  6282 "SPICEWOOD 0"  115.0000 "NO "    0.00000    0.00000 1.01937603 -46.2636668 1.000000      6     23      1      1 873 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206720
  6283 "SAINT HEDWIG 0" 115.0000 "NO "    0.00000    0.00000 1.01449547 -48.1280659 1.000000      6     22      1      1 874 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198080
  6284 "SAN ANTONIO 16 0" 115.0000 "NO "    0.00000    0.00000 1.00197156 -46.9656962 1.000000      6     26      1      1 875 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155520
  6285 "BOERNE 2 0"   230.0000 "NO "    0.00000    0.00000 1.02127507 -46.6523411 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108440
  6286 "BOERNE 2 1"   115.0000 "NO "    0.00000    0.00000 1.02999997 -49.1525447 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132040
  6287 "SAN ANTONIO 32 0" 230.0000 "NO "    0.00000    0.00000 1.01309272 -43.7675990 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098580
  6288 "SAN ANTONIO 32 1" 115.0000 "NO "    0.00000    0.00000 0.99681873 -47.7337139 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137130
  6289 "AUSTIN 26 0"  115.0000 "NO "    0.00000    0.00000 0.98547567 -49.9539549 1.000000      6     23      1      1 878 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163530
  6290 "AUSTIN 21 0"  115.0000 "NO "    0.00000    0.00000 0.99411727 -49.9840028 1.000000      6     23      1      1 879 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127060
  6291 "SAN ANTONIO 44 0" 115.0000 "NO "    0.00000    0.00000 1.01217213 -47.9140012 1.000000      6     26      1      1 880 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133390
  6292 "CEDAR CREEK 1 0" 500.0000 "NO "    0.00000    0.00000 1.02485153 -39.0891360 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068730
  6293 "CEDAR CREEK 1 1" 230.0000 "NO "    0.00000    0.00000 1.01354489 -42.3815133 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082840
  6294 "CEDAR CREEK 1 2" 115.0000 "NO "    0.00000    0.00000 1.00535901 -45.1143239 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107110
  6295 "CEDAR CREEK 1 3" 13.8000 "NO "    0.00000    0.00000 1.02302960 -38.0771616 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077690
  6296 "CEDAR CREEK 1 4" 13.8000 "NO "    0.00000    0.00000 1.02328333 -38.2244067 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076390
  6297 "CEDAR CREEK 1 5" 13.8000 "NO "    0.00000    0.00000 1.01999998 -36.7292628 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089570
  6298 "NEW BRAUNFELS 1 0" 500.0000 "NO "    0.00000    0.00000 1.02490127 -37.2453141 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082020
  6299 "NEW BRAUNFELS 1 1" 230.0000 "NO "    0.00000    0.00000 1.02440772 -39.5760664 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101410
  6300 "NEW BRAUNFELS 1 2" 115.0000 "NO "    0.00000    0.00000 1.01616907 -41.9775347 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132650
  6301 "NEW BRAUNFELS 1 3" 22.0000 "NO "    0.00000    0.00000 1.02490127 -37.2453141 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107430
  6302 "NEW BRAUNFELS 1 4" 22.0000 "NO "    0.00000    0.00000 1.01843123 -34.3053806 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103640
  6303 "NEW BRAUNFELS 1 5" 22.0000 "NO "    0.00000    0.00000 1.02302329 -36.2533999 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089350
  6304 "NEW BRAUNFELS 1 6" 22.0000 "NO "    0.00000    0.00000 1.01969549 -34.7790141 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100180
  6305 "NEW BRAUNFELS 1 7" 22.0000 "NO "    0.00000    0.00000 1.01852236 -34.2691060 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103900
  6306 "AUSTIN 11 0"  115.0000 "NO "    0.00000    0.00000 0.98808587 -49.3019982 1.000000      6     23      1      1 883 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145560
  6307 "SAN ANTONIO 39 0" 115.0000 "NO "    0.00000    0.00000 0.99326676 -48.2620146 1.000000      6     26      1      1 884 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150690
  6308 "HONDO 0"      230.0000 "NO "    0.00000    0.00000 1.02443095 -42.7861443 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119800
  6309 "HONDO 1"      115.0000 "NO "    0.00000    0.00000 1.01401859 -46.2313282 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182510
  6310 "SAN ANTONIO 4 0" 115.0000 "NO "    0.00000    0.00000 1.01110515 -46.5726269 1.000000      6     22      1      1 886 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143180
  6311 "NEW ULM 0"    115.0000 "NO "    0.00000    0.00000 1.02560291 -39.2981341 1.000000      6     25      1      1 887 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168170
  6312 "SAN ANTONIO 8 0" 115.0000 "NO "    0.00000    0.00000 1.01676734 -45.8016874 1.000000      6     22      1      1 888 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127700
  6313 "AUSTIN 33 0"  115.0000 "NO "    0.00000    0.00000 0.99743748 -49.3392746 1.000000      6     23      1      1 889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156420
  6314 "BULVERDE 0"   115.0000 "NO "    0.00000    0.00000 1.00441508 -48.3091091 1.000000      6     26      1      1 890 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217580
  6315 "GEORGETOWN 3 0" 230.0000 "NO "    0.00000    0.00000 1.01092228 -45.8441204 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109430
  6316 "GEORGETOWN 3 1" 161.0000 "NO "    0.00000    0.00000 1.01787056 -50.2057311 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104370
  6317 "GEORGETOWN 3 2" 161.0000 "NO "    0.00000    0.00000 1.00673412 -50.7713840 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172200
  6318 "GEORGETOWN 3 3" 161.0000 "NO "    0.00000    0.00000 0.99373985 -51.4579348 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252340
  6319 "GEORGETOWN 3 4" 115.0000 "NO "    0.00000    0.00000 0.98428001 -51.9596977 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225810
  6320 "SAN ANTONIO 9 0" 115.0000 "NO "    0.00000    0.00000 1.01811061 -46.7484217 1.000000      6     22      1      1 892 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137780
  6321 "FLORESVILLE 0" 230.0000 "NO "    0.00000    0.00000 1.01405939 -39.0519845 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131600
  6322 "FLORESVILLE 1" 115.0000 "NO "    0.00000    0.00000 1.01243444 -41.6356602 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162170
  6323 "SAN ANTONIO 29 0" 115.0000 "NO "    0.00000    0.00000 0.99702744 -47.8852806 1.000000      6     26      1      1 894 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145990
  6324 "SAN ANTONIO 7 0" 115.0000 "NO "    0.00000    0.00000 0.99894684 -47.4814594 1.000000      6     22      1      1 895 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161940
  6325 "BUCKHOLTS 0"  115.0000 "NO "    0.00000    0.00000 1.01042499 -52.2099471 1.000000      6     25      1      1 896 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.326870
  6326 "SOMERVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00046493 -49.2689853 1.000000      6     25      1      1 897 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212980
  6327 "WEIMAR 0"     115.0000 "NO "    0.00000    0.00000 1.01878326 -38.8157039 1.000000      6     25      1      1 898 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.306010
  6328 "COMFORT 0"    115.0000 "NO "    0.00000    0.00000 1.00993487 -50.0297477 1.000000      6     26      1      1 899 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212960
  6329 "NORDHEIM 0"   115.0000 "NO "    0.00000    0.00000 1.02265944 -36.4863486 1.000000      6     24      1      1 900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.319750
  6330 "AUSTIN 9 0"   115.0000 "NO "    0.00000    0.00000 0.98777499 -50.7733056 1.000000      6     23      1      1 901 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158540
  6331 "AUSTIN 22 0"  115.0000 "NO "    0.00000    0.00000 0.99405565 -50.5592059 1.000000      6     23      1      1 902 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139240
  6332 "HELOTES 0"    115.0000 "NO "    0.00000    0.00000 1.00934739 -47.5568848 1.000000      6     26      1      1 903 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161430
  6333 "SAN ANTONIO 47 0" 500.0000 "NO "    0.00000    0.00000 1.02377171 -39.8926617 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080370
  6334 "SAN ANTONIO 47 1" 230.0000 "NO "    0.00000    0.00000 1.02304545 -42.5834613 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097020
  6335 "SAN ANTONIO 47 2" 115.0000 "NO "    0.00000    0.00000 1.00095226 -46.5730089 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131370
  6336 "BANDERA 0"    115.0000 "NO "    0.00000    0.00000 1.00099608 -49.7781904 1.000000      6     26      1      1 905 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.333610
  6337 "SAN ANTONIO 30 0" 115.0000 "NO "    0.00000    0.00000 1.01491537 -47.8524729 1.000000      6     26      1      1 906 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121370
  6338 "ROCKDALE 2 0" 115.0000 "NO "    0.00000    0.00000 0.99794357 -50.8675636 1.000000      6     25      1      1 907 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.309780
  6339 "CEDAR CREEK 2 0" 115.0000 "NO "    0.00000    0.00000 1.00184854 -45.6838997 1.000000      6     23      1      1 908 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134230
  6340 "NIXON 0"      115.0000 "NO "    0.00000    0.00000 1.01932968 -44.8107982 1.000000      6     24      1      1 909 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299080
  6341 "CHAPPELL HILL 0" 115.0000 "NO "    0.00000    0.00000 1.01280861 -46.6400366 1.000000      6     25      1      1 910 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184430
  6342 "ROUND ROCK 3 0" 500.0000 "NO "    0.00000    0.00000 1.01547812 -44.3426020 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076710
  6343 "ROUND ROCK 3 1" 230.0000 "NO "    0.00000    0.00000 1.00660271 -45.9971010 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092340
  6344 "ROUND ROCK 3 2" 115.0000 "NO "    0.00000    0.00000 1.00204331 -48.1093299 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108450
  6345 "AUSTIN 14 0"  115.0000 "NO "    0.00000    0.00000 0.98914056 -49.8642658 1.000000      6     23      1      1 912 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140940
  6346 "LEMING 0"     115.0000 "NO "    0.00000    0.00000 1.00338697 -44.4075854 1.000000      6     26      1      1 360 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329450
  6349 "AUSTIN 1 0"   500.0000 "NO "    0.00000    0.00000 1.02889973 -40.6619140 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064820
  6350 "AUSTIN 1 1"   230.0000 "NO "    0.00000    0.00000 1.01691459 -43.4956511 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077110
  6351 "AUSTIN 1 2"   115.0000 "NO "    0.00000    0.00000 0.99871146 -48.0355170 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143480
  6352 "SAN ANTONIO 28 0" 115.0000 "NO "    0.00000    0.00000 1.01346880 -47.6785809 1.000000      6     26      1      1 915 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159510
  6353 "ROUND ROCK 2 0" 115.0000 "NO "    0.00000    0.00000 0.99941583 -49.3621094 1.000000      6     23      1      1 916 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122850
  6354 "ROUND ROCK 4 0" 230.0000 "NO "    0.00000    0.00000 1.00577677 -45.9898029 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084440
  6355 "ROUND ROCK 4 1" 115.0000 "NO "    0.00000    0.00000 1.00259037 -47.5538122 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111970
  6356 "SAN ANTONIO 34 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -49.2883319 1.000000      6     26      1      1 918 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133770
  6357 "DEVINE 0"     115.0000 "NO "    0.00000    0.00000 1.02110432 -46.0321729 1.000000      6     26      1      1 919 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269340
  6358 "GEORGETOWN 1 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -52.0369482 1.000000      6     23      1      1 920 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193510
  6359 "BURNET 0"     230.0000 "NO "    0.00000    0.00000 1.02236407 -40.8011064 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097590
  6360 "BURNET 1"     115.0000 "NO "    0.00000    0.00000 0.99859043 -40.5990534 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206210
  7001 "INEZ 0"       115.0000 "NO "    0.00000    0.00000 1.01101034 -32.9355210 1.000000      7      6      1      1 922 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211300
  7002 "PASADENA 2 0" 500.0000 "NO "    0.00000    0.00000 1.03139597 -29.3984931 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091600
  7003 "PASADENA 2 1" 230.0000 "NO "    0.00000    0.00000 1.01695375 -33.5809249 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106500
  7004 "PASADENA 2 2" 115.0000 "NO "    0.00000    0.00000 1.01096849 -38.2884686 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141620
  7005 "PASADENA 2 3" 13.8000 "NO "    0.00000    0.00000 1.03999996 -27.2353544 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116530
  7006 "PASADENA 2 4" 13.8000 "NO "    0.00000    0.00000 1.03999996 -28.1687362 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105770
  7007 "PASADENA 2 5" 13.8000 "NO "    0.00000    0.00000 1.03999996 -27.5469160 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112950
  7008 "PASADENA 2 6" 13.8000 "NO "    0.00000    0.00000 1.03999996 -27.4529318 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114050
  7009 "PASADENA 2 7" 13.8000 "NO "    0.00000    0.00000 1.03999996 -27.2315215 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116590
  7010 "PRAIRIE VIEW 0" 115.0000 "NO "    0.00000    0.00000 0.99198941 -47.3336467 1.000000      7      5      1      1 924 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269990
  7011 "CONROE 1 0"   115.0000 "NO "    0.00000    0.00000 1.02283824 -47.7337627 1.000000      7      5      1      1 925 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.208800
  7012 "SIMONTON 0"   115.0000 "NO "    0.00000    0.00000 0.98242914 -42.8754175 1.000000      7      3      1      1 926 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233280
  7013 "HOUSTON 80 0" 115.0000 "NO "    0.00000    0.00000 0.99740351 -45.4957151 1.000000      7      5      1      1 927 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166540
  7014 "HOUSTON 1 0"  115.0000 "NO "    0.00000    0.00000 0.99110097 -42.7601288 1.000000      7      4      1      1 928 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200760
  7015 "HOUSTON 1 1"  18.0000 "NO "    0.00000    0.00000 0.99110097 -42.7601288 1.000000      7      4      1      1 928 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.417410
  7016 "HOUSTON 9 0"  115.0000 "NO "    0.00000    0.00000 1.00193023 -39.9636605 1.000000      7      4      1      1 929 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155280
  7017 "HOUSTON 73 0" 115.0000 "NO "    0.00000    0.00000 0.99846313 -44.0098994 1.000000      7      3      1      1 930 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154570
  7018 "NURSERY 0"    500.0000 "NO "    0.00000    0.00000 1.03435697 -29.6505171 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100410
  7019 "NURSERY 1"    230.0000 "NO "    0.00000    0.00000 1.02353903 -29.4795360 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128210
  7020 "NURSERY 2"    115.0000 "NO "    0.00000    0.00000 1.01935451 -32.2641665 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171400
  7021 "NURSERY 3"    18.0000 "NO "    0.00000    0.00000 1.03999996 -29.0196620 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153620
  7022 "NURSERY 4"    18.0000 "NO "    0.00000    0.00000 1.03999996 -28.2235258 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157080
  7023 "NURSERY 5"    18.0000 "NO "    0.00000    0.00000 1.03999996 -28.7752997 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135270
  7024 "NURSERY 6"    18.0000 "NO "    0.00000    0.00000 1.03988662 -29.0665831 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112070
  7025 "NURSERY 7"    18.0000 "NO "    0.00000    0.00000 1.03435697 -29.6505171 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170430
  7026 "BACLIFF 0"    115.0000 "NO "    0.00000    0.00000 1.01355272 -38.9222590 1.000000      7      4      1      1 932 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190000
  7027 "SPRING 1 0"   115.0000 "NO "    0.00000    0.00000 0.99641153 -44.8385388 1.000000      7      5      1      1 933 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140120
  7028 "HOUSTON 72 0" 115.0000 "NO "    0.00000    0.00000 1.01350251 -43.3064304 1.000000      7      3      1      1 934 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170930
  7029 "PORT LAVACA 0" 230.0000 "NO "    0.00000    0.00000 1.02715477 -28.2574741 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149350
  7030 "PORT LAVACA 1" 115.0000 "NO "    0.00000    0.00000 1.02137319 -29.1661420 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234930
  7031 "PORT LAVACA 2" 13.8000 "NO "    0.00000    0.00000 1.02698632 -25.3226439 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334950
  7032 "PORT LAVACA 3" 13.8000 "NO "    0.00000    0.00000 1.02752470 -27.3130033 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.381310
  7033 "PORT LAVACA 4" 13.8000 "NO "    0.00000    0.00000 1.02744870 -27.3844843 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.363740
  7034 "PORT LAVACA 5" 13.8000 "NO "    0.00000    0.00000 1.02715477 -28.2574741 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.455380
  7035 "CONROE 5 0"   230.0000 "NO "    0.00000    0.00000 1.01325462 -43.1420045 1.000000      7      5      1      1 936 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099420
  7036 "CONROE 5 1"   115.0000 "NO "    0.00000    0.00000 1.00178642 -45.4410110 1.000000      7      5      1      1 936 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119810
  7037 "SUGAR LAND 3 0" 500.0000 "NO "    0.00000    0.00000 1.02239698 -35.2655219 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089750
  7038 "SUGAR LAND 3 1" 230.0000 "NO "    0.00000    0.00000 1.01054405 -37.2604380 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099700
  7039 "SUGAR LAND 3 2" 115.0000 "NO "    0.00000    0.00000 1.00325932 -41.6535736 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125880
  7040 "DAYTON 0"     230.0000 "NO "    0.00000    0.00000 1.01408747 -35.0998768 1.000000      7      4      1      1 938 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125220
  7041 "DAYTON 1"     115.0000 "NO "    0.00000    0.00000 1.00459212 -38.8889198 1.000000      7      4      1      1 938 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158840
  7042 "VICTORIA 2 0" 500.0000 "NO "    0.00000    0.00000 1.03257883 -28.5461511 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103060
  7043 "VICTORIA 2 1" 230.0000 "NO "    0.00000    0.00000 1.02588791 -29.0255637 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112140
  7044 "VICTORIA 2 2" 115.0000 "NO "    0.00000    0.00000 1.00999264 -32.2865306 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168300
  7045 "VICTORIA 2 3" 20.0000 "NO "    0.00000    0.00000 1.02999997 -26.5630148 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122570
  7046 "VICTORIA 2 4" 20.0000 "NO "    0.00000    0.00000 1.03085854 -27.6317153 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112060
  7047 "KATY 1 0"     500.0000 "NO "    0.00000    0.00000 1.02160895 -36.1427575 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086820
  7048 "KATY 1 1"     230.0000 "NO "    0.00000    0.00000 1.01205137 -38.2286871 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095010
  7049 "KATY 1 2"     115.0000 "NO "    0.00000    0.00000 1.00791936 -42.9308050 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121540
  7050 "MAGNOLIA 2 0" 115.0000 "NO "    0.00000    0.00000 0.99005093 -47.5524304 1.000000      7      5      1      1 941 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227010
  7051 "HOUSTON 29 0" 115.0000 "NO "    0.00000    0.00000 0.99519469 -43.8567372 1.000000      7      3      1      1 942 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193280
  7052 "MISSOURI CITY 1 0" 115.0000 "NO "    0.00000    0.00000 0.99857780 -42.2594262 1.000000      7      3      1      1 943 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.209090
  7053 "RICHMOND 1 0" 115.0000 "NO "    0.00000    0.00000 1.00771501 -37.8890247 1.000000      7      3      1      1 944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152220
  7054 "HOUSTON 11 0" 115.0000 "NO "    0.00000    0.00000 0.98494736 -43.6494918 1.000000      7      4      1      1 945 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.231610
  7055 "HOUSTON 33 0" 115.0000 "NO "    0.00000    0.00000 0.99892098 -41.7778578 1.000000      7      3      1      1 946 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140410
  7056 "SPRING 8 0"   230.0000 "NO "    0.00000    0.00000 1.00826397 -41.7235031 1.000000      7      5      1      1 947 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106060
  7057 "SPRING 8 1"   115.0000 "NO "    0.00000    0.00000 0.99054437 -46.2943078 1.000000      7      5      1      1 947 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155820
  7058 "POINT COMFORT 2 0" 500.0000 "NO "    0.00000    0.00000 1.03306985 -26.6167343 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108980
  7059 "POINT COMFORT 2 1" 230.0000 "NO "    0.00000    0.00000 1.03173024 -27.5540633 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125010
  7060 "POINT COMFORT 2 2" 115.0000 "NO "    0.00000    0.00000 1.03268313 -30.0927773 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184490
  7061 "POINT COMFORT 2 3" 13.8000 "NO "    0.00000    0.00000 1.03001074 -25.0993320 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133470
  7062 "POINT COMFORT 2 4" 13.8000 "NO "    0.00000    0.00000 1.03033103 -25.2297295 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131370
  7063 "POINT COMFORT 2 5" 13.8000 "NO "    0.00000    0.00000 1.03016033 -25.1187364 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133150
  7064 "POINT COMFORT 2 6" 13.8000 "NO "    0.00000    0.00000 1.03076327 -25.4711374 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127490
  7065 "POINT COMFORT 2 7" 13.8000 "NO "    0.00000    0.00000 1.03064800 -25.3562554 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129330
  7066 "POINT COMFORT 2 8" 13.8000 "NO "    0.00000    0.00000 1.03040798 -25.2613830 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130860
  7067 "HOUSTON 28 0" 115.0000 "NO "    0.00000    0.00000 0.97940301 -45.9745436 1.000000      7      3      1      1 949 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216170
  7068 "EL CAMPO 0"   230.0000 "NO "    0.00000    0.00000 1.01842442 -32.5587037 1.000000      7      1      1      1 950 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145490
  7069 "EL CAMPO 1"   115.0000 "NO "    0.00000    0.00000 1.00705130 -36.7237252 1.000000      7      1      1      1 950 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217030
  7070 "HOUSTON 12 0" 115.0000 "NO "    0.00000    0.00000 0.99293238 -40.3734360 1.000000      7      4      1      1 951 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195420
  7071 "PORT O CONNOR 0" 115.0000 "NO "    0.00000    0.00000 1.00887035 -30.5217254 1.000000      7      6      1      1 952 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288340
  7072 "DICKINSON 0"  115.0000 "NO "    0.00000    0.00000 1.00817103 -38.4325525 1.000000      7      4      1      1 953 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169330
  7073 "GALVESTON 1 0" 230.0000 "NO "    0.00000    0.00000 1.01702549 -34.7377184 1.000000      7      2      1      1 954 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146760
  7074 "GALVESTON 1 1" 115.0000 "NO "    0.00000    0.00000 1.01417813 -37.2815535 1.000000      7      2      1      1 954 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184520
  7075 "HOUSTON 10 0" 115.0000 "NO "    0.00000    0.00000 1.01565290 -39.4551145 1.000000      7      4      1      1 955 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155480
  7076 "BAYTOWN 2 0"  500.0000 "NO "    0.00000    0.00000 1.03410879 -28.3838696 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099040
  7077 "BAYTOWN 2 1"  230.0000 "NO "    0.00000    0.00000 1.02660277 -31.1583912 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103630
  7078 "BAYTOWN 2 2"  115.0000 "NO "    0.00000    0.00000 1.01598515 -36.0087116 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149250
  7079 "BAYTOWN 2 3"  13.8000 "NO "    0.00000    0.00000 1.03999996 -26.3478465 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115790
  7080 "BAYTOWN 2 4"  13.8000 "NO "    0.00000    0.00000 1.03999996 -25.7735107 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120510
  7081 "BAYTOWN 2 5"  13.8000 "NO "    0.00000    0.00000 1.03999996 -25.7493213 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120700
  7082 "BAYTOWN 2 6"  13.8000 "NO "    0.00000    0.00000 1.03999996 -26.2948195 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116230
  7083 "LEAGUE CITY 0" 230.0000 "NO "    0.00000    0.00000 1.01579466 -33.6997786 1.000000      7      4      1      1 957 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115350
  7084 "LEAGUE CITY 1" 115.0000 "NO "    0.00000    0.00000 1.00795622 -37.1118641 1.000000      7      4      1      1 957 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145380
  7085 "LIVERPOOL 0"  115.0000 "NO "    0.00000    0.00000 0.99759569 -38.1696227 1.000000      7      2      1      1 958 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232830
  7086 "HOUSTON 16 0" 115.0000 "NO "    0.00000    0.00000 0.99130743 -41.7254829 1.000000      7      4      1      1 959 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213300
  7087 "SUGAR LAND 1 0" 115.0000 "NO "    0.00000    0.00000 1.00313283 -40.7420889 1.000000      7      3      1      1 960 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140170
  7088 "RICHMOND 2 0" 115.0000 "NO "    0.00000    0.00000 0.97894289 -44.0307353 1.000000      7      3      1      1 961 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.238000
  7089 "HOUSTON 82 0" 115.0000 "NO "    0.00000    0.00000 1.01516284 -44.8034761 1.000000      7      3      1      1 962 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168310
  7090 "PINEHURST 0"  115.0000 "NO "    0.00000    0.00000 0.99190600 -47.1520570 1.000000      7      5      1      1 963 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204320
  7091 "PEARLAND 2 0" 115.0000 "NO "    0.00000    0.00000 1.02638123 -43.9578375 1.000000      7      3      1      1 964 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230430
  7092 "HOUSTON 47 0" 115.0000 "NO "    0.00000    0.00000 0.99257568 -43.1890840 1.000000      7      3      1      1 965 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164120
  7093 "HOUSTON 79 0" 115.0000 "NO "    0.00000    0.00000 0.98876312 -43.9867562 1.000000      7      3      1      1 966 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184190
  7094 "HOUSTON 49 0" 115.0000 "NO "    0.00000    0.00000 1.00354885 -44.7006203 1.000000      7      3      1      1 967 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190660
  7095 "WADSWORTH 0"  500.0000 "NO "    0.00000    0.00000 1.02151522 -23.2602360 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104030
  7096 "WADSWORTH 1"  230.0000 "NO "    0.00000    0.00000 1.02447257 -25.3758904 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117290
  7097 "WADSWORTH 2"  115.0000 "NO "    0.00000    0.00000 1.02353010 -26.6149054 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169020
  7098 "WADSWORTH 3"  13.8000 "NO "    0.00000    0.00000 1.00000000   0.0270515 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133890
  7099 "WADSWORTH 4"  13.8000 "NO "    0.00000    0.00000 1.00126839 -14.8484416 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115060
  7100 "HOUSTON 18 0" 115.0000 "NO "    0.00000    0.00000 0.99306405 -41.5266411 1.000000      7      4      1      1 969 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177200
  7101 "HOUSTON 88 0" 115.0000 "NO "    0.00000    0.00000 1.00145723 -42.8621376 1.000000      7      3      1      1 970 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145760
  7102 "TOMBALL 1 0"  115.0000 "NO "    0.00000    0.00000 0.98483515 -45.8418252 1.000000      7      5      1      1 971 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161120
  7103 "HOUSTON 22 0" 115.0000 "NO "    0.00000    0.00000 0.99390501 -41.9425283 1.000000      7      4      1      1 972 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163910
  7104 "DEER PARK 0"  500.0000 "NO "    0.00000    0.00000 1.03160451 -28.8961684 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092300
  7105 "DEER PARK 1"  230.0000 "NO "    0.00000    0.00000 1.01828961 -33.3660598 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104240
  7106 "DEER PARK 2"  115.0000 "NO "    0.00000    0.00000 1.01233424 -37.5973848 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137690
  7107 "DEER PARK 3"  24.0000 "NO "    0.00000    0.00000 1.03916907 -28.0913458 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102420
  7108 "DEER PARK 4"  24.0000 "NO "    0.00000    0.00000 1.03999996 -27.6662604 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137700
  7109 "DEER PARK 5"  24.0000 "NO "    0.00000    0.00000 1.03999996 -27.8748184 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129970
  7110 "DEER PARK 6"  24.0000 "NO "    0.00000    0.00000 1.03999996 -26.9168077 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111250
  7111 "DEER PARK 7"  24.0000 "NO "    0.00000    0.00000 1.03999996 -26.8679632 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111720
  7112 "DEER PARK 8"  24.0000 "NO "    0.00000    0.00000 1.03999996 -27.6724741 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104050
  7113 "DEER PARK 9"  24.0000 "NO "    0.00000    0.00000 1.03999996 -26.5260231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115000
  7114 "DEER PARK 10" 24.0000 "NO "    0.00000    0.00000 1.03999996 -27.7543117 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103280
  7115 "DEER PARK 11" 24.0000 "NO "    0.00000    0.00000 1.03999996 -27.7535065 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103280
  7116 "WALLIS 0"     115.0000 "NO "    0.00000    0.00000 0.98224082 -43.4457371 1.000000      7      1      1      1 974 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269550
  7117 "HOUSTON 67 0" 115.0000 "NO "    0.00000    0.00000 0.99445448 -44.0749315 1.000000      7      3      1      1 975 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130870
  7118 "SPRING 4 0"   115.0000 "NO "    0.00000    0.00000 0.98509195 -45.3330520 1.000000      7      5      1      1 976 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155780
  7119 "SOUTH HOUSTON 0" 115.0000 "NO "    0.00000    0.00000 0.99348270 -41.3558610 1.000000      7      4      1      1 977 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177370
  7120 "HOUSTON 3 0"  115.0000 "NO "    0.00000    0.00000 0.98501152 -44.9185208 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184230
  7121 "HOUSTON 3 1"  18.0000 "NO "    0.00000    0.00000 0.98501152 -44.9185208 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369520
  7122 "HOUSTON 3 2"  18.0000 "NO "    0.00000    0.00000 0.98501152 -44.9185208 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.377210
  7123 "SEADRIFT 0"   115.0000 "NO "    0.00000    0.00000 1.00796829 -30.3081816 1.000000      7      6      1      1 979 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316920
  7124 "HOUSTON 34 0" 115.0000 "NO "    0.00000    0.00000 0.99135296 -43.1042494 1.000000      7      3      1      1 980 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164800
  7125 "SUGAR LAND 2 0" 500.0000 "NO "    0.00000    0.00000 1.02874830 -31.2042381 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099030
  7126 "SUGAR LAND 2 1" 230.0000 "NO "    0.00000    0.00000 1.01205598 -36.4577779 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108940
  7127 "SUGAR LAND 2 2" 115.0000 "NO "    0.00000    0.00000 1.00774502 -39.0787633 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120720
  7128 "CONROE 7 0"   115.0000 "NO "    0.00000    0.00000 1.00089672 -46.0615550 1.000000      7      5      1      1 982 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142090
  7129 "LOLITA 0"     115.0000 "NO "    0.00000    0.00000 1.02707042 -32.3967278 1.000000      7      6      1      1 983 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237550
  7130 "LAPORTE 0"    500.0000 "NO "    0.00000    0.00000 1.02861341 -28.5615249 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093320
  7131 "LAPORTE 1"    230.0000 "NO "    0.00000    0.00000 1.01590602 -33.6083295 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107660
  7132 "LAPORTE 2"    115.0000 "NO "    0.00000    0.00000 1.00278538 -37.1331249 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141180
  7133 "LAPORTE 3"    13.8000 "NO "    0.00000    0.00000 1.02770755 -28.0877086 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146900
  7134 "LAPORTE 4"    13.8000 "NO "    0.00000    0.00000 1.02564581 -27.0478535 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106790
  7135 "LAPORTE 5"    13.8000 "NO "    0.00000    0.00000 1.02474377 -26.6585024 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110240
  7136 "LAPORTE 6"    13.8000 "NO "    0.00000    0.00000 1.02426749 -26.4686690 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111920
  7137 "LAPORTE 7"    13.8000 "NO "    0.00000    0.00000 1.02442645 -26.3903251 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112600
  7138 "LAPORTE 8"    13.8000 "NO "    0.00000    0.00000 1.02578672 -27.1181934 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100290
  7139 "LAPORTE 9"    13.8000 "NO "    0.00000    0.00000 1.02586231 -27.0649375 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139920
  7140 "LAPORTE 10"   13.8000 "NO "    0.00000    0.00000 1.02609778 -27.2989401 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132690
  7141 "LAPORTE 11"   13.8000 "NO "    0.00000    0.00000 1.02707060 -27.7333547 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119160
  7142 "LAPORTE 12"   13.8000 "NO "    0.00000    0.00000 1.02650665 -27.4671690 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127450
  7143 "NEW CANEY 0"  115.0000 "NO "    0.00000    0.00000 0.99863942 -45.8393890 1.000000      7      5      1      1 985 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200570
  7144 "HOUSTON 14 0" 115.0000 "NO "    0.00000    0.00000 0.99499610 -40.8495186 1.000000      7      4      1      1 986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165080
  7145 "HOUSTON 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -45.7745649 1.000000      7      4      1      1 987 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221410
  7146 "HOUSTON 2 1"  13.8000 "NO "    0.00000    0.00000 1.02789492 -44.5967673 1.000000      7      4      1      1 987 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.434260
  7147 "HOUSTON 78 0" 115.0000 "NO "    0.00000    0.00000 1.00417772 -42.7426881 1.000000      7      3      1      1 988 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163250
  7148 "HOUSTON 40 0" 115.0000 "NO "    0.00000    0.00000 0.98880464 -44.8331727 1.000000      7      3      1      1 989 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186990
  7149 "BLOOMINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.01162287 -32.2444775 1.000000      7      6      1      1 990 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276600
  7150 "WILLIS 2 0"   230.0000 "NO "    0.00000    0.00000 1.02999997 -45.1054725 1.000000      7      5      1      1 991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095130
  7151 "WILLIS 2 1"   115.0000 "NO "    0.00000    0.00000 1.02155605 -47.1261006 1.000000      7      5      1      1 991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137940
  7152 "HOUSTON 51 0" 115.0000 "NO "    0.00000    0.00000 0.99489597 -42.7852081 1.000000      7      3      1      1 992 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154000
  7153 "PALACIOS 0"   115.0000 "NO "    0.00000    0.00000 1.00862244 -28.6208464 1.000000      7      1      1      1 993 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252330
  7154 "CONROE 4 0"   115.0000 "NO "    0.00000    0.00000 1.00449930 -45.9777389 1.000000      7      5      1      1 994 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170060
  7155 "HOUSTON 52 0" 115.0000 "NO "    0.00000    0.00000 0.98699298 -43.0333843 1.000000      7      3      1      1 995 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.174640
  7156 "SPRING 2 0"   230.0000 "NO "    0.00000    0.00000 1.00391184 -40.3919234 1.000000      7      5      1      1 996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102070
  7157 "SPRING 2 1"   115.0000 "NO "    0.00000    0.00000 0.99812065 -43.6841892 1.000000      7      5      1      1 996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124530
  7158 "KINGWOOD 1 0" 115.0000 "NO "    0.00000    0.00000 0.98201997 -43.9751645 1.000000      7      4      1      1 997 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224590
  7159 "HOUSTON 5 0"  500.0000 "NO "    0.00000    0.00000 1.02690107 -36.2706671 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081580
  7160 "HOUSTON 5 1"  230.0000 "NO "    0.00000    0.00000 1.01470032 -38.5320377 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086620
  7161 "HOUSTON 5 2"  115.0000 "NO "    0.00000    0.00000 1.00554392 -41.8404675 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106640
  7162 "HOUSTON 5 3"  18.0000 "NO "    0.00000    0.00000 1.03570904 -35.3222049 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097610
  7163 "HOUSTON 5 4"  18.0000 "NO "    0.00000    0.00000 1.03999996 -34.8036065 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106470
  7164 "HOUSTON 5 5"  18.0000 "NO "    0.00000    0.00000 1.03670076 -35.2019343 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099620
  7165 "HOUSTON 5 6"  18.0000 "NO "    0.00000    0.00000 1.03576513 -35.3082265 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097820
  7166 "HOUSTON 5 7"  18.0000 "NO "    0.00000    0.00000 1.03999996 -34.5545448 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110680
  7167 "HOUSTON 5 8"  18.0000 "NO "    0.00000    0.00000 1.03999996 -34.1831451 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116930
  7168 "HOUSTON 5 9"  18.0000 "NO "    0.00000    0.00000 1.03702788 -35.1689224 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105050
  7169 "HOUSTON 5 10" 18.0000 "NO "    0.00000    0.00000 1.03517364 -35.3685914 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100740
  7170 "HOUSTON 5 11" 18.0000 "NO "    0.00000    0.00000 1.03999996 -33.9417488 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094000
  7171 "TEXAS CITY 1 0" 230.0000 "NO "    0.00000    0.00000 1.01655573 -34.9566321 1.000000      7      2      1      1 999 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134200
  7172 "TEXAS CITY 1 1" 115.0000 "NO "    0.00000    0.00000 1.01957254 -37.0965827 1.000000      7      2      1      1 999 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151620
  7173 "KINGWOOD 2 0" 115.0000 "NO "    0.00000    0.00000 0.98074653 -44.9004122 1.000000      7      4      1      1 1000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.243620
  7174 "HOUSTON 8 0"  115.0000 "NO "    0.00000    0.00000 0.99111235 -39.8449567 1.000000      7      4      1      1 1001 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172220
  7175 "SPRING 7 0"   500.0000 "NO "    0.00000    0.00000 1.02574202 -38.0771859 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079900
  7176 "SPRING 7 1"   230.0000 "NO "    0.00000    0.00000 1.01132041 -40.0447297 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092320
  7177 "SPRING 7 2"   115.0000 "NO "    0.00000    0.00000 0.98964661 -44.6467041 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137220
  7178 "HOUSTON 41 0" 115.0000 "NO "    0.00000    0.00000 0.98592870 -45.3036527 1.000000      7      3      1      1 1003 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171340
  7179 "FRESNO 0"     115.0000 "NO "    0.00000    0.00000 0.99089725 -41.5032556 1.000000      7      3      1      1 1004 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192810
  7180 "HOUSTON 48 0" 115.0000 "NO "    0.00000    0.00000 0.99208667 -43.5872415 1.000000      7      3      1      1 1005 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159070
  7181 "HOUSTON 58 0" 115.0000 "NO "    0.00000    0.00000 0.98572588 -45.2016527 1.000000      7      3      1      1 1006 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159340
  7182 "PATTISON 0"   115.0000 "NO "    0.00000    0.00000 0.98821228 -44.3784737 1.000000      7      3      1      1 1007 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.368450
  7183 "HOUSTON 77 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -44.6454693 1.000000      7      3      1      1 1008 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183050
  7184 "MISSOURI CITY 2 0" 230.0000 "NO "    0.00000    0.00000 1.01897423 -33.7039966 1.000000      7      3      1      1 1009 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115090
  7185 "MISSOURI CITY 2 1" 115.0000 "NO "    0.00000    0.00000 1.00856987 -36.0981513 1.000000      7      3      1      1 1009 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147190
  7186 "HOUSTON 4 0"  500.0000 "NO "    0.00000    0.00000 1.02443472 -31.7830289 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105630
  7187 "HOUSTON 4 1"  230.0000 "NO "    0.00000    0.00000 1.01068753 -35.9728718 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112240
  7188 "HOUSTON 4 2"  115.0000 "NO "    0.00000    0.00000 1.00075851 -40.9512042 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130630
  7189 "HOUSTON 4 3"  13.8000 "NO "    0.00000    0.00000 1.02591703 -31.6253994 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147850
  7190 "HOUSTON 4 4"  13.8000 "NO "    0.00000    0.00000 1.02999997 -30.3930106 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159060
  7191 "HOUSTON 4 5"  13.8000 "NO "    0.00000    0.00000 1.02443472 -31.7830289 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136570
  7192 "HOUSTON 4 6"  13.8000 "NO "    0.00000    0.00000 1.02999997 -31.0917976 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142220
  7193 "HOUSTON 4 7"  13.8000 "NO "    0.00000    0.00000 1.02547709 -31.6730126 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132760
  7194 "HOUSTON 4 8"  13.8000 "NO "    0.00000    0.00000 1.02999997 -29.8957694 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120710
  7195 "HOUSTON 4 9"  13.8000 "NO "    0.00000    0.00000 1.02999997 -29.5956499 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123110
  7196 "HOUSTON 4 10" 13.8000 "NO "    0.00000    0.00000 1.02999997 -30.6083738 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115030
  7197 "HOUSTON 4 11" 13.8000 "NO "    0.00000    0.00000 1.02999997 -31.0296090 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111670
  7198 "TOMBALL 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -44.9810783 1.000000      7      5      1      1 1011 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158750
  7199 "CYPRESS 1 0"  500.0000 "NO "    0.00000    0.00000 1.02493734 -36.2921902 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083880
  7200 "CYPRESS 1 1"  230.0000 "NO "    0.00000    0.00000 1.01398341 -40.6043881 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098000
  7201 "CYPRESS 1 2"  115.0000 "NO "    0.00000    0.00000 1.01345898 -44.1506092 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136340
  7202 "HEMPSTEAD 0"  115.0000 "NO "    0.00000    0.00000 0.99454889 -47.4745785 1.000000      7      5      1      1 1013 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.247050
  7203 "WEST COLUMBIA 0" 115.0000 "NO "    0.00000    0.00000 0.99641799 -35.9128637 1.000000      7      1      1      1 1014 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267410
  7204 "BAYTOWN 1 0"  500.0000 "NO "    0.00000    0.00000 1.03390823 -28.4099195 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097320
  7205 "BAYTOWN 1 1"  230.0000 "NO "    0.00000    0.00000 1.02535651 -31.5814519 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107470
  7206 "BAYTOWN 1 2"  115.0000 "NO "    0.00000    0.00000 1.02351673 -35.5974212 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186170
  7207 "BAYTOWN 1 3"  18.0000 "NO "    0.00000    0.00000 1.03390823 -28.4099195 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121950
  7208 "BAYTOWN 1 4"  18.0000 "NO "    0.00000    0.00000 1.03999996 -27.2857992 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106550
  7209 "BAYTOWN 1 5"  18.0000 "NO "    0.00000    0.00000 1.03999996 -27.6321263 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103710
  7210 "BAYTOWN 1 6"  18.0000 "NO "    0.00000    0.00000 1.03999996 -26.3354646 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119200
  7211 "BAYTOWN 1 7"  18.0000 "NO "    0.00000    0.00000 1.03999996 -26.9189000 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113050
  7212 "BAYTOWN 1 8"  18.0000 "NO "    0.00000    0.00000 1.03999996 -25.9824897 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122890
  7213 "SANTA FE 1 0" 115.0000 "NO "    0.00000    0.00000 1.00746478 -38.6082071 1.000000      7      2      1      1 1016 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213980
  7214 "HOUSTON 27 0" 115.0000 "NO "    0.00000    0.00000 0.98889872 -41.9209803 1.000000      7      3      1      1 1017 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200850
  7215 "SPRING 5 0"   115.0000 "NO "    0.00000    0.00000 0.99042062 -46.5465728 1.000000      7      5      1      1 1018 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171390
  7216 "HOUSTON 46 0" 115.0000 "NO "    0.00000    0.00000 0.98923570 -43.5643229 1.000000      7      3      1      1 1019 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169760
  7217 "HOUSTON 23 0" 115.0000 "NO "    0.00000    0.00000 0.99249002 -43.6777100 1.000000      7      4      1      1 1020 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177050
  7218 "MONTGOMERY 0" 115.0000 "NO "    0.00000    0.00000 0.99094122 -48.0044981 1.000000      7      5      1      1 1021 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216840
  7219 "HUNGERFORD 0" 115.0000 "NO "    0.00000    0.00000 1.00351145 -40.0223359 1.000000      7      1      1      1 1022 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.255770
  7220 "HOUSTON 84 0" 115.0000 "NO "    0.00000    0.00000 0.99303286 -43.6470944 1.000000      7      3      1      1 1023 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178860
  7221 "HOUSTON 83 0" 115.0000 "NO "    0.00000    0.00000 0.99208031 -43.3403965 1.000000      7      3      1      1 1024 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168890
  7222 "HOUSTON 24 0" 115.0000 "NO "    0.00000    0.00000 0.99078979 -42.0592263 1.000000      7      3      1      1 1025 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190510
  7223 "HOUSTON 76 0" 115.0000 "NO "    0.00000    0.00000 0.99646182 -43.8777801 1.000000      7      5      1      1 1026 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130560
  7224 "HOUSTON 43 0" 115.0000 "NO "    0.00000    0.00000 0.99071539 -43.8336182 1.000000      7      3      1      1 1027 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194970
  7225 "HOUSTON 81 0" 115.0000 "NO "    0.00000    0.00000 0.98782022 -45.7113305 1.000000      7      3      1      1 1028 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204660
  7226 "HOUSTON 35 0" 115.0000 "NO "    0.00000    0.00000 0.99832019 -42.9275380 1.000000      7      3      1      1 1029 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186750
  7227 "HOUSTON 90 0" 500.0000 "NO "    0.00000    0.00000 1.02580058 -33.8527464 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084290
  7228 "HOUSTON 90 1" 230.0000 "NO "    0.00000    0.00000 1.01049205 -38.1311884 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095270
  7229 "HOUSTON 90 2" 115.0000 "NO "    0.00000    0.00000 1.00427015 -40.5707728 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113280
  7230 "BEASLEY 0"    115.0000 "NO "    0.00000    0.00000 1.00904933 -41.9406285 1.000000      7      1      1      1 1031 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.241710
  7231 "HOUSTON 7 0"  115.0000 "NO "    0.00000    0.00000 0.99763852 -38.7827745 1.000000      7      4      1      1 1032 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157960
  7232 "LA MARQUE 0"  115.0000 "NO "    0.00000    0.00000 1.02295161 -37.8903755 1.000000      7      2      1      1 1033 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172570
  7233 "WALLER 0"     115.0000 "NO "    0.00000    0.00000 0.99152012 -47.5372283 1.000000      7      5      1      1 1034 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.275660
  7234 "PORTER 0"     115.0000 "NO "    0.00000    0.00000 0.99854696 -45.7262018 1.000000      7      5      1      1 1035 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158980
  7235 "CYPRESS 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -46.7493704 1.000000      7      3      1      1 1036 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190340
  7236 "HOUSTON 30 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -45.9493339 1.000000      7      5      1      1 1037 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162810
  7237 "FULSHEAR 0"   115.0000 "NO "    0.00000    0.00000 0.98722877 -42.3008383 1.000000      7      1      1      1 1038 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.292660
  7238 "LIBERTY 0"    115.0000 "NO "    0.00000    0.00000 1.01946263 -40.6219336 1.000000      7      4      1      1 1039 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220050
  7239 "WINNIE 0"     115.0000 "NO "    0.00000    0.00000 0.99945956 -39.3443097 1.000000      7      4      1      1 1040 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281610
  7240 "HOUSTON 63 0" 115.0000 "NO "    0.00000    0.00000 1.00138264 -43.7199329 1.000000      7      3      1      1 1041 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186610
  7241 "HOUSTON 70 0" 115.0000 "NO "    0.00000    0.00000 0.98838194 -44.3752098 1.000000      7      3      1      1 1042 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171260
  7242 "HOUSTON 55 0" 115.0000 "NO "    0.00000    0.00000 0.98947507 -44.7183700 1.000000      7      3      1      1 1043 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145790
  7243 "CROSBY 0"     115.0000 "NO "    0.00000    0.00000 0.99828795 -42.4945607 1.000000      7      4      1      1 1044 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195600
  7244 "MANVEL 0"     115.0000 "NO "    0.00000    0.00000 0.99235365 -40.6075636 1.000000      7      3      1      1 1045 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234940
  7245 "HOUSTON 54 0" 115.0000 "NO "    0.00000    0.00000 0.99877935 -45.9560000 1.000000      7      5      1      1 1046 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182710
  7246 "HOUSTON 89 0" 115.0000 "NO "    0.00000    0.00000 0.98253811 -46.0011389 1.000000      7      3      1      1 1047 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180260
  7247 "DAMON 0"      115.0000 "NO "    0.00000    0.00000 0.99640269 -36.6547894 1.000000      7      1      1      1 1048 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.296580
  7248 "HOUSTON 74 0" 115.0000 "NO "    0.00000    0.00000 0.98665352 -44.5080030 1.000000      7      3      1      1 1049 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194600
  7249 "HOUSTON 26 0" 115.0000 "NO "    0.00000    0.00000 0.98964076 -43.5416998 1.000000      7      3      1      1 1050 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165530
  7250 "HOUSTON 32 0" 115.0000 "NO "    0.00000    0.00000 1.00068566 -42.6608420 1.000000      7      3      1      1 1051 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150420
  7251 "HOCKLEY 0"    115.0000 "NO "    0.00000    0.00000 0.99757724 -47.3434755 1.000000      7      5      1      1 1052 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239860
  7252 "ANGLETON 0"   230.0000 "NO "    0.00000    0.00000 1.01939424 -32.5931223 1.000000      7      2      1      1 1053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136240
  7253 "ANGLETON 1"   115.0000 "NO "    0.00000    0.00000 1.00463331 -35.8914968 1.000000      7      2      1      1 1053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168630
  7254 "CONROE 3 0"   115.0000 "NO "    0.00000    0.00000 1.01832913 -47.8439562 1.000000      7      5      1      1 1054 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168720
  7255 "HOUSTON 39 0" 115.0000 "NO "    0.00000    0.00000 0.99842953 -41.5817335 1.000000      7      3      1      1 1055 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137770
  7256 "HOUSTON 59 0" 115.0000 "NO "    0.00000    0.00000 0.99353253 -42.7589888 1.000000      7      3      1      1 1056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225610
  7257 "PEARLAND 1 0" 115.0000 "NO "    0.00000    0.00000 0.98945665 -40.4412699 1.000000      7      4      1      1 1057 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206900
  7258 "HOUSTON 56 0" 115.0000 "NO "    0.00000    0.00000 0.99378156 -42.6545523 1.000000      7      3      1      1 1058 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154320
  7259 "HOUSTON 13 0" 115.0000 "NO "    0.00000    0.00000 1.00247038 -41.8415042 1.000000      7      4      1      1 1059 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204060
  7260 "CHANNELVIEW 2 0" 115.0000 "NO "    0.00000    0.00000 1.00055654 -40.3329384 1.000000      7      4      1      1 1060 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162740
  7261 "BAY CITY 0"   230.0000 "NO "    0.00000    0.00000 1.02521663 -28.0223288 1.000000      7      1      1      1 1061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136570
  7262 "BAY CITY 1"   115.0000 "NO "    0.00000    0.00000 1.02999997 -30.1248713 1.000000      7      1      1      1 1061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161350
  7263 "PASADENA 3 0" 500.0000 "NO "    0.00000    0.00000 1.02779470 -28.7799519 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095140
  7264 "PASADENA 3 1" 230.0000 "NO "    0.00000    0.00000 1.02040908 -31.7215604 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103330
  7265 "PASADENA 3 2" 115.0000 "NO "    0.00000    0.00000 1.00413011 -37.1022158 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135630
  7266 "PASADENA 3 3" 13.8000 "NO "    0.00000    0.00000 1.02538248 -27.5006803 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102850
  7267 "PASADENA 3 4" 13.8000 "NO "    0.00000    0.00000 1.02323497 -26.5643322 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139920
  7268 "PASADENA 3 5" 13.8000 "NO "    0.00000    0.00000 1.02652580 -28.0902157 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109130
  7269 "PASADENA 3 6" 13.8000 "NO "    0.00000    0.00000 1.02354794 -26.7875248 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135450
  7270 "PASADENA 3 7" 13.8000 "NO "    0.00000    0.00000 1.02554964 -27.5923612 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107170
  7271 "BROOKSHIRE 0" 115.0000 "NO "    0.00000    0.00000 0.99490214 -44.8883310 1.000000      7      3      1      1 1063 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195700
  7272 "HOUSTON 25 0" 115.0000 "NO "    0.00000    0.00000 0.99274416 -41.8947016 1.000000      7      3      1      1 1064 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198450
  7273 "TEXAS CITY 2 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -38.6140235 1.000000      7      2      1      1 1065 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186330
  7274 "VICTORIA 3 0" 230.0000 "NO "    0.00000    0.00000 1.01996641 -28.5031889 1.000000      7      6      1      1 1066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135540
  7275 "VICTORIA 3 1" 115.0000 "NO "    0.00000    0.00000 1.01783915 -29.9970477 1.000000      7      6      1      1 1066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191340
  7276 "HOUSTON 36 0" 115.0000 "NO "    0.00000    0.00000 1.01337961 -44.2173276 1.000000      7      3      1      1 1067 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176520
  7277 "GANADO 0"     115.0000 "NO "    0.00000    0.00000 1.02999997 -34.2855411 1.000000      7      6      1      1 1068 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310830
  7278 "MONT BELVIEU 0" 230.0000 "NO "    0.00000    0.00000 1.01486792 -34.2779726 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124100
  7279 "MONT BELVIEU 1" 115.0000 "NO "    0.00000    0.00000 1.01080370 -37.1173764 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.167880
  7280 "MONT BELVIEU 2" 13.8000 "NO "    0.00000    0.00000 1.01486792 -34.2779726 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.228940
  7281 "MONT BELVIEU 3" 13.8000 "NO "    0.00000    0.00000 1.01486792 -34.2779726 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252790
  7282 "BAYTOWN 3 0"  230.0000 "NO "    0.00000    0.00000 1.02129990 -32.3986572 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112590
  7283 "BAYTOWN 3 1"  115.0000 "NO "    0.00000    0.00000 1.00088415 -37.0241867 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160980
  7284 "BAYTOWN 3 2"  13.2000 "NO "    0.00000    0.00000 1.02129990 -32.3986572 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.375160
  7285 "BAYTOWN 3 3"  13.2000 "NO "    0.00000    0.00000 1.02141498 -31.3546605 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202160
  7286 "BAYTOWN 3 4"  13.2000 "NO "    0.00000    0.00000 1.02153419 -29.9960201 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.318700
  7287 "BAYTOWN 3 5"  13.2000 "NO "    0.00000    0.00000 1.02130846 -30.3186139 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291000
  7288 "BAYTOWN 3 6"  13.2000 "NO "    0.00000    0.00000 1.02150698 -30.1837374 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.302600
  7289 "BAYTOWN 3 7"  13.2000 "NO "    0.00000    0.00000 1.02151978 -30.7471608 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183420
  7290 "SPRING 6 0"   115.0000 "NO "    0.00000    0.00000 0.98691867 -46.6365597 1.000000      7      5      1      1 1071 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183970
  7291 "HUMBLE 2 0"   115.0000 "NO "    0.00000    0.00000 0.97644116 -45.6693438 1.000000      7      5      1      1 1072 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181990
  7292 "HOUSTON 69 0" 115.0000 "NO "    0.00000    0.00000 1.00162911 -42.8895867 1.000000      7      5      1      1 1073 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116630
  7293 "SANTA FE 2 0" 115.0000 "NO "    0.00000    0.00000 1.00388081 -37.8690319 1.000000      7      2      1      1 1074 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175470
  7294 "PORT BOLIVAR 0" 115.0000 "NO "    0.00000    0.00000 1.02681536 -36.8556466 1.000000      7      4      1      1 1075 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225170
  7295 "HOUSTON 42 0" 115.0000 "NO "    0.00000    0.00000 0.98860510 -44.8226374 1.000000      7      5      1      1 1076 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147250
  7296 "HOUSTON 85 0" 115.0000 "NO "    0.00000    0.00000 0.98392678 -45.0823697 1.000000      7      3      1      1 1077 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197380
  7297 "HOUSTON 50 0" 115.0000 "NO "    0.00000    0.00000 0.98699847 -42.9788879 1.000000      7      3      1      1 1078 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202980
  7298 "HOUSTON 62 0" 115.0000 "NO "    0.00000    0.00000 0.99007155 -44.3690055 1.000000      7      3      1      1 1079 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173280
  7299 "EAGLE LAKE 0" 115.0000 "NO "    0.00000    0.00000 0.99142022 -40.6790416 1.000000      7      1      1      1 1080 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281140
  7300 "CONROE 2 0"   115.0000 "NO "    0.00000    0.00000 1.02999997 -47.2138792 1.000000      7      5      1      1 1081 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197590
  7301 "WEBSTER 0"    115.0000 "NO "    0.00000    0.00000 0.98732309 -40.6346518 1.000000      7      4      1      1 1082 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183740
  7302 "SWEENY 0"     115.0000 "NO "    0.00000    0.00000 1.01066280 -32.9423757 1.000000      7      1      1      1 1083 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224970
  7303 "BLESSING 0"   115.0000 "NO "    0.00000    0.00000 1.01936924 -33.2327904 1.000000      7      1      1      1 1084 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295100
  7304 "WHARTON 1 0"  500.0000 "NO "    0.00000    0.00000 1.02946253 -27.3569673 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112580
  7305 "WHARTON 1 1"  230.0000 "NO "    0.00000    0.00000 1.02372511 -31.3963908 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124990
  7306 "WHARTON 1 2"  115.0000 "NO "    0.00000    0.00000 1.01141685 -36.3280166 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172430
  7307 "WHARTON 1 3"  24.0000 "NO "    0.00000    0.00000 1.03985816 -26.2437506 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134270
  7308 "WHARTON 1 4"  24.0000 "NO "    0.00000    0.00000 1.03924492 -26.2948140 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133200
  7309 "WHARTON 1 5"  24.0000 "NO "    0.00000    0.00000 1.02946253 -27.3569673 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152590
  7310 "WHARTON 1 6"  24.0000 "NO "    0.00000    0.00000 1.03999996 -25.4018134 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150550
  7311 "WHARTON 1 7"  24.0000 "NO "    0.00000    0.00000 1.03999996 -26.1534551 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124300
  7312 "LAKE JACKSON 0" 230.0000 "NO "    0.00000    0.00000 1.02458361 -30.8811551 1.000000      7      2      1      1 1086 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123270
  7313 "LAKE JACKSON 1" 115.0000 "NO "    0.00000    0.00000 1.00630715 -34.9077510 1.000000      7      2      1      1 1086 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189410
  7314 "BELLVILLE 0"  115.0000 "NO "    0.00000    0.00000 0.98682842 -43.5723990 1.000000      7      5      1      1 1087 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.303780
  7315 "KATY 4 0"     115.0000 "NO "    0.00000    0.00000 1.01089718 -44.5735470 1.000000      7      3      1      1 1088 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151930
  7316 "HOUSTON 38 0" 115.0000 "NO "    0.00000    0.00000 0.98863089 -42.2291100 1.000000      7      3      1      1 1089 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206570
  7317 "FRIENDSWOOD 0" 115.0000 "NO "    0.00000    0.00000 0.99502648 -38.7610412 1.000000      7      4      1      1 1090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176020
  7318 "HOUSTON 17 0" 115.0000 "NO "    0.00000    0.00000 0.98476982 -42.1965925 1.000000      7      4      1      1 1091 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197080
  7319 "HOUSTON 66 0" 115.0000 "NO "    0.00000    0.00000 0.98890856 -44.7652528 1.000000      7      5      1      1 1092 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154080
  7320 "FREEPORT 1 0" 500.0000 "NO "    0.00000    0.00000 1.03475595 -26.6009858 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102090
  7321 "FREEPORT 1 1" 230.0000 "NO "    0.00000    0.00000 1.02852851 -29.3381396 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118910
  7322 "FREEPORT 1 2" 115.0000 "NO "    0.00000    0.00000 1.01686344 -33.2240476 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191050
  7323 "FREEPORT 1 3" 13.8000 "NO "    0.00000    0.00000 1.03201107 -25.1729078 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123430
  7324 "FREEPORT 1 4" 13.8000 "NO "    0.00000    0.00000 1.03068757 -24.6695984 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130930
  7325 "FREEPORT 1 5" 13.8000 "NO "    0.00000    0.00000 1.03063704 -24.6596149 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131080
  7326 "FREEPORT 1 6" 13.8000 "NO "    0.00000    0.00000 1.03292982 -25.6568054 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116220
  7327 "NEWGULF 0"    230.0000 "NO "    0.00000    0.00000 1.02497639 -31.5507328 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140670
  7328 "NEWGULF 1"    115.0000 "NO "    0.00000    0.00000 1.01800110 -33.2358050 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183380
  7329 "NEWGULF 2"    13.8000 "NO "    0.00000    0.00000 1.03999996 -28.9352172 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188740
  7330 "HOUSTON 60 0" 115.0000 "NO "    0.00000    0.00000 0.99256999 -43.4891096 1.000000      7      3      1      1 1095 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166490
  7331 "PASADENA 1 0" 500.0000 "NO "    0.00000    0.00000 1.02757215 -31.6468071 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092070
  7332 "PASADENA 1 1" 230.0000 "NO "    0.00000    0.00000 1.01478257 -34.0391061 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109060
  7333 "PASADENA 1 2" 115.0000 "NO "    0.00000    0.00000 0.99944179 -39.6474817 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147920
  7334 "PASADENA 1 3" 20.0000 "NO "    0.00000    0.00000 1.02757215 -31.6468071 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133470
  7335 "PASADENA 1 4" 20.0000 "NO "    0.00000    0.00000 1.03999996 -30.9809458 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101370
  7336 "STAFFORD 0"   115.0000 "NO "    0.00000    0.00000 1.00271494 -41.8033581 1.000000      7      3      1      1 1097 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151600
  7337 "EDNA 0"       115.0000 "NO "    0.00000    0.00000 1.01221961 -35.1816663 1.000000      7      6      1      1 1098 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314920
  7338 "HOUSTON 21 0" 115.0000 "NO "    0.00000    0.00000 0.99133280 -42.1408507 1.000000      7      4      1      1 1099 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197990
  7339 "NEEDVILLE 0"  115.0000 "NO "    0.00000    0.00000 1.00319186 -35.3143232 1.000000      7      1      1      1 1100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236790
  7340 "SEALY 0"      115.0000 "NO "    0.00000    0.00000 0.98527344 -44.5320463 1.000000      7      3      1      1 1101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239060
  7341 "KATY 3 0"     500.0000 "NO "    0.00000    0.00000 1.02052328 -31.5098699 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112020
  7342 "KATY 3 1"     230.0000 "NO "    0.00000    0.00000 1.00925731 -37.1201798 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108100
  7343 "KATY 3 2"     115.0000 "NO "    0.00000    0.00000 0.98264543 -42.1911030 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191300
  7344 "HOUSTON 37 0" 115.0000 "NO "    0.00000    0.00000 0.98430163 -44.9862691 1.000000      7      3      1      1 1103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191680
  7345 "HOUSTON 19 0" 115.0000 "NO "    0.00000    0.00000 0.99286840 -41.5081516 1.000000      7      4      1      1 1104 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181970
  7346 "THOMPSONS 0"  500.0000 "NO "    0.00000    0.00000 1.03345499 -30.1385355 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100310
  7347 "THOMPSONS 1"  230.0000 "NO "    0.00000    0.00000 1.02187807 -33.1090265 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110170
  7348 "THOMPSONS 2"  115.0000 "NO "    0.00000    0.00000 1.01290168 -36.5898977 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137150
  7349 "THOMPSONS 3"  13.8000 "NO "    0.00000    0.00000 1.03999996 -29.2016776 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105940
  7350 "THOMPSONS 4"  13.8000 "NO "    0.00000    0.00000 1.03999996 -27.8921704 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113770
  7351 "THOMPSONS 5"  13.8000 "NO "    0.00000    0.00000 1.03999996 -27.1593367 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118150
  7352 "THOMPSONS 6"  13.8000 "NO "    0.00000    0.00000 1.03999996 -27.3763280 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116860
  7353 "THOMPSONS 7"  13.8000 "NO "    0.00000    0.00000 1.03999996 -28.2133032 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112340
  7354 "THOMPSONS 8"  13.8000 "NO "    0.00000    0.00000 1.03999996 -29.0648692 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107020
  7355 "THOMPSONS 9"  13.8000 "NO "    0.00000    0.00000 1.03999996 -29.0552113 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107080
  7356 "THOMPSONS 10" 13.8000 "NO "    0.00000    0.00000 1.03999996 -29.1687455 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106400
  7357 "THOMPSONS 11" 13.8000 "NO "    0.00000    0.00000 1.03679511 -29.7869759 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140980
  7358 "THOMPSONS 12" 13.8000 "NO "    0.00000    0.00000 1.03999996 -27.5872103 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121600
  7359 "THOMPSONS 13" 13.8000 "NO "    0.00000    0.00000 1.03999996 -29.0559375 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109370
  7360 "THOMPSONS 14" 13.8000 "NO "    0.00000    0.00000 1.03999996 -28.3257405 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115450
  7361 "THOMPSONS 15" 13.8000 "NO "    0.00000    0.00000 1.03999996 -28.7932668 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124950
  7362 "HOUSTON 61 0" 115.0000 "NO "    0.00000    0.00000 0.98765198 -44.1056037 1.000000      7      3      1      1 1106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184070
  7363 "GALVESTON 3 0" 115.0000 "NO "    0.00000    0.00000 1.00318134 -38.1427482 1.000000      7      2      1      1 1107 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.253140
  7364 "EAST BERNARD 0" 115.0000 "NO "    0.00000    0.00000 0.98672950 -42.3233869 1.000000      7      1      1      1 1108 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.339140
  7365 "HOUSTON 20 0" 115.0000 "NO "    0.00000    0.00000 0.99470359 -43.3119598 1.000000      7      4      1      1 1109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.201700
  7366 "CHANNELVIEW 1 0" 500.0000 "NO "    0.00000    0.00000 1.03039136 -29.9101334 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093490
  7367 "CHANNELVIEW 1 1" 230.0000 "NO "    0.00000    0.00000 1.01579413 -34.3735404 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107150
  7368 "CHANNELVIEW 1 2" 115.0000 "NO "    0.00000    0.00000 1.00491473 -39.1183059 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144410
  7369 "CHANNELVIEW 1 3" 18.0000 "NO "    0.00000    0.00000 1.03999996 -28.0585377 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125920
  7370 "CHANNELVIEW 1 4" 18.0000 "NO "    0.00000    0.00000 1.03999996 -27.5562326 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134670
  7371 "CHANNELVIEW 1 5" 18.0000 "NO "    0.00000    0.00000 1.03999996 -27.9651838 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127530
  7372 "CHANNELVIEW 1 6" 18.0000 "NO "    0.00000    0.00000 1.03999996 -28.1045791 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125110
  7373 "CHANNELVIEW 1 7" 18.0000 "NO "    0.00000    0.00000 1.03665866 -29.2317835 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105330
  7374 "CHANNELVIEW 1 8" 18.0000 "NO "    0.00000    0.00000 1.03999996 -28.4557553 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118990
  7375 "CHANNELVIEW 1 9" 18.0000 "NO "    0.00000    0.00000 1.03999996 -27.2591551 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120570
  7376 "CHANNELVIEW 1 10" 18.0000 "NO "    0.00000    0.00000 1.03999996 -27.4641460 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118470
  7377 "CHANNELVIEW 1 11" 18.0000 "NO "    0.00000    0.00000 1.03999996 -28.0547353 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112470
  7378 "CHANNELVIEW 1 12" 18.0000 "NO "    0.00000    0.00000 1.03999996 -27.5767051 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117330
  7379 "CHANNELVIEW 1 13" 18.0000 "NO "    0.00000    0.00000 1.03999996 -27.7549741 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115510
  7380 "FREEPORT 3 0" 115.0000 "NO "    0.00000    0.00000 1.00890997 -34.5805786 1.000000      7      2      1      1 1111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216320
  7381 "HOUSTON 15 0" 115.0000 "NO "    0.00000    0.00000 0.99649873 -44.1147670 1.000000      7      4      1      1 1112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210600
  7382 "HOUSTON 31 0" 115.0000 "NO "    0.00000    0.00000 0.98858640 -42.6477196 1.000000      7      3      1      1 1113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202100
  7383 "ROSHARON 0"   115.0000 "NO "    0.00000    0.00000 0.99572021 -38.8651239 1.000000      7      2      1      1 1114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189460
  7384 "HOUSTON 44 0" 115.0000 "NO "    0.00000    0.00000 0.98873702 -43.6130961 1.000000      7      3      1      1 1115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184480
  7385 "HOUSTON 75 0" 115.0000 "NO "    0.00000    0.00000 0.99043114 -44.9725745 1.000000      7      3      1      1 1116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173790
  7386 "HOUSTON 71 0" 115.0000 "NO "    0.00000    0.00000 0.99384885 -43.7480786 1.000000      7      3      1      1 1117 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178640
  7387 "HUMBLE 1 0"   115.0000 "NO "    0.00000    0.00000 0.98326510 -44.0089350 1.000000      7      4      1      1 1118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.235240
  7388 "HOUSTON 68 0" 115.0000 "NO "    0.00000    0.00000 0.99642463 -44.4714467 1.000000      7      3      1      1 1119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180280
  7389 "WILLIS 1 0"   500.0000 "YES"    0.00000    0.00000 1.03999996 -43.2949993 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073060
  7390 "WILLIS 1 1"   230.0000 "NO "    0.00000    0.00000 1.02845007 -44.3575288 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084370
  7391 "WILLIS 1 2"   115.0000 "NO "    0.00000    0.00000 1.01132913 -45.7732233 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128370
  7392 "BAYTOWN 4 0"  115.0000 "NO "    0.00000    0.00000 1.00809863 -38.9695366 1.000000      7      4      1      1 1121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192190
  7393 "VAN VLECK 0"  115.0000 "NO "    0.00000    0.00000 1.00183902 -35.2506528 1.000000      7      1      1      1 1122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.356320
  7394 "HUFFMAN 0"    115.0000 "NO "    0.00000    0.00000 0.98593484 -42.8547546 1.000000      7      4      1      1 1123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211870
  7395 "HOUSTON 53 0" 115.0000 "NO "    0.00000    0.00000 0.99525689 -44.5601402 1.000000      7      3      1      1 1124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158480
  7396 "HOUSTON 91 0" 115.0000 "NO "    0.00000    0.00000 0.98915890 -43.5967460 1.000000      7      3      1      1 1125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164070
  7397 "ROSENBERG 0"  115.0000 "NO "    0.00000    0.00000 1.01788608 -43.8423832 1.000000      7      3      1      1 1126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195650
  7398 "PASADENA 5 0" 115.0000 "NO "    0.00000    0.00000 0.99867899 -39.9648323 1.000000      7      4      1      1 1127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184790
  7399 "HOUSTON 45 0" 115.0000 "NO "    0.00000    0.00000 0.99682404 -42.2425189 1.000000      7      3      1      1 1128 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144500
  7400 "HOUSTON 6 0"  500.0000 "NO "    0.00000    0.00000 1.02691782 -30.6882704 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093750
  7401 "HOUSTON 6 1"  230.0000 "NO "    0.00000    0.00000 1.01762047 -33.6900255 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101610
  7402 "HOUSTON 6 2"  115.0000 "NO "    0.00000    0.00000 1.00747324 -38.3910881 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133840
  7403 "PASADENA 4 0" 115.0000 "NO "    0.00000    0.00000 0.99811883 -39.5908076 1.000000      7      4      1      1 1130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170710
  7404 "HOUSTON 57 0" 115.0000 "NO "    0.00000    0.00000 0.98657604 -45.5464036 1.000000      7      5      1      1 1131 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160340
  7405 "GALVESTON 2 0" 115.0000 "NO "    0.00000    0.00000 1.01502731 -37.9272809 1.000000      7      2      1      1 1132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205190
  7406 "POINT COMFORT 1 0" 500.0000 "NO "    0.00000    0.00000 1.03443902 -26.9115049 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108250
  7407 "POINT COMFORT 1 1" 230.0000 "NO "    0.00000    0.00000 1.03116860 -27.6217785 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122660
  7408 "POINT COMFORT 1 2" 115.0000 "NO "    0.00000    0.00000 1.01322290 -30.9783243 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203230
  7409 "KATY 2 0"     230.0000 "NO "    0.00000    0.00000 1.00782141 -37.8496546 1.000000      7      3      1      1 1134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105920
  7410 "KATY 2 1"     115.0000 "NO "    0.00000    0.00000 0.99229538 -42.6784858 1.000000      7      3      1      1 1134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145150
  7411 "SPRING 3 0"   115.0000 "NO "    0.00000    0.00000 0.99415613 -46.6019816 1.000000      7      5      1      1 1135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188680
  7412 "DANBURY 0"    115.0000 "NO "    0.00000    0.00000 0.99946932 -37.4462094 1.000000      7      2      1      1 1136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211580
  7413 "WHARTON 2 0"  115.0000 "NO "    0.00000    0.00000 1.00362703 -38.5272277 1.000000      7      1      1      1 1137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216140
  7414 "VICTORIA 1 0" 500.0000 "NO "    0.00000    0.00000 1.03489494 -28.9576127 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104150
  7415 "VICTORIA 1 1" 230.0000 "NO "    0.00000    0.00000 1.02768516 -28.7380183 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147870
  7416 "VICTORIA 1 2" 115.0000 "NO "    0.00000    0.00000 1.02119620 -31.1342990 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216540
  7417 "HOUSTON 64 0" 115.0000 "NO "    0.00000    0.00000 1.00462538 -43.3533446 1.000000      7      3      1      1 1139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179580
  7418 "HOUSTON 65 0" 115.0000 "NO "    0.00000    0.00000 1.00497627 -42.8859321 1.000000      7      3      1      1 1140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176230
  7419 "LA PORTE 0"   115.0000 "NO "    0.00000    0.00000 1.00000000 -37.8621740 1.000000      7      4      1      1 1141 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153640
  7420 "MAGNOLIA 1 0" 230.0000 "NO "    0.00000    0.00000 1.00887738 -42.1820711 1.000000      7      5      1      1 1142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115360
  7421 "MAGNOLIA 1 1" 115.0000 "NO "    0.00000    0.00000 0.99411965 -46.7109438 1.000000      7      5      1      1 1142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183770
  7422 "ALVIN 0"      500.0000 "NO "    0.00000    0.00000 1.03999996 -27.4666477 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094030
  7423 "ALVIN 1"      230.0000 "NO "    0.00000    0.00000 1.02144979 -32.2411708 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103000
  7424 "ALVIN 2"      115.0000 "NO "    0.00000    0.00000 1.00350338 -37.0647457 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146530
  7425 "HOUSTON 86 0" 115.0000 "NO "    0.00000    0.00000 0.98778101 -45.7948725 1.000000      7      3      1      1 1144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162850
  7426 "BRAZORIA 0"   115.0000 "NO "    0.00000    0.00000 0.99416367 -34.9346645 1.000000      7      2      1      1 1145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286700
  7427 "HOUSTON 87 0" 115.0000 "NO "    0.00000    0.00000 0.98608068 -45.2162215 1.000000      7      3      1      1 1146 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193230
  7428 "FREEPORT 2 0" 500.0000 "NO "    0.00000    0.00000 1.03999996 -29.2431029 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102070
  7429 "FREEPORT 2 1" 230.0000 "NO "    0.00000    0.00000 1.02941135 -30.2018767 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114650
  7430 "FREEPORT 2 2" 115.0000 "NO "    0.00000    0.00000 1.00958733 -34.2817481 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203520
  7431 "CONROE 6 0"   115.0000 "NO "    0.00000    0.00000 0.99583771 -45.9493559 1.000000      7      5      1      1 1148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151040
  7432 "MADISONVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.01086404 -61.8558271 1.000000      7      5      1      1 1149 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.420220
  8001 "NORMANGEE 0"  115.0000 "NO "    0.00000    0.00000 1.02353448 -58.3809087 1.000000      8      7      1      1 1150 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286980
  8002 "ARP 0"        115.0000 "NO "    0.00000    0.00000 1.01667015 -71.9938007 1.000000      8      8      1      1 1151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237670
  8003 "CENTERVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.02999997 -60.3573776 1.000000      8      7      1      1 1152 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.347710
  8004 "LUFKIN 3 0"   230.0000 "NO "    0.00000    0.00000 1.02669393 -61.4183479 1.000000      8      8      1      1 1153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150300
  8005 "LUFKIN 3 1"   115.0000 "NO "    0.00000    0.00000 1.02999997 -62.5929236 1.000000      8      8      1      1 1153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162740
  8006 "FLINT 0"      115.0000 "NO "    0.00000    0.00000 1.02784446 -68.8894403 1.000000      8      8      1      1 1154 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180480
  8007 "BULLARD 0"    115.0000 "NO "    0.00000    0.00000 1.01258260 -69.6769018 1.000000      8      8      1      1 1155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.226610
  8008 "CHANDLER 0"   115.0000 "NO "    0.00000    0.00000 0.98968680 -72.3536806 1.000000      8      8      1      1 1156 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295410
  8009 "PLANTERSVILLE 0" 115.0000 "NO "    0.00000    0.00000 0.99828968 -48.8311646 1.000000      8      7      1      1 1157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.272510
  8010 "MARQUEZ 0"    115.0000 "NO "    0.00000    0.00000 1.02175006 -56.6633101 1.000000      8      7      1      1 1158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242310
  8011 "TENNESSEE COLONY 0" 115.0000 "NO "    0.00000    0.00000 1.00592774 -61.7459566 1.000000      8      7      1      1 1159 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134390
  8012 "ANDERSON 0"   115.0000 "NO "    0.00000    0.00000 1.01752807 -48.9750899 1.000000      8      7      1      1 1160 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159780
  8013 "MINEOLA 0"    115.0000 "NO "    0.00000    0.00000 1.00762131 -73.2078620 1.000000      8      8      1      1 1161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.342400
  8014 "LOVELADY 0"   115.0000 "NO "    0.00000    0.00000 0.99982181 -66.4629399 1.000000      8      7      1      1 1162 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.537120
  8015 "HUNTINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.00874594 -66.7926989 1.000000      8      8      1      1 1163 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276320
  8016 "BRYAN 4 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -53.8248129 1.000000      8      7      1      1 1164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195510
  8017 "FRANKSTON 0"  115.0000 "NO "    0.00000    0.00000 1.00499913 -69.7249053 1.000000      8      8      1      1 1165 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.264350
  8018 "TYLER 4 0"    230.0000 "NO "    0.00000    0.00000 1.02247894 -65.7746307 1.000000      8      8      1      1 1166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124540
  8019 "TYLER 4 1"    115.0000 "NO "    0.00000    0.00000 1.02999997 -69.9528156 1.000000      8      8      1      1 1166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161120
  8020 "BEN WHEELER 0" 115.0000 "NO "    0.00000    0.00000 0.99466569 -71.7204010 1.000000      8      8      1      1 1167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334430
  8021 "GARRISON 0"   115.0000 "NO "    0.00000    0.00000 1.01978173 -65.9743803 1.000000      8      8      1      1 1168 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.268440
  8022 "ETOILE 0"     115.0000 "NO "    0.00000    0.00000 1.02566147 -67.0554645 1.000000      8      8      1      1 1169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416760
  8023 "LUFKIN 1 0"   115.0000 "NO "    0.00000    0.00000 1.02329555 -63.8452586 1.000000      8      8      1      1 1170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188620
  8024 "LUFKIN 1 1"   13.8000 "NO "    0.00000    0.00000 1.02506168 -60.4546806 1.000000      8      8      1      1 1170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.376610
  8025 "PALESTINE 1 0" 115.0000 "NO "    0.00000    0.00000 1.02692268 -68.7369156 1.000000      8      8      1      1 1171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276780
  8026 "LINDALE 0"    115.0000 "NO "    0.00000    0.00000 0.99563368 -73.5322140 1.000000      8      8      1      1 1172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.266010
  8027 "WHITEHOUSE 0" 115.0000 "NO "    0.00000    0.00000 1.02025253 -69.5300402 1.000000      8      8      1      1 1173 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180490
  8028 "OVERTON 0"    115.0000 "NO "    0.00000    0.00000 1.00687048 -73.0626437 1.000000      8      8      1      1 1174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.284260
  8029 "GRAND SALINE 0" 115.0000 "NO "    0.00000    0.00000 0.99127056 -72.6782775 1.000000      8      8      1      1 1175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416130
  8030 "SHIRO 0"      500.0000 "NO "    0.00000    0.00000 1.03535679 -45.0592199 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079570
  8031 "SHIRO 1"      230.0000 "NO "    0.00000    0.00000 1.03018855 -45.4694673 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087850
  8032 "SHIRO 2"      115.0000 "NO "    0.00000    0.00000 1.02183263 -48.6397368 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122100
  8033 "SHIRO 3"      13.8000 "NO "    0.00000    0.00000 1.03535679 -45.0592199 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101250
  8034 "SHIRO 4"      13.8000 "NO "    0.00000    0.00000 1.03535679 -45.0592199 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096780
  8035 "SHIRO 5"      13.8000 "NO "    0.00000    0.00000 1.03535679 -45.0592199 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094930
  8036 "SHIRO 6"      13.8000 "NO "    0.00000    0.00000 1.03535679 -45.0592199 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095720
  8037 "MIDWAY 0"     115.0000 "NO "    0.00000    0.00000 1.00384176 -63.9781620 1.000000      8      7      1      1 1177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.479700
  8038 "SULPHUR SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 1.00024003 -65.5859266 1.000000      8      8      1      1 1178 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166710
  8039 "VAN 0"        115.0000 "NO "    0.00000    0.00000 1.00146085 -72.8681853 1.000000      8      8      1      1 1179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310650
  8040 "MURCHISON 0"  115.0000 "NO "    0.00000    0.00000 0.99398175 -68.9493176 1.000000      8      8      1      1 1180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.280170
  8041 "NACOGDOCHES 2 0" 115.0000 "NO "    0.00000    0.00000 1.01989211 -68.4188982 1.000000      8      8      1      1 1181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316940
  8042 "DIBOLL 0"     115.0000 "NO "    0.00000    0.00000 1.00250103 -67.1904926 1.000000      8      8      1      1 1182 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283960
  8043 "FAIRFIELD 1 0" 500.0000 "NO "    0.00000    0.00000 1.02003669 -54.3868833 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062420
  8044 "FAIRFIELD 1 1" 230.0000 "NO "    0.00000    0.00000 1.01768162 -56.7205155 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071230
  8045 "FAIRFIELD 1 2" 115.0000 "NO "    0.00000    0.00000 1.01506765 -60.0438623 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095250
  8046 "FAIRFIELD 1 3" 18.0000 "NO "    0.00000    0.00000 1.01752466 -53.9977550 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075980
  8047 "FAIRFIELD 1 4" 18.0000 "NO "    0.00000    0.00000 1.02003669 -54.3868833 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073980
  8048 "FAIRFIELD 1 5" 18.0000 "NO "    0.00000    0.00000 1.03999996 -53.6566980 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089330
  8049 "FAIRFIELD 1 6" 18.0000 "NO "    0.00000    0.00000 1.01841292 -54.1270964 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071450
  8050 "FAIRFIELD 1 7" 18.0000 "NO "    0.00000    0.00000 1.02003669 -54.3868833 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080620
  8051 "FAIRFIELD 1 8" 18.0000 "NO "    0.00000    0.00000 1.02003669 -54.3868833 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070730
  8052 "TYLER 8 0"    115.0000 "NO "    0.00000    0.00000 1.01961643 -70.8959165 1.000000      8      8      1      1 1184 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187760
  8053 "ATHENS 1 0"   115.0000 "NO "    0.00000    0.00000 0.99090936 -70.8220765 1.000000      8      8      1      1 1185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314980
  8054 "BUFFALO 0"    115.0000 "NO "    0.00000    0.00000 0.99732869 -67.1638780 1.000000      8      7      1      1 1186 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353930
  8055 "RUSK 0"       115.0000 "NO "    0.00000    0.00000 1.02017163 -66.5742626 1.000000      8      8      1      1 1187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.262900
  8056 "WINONA 0"     115.0000 "NO "    0.00000    0.00000 1.02587425 -71.6089240 1.000000      8      8      1      1 1188 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252750
  8057 "FAIRFIELD 2 0" 500.0000 "NO "    0.00000    0.00000 1.02773762 -58.2624047 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063670
  8058 "FAIRFIELD 2 1" 230.0000 "NO "    0.00000    0.00000 1.02010608 -57.7034098 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084310
  8059 "FAIRFIELD 2 2" 115.0000 "NO "    0.00000    0.00000 1.01579319 -59.7370781 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149620
  8060 "FAIRFIELD 2 3" 13.8000 "NO "    0.00000    0.00000 1.02773762 -58.2624047 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073440
  8061 "FAIRFIELD 2 4" 13.8000 "NO "    0.00000    0.00000 1.02773762 -58.2624047 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075460
  8062 "CUSHING 2 0"  115.0000 "NO "    0.00000    0.00000 1.02217252 -62.9310784 1.000000      8      8      1      1 1190 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.218100
  8063 "NACOGDOCHES 3 0" 115.0000 "NO "    0.00000    0.00000 1.00502065 -69.1921161 1.000000      8      8      1      1 1191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.368030
  8064 "FAIRFIELD 3 0" 115.0000 "NO "    0.00000    0.00000 1.01272337 -60.3183225 1.000000      8      7      1      1 1192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168430
  8065 "TRINIDAD 2 0" 115.0000 "NO "    0.00000    0.00000 1.00166364 -66.7471775 1.000000      8      7      1      1 1193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214760
  8066 "DIKE 0"       115.0000 "NO "    0.00000    0.00000 1.00176199 -64.4378318 1.000000      8      8      1      1 1194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221380
  8067 "JEWETT 1 0"   500.0000 "NO "    0.00000    0.00000 1.02100883 -49.9111403 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063060
  8068 "JEWETT 1 1"   230.0000 "NO "    0.00000    0.00000 1.02302510 -52.1010839 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097400
  8069 "JEWETT 1 2"   115.0000 "NO "    0.00000    0.00000 1.02497271 -53.8551842 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151470
  8070 "JEWETT 1 3"   13.8000 "NO "    0.00000    0.00000 1.02100883 -49.9111403 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077580
  8071 "JEWETT 1 4"   13.8000 "NO "    0.00000    0.00000 1.00925351 -48.2837432 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073550
  8072 "PALESTINE 2 0" 115.0000 "NO "    0.00000    0.00000 0.99180589 -65.4727185 1.000000      8      8      1      1 1196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184700
  8073 "EMORY 0"      115.0000 "NO "    0.00000    0.00000 0.99821430 -72.4705017 1.000000      8      8      1      1 1197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.371170
  8074 "MT. ENTERPRISE 0" 500.0000 "NO "    0.00000    0.00000 1.02991429 -52.3545673 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091840
  8075 "MT. ENTERPRISE 1" 230.0000 "NO "    0.00000    0.00000 1.02959715 -55.7061119 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121650
  8076 "MT. ENTERPRISE 2" 115.0000 "NO "    0.00000    0.00000 1.02689082 -59.7816576 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161980
  8077 "MT. ENTERPRISE 3" 13.8000 "NO "    0.00000    0.00000 1.02999997 -49.9892786 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110480
  8078 "MT. ENTERPRISE 4" 13.8000 "NO "    0.00000    0.00000 1.02999997 -49.8623337 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111480
  8079 "MT. ENTERPRISE 5" 13.8000 "NO "    0.00000    0.00000 1.02999997 -50.4132078 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107140
  8080 "MT. ENTERPRISE 6" 13.8000 "NO "    0.00000    0.00000 1.02999997 -50.1187630 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109460
  8081 "TYLER 9 0"    115.0000 "NO "    0.00000    0.00000 1.00124966 -72.1282622 1.000000      8      8      1      1 1199 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233980
  8082 "FRANKLIN 0"   500.0000 "NO "    0.00000    0.00000 1.03237595 -46.5000848 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076240
  8083 "FRANKLIN 1"   230.0000 "NO "    0.00000    0.00000 1.02769120 -49.0688234 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091980
  8084 "FRANKLIN 2"   161.0000 "NO "    0.00000    0.00000 1.01592055 -53.5233795 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155030
  8085 "FRANKLIN 3"   161.0000 "NO "    0.00000    0.00000 1.01607535 -54.1040487 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180010
  8086 "FRANKLIN 4"   115.0000 "NO "    0.00000    0.00000 1.01724855 -55.6490575 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.246590
  8087 "FRANKLIN 5"   18.0000 "NO "    0.00000    0.00000 1.03237595 -46.5000848 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085120
  8088 "FRANKLIN 6"   18.0000 "NO "    0.00000    0.00000 1.03999996 -45.6563511 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082150
  8089 "TYLER 3 0"    115.0000 "NO "    0.00000    0.00000 1.02402026 -71.1315687 1.000000      8      8      1      1 1201 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212200
  8090 "ELKHART 0"    115.0000 "NO "    0.00000    0.00000 1.01495498 -69.0490011 1.000000      8      7      1      1 1202 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.501290
  8091 "WORTHAM 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -63.3936250 1.000000      8      7      1      1 1203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194660
  8092 "OAKWOOD 0"    115.0000 "NO "    0.00000    0.00000 1.00341092 -68.0466455 1.000000      8      7      1      1 1204 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.411680
  8093 "COOKVILLE 0"  115.0000 "NO "    0.00000    0.00000 1.01543168 -61.5232030 1.000000      8      8      1      1 1205 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181100
  8094 "COLLEGE STATION 1 0" 230.0000 "NO "    0.00000    0.00000 1.00953705 -48.1573501 1.000000      8      7      1      1 1206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114870
  8095 "COLLEGE STATION 1 1" 115.0000 "NO "    0.00000    0.00000 0.99813391 -50.9367391 1.000000      8      7      1      1 1206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145040
  8096 "EDGEWOOD 0"   115.0000 "NO "    0.00000    0.00000 0.99964755 -70.7944904 1.000000      8      8      1      1 1207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329370
  8097 "CUSHING 1 0"  230.0000 "NO "    0.00000    0.00000 1.02829795 -59.7034465 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098150
  8098 "CUSHING 1 1"  115.0000 "NO "    0.00000    0.00000 1.02284913 -63.1305132 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198660
  8099 "CUSHING 1 2"  13.8000 "NO "    0.00000    0.00000 1.02764708 -55.2020798 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195150
  8100 "TYLER 2 0"    115.0000 "NO "    0.00000    0.00000 1.02220675 -71.0082489 1.000000      8      8      1      1 1209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204120
  8101 "ALTO 0"       115.0000 "NO "    0.00000    0.00000 1.00519555 -67.6623438 1.000000      8      8      1      1 1210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.346590
  8102 "CALVERT 0"    115.0000 "NO "    0.00000    0.00000 1.01412095 -51.2512891 1.000000      8      7      1      1 1211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220270
  8103 "JEWETT 2 0"   115.0000 "NO "    0.00000    0.00000 1.02158562 -55.4003302 1.000000      8      7      1      1 1212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198200
  8104 "NAVASOTA 0"   115.0000 "NO "    0.00000    0.00000 1.01259543 -49.2685549 1.000000      8      7      1      1 1213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219310
  8105 "MOUNT PLEASANT 2 0" 230.0000 "NO "    0.00000    0.00000 1.02097752 -58.7502423 1.000000      8      8      1      1 1214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107740
  8106 "MOUNT PLEASANT 2 1" 115.0000 "NO "    0.00000    0.00000 1.00603674 -62.4162453 1.000000      8      8      1      1 1214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166430
  8107 "SCROGGINS 0"  115.0000 "NO "    0.00000    0.00000 1.02944927 -63.0234721 1.000000      8      8      1      1 1215 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156080
  8108 "WILLS POINT 0" 115.0000 "NO "    0.00000    0.00000 1.00523518 -72.9112624 1.000000      8      8      1      1 1216 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299490
  8109 "ATHENS 2 0"   115.0000 "NO "    0.00000    0.00000 0.99205777 -67.8317130 1.000000      8      8      1      1 1217 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.263080
  8110 "POINT 0"      115.0000 "NO "    0.00000    0.00000 1.02086045 -68.3301078 1.000000      8      8      1      1 1218 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221750
  8111 "LUFKIN 2 0"   115.0000 "NO "    0.00000    0.00000 1.01410750 -65.9071607 1.000000      8      8      1      1 1219 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224040
  8112 "JACKSONVILLE 1 0" 500.0000 "NO "    0.00000    0.00000 1.03275349 -60.2877964 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079480
  8113 "JACKSONVILLE 1 1" 230.0000 "NO "    0.00000    0.00000 1.02960108 -61.1611026 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084290
  8114 "JACKSONVILLE 1 2" 115.0000 "NO "    0.00000    0.00000 1.02545291 -63.1505360 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115840
  8115 "JACKSONVILLE 1 3" 13.8000 "NO "    0.00000    0.00000 1.03275349 -60.2877964 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124620
  8116 "JACKSONVILLE 1 4" 13.8000 "NO "    0.00000    0.00000 1.03275349 -60.2877964 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092460
  8117 "JACKSONVILLE 1 5" 13.8000 "NO "    0.00000    0.00000 1.03999996 -59.6672775 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090660
  8118 "CROCKETT 0"   115.0000 "NO "    0.00000    0.00000 1.00482949 -68.3523010 1.000000      8      7      1      1 1221 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.448190
  8119 "HENDERSON 1 0" 115.0000 "NO "    0.00000    0.00000 1.02294033 -61.8802509 1.000000      8      8      1      1 1222 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203180
  8120 "BRYAN 3 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -54.0816945 1.000000      8      7      1      1 1223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219840
  8121 "JACKSONVILLE 2 0" 115.0000 "NO "    0.00000    0.00000 1.01573414 -67.1062886 1.000000      8      8      1      1 1224 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194270
  8122 "BRYAN 5 0"    115.0000 "NO "    0.00000    0.00000 1.02215659 -54.5493079 1.000000      8      7      1      1 1225 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.278330
  8123 "MALAKOFF 0"   115.0000 "NO "    0.00000    0.00000 0.99627813 -67.2048520 1.000000      8      8      1      1 1226 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227280
  8124 "CUMBY 0"      115.0000 "NO "    0.00000    0.00000 1.00902743 -66.2413452 1.000000      8      8      1      1 1227 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166710
  8125 "NACOGDOCHES 1 0" 115.0000 "NO "    0.00000    0.00000 1.01511673 -68.7886874 1.000000      8      8      1      1 1228 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312540
  8126 "MOUNT PLEASANT 1 0" 500.0000 "NO "    0.00000    0.00000 1.03217820 -56.0942860 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072810
  8127 "MOUNT PLEASANT 1 1" 230.0000 "NO "    0.00000    0.00000 1.03102231 -57.1386943 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080780
  8128 "MOUNT PLEASANT 1 2" 115.0000 "NO "    0.00000    0.00000 1.03188207 -59.2609799 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102560
  8129 "MOUNT PLEASANT 1 3" 18.0000 "NO "    0.00000    0.00000 1.02999997 -54.8448879 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077680
  8130 "MOUNT PLEASANT 1 4" 18.0000 "NO "    0.00000    0.00000 1.02999997 -52.9789532 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084960
  8131 "MOUNT PLEASANT 1 5" 18.0000 "NO "    0.00000    0.00000 1.02999997 -54.5017057 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079020
  8132 "TEAGUE 0"     115.0000 "NO "    0.00000    0.00000 0.99527395 -65.4740654 1.000000      8      7      1      1 1230 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.284790
  8133 "TYLER 7 0"    230.0000 "NO "    0.00000    0.00000 1.02248323 -64.6319420 1.000000      8      8      1      1 1231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115490
  8134 "TYLER 7 1"    115.0000 "NO "    0.00000    0.00000 1.02224414 -67.5705370 1.000000      8      8      1      1 1231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150750
  8135 "TYLER 6 0"    115.0000 "NO "    0.00000    0.00000 1.02457835 -70.7149347 1.000000      8      8      1      1 1232 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175920
  8136 "YANTIS 0"     115.0000 "NO "    0.00000    0.00000 1.00494677 -70.9304520 1.000000      8      8      1      1 1233 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283170
  8137 "POLLOK 0"     115.0000 "NO "    0.00000    0.00000 1.00997063 -65.7847888 1.000000      8      8      1      1 1234 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.258180
  8138 "TYLER 1 0"    115.0000 "NO "    0.00000    0.00000 1.02999997 -71.8959275 1.000000      8      8      1      1 1235 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242130
  8139 "COLLEGE STATION 2 0" 230.0000 "NO "    0.00000    0.00000 1.00631823 -48.7969165 1.000000      8      7      1      1 1236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121660
  8140 "COLLEGE STATION 2 1" 115.0000 "NO "    0.00000    0.00000 0.99905061 -51.2299429 1.000000      8      7      1      1 1236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146830
  8141 "HEARNE 0"     115.0000 "NO "    0.00000    0.00000 1.01720311 -56.5577869 1.000000      8      7      1      1 1237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288690
  8142 "MOUNT VERNON 0" 115.0000 "NO "    0.00000    0.00000 0.99996909 -64.0799561 1.000000      8      8      1      1 1238 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.251440
  8143 "IOLA 0"       115.0000 "NO "    0.00000    0.00000 1.02108961 -51.8698508 1.000000      8      7      1      1 1239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197860
  8144 "STREETMAN 0"  115.0000 "NO "    0.00000    0.00000 1.00832888 -61.7076349 1.000000      8      7      1      1 1240 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181340
  8145 "COMO 0"       115.0000 "NO "    0.00000    0.00000 1.01098037 -68.1101272 1.000000      8      8      1      1 1241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236940
  8146 "HENDERSON 2 0" 115.0000 "NO "    0.00000    0.00000 1.00377963 -73.8260673 1.000000      8      8      1      1 1242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353620
  8147 "TRINIDAD 1 0" 230.0000 "NO "    0.00000    0.00000 1.01336056 -59.7908633 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095220
  8148 "TRINIDAD 1 1" 161.0000 "NO "    0.00000    0.00000 1.00840273 -62.0746328 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131570
  8149 "TRINIDAD 1 2" 115.0000 "NO "    0.00000    0.00000 1.00165540 -66.4741048 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200170
  8150 "ZAVALLA 0"    115.0000 "NO "    0.00000    0.00000 1.01250846 -67.0029533 1.000000      8      8      1      1 1244 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.330540
  8151 "GRAPELAND 0"  115.0000 "NO "    0.00000    0.00000 1.02999997 -69.2712769 1.000000      8      7      1      1 1245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.448980
  8152 "BRYAN 2 0"    115.0000 "NO "    0.00000    0.00000 1.02724370 -52.9739084 1.000000      8      7      1      1 1246 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179100
  8153 "CANTON 0"     115.0000 "NO "    0.00000    0.00000 0.99630100 -72.1352685 1.000000      8      8      1      1 1247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353490
  8154 "TYLER 5 0"    115.0000 "NO "    0.00000    0.00000 1.00817086 -72.2071376 1.000000      8      8      1      1 1248 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.215830
  8155 "BREMOND 0"    500.0000 "NO "    0.00000    0.00000 1.02975662 -47.4753172 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072870
  8156 "BREMOND 1"    230.0000 "NO "    0.00000    0.00000 1.02707985 -48.7253153 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120400
  8157 "BREMOND 2"    115.0000 "NO "    0.00000    0.00000 1.01780903 -50.8319799 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187180
  8158 "BRYAN 1 0"    500.0000 "NO "    0.00000    0.00000 1.03210641 -46.9393365 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077870
  8159 "BRYAN 1 1"    230.0000 "NO "    0.00000    0.00000 1.02999997 -48.5226206 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091510
  8160 "BRYAN 1 2"    115.0000 "NO "    0.00000    0.00000 1.02664020 -51.5755901 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141590
}
Gen (BusNum,ID,Status,VoltSet,VoltSetTol,RegBusNum,RegFactor,AGC,PartFact,MWSetPoint,
   MWMax,MWMin,EnforceMWLimit,AVR,MvarSetPoint,MvarMax,MvarMin,UseCapCurve,
   WindContMode,WindContModePF,UseLineDrop,Rcomp,Xcomp,VoltageDroopControl,
   MVABase,GenR,GenX,StepR,StepX,StepTap,GovRespLimit,UnitTypeCode,FuelTypeCode,
   AreaNumber,ZoneNumber,BANumber,OwnerNum1,OwnerPerc1,OwnerNum2,OwnerPerc2,
   OwnerNum3,OwnerPerc3,OwnerNum4,OwnerPerc4,OwnerNum5,OwnerPerc5,OwnerNum6,
   OwnerPerc6,OwnerNum7,OwnerPerc7,OwnerNum8,OwnerPerc8,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,AllLabels)
{
  1004 "1" "Closed" 1.01000 0.00000   1004 100.00000 "NO "  211.00000  158.25000  210.99999   63.30000 "YES" "YES"  -30.38000   44.94000  -30.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 253.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1006 "1" "Closed" 1.00000 0.00000   1006 100.00000 "NO "   34.30000   25.73000   34.30000   10.29000 "YES" "YES"   -4.94000    7.31000   -4.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  41.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1009 "1" "Closed" 1.00000 0.00000   1009 100.00000 "NO "   82.50000   61.87000   82.50000   24.75000 "YES" "YES"  -11.88000   17.57000  -11.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  99.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1011 "1" "Closed" 1.00000 0.00000   1011 100.00000 "NO "   10.00000   10.00000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1021 "1" "Closed" 1.00000 0.00000   1021 100.00000 "NO "  199.50000  149.63000  199.50000   59.85000 "YES" "YES"  -28.73000   42.49000  -28.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 239.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1023 "1" "Closed" 1.01000 0.00000   1023 100.00000 "NO "  180.00000  135.00000  180.00000   54.00000 "YES" "YES"    0.03817   38.34000  -25.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 216.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1026 "1" "Closed" 1.00000 0.00000   1026 100.00000 "NO "  124.20000   93.15000  124.20000   37.26000 "YES" "YES"   -6.80767   26.45000  -17.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1033 "1" "Closed" 1.00000 0.00000   1033 100.00000 "NO "  278.00000  208.50000  278.00000   83.40000 "YES" "YES"  -40.03000   59.21000  -40.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 333.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1035 "1" "Closed" 1.00000 0.00000   1035 100.00000 "NO "   90.00000   67.50000   90.00000   27.00000 "YES" "YES"   -9.35648   19.17000  -12.96000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1039 "1" "Closed" 1.00000 0.00000   1039 100.00000 "NO "  147.50000  110.63000  147.50000   44.25000 "YES" "YES"  -21.00683   31.42000  -21.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 177.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1042 "1" "Open"   1.00000 0.00000   1042 100.00000 "NO "  121.90000    0.00000  121.90000   36.57000 "YES" "YES"  -10.54910   25.96000  -17.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1043 "1" "Closed" 1.00000 0.00000   1043 100.00000 "NO "   58.80000   44.10000   58.80000   17.64000 "YES" "YES"   -3.76396   12.52000   -8.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1048 "1" "Open"   1.00000 0.00000   1048 100.00000 "YES"  325.20001    0.00000  325.20001   97.56000 "YES" "YES"    0.00000  165.53000  -36.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 390.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1049 "1" "Open"   1.00000 0.00000   1049 100.00000 "YES"  325.20001    0.00000  325.20001   97.56000 "YES" "YES"    0.00000  165.53000  -36.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 390.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1050 "1" "Closed" 1.00000 0.00000   1050 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   -6.97095   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1051 "1" "Closed" 1.00000 0.00000   1051 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   -5.06884   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1052 "1" "Closed" 1.00000 0.00000   1052 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   -9.92000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1053 "1" "Open"   1.00000 0.00000   1053 100.00000 "YES"  178.80000    0.00000  178.80000   53.64000 "YES" "YES"    0.00000   91.01000  -19.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1057 "1" "Open"   1.00000 0.00000   1057 100.00000 "NO "  120.00000    0.00000  120.00000   36.00000 "YES" "YES"   -7.65624   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1059 "1" "Open"   1.04000 0.00000   1059 100.00000 "YES"    5.60000    0.00000    5.60000    1.68000 "YES" "YES"    0.00000    2.85000   -0.62000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1060 "1" "Open"   1.04000 0.00000   1060 100.00000 "YES"    2.00000    0.00000    2.00000    0.60000 "YES" "YES"    0.00000    1.02000   -0.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1062 "1" "Open"   1.01000 0.00000   1062 100.00000 "NO "    1.50000    0.00000    1.50000    0.45000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1063 "1" "Open"   1.01000 0.00000   1063 100.00000 "NO "  230.00000    0.00000  230.00000   69.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 276.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1066 "1" "Closed" 1.00000 0.00000   1066 100.00000 "NO "  142.50000  106.88000  142.50000   42.75000 "YES" "YES"   -3.83430   30.35000  -20.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 171.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1070 "1" "Closed" 1.04000 0.00000   1070 100.00000 "NO "  160.50000  120.38000  160.50000   48.15000 "YES" "YES"   17.67149   34.19000  -23.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 192.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1072 "1" "Closed" 1.01000 0.00000   1072 100.00000 "YES"  192.13000  192.13001  192.13001   57.64000 "YES" "YES"   20.92551   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1073 "1" "Closed" 1.01000 0.00000   1073 100.00000 "YES"  192.13000  192.13001  192.13001   57.64000 "YES" "YES"   29.98069   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1074 "1" "Closed" 1.01000 0.00000   1074 100.00000 "YES"  192.13000  192.13001  192.13001   57.64000 "YES" "YES"   25.85671   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1075 "1" "Closed" 1.01000 0.00000   1075 100.00000 "YES"  192.13000  192.13001  192.13001   57.64000 "YES" "YES"   25.86348   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1076 "1" "Open"   1.01000 0.00000   1076 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    0.00000   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1077 "1" "Open"   1.01000 0.00000   1077 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    0.00000   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1078 "1" "Closed" 1.01000 0.00000   1078 100.00000 "YES"   95.50000   95.50000   95.50000   28.65000 "YES" "YES"   13.70739   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1079 "1" "Closed" 1.01000 0.00000   1079 100.00000 "YES"   95.50000   95.50000   95.50000   28.65000 "YES" "YES"  -10.60000   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1080 "1" "Closed" 1.01000 0.00000   1080 100.00000 "YES"   95.50000   95.50000   95.50000   28.65000 "YES" "YES"   10.71479   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1081 "1" "Open"   1.01000 0.00000   1081 100.00000 "YES"  286.50000    0.00000  286.50000   85.95000 "YES" "YES"    0.00000  145.83000  -31.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 343.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1082 "1" "Closed" 1.00000 0.00000   1082 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1084 "1" "Closed" 1.04000 0.00000   1084 100.00000 "NO "  115.50000   86.62000  115.50000   34.65000 "YES" "YES"   24.60000   24.60000  -16.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1088 "1" "Closed" 1.00000 0.00000   1088 100.00000 "NO "   75.00000   56.25000   75.00000   22.50000 "YES" "YES"   -3.48407   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1090 "1" "Closed" 1.02000 0.00000   1090 100.00000 "NO "  152.50000  114.37000  152.50000   45.75000 "YES" "YES"   24.20064   32.48000  -21.96000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 183.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "UN" "UN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1090 "2" "Closed" 1.02000 0.00000   1090 100.00000 "NO "   36.00000   27.00000   36.00000   10.80000 "YES" "YES"    7.67000    7.67000   -5.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  43.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "UN" "UN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2004 "1" "Open"   1.02000 0.00000   2004 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2005 "1" "Open"   1.02000 0.00000   2005 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2006 "1" "Open"   1.02000 0.00000   2006 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2013 "1" "Closed" 1.00000 0.00000   2013 100.00000 "NO "  200.60001  150.45000  200.60000   60.18000 "YES" "YES"  -28.89000   42.73000  -28.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2019 "1" "Open"   1.04000 0.00000   2019 100.00000 "NO "  218.00000    0.00000  218.00001   65.40000 "YES" "YES"   46.43000   46.43000  -31.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2023 "1" "Closed" 1.02000 0.00000   2023 100.00000 "YES"   83.33000   83.33000   83.33000   25.00000 "YES" "YES"    5.95517   42.42000   -9.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2024 "1" "Closed" 1.02000 0.00000   2024 100.00000 "YES"  166.67000  166.67000  166.67000   50.00000 "YES" "YES"    9.38897   84.83000  -18.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2042 "1" "Closed" 1.01000 0.00000   2042 100.00000 "NO "   79.60000   59.70000   79.60000   23.88000 "YES" "YES"  -11.46000   16.95000  -11.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2056 "1" "Open"   0.99000 0.00000   2056 100.00000 "YES"    6.00000    0.00000    6.00000    1.80000 "YES" "YES"    0.00000    2.80000   -0.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2057 "1" "Closed" 0.99000 0.00000   2057 100.00000 "YES"  720.00000  417.59996  719.99998  216.00001 "YES" "YES"  -87.84000  335.52001  -87.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 864.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2059 "1" "Closed" 1.00000 0.00000   2059 100.00000 "NO "   80.00000   60.00000   80.00000   24.00000 "YES" "YES"  -11.52000   17.04000  -11.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  96.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2062 "1" "Closed" 1.02000 0.00000   2062 100.00000 "NO "  135.39999  101.54999  135.40000   40.62000 "YES" "YES"  -16.09227   28.84000  -19.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 162.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2071 "1" "Closed" 1.00000 0.00000   2071 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -13.07321   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2076 "1" "Closed" 1.04000 0.00000   2076 100.00000 "NO "   30.00000   22.50000   30.00000    9.00000 "YES" "YES"    6.39000    6.39000   -4.32000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  36.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2078 "1" "Closed" 1.02000 0.00000   2078 100.00000 "NO "  112.50000   84.38000  112.50000   33.75000 "YES" "YES"  -10.03553   23.96000  -16.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2083 "1" "Closed" 1.02000 0.00000   2083 100.00000 "YES"   20.00000   20.00000   20.00000    6.00000 "YES" "YES"    3.88787   10.18000   -2.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2084 "1" "Open"   1.02000 0.00000   2084 100.00000 "YES"   20.00000    0.00000   20.00000    6.00000 "YES" "YES"    0.00000   10.18000   -2.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2085 "1" "Open"   1.02000 0.00000   2085 100.00000 "YES"   40.00000    0.00000   40.00000   12.00000 "YES" "YES"    0.00000   20.36000   -4.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  48.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2089 "1" "Closed" 1.00000 0.00000   2089 100.00000 "NO "   67.60000   50.70000   67.60000   20.28000 "YES" "YES"   -5.24216   14.40000   -9.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  81.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2094 "1" "Open"   1.00000 0.00000   2094 100.00000 "NO "   10.00000    0.00000   10.00000    3.00000 "YES" "YES"    0.00000    2.13000   -1.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2095 "1" "Open"   1.00000 0.00000   2095 100.00000 "NO "   79.50000    0.00000   79.50000   23.85000 "YES" "YES"    0.00000   16.93000  -11.45000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2099 "1" "Closed" 1.02000 0.00000   2099 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"   -1.44000    2.13000   -1.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2100 "1" "Closed" 1.02000 0.00000   2100 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2103 "1" "Open"   1.00000 0.00000   2103 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2104 "1" "Open"   1.00000 0.00000   2104 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2105 "1" "Open"   1.00000 0.00000   2105 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2115 "1" "Closed" 1.00000 0.00000   2115 100.00000 "YES"  184.72000  184.72000  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2116 "1" "Closed" 1.00000 0.00000   2116 100.00000 "YES"  184.72000  184.72000  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2117 "1" "Closed" 1.00000 0.00000   2117 100.00000 "YES"  184.72000  184.72000  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2118 "1" "Closed" 1.00000 0.00000   2118 100.00000 "YES"  184.72000  184.72000  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2119 "1" "Closed" 1.00000 0.00000   2119 100.00000 "YES"  184.72000  184.72000  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2120 "1" "Closed" 1.01000 0.00000   2120 100.00000 "YES"  184.72000  184.72000  184.72000   55.41000 "YES" "YES"  -11.77902   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2123 "1" "Closed" 1.00000 0.00000   2123 100.00000 "NO "  181.70000  136.28000  181.70000   54.51000 "YES" "YES"  -26.16000   38.70000  -26.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 218.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2127 "1" "Closed" 1.04000 0.00000   2127 100.00000 "NO "  288.60001  216.45000  288.60002   86.58000 "YES" "YES"  -41.56000   61.47000  -41.56000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3004 "1" "Closed" 1.00000 0.00000   3004 100.00000 "NO "   37.50000   28.13000   37.50000   11.25000 "YES" "YES"   -5.40000    7.99000   -5.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  45.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3017 "1" "Closed" 1.01000 0.00000   3017 100.00000 "NO "  169.50000  127.13000  169.50001   50.85000 "YES" "YES"   -2.33307   36.10000  -24.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 203.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3020 "1" "Closed" 1.03000 0.00000   3020 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   -2.03871   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3028 "1" "Closed" 1.04000 0.00000   3028 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"   23.36491   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3034 "1" "Closed" 1.03000 0.00000   3034 100.00000 "NO "  130.50000   97.87000  130.49999   39.15000 "YES" "YES"   17.10807   27.80000  -18.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3039 "1" "Closed" 1.04000 0.00000   3039 100.00000 "NO "  209.00000  156.75000  208.99999   62.70000 "YES" "YES"   30.28830   44.52000  -30.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3043 "1" "Open"   1.04000 0.00000   3043 100.00000 "YES"    1.30000    0.00000    1.30000    0.39000 "YES" "YES"    0.00000    0.66000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3044 "1" "Open"   1.04000 0.00000   3044 100.00000 "YES"   89.40000    0.00000   89.40000   26.82000 "YES" "YES"    0.00000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3045 "1" "Open"   1.04000 0.00000   3045 100.00000 "YES"  447.00000    0.00000  446.99998  134.10000 "YES" "YES"    0.00000  227.51999  -49.62000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 536.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3048 "1" "Closed" 1.04000 0.00000   3048 100.00000 "NO "  241.00000  180.75000  241.00001   72.30000 "YES" "YES"   51.33000   51.33000  -34.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 289.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3055 "1" "Closed" 1.04000 0.00000   3055 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   30.02484   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3056 "1" "Closed" 1.04000 0.00000   3056 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   21.07841   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3057 "1" "Closed" 1.04000 0.00000   3057 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   19.37103   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3060 "1" "Closed" 1.04000 0.00000   3060 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   10.86822   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3061 "1" "Closed" 1.04000 0.00000   3061 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   10.70646   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3062 "1" "Closed" 1.04000 0.00000   3062 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   13.09138   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3063 "1" "Closed" 1.04000 0.00000   3063 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   10.38787   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3065 "1" "Closed" 1.00000 0.00000   3065 100.00000 "NO "   80.50000   60.37000   80.50000   24.15000 "YES" "YES"  -11.59000   17.15000  -11.59000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  96.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3068 "1" "Closed" 1.04000 0.00000   3068 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   23.41438   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3071 "1" "Closed" 1.00000 0.00000   3071 100.00000 "NO "  170.20000  127.65000  170.20000   51.06000 "YES" "YES"  -24.51000   36.25000  -24.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 204.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3074 "1" "Closed" 1.00000 0.00000   3074 100.00000 "NO "   99.80000   74.85000   99.80000   29.94000 "YES" "YES"   -7.26574   21.26000  -14.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 119.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3081 "1" "Closed" 1.04000 0.00000   3081 100.00000 "NO "  249.00000  186.74999  249.00000   74.70000 "YES" "YES"   23.70330   53.04000  -35.86000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3084 "1" "Closed" 1.00000 0.00000   3084 100.00000 "NO "  232.50000  174.37000  232.50000   69.75000 "YES" "YES"  -13.88044   49.52000  -33.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 279.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3086 "1" "Closed" 1.00000 0.00000   3086 100.00000 "NO "   75.00000   56.25000   75.00000   22.50000 "YES" "YES"   -2.00819   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3087 "1" "Open"   1.00000 0.00000   3087 100.00000 "NO "   75.00000    0.00000   75.00000   22.50000 "YES" "YES"    0.00000   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3092 "1" "Closed" 1.04000 0.00000   3092 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"   18.47483   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3095 "1" "Closed" 1.04000 0.00000   3095 100.00000 "NO "  120.60000   90.45000  120.60000   36.18000 "YES" "YES"   18.62745   25.69000  -17.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3098 "1" "Closed" 1.04000 0.00000   3098 100.00000 "NO "  160.00000  120.00000  160.00000   48.00000 "YES" "YES"   19.64884   34.08000  -23.04000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 192.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3105 "1" "Closed" 1.00000 0.00000   3105 100.00000 "NO "   15.00000   44.50000   44.50000    0.00000 "YES" "YES"   -0.74000   17.07000   -0.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  46.7250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3106 "1" "Closed" 1.00000 0.00000   3106 100.00000 "NO "   54.90000  162.80000  162.80000    0.00000 "YES" "YES"   22.55013   62.48000   -2.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 170.9400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3110 "1" "Closed" 1.04000 0.00000   3110 100.00000 "NO "   84.00000   63.00000   84.00000   25.20000 "YES" "YES"   12.87974   17.89000  -12.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3112 "1" "Closed" 1.00000 0.00000   3112 100.00000 "NO "   74.80000   56.10000   74.80000   22.44000 "YES" "YES"   -3.76444   15.93000  -10.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  89.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3113 "1" "Closed" 1.00000 0.00000   3113 100.00000 "NO "   74.80000   56.10000   74.80000   22.44000 "YES" "YES"   -3.07676   15.93000  -10.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  89.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3117 "1" "Closed" 1.00000 0.00000   3117 100.00000 "NO "   63.00000   47.25000   63.00000   18.90000 "YES" "YES"   -5.15205   13.42000   -9.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  75.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3118 "1" "Closed" 1.00000 0.00000   3118 100.00000 "NO "  120.00000   90.00000  120.00000   36.00000 "YES" "YES"   -8.62510   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3120 "1" "Closed" 1.00000 0.00000   3120 100.00000 "NO "   39.60000   29.70000   39.60000   11.88000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  47.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3122 "1" "Closed" 1.00000 0.00000   3122 100.00000 "NO "  197.00000  147.75000  197.00000   59.10000 "YES" "YES"  -13.94813   41.96000  -28.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 236.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3127 "1" "Closed" 1.00000 0.00000   3127 100.00000 "NO "  135.00000  101.25000  135.00000   40.50000 "YES" "YES"  -19.44000   28.76000  -19.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 162.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3129 "1" "Closed" 1.00000 0.00000   3129 100.00000 "NO "  126.50000   94.88000  126.50000   37.95000 "YES" "YES"  -18.22000   26.94000  -18.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 151.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3131 "1" "Closed" 1.02000 0.00000   3131 100.00000 "NO "  114.00000   85.50000  114.00000   34.20000 "YES" "YES"   14.35341   24.28000  -16.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 136.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "1" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"   26.11000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "2" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "3" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3137 "1" "Closed" 1.03000 0.00000   3137 100.00000 "NO "  101.20000   75.90000  101.20000   30.36000 "YES" "YES"   21.56000   21.56000  -14.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 121.4400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3141 "1" "Closed" 1.00000 0.00000   3141 100.00000 "NO "   91.50000   68.62000   91.50000   27.45000 "YES" "YES"  -13.18000   19.49000  -13.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 109.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4010 "1" "Closed" 1.03000 0.00000   4010 100.00000 "NO "  201.60001  151.20000  201.60000   60.48000 "YES" "YES"   14.09150   42.94000  -29.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4026 "1" "Closed" 1.03000 0.00000   4026 100.00000 "YES"  410.00000  409.99999  409.99999  123.00000 "YES" "YES"   39.81798  191.05999  -50.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 492.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4030 "1" "Closed" 1.01000 0.00000   4030 100.00000 "YES"  622.40002  448.12799  622.40000  186.72000 "YES" "YES"  -66.83160  290.03999  -75.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 746.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4045 "1" "Closed" 1.02000 0.00000   4045 100.00000 "NO "   31.50000   93.40000   93.40000    0.00000 "YES" "YES"   12.03435   35.86000   -1.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  98.0700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4046 "1" "Closed" 1.02000 0.00000   4046 100.00000 "NO "    9.60000    6.72000   28.50000    0.00000 "YES" "YES"    4.61879   10.94000   -0.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  29.9250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4047 "1" "Closed" 1.02000 0.00000   4047 100.00000 "NO "   66.00000  195.70000  195.70000    0.00000 "YES" "YES"   17.83096   75.10000   -3.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 205.4850 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4050 "1" "Closed" 1.00000 0.00000   4050 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"  -15.99944   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4052 "1" "Closed" 1.04000 0.00000   4052 100.00000 "YES"   44.20000   44.20000   44.20000   13.26000 "YES" "YES"   22.50000   22.50000   -4.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  53.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4058 "1" "Closed" 1.03000 0.00000   4058 100.00000 "YES"  144.00000  144.00001  144.00001   43.20000 "YES" "YES"   20.15961   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4059 "1" "Closed" 1.03000 0.00000   4059 100.00000 "YES"  144.00000  144.00001  144.00001   43.20000 "YES" "YES"   20.09914   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4060 "1" "Closed" 1.03000 0.00000   4060 100.00000 "YES"  144.00000  144.00001  144.00001   43.20000 "YES" "YES"   16.96861   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4061 "1" "Closed" 1.03000 0.00000   4061 100.00000 "YES"  172.33000  172.33000  172.33000   51.70000 "YES" "YES"   21.70825   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4062 "1" "Closed" 1.03000 0.00000   4062 100.00000 "YES"  172.33000  172.33000  172.33000   51.70000 "YES" "YES"   17.66361   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4063 "1" "Closed" 1.03000 0.00000   4063 100.00000 "YES"  172.33000  172.33000  172.33000   51.70000 "YES" "YES"   23.73755   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4065 "1" "Closed" 1.02000 0.00000   4065 100.00000 "YES"   47.00000   47.00000   47.00000   14.10000 "YES" "YES"   14.70962   23.92000   -5.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4075 "1" "Open"   1.03000 0.00000   4075 100.00000 "YES"  176.33000    0.00000  176.32999   52.90000 "YES" "YES"    0.00000   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4076 "1" "Closed" 1.03000 0.00000   4076 100.00000 "YES"  176.33000   52.90000  176.32999   52.90000 "YES" "YES"   22.99170   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4077 "1" "Closed" 1.03000 0.00000   4077 100.00000 "YES"  176.33000   52.90000  176.32999   52.90000 "YES" "YES"   20.54049   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4082 "1" "Closed" 1.04000 0.00000   4082 100.00000 "YES"  243.39999  243.40000  243.40000   73.02000 "YES" "YES"   31.13868  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4083 "1" "Closed" 1.04000 0.00000   4083 100.00000 "YES"  243.39999  243.40000  243.40000   73.02000 "YES" "YES"   32.02415  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4084 "1" "Closed" 1.04000 0.00000   4084 100.00000 "YES"  243.39999  243.40000  243.40000   73.02000 "YES" "YES"   49.07537  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4085 "1" "Closed" 1.04000 0.00000   4085 100.00000 "YES"  352.00000  302.72000  352.00000  105.60000 "YES" "YES"   55.18121  179.17000  -39.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4090 "1" "Open"   1.01000 0.00000   4090 100.00000 "YES"    1.40000    0.00000    1.40000    0.42000 "YES" "YES"    0.00000    0.65000   -0.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4091 "1" "Closed" 1.01000 0.00000   4091 100.00000 "YES"   23.50000   23.50000   23.50000    7.05000 "YES" "YES"    3.42186   10.95000   -2.87000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  28.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4092 "1" "Open"   1.01000 0.00000   4092 100.00000 "YES"    7.60000    0.00000    7.60000    2.28000 "YES" "YES"    0.00000    3.54000   -0.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4093 "1" "Closed" 1.01000 0.00000   4093 100.00000 "YES"   28.00000   28.00000   28.00000    8.40000 "YES" "YES"    2.10079   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4094 "1" "Closed" 1.01000 0.00000   4094 100.00000 "YES"   28.00000   28.00000   28.00000    8.40000 "YES" "YES"    6.97744   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4095 "1" "Closed" 1.01000 0.00000   4095 100.00000 "YES"   28.00000   28.00000   28.00000    8.40000 "YES" "YES"    3.18871   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4096 "1" "Open"   1.01000 0.00000   4096 100.00000 "YES"   28.00000    0.00000   28.00000    8.40000 "YES" "YES"    0.00000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4097 "1" "Closed" 1.01000 0.00000   4097 100.00000 "YES"   28.00000   28.00000   28.00000    8.40000 "YES" "YES"    2.78890   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4098 "1" "Open"   1.01000 0.00000   4098 100.00000 "YES"   28.00000    0.00000   28.00000    8.40000 "YES" "YES"    0.00000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4105 "1" "Closed" 1.01000 0.00000   4105 100.00000 "NO "  180.00000  135.00000  180.00000   54.00000 "YES" "YES"   28.26656   38.34000  -25.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 216.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4115 "1" "Closed" 1.04000 0.00000   4115 100.00000 "YES"  131.80000   39.54000  131.80000   39.54000 "YES" "YES"   28.36157   67.09000  -14.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 158.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4116 "1" "Closed" 1.04000 0.00000   4116 100.00000 "YES"  131.80000   39.54000  131.80000   39.54000 "YES" "YES"   26.57018   67.09000  -14.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 158.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4133 "1" "Open"   1.00000 0.00000   4133 100.00000 "YES"   33.60000    0.00000   33.60000   10.08000 "YES" "YES"    0.00000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4134 "1" "Closed" 1.00000 0.00000   4134 100.00000 "YES"   33.60000   10.08000   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4135 "1" "Closed" 1.00000 0.00000   4135 100.00000 "YES"   33.60000   10.08000   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4136 "1" "Closed" 1.00000 0.00000   4136 100.00000 "YES"   33.60000   10.08000   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4137 "1" "Open"   1.00000 0.00000   4137 100.00000 "YES"   67.20000    0.00000   67.20000   20.16000 "YES" "YES"    0.00000   34.20000   -7.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  80.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4138 "1" "Open"   1.00000 0.00000   4138 100.00000 "YES"   66.00000    0.00000   66.00000   19.80000 "YES" "YES"    0.00000   33.59000   -7.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  79.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4142 "1" "Closed" 1.04000 0.00000   4142 100.00000 "NO "  188.00000  141.00000  188.00000   56.40000 "YES" "YES"   35.27516   40.04000  -27.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 225.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4153 "1" "Closed" 1.04000 0.00000   4153 100.00000 "NO "  283.20001  212.40001  283.20000   84.96000 "YES" "YES"   60.32000   60.32000  -40.78000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 339.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4160 "1" "Closed" 1.03000 0.00000   4160 100.00000 "YES"  197.77000  197.77000  197.77000   59.33000 "YES" "YES"   70.38482  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4161 "1" "Closed" 1.03000 0.00000   4161 100.00000 "YES"  197.77000  197.77000  197.77000   59.33000 "YES" "YES"   36.84529  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4162 "1" "Closed" 1.03000 0.00000   4162 100.00000 "YES"  197.77000  197.77000  197.77000   59.33000 "YES" "YES"   32.88394  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4163 "1" "Open"   1.03000 0.00000   4163 100.00000 "YES"    9.00000    0.00000    9.00000    2.70000 "YES" "YES"    0.00000    4.58000   -1.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  10.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4166 "1" "Closed" 1.00000 0.00000   4166 100.00000 "NO "  201.00000  150.75001  201.00000   60.30000 "YES" "YES"  -28.94000   42.81000  -28.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4177 "1" "Closed" 1.04000 0.00000   4177 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   -0.03148   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4181 "1" "Closed" 1.04000 0.00000   4181 100.00000 "NO "  200.10001  150.07000  200.09999   60.03000 "YES" "YES"   42.62000   42.62000  -28.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4183 "1" "Closed" 1.03000 0.00000   4183 100.00000 "NO "  203.00000  152.25000  203.00000   60.90000 "YES" "YES"   43.24000   43.24000  -29.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 243.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "1" "Closed" 1.02000 0.00000   4192 100.00000 "YES"   75.00000   75.00000   75.00000   22.50000 "YES" "YES"   22.35704   38.17000   -8.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "10" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  183.77000  183.77000  183.77000   55.13000 "YES" "YES"   22.35704   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "2" "Open"   1.02000 0.00000   4192 100.00000 "YES"   24.00000    0.00000   24.00000    7.20000 "YES" "YES"    0.00000   12.22000   -2.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  28.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "3" "Closed" 1.02000 0.00000   4192 100.00000 "YES"   61.00000   61.00000   61.00000   18.30000 "YES" "YES"   22.35704   31.05000   -6.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  73.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "4" "Closed" 1.02000 0.00000   4192 100.00000 "YES"   10.40000   10.40000   10.40000    3.12000 "YES" "YES"    5.29000    5.29000   -1.15000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "5" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  267.00000  267.00001  267.00001   80.10000 "YES" "YES"   22.35704  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "6" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  267.00000  267.00001  267.00001   80.10000 "YES" "YES"   22.35704  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "7" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  267.00000  267.00001  267.00001   80.10000 "YES" "YES"   22.35704  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "8" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  183.77000  183.77000  183.77000   55.13000 "YES" "YES"   22.35704   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "9" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  183.77000  183.77000  183.77000   55.13000 "YES" "YES"   22.35704   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4194 "1" "Closed" 1.02000 0.00000   4194 100.00000 "NO "  201.60001  151.20000  201.60000   60.48000 "YES" "YES"   42.94000   42.94000  -29.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4195 "1" "Closed" 1.00000 0.00000   4195 100.00000 "NO "   92.00000   69.00000   92.00000   27.60000 "YES" "YES"  -13.25000   19.60000  -13.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 110.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5020 "1" "Closed" 1.00000 0.00000   5020 100.00000 "NO "  120.00000   90.00000  120.00000   36.00000 "YES" "YES"  -17.28000   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5023 "1" "Open"   1.04000 0.00000   5023 100.00000 "YES"    4.80000    0.00000    4.80000    1.44000 "YES" "YES"    0.00000    2.44000   -0.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5035 "1" "Open"   1.02000 0.00000   5035 100.00000 "YES"    4.20000    0.00000    4.20000    1.26000 "YES" "YES"    0.00000    2.14000   -0.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5036 "1" "Open"   1.02000 0.00000   5036 100.00000 "YES"    6.40000    0.00000    6.40000    1.92000 "YES" "YES"    3.26000    3.26000   -0.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5037 "1" "Closed" 1.02000 0.00000   5037 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"   52.69712  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5038 "1" "Closed" 1.02000 0.00000   5038 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"   51.90730  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5039 "1" "Closed" 1.02000 0.00000   5039 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"  110.23632  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5040 "1" "Closed" 1.02000 0.00000   5040 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"   39.40003  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5041 "1" "Closed" 1.02000 0.00000   5041 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"   53.77923  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5042 "1" "Closed" 1.02000 0.00000   5042 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"   49.23459  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5051 "1" "Closed" 1.02000 0.00000   5051 100.00000 "YES"   84.70000   84.70000   84.70000   25.41000 "YES" "YES"   37.35821   43.11000   -9.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 101.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5057 "1" "Open"   1.00000 0.00000   5057 100.00000 "YES"  317.35001    0.00000  317.35001   95.20000 "YES" "YES"    2.40800  161.53001  -35.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 380.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5058 "1" "Closed" 1.00000 0.00000   5058 100.00000 "YES"  317.35001  317.35001  317.35001   95.20000 "YES" "YES"  -35.23000  161.53001  -35.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 380.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5065 "1" "Closed" 1.03000 0.00000   5065 100.00000 "YES"   10.60000   10.60000   10.60000    3.18000 "YES" "YES"    5.40000    5.40000   -1.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5066 "1" "Open"   1.03000 0.00000   5066 100.00000 "YES"    1.80000    0.00000    1.80000    0.54000 "YES" "YES"    0.92000    0.92000   -0.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5067 "1" "Closed" 1.03000 0.00000   5067 100.00000 "YES"  438.26999  254.19600  438.27000  131.48000 "YES" "YES"  152.13786  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5068 "1" "Closed" 1.03000 0.00000   5068 100.00000 "YES"  438.26999  254.19600  438.27000  131.48000 "YES" "YES"  143.82341  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5069 "1" "Closed" 1.03000 0.00000   5069 100.00000 "YES"  438.26999  254.19600  438.27000  131.48000 "YES" "YES"  134.78178  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5089 "1" "Open"   1.01000 0.00000   5089 100.00000 "YES"   41.80000    0.00000  123.90000    0.00000 "YES" "YES"    0.00000   47.57000   -2.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 130.0950 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5106 "1" "Open"   1.04000 0.00000   5106 100.00000 "YES"   10.80000    0.00000   10.80000    3.24000 "YES" "YES"    0.00000    5.03000   -1.32000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5107 "1" "Open"   1.04000 0.00000   5107 100.00000 "YES"    5.70000    0.00000    5.70000    1.71000 "YES" "YES"    0.00000    2.66000   -0.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5166 "1" "Closed" 1.04000 0.00000   5166 100.00000 "YES"  126.50000  126.50000  126.50000   37.95000 "YES" "YES"   64.39000   64.39000  -14.04000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 151.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5167 "1" "Closed" 1.04000 0.00000   5167 100.00000 "YES"    1.60000    1.60000    1.60000    0.48000 "YES" "YES"    0.81000    0.81000   -0.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5170 "1" "Closed" 1.00000 0.00000   5170 100.00000 "NO "   60.00000   45.00000   60.00000   18.00000 "YES" "YES"   -8.64000   12.78000   -8.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5198 "1" "Closed" 1.00000 0.00000   5198 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5206 "1" "Closed" 1.01000 0.00000   5206 100.00000 "YES"  248.67000  248.67001  248.67001   74.60000 "YES" "YES"    1.01779  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5207 "1" "Closed" 1.01000 0.00000   5207 100.00000 "YES"  248.67000  248.67001  248.67001   74.60000 "YES" "YES"   -2.09292  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5208 "1" "Closed" 1.01000 0.00000   5208 100.00000 "YES"  248.67000  248.67001  248.67001   74.60000 "YES" "YES"   -0.72386  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5238 "1" "Closed" 1.00000 0.00000   5238 100.00000 "NO "  225.00000  168.75000  225.00000   67.50000 "YES" "YES"  -32.40000   47.93000  -32.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5243 "1" "Closed" 1.00000 0.00000   5243 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5262 "1" "Closed" 1.01000 0.00000   5262 100.00000 "NO " 1215.00000 1214.99996 1214.99996  364.50000 "YES" "YES"  -33.33200  447.12000  -99.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1458.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5263 "1" "Closed" 1.01000 0.00000   5263 100.00000 "NO " 1215.00000 1214.99996 1214.99996  364.50000 "YES" "YES"  -67.34060  447.12000  -99.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1458.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5281 "1" "Closed" 1.00000 0.00000   5281 100.00000 "YES"  267.73001   80.32000  267.73000   80.32000 "YES" "YES"  -29.72000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5282 "1" "Closed" 1.00000 0.00000   5282 100.00000 "YES"  267.73001   80.32000  267.73000   80.32000 "YES" "YES"  -29.72000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5283 "1" "Open"   1.00000 0.00000   5283 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5297 "1" "Closed" 1.04000 0.00000   5297 100.00000 "YES"    3.20000    3.20000    3.20000    0.96000 "YES" "YES"    1.63000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5298 "1" "Open"   1.04000 0.00000   5298 100.00000 "YES"  115.00000  114.45947  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5299 "1" "Closed" 1.04000 0.00000   5299 100.00000 "YES"  115.00000  115.00000  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5300 "1" "Closed" 1.04000 0.00000   5300 100.00000 "YES"  115.00000  115.00000  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5301 "1" "Closed" 1.04000 0.00000   5301 100.00000 "YES"   82.70000   82.70000   82.70000   24.81000 "YES" "YES"   42.09000   42.09000   -9.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  99.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5302 "1" "Closed" 1.04000 0.00000   5302 100.00000 "YES"  463.75000  139.13000  463.74998  139.13000 "YES" "YES"  142.75290  236.05001  -51.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 556.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5303 "1" "Closed" 1.04000 0.00000   5303 100.00000 "YES"  463.75000  139.13000  463.74998  139.13000 "YES" "YES"  191.83339  236.05001  -51.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 556.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5319 "1" "Closed" 1.01000 0.00000   5319 100.00000 "YES"  262.79999   78.84000  262.80000   78.84000 "YES" "YES"  -19.86178  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5320 "1" "Open"   1.01000 0.00000   5320 100.00000 "YES"  262.79999    0.00000  262.80000   78.84000 "YES" "YES"    0.00000  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5321 "1" "Closed" 1.01000 0.00000   5321 100.00000 "YES"  262.79999   78.84000  262.80000   78.84000 "YES" "YES"  -20.89874  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5324 "1" "Closed" 1.04000 0.00000   5324 100.00000 "YES"  284.07001  284.06999  284.06999   85.22000 "YES" "YES"  131.46292  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5325 "1" "Closed" 1.04000 0.00000   5325 100.00000 "YES"  284.07001  284.06999  284.06999   85.22000 "YES" "YES"  133.51710  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5326 "1" "Closed" 1.04000 0.00000   5326 100.00000 "YES"  284.07001  284.06999  284.06999   85.22000 "YES" "YES"  144.59000  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5342 "1" "Closed" 1.04000 0.00000   5342 100.00000 "NO "    2.80000    8.40000    8.40000    0.00000 "YES" "YES"    3.20000    3.20000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5343 "1" "Closed" 1.04000 0.00000   5343 100.00000 "NO "   70.00000  207.50000  207.50000    0.00000 "YES" "YES"   52.68693   79.67000   -3.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5360 "1" "Closed" 1.01000 0.00000   5360 100.00000 "YES" 1008.00000  302.39999 1007.99999  302.39999 "YES" "YES"  -94.92855  469.73000 -122.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1209.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5363 "1" "Closed" 1.00000 0.00000   5363 100.00000 "YES"   10.40000   10.40000   10.40000    3.12000 "YES" "YES"   -1.15000    5.29000   -1.15000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5364 "1" "Closed" 1.00000 0.00000   5364 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5365 "1" "Closed" 1.00000 0.00000   5365 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5366 "1" "Closed" 1.00000 0.00000   5366 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5367 "1" "Closed" 1.00000 0.00000   5367 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5368 "1" "Closed" 1.00000 0.00000   5368 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5369 "1" "Closed" 1.00000 0.00000   5369 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5382 "1" "Closed" 1.04000 0.00000   5382 100.00000 "YES"  209.00000  208.99999  208.99999   62.70000 "YES" "YES"  106.38000  106.38000  -23.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5383 "1" "Closed" 1.04000 0.00000   5383 100.00000 "YES"  209.00000  208.99999  208.99999   62.70000 "YES" "YES"  106.38000  106.38000  -23.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5399 "1" "Closed" 1.04000 0.00000   5399 100.00000 "NO "  165.60001  124.20000  165.60000   49.68000 "YES" "YES"   35.27000   35.27000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5403 "1" "Closed" 1.03000 0.00000   5403 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5404 "1" "Closed" 1.03000 0.00000   5404 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5405 "1" "Closed" 1.03000 0.00000   5405 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5406 "1" "Closed" 1.03000 0.00000   5406 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   45.50000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5415 "1" "Closed" 1.00000 0.00000   5415 100.00000 "YES"  122.00000  122.00000  122.00000   36.60000 "YES" "YES"  -13.54000   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5416 "1" "Closed" 1.00000 0.00000   5416 100.00000 "YES"  122.00000  122.00000  122.00000   36.60000 "YES" "YES"  -13.54000   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5417 "1" "Closed" 1.00000 0.00000   5417 100.00000 "YES"  122.00000  122.00000  122.00000   36.60000 "YES" "YES"  -13.54000   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5418 "1" "Closed" 1.00000 0.00000   5418 100.00000 "YES"  118.80000  118.80000  118.80000   35.64000 "YES" "YES"  -13.19000   60.47000  -13.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 142.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5419 "1" "Closed" 1.00000 0.00000   5419 100.00000 "YES"  118.80000  118.80000  118.80000   35.64000 "YES" "YES"  -13.19000   60.47000  -13.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 142.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5423 "1" "Closed" 1.00000 0.00000   5423 100.00000 "YES"   12.40000   12.40000   12.40000    3.72000 "YES" "YES"   -1.38000    6.31000   -1.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5424 "1" "Open"   1.00000 0.00000   5424 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "1" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "2" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "3" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "4" "Closed" 1.01000 0.00000   5444 100.00000 "YES"  289.00000   86.70000  289.00001   86.70000 "YES" "YES"   -5.72416  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "5" "Closed" 1.01000 0.00000   5444 100.00000 "YES"  289.00000   86.70000  289.00001   86.70000 "YES" "YES"   -5.72416  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "6" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "7" "Closed" 1.01000 0.00000   5444 100.00000 "YES"  141.30000   42.39000  141.30000   42.39000 "YES" "YES"   -5.72416   71.92000  -15.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 169.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "8" "Closed" 1.01000 0.00000   5444 100.00000 "YES"  141.30000   42.39000  141.30000   42.39000 "YES" "YES"   -5.72416   71.92000  -15.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 169.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6006 "1" "Closed" 1.04000 0.00000   6006 100.00000 "YES"  213.00000  213.00001  213.00001   63.90000 "YES" "YES"   65.60784  108.42000  -23.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 255.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6007 "1" "Open"   1.04000 0.00000   6007 100.00000 "YES"  426.00000    0.00000  426.00002  127.80000 "YES" "YES"    0.00000  216.82999  -47.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 511.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6008 "1" "Closed" 1.04000 0.00000   6008 100.00000 "YES"  198.33000  198.33000  198.33000   59.50000 "YES" "YES"   57.67742  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6009 "1" "Closed" 1.04000 0.00000   6009 100.00000 "YES"  198.33000  198.33000  198.33000   59.50000 "YES" "YES"   36.16028  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6010 "1" "Closed" 1.04000 0.00000   6010 100.00000 "YES"  198.33000  198.33000  198.33000   59.50000 "YES" "YES"   48.55121  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6041 "1" "Closed" 1.04000 0.00000   6041 100.00000 "NO "   18.00000   53.40000   53.40000    0.00000 "YES" "YES"   20.48000   20.48000   -0.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.0700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6042 "1" "Closed" 1.04000 0.00000   6042 100.00000 "NO "  108.00000  320.19999  320.19999    0.00000 "YES" "YES"   58.47397  122.91000   -5.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 336.2100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6048 "1" "Open"   1.04000 0.00000   6048 100.00000 "YES"    3.40000    0.00000    3.40000    1.02000 "YES" "YES"    0.00000    1.73000   -0.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6049 "1" "Open"   1.04000 0.00000   6049 100.00000 "YES"    9.60000    0.00000    9.60000    2.88000 "YES" "YES"    4.89000    4.89000   -1.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  11.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6050 "1" "Open"   1.04000 0.00000   6050 100.00000 "YES"    4.40000    0.00000    4.40000    1.32000 "YES" "YES"    0.00000    2.24000   -0.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6051 "1" "Closed" 1.04000 0.00000   6051 100.00000 "YES"   57.40000   57.40000   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6052 "1" "Open"   1.04000 0.00000   6052 100.00000 "YES"   57.40000    0.00000   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6053 "1" "Closed" 1.04000 0.00000   6053 100.00000 "YES"   57.40000   57.40000   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6054 "1" "Closed" 1.04000 0.00000   6054 100.00000 "YES"   57.40000   57.40000   57.40000   17.22000 "YES" "YES"   25.00155   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6069 "1" "Closed" 1.03000 0.00000   6069 100.00000 "YES"  181.37000  181.37000  181.37000   54.41000 "YES" "YES"   23.96342   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6070 "1" "Closed" 1.03000 0.00000   6070 100.00000 "YES"  181.37000  181.37000  181.37000   54.41000 "YES" "YES"   12.39133   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6071 "1" "Closed" 1.03000 0.00000   6071 100.00000 "YES"  181.37000  181.37000  181.37000   54.41000 "YES" "YES"   31.20691   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6072 "1" "Open"   1.03000 0.00000   6072 100.00000 "YES"  181.37000    0.00000  181.37000   54.41000 "YES" "YES"   39.86934   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6073 "1" "Closed" 1.03000 0.00000   6073 100.00000 "YES"  181.37000  181.37000  181.37000   54.41000 "YES" "YES"   18.77171   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6074 "1" "Closed" 1.03000 0.00000   6074 100.00000 "YES"  181.37000  181.37000  181.37000   54.41000 "YES" "YES"   17.75735   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6078 "1" "Closed" 1.00000 0.00000   6078 100.00000 "YES"  563.33002  326.73199  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6079 "1" "Closed" 1.00000 0.00000   6079 100.00000 "YES"  563.33002  309.40249  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6080 "1" "Closed" 1.00000 0.00000   6080 100.00000 "YES"  563.33002  326.73199  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6082 "1" "Closed" 1.04000 0.00000   6082 100.00000 "NO "   22.00000   65.30000   65.30000    0.00000 "YES" "YES"   16.77122   25.04000   -1.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.5650 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6083 "1" "Closed" 1.04000 0.00000   6083 100.00000 "NO "   22.00000   65.30000   65.30000    0.00000 "YES" "YES"   11.66662   25.04000   -1.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.5650 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6085 "1" "Closed" 1.04000 0.00000   6085 100.00000 "NO "    1.40000    1.05000    1.40000    0.42000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6086 "1" "Closed" 1.04000 0.00000   6086 100.00000 "NO "   30.00000   22.50000   30.00000    9.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  36.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6087 "1" "Open"   1.04000 0.00000   6087 100.00000 "NO "    5.50000    0.00000    5.50000    1.65000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6088 "1" "Closed" 1.04000 0.00000   6088 100.00000 "NO "   10.60000    7.95000   10.60000    3.18000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6089 "1" "Closed" 1.04000 0.00000   6089 100.00000 "NO "   13.90000   10.42000   13.90000    4.17000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  16.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6090 "1" "Closed" 1.04000 0.00000   6090 100.00000 "NO "   40.70000   30.52000   40.70000   12.21000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  48.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6104 "1" "Closed" 1.04000 0.00000   6104 100.00000 "YES"   60.50000   60.50000   60.50000   18.15000 "YES" "YES"   30.79000   30.79000   -6.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6105 "1" "Closed" 1.04000 0.00000   6105 100.00000 "YES"   60.50000   60.50000   60.50000   18.15000 "YES" "YES"   20.32499   30.79000   -6.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6106 "1" "Closed" 1.04000 0.00000   6106 100.00000 "YES"  121.00000  121.00000  121.00000   36.30000 "YES" "YES"   61.59000   61.59000  -13.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 145.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6110 "1" "Closed" 1.04000 0.00000   6110 100.00000 "YES"  590.59998  259.86400  590.59997  177.17999 "YES" "YES"  109.85849  275.21999  -72.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 708.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6111 "1" "Closed" 1.04000 0.00000   6111 100.00000 "YES"  661.50000  291.05999  661.49998  198.45001 "YES" "YES"  111.51425  308.26001  -80.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 793.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6144 "1" "Open"   1.03000 0.00000   6144 100.00000 "YES"    8.40000    0.00000    8.40000    2.52000 "YES" "YES"   -0.93000    4.28000   -0.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  10.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6145 "1" "Closed" 1.03000 0.00000   6145 100.00000 "YES"  446.00000  446.00000  446.00000  133.80001 "YES" "YES"   25.60908  227.01001  -49.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6146 "1" "Closed" 1.03000 0.00000   6146 100.00000 "YES"  446.00000  446.00000  446.00000  133.80001 "YES" "YES"   26.10350  227.01001  -49.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6147 "1" "Closed" 1.03000 0.00000   6147 100.00000 "YES"  932.00000  279.60000  931.99997  279.60000 "YES" "YES"   20.37528  474.38998 -103.45000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1118.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6148 "1" "Open"   1.03000 0.00000   6148 100.00000 "YES"  722.00000    0.00000  721.99998  216.60001 "YES" "YES"    0.00000  367.50000  -80.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 866.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6149 "1" "Closed" 1.03000 0.00000   6149 100.00000 "YES"  722.00000  216.60001  721.99998  216.60001 "YES" "YES"   57.84870  367.50000  -80.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 866.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6164 "1" "Closed" 1.03000 0.00000   6164 100.00000 "YES"  235.05000  235.05001  235.05001   70.52000 "YES" "YES"   13.16196  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6165 "1" "Closed" 1.03000 0.00000   6165 100.00000 "YES"  235.05000  235.05001  235.05001   70.52000 "YES" "YES"   11.21212  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6166 "1" "Closed" 1.03000 0.00000   6166 100.00000 "YES"  235.05000  235.05001  235.05001   70.52000 "YES" "YES"   24.23259  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6167 "1" "Closed" 1.03000 0.00000   6167 100.00000 "YES"  235.05000  235.05001  235.05001   70.52000 "YES" "YES"   14.20653  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6213 "1" "Closed" 1.04000 0.00000   6213 100.00000 "NO "   60.00000  177.90000  177.90000    0.00000 "YES" "YES"   15.70802   68.29000   -2.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 186.7950 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6214 "1" "Closed" 1.04000 0.00000   6214 100.00000 "NO "  186.33000  552.29998  552.29998    0.00000 "YES" "YES"   49.42958  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9150 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6215 "1" "Closed" 1.04000 0.00000   6215 100.00000 "NO "  186.33000  552.29998  552.29998    0.00000 "YES" "YES"   76.38314  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9150 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6216 "1" "Closed" 1.04000 0.00000   6216 100.00000 "NO "  186.33000  552.29998  552.29998    0.00000 "YES" "YES"   48.31496  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9150 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6242 "1" "Closed" 1.04000 0.00000   6242 100.00000 "YES"   61.00000   61.00000   61.00000   18.30000 "YES" "YES"   10.99364   31.05000   -6.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  73.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6243 "1" "Closed" 1.04000 0.00000   6243 100.00000 "YES"  183.00000  183.00000  183.00000   54.90000 "YES" "YES"   26.80013   93.15000  -20.31000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 219.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6244 "1" "Closed" 1.04000 0.00000   6244 100.00000 "YES"  298.00000  298.00000  298.00000   89.40000 "YES" "YES"   33.16770  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6245 "1" "Closed" 1.04000 0.00000   6245 100.00000 "YES"  298.00000  298.00000  298.00000   89.40000 "YES" "YES"   37.62024  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6246 "1" "Closed" 1.04000 0.00000   6246 100.00000 "YES"  298.00000  298.00000  298.00000   89.40000 "YES" "YES"   69.22306  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6247 "1" "Closed" 1.04000 0.00000   6247 100.00000 "YES"  183.33000  183.33000  183.33000   55.00000 "YES" "YES"   56.54039   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6248 "1" "Closed" 1.04000 0.00000   6248 100.00000 "YES"  183.33000  183.33000  183.33000   55.00000 "YES" "YES"   29.66590   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6249 "1" "Closed" 1.04000 0.00000   6249 100.00000 "YES"  183.33000  183.33000  183.33000   55.00000 "YES" "YES"   20.52776   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6257 "1" "Closed" 1.02000 0.00000   6257 100.00000 "YES"  194.00000  194.00001  194.00001   58.20000 "YES" "YES"  -21.53000   98.75000  -21.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6258 "1" "Closed" 1.02000 0.00000   6258 100.00000 "YES"  194.00000  194.00001  194.00001   58.20000 "YES" "YES"  -12.14373   98.75000  -21.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6259 "1" "Open"   1.02000 0.00000   6259 100.00000 "YES"   51.40000    0.00000   51.40000   15.42000 "YES" "YES"    0.00000   26.16000   -5.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6260 "1" "Closed" 1.02000 0.00000   6260 100.00000 "YES"  257.00000  256.99999  256.99999   77.10000 "YES" "YES"  -28.14223  130.81000  -28.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 308.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6266 "1" "Closed" 1.04000 0.00000   6266 100.00000 "NO "    1.50000    4.50000    4.50000    0.00000 "YES" "YES"    1.72000    1.72000   -0.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.7250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6267 "1" "Closed" 1.04000 0.00000   6267 100.00000 "NO "    2.40000    7.20000    7.20000    0.00000 "YES" "YES"    2.73000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6268 "1" "Closed" 1.04000 0.00000   6268 100.00000 "NO "    1.50000    4.50000    4.50000    0.00000 "YES" "YES"    1.72000    1.72000   -0.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.7250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6269 "1" "Closed" 1.04000 0.00000   6269 100.00000 "NO "    2.40000    7.20000    7.20000    0.00000 "YES" "YES"    2.73000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6270 "1" "Open"   1.04000 0.00000   6270 100.00000 "YES"    6.00000    0.00000   18.00000    0.00000 "YES" "YES"    0.00000    6.82000   -0.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.9000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6271 "1" "Open"   1.04000 0.00000   6271 100.00000 "YES"    3.60000    0.00000   11.00000    0.00000 "YES" "YES"    0.00000    4.09000   -0.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  11.5500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6272 "1" "Open"   1.04000 0.00000   6272 100.00000 "YES"    2.40000    0.00000    7.20000    0.00000 "YES" "YES"    0.00000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6273 "1" "Open"   1.04000 0.00000   6273 100.00000 "YES"    2.40000    0.00000    7.20000    0.00000 "YES" "YES"    0.00000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6274 "1" "Closed" 1.04000 0.00000   6274 100.00000 "NO "    2.80000    8.40000    8.40000    0.00000 "YES" "YES"    3.20000    3.20000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6295 "1" "Closed" 1.02000 0.00000   6295 100.00000 "YES"  206.23000  206.23000  206.23000   61.87000 "YES" "YES"  -22.89000  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6296 "1" "Closed" 1.02000 0.00000   6296 100.00000 "YES"  206.23000  206.23000  206.23000   61.87000 "YES" "YES"  -22.89000  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6297 "1" "Closed" 1.02000 0.00000   6297 100.00000 "YES"  206.23000  206.23000  206.23000   61.90000 "YES" "YES"  -22.36130  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6301 "1" "Open"   1.00000 0.00000   6301 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6302 "1" "Closed" 1.00000 0.00000   6302 100.00000 "YES"  247.25000  247.25001  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6303 "1" "Closed" 1.00000 0.00000   6303 100.00000 "YES"  247.25000  247.25001  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6304 "1" "Closed" 1.00000 0.00000   6304 100.00000 "YES"  247.25000  247.25001  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6305 "1" "Closed" 1.00000 0.00000   6305 100.00000 "YES"  247.25000  247.25001  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "1" "Open"   1.04000 0.00000   6349 100.00000 "YES"   12.00000    0.00000   12.00000    3.60000 "YES" "YES"    0.00000    6.11000   -1.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "10" "Open"   1.04000 0.00000   6349 100.00000 "YES"   51.50000    0.00000   51.50000   15.45000 "YES" "YES"    0.00000   26.21000   -5.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "11" "Closed" 1.04000 0.00000   6349 100.00000 "YES"  103.00000  103.00000  103.00000   30.90000 "YES" "YES"   52.43000   52.43000  -11.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 123.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "2" "Open"   1.04000 0.00000   6349 100.00000 "YES"    2.30000    0.00000    2.30000    0.69000 "YES" "YES"    0.00000    1.17000   -0.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "3" "Open"   1.04000 0.00000   6349 100.00000 "YES"    4.60000    0.00000    4.60000    1.38000 "YES" "YES"    0.00000    2.34000   -0.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "4" "Open"   1.04000 0.00000   6349 100.00000 "YES"    1.50000    0.00000    1.50000    0.45000 "YES" "YES"    0.00000    0.76000   -0.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "5" "Open"   1.04000 0.00000   6349 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "6" "Open"   1.04000 0.00000   6349 100.00000 "YES"    6.40000    0.00000    6.40000    1.92000 "YES" "YES"    0.00000    3.26000   -0.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "7" "Closed" 1.04000 0.00000   6349 100.00000 "YES"  363.00000  108.90000  363.00001  108.90000 "YES" "YES"  184.77000  184.77000  -40.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 435.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "8" "Closed" 1.04000 0.00000   6349 100.00000 "YES"  363.00000  108.90000  363.00001  108.90000 "YES" "YES"  184.77000  184.77000  -40.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 435.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "9" "Open"   1.04000 0.00000   6349 100.00000 "YES"   51.50000    0.00000   51.50000   15.45000 "YES" "YES"    0.00000   26.21000   -5.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7005 "1" "Closed" 1.04000 0.00000   7005 100.00000 "YES"  163.00000  163.00000  163.00000   48.90000 "YES" "YES"   36.27845   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7006 "1" "Closed" 1.04000 0.00000   7006 100.00000 "YES"  163.00000  163.00000  163.00000   48.90000 "YES" "YES"   63.51175   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7007 "1" "Closed" 1.04000 0.00000   7007 100.00000 "YES"  163.00000  163.00000  163.00000   48.90000 "YES" "YES"   41.93914   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7008 "1" "Closed" 1.04000 0.00000   7008 100.00000 "YES"  163.00000  163.00000  163.00000   48.90000 "YES" "YES"   39.34521   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7009 "1" "Closed" 1.04000 0.00000   7009 100.00000 "YES"  163.00000  163.00000  163.00000   48.90000 "YES" "YES"   35.68039   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7015 "1" "Open"   1.04000 0.00000   7015 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7021 "1" "Closed" 1.04000 0.00000   7021 100.00000 "YES"   22.40000   22.40000   22.40000    6.72000 "YES" "YES"   10.86141   11.40000   -2.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  26.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7022 "1" "Closed" 1.04000 0.00000   7022 100.00000 "YES"   47.40000   47.40000   47.40000   14.22000 "YES" "YES"   10.35915   24.13000   -5.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7023 "1" "Closed" 1.04000 0.00000   7023 100.00000 "YES"   47.40000   47.40000   47.40000   14.22000 "YES" "YES"   16.43366   24.13000   -5.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7024 "1" "Closed" 1.04000 0.00000   7024 100.00000 "YES"   94.80000   94.80000   94.80000   28.44000 "YES" "YES"   48.25000   48.25000  -10.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 113.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7025 "1" "Open"   1.04000 0.00000   7025 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7031 "1" "Closed" 1.04000 0.00000   7031 100.00000 "NO "   38.80000   29.10000   38.80000   11.64000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  46.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7032 "1" "Closed" 1.04000 0.00000   7032 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7033 "1" "Closed" 1.04000 0.00000   7033 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7034 "1" "Open"   1.04000 0.00000   7034 100.00000 "NO "    4.40000    0.00000    4.40000    1.32000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7045 "1" "Closed" 1.03000 0.00000   7045 100.00000 "YES"  188.45000  188.45000  188.45000   56.53000 "YES" "YES"  -13.15079   95.92000  -20.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 226.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7046 "1" "Closed" 1.03000 0.00000   7046 100.00000 "YES"  188.45000  188.45000  188.45000   56.53000 "YES" "YES"  -20.92000   95.92000  -20.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 226.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7061 "1" "Closed" 1.00000 0.00000   7061 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7062 "1" "Closed" 1.00000 0.00000   7062 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7063 "1" "Closed" 1.00000 0.00000   7063 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7064 "1" "Closed" 1.00000 0.00000   7064 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7065 "1" "Closed" 1.00000 0.00000   7065 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7066 "1" "Closed" 1.00000 0.00000   7066 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7079 "1" "Closed" 1.04000 0.00000   7079 100.00000 "YES"  228.64999  228.65000  228.65000   68.59000 "YES" "YES"   37.35534  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7080 "1" "Closed" 1.04000 0.00000   7080 100.00000 "YES"  228.64999  228.65000  228.65000   68.59000 "YES" "YES"   29.79403  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7081 "1" "Closed" 1.04000 0.00000   7081 100.00000 "YES"  228.64999  228.65000  228.65000   68.59000 "YES" "YES"   30.36753  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7082 "1" "Closed" 1.04000 0.00000   7082 100.00000 "YES"  228.64999  228.65000  228.65000   68.59000 "YES" "YES"   36.07552  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7098 "1" "Closed" 1.00000 0.00000   7098 100.00000 "NO " 1354.30005 1354.28877 1354.30002  406.29001 "YES" "YES"  193.94311  498.37999 -111.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1625.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7099 "1" "Closed" 1.00000 0.00000   7099 100.00000 "NO " 1354.30005 1354.30002 1354.30002  406.29001 "YES" "YES" -111.05000  498.37999 -111.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1625.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7107 "1" "Closed" 1.04000 0.00000   7107 100.00000 "YES"  150.00000  150.00000  150.00000   45.00000 "YES" "YES"   76.35000   76.35000  -16.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7108 "1" "Closed" 1.04000 0.00000   7108 100.00000 "YES"   51.00000   51.00000   51.00000   15.30000 "YES" "YES"   19.03490   25.96000   -5.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7109 "1" "Closed" 1.04000 0.00000   7109 100.00000 "YES"   51.00000   51.00000   51.00000   15.30000 "YES" "YES"   23.11634   25.96000   -5.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7110 "1" "Closed" 1.04000 0.00000   7110 100.00000 "YES"  196.00000  196.00000  196.00000   58.80000 "YES" "YES"   47.59164   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7111 "1" "Closed" 1.04000 0.00000   7111 100.00000 "YES"  196.00000  196.00000  196.00000   58.80000 "YES" "YES"   46.40266   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7112 "1" "Closed" 1.04000 0.00000   7112 100.00000 "YES"  196.00000  196.00000  196.00000   58.80000 "YES" "YES"   73.72217   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7113 "1" "Closed" 1.04000 0.00000   7113 100.00000 "YES"  196.00000  196.00000  196.00000   58.80000 "YES" "YES"   39.83038   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7114 "1" "Closed" 1.04000 0.00000   7114 100.00000 "YES"  196.00000  196.00000  196.00000   58.80000 "YES" "YES"   78.24701   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7115 "1" "Closed" 1.04000 0.00000   7115 100.00000 "YES"  196.00000  196.00000  196.00000   58.80000 "YES" "YES"   78.60677   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7121 "1" "Open"   1.04000 0.00000   7121 100.00000 "YES"    3.70000    0.00000    3.70000    1.11000 "YES" "YES"    0.00000    1.88000   -0.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.4400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7122 "1" "Open"   1.04000 0.00000   7122 100.00000 "YES"    4.30000    0.00000    4.30000    1.29000 "YES" "YES"    0.00000    2.19000   -0.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7133 "1" "Closed" 1.00000 0.00000   7133 100.00000 "YES"   16.30000   16.30000   16.30000    4.89000 "YES" "YES"   -1.81000    8.30000   -1.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  19.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7134 "1" "Closed" 1.00000 0.00000   7134 100.00000 "YES"  206.55000  206.55000  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7135 "1" "Closed" 1.00000 0.00000   7135 100.00000 "YES"  206.55000  206.55000  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7136 "1" "Closed" 1.00000 0.00000   7136 100.00000 "YES"  206.55000  206.55000  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7137 "1" "Closed" 1.00000 0.00000   7137 100.00000 "YES"  206.55000  206.55000  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7138 "1" "Closed" 1.00000 0.00000   7138 100.00000 "YES"  380.70001  380.69999  380.69999  114.21000 "YES" "YES"  -42.26000  193.78000  -42.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 456.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7139 "1" "Closed" 1.00000 0.00000   7139 100.00000 "YES"   59.00000   59.00000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7140 "1" "Closed" 1.00000 0.00000   7140 100.00000 "YES"   59.00000   59.00000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7141 "1" "Closed" 1.00000 0.00000   7141 100.00000 "YES"   59.00000   59.00000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7142 "1" "Closed" 1.00000 0.00000   7142 100.00000 "YES"   59.00000   59.00000   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7146 "1" "Closed" 1.01000 0.00000   7146 100.00000 "YES"   10.20000   10.20000   10.20000    3.06000 "YES" "YES"   -1.13000    5.19000   -1.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7162 "1" "Closed" 1.04000 0.00000   7162 100.00000 "YES"  110.60000  110.59999  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7163 "1" "Closed" 1.04000 0.00000   7163 100.00000 "YES"  110.60000  110.59999  110.59999   33.18000 "YES" "YES"   54.62787   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7164 "1" "Closed" 1.04000 0.00000   7164 100.00000 "YES"  110.60000  110.59999  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7165 "1" "Closed" 1.04000 0.00000   7165 100.00000 "YES"  110.60000  110.59999  110.59999   33.18000 "YES" "YES"   56.30000   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7166 "1" "Closed" 1.04000 0.00000   7166 100.00000 "YES"  110.60000  110.59999  110.59999   33.18000 "YES" "YES"   46.82570   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7167 "1" "Closed" 1.04000 0.00000   7167 100.00000 "YES"  110.60000  110.59999  110.59999   33.20000 "YES" "YES"   38.97767   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7168 "1" "Closed" 1.04000 0.00000   7168 100.00000 "YES"   87.72000   87.72000   87.72000   26.32000 "YES" "YES"   44.65000   44.65000   -9.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.2600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7169 "1" "Closed" 1.04000 0.00000   7169 100.00000 "YES"   87.72000   87.72000   87.72000   26.30000 "YES" "YES"   44.65000   44.65000   -9.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.2600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7170 "1" "Closed" 1.04000 0.00000   7170 100.00000 "YES"  350.87000  350.86999  350.86999  105.26000 "YES" "YES"  112.26721  178.59000  -38.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 421.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7189 "1" "Closed" 1.03000 0.00000   7189 100.00000 "YES"    6.90000    6.90000    6.90000    2.07000 "YES" "YES"    3.51000    3.51000   -0.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7190 "1" "Closed" 1.03000 0.00000   7190 100.00000 "YES"   48.00000   48.00000   48.00000   14.40000 "YES" "YES"   10.89634   24.43000   -5.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  57.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7191 "1" "Open"   1.03000 0.00000   7191 100.00000 "YES"    5.00000    0.00000    5.00000    1.50000 "YES" "YES"    0.00000    2.55000   -0.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7192 "1" "Closed" 1.03000 0.00000   7192 100.00000 "YES"   35.00000   35.00000   35.00000   10.50000 "YES" "YES"   15.39764   17.81000   -3.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  42.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7193 "1" "Closed" 1.03000 0.00000   7193 100.00000 "YES"    7.50000    7.50000    7.50000    2.25000 "YES" "YES"    3.82000    3.82000   -0.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7194 "1" "Closed" 1.03000 0.00000   7194 100.00000 "YES"  230.95000  230.95000  230.95000   69.28000 "YES" "YES"   38.74451  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7195 "1" "Closed" 1.03000 0.00000   7195 100.00000 "YES"  230.95000  230.95000  230.95000   69.28000 "YES" "YES"   33.35987  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7196 "1" "Closed" 1.03000 0.00000   7196 100.00000 "YES"  230.95000  230.95000  230.95000   69.28000 "YES" "YES"   60.14595  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7197 "1" "Closed" 1.03000 0.00000   7197 100.00000 "YES"  230.95000  230.95000  230.95000   69.28000 "YES" "YES"   93.35555  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7207 "1" "Open"   1.04000 0.00000   7207 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7208 "1" "Closed" 1.04000 0.00000   7208 100.00000 "YES"  765.00000  229.50001  765.00001  229.50001 "YES" "YES"   67.64894  389.38999  -84.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 918.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7209 "1" "Closed" 1.04000 0.00000   7209 100.00000 "YES"  765.00000  229.50001  765.00001  229.50001 "YES" "YES"   98.18196  389.38999  -84.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 918.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7210 "1" "Closed" 1.04000 0.00000   7210 100.00000 "YES"  178.50000  178.50000  178.50000   53.55000 "YES" "YES"   28.34162   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7211 "1" "Closed" 1.04000 0.00000   7211 100.00000 "YES"  178.50000  178.50000  178.50000   53.55000 "YES" "YES"   39.75347   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7212 "1" "Closed" 1.04000 0.00000   7212 100.00000 "YES"  178.50000  178.50000  178.50000   53.55000 "YES" "YES"   25.82762   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7266 "1" "Closed" 1.01000 0.00000   7266 100.00000 "YES"  304.60001  304.60000  304.60000   91.38000 "YES" "YES"  -33.81000  155.04000  -33.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 365.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7267 "1" "Closed" 1.01000 0.00000   7267 100.00000 "YES"   90.64000   90.64000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7680 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7268 "1" "Closed" 1.01000 0.00000   7268 100.00000 "YES"   90.64000   90.64000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7680 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7269 "1" "Closed" 1.01000 0.00000   7269 100.00000 "YES"   90.64000   90.64000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7680 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7270 "1" "Closed" 1.01000 0.00000   7270 100.00000 "YES"  181.28000  181.28000  181.28000   54.38000 "YES" "YES"  -20.12000   92.27000  -20.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.5360 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7280 "1" "Open"   1.04000 0.00000   7280 100.00000 "YES"   25.70000    0.00000   25.70000    7.71000 "YES" "YES"   13.08000   13.08000   -2.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  30.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7281 "1" "Open"   1.04000 0.00000   7281 100.00000 "YES"   15.00000    0.00000   15.00000    4.50000 "YES" "YES"    7.64000    7.64000   -1.67000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7284 "1" "Open"   1.04000 0.00000   7284 100.00000 "NO "    7.50000    0.00000    7.50000    2.25000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7285 "1" "Closed" 1.04000 0.00000   7285 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7286 "1" "Closed" 1.04000 0.00000   7286 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7287 "1" "Closed" 1.04000 0.00000   7287 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7288 "1" "Closed" 1.04000 0.00000   7288 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7289 "1" "Closed" 1.04000 0.00000   7289 100.00000 "NO "   56.60000   42.45000   56.60000   16.98000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  67.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7307 "1" "Closed" 1.04000 0.00000   7307 100.00000 "YES"   96.68000   96.68000   96.68000   29.00000 "YES" "YES"   49.21000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7308 "1" "Closed" 1.04000 0.00000   7308 100.00000 "YES"   96.68000   96.68000   96.68000   29.00000 "YES" "YES"   49.21000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7309 "1" "Open"   1.04000 0.00000   7309 100.00000 "YES"   96.68000    0.00000   96.68000   29.00000 "YES" "YES"    0.00000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7310 "1" "Closed" 1.04000 0.00000   7310 100.00000 "YES"   96.68000   96.68000   96.68000   29.00000 "YES" "YES"   28.89947   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7311 "1" "Closed" 1.04000 0.00000   7311 100.00000 "YES"  193.37000  193.37000  193.37000   58.01000 "YES" "YES"   92.38660   98.42000  -21.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7323 "1" "Closed" 1.02000 0.00000   7323 100.00000 "YES"  124.47000  124.48000  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7324 "1" "Closed" 1.02000 0.00000   7324 100.00000 "YES"  124.47000  124.48000  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7325 "1" "Closed" 1.02000 0.00000   7325 100.00000 "YES"  124.47000  124.48000  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7326 "1" "Closed" 1.02000 0.00000   7326 100.00000 "YES"  124.47000  124.48000  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7329 "1" "Closed" 1.04000 0.00000   7329 100.00000 "YES"  101.90000  101.90001  101.90001   30.57000 "YES" "YES"   32.60919   51.87000  -11.31000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 122.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7334 "1" "Open"   1.04000 0.00000   7334 100.00000 "YES"    4.70000    0.00000    4.70000    1.41000 "YES" "YES"    2.19000    2.19000   -0.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7335 "1" "Closed" 1.04000 0.00000   7335 100.00000 "YES"  453.50000  136.05000  453.49998  136.05000 "YES" "YES"  137.26671  211.33001  -55.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 544.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7349 "1" "Closed" 1.04000 0.00000   7349 100.00000 "YES"  313.82999  313.82999  313.82999   94.15000 "YES" "YES"  118.99437  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7350 "1" "Closed" 1.04000 0.00000   7350 100.00000 "YES"  313.82999  313.82999  313.82999   94.15000 "YES" "YES"   51.57723  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7351 "1" "Closed" 1.04000 0.00000   7351 100.00000 "YES"  313.82999  313.82999  313.82999   94.15000 "YES" "YES"   40.84368  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7352 "1" "Closed" 1.04000 0.00000   7352 100.00000 "YES"  313.82999  313.82999  313.82999   94.15000 "YES" "YES"   42.22662  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7353 "1" "Closed" 1.04000 0.00000   7353 100.00000 "YES"  684.20001  301.04799  684.20000  205.25999 "YES" "YES"   56.87016  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7354 "1" "Closed" 1.04000 0.00000   7354 100.00000 "YES"  684.20001  301.04799  684.20000  205.25999 "YES" "YES"  101.56249  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7355 "1" "Closed" 1.04000 0.00000   7355 100.00000 "YES"  684.20001  301.04799  684.20000  205.25999 "YES" "YES"  100.71274  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7356 "1" "Closed" 1.04000 0.00000   7356 100.00000 "YES"  684.20001  300.84000  684.20000  205.00000 "YES" "YES"  108.36974  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7357 "1" "Closed" 1.04000 0.00000   7357 100.00000 "YES"   16.30000   16.30000   16.30000    4.89000 "YES" "YES"    8.30000    8.30000   -1.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  19.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7358 "1" "Closed" 1.04000 0.00000   7358 100.00000 "YES"  225.20000  225.20001  225.20001   67.56000 "YES" "YES"   33.80255  114.63000  -25.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7359 "1" "Closed" 1.04000 0.00000   7359 100.00000 "YES"  225.20000  225.20001  225.20001   67.56000 "YES" "YES"   74.01616  114.63000  -25.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7360 "1" "Closed" 1.04000 0.00000   7360 100.00000 "YES"  225.20000  225.20001  225.20001   67.56000 "YES" "YES"   45.38812  114.63000  -25.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7361 "1" "Closed" 1.04000 0.00000   7361 100.00000 "YES"  102.70000  102.70000  102.70000   30.81000 "YES" "YES"   27.74348   52.27000  -11.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 123.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7369 "1" "Closed" 1.04000 0.00000   7369 100.00000 "YES"  107.27000  107.27000  107.27000   32.18000 "YES" "YES"   30.78609   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7370 "1" "Closed" 1.04000 0.00000   7370 100.00000 "YES"  107.27000  107.27000  107.27000   32.18000 "YES" "YES"   24.76909   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7371 "1" "Closed" 1.04000 0.00000   7371 100.00000 "YES"  107.27000  107.27000  107.27000   32.18000 "YES" "YES"   29.62596   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7372 "1" "Closed" 1.04000 0.00000   7372 100.00000 "YES"  107.27000  107.27000  107.27000   32.18000 "YES" "YES"   31.62353   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7373 "1" "Closed" 1.04000 0.00000   7373 100.00000 "YES"  107.27000  107.27000  107.27000   32.18000 "YES" "YES"   54.60000   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7374 "1" "Closed" 1.04000 0.00000   7374 100.00000 "YES"  107.27000  107.27000  107.27000   32.18000 "YES" "YES"   38.85913   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7375 "1" "Closed" 1.04000 0.00000   7375 100.00000 "YES"  183.66000  183.65999  183.65999   55.10000 "YES" "YES"   38.08454   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7376 "1" "Closed" 1.04000 0.00000   7376 100.00000 "YES"  183.66000  183.65999  183.65999   55.10000 "YES" "YES"   41.33898   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7377 "1" "Closed" 1.04000 0.00000   7377 100.00000 "YES"  183.66000  183.65999  183.65999   55.10000 "YES" "YES"   52.61020   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7378 "1" "Closed" 1.04000 0.00000   7378 100.00000 "YES"  183.66000  183.65999  183.65999   55.10000 "YES" "YES"   42.87052   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7379 "1" "Closed" 1.04000 0.00000   7379 100.00000 "YES"  183.66000  183.65999  183.65999   55.10000 "YES" "YES"   46.23794   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7389 "1" "Closed" 1.04000 0.00000   7389 100.00000 "YES"  542.79999  541.48645  542.80000  162.84000 "YES" "YES"  600.00520  276.29001  -60.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 651.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "1" "Closed" 1.00000 0.00000   7400 100.00000 "YES"   72.00000   72.00000   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "2" "Closed" 1.00000 0.00000   7400 100.00000 "YES"   72.00000   72.00000   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "3" "Closed" 1.00000 0.00000   7400 100.00000 "YES"   72.00000   72.00000   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "4" "Closed" 1.00000 0.00000   7400 100.00000 "YES"   72.00000   72.00000   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "5" "Closed" 1.00000 0.00000   7400 100.00000 "YES"  144.00000  144.00001  144.00001   43.20000 "YES" "YES"  -15.98000   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "6" "Closed" 1.00000 0.00000   7400 100.00000 "YES"  446.39999  446.40002  446.40002  133.92000 "YES" "YES"  -49.55000  227.22001  -49.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7406 "1" "Closed" 1.04000 0.00000   7406 100.00000 "YES"   63.10000   63.10000   63.10000   18.93000 "YES" "YES"   32.12000   32.12000   -7.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  75.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7406 "2" "Closed" 1.04000 0.00000   7406 100.00000 "YES"  310.00000  223.19999  309.99999   93.00000 "YES" "YES"  157.79001  157.79001  -34.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 372.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7414 "1" "Open"   1.03000 0.00000   7414 100.00000 "YES"  102.40000  102.09818  102.40000   30.72000 "YES" "YES"  -11.37000   52.12000  -11.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 122.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7419 "1" "Closed" 1.00000 0.00000   7419 100.00000 "YES"   88.20000   88.20000   88.20000   26.46000 "YES" "YES"   -0.78509   44.89000   -9.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7419 "2" "Closed" 1.00000 0.00000   7419 100.00000 "YES"   88.20000   88.20000   88.20000   26.46000 "YES" "YES"   -0.78509   44.89000   -9.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "1" "Closed" 1.04000 0.00000   7422 100.00000 "YES"    6.80000    6.80000    6.80000    2.04000 "YES" "YES"    3.46000    3.46000   -0.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "10" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  172.20000  172.20000  172.20000   51.66000 "YES" "YES"   80.88619   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "11" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  172.20000  172.20000  172.20000   51.66000 "YES" "YES"   80.88619   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "2" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  112.50000  112.50000  112.50000   33.75000 "YES" "YES"   57.26000   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "3" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  112.50000  112.50000  112.50000   33.75000 "YES" "YES"   57.26000   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "4" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  112.50000  112.50000  112.50000   33.75000 "YES" "YES"   57.26000   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "5" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  112.50000  112.50000  112.50000   33.75000 "YES" "YES"   57.26000   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "6" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  191.10001  191.10000  191.10000   57.33000 "YES" "YES"   80.88619   97.27000  -21.21000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 229.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "7" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  172.20000  172.20000  172.20000   51.66000 "YES" "YES"   80.88619   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "8" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  172.20000  172.20000  172.20000   51.66000 "YES" "YES"   80.88619   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "9" "Closed" 1.04000 0.00000   7422 100.00000 "YES"  172.20000  172.20000  172.20000   51.66000 "YES" "YES"   80.88619   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "1" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   21.08081   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "10" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  130.00000  130.00000  130.00000   39.00000 "YES" "YES"   21.08081   66.17000  -14.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "11" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  130.00000  130.00000  130.00000   39.00000 "YES" "YES"   21.08081   66.17000  -14.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "2" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   21.08081   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "3" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   21.08081   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "4" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   21.08081   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "5" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   21.08081   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "6" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   21.08081   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "7" "Closed" 1.04000 0.00000   7428 100.00000 "YES"   75.00000   75.00000   75.00000   22.50000 "YES" "YES"   21.08081   38.17000   -8.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "8" "Open"   1.04000 0.00000   7428 100.00000 "YES"   81.00000    0.00000   81.00000   24.30000 "YES" "YES"   23.53584   41.23000   -8.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  97.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "9" "Closed" 1.04000 0.00000   7428 100.00000 "YES"   11.70000   11.70000   11.70000    3.51000 "YES" "YES"    5.96000    5.96000   -1.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8024 "1" "Closed" 1.04000 0.00000   8024 100.00000 "NO "   44.00000   33.00000   44.00000   13.20000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8033 "1" "Open"   1.04000 0.00000   8033 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"    0.00000  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8034 "1" "Open"   1.04000 0.00000   8034 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"  101.39977  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8035 "1" "Open"   1.04000 0.00000   8035 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"    0.00000  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8036 "1" "Open"   1.04000 0.00000   8036 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"    0.00000  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8046 "1" "Closed" 1.01000 0.00000   8046 100.00000 "YES"  172.67000   51.80000  172.66999   51.80000 "YES" "YES"  -19.17000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8047 "1" "Open"   1.01000 0.00000   8047 100.00000 "YES"  172.67000    0.00000  172.66999   51.80000 "YES" "YES"    0.00000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8048 "1" "Closed" 1.04000 0.00000   8048 100.00000 "YES"  172.67000   51.80000  172.66999   51.80000 "YES" "YES"   76.41417   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8049 "1" "Closed" 1.01000 0.00000   8049 100.00000 "YES"  172.67000   51.80000  172.66999   51.80000 "YES" "YES"  -19.17000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8050 "1" "Open"   1.01000 0.00000   8050 100.00000 "YES"  172.67000    0.00000  172.66999   51.80000 "YES" "YES"    0.00000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8051 "1" "Open"   1.01000 0.00000   8051 100.00000 "YES"  172.67000    0.00000  172.66999   51.80000 "YES" "YES"    0.00000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8060 "1" "Open"   1.00000 0.00000   8060 100.00000 "YES"  593.40002    0.00000  593.40000  178.02000 "YES" "YES"    0.00000  276.51999  -72.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 712.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8061 "1" "Open"   1.00000 0.00000   8061 100.00000 "YES"  593.40002    0.00000  593.40000  178.02000 "YES" "YES"    0.00000  276.51999  -72.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 712.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8070 "1" "Open"   1.00000 0.00000   8070 100.00000 "YES"  924.90002    0.00000  924.89996  277.46999 "YES" "YES"    0.00000  430.99999 -112.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1109.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8071 "1" "Closed" 1.00000 0.00000   8071 100.00000 "YES"  924.90002  277.46999  924.89996  277.46999 "YES" "YES" -112.84000  430.99999 -112.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1109.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8077 "1" "Closed" 1.03000 0.00000   8077 100.00000 "YES"  234.89999  234.90000  234.90000   70.47000 "YES" "YES"    3.30583  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8078 "1" "Closed" 1.03000 0.00000   8078 100.00000 "YES"  234.89999  234.90000  234.90000   70.47000 "YES" "YES"    2.08980  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8079 "1" "Closed" 1.03000 0.00000   8079 100.00000 "YES"  234.89999  234.90000  234.90000   70.47000 "YES" "YES"    1.48584  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8080 "1" "Closed" 1.03000 0.00000   8080 100.00000 "YES"  234.89999  234.90000  234.90000   70.47000 "YES" "YES"    2.15115  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8087 "1" "Open"   1.04000 0.00000   8087 100.00000 "YES"  897.70001    0.00000  897.70002  269.31000 "YES" "YES"    0.00000  418.33000 -109.51999 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1077.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8088 "1" "Closed" 1.04000 0.00000   8088 100.00000 "YES"  897.70001  269.31000  897.70002  269.31000 "YES" "YES"  132.48630  418.33000 -109.51999 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1077.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8099 "1" "Closed" 1.04000 0.00000   8099 100.00000 "NO "  114.00000   85.50000  114.00000   34.20000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 136.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8115 "1" "Open"   1.04000 0.00000   8115 100.00000 "YES"   10.00000    0.00000   10.00000    3.00000 "YES" "YES"    0.00000    4.66000   -1.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8116 "1" "Open"   1.04000 0.00000   8116 100.00000 "YES"  351.70001    0.00000  351.70000  105.51000 "YES" "YES"    0.00000  163.89000  -42.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8117 "1" "Closed" 1.04000 0.00000   8117 100.00000 "YES"  351.70001  105.51000  351.70000  105.51000 "YES" "YES"   65.61312  163.89000  -42.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8129 "1" "Closed" 1.03000 0.00000   8129 100.00000 "YES"  660.00000  475.19999  659.99999  198.00000 "YES" "YES"  -48.68533  307.55999  -80.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 792.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8130 "1" "Closed" 1.03000 0.00000   8130 100.00000 "YES"  660.00000  475.19999  659.99999  198.00000 "YES" "YES"  -15.70320  307.55999  -80.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 792.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8131 "1" "Closed" 1.03000 0.00000   8131 100.00000 "YES"  660.00000  475.19999  659.99999  198.00000 "YES" "YES"  -37.16752  307.55999  -80.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 792.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8147 "1" "Open"   1.03000 0.00000   8147 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    1.86000    1.86000   -0.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8147 "2" "Open"   1.03000 0.00000   8147 100.00000 "YES"  239.30000    0.00000  239.29999   71.79000 "YES" "YES"   98.21576  111.51000  -29.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 287.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8152 "1" "Open"   1.00000 0.00000   8152 100.00000 "YES"   22.00000    0.00000   22.00000    6.60000 "YES" "YES"    0.00000   11.20000   -2.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  26.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8155 "1" "Open"   1.00000 0.00000   8155 100.00000 "YES"  174.60001    0.00000  174.60001   52.38000 "YES" "YES"    0.00000   81.36000  -21.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 209.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8155 "2" "Closed" 1.00000 0.00000   8155 100.00000 "YES"  174.60001   52.38000  174.60001   52.38000 "YES" "YES"  -21.30000   81.36000  -21.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 209.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8158 "1" "Open"   1.00000 0.00000   8158 100.00000 "YES"  105.00000    0.00000  105.00000   31.50000 "YES" "YES"    0.00000   53.44000  -11.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 126.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8158 "2" "Open"   1.00000 0.00000   8158 100.00000 "YES"   98.20000    0.00000   98.20000   29.46000 "YES" "YES"    0.00000   49.98000  -10.90000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 117.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
}
Load (BusNum,ID,Status,AGC,SMW,SMvar,IMW,IMvar,ZMW,ZMvar,DistStatus,DistMWInput,
   DistMvarInput,Interruptible,MWMax,MWMin,DistMWMax,DistMWMin,DistUnitTypeCode,
   LoadModelGroup,AreaNumber,ZoneNumber,BANumber,OwnerNumber,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,AllLabels)
{
  1001 "1 " "Closed" "YES"   20.78100    5.88795    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1002 "1 " "Closed" "YES"   15.41400    4.36730    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1007 "1 " "Closed" "YES"    7.00800    1.98560    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1012 "1 " "Closed" "YES"    2.98500    0.84575    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1013 "1 " "Closed" "YES"    0.51000    0.14450    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1013 "2 " "Closed" "YES"    1.51800    0.43010    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1013 "3 " "Closed" "YES"   27.19800    7.70610    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1014 "1 " "Closed" "YES"    2.22000    0.62900    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1015 "1 " "Closed" "YES"    7.50900    2.12755    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1016 "1 " "Closed" "YES"    2.88900    0.81855    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1017 "1 " "Closed" "YES"   18.34500    5.19775    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1018 "1 " "Closed" "YES"    0.06900    0.01955    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1019 "1 " "Closed" "YES"   61.77600   17.50320    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1024 "1 " "Closed" "YES"   63.03900   17.86105    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1027 "1 " "Closed" "YES"    0.60300    0.17085    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1027 "2 " "Closed" "YES"  100.60800   28.50560    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "1 " "Closed" "YES"    1.42500    0.40375    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "2 " "Closed" "YES"    0.75300    0.21335    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "3 " "Closed" "YES"    4.89900    1.38805    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "4 " "Closed" "YES"    2.93700    0.83215    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1029 "1 " "Closed" "YES"   83.18400   23.56880    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1030 "1 " "Closed" "YES"   23.04600    6.52970    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1030 "2 " "Closed" "YES"    1.58100    0.44795    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1031 "1 " "Closed" "YES"    9.24600    2.61970    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1036 "1 " "Closed" "YES"    1.01700    0.28815    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1036 "2 " "Closed" "YES"   12.57900    3.56405    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1037 "1 " "Closed" "YES"  102.23700   28.96715    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1040 "1 " "Closed" "YES"   44.35800   12.56810    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1044 "1 " "Closed" "YES"    4.51200    1.27840    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1044 "2 " "Closed" "YES"   10.17000    2.88150    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1045 "1 " "Closed" "YES"   98.56200   27.92590    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1046 "1 " "Closed" "YES"    0.00600    0.00170    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1046 "2 " "Closed" "YES"   11.07900    3.13905    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1054 "1 " "Closed" "YES"    1.77600    0.50320    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1054 "2 " "Closed" "YES"    0.51900    0.14705    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1054 "3 " "Closed" "YES"   12.69300    3.59635    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1055 "1 " "Closed" "YES"    3.97800    1.12710    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1058 "1 " "Closed" "YES"    4.08600    1.15770    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1058 "2 " "Closed" "YES"    9.36900    2.65455    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1064 "1 " "Closed" "YES"    6.59100    1.86745    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1064 "2 " "Closed" "YES"  117.16800   33.19760    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1067 "1 " "Closed" "YES"  101.54999   28.77250    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1068 "1 " "Closed" "YES"    0.69000    0.19550    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1068 "2 " "Closed" "YES"   58.71300   16.63535    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1071 "1 " "Closed" "YES"   91.46400   25.91480    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1083 "1 " "Closed" "YES"   39.94500   11.31775    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1085 "1 " "Closed" "YES"    2.92200    0.82790    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1085 "2 " "Closed" "YES"   18.37500    5.20625    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1086 "1 " "Closed" "YES"   39.67200   11.24040    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1087 "1 " "Closed" "YES"    0.90900    0.25755    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1089 "1 " "Closed" "YES"    0.83100    0.23545    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1089 "2 " "Closed" "YES"   39.77400   11.26930    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1091 "1 " "Closed" "YES"    4.71300    1.33535    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1091 "2 " "Closed" "YES"    6.90900    1.95755    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  2001 "1 " "Closed" "YES"   14.30700    4.05365    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2001 "2 " "Closed" "YES"   34.05000    9.64750    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2007 "1 " "Closed" "YES"    9.54000    2.70300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2008 "1 " "Closed" "YES"    8.06100    2.28395    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2009 "1 " "Closed" "YES"   39.13500   11.08825    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2010 "1 " "Closed" "YES"    5.10600    1.44670    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "2 " "Closed" "YES"    9.60600    2.72170    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "3 " "Closed" "YES"    2.92800    0.82960    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "4 " "Closed" "YES"    0.19200    0.05440    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "5 " "Closed" "YES"   38.97300   11.04235    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2014 "1 " "Closed" "YES"    3.62400    1.02680    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2014 "2 " "Closed" "YES"   21.80400    6.17780    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2015 "1 " "Closed" "YES"    4.68600    1.32770    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2016 "1 " "Closed" "YES"   69.26700   19.62565    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2020 "1 " "Closed" "YES"   47.97300   13.59235    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2022 "1 " "Closed" "YES"   11.56500    3.27675    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2025 "1 " "Closed" "YES"   39.61800   11.22510    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2026 "1 " "Closed" "YES"    2.51100    0.71145    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2026 "2 " "Closed" "YES"    0.94800    0.26860    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2026 "3 " "Closed" "YES"    7.17300    2.03235    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2026 "4 " "Closed" "YES"    7.93800    2.24910    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2027 "1 " "Closed" "YES"    3.55500    1.00725    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2028 "1 " "Closed" "YES"   14.23800    4.03410    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2029 "1 " "Closed" "YES"    3.20100    0.90695    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2030 "1 " "Closed" "YES"    3.91200    1.10840    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2030 "2 " "Closed" "YES"   43.23300   12.24935    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2031 "1 " "Closed" "YES"    0.78600    0.22270    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2031 "2 " "Closed" "YES"    1.27200    0.36040    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2031 "3 " "Closed" "YES"    3.70800    1.05060    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2032 "1 " "Closed" "YES"    3.35400    0.95030    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2033 "1 " "Closed" "YES"    1.30200    0.36890    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2033 "2 " "Closed" "YES"   12.27000    3.47650    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2034 "1 " "Closed" "YES"    5.34000    1.51300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2035 "1 " "Closed" "YES"    4.14900    1.17555    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2035 "2 " "Closed" "YES"    0.53400    0.15130    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2036 "1 " "Closed" "YES"   41.58600   11.78270    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2037 "1 " "Closed" "YES"    0.69000    0.19550    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2037 "2 " "Closed" "YES"    2.81100    0.79645    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2038 "1 " "Closed" "YES"    2.60400    0.73780    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2039 "1 " "Closed" "YES"    5.55900    1.57505    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2040 "1 " "Closed" "YES"   15.90300    4.50585    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2043 "1 " "Closed" "YES"    4.23600    1.20020    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2044 "1 " "Closed" "YES"   27.40500    7.76475    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2045 "1 " "Closed" "YES"   22.60500    6.40475    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2046 "1 " "Closed" "YES"   22.13400    6.27130    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2047 "1 " "Closed" "YES"    9.40800    2.66560    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2047 "2 " "Closed" "YES"    5.54700    1.57165    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2048 "1 " "Closed" "YES"    6.41700    1.81815    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2049 "1 " "Closed" "YES"    0.48600    0.13770    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2049 "2 " "Closed" "YES"    0.57900    0.16405    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2049 "3 " "Closed" "YES"   10.50600    2.97670    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2050 "1 " "Closed" "YES"    3.65700    1.03615    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2051 "1 " "Closed" "YES"   17.85000    5.05750    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2052 "1 " "Closed" "YES"    9.45900    2.68005    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2052 "2 " "Closed" "YES"   15.37800    4.35710    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2053 "1 " "Closed" "YES"   29.13300    8.25435    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2055 "1 " "Closed" "YES"   49.62000   14.05900    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2060 "1 " "Closed" "YES"    3.79500    1.07525    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2063 "1 " "Closed" "YES"   65.61600   18.59120    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2064 "1 " "Closed" "YES"    7.03800    1.99410    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2064 "2 " "Closed" "YES"    3.00900    0.85255    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2065 "1 " "Closed" "YES"   78.36000   22.20200    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2066 "1 " "Closed" "YES"    4.05000    1.14750    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2066 "2 " "Closed" "YES"    2.54100    0.71995    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2066 "3 " "Closed" "YES"    0.52200    0.14790    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2067 "1 " "Closed" "YES"   53.96700   15.29065    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2068 "1 " "Closed" "YES"    5.76000    1.63200    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2069 "1 " "Closed" "YES"   21.92400    6.21180    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2072 "1 " "Closed" "YES"    9.70500    2.74975    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2079 "1 " "Closed" "YES"    4.47900    1.26905    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2080 "1 " "Closed" "YES"   16.93200    4.79740    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2081 "1 " "Closed" "YES"    4.46400    1.26480    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2082 "1 " "Closed" "YES"   59.03100   16.72545    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2086 "1 " "Closed" "YES"    2.19300    0.62135    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2087 "1 " "Closed" "YES"    7.89600    2.23720    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2090 "1 " "Closed" "YES"    2.42400    0.68680    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2091 "1 " "Closed" "YES"   17.04600    4.82970    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2092 "1 " "Closed" "YES"   24.10800    6.83060    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2106 "1 " "Closed" "YES"   14.40300    4.08085    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2107 "1 " "Closed" "YES"   74.15100   21.00945    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2108 "1 " "Closed" "YES"    2.14500    0.60775    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2109 "1 " "Closed" "YES"   33.81000    9.57950    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2110 "1 " "Closed" "YES"    8.58900    2.43355    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2111 "1 " "Closed" "YES"    7.00200    1.98390    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2111 "2 " "Closed" "YES"    6.95100    1.96945    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2112 "1 " "Closed" "YES"    4.54200    1.28690    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2114 "1 " "Closed" "YES"   70.77600   20.05320    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2121 "1 " "Closed" "YES"    2.33400    0.66130    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2122 "1 " "Closed" "YES"    6.72300    1.90485    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2124 "1 " "Closed" "YES"   21.28500    6.03075    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2125 "1 " "Closed" "YES"    4.05600    1.14920    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2126 "1 " "Closed" "YES"   14.23500    4.03325    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2129 "1 " "Closed" "YES"    6.63300    1.87935    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2132 "1 " "Closed" "YES"   11.94000    3.38300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2133 "1 " "Closed" "YES"    5.67900    1.60905    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  3002 "1 " "Closed" "YES"  112.86000   31.97700    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3005 "1 " "Closed" "YES"    0.79200    0.22440    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3005 "2 " "Closed" "YES"    0.82500    0.23375    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3005 "3 " "Closed" "YES"    5.72400    1.62180    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3006 "1 " "Closed" "YES"    7.34700    2.08165    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3007 "1 " "Closed" "YES"   14.96400    4.23980    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3008 "1 " "Closed" "YES"   18.99600    5.38220    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3008 "2 " "Closed" "YES"    0.81300    0.23035    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3009 "1 " "Closed" "YES"   12.54000    3.55300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3010 "1 " "Closed" "YES"    4.67100    1.32345    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3011 "1 " "Closed" "YES"   18.98100    5.37795    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3011 "2 " "Closed" "YES"    8.15700    2.31115    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3012 "1 " "Closed" "YES"    0.56400    0.15980    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3013 "1 " "Closed" "YES"   64.55700   18.29115    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3014 "1 " "Closed" "YES"   22.00200    6.23390    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3015 "1 " "Closed" "YES"    5.36400    1.51980    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3021 "1 " "Closed" "YES"    0.52500    0.14875    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3021 "2 " "Closed" "YES"    1.41600    0.40120    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3022 "1 " "Closed" "YES"   24.59100    6.96745    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3023 "1 " "Closed" "YES"   10.40700    2.94865    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3024 "1 " "Closed" "YES"   10.13100    2.87045    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3025 "1 " "Closed" "YES"   13.67400    3.87430    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3029 "1 " "Closed" "YES"    4.86600    1.37870    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3030 "1 " "Closed" "YES"  129.72000   36.75400    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3031 "1 " "Closed" "YES"   14.73300    4.17435    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3032 "1 " "Closed" "YES"   72.86400   20.64480    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3035 "1 " "Closed" "YES"    3.46500    0.98175    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3036 "1 " "Closed" "YES"    1.29900    0.36805    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
