title
Texas2k_series24_case1_2016summerPeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
      1  "ODESSA 2"    : 31.906736 -102.262348 0.090000  " "
      2  "PRESIDIO 2"    : 29.888046 -104.519139 0.145000  " "
      3  "O DONNELL 1"    : 32.926389 -101.647778 0.111000  " "
      4  "BIG SPRING 5"    : 32.207500 -101.388333 0.290000  " "
      5  "VAN HORN"    : 31.093480 -104.624514 0.350000  " "
      6  "IRAAN 2"    : 30.931467 -102.201433 0.014000  " "
      7  "PRESIDIO 1"    : 29.600000 -104.300000 0.116000  " "
      8  "SANDERSON"    : 30.028067 -101.970461 0.400000  " "
      9  "MONAHANS 2"    : 31.484586 -103.161046 0.280000  " "
     10  "GRANDFALLS"    : 31.169523 -103.085134 0.940000  " "
     11  "MARFA"    : 30.285296 -104.005761 0.069000  " "
     12  "GARDEN CITY"    : 31.763075 -101.501775 0.094000  " "
     13  "ODESSA 4"    : 31.725171 -102.413607 0.114000  " "
     14  "NOTREES"    : 31.799171 -102.632933 0.590000  " "
     15  "MIDLAND 4"    : 31.979427 -102.132366 2.350000  " "
     16  "BIG SPRING 1"    : 31.992500 -101.116700 0.171000  " "
     17  "O DONNELL 2"    : 32.929014 -101.578617 0.136000  " "
     18  "ODESSA 6"    : 31.969312 -102.630882 0.079000  " "
     19  "BIG SPRINGS"    : 32.039000 -101.220000 0.910000  " "
     20  "MIDLAND 2"    : 32.321673 -102.042298 0.113000  " "
     21  "COAHOMA"    : 32.879511 -101.246784 0.220000  " "
     22  "MIDLAND 3"    : 31.992384 -102.081464 0.230000  " "
     23  "ALPINE"    : 29.802094 -103.222360 0.290000  " "
     24  "FORT DAVIS"    : 31.004969 -103.759065 0.610000  " "
     25  "MCCAMEY 1"    : 31.209200 -102.241700 0.440000  " "
     26  "BIG SPRING 4"    : 31.991442 -101.302637 0.079000  " "
     27  "CRANE"    : 31.186888 -102.596253 0.230000  " "
     28  "ODESSA 5"    : 31.799158 -102.474090 2.510000  " "
     29  "FORT STOCKTON 1"    : 30.772575 -102.505808 0.380000  " "
     30  "ANDREWS"    : 32.335729 -102.697303 1.690000  " "
     31  "FORSAN"    : 32.140800 -101.398600 1.560000  " "
     32  "BIG LAKE"    : 31.272551 -101.172783 0.010000  " "
     33  "MIDLAND 5"    : 32.053604 -102.201660 0.078000  " "
     34  "OZONA"    : 30.575618 -101.331239 0.330000  " "
     35  "MONAHANS 1"    : 31.583900 -102.963300 0.132000  " "
     36  "STANTON"    : 32.489818 -101.754488 0.490000  " "
     37  "ODONNELL"    : 32.927010 -101.764414 0.410000  " "
     38  "LENORAH"    : 32.235300 -101.836700 0.188000  " "
     39  "IRAAN 3"    : 30.884700 -101.920800 0.094000  " "
     40  "BIG SPRING 6"    : 32.273182 -101.422436 0.164000  " "
     41  "ODESSA 3"    : 32.001129 -102.312423 0.530000  " "
     42  "BIG SPRING 3"    : 32.100823 -101.451385 0.400000  " "
     43  "BIG SPRING 7"    : 32.102911 -101.365434 0.430000  " "
     44  "MIDLAND 1"    : 31.517628 -101.918007 0.320000  " "
     45  "IRAAN 1"    : 30.917800 -102.086700 0.118000  " "
     46  "ODESSA 1"    : 31.840300 -102.326400 0.028000  " "
     47  "FORT STOCKTON 2"    : 30.807272 -102.355628 0.240000  " "
     48  "FORT STOCKTON 3"    : 30.747459 -102.790792 0.280000  " "
     49  "BIG SPRING 2"    : 31.936100 -101.298300 0.178000  " "
     50  "KERMIT"    : 31.696251 -103.138992 0.113000  " "
     51  "PECOS"    : 31.803547 -103.599914 3.270000  " "
     52  "SHEFFIELD"    : 30.596998 -101.784530 0.066000  " "
     53  "MCCAMEY 2"    : 31.139200 -102.225300 0.154000  " "
     54  "LAMESA"    : 32.929648 -102.133506 0.850000  " "
     55  "GOLDSMITH"    : 31.995000 -102.828333 2.180000  " "
     56  "RALLS 2"    : 33.658671 -101.531037 3.020000  " "
     57  "PARIS 3"    : 33.683869 -95.344733 0.066000  " "
     58  "SAVOY"    : 33.628143 -96.367605 0.062000  " "
     59  "HONEY GROVE"    : 33.615167 -95.900109 0.092000  " "
     60  "MEMPHIS"    : 34.857258 -100.512868 0.690000  " "
     61  "IOWA PARK"    : 33.973297 -98.721096 0.024000  " "
     62  "VERNON 2"    : 33.899813 -99.773497 1.950000  " "
     63  "PANHANDLE 2"    : 35.238333 -101.310833 0.400000  " "
     64  "CHILDRESS"    : 34.447226 -100.809848 1.180000  " "
     65  "FORESTBURG"    : 33.471617 -97.445189 0.370000  " "
     66  "SHERMAN 3"    : 33.627623 -96.767394 0.390000  " "
     67  "PANHANDLE 4"    : 35.427500 -101.253056 0.077000  " "
     68  "WICHITA FALLS 6"    : 33.943784 -98.523064 0.163000  " "
     69  "PARIS 2"    : 33.696800 -95.557700 0.240000  " "
     70  "WICHITA FALLS 4"    : 33.864515 -98.491046 3.260000  " "
     71  "WHEELER"    : 35.830763 -100.765905 0.064000  " "
     72  "DEPORT"    : 33.482646 -95.320088 0.260000  " "
     73  "WICHITA FALLS 3"    : 34.004783 -98.388757 0.260000  " "
     74  "SILVERTON"    : 34.457478 -101.287161 0.045000  " "
     75  "BONHAM"    : 33.708311 -96.240654 4.970000  " "
     76  "MATADOR"    : 33.710684 -100.384217 0.490000  " "
     77  "ARTHUR CITY"    : 33.857868 -95.649137 0.128000  " "
     78  "LEONARD"    : 33.441440 -96.179163 0.240000  " "
     79  "GORDONVILLE"    : 33.830932 -96.839764 0.172000  " "
     80  "KNOX CITY"    : 33.431837 -99.853667 7.800000  " "
     81  "WICHITA FALLS 7"    : 33.894941 -98.543670 0.970000  " "
     82  "LINDSAY"    : 33.615855 -97.310834 0.091000  " "
     83  "ECTOR"    : 33.553520 -96.282897 0.080000  " "
     84  "SUNSET"    : 33.455991 -97.751818 0.147000  " "
     85  "CLARKSVILLE"    : 33.663063 -94.997258 0.340000  " "
     86  "PANHANDLE 3"    : 35.386038 -101.578572 0.176000  " "
     87  "SADLER"    : 33.737974 -96.839543 0.800000  " "
     88  "WHITESBORO"    : 33.743893 -96.936121 1.980000  " "
     89  "SHEPPARD AFB"    : 33.969523 -98.509016 0.020000  " "
     90  "POTTSBORO"    : 33.800717 -96.725989 0.220000  " "
     91  "BELLS"    : 33.623645 -96.427874 0.560000  " "
     92  "CROSBYTON"    : 33.774479 -100.990114 0.060000  " "
     93  "ELECTRA"    : 34.131688 -99.106624 0.440000  " "
     94  "PATTONVILLE"    : 33.402250 -95.483203 0.310000  " "
     95  "HENRIETTA"    : 33.758490 -98.202251 0.151000  " "
     96  "PANHANDLE 6"    : 34.900760 -100.994549 0.070000  " "
     97  "BOWIE"    : 33.520572 -97.956120 0.450000  " "
     98  "WICHITA FALLS 1"    : 33.913300 -98.493100 0.350000  " "
     99  "WHITE DEER"    : 35.478900 -101.243900 0.153000  " "
    100  "ROXTON"    : 33.576823 -95.809701 0.330000  " "
    101  "VERNON 1"    : 34.290000 -99.364722 0.470000  " "
    102  "DENISON 2"    : 33.770785 -96.604061 0.074000  " "
    103  "SUMNER"    : 33.745236 -95.744327 1.210000  " "
    104  "GAINESVILLE"    : 33.661583 -97.176350 0.022000  " "
    105  "ASPERMONT"    : 33.183064 -100.245133 0.490000  " "
    106  "WICHITA FALLS 5"    : 33.799085 -98.509840 0.260000  " "
    107  "WINDTHORST"    : 33.512628 -98.457627 2.320000  " "
    108  "HOWE"    : 33.450768 -96.742245 0.152000  " "
    109  "ARCHER 2"    : 33.493056 -98.581944 0.250000  " "
    110  "COLLINSVILLE"    : 33.537706 -96.906575 0.670000  " "
    111  "JAYTON"    : 32.969722 -100.524167 0.049000  " "
    112  "MUENSTER 1"    : 33.733006 -97.428406 0.084000  " "
    113  "PADUCAH"    : 33.994322 -100.287247 0.270000  " "
    114  "NOCONA"    : 33.793074 -97.963802 0.095000  " "
    115  "DODD CITY"    : 33.615539 -96.072156 0.181000  " "
    116  "WICHITA FALLS 2"    : 33.862500 -98.589400 0.084000  " "
    117  "MONTAGUE"    : 33.626904 -97.687873 0.720000  " "
    118  "SPUR"    : 33.341053 -100.714732 0.420000  " "
    119  "ARCHER 1"    : 33.495278 -98.500000 0.340000  " "
    120  "ANNONA"    : 33.498221 -94.890845 0.099000  " "
    121  "SEYMOUR"    : 33.621145 -99.243765 0.128000  " "
    122  "DENISON 1"    : 33.727126 -96.470794 0.590000  " "
    123  "PANHANDLE 5"    : 35.350300 -101.540000 0.114000  " "
    124  "RALLS 1"    : 33.661111 -101.390000 0.420000  " "
    125  "SHERMAN 1"    : 33.582573 -96.617893 0.560000  " "
    126  "WHITEWRIGHT"    : 33.494577 -96.396115 0.280000  " "
    127  "SHERMAN 2"    : 33.604131 -96.550405 0.440000  " "
    128  "ROCHESTER"    : 33.322836 -99.642126 2.990000  " "
    129  "BURKBURNETT"    : 34.103273 -98.622467 0.820000  " "
    130  "MUENSTER 2"    : 33.682081 -97.382855 0.740000  " "
    131  "ARCHER CITY"    : 33.527396 -98.884782 0.220000  " "
    132  "PETROLIA"    : 34.008308 -98.259320 0.890000  " "
    133  "PARIS 1"    : 33.630800 -95.590000 0.330000  " "
    134  "BAGWELL"    : 33.801868 -95.151966 0.210000  " "
    135  "TELEPHONE"    : 33.778716 -95.996823 0.480000  " "
    136  "PANHANDLE 1"    : 35.442778 -101.372778 2.140000  " "
    137  "VAN ALSTYNE"    : 33.435660 -96.549913 0.390000  " "
    138  "TIOGA"    : 33.464643 -96.892724 0.460000  " "
    139  "VALLEY VIEW"    : 33.458028 -97.128552 0.860000  " "
    140  "MIAMI"    : 35.653889 -100.538611 0.640000  " "
    141  "TRENTON"    : 33.439125 -96.311485 0.091000  " "
    142  "HASKELL"    : 33.122685 -99.650389 3.260000  " "
    143  "SAINT JO"    : 33.741367 -97.535329 0.011000  " "
    144  "KERRVILLE"    : 30.036701 -99.163039 2.530000  " "
    145  "SWEETWATER 4"    : 32.360600 -100.338900 0.450000  " "
    146  "LEAKEY"    : 29.644470 -99.682471 0.120000  " "
    147  "HAMLIN"    : 32.857004 -100.124032 0.082000  " "
    148  "MERKEL 3"    : 32.473621 -100.032723 0.380000  " "
    149  "COLEMAN"    : 31.736902 -99.567791 0.290000  " "
    150  "SONORA"    : 30.441414 -100.560620 0.460000  " "
    151  "CAMP WOOD"    : 29.674700 -100.078588 0.061000  " "
    152  "LLANO"    : 30.653746 -98.918266 0.690000  " "
    153  "WILLOW CITY"    : 30.437069 -98.708714 0.090000  " "
    154  "ABILENE 4"    : 32.335677 -99.667488 0.148000  " "
    155  "KINGSLAND"    : 30.672818 -98.442748 0.830000  " "
    156  "ROSCOE 6"    : 32.415212 -100.573539 0.191000  " "
    157  "BLACKWELL"    : 32.198100 -100.268600 0.097000  " "
    158  "CHRISTOVAL"    : 31.085435 -100.678820 0.035000  " "
    159  "LUEDERS"    : 32.868619 -99.694492 0.290000  " "
    160  "COLORADO CITY"    : 32.314505 -100.918356 0.400000  " "
    161  "STAMFORD"    : 32.940911 -99.850964 0.310000  " "
    162  "ELDORADO"    : 30.883539 -100.595464 0.490000  " "
    163  "SAN SABA"    : 31.157093 -98.763991 0.097000  " "
    164  "ABILENE 2"    : 32.625600 -99.492800 4.580000  " "
    165  "LOMETA"    : 31.257224 -98.376742 0.710000  " "
    166  "SAN ANGELO 1"    : 31.509720 -100.322075 0.199000  " "
    167  "TUSCOLA"    : 32.274081 -99.826041 0.012000  " "
    168  "ABILENE 7"    : 32.333551 -99.927724 0.031000  " "
    169  "SNYDER 1"    : 32.720400 -100.995200 4.600000  " "
    170  "CHEROKEE"    : 30.939820 -99.079893 0.360000  " "
    171  "RICHLAND SPRINGS"    : 31.517913 -99.135467 0.154000  " "
    172  "ROSCOE 2"    : 32.469400 -100.666400 0.270000  " "
    173  "BALLINGER"    : 31.738576 -99.934162 0.086000  " "
    174  "SILVER"    : 32.050000 -100.691700 0.157000  " "
    175  "ROSCOE 5"    : 32.312200 -100.530300 0.760000  " "
    176  "ANSON"    : 32.747863 -99.905394 0.033000  " "
    177  "DEL RIO"    : 29.837220 -101.212436 3.840000  " "
    178  "HUNT"    : 30.095115 -99.628211 0.330000  " "
    179  "WINGATE"    : 32.214024 -100.057120 0.184000  " "
    180  "STERLING CITY 1"    : 31.926100 -100.928100 0.124000  " "
    181  "ROSCOE 4"    : 32.236944 -100.483300 0.600000  " "
    182  "BRADY"    : 31.176951 -99.616412 0.098000  " "
    183  "TRENT 1"    : 32.430100 -100.235652 0.440000  " "
    184  "OVALO"    : 32.120249 -99.753027 0.014000  " "
    185  "NOLAN"    : 32.287800 -100.100000 0.570000  " "
    186  "MILES"    : 31.592013 -100.192616 0.066000  " "
    187  "BRACKETTVILLE 2"    : 29.234722 -100.209167 0.360000  " "
    188  "MASON"    : 30.843122 -99.570053 0.340000  " "
    189  "BRACKETTVILLE 3"    : 29.395621 -100.439985 0.126000  " "
    190  "ABILENE 6"    : 32.362783 -99.817314 0.320000  " "
    191  "HERMLEIGH"    : 32.588600 -100.672800 0.085000  " "
    192  "MERKEL 1"    : 32.318221 -100.176986 0.240000  " "
    193  "LORAINE 1"    : 32.437500 -100.744400 0.092000  " "
    194  "ABILENE 1"    : 32.514400 -99.656400 0.082000  " "
    195  "ROCKSPRINGS"    : 29.988092 -100.286076 0.084000  " "
    196  "MERKEL 2"    : 32.311556 -100.061589 0.320000  " "
    197  "FLUVANNA 2"    : 32.947930 -101.147784 4.260000  " "
    198  "DYESS AFB"    : 32.415823 -99.906230 0.064000  " "
    199  "HAWLEY"    : 32.630473 -99.830642 1.350000  " "
    200  "BUCHANAN DAM 2"    : 30.936768 -98.467066 0.210000  " "
    201  "ABILENE 3"    : 32.576489 -99.665323 0.024000  " "
    202  "SWEETWATER 5"    : 32.291861 -100.210748 0.127000  " "
    203  "BUCHANAN DAM 1"    : 30.731599 -98.385422 0.290000  " "
    204  "INGRAM"    : 30.159136 -99.345011 2.270000  " "
    205  "KEMPNER"    : 31.088158 -98.010690 14.700000  " "
    206  "FLUVANNA 1"    : 32.925440 -101.219397 0.420000  " "
    207  "STERLING CITY 2"    : 31.951944 -100.791389 0.530000  " "
    208  "SAN ANGELO 2"    : 31.268843 -100.563525 0.400000  " "
    209  "ROTAN"    : 32.891818 -100.498206 2.430000  " "
    210  "SYNDER"    : 32.739294 -100.738949 0.580000  " "
    211  "BRACKETTVILLE 1"    : 29.328889 -100.383889 0.070000  " "
    212  "ROSCOE 1"    : 32.496900 -100.579700 0.470000  " "
    213  "UVALDE"    : 29.151012 -100.015870 0.156000  " "
    214  "FREDERICKSBURG"    : 30.280938 -98.876683 0.157000  " "
    215  "ABILENE 5"    : 32.462235 -99.715894 0.220000  " "
    216  "SABINAL"    : 29.303817 -99.630829 0.093000  " "
    217  "SWEETWATER 2"    : 32.290833 -100.421900 0.047000  " "
    218  "LORAINE 2"    : 32.404869 -100.711396 2.400000  " "
    219  "ROSCOE 3"    : 32.398300 -100.648100 0.900000  " "
    220  "SAN ANGELO 3"    : 31.802748 -101.055625 0.260000  " "
    221  "TUSOCOLA"    : 32.303889 -100.021667 0.450000  " "
    222  "EDEN"    : 31.222764 -99.896212 3.430000  " "
    223  "SNYDER 2"    : 32.747058 -100.954661 0.073000  " "
    224  "SWEETWATER 1"    : 32.408100 -100.128600 2.290000  " "
    225  "MENARD"    : 30.897544 -100.107479 0.310000  " "
    226  "WINTERS"    : 31.858516 -100.165338 0.018000  " "
    227  "GOLDSBORO"    : 32.052075 -99.694650 0.430000  " "
    228  "SWEETWATER 3"    : 32.347200 -100.370300 0.188000  " "
    229  "GOODFELLOW AFB"    : 31.289523 -100.152670 4.230000  " "
    230  "SANTA ANNA"    : 31.515316 -99.380601 0.460000  " "
    231  "ROWENA"    : 31.411505 -99.682323 0.310000  " "
    232  "TRENT 2"    : 32.664859 -100.212875 0.049000  " "
    233  "JUNCTION"    : 30.458670 -100.069150 0.088000  " "
    234  "LAMPASAS"    : 31.102377 -98.259340 0.340000  " "
    235  "LAUGHLIN A F B"    : 29.358523 -100.777486 0.121000  " "
    236  "EDINBURG 3"    : 26.450369 -98.276935 0.930000  " "
    237  "LAREDO 7"    : 27.833509 -99.685482 0.085000  " "
    238  "BRUNI 2"    : 27.365130 -98.996708 0.880000  " "
    239  "MCALLEN 2"    : 26.215816 -98.239592 0.150000  " "
    240  "POTEET"    : 29.079849 -98.642309 4.130000  " "
    241  "SARITA 3"    : 27.070200 -97.507700 0.640000  " "
    242  "HEBBRONVILLE"    : 27.100448 -98.789966 0.460000  " "
    243  "PROGRESO"    : 26.083177 -97.962140 0.460000  " "
    244  "EDINBURG 2"    : 26.280689 -98.183295 0.430000  " "
    245  "EAGLE PASS"    : 28.476396 -100.276888 0.590000  " "
    246  "CHARLOTTE"    : 28.790915 -98.717634 1.490000  " "
    247  "CORPUS CHRISTI 4"    : 27.627121 -97.269242 0.720000  " "
    248  "WOODSBORO"    : 28.187086 -97.382251 0.094000  " "
    249  "MERCEDES"    : 26.148831 -97.831112 0.310000  " "
    250  "CORPUS CHRISTI 16"    : 27.657870 -97.479816 0.156000  " "
    251  "EDCOUCH"    : 26.374541 -97.980280 0.172000  " "
    252  "ENCINAL"    : 28.041684 -99.399193 0.590000  " "
    253  "MOORE"    : 28.941736 -98.851298 1.940000  " "
    254  "CHRISTINE"    : 28.704400 -98.477500 0.042000  " "
    255  "MCALLEN 3"    : 26.162344 -98.248700 0.140000  " "
    256  "FANNIN"    : 28.712800 -97.214167 0.081000  " "
    257  "SAN YGNACIO"    : 27.128233 -99.330830 0.290000  " "
    258  "KINGSVILLE"    : 27.444204 -97.865597 0.230000  " "
    259  "LAREDO 6"    : 27.513811 -99.502143 0.490000  " "
    260  "HIDALGO"    : 26.111189 -98.241746 0.076000  " "
    261  "CORPUS CHRISTI 18"    : 27.838247 -97.596306 0.590000  " "
    262  "CRYSTAL CITY"    : 28.888748 -99.562652 0.400000  " "
    263  "SINTON"    : 28.121597 -97.553013 0.017000  " "
    264  "BEEVILLE"    : 28.407712 -97.710620 0.920000  " "
    265  "MISSION 4"    : 26.228735 -98.376166 0.410000  " "
    266  "SAN JUAN"    : 26.144539 -98.121312 0.290000  " "
    267  "FALCON HEIGHTS 2"    : 26.678196 -99.103088 0.290000  " "
    268  "FALCON HEIGHTS 1"    : 26.557500 -99.164200 0.390000  " "
    269  "LA JOYA"    : 26.242813 -98.494493 0.079000  " "
    270  "SEBASTIAN 2"    : 26.330720 -97.585700 0.320000  " "
    271  "BISHOP"    : 27.569700 -97.822800 2.720000  " "
    272  "ARMSTRONG 2"    : 26.911014 -97.773774 0.490000  " "
    273  "SKIDMORE"    : 28.246189 -97.650894 0.121000  " "
    274  "CORPUS CHRISTI 9"    : 27.819419 -97.392456 0.390000  " "
    275  "GREGORY"    : 27.889290 -97.258417 0.097000  " "
    276  "CORPUS CHRISTI 2"    : 27.832200 -97.528100 0.200000  " "
    277  "WESLACO"    : 26.158622 -97.989155 0.810000  " "
    278  "HARLINGEN 1"    : 26.255523 -97.667502 0.126000  " "
    279  "ELSA"    : 26.307831 -98.039361 0.173000  " "
    280  "CORPUS CHRISTI 17"    : 27.771237 -97.518791 0.197000  " "
    281  "BROWNSVILLE 2"    : 25.943923 -97.317944 0.300000  " "
    282  "CORPUS CHRISTI 10"    : 27.768021 -97.399135 0.290000  " "
    283  "MISSION 1"    : 26.208000 -98.399200 4.420000  " "
    284  "CORPUS CHRISTI 8"    : 27.729894 -97.385247 0.240000  " "
    285  "MISSION 3"    : 26.318913 -98.370054 0.670000  " "
    286  "CORPUS CHRISTI 3"    : 27.606400 -97.311700 3.990000  " "
    287  "RIO HONDO"    : 26.261363 -97.489015 0.490000  " "
    288  "CORPUS CHRISTI 5"    : 27.695151 -97.269443 0.520000  " "
    289  "PHARR"    : 26.149684 -98.189714 0.320000  " "
    290  "SANTA ROSA 1"    : 26.269683 -97.867012 0.460000  " "
    291  "ODEM"    : 27.962924 -97.679027 0.270000  " "
    292  "CORPUS CHRISTI 13"    : 27.774250 -97.438774 0.066000  " "
    293  "LAREDO 3"    : 27.556989 -99.267161 0.480000  " "
    294  "OLMITO"    : 26.021760 -97.526109 2.790000  " "
    295  "EDINBURG 1"    : 26.451477 -98.092002 0.119000  " "
    296  "TAFT 2"    : 27.938600 -97.458600 2.990000  " "
    297  "PORT ISABEL"    : 26.051625 -97.312767 0.148000  " "
    298  "DONNA"    : 26.161900 -98.058657 0.076000  " "
    299  "INGLESIDE"    : 27.867937 -97.202971 2.730000  " "
    300  "CORPUS CHRISTI 11"    : 27.683277 -97.406289 0.350000  " "
    301  "LOS FRESNOS"    : 26.235000 -97.271778 0.240000  " "
    302  "HARLINGEN 2"    : 26.252832 -97.743596 0.490000  " "
    303  "RIVIERA"    : 27.139147 -97.901370 0.270000  " "
    304  "LAREDO 1"    : 27.566700 -99.508900 2.860000  " "
    305  "JOURDANTON"    : 28.764536 -98.485960 0.142000  " "
    306  "GEORGE WEST"    : 28.257475 -98.143051 0.189000  " "
    307  "ROMA"    : 26.532550 -99.112986 0.092000  " "
    308  "CORPUS CHRISTI 12"    : 27.752006 -97.436501 0.410000  " "
    309  "SANTA MARIA"    : 26.052713 -97.740451 0.820000  " "
    310  "MCALLEN 1"    : 26.271965 -98.236570 0.187000  " "
    311  "CORPUS CHRISTI 7"    : 27.662514 -97.371365 0.380000  " "
    312  "FALFURRIAS"    : 26.880517 -98.216213 0.145000  " "
    313  "PETTUS"    : 28.540900 -97.957001 0.065000  " "
    314  "BROWNSVILLE 3"    : 25.988942 -97.443582 0.199000  " "
    315  "ALICE"    : 27.659920 -98.075720 0.400000  " "
    316  "RIO GRANDE CITY"    : 26.582929 -98.521632 0.380000  " "
    317  "PREMONT"    : 27.634419 -98.496692 0.410000  " "
    318  "FREER"    : 27.835918 -98.628970 0.193000  " "
    319  "PEARSALL"    : 28.927500 -99.091900 0.210000  " "
    320  "SANDIA"    : 28.093161 -97.962915 0.141000  " "
    321  "SARITA 1"    : 27.223056 -97.789167 0.097000  " "
    322  "DILLEY"    : 28.703396 -99.191188 0.420000  " "
    323  "ORANGE GROVE"    : 27.986244 -98.060187 0.110000  " "
    324  "PORTLAND"    : 27.892132 -97.384238 0.850000  " "
    325  "LAREDO 4"    : 27.373543 -99.350596 0.210000  " "
    326  "THREE RIVERS"    : 28.310347 -98.573186 0.022000  " "
    327  "ROCKPORT"    : 28.120701 -97.196890 0.065000  " "
    328  "CORPUS CHRISTI 15"    : 27.739630 -97.466820 0.420000  " "
    329  "ARMSTRONG 1"    : 27.001100 -97.599400 0.850000  " "
    330  "PENITAS"    : 26.321607 -98.476164 0.129000  " "
    331  "SULLIVAN CITY"    : 26.253727 -98.567191 0.013000  " "
    332  "CORPUS CHRISTI 6"    : 27.703573 -97.345045 0.860000  " "
    333  "MISSION 2"    : 26.296434 -98.299977 0.990000  " "
    334  "CORPUS CHRISTI 1"    : 27.813900 -97.428300 0.660000  " "
    335  "GRULLA"    : 26.274827 -98.654824 0.095000  " "
    336  "SARITA 2"    : 27.119700 -97.549900 0.147000  " "
    337  "HARGILL"    : 26.477435 -97.921496 0.111000  " "
    338  "CORPUS CHRISTI 14"    : 27.810698 -97.440395 0.166000  " "
    339  "MATHIS"    : 28.103247 -97.808031 3.640000  " "
    340  "ARANSAS PASS"    : 27.873028 -97.092196 0.460000  " "
    341  "SAN BENITO"    : 26.106086 -97.629292 0.790000  " "
    342  "PLEASANTON"    : 28.935779 -98.428996 0.070000  " "
    343  "REFUGIO"    : 28.291147 -96.899059 0.164000  " "
    344  "LYTLE"    : 29.203679 -98.776694 0.076000  " "
    345  "LAREDO 2"    : 27.751747 -99.126085 0.063000  " "
    346  "BRUNI 1"    : 27.576111 -98.905278 0.730000  " "
    347  "GOLIAD"    : 28.568278 -97.579237 0.490000  " "
    348  "SAN DIEGO"    : 27.849558 -98.385775 0.480000  " "
    349  "PORT ARANSAS"    : 27.777437 -97.114983 0.310000  " "
    350  "TAFT 1"    : 27.995800 -97.296700 0.066000  " "
    351  "SAN PERLITA"    : 26.475278 -97.691111 0.131000  " "
    352  "ZAPATA"    : 26.930929 -99.162765 0.470000  " "
    353  "SANTA ROSA 2"    : 26.345257 -97.794892 0.890000  " "
    354  "COTULLA"    : 28.293173 -99.214344 0.191000  " "
    355  "QUEMADO"    : 28.951173 -100.593386 0.210000  " "
    356  "CARRIZO SPRINGS"    : 28.524903 -99.508480 3.100000  " "
    357  "LAREDO 5"    : 27.545404 -99.461989 0.610000  " "
    358  "RAYMONDVILLE"    : 26.569308 -97.442331 4.580000  " "
    359  "BROWNSVILLE 1"    : 25.913100 -97.521400 0.390000  " "
    360  "LEMING"    : 29.070547 -98.481810 0.155000  " "
    361  "SEBASTIAN 1"    : 26.348920 -97.666800 0.350000  " "
    362  "GARLAND 5"    : 32.911702 -96.674838 0.131000  " "
    363  "KERENS"    : 32.158265 -96.329632 0.230000  " "
    364  "LIPAN"    : 32.527015 -98.008849 0.250000  " "
    365  "DALLAS 24"    : 32.969699 -96.797334 4.710000  " "
    366  "DENTON 4"    : 33.231569 -97.109882 0.092000  " "
    367  "ALBANY 2"    : 32.790131 -99.241840 0.430000  " "
    368  "DALLAS 21"    : 32.864887 -96.790359 0.169000  " "
    369  "PLANO 2"    : 33.031561 -96.673164 0.092000  " "
    370  "THORNTON"    : 31.299588 -96.608952 0.083000  " "
    371  "DENTON 5"    : 33.220974 -97.146038 0.019000  " "
    372  "EARLY"    : 31.842565 -98.805134 0.122000  " "
    373  "DECATUR"    : 33.276319 -97.514178 0.680000  " "
    374  "KELLER 2"    : 32.928037 -97.283914 0.640000  " "
    375  "PONDER"    : 33.198704 -97.311628 0.570000  " "
    376  "JACKSBORO 1"    : 33.067970 -98.337652 0.960000  " "
    377  "ALEDO 1"    : 32.720600 -97.514200 0.400000  " "
    378  "GATESVILLE 4"    : 31.417256 -97.755604 0.115000  " "
    379  "CLEBURNE 2"    : 32.276663 -97.508356 0.160000  " "
    380  "FORT WORTH 14"    : 32.639029 -97.335106 0.260000  " "
    381  "FORT WORTH 23"    : 32.667305 -97.416615 0.127000  " "
    382  "FORT WORTH 1"    : 32.823978 -97.048681 0.163000  " "
    383  "TROY"    : 31.195905 -97.265253 0.140000  " "
    384  "SPRINGTOWN"    : 32.853068 -97.696600 0.189000  " "
    385  "PRINCETON"    : 33.151747 -96.483157 0.179000  " "
    386  "DALLAS 27"    : 32.746823 -96.802681 0.083000  " "
    387  "DALLAS 1"    : 32.648611 -96.644444 0.163000  " "
    388  "ROYSE CITY"    : 32.945503 -96.375325 0.134000  " "
    389  "BOYD"    : 33.041942 -97.597083 0.360000  " "
    390  "STEPHENVILLE"    : 32.282235 -98.196717 0.178000  " "
    391  "MANSFIELD"    : 32.503973 -97.188374 0.143000  " "
    392  "GREENVILLE 1"    : 33.170700 -96.126400 0.790000  " "
    393  "PLANO 4"    : 33.090085 -96.740008 0.290000  " "
    394  "GROESBECK"    : 31.503056 -96.520013 4.840000  " "
    395  "GRAHAM"    : 33.134400 -98.611700 0.069000  " "
    396  "MABANK 2"    : 32.277759 -96.105332 0.280000  " "
    397  "ARLINGTON 1"    : 32.775093 -97.142090 0.240000  " "
    398  "DALLAS 41"    : 32.781246 -96.878831 0.220000  " "
    399  "WACO 3"    : 31.576824 -97.127249 0.039000  " "
    400  "DALLAS 19"    : 32.997373 -96.788213 0.380000  " "
    401  "BANGS"    : 31.706204 -99.151374 0.082000  " "
    402  "PROSPER"    : 33.241902 -96.807989 0.143000  " "
    403  "EVANT"    : 31.553908 -98.049081 0.121000  " "
    404  "TERRELL 1"    : 32.738471 -96.169166 0.079000  " "
    405  "AUBREY"    : 33.273449 -96.990119 2.230000  " "
    406  "WACO 4"    : 31.513756 -97.152983 0.270000  " "
    407  "LORENA"    : 31.268644 -97.202495 0.070000  " "
    408  "FORT HOOD"    : 31.143642 -97.761047 0.098000  " "
    409  "ARLINGTON 5"    : 32.692105 -97.086517 0.380000  " "
    410  "MCKINNEY 3"    : 33.172033 -96.696270 0.860000  " "
    411  "DALLAS 38"    : 32.665618 -96.873056 0.440000  " "
    412  "ARLINGTON 9"    : 32.719328 -97.155028 0.380000  " "
    413  "MILFORD"    : 32.137513 -96.992470 0.097000  " "
    414  "CLIFTON 1"    : 31.869400 -97.366700 0.310000  " "
    415  "DALLAS 15"    : 32.831279 -96.771191 0.020000  " "
    416  "FROST"    : 32.038687 -96.807932 0.070000  " "
    417  "GRANDVIEW"    : 32.280923 -97.160760 0.240000  " "
    418  "HASLET"    : 32.986624 -97.377255 0.380000  " "
    419  "BARDWELL"    : 32.211123 -96.752827 0.187000  " "
    420  "LAKE DALLAS"    : 33.110351 -97.005469 0.420000  " "
    421  "PLANO 1"    : 33.021793 -96.615482 0.320000  " "
    422  "EULESS 2"    : 32.814107 -97.091323 0.480000  " "
    423  "FORT WORTH 24"    : 32.581858 -97.420575 0.164000  " "
    424  "FLOWER MOUND 2"    : 33.034890 -97.124906 0.430000  " "
    425  "DALLAS 11"    : 32.770635 -96.746362 1.930000  " "
    426  "COMANCHE"    : 31.891101 -98.614553 0.780000  " "
    427  "RICHARDSON 2"    : 32.976063 -96.742080 3.330000  " "
    428  "FORT WORTH 8"    : 32.620058 -97.274934 0.015000  " "
    429  "IRVING 1"    : 32.919200 -96.989400 0.630000  " "
    430  "DALLAS 44"    : 32.636077 -96.964622 0.760000  " "
    431  "LANCASTER 1"    : 32.562744 -96.752161 0.128000  " "
    432  "PALO PINTO 2"    : 32.764096 -98.276879 2.370000  " "
    433  "ADDISON"    : 32.960047 -96.838522 0.260000  " "
    434  "HICO"    : 32.001481 -97.882600 0.116000  " "
    435  "KRUM"    : 33.278823 -97.302309 0.390000  " "
    436  "KAUFMAN"    : 32.568801 -96.255103 0.080000  " "
    437  "CADDO MILLS"    : 33.066284 -96.222134 0.040000  " "
    438  "PLANO 7"    : 33.034225 -96.811607 0.183000  " "
    439  "FORT WORTH 5"    : 32.691147 -97.262625 0.194000  " "
    440  "BAIRD"    : 32.341152 -99.198272 0.230000  " "
    441  "PERRIN"    : 33.014983 -98.053654 0.131000  " "
    442  "BROWNWOOD"    : 31.748303 -99.032891 0.098000  " "
    443  "DALLAS 6"    : 32.841987 -96.702574 0.350000  " "
    444  "MARLIN"    : 31.202394 -96.814239 1.330000  " "
    445  "ARLINGTON 6"    : 32.784952 -97.100052 0.089000  " "
    446  "DALLAS 8"    : 32.912633 -96.736637 4.480000  " "
    447  "JONESBORO"    : 31.769003 -97.804426 0.159000  " "
    448  "DALLAS 33"    : 32.753141 -96.839613 0.560000  " "
    449  "GOLDTHWAITE 2"    : 31.627357 -98.546717 0.990000  " "
    450  "PLANO 5"    : 33.021268 -96.741558 1.530000  " "
    451  "BELTON"    : 31.051688 -97.499909 0.530000  " "
    452  "TOLAR"    : 32.362649 -97.924354 0.260000  " "
    453  "BRECKENRIDGE"    : 32.804272 -98.892466 1.610000  " "
    454  "EASTLAND"    : 32.495875 -98.664020 0.155000  " "
    455  "COOPER"    : 33.462218 -95.757461 0.360000  " "
    456  "WACO 1"    : 31.475671 -97.083854 0.470000  " "
    457  "DALLAS 42"    : 32.923189 -96.891721 0.560000  " "
    458  "GATESVILLE 1"    : 31.486416 -97.706884 0.370000  " "
    459  "ANNA"    : 33.321734 -96.378479 4.680000  " "
    460  "MOODY"    : 31.285086 -97.390061 0.690000  " "
    461  "FORT WORTH 2"    : 32.775915 -97.180963 0.530000  " "
    462  "WACO 6"    : 31.627123 -97.215893 0.230000  " "
    463  "GRAND PRAIRIE 1"    : 32.729440 -96.996462 4.600000  " "
    464  "ROWLETT 2"    : 32.938077 -96.556367 0.820000  " "
    465  "PLANO 6"    : 33.075422 -96.802686 2.570000  " "
    466  "IRVING 5"    : 32.874833 -96.996735 0.167000  " "
    467  "DALLAS 7"    : 32.878497 -96.707819 0.127000  " "
    468  "BRYSON 2"    : 33.276426 -98.382374 0.168000  " "
    469  "MORGAN"    : 31.988989 -97.529760 0.420000  " "
    470  "SACHSE"    : 32.969008 -96.580883 0.210000  " "
    471  "PARADISE"    : 33.098727 -97.723422 0.093000  " "
    472  "RIO VISTA"    : 32.108512 -97.395815 0.087000  " "
    473  "STRAWN"    : 32.759373 -98.666449 0.197000  " "
    474  "MAY"    : 31.931233 -98.927404 0.154000  " "
    475  "DESOTO"    : 32.599427 -96.864075 5.600000  " "
    476  "MESQUITE 2"    : 32.771707 -96.616717 4.520000  " "
    477  "ROSEBUD"    : 31.082267 -96.953514 0.280000  " "
    478  "DENTON 2"    : 33.208811 -97.055133 0.250000  " "
    479  "DALLAS 4"    : 32.824924 -96.679438 1.950000  " "
    480  "AXTELL"    : 31.661047 -96.955129 0.230000  " "
    481  "NOLANVILLE"    : 31.075955 -97.604369 0.320000  " "
    482  "DENTON 1"    : 33.197500 -97.106100 0.019000  " "
    483  "DALLAS 39"    : 32.868529 -96.876118 0.165000  " "
    484  "DUBLIN 1"    : 32.338611 -98.476111 0.380000  " "
    485  "MERTENS"    : 32.043976 -96.914580 0.024000  " "
    486  "WEATHERFORD 1"    : 32.682733 -97.782298 0.280000  " "
    487  "PLANO 3"    : 33.056756 -96.730831 0.172000  " "
    488  "MALONE"    : 31.924604 -96.904503 0.078000  " "
    489  "DENTON 3"    : 33.149467 -97.096016 0.240000  " "
    490  "GRAFORD"    : 32.904994 -98.324274 0.027000  " "
    491  "ARLINGTON 8"    : 32.635563 -97.148829 0.630000  " "
    492  "ROCKWALL 1"    : 32.851681 -96.436170 0.330000  " "
    493  "CORSICANA 2"    : 32.057938 -96.632547 0.163000  " "
    494  "GARLAND 2"    : 32.928902 -96.619782 0.083000  " "
    495  "GATESVILLE 2"    : 31.476579 -97.728745 0.450000  " "
    496  "CARROLLTON 3"    : 32.962473 -96.898170 0.330000  " "
    497  "FORT WORTH 26"    : 32.775409 -97.435599 0.100000  " "
    498  "RHOME"    : 33.093365 -97.462793 0.310000  " "
    499  "VENUS"    : 32.426322 -97.090328 0.142000  " "
    500  "OLNEY 2"    : 33.250203 -98.925556 0.280000  " "
    501  "CARROLLTON 1"    : 33.050164 -96.874540 0.270000  " "
    502  "DALLAS 20"    : 32.802132 -96.788852 0.920000  " "
    503  "GORDON"    : 32.587603 -98.333604 0.870000  " "
    504  "MERIDIAN"    : 31.916215 -97.710123 0.088000  " "
    505  "KILLEEN 4"    : 30.936006 -97.934579 0.138000  " "
    506  "DUNCANVILLE 1"    : 32.660660 -96.911882 0.178000  " "
    507  "ARGYLE"    : 33.114675 -97.173782 0.390000  " "
    508  "BRYSON 1"    : 33.205801 -98.365069 0.910000  " "
    509  "FORT WORTH 12"    : 32.759104 -97.329756 0.117000  " "
    510  "MINERAL WELLS"    : 32.799602 -98.126806 3.240000  " "
    511  "COOLIDGE"    : 31.661096 -96.760043 0.173000  " "
    512  "RICE"    : 32.229113 -96.475509 0.440000  " "
    513  "DALLAS 35"    : 32.999309 -96.841688 0.290000  " "
    514  "POOLVILLE"    : 33.058300 -97.910300 0.013000  " "
    515  "WALNUT SPRINGS"    : 32.083522 -97.736712 0.270000  " "
    516  "BEDFORD 2"    : 32.830658 -97.145157 4.460000  " "
    517  "HUBBARD"    : 31.848506 -96.807276 0.860000  " "
    518  "FERRIS"    : 32.439873 -96.678049 0.380000  " "
    519  "GARLAND 4"    : 32.880196 -96.651555 0.172000  " "
    520  "DALLAS 32"    : 32.711405 -96.838591 0.124000  " "
    521  "PILOT POINT"    : 33.371246 -96.933242 3.500000  " "
    522  "FORT WORTH 6"    : 32.724047 -97.269432 0.320000  " "
    523  "NORTH RICHLAND HILLS 2"    : 32.840011 -97.225295 3.720000  " "
    524  "JUSTIN"    : 33.099993 -97.340499 0.161000  " "
    525  "SCURRY"    : 32.464756 -96.439520 0.135000  " "
    526  "SANGER"    : 33.373051 -97.213359 0.196000  " "
    527  "KILLEEN 1"    : 31.149208 -97.633196 0.560000  " "
    528  "MABANK 1"    : 32.436676 -96.079558 0.137000  " "
    529  "MEXIA"    : 31.654919 -96.468137 1.730000  " "
    530  "CARROLLTON 2"    : 33.005262 -96.896742 0.380000  " "
    531  "NEVADA"    : 33.061789 -96.393331 0.410000  " "
    532  "ZEPHYR"    : 31.686677 -98.776277 0.061000  " "
    533  "TERRELL 2"    : 32.758408 -96.301323 0.950000  " "
    534  "DALLAS 14"    : 32.665447 -96.759451 0.162000  " "
    535  "DALLAS 13"    : 32.750602 -96.756846 0.115000  " "
    536  "DALLAS 28"    : 32.811847 -96.812903 0.069000  " "
    537  "HAMILTON"    : 31.686814 -98.187029 0.151000  " "
    538  "ARLINGTON 7"    : 32.692186 -97.133304 0.760000  " "
    539  "EULESS 1"    : 32.860285 -97.086028 0.100000  " "
    540  "FRISCO 1"    : 33.163129 -96.790192 0.260000  " "
    541  "SALADO"    : 30.925736 -97.598650 0.122000  " "
    542  "OLNEY 1"    : 33.383611 -98.711944 0.183000  " "
    543  "GOLDTHWAITE 1"    : 31.383333 -98.466667 0.131000  " "
    544  "FORT WORTH 22"    : 32.700650 -97.386965 0.240000  " "
    545  "GRAPEVINE"    : 32.925765 -97.071545 0.142000  " "
    546  "GLEN ROSE 2"    : 32.208483 -97.795247 0.076000  " "
    547  "KOPPERL"    : 32.117538 -97.575601 0.112000  " "
    548  "BEDFORD 1"    : 32.852971 -97.130443 0.280000  " "
    549  "FORT WORTH 29"    : 32.787009 -97.523856 0.410000  " "
    550  "DALLAS 5"    : 32.767119 -96.689321 0.176000  " "
    551  "GRAND PRAIRIE 2"    : 32.776671 -97.009389 0.158000  " "
    552  "DALLAS 22"    : 32.902679 -96.793393 0.410000  " "
    553  "FLOWER MOUND 1"    : 33.032710 -97.060070 0.280000  " "
    554  "ROANOKE"    : 33.009335 -97.226720 1.220000  " "
    555  "MILLSAP"    : 32.704456 -97.993148 0.670000  " "
    556  "FORRESTON"    : 32.237512 -96.842324 0.073000  " "
    557  "ITALY"    : 32.177712 -96.851180 0.010000  " "
    558  "FORNEY"    : 32.743178 -96.454900 0.410000  " "
    559  "LAVON"    : 33.012652 -96.454083 0.410000  " "
    560  "GLEN ROSE 1"    : 32.298365 -97.785515 0.135000  " "
    561  "DE LEON"    : 32.298594 -98.552257 0.950000  " "
    562  "KELLER 1"    : 32.924009 -97.225148 0.410000  " "
    563  "CEDAR HILL"    : 32.580181 -96.964675 2.970000  " "
    564  "MC GREGOR"    : 31.409518 -97.531134 0.390000  " "
    565  "COMMERCE"    : 33.316269 -95.788968 0.510000  " "
    566  "MIDLOTHIAN 2"    : 32.469267 -96.990710 0.390000  " "
    567  "WEST"    : 31.816191 -97.243292 0.620000  " "
    568  "BARTLETT"    : 30.789254 -97.291628 3.000000  " "
    569  "DALLAS 16"    : 32.792496 -96.772763 0.910000  " "
    570  "COPPELL"    : 32.963417 -96.984664 0.186000  " "
    571  "WILMER"    : 32.605192 -96.674333 0.690000  " "
    572  "DAWSON"    : 31.866953 -96.655804 0.189000  " "
    573  "MART"    : 31.560995 -96.802449 0.062000  " "
    574  "LITTLE ELM"    : 33.176495 -96.950551 0.022000  " "
    575  "TEMPLE 2"    : 31.075303 -97.252433 0.370000  " "
    576  "TEMPLE 1"    : 31.055833 -97.317222 0.167000  " "
    577  "QUINLAN"    : 32.924709 -96.113355 0.810000  " "
    578  "CHICO"    : 33.315883 -97.857678 0.900000  " "
    579  "DUBLIN 2"    : 32.075301 -98.348620 0.176000  " "
    580  "ARLINGTON 2"    : 32.591210 -97.039429 0.850000  " "
    581  "WOLFE CITY"    : 33.420872 -95.945707 0.220000  " "
    582  "DALLAS 26"    : 32.944622 -96.801792 0.340000  " "
    583  "WHITNEY"    : 31.959701 -97.330421 0.980000  " "
    584  "FORT WORTH 25"    : 32.913522 -97.433835 0.990000  " "
    585  "FORT WORTH 27"    : 32.847326 -97.482178 0.430000  " "
    586  "JOSHUA"    : 32.425936 -97.539874 0.136000  " "
    587  "DALLAS 12"    : 32.873485 -96.747539 0.790000  " "
    588  "MCKINNEY 1"    : 33.166944 -96.601666 0.390000  " "
    589  "ALLEN 1"    : 33.089587 -96.607767 0.420000  " "
    590  "ALEDO 2"    : 32.695708 -97.631482 0.220000  " "
    591  "THE COLONY"    : 33.070292 -96.912391 0.950000  " "
    592  "SUNNYVALE"    : 32.800510 -96.547563 2.880000  " "
    593  "DALLAS 10"    : 32.828651 -96.745951 0.530000  " "
    594  "FORT WORTH 4"    : 32.868421 -97.252132 0.082000  " "
    595  "DALLAS 30"    : 32.848310 -96.825474 0.151000  " "
    596  "AZLE"    : 32.900196 -97.561179 0.143000  " "
    597  "HUTCHINS"    : 32.638520 -96.695516 0.850000  " "
    598  "VALLEY MILLS"    : 31.662159 -97.506079 0.310000  " "
    599  "DENTON 6"    : 33.227695 -97.183844 0.830000  " "
    600  "MESQUITE 3"    : 32.817309 -96.630277 0.194000  " "
    601  "GRANBURY 1"    : 32.334220 -97.731686 0.340000  " "
    602  "DALLAS 2"    : 32.723100 -96.935800 0.900000  " "
    603  "MOUNT CALM"    : 31.751192 -96.891872 0.127000  " "
    604  "RIESEL 2"    : 31.354734 -97.012872 1.770000  " "
    605  "DALLAS 17"    : 32.711324 -96.781215 4.940000  " "
    606  "ARLINGTON 4"    : 32.754272 -97.083196 0.780000  " "
    607  "CELINA"    : 33.338899 -96.752977 0.580000  " "
    608  "FORT WORTH 16"    : 32.881807 -97.345955 0.670000  " "
    609  "RED OAK"    : 32.521773 -96.807315 0.410000  " "
    610  "CLYDE"    : 32.266400 -99.518879 2.260000  " "
    611  "IRVING 2"    : 32.885259 -96.942108 0.128000  " "
    612  "ROWLETT 1"    : 32.897846 -96.550385 3.030000  " "
    613  "JACKSBORO 2"    : 33.219585 -98.188154 0.460000  " "
    614  "GRANBURY 3"    : 32.562070 -97.631011 3.940000  " "
    615  "SOUTHLAKE"    : 32.959922 -97.148582 0.410000  " "
    616  "DALLAS 29"    : 32.786796 -96.819971 0.210000  " "
    617  "LEWISVILLE 1"    : 33.068473 -96.963806 1.820000  " "
    618  "DALLAS 36"    : 32.893295 -96.864339 0.032000  " "
    619  "HILLSBORO"    : 32.022461 -97.133361 0.490000  " "
    620  "FORT WORTH 15"    : 32.707831 -97.338265 0.088000  " "
    621  "CISCO"    : 32.556004 -99.164736 4.430000  " "
    622  "ITASCA"    : 32.162639 -97.154900 0.440000  " "
    623  "LANCASTER 2"    : 32.617663 -96.778058 0.930000  " "
    624  "GARLAND 1"    : 32.857617 -96.576325 0.137000  " "
    625  "DALLAS 9"    : 32.792244 -96.744003 0.330000  " "
    626  "DUNCANVILLE 2"    : 32.643212 -96.916468 0.144000  " "
    627  "MESQUITE 1"    : 32.725663 -96.558988 0.230000  " "
    628  "MAYPEARL"    : 32.302367 -97.037219 0.089000  " "
    629  "GARLAND 3"    : 32.964607 -96.649686 0.172000  " "
    630  "ALLEN 2"    : 33.114327 -96.693964 0.092000  " "
    631  "RIESEL 1"    : 31.474378 -96.957149 0.760000  " "
    632  "BRIDGEPORT"    : 33.196400 -97.920800 0.081000  " "
    633  "LEWISVILLE 2"    : 33.081367 -97.061017 0.095000  " "
    634  "SEAGOVILLE"    : 32.605800 -96.542308 0.340000  " "
    635  "DALLAS 31"    : 32.925283 -96.836800 0.077000  " "
    636  "HALTOM CITY"    : 32.803436 -97.267376 0.220000  " "
    637  "BALCH SPRINGS"    : 32.716601 -96.620085 0.270000  " "
    638  "FORT WORTH 13"    : 32.678500 -97.330511 0.038000  " "
    639  "DALLAS 43"    : 32.676238 -96.936565 0.770000  " "
    640  "KILLEEN 2"    : 31.112884 -97.729602 0.094000  " "
    641  "WACO 5"    : 31.539723 -97.195009 0.068000  " "
    642  "FORT WORTH 9"    : 32.859685 -97.291523 0.480000  " "
    643  "ENNIS"    : 32.320000 -96.675000 0.121000  " "
    644  "DALLAS 3"    : 32.710306 -96.678549 1.290000  " "
    645  "RICHARDSON 1"    : 32.991557 -96.663063 0.198000  " "
    646  "FORT WORTH 21"    : 32.742058 -97.381730 0.320000  " "
    647  "WACO 2"    : 31.620954 -97.098510 0.128000  " "
    648  "ROGERS"    : 30.940183 -97.227023 0.430000  " "
    649  "CHINA SPRING"    : 31.693947 -97.325271 0.113000  " "
    650  "ALBANY 1"    : 32.768300 -99.422800 0.094000  " "
    651  "MCKINNEY 2"    : 33.245879 -96.631295 0.950000  " "
    652  "GRANBURY 2"    : 32.403056 -97.700556 0.176000  " "
    653  "CLIFTON 2"    : 31.817062 -97.546568 3.450000  " "
    654  "FARMERSVILLE"    : 33.174219 -96.356004 1.380000  " "
    655  "ARLINGTON 10"    : 32.689222 -97.189130 0.082000  " "
    656  "KILLEEN 3"    : 31.009641 -97.746417 4.830000  " "
    657  "WYLIE"    : 33.012135 -96.534936 2.630000  " "
    658  "PALO PINTO 1"    : 32.658100 -98.310300 0.830000  " "
    659  "FORT WORTH 10"    : 32.975361 -97.310486 0.163000  " "
    660  "JOSEPHINE"    : 33.066219 -96.309004 0.230000  " "
    661  "LEWSIVILLE"    : 33.019646 -96.961986 0.177000  " "
    662  "DALLAS 40"    : 32.813576 -96.878036 0.139000  " "
    663  "KEMP"    : 32.366686 -96.245039 2.270000  " "
    664  "WAXAHACHIE 2"    : 32.360829 -96.915523 0.440000  " "
    665  "HURST"    : 32.817200 -97.180586 0.138000  " "
    666  "FORT WORTH 18"    : 32.816503 -97.359532 0.073000  " "
    667  "WEATHERFORD 2"    : 32.754964 -97.791085 0.076000  " "
    668  "ROCKWALL 2"    : 32.943901 -96.452875 0.450000  " "
    669  "WEATHERFORD 3"    : 32.848403 -97.903219 0.290000  " "
    670  "FORT WORTH 3"    : 32.747426 -97.217658 4.570000  " "
    671  "NEWARK"    : 33.000850 -97.444409 0.140000  " "
    672  "SANTO"    : 32.600503 -98.172760 0.690000  " "
    673  "DALLAS 18"    : 32.930338 -96.787496 3.350000  " "
    674  "ELM MOTT"    : 31.696619 -97.073707 0.990000  " "
    675  "FORT WORTH 17"    : 32.781100 -97.354585 1.480000  " "
    676  "WAXAHACHIE 1"    : 32.372201 -96.784944 0.098000  " "
    677  "ARLINGTON 3"    : 32.722844 -97.080239 0.181000  " "
    678  "FORT WORTH 20"    : 32.652918 -97.379538 0.330000  " "
    679  "FORT WORTH 7"    : 32.749099 -97.272957 0.500000  " "
    680  "FORT WORTH 11"    : 32.728688 -97.317801 0.133000  " "
    681  "MIDLOTHIAN 1"    : 32.430200 -97.053700 0.177000  " "
    682  "HEWITT"    : 31.453501 -97.195339 0.169000  " "
    683  "ARLINGTON 11"    : 32.639649 -97.217476 0.081000  " "
    684  "GRAND PRAIRIE 3"    : 32.664953 -97.024692 0.990000  " "
    685  "MELISSA"    : 33.285118 -96.566247 0.075000  " "
    686  "COPPERAS COVE"    : 31.219045 -97.968224 0.030000  " "
    687  "CLEBURNE 1"    : 32.392588 -97.327540 0.740000  " "
    688  "GREENVILLE 2"    : 33.068454 -96.084274 0.087000  " "
    689  "ALVORD"    : 33.372433 -97.669953 0.260000  " "
    690  "GORMAN"    : 32.116953 -98.985140 0.890000  " "
    691  "COLLEYVILLE"    : 32.891787 -97.149641 0.290000  " "
    692  "HOLLAND"    : 30.884326 -97.378809 0.410000  " "
    693  "TEMPLE 3"    : 31.137885 -97.373626 0.560000  " "
    694  "DALLAS 34"    : 32.660862 -96.840948 0.062000  " "
    695  "IRVING 4"    : 32.825907 -96.966915 0.340000  " "
    696  "FRISCO 2"    : 33.146336 -96.856347 0.189000  " "
    697  "GATESVILLE 3"    : 31.467983 -97.735272 0.380000  " "
    698  "DALLAS 25"    : 32.787742 -96.799390 0.076000  " "
    699  "DALLAS 37"    : 32.703913 -96.871889 0.430000  " "
    700  "FORT WORTH 19"    : 32.708639 -97.363495 0.161000  " "
    701  "WOODWAY"    : 31.529664 -97.260442 0.193000  " "
    702  "MINGUS"    : 32.455408 -98.418168 0.116000  " "
    703  "THROCKMORTON"    : 33.187712 -99.265034 0.072000  " "
    704  "NEMO"    : 32.266222 -97.655141 0.011000  " "
    705  "ABBOTT"    : 31.881728 -97.085410 0.250000  " "
    706  "ALVARADO"    : 32.414944 -97.196367 0.155000  " "
    707  "CORSICANA 1"    : 32.043193 -96.350943 1.180000  " "
    708  "HARKER HEIGHTS"    : 31.050856 -97.644625 0.230000  " "
    709  "IRVING 3"    : 32.796608 -96.954903 0.165000  " "
    710  "BURLESON"    : 32.532666 -97.306547 4.430000  " "
    711  "FORT WORTH 28"    : 32.635870 -97.503481 0.088000  " "
    712  "DALLAS 23"    : 32.835893 -96.795514 0.184000  " "
    713  "NORTH RICHLAND HILLS 1"    : 32.886590 -97.208384 0.240000  " "
    714  "CROSS PLAINS"    : 32.006925 -99.290758 0.170000  " "
    715  "BLOOMING GROVE"    : 32.122927 -96.723661 0.028000  " "
    716  "CONVERSE"    : 29.487774 -98.291474 0.620000  " "
    717  "SAN ANTONIO 46"    : 29.652350 -98.656213 0.280000  " "
    718  "BASTROP"    : 30.145600 -97.270800 3.980000  " "
    719  "MARION 2"    : 29.600453 -98.047576 0.154000  " "
    720  "PAIGE"    : 30.303885 -97.218899 0.188000  " "
    721  "SAN ANTONIO 42"    : 29.371436 -98.593411 0.173000  " "
    722  "WAELDER"    : 29.700745 -97.301328 0.950000  " "
    723  "ATASCOSA"    : 29.283035 -98.737267 0.260000  " "
    724  "SAN ANTONIO 40"    : 29.460646 -98.571279 0.131000  " "
    725  "CIBOLO"    : 29.575004 -98.220552 2.420000  " "
    726  "AUSTIN 6"    : 30.242354 -97.659200 0.720000  " "
    727  "AUSTIN 25"    : 30.293268 -97.766050 0.620000  " "
    728  "HORSESHOE BAY"    : 30.530900 -98.377752 0.044000  " "
    729  "LEANDER 1"    : 30.562551 -97.907897 0.046000  " "
    730  "AUSTIN 10"    : 30.304265 -97.685722 1.270000  " "
    731  "SAN ANTONIO 31"    : 29.590028 -98.525262 0.680000  " "
    732  "SAN ANTONIO 49"    : 29.341337 -98.705628 0.196000  " "
    733  "ELGIN"    : 30.338584 -97.361224 0.049000  " "
    734  "AUSTIN 31"    : 30.216168 -97.856006 0.310000  " "
    735  "RUNGE"    : 28.952237 -97.887161 4.810000  " "
    736  "YOAKUM"    : 29.202338 -97.076333 0.095000  " "
    737  "AUSTIN 37"    : 30.319748 -97.958224 0.400000  " "
    738  "PFLUGERVILLE"    : 30.438534 -97.594580 0.042000  " "
    739  "SAN ANTONIO 12"    : 29.585862 -98.406811 2.020000  " "
    740  "AUSTIN 3"    : 30.293424 -97.784408 0.340000  " "
    741  "SAN ANTONIO 48"    : 29.462006 -98.676785 1.870000  " "
    742  "SAN ANTONIO 19"    : 29.415100 -98.459123 0.290000  " "
    743  "SAN ANTONIO 2"    : 29.588900 -98.613900 0.260000  " "
    744  "BERGHEIM"    : 29.903262 -98.556446 0.290000  " "
    745  "NEW BRAUNFELS 2"    : 29.696878 -98.070726 0.710000  " "
    746  "D HANIS"    : 29.285285 -99.329182 0.770000  " "
    747  "SAN ANTONIO 24"    : 29.697453 -98.486728 0.310000  " "
    748  "AUSTIN 7"    : 30.382481 -97.673467 0.148000  " "
    749  "BRENHAM"    : 30.215075 -96.410272 3.240000  " "
    750  "BERTRAM"    : 30.773295 -98.045180 0.930000  " "
    751  "MARION 1"    : 29.624400 -98.141900 0.197000  " "
    752  "LA GRANGE"    : 29.917200 -96.750600 0.079000  " "
    753  "MARBLE FALLS 1"    : 30.555288 -98.257593 0.062000  " "
    754  "ROUND ROCK 1"    : 30.557044 -97.690286 0.240000  " "
    755  "WIMBERLEY"    : 30.034449 -98.142776 0.420000  " "
    756  "GONZALES"    : 29.476954 -97.448924 0.112000  " "
    757  "SAN ANTONIO 11"    : 29.690514 -98.401812 0.310000  " "
    758  "SAN ANTONIO 14"    : 29.627214 -98.427068 0.181000  " "
    759  "HUTTO"    : 30.560042 -97.546124 0.540000  " "
    760  "LULING"    : 29.696110 -97.470663 0.380000  " "
    761  "SAN ANTONIO 21"    : 29.588638 -98.474585 0.093000  " "
    762  "AUSTIN 12"    : 30.387980 -97.706853 0.094000  " "
    763  "SAN ANTONIO 15"    : 29.460597 -98.438554 0.138000  " "
    764  "ADKINS"    : 29.353553 -98.238308 4.600000  " "
    765  "WINCHESTER"    : 30.038100 -96.987500 0.960000  " "
    766  "ROCKDALE 1"    : 30.565871 -97.064032 0.096000  " "
    767  "NATALIA"    : 29.199800 -98.842165 0.131000  " "
    768  "AUSTIN 20"    : 30.270569 -97.742589 0.380000  " "
    769  "SAN ANTONIO 43"    : 29.471464 -98.617755 0.169000  " "
    770  "SAN ANTONIO 5"    : 29.556038 -98.360283 0.460000  " "
    771  "TAYLOR"    : 30.465454 -97.384111 0.910000  " "
    772  "SMITHVILLE"    : 30.013899 -97.182148 0.143000  " "
    773  "CEDAR PARK"    : 30.503949 -97.824200 0.380000  " "
    774  "SAN ANTONIO 25"    : 29.537264 -98.487882 0.840000  " "
    775  "HALLETTSVILLE"    : 29.380036 -96.836189 0.260000  " "
    776  "AUSTIN 5"    : 30.355657 -97.644682 0.340000  " "
    777  "NEW BRAUNFELS 3"    : 29.758823 -98.190462 0.180000  " "
    778  "SUTHERLAND SPRINGS"    : 29.293499 -98.057016 0.310000  " "
    779  "AUSTIN 34"    : 30.178419 -97.888662 3.150000  " "
    780  "CAMERON"    : 30.891129 -96.907601 0.166000  " "
    781  "SAN ANTONIO 35"    : 29.305467 -98.531136 0.158000  " "
    782  "MEDINA"    : 29.678291 -99.316592 0.139000  " "
    783  "MANCHACA"    : 30.132806 -97.874687 0.019000  " "
    784  "SPRING BRANCH"    : 29.894760 -98.390967 0.360000  " "
    785  "AUSTIN 19"    : 30.322230 -97.740167 0.980000  " "
    786  "FLATONIA"    : 29.727617 -97.158450 0.440000  " "
    787  "GRANGER"    : 30.710857 -97.413885 0.193000  " "
    788  "FAYETTEVILLE"    : 30.043016 -96.699188 0.084000  " "
    789  "GEORGETOWN 2"    : 30.647924 -97.753177 0.480000  " "
    790  "AUSTIN 35"    : 30.377889 -97.895023 0.370000  " "
    791  "PIPE CREEK"    : 29.689692 -98.911216 0.260000  " "
    792  "RED ROCK"    : 29.844013 -97.357996 2.720000  " "
    793  "JARRELL"    : 30.818633 -97.502485 0.390000  " "
    794  "SAN ANTONIO 1"    : 29.428900 -98.343300 0.470000  " "
    795  "SAN ANTONIO 36"    : 29.545289 -98.556564 0.760000  " "
    796  "SCHULENBURG"    : 29.686278 -96.933605 4.540000  " "
    797  "SAN ANTONIO 22"    : 29.278280 -98.479052 0.162000  " "
    798  "DRIPPING SPRINGS"    : 30.224134 -98.134815 0.250000  " "
    799  "SAN ANTONIO 26"    : 29.200063 -98.492701 0.260000  " "
    800  "MARBLE FALLS 3"    : 30.581216 -98.208732 0.740000  " "
    801  "BOERNE 1"    : 29.747683 -98.650270 0.038000  " "
    802  "WASHINGTON"    : 30.286936 -96.189365 0.460000  " "
    803  "SCHERTZ"    : 29.547068 -98.262642 0.450000  " "
    804  "AUSTIN 8"    : 30.269969 -97.683557 0.260000  " "
    805  "SEGUIN 1"    : 29.593056 -97.973215 4.160000  " "
    806  "SAN ANTONIO 45"    : 29.406624 -98.630303 0.084000  " "
    807  "SAN ANTONIO 52"    : 29.357251 -98.886655 0.280000  " "
    808  "CUERO 2"    : 29.097035 -97.282413 4.860000  " "
    809  "SAN ANTONIO 10"    : 29.491630 -98.397127 0.230000  " "
    810  "AUSTIN 16"    : 30.282173 -97.731003 0.170000  " "
    811  "AUSTIN 39"    : 30.111915 -98.033573 0.360000  " "
    812  "SAN ANTONIO 51"    : 29.537782 -98.734752 0.170000  " "
    813  "SAN ANTONIO 41"    : 29.660485 -98.583454 0.168000  " "
    814  "LA VERNIA"    : 29.350393 -98.107030 0.073000  " "
    815  "MANOR"    : 30.339696 -97.523512 3.490000  " "
    816  "SAN ANTONIO 38"    : 29.342535 -98.570052 0.174000  " "
    817  "GIDDINGS"    : 30.167624 -96.923038 0.073000  " "
    818  "AUSTIN 32"    : 30.268138 -97.869190 0.480000  " "
    819  "AUSTIN 38"    : 30.261084 -97.959435 0.025000  " "
    820  "AUSTIN 30"    : 30.430749 -97.840085 0.164000  " "
    821  "AUSTIN 28"    : 30.418557 -97.802545 0.160000  " "
    822  "COLUMBUS"    : 29.695979 -96.425460 0.121000  " "
    823  "SHINER"    : 29.564900 -97.083825 0.155000  " "
    824  "SAN ANTONIO 3"    : 29.656200 -98.339120 0.075000  " "
    825  "CALDWELL"    : 30.541565 -96.676232 0.114000  " "
    826  "AUSTIN 18"    : 30.126966 -97.739969 1.750000  " "
    827  "INDUSTRY"    : 30.024253 -96.451051 0.181000  " "
    828  "DALE"    : 29.940066 -97.568294 2.950000  " "
    829  "SAN ANTONIO 37"    : 29.501708 -98.569451 0.270000  " "
    830  "SAN ANTONIO 18"    : 29.439930 -98.458718 0.115000  " "
    831  "SAN ANTONIO 33"    : 29.387986 -98.526019 0.114000  " "
    832  "MARTINDALE"    : 29.659595 -97.785202 0.198000  " "
    833  "SAN ANTONIO 17"    : 29.488906 -98.456235 0.750000  " "
    834  "SAN ANTONIO 23"    : 29.441230 -98.480515 0.182000  " "
    835  "AUSTIN 29"    : 30.167110 -97.823998 0.360000  " "
    836  "LEXINGTON"    : 30.354823 -96.840158 2.450000  " "
    837  "LEANDER 2"    : 30.449996 -97.971806 0.071000  " "
    838  "AUSTIN 15"    : 30.429937 -97.717796 0.470000  " "
    839  "MICO"    : 29.501055 -98.853494 0.620000  " "
    840  "MARBLE FALLS 2"    : 30.556000 -98.338400 0.166000  " "
    841  "AUSTIN 36"    : 30.378350 -97.951209 0.184000  " "
    842  "LOCKHART"    : 29.871471 -97.676772 1.370000  " "
    843  "AUSTIN 17"    : 30.351538 -97.732571 0.580000  " "
    844  "SAN ANTONIO 13"    : 29.538074 -98.415198 2.090000  " "
    845  "FALLS CITY"    : 28.867033 -98.240425 0.690000  " "
    846  "AUSTIN 27"    : 30.206844 -97.797420 0.119000  " "
    847  "AUSTIN 23"    : 30.402654 -97.761064 0.640000  " "
    848  "SAN ANTONIO 27"    : 29.464611 -98.493653 0.290000  " "
    849  "BLANCO"    : 30.182914 -98.566548 0.430000  " "
    850  "AUSTIN 24"    : 30.243032 -97.765081 0.144000  " "
    851  "SAN MARCOS"    : 29.880162 -97.966164 0.360000  " "
    852  "BUDA"    : 30.078514 -97.838012 0.550000  " "
    853  "DEL VALLE"    : 30.150985 -97.607312 0.154000  " "
    854  "AUSTIN 4"    : 30.297099 -97.617767 0.870000  " "
    855  "SAN ANTONIO 50"    : 29.400889 -98.730674 0.061000  " "
    856  "BURLINGTON"    : 31.020832 -97.120690 0.078000  " "
    857  "AUSTIN 13"    : 30.230475 -97.714082 0.157000  " "
    858  "ELMENDORF"    : 29.256700 -98.382500 0.640000  " "
    859  "SAN ANTONIO 6"    : 29.518637 -98.362961 0.430000  " "
    860  "CANYON LAKE"    : 29.971139 -98.228231 0.450000  " "
    861  "JOHNSON CITY"    : 30.402261 -98.359569 0.810000  " "
    862  "YORKTOWN"    : 28.857734 -97.428562 0.159000  " "
    863  "AUSTIN 2"    : 30.209800 -97.612900 0.250000  " "
    864  "LACKLAND A F B"    : 29.391283 -98.618734 0.280000  " "
    865  "LIBERTY HILL"    : 30.690880 -97.941426 1.480000  " "
    866  "KENEDY"    : 28.733411 -97.894958 0.680000  " "
    867  "CUERO 1"    : 29.129714 -97.311236 0.026000  " "
    868  "SAN ANTONIO 20"    : 29.395776 -98.464401 0.089000  " "
    869  "VON ORMY"    : 29.243915 -98.622442 1.580000  " "
    870  "KYLE"    : 29.904758 -97.807296 0.860000  " "
    871  "SEGUIN 2"    : 29.542770 -97.937078 0.044000  " "
    872  "UNIVERSAL CITY"    : 29.525969 -98.277499 0.169000  " "
    873  "SPICEWOOD"    : 30.430044 -98.112655 0.450000  " "
    874  "SAINT HEDWIG"    : 29.436590 -98.205116 1.760000  " "
    875  "SAN ANTONIO 16"    : 29.345246 -98.443874 0.075000  " "
    876  "BOERNE 2"    : 29.859217 -98.706275 0.167000  " "
    877  "SAN ANTONIO 32"    : 29.422404 -98.525943 4.290000  " "
    878  "AUSTIN 26"    : 30.348236 -97.768136 0.187000  " "
    879  "AUSTIN 21"    : 30.492379 -97.748312 0.189000  " "
    880  "SAN ANTONIO 44"    : 29.624725 -98.624048 0.230000  " "
    881  "CEDAR CREEK 1"    : 30.145800 -97.550000 3.750000  " "
    882  "NEW BRAUNFELS 1"    : 29.737200 -98.022800 1.840000  " "
    883  "AUSTIN 11"    : 30.331818 -97.704294 0.078000  " "
    884  "SAN ANTONIO 39"    : 29.421133 -98.570938 0.150000  " "
    885  "HONDO"    : 29.427375 -99.141134 0.250000  " "
    886  "SAN ANTONIO 4"    : 29.474147 -98.348083 0.490000  " "
    887  "NEW ULM"    : 29.806557 -96.686537 0.186000  " "
    888  "SAN ANTONIO 8"    : 29.446650 -98.387361 0.198000  " "
    889  "AUSTIN 33"    : 30.321025 -97.884751 2.310000  " "
    890  "BULVERDE"    : 29.769466 -98.453225 0.870000  " "
    891  "GEORGETOWN 3"    : 30.841795 -97.809699 0.067000  " "
    892  "SAN ANTONIO 9"    : 29.418151 -98.394314 4.490000  " "
    893  "FLORESVILLE"    : 29.073446 -98.080406 0.146000  " "
    894  "SAN ANTONIO 29"    : 29.404404 -98.505028 0.146000  " "
    895  "SAN ANTONIO 7"    : 29.354940 -98.371889 0.960000  " "
    896  "BUCKHOLTS"    : 30.852653 -97.148898 2.110000  " "
    897  "SOMERVILLE"    : 30.471301 -96.438114 0.099000  " "
    898  "WEIMAR"    : 29.488624 -96.652467 0.132000  " "
    899  "COMFORT"    : 29.972312 -98.904706 0.083000  " "
    900  "NORDHEIM"    : 28.914138 -97.632623 0.340000  " "
    901  "AUSTIN 9"    : 30.183798 -97.684275 0.460000  " "
    902  "AUSTIN 22"    : 30.458396 -97.755344 0.062000  " "
    903  "HELOTES"    : 29.609914 -98.746764 0.760000  " "
    904  "SAN ANTONIO 47"    : 29.503453 -98.664636 0.090000  " "
    905  "BANDERA"    : 29.707222 -99.095171 0.157000  " "
    906  "SAN ANTONIO 30"    : 29.516401 -98.523030 0.135000  " "
    907  "ROCKDALE 2"    : 30.700385 -96.830550 3.460000  " "
    908  "CEDAR CREEK 2"    : 30.094098 -97.495104 0.870000  " "
    909  "NIXON"    : 29.428917 -97.735834 0.123000  " "
    910  "CHAPPELL HILL"    : 30.122300 -96.258442 0.920000  " "
    911  "ROUND ROCK 3"    : 30.501747 -97.647206 3.610000  " "
    912  "AUSTIN 14"    : 30.289963 -97.714696 0.540000  " "
    913  "OILTON"    : 27.488056 -99.005278 0.270000  " "
    914  "AUSTIN 1"    : 30.397351 -97.842586 0.240000  " "
    915  "SAN ANTONIO 28"    : 29.634097 -98.497426 0.340000  " "
    916  "ROUND ROCK 2"    : 30.543356 -97.645590 4.130000  " "
    917  "ROUND ROCK 4"    : 30.534355 -97.725618 0.580000  " "
    918  "SAN ANTONIO 34"    : 29.468413 -98.528889 0.084000  " "
    919  "DEVINE"    : 29.135837 -99.168888 0.340000  " "
    920  "GEORGETOWN 1"    : 30.659122 -97.618195 0.066000  " "
    921  "BURNET"    : 30.800718 -98.283025 0.094000  " "
    922  "INEZ"    : 28.839050 -96.889623 0.480000  " "
    923  "PASADENA 2"    : 29.724750 -95.176479 1.910000  " "
    924  "PRAIRIE VIEW"    : 30.086834 -95.990493 0.360000  " "
    925  "CONROE 1"    : 30.285840 -95.312397 0.156000  " "
    926  "SIMONTON"    : 29.687606 -95.952260 0.200000  " "
    927  "HOUSTON 80"    : 29.979670 -95.572835 0.310000  " "
    928  "HOUSTON 1"    : 29.810800 -95.253900 0.760000  " "
    929  "HOUSTON 9"    : 29.832928 -95.149040 0.550000  " "
    930  "HOUSTON 73"    : 29.815893 -95.522964 0.088000  " "
    931  "NURSERY"    : 28.894700 -97.135000 0.181000  " "
    932  "BACLIFF"    : 29.507162 -94.987247 0.220000  " "
    933  "SPRING 1"    : 30.100394 -95.356377 0.580000  " "
    934  "HOUSTON 72"    : 29.652393 -95.521183 2.720000  " "
    935  "PORT LAVACA"    : 28.570700 -96.833300 0.270000  " "
    936  "CONROE 5"    : 30.307375 -95.438548 0.190000  " "
    937  "SUGAR LAND 3"    : 29.670004 -95.708089 2.960000  " "
    938  "DAYTON"    : 30.054436 -94.921994 4.230000  " "
    939  "VICTORIA 2"    : 28.788300 -97.010000 4.910000  " "
    940  "KATY 1"    : 29.837561 -95.733756 0.042000  " "
    941  "MAGNOLIA 2"    : 30.156257 -95.749260 0.080000  " "
    942  "HOUSTON 29"    : 29.863400 -95.341409 0.138000  " "
    943  "MISSOURI CITY 1"    : 29.600434 -95.515549 0.167000  " "
    944  "RICHMOND 1"    : 29.482678 -95.680186 0.320000  " "
    945  "HOUSTON 11"    : 29.906619 -95.180595 0.191000  " "
    946  "HOUSTON 33"    : 29.724893 -95.363752 0.480000  " "
    947  "SPRING 8"    : 30.194985 -95.548211 0.280000  " "
    948  "POINT COMFORT 2"    : 28.691700 -96.541700 0.084000  " "
    949  "HOUSTON 28"    : 29.911171 -95.341182 0.076000  " "
    950  "EL CAMPO"    : 29.212328 -96.280585 2.020000  " "
    951  "HOUSTON 12"    : 29.619365 -95.191192 0.920000  " "
    952  "PORT O CONNOR"    : 28.444644 -96.491788 0.199000  " "
    953  "DICKINSON"    : 29.456766 -95.031051 0.760000  " "
    954  "GALVESTON 1"    : 29.310535 -94.775768 0.046000  " "
    955  "HOUSTON 10"    : 29.763930 -95.173121 0.570000  " "
    956  "BAYTOWN 2"    : 29.773100 -94.901900 0.250000  " "
    957  "LEAGUE CITY"    : 29.503790 -95.087307 0.410000  " "
    958  "LIVERPOOL"    : 29.284543 -95.281510 2.100000  " "
    959  "HOUSTON 16"    : 29.759665 -95.256251 0.031000  " "
    960  "SUGAR LAND 1"    : 29.620312 -95.605693 0.165000  " "
    961  "RICHMOND 2"    : 29.646090 -95.794526 0.450000  " "
    962  "HOUSTON 82"    : 29.812687 -95.583634 0.161000  " "
    963  "PINEHURST"    : 30.160534 -95.669154 0.079000  " "
    964  "PEARLAND 2"    : 29.545325 -95.350068 0.143000  " "
    965  "HOUSTON 47"    : 29.734813 -95.416098 0.065000  " "
    966  "HOUSTON 79"    : 29.741325 -95.560254 0.170000  " "
    967  "HOUSTON 49"    : 29.826448 -95.426267 0.077000  " "
    968  "WADSWORTH"    : 28.795000 -96.048100 0.143000  " "
    969  "HOUSTON 18"    : 29.718525 -95.274137 4.250000  " "
    970  "HOUSTON 88"    : 29.694472 -95.649627 2.630000  " "
    971  "TOMBALL 1"    : 30.094886 -95.585826 0.760000  " "
    972  "HOUSTON 22"    : 29.743564 -95.308910 0.580000  " "
    973  "DEER PARK"    : 29.723185 -95.128856 0.091000  " "
    974  "WALLIS"    : 29.632734 -96.055105 0.650000  " "
    975  "HOUSTON 67"    : 29.917695 -95.489993 0.111000  " "
    976  "SPRING 4"    : 30.059307 -95.470689 0.870000  " "
    977  "SOUTH HOUSTON"    : 29.661032 -95.229784 0.140000  " "
    978  "HOUSTON 3"    : 29.726017 -95.638249 0.260000  " "
    979  "SEADRIFT"    : 28.429626 -96.574173 0.350000  " "
    980  "HOUSTON 34"    : 29.795344 -95.367590 0.070000  " "
    981  "SUGAR LAND 2"    : 29.566996 -95.636016 0.170000  " "
    982  "CONROE 7"    : 30.324546 -95.505008 0.220000  " "
    983  "LOLITA"    : 28.833262 -96.521612 0.165000  " "
    984  "LAPORTE"    : 29.726775 -95.059827 1.540000  " "
    985  "NEW CANEY"    : 30.161219 -95.189761 0.290000  " "
    986  "HOUSTON 14"    : 29.689824 -95.252393 0.032000  " "
    987  "HOUSTON 2"    : 29.952200 -95.242200 0.134000  " "
    988  "HOUSTON 78"    : 29.652205 -95.546230 0.099000  " "
    989  "HOUSTON 40"    : 29.890360 -95.392527 2.920000  " "
    990  "BLOOMINGTON"    : 28.695562 -96.794157 2.200000  " "
    991  "WILLIS 2"    : 30.471374 -95.363872 0.164000  " "
    992  "HOUSTON 51"    : 29.733777 -95.433346 0.120000  " "
    993  "PALACIOS"    : 28.623423 -96.189925 0.077000  " "
    994  "CONROE 4"    : 30.188194 -95.416291 0.134000  " "
    995  "HOUSTON 52"    : 29.685706 -95.434764 0.078000  " "
    996  "SPRING 2"    : 30.062169 -95.383966 0.030000  " "
    997  "KINGWOOD 1"    : 30.053105 -95.157943 0.083000  " "
    998  "HOUSTON 5"    : 29.941700 -95.530600 0.120000  " "
    999  "TEXAS CITY 1"    : 29.391397 -94.920149 4.610000  " "
   1000  "KINGWOOD 2"    : 30.046777 -95.221022 0.470000  " "
   1001  "HOUSTON 8"    : 29.573552 -95.130613 0.097000  " "
   1002  "SPRING 7"    : 30.040876 -95.528919 3.420000  " "
   1003  "HOUSTON 41"    : 29.934695 -95.394872 0.066000  " "
   1004  "FRESNO"    : 29.537301 -95.474615 0.400000  " "
   1005  "HOUSTON 48"    : 29.798249 -95.416933 0.121000  " "
   1006  "HOUSTON 58"    : 29.881487 -95.452619 0.580000  " "
   1007  "PATTISON"    : 29.792687 -96.012215 0.143000  " "
   1008  "HOUSTON 77"    : 29.701847 -95.534537 1.390000  " "
   1009  "MISSOURI CITY 2"    : 29.473418 -95.558148 0.240000  " "
   1010  "HOUSTON 4"    : 29.721048 -95.395360 0.173000  " "
   1011  "TOMBALL 2"    : 30.061727 -95.681504 0.390000  " "
   1012  "CYPRESS 1"    : 29.997775 -95.669444 0.188000  " "
   1013  "HEMPSTEAD"    : 30.099931 -96.065554 13.300000  " "
   1014  "WEST COLUMBIA"    : 29.155616 -95.683469 0.065000  " "
   1015  "BAYTOWN 1"    : 29.674400 -94.913900 0.077000  " "
   1016  "SANTA FE 1"    : 29.303555 -95.032327 0.470000  " "
   1017  "HOUSTON 27"    : 29.666880 -95.335133 0.220000  " "
   1018  "SPRING 5"    : 30.178248 -95.500960 0.072000  " "
   1019  "HOUSTON 46"    : 29.771545 -95.411083 0.630000  " "
   1020  "HOUSTON 23"    : 29.773179 -95.314327 2.940000  " "
   1021  "MONTGOMERY"    : 30.306163 -95.686390 0.119000  " "
   1022  "HUNGERFORD"    : 29.416447 -96.085418 0.093000  " "
   1023  "HOUSTON 84"    : 29.670869 -95.585990 0.730000  " "
   1024  "HOUSTON 83"    : 29.699688 -95.584817 0.097000  " "
   1025  "HOUSTON 24"    : 29.721825 -95.318275 3.040000  " "
   1026  "HOUSTON 76"    : 29.988446 -95.531201 0.310000  " "
   1027  "HOUSTON 43"    : 29.706787 -95.401748 0.074000  " "
   1028  "HOUSTON 81"    : 29.858600 -95.580768 0.099000  " "
   1029  "HOUSTON 35"    : 29.656113 -95.378696 0.960000  " "
   1030  "HOUSTON 90"    : 29.827486 -95.659920 0.220000  " "
   1031  "BEASLEY"    : 29.464406 -95.966234 0.330000  " "
   1032  "HOUSTON 7"    : 29.613602 -95.119370 0.410000  " "
   1033  "LA MARQUE"    : 29.363162 -94.980107 0.080000  " "
   1034  "WALLER"    : 30.079593 -95.932264 0.940000  " "
   1035  "PORTER"    : 30.106685 -95.297121 0.410000  " "
   1036  "CYPRESS 2"    : 29.934330 -95.747630 0.470000  " "
   1037  "HOUSTON 30"    : 29.987805 -95.353412 0.097000  " "
   1038  "FULSHEAR"    : 29.592427 -95.955277 0.151000  " "
   1039  "LIBERTY"    : 30.075658 -94.733441 0.430000  " "
   1040  "WINNIE"    : 29.868546 -94.603021 0.410000  " "
   1041  "HOUSTON 63"    : 29.653418 -95.475296 4.460000  " "
   1042  "HOUSTON 70"    : 29.771225 -95.511751 0.580000  " "
   1043  "HOUSTON 55"    : 29.918595 -95.441194 0.940000  " "
   1044  "CROSBY"    : 29.932872 -95.057187 0.310000  " "
   1045  "MANVEL"    : 29.481461 -95.361402 0.460000  " "
   1046  "HOUSTON 54"    : 30.008240 -95.438996 0.195000  " "
   1047  "HOUSTON 89"    : 29.909215 -95.651234 0.320000  " "
   1048  "DAMON"    : 29.259878 -95.667662 0.970000  " "
   1049  "HOUSTON 74"    : 29.736295 -95.523292 0.113000  " "
   1050  "HOUSTON 26"    : 29.800187 -95.328888 0.490000  " "
   1051  "HOUSTON 32"    : 29.753624 -95.359810 0.600000  " "
   1052  "HOCKLEY"    : 30.047619 -95.833733 0.163000  " "
   1053  "ANGLETON"    : 29.174921 -95.450088 0.048000  " "
   1054  "CONROE 3"    : 30.377954 -95.377140 0.065000  " "
   1055  "HOUSTON 39"    : 29.740970 -95.391302 0.800000  " "
   1056  "HOUSTON 59"    : 29.583542 -95.460693 0.300000  " "
   1057  "PEARLAND 1"    : 29.561554 -95.279739 0.069000  " "
   1058  "HOUSTON 56"    : 29.740079 -95.446409 0.590000  " "
   1059  "HOUSTON 13"    : 29.586959 -95.225601 0.048000  " "
   1060  "CHANNELVIEW 2"    : 29.832539 -95.050891 0.043000  " "
   1061  "BAY CITY"    : 28.788479 -95.839250 0.036000  " "
   1062  "PASADENA 3"    : 29.622500 -95.045800 0.220000  " "
   1063  "BROOKSHIRE"    : 29.848463 -95.977102 0.155000  " "
   1064  "HOUSTON 25"    : 29.618714 -95.324221 0.680000  " "
   1065  "TEXAS CITY 2"    : 29.399203 -94.997254 0.440000  " "
   1066  "VICTORIA 3"    : 28.676730 -97.198682 0.870000  " "
   1067  "HOUSTON 36"    : 29.831590 -95.379553 0.159000  " "
   1068  "GANADO"    : 29.020933 -96.489810 0.440000  " "
   1069  "MONT BELVIEU"    : 29.824700 -94.919700 0.123000  " "
   1070  "BAYTOWN 3"    : 29.753517 -94.997277 0.123000  " "
   1071  "SPRING 6"    : 30.123428 -95.517064 0.121000  " "
   1072  "HUMBLE 2"    : 30.017301 -95.286217 0.113000  " "
   1073  "HOUSTON 69"    : 29.957234 -95.503258 0.162000  " "
   1074  "SANTA FE 2"    : 29.364468 -95.131078 0.034000  " "
   1075  "PORT BOLIVAR"    : 29.506866 -94.520121 0.187000  " "
   1076  "HOUSTON 42"    : 29.999296 -95.400207 0.370000  " "
   1077  "HOUSTON 85"    : 29.776093 -95.603037 0.300000  " "
   1078  "HOUSTON 50"    : 29.635793 -95.432889 0.230000  " "
   1079  "HOUSTON 62"    : 29.830024 -95.474409 0.320000  " "
   1080  "EAGLE LAKE"    : 29.397447 -96.384508 0.890000  " "
   1081  "CONROE 2"    : 30.221853 -95.338811 0.173000  " "
   1082  "WEBSTER"    : 29.538640 -95.136100 0.260000  " "
   1083  "SWEENY"    : 28.933093 -95.734948 0.240000  " "
   1084  "BLESSING"    : 28.857880 -96.353868 2.150000  " "
   1085  "WHARTON 1"    : 29.287800 -96.068300 0.800000  " "
   1086  "LAKE JACKSON"    : 29.050464 -95.475843 0.061000  " "
   1087  "BELLVILLE"    : 29.987117 -96.252942 0.260000  " "
   1088  "KATY 4"    : 29.853215 -95.831456 4.910000  " "
   1089  "HOUSTON 38"    : 29.610650 -95.386863 0.380000  " "
   1090  "FRIENDSWOOD"    : 29.515074 -95.192133 0.350000  " "
   1091  "HOUSTON 17"    : 29.620420 -95.268939 0.690000  " "
   1092  "HOUSTON 66"    : 30.007063 -95.488362 0.340000  " "
   1093  "FREEPORT 1"    : 28.980200 -95.342000 0.430000  " "
   1094  "NEWGULF"    : 29.263900 -95.899700 4.300000  " "
   1095  "HOUSTON 60"    : 29.704019 -95.460905 0.690000  " "
   1096  "PASADENA 1"    : 29.723333 -95.210278 0.440000  " "
   1097  "STAFFORD"    : 29.624310 -95.567968 0.138000  " "
   1098  "EDNA"    : 29.042415 -96.689715 0.066000  " "
   1099  "HOUSTON 21"    : 29.685621 -95.304159 0.098000  " "
   1100  "NEEDVILLE"    : 29.382583 -95.807011 3.370000  " "
   1101  "SEALY"    : 29.795148 -96.107713 0.390000  " "
   1102  "KATY 3"    : 29.740630 -95.829571 0.720000  " "
   1103  "HOUSTON 37"    : 29.860021 -95.382184 0.173000  " "
   1104  "HOUSTON 19"    : 29.647012 -95.276630 0.310000  " "
   1105  "THOMPSONS"    : 29.482800 -95.631100 0.045000  " "
   1106  "HOUSTON 61"    : 29.748202 -95.468948 0.070000  " "
   1107  "GALVESTON 3"    : 29.253166 -94.924652 0.340000  " "
   1108  "EAST BERNARD"    : 29.522218 -96.218695 0.750000  " "
   1109  "HOUSTON 20"    : 29.862532 -95.299980 0.310000  " "
   1110  "CHANNELVIEW 1"    : 29.816100 -95.107730 0.031000  " "
   1111  "FREEPORT 3"    : 29.021218 -95.278251 0.021000  " "
   1112  "HOUSTON 15"    : 29.852379 -95.254076 0.132000  " "
   1113  "HOUSTON 31"    : 29.698430 -95.356900 3.080000  " "
   1114  "ROSHARON"    : 29.381402 -95.469968 4.550000  " "
   1115  "HOUSTON 44"    : 29.680250 -95.404913 2.200000  " "
   1116  "HOUSTON 75"    : 29.874575 -95.527099 4.360000  " "
   1117  "HOUSTON 71"    : 29.687947 -95.515725 0.081000  " "
   1118  "HUMBLE 1"    : 29.994499 -95.177499 3.690000  " "
   1119  "HOUSTON 68"    : 29.796871 -95.491650 0.340000  " "
   1120  "WILLIS 1"    : 30.435600 -95.521400 0.760000  " "
   1121  "BAYTOWN 4"    : 29.871693 -94.865324 0.075000  " "
   1122  "VAN VLECK"    : 29.132669 -95.941090 0.086000  " "
   1123  "HUFFMAN"    : 30.063168 -95.098858 0.133000  " "
   1124  "HOUSTON 53"    : 29.853067 -95.435966 0.070000  " "
   1125  "HOUSTON 91"    : 29.769285 -95.681292 4.140000  " "
   1126  "ROSENBERG"    : 29.548404 -95.861706 0.240000  " "
   1127  "PASADENA 5"    : 29.647916 -95.189780 0.380000  " "
   1128  "HOUSTON 45"    : 29.754150 -95.409498 0.125000  " "
   1129  "HOUSTON 6"    : 29.822201 -95.219429 0.980000  " "
   1130  "PASADENA 4"    : 29.645644 -95.140315 0.134000  " "
   1131  "HOUSTON 57"    : 29.952629 -95.446609 0.290000  " "
   1132  "GALVESTON 2"    : 29.278188 -94.833290 0.530000  " "
   1133  "POINT COMFORT 1"    : 28.652709 -96.559997 0.040000  " "
   1134  "KATY 2"    : 29.745681 -95.742143 0.260000  " "
   1135  "SPRING 3"    : 30.136972 -95.468360 0.049000  " "
   1136  "DANBURY"    : 29.231528 -95.314319 0.430000  " "
   1137  "WHARTON 2"    : 29.349096 -96.191821 0.570000  " "
   1138  "VICTORIA 1"    : 28.675088 -96.956014 0.350000  " "
   1139  "HOUSTON 64"    : 29.675339 -95.479372 0.189000  " "
   1140  "HOUSTON 65"    : 29.620736 -95.486150 1.930000  " "
   1141  "LA PORTE"    : 29.694838 -95.040622 1.830000  " "
   1142  "MAGNOLIA 1"    : 30.216858 -95.647214 0.040000  " "
   1143  "ALVIN"    : 29.425000 -95.187200 0.270000  " "
   1144  "HOUSTON 86"    : 29.926556 -95.603242 0.122000  " "
   1145  "BRAZORIA"    : 28.960572 -95.558277 0.196000  " "
   1146  "HOUSTON 87"    : 29.750233 -95.615384 0.090000  " "
   1147  "FREEPORT 2"    : 28.991289 -95.407481 0.194000  " "
   1148  "CONROE 6"    : 30.233845 -95.495681 0.177000  " "
   1149  "MADISONVILLE"    : 30.953672 -95.905344 0.095000  " "
   1150  "NORMANGEE"    : 31.132442 -96.139190 0.061000  " "
   1151  "ARP"    : 32.267540 -95.077715 0.300000  " "
   1152  "CENTERVILLE"    : 31.136452 -95.934344 0.600000  " "
   1153  "LUFKIN 3"    : 31.340783 -94.826170 0.154000  " "
   1154  "FLINT"    : 32.218325 -95.413415 0.192000  " "
   1155  "BULLARD"    : 32.112740 -95.347503 4.980000  " "
   1156  "CHANDLER"    : 32.271436 -95.521442 0.340000  " "
   1157  "PLANTERSVILLE"    : 30.316397 -95.849990 0.330000  " "
   1158  "MARQUEZ"    : 31.235882 -96.229280 3.780000  " "
   1159  "TENNESSEE COLONY"    : 31.932010 -95.980743 0.900000  " "
   1160  "ANDERSON"    : 30.527987 -96.011435 0.620000  " "
   1161  "MINEOLA"    : 32.816432 -95.424745 0.157000  " "
   1162  "LOVELADY"    : 31.092367 -95.499937 0.650000  " "
   1163  "HUNTINGTON"    : 31.230511 -94.509986 0.197000  " "
   1164  "BRYAN 4"    : 30.661252 -96.322612 0.046000  " "
   1165  "FRANKSTON"    : 32.035939 -95.418796 0.250000  " "
   1166  "TYLER 4"    : 32.321937 -95.302223 0.017000  " "
   1167  "BEN WHEELER"    : 32.427978 -95.661983 0.860000  " "
   1168  "GARRISON"    : 31.819320 -94.520617 0.880000  " "
   1169  "ETOILE"    : 31.465312 -94.367277 0.240000  " "
   1170  "LUFKIN 1"    : 31.365833 -94.743611 0.710000  " "
   1171  "PALESTINE 1"    : 31.863226 -95.484612 3.420000  " "
   1172  "LINDALE"    : 32.537897 -95.435716 0.460000  " "
   1173  "WHITEHOUSE"    : 32.221577 -95.220644 0.520000  " "
   1174  "OVERTON"    : 32.250339 -94.936535 0.077000  " "
   1175  "GRAND SALINE"    : 32.646573 -95.687531 0.750000  " "
   1176  "SHIRO"    : 30.592400 -95.917800 0.820000  " "
   1177  "MIDWAY"    : 30.959521 -95.715509 0.600000  " "
   1178  "SULPHUR SPRINGS"    : 33.167979 -95.608219 0.390000  " "
   1179  "VAN"    : 32.535169 -95.643977 0.490000  " "
   1180  "MURCHISON"    : 32.158557 -95.643712 16.000000  " "
   1181  "NACOGDOCHES 2"    : 31.723329 -94.628596 3.500000  " "
   1182  "DIBOLL"    : 31.186933 -94.758734 0.147000  " "
   1183  "FAIRFIELD 1"    : 31.890700 -96.113100 0.270000  " "
   1184  "TYLER 8"    : 32.304235 -95.390814 0.124000  " "
   1185  "ATHENS 1"    : 32.244008 -95.807608 0.880000  " "
   1186  "BUFFALO"    : 31.473728 -96.009175 0.470000  " "
   1187  "RUSK"    : 31.779325 -95.192670 0.470000  " "
   1188  "WINONA"    : 32.482238 -95.106353 0.199000  " "
   1189  "FAIRFIELD 2"    : 31.820600 -96.054400 0.860000  " "
   1190  "CUSHING 2"    : 31.796249 -94.854340 0.430000  " "
   1191  "NACOGDOCHES 3"    : 31.631742 -94.740721 1.700000  " "
   1192  "FAIRFIELD 3"    : 31.782559 -96.093621 0.152000  " "
   1193  "TRINIDAD 2"    : 32.166584 -96.118820 0.440000  " "
   1194  "DIKE"    : 33.261225 -95.472420 0.096000  " "
   1195  "JEWETT 1"    : 31.421900 -96.252500 0.430000  " "
   1196  "PALESTINE 2"    : 31.946003 -95.813468 0.185000  " "
   1197  "EMORY"    : 32.880733 -95.749061 0.860000  " "
   1198  "MT. ENTERPRISE"    : 32.017826 -94.619743 0.380000  " "
   1199  "TYLER 9"    : 32.413107 -95.443348 0.980000  " "
   1200  "FRANKLIN"    : 31.180300 -96.486600 0.133000  " "
   1201  "TYLER 3"    : 32.418412 -95.213070 0.143000  " "
   1202  "ELKHART"    : 31.606693 -95.583340 0.220000  " "
   1203  "WORTHAM"    : 31.893480 -96.433735 0.340000  " "
   1204  "OAKWOOD"    : 31.557267 -95.863721 0.730000  " "
   1205  "COOKVILLE"    : 33.241961 -94.857848 0.720000  " "
   1206  "COLLEGE STATION 1"    : 30.561385 -96.272583 0.076000  " "
   1207  "EDGEWOOD"    : 32.715013 -95.854461 0.073000  " "
   1208  "CUSHING 1"    : 31.832132 -94.900640 0.640000  " "
   1209  "TYLER 2"    : 32.301523 -95.177964 0.176000  " "
   1210  "ALTO"    : 31.612950 -95.062090 0.023000  " "
   1211  "CALVERT"    : 31.003109 -96.688981 0.167000  " "
   1212  "JEWETT 2"    : 31.329520 -96.152778 4.470000  " "
   1213  "NAVASOTA"    : 30.369294 -96.054766 0.380000  " "
   1214  "MOUNT PLEASANT 2"    : 33.334851 -95.161500 0.158000  " "
   1215  "SCROGGINS"    : 33.024442 -95.197098 0.310000  " "
   1216  "WILLS POINT"    : 32.703269 -95.994666 0.092000  " "
   1217  "ATHENS 2"    : 32.094348 -95.906047 0.280000  " "
   1218  "POINT"    : 32.989261 -95.912936 4.250000  " "
   1219  "LUFKIN 2"    : 31.301706 -94.641414 1.640000  " "
   1220  "JACKSONVILLE 1"    : 31.939850 -94.989834 0.130000  " "
   1221  "CROCKETT"    : 31.188898 -95.255739 0.173000  " "
   1222  "HENDERSON 1"    : 31.925449 -94.704029 0.460000  " "
   1223  "BRYAN 3"    : 30.797736 -96.312084 0.760000  " "
   1224  "JACKSONVILLE 2"    : 31.945137 -95.256980 0.093000  " "
   1225  "BRYAN 5"    : 30.743004 -96.548436 0.187000  " "
   1226  "MALAKOFF"    : 32.127470 -96.014230 0.440000  " "
   1227  "CUMBY"    : 33.098096 -95.803234 0.360000  " "
   1228  "NACOGDOCHES 1"    : 31.509051 -94.527216 0.126000  " "
   1229  "MOUNT PLEASANT 1"    : 33.091700 -95.041700 0.011000  " "
   1230  "TEAGUE"    : 31.478900 -96.229757 0.013000  " "
   1231  "TYLER 7"    : 32.235066 -95.321028 0.193000  " "
   1232  "TYLER 6"    : 32.362434 -95.315262 0.550000  " "
   1233  "YANTIS"    : 32.925093 -95.568154 0.159000  " "
   1234  "POLLOK"    : 31.390774 -95.126653 0.133000  " "
   1235  "TYLER 1"    : 32.362631 -95.086688 0.141000  " "
   1236  "COLLEGE STATION 2"    : 30.609093 -96.325984 0.360000  " "
   1237  "HEARNE"    : 30.871914 -96.526934 0.135000  " "
   1238  "MOUNT VERNON"    : 33.176532 -95.358602 0.320000  " "
   1239  "IOLA"    : 30.726087 -96.096428 0.020000  " "
   1240  "STREETMAN"    : 31.765240 -96.329922 2.750000  " "
   1241  "COMO"    : 33.014190 -95.460935 0.900000  " "
   1242  "HENDERSON 2"    : 32.239409 -94.728328 0.096000  " "
   1243  "TRINIDAD 1"    : 32.124519 -96.101277 0.650000  " "
   1244  "ZAVALLA"    : 31.138382 -94.375214 0.159000  " "
   1245  "GRAPELAND"    : 31.417425 -95.481652 0.240000  " "
   1246  "BRYAN 2"    : 30.647410 -96.372316 0.156000  " "
   1247  "CANTON"    : 32.518146 -95.888865 0.027000  " "
   1248  "TYLER 5"    : 32.469555 -95.307879 0.550000  " "
   1249  "BREMOND"    : 31.091925 -96.695030 0.900000  " "
   1250  "BRYAN 1"    : 30.721700 -96.460800 0.033000  " "
bus data  [2000]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
   1001 "ODESSA 2 0  " 115.0000 " "  0  :  1 0.987987  0.987987  -27.028888    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
   1002 "PRESIDIO 2 0" 115.0000 " "  0  :  1 1.022802  1.022802  -21.724051    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 2 "PRESIDIO 2"     1 -1 " "  0  " " 
   1003 "O DONNELL ~1" 115.0000 " "  0  :  1 1.012794  1.012794  -24.419337    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
   1004 "O DONNELL ~2" 230.0000 " "  0  :  2 1.010000 1.019160  -25.993670    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
   1005 "BIG SPRING~8" 115.0000 " "  0  :  1 1.010716  1.010716  -20.532086    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "BIG SPRING 5"     1 -1 " "  0  " " 
   1006 "BIG SPRING~9"  13.8000 " "  0  :  2 1.000000 1.004310  -18.378849    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "BIG SPRING 5"     1 -1 " "  0  " " 
   1007 "VAN HORN 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -22.183263    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "VAN HORN"     1 -1 " "  0  " " 
   1008 "IRAAN 2 0   " 115.0000 " "  0  :  1 1.025032  1.025032  -11.873061    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "IRAAN 2"     1 -1 " "  0  " " 
   1009 "IRAAN 2 1   "  13.8000 " "  0  :  2 1.000000 1.015064  -8.614772    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "IRAAN 2"     1 -1 " "  0  " " 
   1010 "PRESIDIO 1 0" 115.0000 " "  0  :  1 1.030000 1.030000  -20.424029    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "PRESIDIO 1"     1 -1 " "  0  " " 
   1011 "PRESIDIO 1 1"  22.0000 " "  0  :  2 1.000000 1.030218  -18.671067    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "PRESIDIO 1"     1 -1 " "  0  " " 
   1012 "SANDERSON 0 " 115.0000 " "  0  :  1 1.030000 1.022709  -27.342484    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "SANDERSON"     1 -1 " "  0  " " 
   1013 "MONAHANS 2 0" 115.0000 " "  0  :  1 1.009140  1.009140  -19.327769    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "MONAHANS 2"     1 -1 " "  0  " " 
   1014 "GRANDFALLS 0" 115.0000 " "  0  :  1 1.015562  1.015562  -15.631202    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "GRANDFALLS"     1 -1 " "  0  " " 
   1015 "MARFA 0     " 115.0000 " "  0  :  1 1.031932  1.031932  -21.870218    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 11 "MARFA"     1 -1 " "  0  " " 
   1016 "GARDEN CIT~1" 115.0000 " "  0  :  1 1.030000 1.019026  -19.669285    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "GARDEN CITY"     1 -1 " "  0  " " 
   1017 "ODESSA 4 0  " 115.0000 " "  0  :  1 0.987472  0.987472  -25.628350    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 13 "ODESSA 4"     1 -1 " "  0  " " 
   1018 "NOTREES 0   " 115.0000 " "  0  :  1 0.994772  0.994772  -24.342385    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "NOTREES"     1 -1 " "  0  " " 
   1019 "MIDLAND 4 0 " 115.0000 " "  0  :  1 1.030000 1.007898  -26.618369    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 15 "MIDLAND 4"     1 -1 " "  0  " " 
   1020 "BIG SPRING~1" 115.0000 " "  0  :  1 1.030000 1.027595  -19.654093    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "BIG SPRING 1"     1 -1 " "  0  " " 
   1021 "BIG SPRING~2"  13.8000 " "  0  :  2 1.000000 1.003371  -13.091942    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "BIG SPRING 1"     1 -1 " "  0  " " 
   1022 "O DONNELL ~3" 115.0000 " "  0  :  1 1.014993  1.014993  -23.693132    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "O DONNELL 2"     1 -1 " "  0  " " 
   1023 "O DONNELL ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -14.804833    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "O DONNELL 2"     1 -1 " "  0  " " 
   1024 "ODESSA 6 0  " 115.0000 " "  0  :  1 0.996249  0.996249  -23.286901    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "ODESSA 6"     1 -1 " "  0  " " 
   1025 "BIG SPRIN~14" 115.0000 " "  0  :  1 1.022335  1.022335  -18.608299    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "BIG SPRINGS"     1 -1 " "  0  " " 
   1026 "BIG SPRIN~15"  13.8000 " "  0  :  2 1.000000 1.000000  -9.128160    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "BIG SPRINGS"     1 -1 " "  0  " " 
   1027 "MIDLAND 2 0 " 115.0000 " "  0  :  1 1.030000 1.015789  -30.270560    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 20 "MIDLAND 2"     1 -1 " "  0  " " 
   1028 "COAHOMA 0   " 115.0000 " "  0  :  1 1.017434  1.017434  -25.555834    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "COAHOMA"     1 -1 " "  0  " " 
   1029 "MIDLAND 3 0 " 115.0000 " "  0  :  1 1.030000 1.010891  -29.250108    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 22 "MIDLAND 3"     1 -1 " "  0  " " 
   1030 "ALPINE 0    " 115.0000 " "  0  :  1 1.018225  1.018225  -16.923726    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 23 "ALPINE"     1 -1 " "  0  " " 
   1031 "FORT DAVIS 0" 115.0000 " "  0  :  1 1.019004  1.019004  -21.470777    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "FORT DAVIS"     1 -1 " "  0  " " 
   1032 "MCCAMEY 1 0 " 115.0000 " "  0  :  1 1.007559  1.007559  -15.704379    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
   1033 "MCCAMEY 1 1 " 230.0000 " "  0  :  2 1.030000 1.028393  -20.234456    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
   1034 "BIG SPRING~6" 115.0000 " "  0  :  1 1.006651  1.006651  -18.665372    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "BIG SPRING 4"     1 -1 " "  0  " " 
   1035 "BIG SPRING~7"  13.8000 " "  0  :  2 1.000000 1.000000  -15.376151    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "BIG SPRING 4"     1 -1 " "  0  " " 
   1036 "CRANE 0     " 115.0000 " "  0  :  1 1.001116  1.001116  -16.085111    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "CRANE"     1 -1 " "  0  " " 
   1037 "ODESSA 5 0  " 115.0000 " "  0  :  1 0.981486  0.981486  -26.780331    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "ODESSA 5"     1 -1 " "  0  " " 
   1038 "FORT STOCK~1" 115.0000 " "  0  :  1 1.020299  1.020299  -11.075006    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "FORT STOCKTON 1"     1 -1 " "  0  " " 
   1039 "FORT STOCK~2"  22.0000 " "  0  :  2 1.000000 1.000000  -5.706264    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "FORT STOCKTON 1"     1 -1 " "  0  " " 
   1040 "ANDREWS 0   " 115.0000 " "  0  :  1 0.997272  0.997272  -24.620749    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "ANDREWS"     1 -1 " "  0  " " 
   1041 "FORSAN 0    " 115.0000 " "  0  :  1 1.005115  1.005115  -19.550961    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1042 "FORSAN 1    "  13.8000 " "  0  :  2 1.000000 1.005115  -19.550961    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1043 "FORSAN 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -16.313968    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1044 "BIG LAKE 0  " 115.0000 " "  0  :  1 1.016054  1.016054  -30.223109    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "BIG LAKE"     1 -1 " "  0  " " 
   1045 "MIDLAND 5 0 " 115.0000 " "  0  :  1 0.986340  0.986340  -28.746488    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "MIDLAND 5"     1 -1 " "  0  " " 
   1046 "OZONA 0     " 115.0000 " "  0  :  1 1.030000 1.028382  -25.402651    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "OZONA"     1 -1 " "  0  " " 
   1047 "MONAHANS 1 0" 115.0000 " "  0  :  1 1.008076  1.008076  -17.259792    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1048 "MONAHANS 1 1"  18.0000 " "  0  :  2 1.000000 1.008076  -17.259792    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1049 "MONAHANS 1 2"  18.0000 " "  0  :  2 1.000000 1.008076  -17.259792    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1050 "MONAHANS 1 3"  18.0000 " "  0  :  2 1.000000 1.000000  -12.189549    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1051 "MONAHANS 1 4"  18.0000 " "  0  :  2 1.000000 1.000000  -10.710216    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1052 "MONAHANS 1 5"  18.0000 " "  0  :  2 1.000000 1.000442  -13.040015    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1053 "MONAHANS 1 6" 230.0000 " "  0  :  2 1.000000 1.025598  -21.144074    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1054 "STANTON 0   " 115.0000 " "  0  :  1 1.013965  1.013965  -27.410786    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 36 "STANTON"     1 -1 " "  0  " " 
   1055 "ODONNELL 0  " 115.0000 " "  0  :  1 1.006054  1.006054  -25.239817    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 37 "ODONNELL"     1 -1 " "  0  " " 
   1056 "LENORAH 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -26.436619    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "LENORAH"     1 -1 " "  0  " " 
   1057 "LENORAH 1   "  18.0000 " "  0  :  2 1.000000 1.030000  -26.436619    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "LENORAH"     1 -1 " "  0  " " 
   1058 "IRAAN 3 0   " 115.0000 " "  0  :  1 1.026299  1.026299  -14.337820    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1059 "IRAAN 3 1   "  22.0000 " "  0  :  2 1.040000 1.026299  -14.337820    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1060 "IRAAN 3 2   "  22.0000 " "  0  :  2 1.040000 1.026299  -14.337820    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1061 "BIG SPRIN~10" 115.0000 " "  0  :  1 1.012528  1.012528  -21.689421    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1062 "BIG SPRIN~11"  13.8000 " "  0  :  2 1.010000 1.012528  -21.689421    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1063 "BIG SPRIN~12"  13.8000 " "  0  :  2 1.010000 1.012528  -21.689421    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1064 "ODESSA 3 0  " 115.0000 " "  0  :  1 0.980764  0.980764  -28.433740    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "ODESSA 3"     1 -1 " "  0  " " 
   1065 "BIG SPRING~4" 115.0000 " "  0  :  1 1.007949  1.007949  -19.410666    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "BIG SPRING 3"     1 -1 " "  0  " " 
   1066 "BIG SPRING~5"  13.8000 " "  0  :  2 1.000000 1.000000  -11.896117    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "BIG SPRING 3"     1 -1 " "  0  " " 
   1067 "BIG SPRIN~13" 115.0000 " "  0  :  1 1.002132  1.002132  -20.100520    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 43 "BIG SPRING 7"     1 -1 " "  0  " " 
   1068 "MIDLAND 1 0 " 115.0000 " "  0  :  1 0.987516  0.987516  -20.385443    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 44 "MIDLAND 1"     1 -1 " "  0  " " 
   1069 "IRAAN 1 0   " 115.0000 " "  0  :  1 1.027827  1.027827  -11.940303    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "IRAAN 1"     1 -1 " "  0  " " 
   1070 "IRAAN 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -7.447125    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "IRAAN 1"     1 -1 " "  0  " " 
   1071 "ODESSA 1 0  " 115.0000 " "  0  :  1 0.995420  0.995420  -25.780791    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1072 "ODESSA 1 1  "  18.0000 " "  0  :  2 1.010000 1.010000  -16.439726    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1073 "ODESSA 1 2  "  18.0000 " "  0  :  2 1.010000 1.010000  -10.062363    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1074 "ODESSA 1 3  "  18.0000 " "  0  :  2 1.010000 1.010000  -12.100634    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1075 "ODESSA 1 4  "  18.0000 " "  0  :  2 1.010000 1.010000  -14.856442    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1076 "ODESSA 1 5  "  18.0000 " "  0  :  2 1.010000 0.995420  -25.780791    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1077 "ODESSA 1 6  "  18.0000 " "  0  :  2 1.010000 0.995420  -25.780791    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1078 "ODESSA 1 7  "  18.0000 " "  0  :  2 1.010000 1.010000  -15.377262    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1079 "ODESSA 1 8  " 500.0000 " "  0  :  2 1.010000 1.043298  -42.784342    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1080 "ODESSA 1 9  "  18.0000 " "  0  :  2 1.010000 1.010000  -14.788937    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1081 "ODESSA 1 10 " 230.0000 " "  0  :  2 1.030000 1.030000  -22.463135    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1082 "FORT STOCK~3" 115.0000 " "  0  :  2 1.000000 1.023691  -9.280747    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "FORT STOCKTON 2"     1 -1 " "  0  " " 
   1083 "FORT STOCK~4" 115.0000 " "  0  :  1 1.030000 1.022729  -13.374476    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "FORT STOCKTON 3"     1 -1 " "  0  " " 
   1084 "BIG SPRING~3" 115.0000 " "  0  :  2 1.040000 1.030404  -20.870535    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 49 "BIG SPRING 2"     1 -1 " "  0  " " 
   1085 "KERMIT 0    " 115.0000 " "  0  :  1 1.011111  1.011111  -19.280974    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "KERMIT"     1 -1 " "  0  " " 
   1086 "PECOS 0     " 115.0000 " "  0  :  1 1.030000 1.018163  -21.491245    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "PECOS"     1 -1 " "  0  " " 
   1087 "SHEFFIELD 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -19.031253    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "SHEFFIELD"     1 -1 " "  0  " " 
   1088 "MCCAMEY 2 0 " 115.0000 " "  0  :  2 1.000000 1.000000  -15.575647    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "MCCAMEY 2"     1 -1 " "  0  " " 
   1089 "LAMESA 0    " 115.0000 " "  0  :  1 0.987957  0.987957  -27.672163    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 54 "LAMESA"     1 -1 " "  0  " " 
   1090 "GOLDSMITH 0 " 115.0000 " "  0  :  2 1.020000 1.020000  -20.188830    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "GOLDSMITH"     1 -1 " "  0  " " 
   1091 "RALLS 2 0   " 161.0000 " "  0  :  1 1.028918  1.028918  -40.312553    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "RALLS 2"     1 -1 " "  0  " " 
   2001 "PARIS 3 0   " 161.0000 " "  0  :  1 1.006345  1.006345  -61.119679    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "PARIS 3"     1 -1 " "  0  " " 
   2002 "SAVOY 0     " 500.0000 " "  0  :  1 1.016545  1.016545  -62.226702    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2003 "SAVOY 1     " 161.0000 " "  0  :  1 1.015408  1.015408  -64.426304    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2004 "SAVOY 2     "  13.8000 " "  0  :  2 1.020000 1.016545  -62.226702    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2005 "SAVOY 3     "  13.8000 " "  0  :  2 1.020000 1.016545  -62.226702    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2006 "SAVOY 4     "  13.8000 " "  0  :  2 1.020000 1.016545  -62.226702    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2007 "HONEY GROV~1" 161.0000 " "  0  :  1 1.007533  1.007533  -60.863955    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "HONEY GROVE"     1 -1 " "  0  " " 
   2008 "MEMPHIS 0   " 161.0000 " "  0  :  1 1.019682  1.019682  -41.302178    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "MEMPHIS"     1 -1 " "  0  " " 
   2009 "IOWA PARK 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -50.671617    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "IOWA PARK"     1 -1 " "  0  " " 
   2010 "VERNON 2 0  " 161.0000 " "  0  :  1 1.030000 1.030000  -42.994326    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "VERNON 2"     1 -1 " "  0  " " 
   2011 "PANHANDLE ~2" 500.0000 " "  0  :  1 1.041298  1.041298  -39.954410    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     1 -1 " "  0  " " 
   2012 "PANHANDLE ~3" 161.0000 " "  0  :  1 1.030452  1.030452  -37.959144    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     1 -1 " "  0  " " 
   2013 "PANHANDLE ~4"  18.0000 " "  0  :  2 1.000000 1.032962  -37.625462    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     1 -1 " "  0  " " 
   2014 "CHILDRESS 0 " 161.0000 " "  0  :  1 1.018328  1.018328  -42.106502    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "CHILDRESS"     1 -1 " "  0  " " 
   2015 "FORESTBURG 0" 161.0000 " "  0  :  1 1.016679  1.016679  -64.477567    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "FORESTBURG"     1 -1 " "  0  " " 
   2016 "SHERMAN 3 0 " 161.0000 " "  0  :  1 1.015303  1.015303  -70.265696    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "SHERMAN 3"     1 -1 " "  0  " " 
   2017 "PANHANDLE ~7" 500.0000 " "  0  :  1 1.030000 1.033310  -41.116245    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     1 -1 " "  0  " " 
   2018 "PANHANDLE ~8" 161.0000 " "  0  :  1 1.030057  1.030057  -40.070391    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     1 -1 " "  0  " " 
   2019 "PANHANDLE ~9"  20.0000 " "  0  :  2 1.040000 1.033310  -41.116245    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     1 -1 " "  0  " " 
   2020 "WICHITA F~12" 161.0000 " "  0  :  1 1.008593  1.008593  -50.361954    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "WICHITA FALLS 6"     1 -1 " "  0  " " 
   2021 "PARIS 2 0   " 500.0000 " "  0  :  1 1.017950  1.017950  -57.943246    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2022 "PARIS 2 1   " 161.0000 " "  0  :  1 1.014405  1.014405  -59.805212    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2023 "PARIS 2 2   "  13.8000 " "  0  :  2 1.020000 1.020000  -56.378644    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2024 "PARIS 2 3   "  13.8000 " "  0  :  2 1.020000 1.020000  -55.714238    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2025 "WICHITA F~10" 161.0000 " "  0  :  1 1.006585  1.006585  -49.673167    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "WICHITA FALLS 4"     1 -1 " "  0  " " 
   2026 "WHEELER 0   " 161.0000 " "  0  :  1 1.029513  1.029513  -38.988721    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 71 "WHEELER"     1 -1 " "  0  " " 
   2027 "DEPORT 0    " 161.0000 " "  0  :  1 1.006946  1.006946  -61.526367    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 72 "DEPORT"     1 -1 " "  0  " " 
   2028 "WICHITA FA~9" 161.0000 " "  0  :  1 1.008746  1.008746  -52.262982    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 73 "WICHITA FALLS 3"     1 -1 " "  0  " " 
   2029 "SILVERTON 0 " 161.0000 " "  0  :  1 1.024052  1.024052  -41.668255    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "SILVERTON"     1 -1 " "  0  " " 
   2030 "BONHAM 0    " 161.0000 " "  0  :  1 0.994356  0.994356  -64.841957    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 75 "BONHAM"     1 -1 " "  0  " " 
   2031 "MATADOR 0   " 161.0000 " "  0  :  1 1.024973  1.024973  -36.896064    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 76 "MATADOR"     1 -1 " "  0  " " 
   2032 "ARTHUR CIT~1" 161.0000 " "  0  :  1 1.009443  1.009443  -60.295276    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "ARTHUR CITY"     1 -1 " "  0  " " 
   2033 "LEONARD 0   " 161.0000 " "  0  :  1 0.997008  0.997008  -66.189414    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "LEONARD"     1 -1 " "  0  " " 
   2034 "GORDONVILL~1" 161.0000 " "  0  :  1 1.013063  1.013063  -69.668943    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "GORDONVILLE"     1 -1 " "  0  " " 
   2035 "KNOX CITY 0 " 161.0000 " "  0  :  1 1.022348  1.022348  -36.804766    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 80 "KNOX CITY"     1 -1 " "  0  " " 
   2036 "WICHITA F~13" 161.0000 " "  0  :  1 1.011205  1.011205  -50.053434    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "WICHITA FALLS 7"     1 -1 " "  0  " " 
   2037 "LINDSAY 0   " 161.0000 " "  0  :  1 1.026917  1.026917  -64.731157    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "LINDSAY"     1 -1 " "  0  " " 
   2038 "ECTOR 0     " 161.0000 " "  0  :  1 1.012444  1.012444  -64.888672    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "ECTOR"     1 -1 " "  0  " " 
   2039 "SUNSET 0    " 161.0000 " "  0  :  1 1.002534  1.002534  -62.101522    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 84 "SUNSET"     1 -1 " "  0  " " 
   2040 "CLARKSVILL~1" 161.0000 " "  0  :  1 1.012047  1.012047  -60.472514    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "CLARKSVILLE"     1 -1 " "  0  " " 
   2041 "PANHANDLE ~5" 161.0000 " "  0  :  1 1.031359  1.031359  -35.766801    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "PANHANDLE 3"     1 -1 " "  0  " " 
   2042 "PANHANDLE ~6"  18.0000 " "  0  :  2 1.010000 1.022801  -33.208347    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "PANHANDLE 3"     1 -1 " "  0  " " 
   2043 "SADLER 0    " 161.0000 " "  0  :  1 1.013848  1.013848  -69.943984    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "SADLER"     1 -1 " "  0  " " 
   2044 "WHITESBORO 0" 161.0000 " "  0  :  1 1.021546  1.021546  -66.025909    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 88 "WHITESBORO"     1 -1 " "  0  " " 
   2045 "SHEPPARD A~1" 161.0000 " "  0  :  1 1.008080  1.008080  -50.804503    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "SHEPPARD AFB"     1 -1 " "  0  " " 
   2046 "POTTSBORO 0 " 161.0000 " "  0  :  1 1.012604  1.012604  -69.316937    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "POTTSBORO"     1 -1 " "  0  " " 
   2047 "BELLS 0     " 161.0000 " "  0  :  1 1.014270  1.014270  -65.302372    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 91 "BELLS"     1 -1 " "  0  " " 
   2048 "CROSBYTON 0 " 161.0000 " "  0  :  1 1.029214  1.029214  -39.714166    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "CROSBYTON"     1 -1 " "  0  " " 
   2049 "ELECTRA 0   " 161.0000 " "  0  :  1 1.024958  1.024958  -46.743143    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "ELECTRA"     1 -1 " "  0  " " 
   2050 "PATTONVILL~1" 161.0000 " "  0  :  1 0.999711  0.999711  -64.156156    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "PATTONVILLE"     1 -1 " "  0  " " 
   2051 "HENRIETTA 0 " 161.0000 " "  0  :  1 1.005069  1.005069  -57.498264    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 95 "HENRIETTA"     1 -1 " "  0  " " 
   2052 "PANHANDLE~13" 161.0000 " "  0  :  1 1.020831  1.020831  -40.244999    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "PANHANDLE 6"     1 -1 " "  0  " " 
   2053 "BOWIE 0     " 161.0000 " "  0  :  1 0.999479  0.999479  -60.218037    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "BOWIE"     1 -1 " "  0  " " 
   2054 "WICHITA FA~1" 500.0000 " "  0  :  1 1.011538  1.011538  -48.843823    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2055 "WICHITA FA~2" 161.0000 " "  0  :  1 1.010472  1.010472  -49.571943    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2056 "WICHITA FA~3"  18.0000 " "  0  :  2 0.990000 1.011538  -48.843823    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2057 "WICHITA FA~4"  18.0000 " "  0  :  2 0.990000 0.999453  -45.703428    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2058 "WHITE DEER 0" 161.0000 " "  0  :  1 1.031675  1.031675  -35.315783    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "WHITE DEER"     1 -1 " "  0  " " 
   2059 "WHITE DEER 1"  13.8000 " "  0  :  2 1.000000 1.021721  -31.991210    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "WHITE DEER"     1 -1 " "  0  " " 
   2060 "ROXTON 0    " 161.0000 " "  0  :  1 1.002714  1.002714  -62.919976    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "ROXTON"     1 -1 " "  0  " " 
   2061 "VERNON 1 0  " 161.0000 " "  0  :  1 1.025704  1.025704  -43.465797    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "VERNON 1"     1 -1 " "  0  " " 
   2062 "VERNON 1 1  "  18.0000 " "  0  :  2 1.020000 1.020000  -41.169259    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "VERNON 1"     1 -1 " "  0  " " 
   2063 "DENISON 2 0 " 161.0000 " "  0  :  1 1.030000 1.013708  -68.718101    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "DENISON 2"     1 -1 " "  0  " " 
   2064 "SUMNER 0    " 161.0000 " "  0  :  1 1.007986  1.007986  -61.352258    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "SUMNER"     1 -1 " "  0  " " 
   2065 "GAINESVILL~1" 161.0000 " "  0  :  1 1.030000 1.030000  -66.392140    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "GAINESVILLE"     1 -1 " "  0  " " 
   2066 "ASPERMONT 0 " 161.0000 " "  0  :  1 1.020699  1.020699  -33.738371    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "ASPERMONT"     1 -1 " "  0  " " 
   2067 "WICHITA F~11" 161.0000 " "  0  :  1 1.003964  1.003964  -49.518224    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "WICHITA FALLS 5"     1 -1 " "  0  " " 
   2068 "WINDTHORST 0" 161.0000 " "  0  :  1 1.006599  1.006599  -47.204587    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "WINDTHORST"     1 -1 " "  0  " " 
   2069 "HOWE 0      " 161.0000 " "  0  :  1 1.030000 1.029848  -69.391618    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "HOWE"     1 -1 " "  0  " " 
   2070 "ARCHER 2 0  " 161.0000 " "  0  :  1 1.008069  1.008069  -46.681327    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "ARCHER 2"     1 -1 " "  0  " " 
   2071 "ARCHER 2 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -43.019452    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "ARCHER 2"     1 -1 " "  0  " " 
   2072 "COLLINSVIL~1" 161.0000 " "  0  :  1 1.023389  1.023389  -67.582538    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "COLLINSVILLE"     1 -1 " "  0  " " 
   2073 "JAYTON 0    " 161.0000 " "  0  :  1 1.021267  1.021267  -31.114563    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2074 "JAYTON 1    " 115.0000 " "  0  :  1 1.010547  1.010547  -29.019381    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2075 "JAYTON 2    " 115.0000 " "  0  :  1 1.010547  1.010547  -29.019381    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2076 "JAYTON 3    "  24.0000 " "  0  :  2 1.040000 1.026502  -30.218005    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2077 "MUENSTER 1 0" 161.0000 " "  0  :  1 1.027080  1.027080  -62.633945    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "MUENSTER 1"     1 -1 " "  0  " " 
   2078 "MUENSTER 1 1"  13.8000 " "  0  :  2 1.020000 1.020000  -59.326589    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "MUENSTER 1"     1 -1 " "  0  " " 
   2079 "PADUCAH 0   " 161.0000 " "  0  :  1 1.030906  1.030906  -41.800812    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 113 "PADUCAH"     1 -1 " "  0  " " 
   2080 "NOCONA 0    " 161.0000 " "  0  :  1 1.008444  1.008444  -59.962808    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 114 "NOCONA"     1 -1 " "  0  " " 
   2081 "DODD CITY 0 " 161.0000 " "  0  :  1 1.007118  1.007118  -65.676489    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 115 "DODD CITY"     1 -1 " "  0  " " 
   2082 "WICHITA FA~5" 161.0000 " "  0  :  1 1.014144  1.014144  -50.358388    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2083 "WICHITA FA~6"  20.0000 " "  0  :  2 1.020000 1.020000  -48.781704    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2084 "WICHITA FA~7"  20.0000 " "  0  :  2 1.020000 1.014144  -50.358388    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2085 "WICHITA FA~8"  20.0000 " "  0  :  2 1.020000 1.014144  -50.358388    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2086 "MONTAGUE 0  " 161.0000 " "  0  :  1 1.004915  1.004915  -61.303744    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 117 "MONTAGUE"     1 -1 " "  0  " " 
   2087 "SPUR 0      " 161.0000 " "  0  :  1 1.022099  1.022099  -34.071662    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 118 "SPUR"     1 -1 " "  0  " " 
   2088 "ARCHER 1 0  " 161.0000 " "  0  :  1 1.007158  1.007158  -46.865657    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "ARCHER 1"     1 -1 " "  0  " " 
   2089 "ARCHER 1 1  "  24.0000 " "  0  :  2 1.000000 1.000000  -43.279699    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "ARCHER 1"     1 -1 " "  0  " " 
   2090 "ANNONA 0    " 161.0000 " "  0  :  1 1.007525  1.007525  -62.103332    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 120 "ANNONA"     1 -1 " "  0  " " 
   2091 "SEYMOUR 0   " 161.0000 " "  0  :  1 1.024834  1.024834  -40.389428    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 121 "SEYMOUR"     1 -1 " "  0  " " 
   2092 "DENISON 1 0 " 161.0000 " "  0  :  1 1.012440  1.012440  -67.086060    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 122 "DENISON 1"     1 -1 " "  0  " " 
   2093 "PANHANDLE~10" 161.0000 " "  0  :  1 1.030650  1.030650  -38.957230    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     1 -1 " "  0  " " 
   2094 "PANHANDLE~11"  13.8000 " "  0  :  2 1.000000 1.030650  -38.957230    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     1 -1 " "  0  " " 
   2095 "PANHANDLE~12"  13.8000 " "  0  :  2 1.000000 1.030650  -38.957230    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     1 -1 " "  0  " " 
   2096 "RALLS 1 0   " 500.0000 " "  0  :  1 1.030000 1.029771  -40.089806    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2097 "RALLS 1 1   " 230.0000 " "  0  :  1 1.026606  1.026606  -39.007713    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2098 "RALLS 1 2   " 161.0000 " "  0  :  1 1.029294  1.029294  -40.106234    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2099 "RALLS 1 3   "  18.0000 " "  0  :  2 1.020000 1.029303  -39.948610    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2100 "RALLS 1 4   "  18.0000 " "  0  :  2 1.020000 1.020569  -37.482634    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2101 "SHERMAN 1 0 " 500.0000 " "  0  :  1 1.016023  1.016023  -63.159415    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2102 "SHERMAN 1 1 " 161.0000 " "  0  :  1 1.016934  1.016934  -64.559380    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2103 "SHERMAN 1 2 "  20.0000 " "  0  :  2 1.000000 1.016023  -63.159415    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2104 "SHERMAN 1 3 "  20.0000 " "  0  :  2 1.000000 1.016023  -63.159415    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2105 "SHERMAN 1 4 "  20.0000 " "  0  :  2 1.000000 1.016023  -63.159415    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2106 "WHITEWRIGH~1" 161.0000 " "  0  :  1 0.995499  0.995499  -66.755343    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 126 "WHITEWRIGHT"     1 -1 " "  0  " " 
   2107 "SHERMAN 2 0 " 161.0000 " "  0  :  1 1.011703  1.011703  -65.364823    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 127 "SHERMAN 2"     1 -1 " "  0  " " 
   2108 "ROCHESTER 0 " 161.0000 " "  0  :  1 1.012769  1.012769  -47.191431    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 128 "ROCHESTER"     1 -1 " "  0  " " 
   2109 "BURKBURNET~1" 161.0000 " "  0  :  1 1.018413  1.018413  -51.630965    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 129 "BURKBURNETT"     1 -1 " "  0  " " 
   2110 "MUENSTER 2 0" 161.0000 " "  0  :  1 1.030000 1.030000  -63.570973    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 130 "MUENSTER 2"     1 -1 " "  0  " " 
   2111 "ARCHER CIT~1" 161.0000 " "  0  :  1 1.007874  1.007874  -52.023217    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 131 "ARCHER CITY"     1 -1 " "  0  " " 
   2112 "PETROLIA 0  " 161.0000 " "  0  :  1 1.006828  1.006828  -53.891585    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 132 "PETROLIA"     1 -1 " "  0  " " 
   2113 "PARIS 1 0   " 500.0000 " "  0  :  1 1.017942  1.017942  -57.539713    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2114 "PARIS 1 1   " 161.0000 " "  0  :  1 1.015702  1.015702  -58.769608    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2115 "PARIS 1 2   "  13.8000 " "  0  :  2 1.000000 1.009100  -53.568142    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2116 "PARIS 1 3   "  13.8000 " "  0  :  2 1.000000 1.013727  -55.481852    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2117 "PARIS 1 4   "  13.8000 " "  0  :  2 1.000000 1.006377  -52.932414    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2118 "PARIS 1 5   "  13.8000 " "  0  :  2 1.000000 1.005017  -52.427455    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2119 "PARIS 1 6   "  13.8000 " "  0  :  2 1.000000 1.012652  -55.031887    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2120 "PARIS 1 7   "  13.8000 " "  0  :  2 1.010000 1.010000  -52.653871    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2121 "BAGWELL 0   " 161.0000 " "  0  :  1 1.010872  1.010872  -61.073231    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 134 "BAGWELL"     1 -1 " "  0  " " 
   2122 "TELEPHONE 0 " 161.0000 " "  0  :  1 1.001806  1.001806  -62.157706    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 135 "TELEPHONE"     1 -1 " "  0  " " 
   2123 "PANHANDLE ~1" 161.0000 " "  0  :  2 1.000000 1.031867  -35.105875    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 136 "PANHANDLE 1"     1 -1 " "  0  " " 
   2124 "VAN ALSTYN~1" 161.0000 " "  0  :  1 0.994262  0.994262  -67.721357    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 137 "VAN ALSTYNE"     1 -1 " "  0  " " 
   2125 "TIOGA 0     " 161.0000 " "  0  :  1 1.000768  1.000768  -67.360219    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 138 "TIOGA"     1 -1 " "  0  " " 
   2126 "VALLEY VIE~1" 161.0000 " "  0  :  1 1.016558  1.016558  -67.428787    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 139 "VALLEY VIEW"     1 -1 " "  0  " " 
   2127 "MIAMI 0     " 500.0000 " "  0  :  2 1.040000 1.042059  -41.729647    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     1 -1 " "  0  " " 
   2128 "MIAMI 1     " 161.0000 " "  0  :  1 1.032802  1.032802  -40.313240    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     1 -1 " "  0  " " 
   2129 "TRENTON 0   " 161.0000 " "  0  :  1 0.998478  0.998478  -66.658396    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 141 "TRENTON"     1 -1 " "  0  " " 
   2130 "HASKELL 0   " 161.0000 " "  0  :  1 1.014234  1.014234  -45.915638    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     1 -1 " "  0  " " 
   2131 "HASKELL 1   " 115.0000 " "  0  :  1 1.008780  1.008780  -43.540501    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     1 -1 " "  0  " " 
   2132 "HASKELL 2   " 115.0000 " "  0  :  1 1.030000 1.025210  -45.233480    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     1 -1 " "  0  " " 
   2133 "SAINT JO 0  " 161.0000 " "  0  :  1 1.023169  1.023169  -62.156389    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 143 "SAINT JO"     1 -1 " "  0  " " 
   3001 "KERRVILLE 0 " 230.0000 " "  0  :  1 1.013823  1.013823  -47.027363    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "KERRVILLE"     1 -1 " "  0  " " 
   3002 "KERRVILLE 1 " 115.0000 " "  0  :  1 1.002020  1.002020  -49.517415    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "KERRVILLE"     1 -1 " "  0  " " 
   3003 "SWEETWATER~4" 115.0000 " "  0  :  1 1.018987  1.018987  -22.407971    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "SWEETWATER 4"     1 -1 " "  0  " " 
   3004 "SWEETWATER~5"  18.0000 " "  0  :  2 1.000000 1.014115  -20.822164    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "SWEETWATER 4"     1 -1 " "  0  " " 
   3005 "LEAKEY 0    " 115.0000 " "  0  :  1 1.019949  1.019949  -49.968627    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 146 "LEAKEY"     1 -1 " "  0  " " 
   3006 "HAMLIN 0    " 115.0000 " "  0  :  1 1.008357  1.008357  -31.176625    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 147 "HAMLIN"     1 -1 " "  0  " " 
   3007 "MERKEL 3 0  " 115.0000 " "  0  :  1 1.017859  1.017859  -28.746326    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 148 "MERKEL 3"     1 -1 " "  0  " " 
   3008 "COLEMAN 0   " 115.0000 " "  0  :  1 1.006589  1.006589  -37.676830    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 149 "COLEMAN"     1 -1 " "  0  " " 
   3009 "SONORA 0    " 115.0000 " "  0  :  1 1.022860  1.022860  -34.184271    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 150 "SONORA"     1 -1 " "  0  " " 
   3010 "CAMP WOOD 0 " 115.0000 " "  0  :  1 1.002912  1.002912  -49.018371    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 151 "CAMP WOOD"     1 -1 " "  0  " " 
   3011 "LLANO 0     " 115.0000 " "  0  :  1 1.016090  1.016090  -52.238847    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 152 "LLANO"     1 -1 " "  0  " " 
   3012 "WILLOW CIT~1" 115.0000 " "  0  :  1 1.017718  1.017718  -51.861026    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 153 "WILLOW CITY"     1 -1 " "  0  " " 
   3013 "ABILENE 4 0 " 115.0000 " "  0  :  1 1.030000 1.021055  -32.320539    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 154 "ABILENE 4"     1 -1 " "  0  " " 
   3014 "KINGSLAND 0 " 115.0000 " "  0  :  1 1.016586  1.016586  -44.111857    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 155 "KINGSLAND"     1 -1 " "  0  " " 
   3015 "ROSCOE 6 0  " 115.0000 " "  0  :  1 1.016113  1.016113  -21.588631    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 156 "ROSCOE 6"     1 -1 " "  0  " " 
   3016 "BLACKWELL 0 " 115.0000 " "  0  :  1 1.013454  1.013454  -25.877739    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "BLACKWELL"     1 -1 " "  0  " " 
   3017 "BLACKWELL 1 "  18.0000 " "  0  :  2 1.010000 1.010000  -20.689758    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "BLACKWELL"     1 -1 " "  0  " " 
   3018 "CHRISTOVAL 0" 230.0000 " "  0  :  1 1.032549  1.032549  -33.620471    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     1 -1 " "  0  " " 
   3019 "CHRISTOVAL 1" 115.0000 " "  0  :  1 1.030000 1.030000  -34.959558    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     1 -1 " "  0  " " 
   3020 "CHRISTOVAL 2"  13.8000 " "  0  :  2 1.030000 1.030000  -29.506887    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     1 -1 " "  0  " " 
   3021 "LUEDERS 0   " 115.0000 " "  0  :  1 1.011463  1.011463  -39.842296    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 159 "LUEDERS"     1 -1 " "  0  " " 
   3022 "COLORADO C~1" 115.0000 " "  0  :  1 0.999860  0.999860  -23.266428    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     1 -1 " "  0  " " 
   3023 "STAMFORD 0  " 115.0000 " "  0  :  1 1.030000 1.029460  -31.589696    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 161 "STAMFORD"     1 -1 " "  0  " " 
   3024 "ELDORADO 0  " 115.0000 " "  0  :  1 1.026285  1.026285  -35.007096    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 162 "ELDORADO"     1 -1 " "  0  " " 
   3025 "SAN SABA 0  " 115.0000 " "  0  :  1 1.004484  1.004484  -39.899414    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 163 "SAN SABA"     1 -1 " "  0  " " 
   3026 "ABILENE 2 0 " 230.0000 " "  0  :  1 1.033100  1.033100  -41.837293    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     1 -1 " "  0  " " 
   3027 "ABILENE 2 1 " 115.0000 " "  0  :  1 1.019810  1.019810  -41.970662    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     1 -1 " "  0  " " 
   3028 "ABILENE 2 2 "  18.0000 " "  0  :  2 1.040000 1.040000  -39.260314    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     1 -1 " "  0  " " 
   3029 "LOMETA 0    " 115.0000 " "  0  :  1 1.032000  1.032000  -50.167774    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 165 "LOMETA"     1 -1 " "  0  " " 
   3030 "SAN ANGELO~1" 115.0000 " "  0  :  1 1.030000 1.022220  -42.972264    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 166 "SAN ANGELO 1"     1 -1 " "  0  " " 
   3031 "TUSCOLA 0   " 115.0000 " "  0  :  1 1.004914  1.004914  -29.640235    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 167 "TUSCOLA"     1 -1 " "  0  " " 
   3032 "ABILENE 7 0 " 115.0000 " "  0  :  1 1.003799  1.003799  -31.004234    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 168 "ABILENE 7"     1 -1 " "  0  " " 
   3033 "SNYDER 1 0  " 115.0000 " "  0  :  1 1.008960  1.008960  -20.518965    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "SNYDER 1"     1 -1 " "  0  " " 
   3034 "SNYDER 1 1  "  22.0000 " "  0  :  2 1.030000 1.030000  -11.253134    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "SNYDER 1"     1 -1 " "  0  " " 
   3035 "CHEROKEE 0  " 115.0000 " "  0  :  1 1.006758  1.006758  -40.704471    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 170 "CHEROKEE"     1 -1 " "  0  " " 
   3036 "RICHLAND S~1" 115.0000 " "  0  :  1 1.006772  1.006772  -39.714456    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     1 -1 " "  0  " " 
   3037 "ROSCOE 2 0  " 230.0000 " "  0  :  1 1.031302  1.031302  -30.865252    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     1 -1 " "  0  " " 
   3038 "ROSCOE 2 1  " 115.0000 " "  0  :  1 1.008587  1.008587  -25.274269    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     1 -1 " "  0  " " 
   3039 "ROSCOE 2 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -28.294417    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     1 -1 " "  0  " " 
   3040 "BALLINGER 0 " 115.0000 " "  0  :  1 1.002150  1.002150  -37.334482    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 173 "BALLINGER"     1 -1 " "  0  " " 
   3041 "SILVER 0    " 230.0000 " "  0  :  1 1.028392  1.028392  -33.348358    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3042 "SILVER 1    " 115.0000 " "  0  :  1 1.009323  1.009323  -23.161685    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3043 "SILVER 2    "  13.8000 " "  0  :  2 1.040000 1.028392  -33.348358    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3044 "SILVER 3    "  13.8000 " "  0  :  2 1.040000 1.028392  -33.348358    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3045 "SILVER 4    "  13.8000 " "  0  :  2 1.040000 1.028392  -33.348358    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3046 "ROSCOE 5 0  " 230.0000 " "  0  :  1 1.030000 1.030000  -38.601540    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     1 -1 " "  0  " " 
   3047 "ROSCOE 5 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -24.870172    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     1 -1 " "  0  " " 
   3048 "ROSCOE 5 2  " 500.0000 " "  0  :  2 1.040000 1.039690  -44.808116    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     1 -1 " "  0  " " 
   3049 "ANSON 0     " 115.0000 " "  0  :  1 1.010719  1.010719  -34.376197    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 176 "ANSON"     1 -1 " "  0  " " 
   3050 "DEL RIO 0   " 230.0000 " "  0  :  1 1.030000 1.030000  -34.816786    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "DEL RIO"     1 -1 " "  0  " " 
   3051 "DEL RIO 1   " 115.0000 " "  0  :  1 1.030000 1.013102  -36.808716    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "DEL RIO"     1 -1 " "  0  " " 
   3052 "HUNT 0      " 115.0000 " "  0  :  1 1.006637  1.006637  -50.200803    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 178 "HUNT"     1 -1 " "  0  " " 
   3053 "WINGATE 0   " 230.0000 " "  0  :  1 1.031656  1.031656  -31.576562    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3054 "WINGATE 1   " 115.0000 " "  0  :  1 1.011275  1.011275  -30.434781    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3055 "WINGATE 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -28.694911    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3056 "WINGATE 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -26.119824    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3057 "WINGATE 4   "  13.8000 " "  0  :  2 1.040000 1.040000  -26.283216    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3058 "STERLING C~1" 230.0000 " "  0  :  1 1.034609  1.034609  -28.221965    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3059 "STERLING C~2" 115.0000 " "  0  :  1 1.014390  1.014390  -21.670725    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3060 "STERLING C~3"  18.0000 " "  0  :  2 1.040000 1.040000  -20.671332    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3061 "STERLING C~4"  18.0000 " "  0  :  2 1.040000 1.040000  -22.837271    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3062 "STERLING C~5"  18.0000 " "  0  :  2 1.040000 1.040000  -25.508377    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3063 "STERLING C~6"  18.0000 " "  0  :  2 1.040000 1.040000  -24.358283    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3064 "ROSCOE 4 0  " 115.0000 " "  0  :  1 1.022485  1.022485  -22.765390    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "ROSCOE 4"     1 -1 " "  0  " " 
   3065 "ROSCOE 4 1  "  18.0000 " "  0  :  2 1.000000 1.001264  -16.679772    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "ROSCOE 4"     1 -1 " "  0  " " 
   3066 "BRADY 0     " 115.0000 " "  0  :  1 1.010670  1.010670  -41.440469    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 182 "BRADY"     1 -1 " "  0  " " 
   3067 "TRENT 1 0   " 115.0000 " "  0  :  1 1.029184  1.029184  -23.868586    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "TRENT 1"     1 -1 " "  0  " " 
   3068 "TRENT 1 1   "  20.0000 " "  0  :  2 1.040000 1.040000  -20.976957    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "TRENT 1"     1 -1 " "  0  " " 
   3069 "OVALO 0     " 115.0000 " "  0  :  1 1.004651  1.004651  -32.499586    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 184 "OVALO"     1 -1 " "  0  " " 
   3070 "NOLAN 0     " 115.0000 " "  0  :  1 1.020701  1.020701  -24.896361    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "NOLAN"     1 -1 " "  0  " " 
   3071 "NOLAN 1     "  24.0000 " "  0  :  2 1.000000 1.006285  -20.328776    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "NOLAN"     1 -1 " "  0  " " 
   3072 "MILES 0     " 115.0000 " "  0  :  1 1.016308  1.016308  -41.198748    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 186 "MILES"     1 -1 " "  0  " " 
   3073 "BRACKETTVI~3" 115.0000 " "  0  :  1 1.004136  1.004136  -46.366326    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " "  0  " " 
   3074 "BRACKETTVI~4"  13.8000 " "  0  :  2 1.000000 1.000000  -43.847222    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " "  0  " " 
   3075 "MASON 0     " 115.0000 " "  0  :  1 1.009173  1.009173  -41.536389    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 188 "MASON"     1 -1 " "  0  " " 
   3076 "BRACKETTVI~5" 115.0000 " "  0  :  1 1.001504  1.001504  -47.745586    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 189 "BRACKETTVILLE 3"     1 -1 " "  0  " " 
   3077 "ABILENE 6 0 " 115.0000 " "  0  :  1 1.005083  1.005083  -31.721687    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 190 "ABILENE 6"     1 -1 " "  0  " " 
   3078 "HERMLEIGH 0 " 230.0000 " "  0  :  1 1.028284  1.028284  -31.310670    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3079 "HERMLEIGH 1 " 161.0000 " "  0  :  1 1.021746  1.021746  -29.801154    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3080 "HERMLEIGH 2 " 115.0000 " "  0  :  1 1.009526  1.009526  -26.499550    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3081 "HERMLEIGH 3 "  20.0000 " "  0  :  2 1.040000 1.040000  -25.255749    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3082 "MERKEL 1 0  " 230.0000 " "  0  :  1 1.025859  1.025859  -32.279134    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     1 -1 " "  0  " " 
   3083 "MERKEL 1 1  " 115.0000 " "  0  :  1 1.016662  1.016662  -28.290089    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     1 -1 " "  0  " " 
   3084 "MERKEL 1 2  "  13.8000 " "  0  :  2 1.000000 1.000000  -22.481312    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     1 -1 " "  0  " " 
   3085 "LORAINE 1 0 " 115.0000 " "  0  :  1 1.007734  1.007734  -23.458935    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     1 -1 " "  0  " " 
   3086 "LORAINE 1 1 "  13.2000 " "  0  :  2 1.000000 1.000000  -16.532436    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     1 -1 " "  0  " " 
   3087 "LORAINE 1 2 "  13.2000 " "  0  :  2 1.000000 1.007734  -23.458935    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     1 -1 " "  0  " " 
   3088 "ABILENE 1 0 " 230.0000 " "  0  :  1 1.030000 1.030000  -37.950423    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3089 "ABILENE 1 1 " 161.0000 " "  0  :  1 1.027969  1.027969  -40.107157    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3090 "ABILENE 1 2 " 161.0000 " "  0  :  1 1.024473  1.024473  -40.773384    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3091 "ABILENE 1 3 " 115.0000 " "  0  :  1 1.020000 1.020000  -41.679941    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3092 "ABILENE 1 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -31.162012    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3093 "ROCKSPRING~1" 115.0000 " "  0  :  1 1.004469  1.004469  -49.728621    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 195 "ROCKSPRINGS"     1 -1 " "  0  " " 
   3094 "MERKEL 2 0  " 115.0000 " "  0  :  1 1.017645  1.017645  -27.252336    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "MERKEL 2"     1 -1 " "  0  " " 
   3095 "MERKEL 2 1  "  18.0000 " "  0  :  2 1.040000 1.040000  -19.337901    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "MERKEL 2"     1 -1 " "  0  " " 
   3096 "FLUVANNA 2 0" 230.0000 " "  0  :  1 1.022421  1.022421  -29.856386    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     1 -1 " "  0  " " 
   3097 "FLUVANNA 2 1" 115.0000 " "  0  :  1 1.017956  1.017956  -27.777332    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     1 -1 " "  0  " " 
   3098 "FLUVANNA 2 2"  13.8000 " "  0  :  2 1.040000 1.040000  -21.194885    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     1 -1 " "  0  " " 
   3099 "DYESS AFB 0 " 115.0000 " "  0  :  1 1.002348  1.002348  -32.681240    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 198 "DYESS AFB"     1 -1 " "  0  " " 
   3100 "HAWLEY 0    " 115.0000 " "  0  :  1 1.001854  1.001854  -39.067322    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 199 "HAWLEY"     1 -1 " "  0  " " 
   3101 "BUCHANAN D~4" 115.0000 " "  0  :  1 1.003923  1.003923  -38.428144    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 200 "BUCHANAN DAM 2"     1 -1 " "  0  " " 
   3102 "ABILENE 3 0 " 115.0000 " "  0  :  1 1.012042  1.012042  -41.881837    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 201 "ABILENE 3"     1 -1 " "  0  " " 
   3103 "SWEETWATER~6" 115.0000 " "  0  :  1 1.011514  1.011514  -24.717012    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 202 "SWEETWATER 5"     1 -1 " "  0  " " 
   3104 "BUCHANAN D~1" 115.0000 " "  0  :  1 1.004453  1.004453  -35.069122    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " "  0  " " 
   3105 "BUCHANAN D~2"  13.2000 " "  0  :  2 1.000000 1.002176  -29.399962    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " "  0  " " 
   3106 "BUCHANAN D~3"  13.2000 " "  0  :  2 1.000000 1.000000  -14.254189    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " "  0  " " 
   3107 "INGRAM 0    " 115.0000 " "  0  :  1 1.001621  1.001621  -50.154260    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 204 "INGRAM"     1 -1 " "  0  " " 
   3108 "KEMPNER 0   " 115.0000 " "  0  :  1 1.010865  1.010865  -51.721552    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 205 "KEMPNER"     1 -1 " "  0  " " 
   3109 "FLUVANNA 1 0" 115.0000 " "  0  :  1 1.018344  1.018344  -26.219562    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "FLUVANNA 1"     1 -1 " "  0  " " 
   3110 "FLUVANNA 1 1"  13.8000 " "  0  :  2 1.040000 1.040000  -18.714644    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "FLUVANNA 1"     1 -1 " "  0  " " 
   3111 "STERLING C~7" 115.0000 " "  0  :  1 1.013241  1.013241  -20.825422    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     1 -1 " "  0  " " 
   3112 "STERLING C~8"  18.0000 " "  0  :  2 1.000000 1.000000  -12.687351    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     1 -1 " "  0  " " 
   3113 "STERLING C~9"  18.0000 " "  0  :  2 1.000000 1.000000  -12.687795    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     1 -1 " "  0  " " 
   3114 "SAN ANGELO~2" 115.0000 " "  0  :  1 1.016996  1.016996  -38.356132    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 208 "SAN ANGELO 2"     1 -1 " "  0  " " 
   3115 "ROTAN 0     " 115.0000 " "  0  :  1 1.007178  1.007178  -27.549334    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 209 "ROTAN"     1 -1 " "  0  " " 
   3116 "SYNDER 0    " 115.0000 " "  0  :  1 1.006036  1.006036  -20.847828    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     1 -1 " "  0  " " 
   3117 "SYNDER 1    "  13.8000 " "  0  :  2 1.000000 1.000000  -17.795043    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     1 -1 " "  0  " " 
   3118 "SYNDER 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -16.825052    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     1 -1 " "  0  " " 
   3119 "BRACKETTVI~1" 115.0000 " "  0  :  1 1.029162  1.029162  -44.390914    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " "  0  " " 
   3120 "BRACKETTVI~2"  13.8000 " "  0  :  2 1.000000 1.029544  -42.932170    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " "  0  " " 
   3121 "ROSCOE 1 0  " 115.0000 " "  0  :  1 1.018474  1.018474  -20.917408    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "ROSCOE 1"     1 -1 " "  0  " " 
   3122 "ROSCOE 1 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -12.072256    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "ROSCOE 1"     1 -1 " "  0  " " 
   3123 "UVALDE 0    " 115.0000 " "  0  :  1 0.997850  0.997850  -48.835670    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 213 "UVALDE"     1 -1 " "  0  " " 
   3124 "FREDERICKS~1" 115.0000 " "  0  :  1 1.030000 1.028610  -50.764931    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 214 "FREDERICKSBURG"     1 -1 " "  0  " " 
   3125 "ABILENE 5 0 " 115.0000 " "  0  :  1 1.004324  1.004324  -41.819466    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 215 "ABILENE 5"     1 -1 " "  0  " " 
   3126 "SABINAL 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -49.166949    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 216 "SABINAL"     1 -1 " "  0  " " 
   3127 "SWEETWATER~2" 115.0000 " "  0  :  2 1.000000 1.019823  -20.801619    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 217 "SWEETWATER 2"     1 -1 " "  0  " " 
   3128 "LORAINE 2 0 " 115.0000 " "  0  :  1 1.011338  1.011338  -22.966851    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 218 "LORAINE 2"     1 -1 " "  0  " " 
   3129 "ROSCOE 3 0  " 115.0000 " "  0  :  2 1.000000 1.027724  -21.338474    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 219 "ROSCOE 3"     1 -1 " "  0  " " 
   3130 "SAN ANGELO~3" 115.0000 " "  0  :  1 1.010762  1.010762  -23.474159    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 220 "SAN ANGELO 3"     1 -1 " "  0  " " 
   3131 "TUSOCOLA 0  " 115.0000 " "  0  :  2 1.020000 1.020000  -25.900538    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 221 "TUSOCOLA"     1 -1 " "  0  " " 
   3132 "EDEN 0      " 115.0000 " "  0  :  1 1.006116  1.006116  -41.255079    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 222 "EDEN"     1 -1 " "  0  " " 
   3133 "SNYDER 2 0  " 230.0000 " "  0  :  2 1.040000 1.023253  -29.082041    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3134 "SNYDER 2 1  " 161.0000 " "  0  :  1 1.022167  1.022167  -28.851421    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3135 "SNYDER 2 2  " 161.0000 " "  0  :  1 1.011100  1.011100  -25.076034    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3136 "SNYDER 2 3  " 115.0000 " "  0  :  1 1.003020  1.003020  -21.147529    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3137 "SWEETWATER~1" 115.0000 " "  0  :  2 1.030000 1.022105  -27.643130    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 224 "SWEETWATER 1"     1 -1 " "  0  " " 
   3138 "MENARD 0    " 115.0000 " "  0  :  1 1.023153  1.023153  -40.615906    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 225 "MENARD"     1 -1 " "  0  " " 
   3139 "WINTERS 0   " 115.0000 " "  0  :  1 0.998106  0.998106  -32.989400    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 226 "WINTERS"     1 -1 " "  0  " " 
   3140 "GOLDSBORO 0 " 115.0000 " "  0  :  1 1.003977  1.003977  -32.721140    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 227 "GOLDSBORO"     1 -1 " "  0  " " 
   3141 "SWEETWATER~3" 115.0000 " "  0  :  2 1.000000 1.020838  -22.025173    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "SWEETWATER 3"     1 -1 " "  0  " " 
   3142 "GOODFELLOW~1" 115.0000 " "  0  :  1 1.030000 1.030000  -41.388311    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 229 "GOODFELLOW AFB"     1 -1 " "  0  " " 
   3143 "SANTA ANNA 0" 115.0000 " "  0  :  1 1.030000 1.015601  -39.497877    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 230 "SANTA ANNA"     1 -1 " "  0  " " 
   3144 "ROWENA 0    " 115.0000 " "  0  :  1 1.009328  1.009328  -40.560071    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 231 "ROWENA"     1 -1 " "  0  " " 
   3145 "TRENT 2 0   " 115.0000 " "  0  :  1 1.011871  1.011871  -28.009658    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 232 "TRENT 2"     1 -1 " "  0  " " 
   3146 "JUNCTION 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -37.909592    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 233 "JUNCTION"     1 -1 " "  0  " " 
   3147 "LAMPASAS 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -51.751188    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 234 "LAMPASAS"     1 -1 " "  0  " " 
   4002 "LAUGHLIN A~1" 115.0000 " "  0  :  1 1.020202  1.020202  -45.259370    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 235 "LAUGHLIN A F B"     1 -1 " "  0  " " 
   4003 "EDINBURG 3 0" 115.0000 " "  0  :  1 1.003764  1.003764  -53.277099    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 236 "EDINBURG 3"     1 -1 " "  0  " " 
   4004 "LAREDO 7 0  " 230.0000 " "  0  :  1 1.024120  1.024120  -47.118665    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "LAREDO 7"     1 -1 " "  0  " " 
   4005 "LAREDO 7 1  " 115.0000 " "  0  :  1 1.030000 1.021097  -50.890448    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "LAREDO 7"     1 -1 " "  0  " " 
   4006 "BRUNI 2 0   " 115.0000 " "  0  :  1 1.025239  1.025239  -42.020206    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 238 "BRUNI 2"     1 -1 " "  0  " " 
   4007 "MCALLEN 2 0 " 115.0000 " "  0  :  1 1.007540  1.007540  -54.014030    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 239 "MCALLEN 2"     1 -1 " "  0  " " 
   4008 "POTEET 0    " 115.0000 " "  0  :  1 0.997217  0.997217  -46.267971    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 240 "POTEET"     1 -1 " "  0  " " 
   4009 "SARITA 3 0  " 115.0000 " "  0  :  1 1.024465  1.024465  -27.362525    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "SARITA 3"     1 -1 " "  0  " " 
   4010 "SARITA 3 1  "  20.0000 " "  0  :  2 1.030000 1.030000  -24.521444    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "SARITA 3"     1 -1 " "  0  " " 
   4011 "HEBBRONVIL~1" 115.0000 " "  0  :  1 1.014091  1.014091  -40.752214    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 242 "HEBBRONVILLE"     1 -1 " "  0  " " 
   4012 "PROGRESO 0  " 115.0000 " "  0  :  1 1.030000 1.015049  -48.934439    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 243 "PROGRESO"     1 -1 " "  0  " " 
   4013 "EDINBURG 2 0" 115.0000 " "  0  :  1 1.008510  1.008510  -52.501086    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     1 -1 " "  0  " " 
   4014 "EAGLE PASS 0" 230.0000 " "  0  :  1 1.029201  1.029201  -46.040815    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "EAGLE PASS"     1 -1 " "  0  " " 
   4015 "EAGLE PASS 1" 115.0000 " "  0  :  1 1.030000 1.030000  -47.477468    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "EAGLE PASS"     1 -1 " "  0  " " 
   4016 "CHARLOTTE 0 " 115.0000 " "  0  :  1 1.011423  1.011423  -41.925179    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 246 "CHARLOTTE"     1 -1 " "  0  " " 
   4017 "CORPUS CH~24" 115.0000 " "  0  :  1 1.008851  1.008851  -28.387564    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 247 "CORPUS CHRISTI 4"     1 -1 " "  0  " " 
   4018 "WOODSBORO 0 " 115.0000 " "  0  :  1 1.006132  1.006132  -32.594823    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 248 "WOODSBORO"     1 -1 " "  0  " " 
   4019 "MERCEDES 0  " 115.0000 " "  0  :  1 0.986341  0.986341  -47.136309    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 249 "MERCEDES"     1 -1 " "  0  " " 
   4020 "CORPUS CH~13" 115.0000 " "  0  :  1 0.983196  0.983196  -30.476662    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 250 "CORPUS CHRISTI 16"     1 -1 " "  0  " " 
   4021 "EDCOUCH 0   " 115.0000 " "  0  :  1 0.995267  0.995267  -46.940728    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 251 "EDCOUCH"     1 -1 " "  0  " " 
   4022 "ENCINAL 0   " 115.0000 " "  0  :  1 1.010090  1.010090  -50.642046    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 252 "ENCINAL"     1 -1 " "  0  " " 
   4023 "MOORE 0     " 115.0000 " "  0  :  1 1.011362  1.011362  -43.904378    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 253 "MOORE"     1 -1 " "  0  " " 
   4024 "CHRISTINE 0 " 230.0000 " "  0  :  1 1.022768  1.022768  -34.399646    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     1 -1 " "  0  " " 
   4025 "CHRISTINE 1 " 115.0000 " "  0  :  1 1.020212  1.020212  -38.114316    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     1 -1 " "  0  " " 
   4026 "CHRISTINE 2 "  13.8000 " "  0  :  2 1.030000 1.030000  -26.971431    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     1 -1 " "  0  " " 
   4027 "MCALLEN 3 0 " 115.0000 " "  0  :  1 1.021261  1.021261  -54.182792    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 255 "MCALLEN 3"     1 -1 " "  0  " " 
   4028 "FANNIN 0    " 230.0000 " "  0  :  1 1.019610  1.019610  -28.288037    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     1 -1 " "  0  " " 
   4029 "FANNIN 1    " 115.0000 " "  0  :  1 1.019996  1.019996  -29.855550    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     1 -1 " "  0  " " 
   4030 "FANNIN 2    "  13.8000 " "  0  :  2 1.010000 1.010000  -24.996854    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     1 -1 " "  0  " " 
   4031 "SAN YGNACI~1" 115.0000 " "  0  :  1 1.015272  1.015272  -42.527798    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 257 "SAN YGNACIO"     1 -1 " "  0  " " 
   4032 "KINGSVILLE 0" 115.0000 " "  0  :  1 0.985713  0.985713  -35.937624    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 258 "KINGSVILLE"     1 -1 " "  0  " " 
   4033 "LAREDO 6 0  " 115.0000 " "  0  :  1 1.006650  1.006650  -47.483207    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 259 "LAREDO 6"     1 -1 " "  0  " " 
   4034 "HIDALGO 0   " 115.0000 " "  0  :  1 1.004639  1.004639  -52.066100    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 260 "HIDALGO"     1 -1 " "  0  " " 
   4035 "CORPUS CH~15" 115.0000 " "  0  :  1 0.983886  0.983886  -29.521065    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 261 "CORPUS CHRISTI 18"     1 -1 " "  0  " " 
   4036 "CRYSTAL CI~1" 115.0000 " "  0  :  1 1.001229  1.001229  -47.239879    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 262 "CRYSTAL CITY"     1 -1 " "  0  " " 
   4037 "SINTON 0    " 115.0000 " "  0  :  1 1.030000 1.012818  -34.184538    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 263 "SINTON"     1 -1 " "  0  " " 
   4038 "BEEVILLE 0  " 115.0000 " "  0  :  1 1.003740  1.003740  -37.628132    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 264 "BEEVILLE"     1 -1 " "  0  " " 
   4039 "MISSION 4 0 " 230.0000 " "  0  :  1 1.016613  1.016613  -42.892656    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     1 -1 " "  0  " " 
   4040 "MISSION 4 1 " 115.0000 " "  0  :  1 1.030000 1.029355  -46.320148    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     1 -1 " "  0  " " 
   4041 "SAN JUAN 0  " 230.0000 " "  0  :  1 1.011064  1.011064  -47.303547    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "SAN JUAN"     1 -1 " "  0  " " 
   4042 "SAN JUAN 1  " 115.0000 " "  0  :  1 1.018140  1.018140  -52.275052    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "SAN JUAN"     1 -1 " "  0  " " 
   4043 "FALCON HEI~5" 115.0000 " "  0  :  1 1.004528  1.004528  -36.380856    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 267 "FALCON HEIGHTS 2"     1 -1 " "  0  " " 
   4044 "FALCON HEI~1" 115.0000 " "  0  :  1 1.008554  1.008554  -32.173777    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4045 "FALCON HEI~2"  13.8000 " "  0  :  2 1.020000 1.020000  -23.761336    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4046 "FALCON HEI~3"  13.8000 " "  0  :  2 1.020000 1.020000  -31.270978    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4047 "FALCON HEI~4"  13.8000 " "  0  :  2 1.020000 1.020000  -22.197922    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4048 "LA JOYA 0   " 115.0000 " "  0  :  1 1.003342  1.003342  -46.758628    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 269 "LA JOYA"     1 -1 " "  0  " " 
   4049 "SEBASTIAN ~2" 115.0000 " "  0  :  1 1.005246  1.005246  -39.859184    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "SEBASTIAN 2"     1 -1 " "  0  " " 
   4050 "SEBASTIAN ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -36.435847    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "SEBASTIAN 2"     1 -1 " "  0  " " 
   4051 "BISHOP 0    " 115.0000 " "  0  :  1 0.985999  0.985999  -35.172643    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "BISHOP"     1 -1 " "  0  " " 
   4052 "BISHOP 1    "  18.0000 " "  0  :  2 1.040000 1.022266  -30.979994    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "BISHOP"     1 -1 " "  0  " " 
   4053 "ARMSTRONG ~4" 115.0000 " "  0  :  1 1.014727  1.014727  -30.983751    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 272 "ARMSTRONG 2"     1 -1 " "  0  " " 
   4054 "SKIDMORE 0  " 115.0000 " "  0  :  1 1.007572  1.007572  -35.896093    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 273 "SKIDMORE"     1 -1 " "  0  " " 
   4055 "CORPUS CH~29" 115.0000 " "  0  :  1 0.988747  0.988747  -27.776771    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 274 "CORPUS CHRISTI 9"     1 -1 " "  0  " " 
   4056 "GREGORY 0   " 230.0000 " "  0  :  1 1.019926  1.019926  -18.977902    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4057 "GREGORY 1   " 115.0000 " "  0  :  1 1.001341  1.001341  -24.631202    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4058 "GREGORY 2   "  13.8000 " "  0  :  2 1.030000 1.030000  -14.406893    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4059 "GREGORY 3   "  13.8000 " "  0  :  2 1.030000 1.030000  -15.120740    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4060 "GREGORY 4   "  13.8000 " "  0  :  2 1.030000 1.030000  -12.372458    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4061 "GREGORY 5   "  13.8000 " "  0  :  2 1.030000 1.030000  -13.588747    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4062 "GREGORY 6   "  13.8000 " "  0  :  2 1.030000 1.030000  -12.241623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4063 "GREGORY 7   "  13.8000 " "  0  :  2 1.030000 1.030000  -13.489577    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4064 "CORPUS CH~16" 115.0000 " "  0  :  1 0.991986  0.991986  -28.967954    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " "  0  " " 
   4065 "CORPUS CH~17"  18.0000 " "  0  :  2 1.020000 1.020000  -23.941888    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " "  0  " " 
   4066 "WESLACO 0   " 115.0000 " "  0  :  1 1.030000 1.019654  -54.679132    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 277 "WESLACO"     1 -1 " "  0  " " 
   4067 "HARLINGEN ~1" 115.0000 " "  0  :  1 0.988670  0.988670  -44.245551    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 278 "HARLINGEN 1"     1 -1 " "  0  " " 
   4068 "ELSA 0      " 115.0000 " "  0  :  1 1.007687  1.007687  -53.663224    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 279 "ELSA"     1 -1 " "  0  " " 
   4069 "CORPUS CH~14" 115.0000 " "  0  :  1 0.994083  0.994083  -28.448175    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 280 "CORPUS CHRISTI 17"     1 -1 " "  0  " " 
   4070 "BROWNSVILL~3" 230.0000 " "  0  :  1 1.012991  1.012991  -28.645793    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "BROWNSVILLE 2"     1 -1 " "  0  " " 
   4071 "BROWNSVILL~4" 115.0000 " "  0  :  1 0.995401  0.995401  -33.342148    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "BROWNSVILLE 2"     1 -1 " "  0  " " 
   4072 "CORPUS CHR~7" 115.0000 " "  0  :  1 0.994964  0.994964  -27.537862    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 282 "CORPUS CHRISTI 10"     1 -1 " "  0  " " 
   4073 "MISSION 1 0 " 230.0000 " "  0  :  1 1.016306  1.016306  -43.131356    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4074 "MISSION 1 1 " 115.0000 " "  0  :  1 1.026118  1.026118  -45.466487    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4075 "MISSION 1 2 "  24.0000 " "  0  :  2 1.030000 1.016306  -43.131356    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4076 "MISSION 1 3 "  24.0000 " "  0  :  2 1.030000 1.030000  -41.414441    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4077 "MISSION 1 4 "  24.0000 " "  0  :  2 1.030000 1.030000  -41.172321    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4078 "CORPUS CH~28" 115.0000 " "  0  :  1 0.985882  0.985882  -28.146025    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 284 "CORPUS CHRISTI 8"     1 -1 " "  0  " " 
   4079 "MISSION 3 0 " 115.0000 " "  0  :  1 1.016550  1.016550  -49.230256    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 285 "MISSION 3"     1 -1 " "  0  " " 
   4080 "CORPUS CH~18" 230.0000 " "  0  :  1 1.028816  1.028816  -23.884340    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4081 "CORPUS CH~19" 115.0000 " "  0  :  1 1.013994  1.013994  -27.485358    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4082 "CORPUS CH~20"  13.8000 " "  0  :  2 1.040000 1.040000  -17.304067    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4083 "CORPUS CH~21"  13.8000 " "  0  :  2 1.040000 1.040000  -17.824839    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4084 "CORPUS CH~22"  13.8000 " "  0  :  2 1.040000 1.040000  -20.584780    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4085 "CORPUS CH~23"  13.8000 " "  0  :  2 1.040000 1.040000  -20.370722    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4086 "RIO HONDO 0 " 115.0000 " "  0  :  1 1.030000 1.022169  -39.949852    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 287 "RIO HONDO"     1 -1 " "  0  " " 
   4087 "CORPUS CH~25" 115.0000 " "  0  :  1 1.030000 1.015468  -29.103714    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 288 "CORPUS CHRISTI 5"     1 -1 " "  0  " " 
   4088 "PHARR 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -53.929815    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 289 "PHARR"     1 -1 " "  0  " " 
   4089 "SANTA ROSA~1" 115.0000 " "  0  :  1 1.003295  1.003295  -44.747896    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4090 "SANTA ROSA~2"  13.8000 " "  0  :  2 1.010000 1.003295  -44.747896    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4091 "SANTA ROSA~3"  13.8000 " "  0  :  2 1.010000 1.010000  -42.092942    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4092 "SANTA ROSA~4"  13.8000 " "  0  :  2 1.010000 1.003295  -44.747896    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4093 "SANTA ROSA~5"  13.8000 " "  0  :  2 1.010000 1.010000  -40.915231    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4094 "SANTA ROSA~6"  13.8000 " "  0  :  2 1.010000 1.010000  -43.298229    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4095 "SANTA ROSA~7"  13.8000 " "  0  :  2 1.010000 1.010000  -41.805478    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4096 "SANTA ROSA~8"  13.8000 " "  0  :  2 1.010000 1.003295  -44.747896    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4097 "SANTA ROSA~9"  13.8000 " "  0  :  2 1.010000 1.010000  -41.412012    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4098 "SANTA ROS~10"  13.8000 " "  0  :  2 1.010000 1.003295  -44.747896    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4099 "ODEM 0      " 115.0000 " "  0  :  1 0.993312  0.993312  -32.248320    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 291 "ODEM"     1 -1 " "  0  " " 
   4100 "CORPUS CH~10" 115.0000 " "  0  :  1 0.992610  0.992610  -27.375631    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 292 "CORPUS CHRISTI 13"     1 -1 " "  0  " " 
   4101 "LAREDO 3 0  " 115.0000 " "  0  :  1 1.004881  1.004881  -47.087755    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 293 "LAREDO 3"     1 -1 " "  0  " " 
   4102 "OLMITO 0    " 115.0000 " "  0  :  1 1.001739  1.001739  -36.023869    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 294 "OLMITO"     1 -1 " "  0  " " 
   4103 "EDINBURG 1 0" 115.0000 " "  0  :  1 1.030000 1.011759  -54.722249    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 295 "EDINBURG 1"     1 -1 " "  0  " " 
   4104 "TAFT 2 0    " 115.0000 " "  0  :  1 0.996746  0.996746  -27.228540    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "TAFT 2"     1 -1 " "  0  " " 
   4105 "TAFT 2 1    "  18.0000 " "  0  :  2 1.010000 1.010000  -23.849601    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "TAFT 2"     1 -1 " "  0  " " 
   4106 "PORT ISABE~1" 115.0000 " "  0  :  1 0.996797  0.996797  -35.897151    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 297 "PORT ISABEL"     1 -1 " "  0  " " 
   4107 "DONNA 0     " 115.0000 " "  0  :  1 1.015325  1.015325  -53.678092    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 298 "DONNA"     1 -1 " "  0  " " 
   4108 "INGLESIDE 0 " 115.0000 " "  0  :  1 0.998428  0.998428  -25.185914    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "INGLESIDE"     1 -1 " "  0  " " 
   4109 "CORPUS CHR~8" 115.0000 " "  0  :  1 0.982696  0.982696  -29.836549    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 300 "CORPUS CHRISTI 11"     1 -1 " "  0  " " 
   4110 "LOS FRESNO~1" 115.0000 " "  0  :  1 1.003756  1.003756  -41.374701    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 301 "LOS FRESNOS"     1 -1 " "  0  " " 
   4111 "HARLINGEN ~2" 115.0000 " "  0  :  1 0.986329  0.986329  -47.006567    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 302 "HARLINGEN 2"     1 -1 " "  0  " " 
   4112 "RIVIERA 0   " 115.0000 " "  0  :  1 1.020067  1.020067  -35.622732    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 303 "RIVIERA"     1 -1 " "  0  " " 
   4113 "LAREDO 1 0  " 230.0000 " "  0  :  1 1.025077  1.025077  -45.746072    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4114 "LAREDO 1 1  " 115.0000 " "  0  :  1 1.015076  1.015076  -47.361758    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4115 "LAREDO 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -44.612803    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4116 "LAREDO 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -44.560817    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4117 "JOURDANTON 0" 115.0000 " "  0  :  1 1.016728  1.016728  -39.771259    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 305 "JOURDANTON"     1 -1 " "  0  " " 
   4118 "GEORGE WES~1" 115.0000 " "  0  :  1 0.984723  0.984723  -39.149987    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 306 "GEORGE WEST"     1 -1 " "  0  " " 
   4119 "ROMA 0      " 115.0000 " "  0  :  1 1.003217  1.003217  -34.429207    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 307 "ROMA"     1 -1 " "  0  " " 
   4120 "CORPUS CHR~9" 115.0000 " "  0  :  1 0.989168  0.989168  -27.731281    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 308 "CORPUS CHRISTI 12"     1 -1 " "  0  " " 
   4121 "SANTA MARI~1" 115.0000 " "  0  :  1 1.030000 1.011102  -48.306282    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 309 "SANTA MARIA"     1 -1 " "  0  " " 
   4122 "MCALLEN 1 0 " 115.0000 " "  0  :  1 1.030000 1.015167  -52.818327    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "MCALLEN 1"     1 -1 " "  0  " " 
   4123 "CORPUS CH~27" 115.0000 " "  0  :  1 0.989214  0.989214  -29.939521    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 311 "CORPUS CHRISTI 7"     1 -1 " "  0  " " 
   4124 "FALFURRIAS 0" 115.0000 " "  0  :  1 1.003221  1.003221  -43.400354    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 312 "FALFURRIAS"     1 -1 " "  0  " " 
   4125 "PETTUS 0    " 115.0000 " "  0  :  1 1.005696  1.005696  -36.754004    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 313 "PETTUS"     1 -1 " "  0  " " 
   4126 "BROWNSVILL~5" 115.0000 " "  0  :  1 1.002680  1.002680  -33.326370    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 314 "BROWNSVILLE 3"     1 -1 " "  0  " " 
   4127 "ALICE 0     " 115.0000 " "  0  :  1 1.030000 1.001534  -39.197742    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 315 "ALICE"     1 -1 " "  0  " " 
   4128 "RIO GRANDE~1" 115.0000 " "  0  :  1 1.030000 1.005953  -50.387696    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 316 "RIO GRANDE CITY"     1 -1 " "  0  " " 
   4129 "PREMONT 0   " 115.0000 " "  0  :  1 1.031503  1.031503  -42.510226    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 317 "PREMONT"     1 -1 " "  0  " " 
   4130 "FREER 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -43.352570    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 318 "FREER"     1 -1 " "  0  " " 
   4131 "PEARSALL 0  " 230.0000 " "  0  :  1 1.030000 1.030000  -42.387134    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4132 "PEARSALL 1  " 115.0000 " "  0  :  1 1.027998  1.027998  -43.288046    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4133 "PEARSALL 2  "  20.0000 " "  0  :  2 1.000000 1.030000  -42.387134    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4134 "PEARSALL 3  "  20.0000 " "  0  :  2 1.000000 1.024726  -41.576485    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4135 "PEARSALL 4  "  20.0000 " "  0  :  2 1.000000 1.025116  -41.614215    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4136 "PEARSALL 5  "  20.0000 " "  0  :  2 1.000000 1.023439  -41.372107    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4137 "PEARSALL 6  "  20.0000 " "  0  :  2 1.000000 1.030000  -42.387134    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4138 "PEARSALL 7  "  20.0000 " "  0  :  2 1.000000 1.030000  -42.387134    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4139 "SANDIA 0    " 115.0000 " "  0  :  1 0.984976  0.984976  -36.947677    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 320 "SANDIA"     1 -1 " "  0  " " 
   4140 "SARITA 1 0  " 230.0000 " "  0  :  1 1.030495  1.030495  -29.936893    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     1 -1 " "  0  " " 
   4141 "SARITA 1 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -32.916533    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     1 -1 " "  0  " " 
   4142 "SARITA 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -27.844233    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     1 -1 " "  0  " " 
   4143 "DILLEY 0    " 115.0000 " "  0  :  1 1.011645  1.011645  -45.747247    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 322 "DILLEY"     1 -1 " "  0  " " 
   4144 "ORANGE GRO~1" 115.0000 " "  0  :  1 0.987185  0.987185  -37.932558    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 323 "ORANGE GROVE"     1 -1 " "  0  " " 
   4145 "PORTLAND 0  " 115.0000 " "  0  :  1 0.993045  0.993045  -26.818039    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 324 "PORTLAND"     1 -1 " "  0  " " 
   4146 "LAREDO 4 0  " 230.0000 " "  0  :  1 1.026202  1.026202  -43.649174    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "LAREDO 4"     1 -1 " "  0  " " 
   4147 "LAREDO 4 1  " 115.0000 " "  0  :  1 1.030000 1.024132  -45.375356    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "LAREDO 4"     1 -1 " "  0  " " 
   4148 "THREE RIVE~1" 115.0000 " "  0  :  1 0.993246  0.993246  -41.695846    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 326 "THREE RIVERS"     1 -1 " "  0  " " 
   4149 "ROCKPORT 0  " 115.0000 " "  0  :  1 1.001713  1.001713  -30.610771    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 327 "ROCKPORT"     1 -1 " "  0  " " 
   4150 "CORPUS CH~12" 115.0000 " "  0  :  1 0.988846  0.988846  -28.485245    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 328 "CORPUS CHRISTI 15"     1 -1 " "  0  " " 
   4151 "ARMSTRONG ~1" 230.0000 " "  0  :  1 1.023550  1.023550  -30.674521    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     1 -1 " "  0  " " 
   4152 "ARMSTRONG ~2" 115.0000 " "  0  :  1 1.020283  1.020283  -29.092032    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     1 -1 " "  0  " " 
   4153 "ARMSTRONG ~3"  18.0000 " "  0  :  2 1.040000 1.033665  -28.839621    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     1 -1 " "  0  " " 
   4154 "PENITAS 0   " 115.0000 " "  0  :  1 1.000644  1.000644  -48.207034    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 330 "PENITAS"     1 -1 " "  0  " " 
   4155 "SULLIVAN C~1" 115.0000 " "  0  :  1 1.005225  1.005225  -46.071005    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 331 "SULLIVAN CITY"     1 -1 " "  0  " " 
   4156 "CORPUS CH~26" 115.0000 " "  0  :  1 0.992106  0.992106  -29.389780    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 332 "CORPUS CHRISTI 6"     1 -1 " "  0  " " 
   4157 "MISSION 2 0 " 115.0000 " "  0  :  1 1.012839  1.012839  -51.387415    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 333 "MISSION 2"     1 -1 " "  0  " " 
   4158 "CORPUS CHR~1" 230.0000 " "  0  :  1 1.013617  1.013617  -21.345955    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4159 "CORPUS CHR~2" 115.0000 " "  0  :  1 0.999028  0.999028  -26.027394    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4160 "CORPUS CHR~3"  13.8000 " "  0  :  2 1.030000 1.030000  -18.737735    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4161 "CORPUS CHR~4"  13.8000 " "  0  :  2 1.030000 1.030000  -14.914854    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4162 "CORPUS CHR~5"  13.8000 " "  0  :  2 1.030000 1.030000  -15.001494    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4163 "CORPUS CHR~6"  13.8000 " "  0  :  2 1.030000 1.013617  -21.345955    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4164 "GRULLA 0    " 115.0000 " "  0  :  1 1.002887  1.002887  -44.511620    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 335 "GRULLA"     1 -1 " "  0  " " 
   4165 "SARITA 2 0  " 115.0000 " "  0  :  1 1.024091  1.024091  -27.192417    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "SARITA 2"     1 -1 " "  0  " " 
   4166 "SARITA 2 1  "  13.8000 " "  0  :  2 1.000000 1.010197  -23.329049    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "SARITA 2"     1 -1 " "  0  " " 
   4167 "HARGILL 0   " 115.0000 " "  0  :  1 0.996380  0.996380  -47.973754    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 337 "HARGILL"     1 -1 " "  0  " " 
   4168 "CORPUS CH~11" 115.0000 " "  0  :  1 0.997532  0.997532  -26.375502    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "CORPUS CHRISTI 14"     1 -1 " "  0  " " 
   4169 "MATHIS 0    " 115.0000 " "  0  :  1 0.988649  0.988649  -34.337245    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 339 "MATHIS"     1 -1 " "  0  " " 
   4170 "ARANSAS PA~1" 115.0000 " "  0  :  1 0.989143  0.989143  -26.909734    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 340 "ARANSAS PASS"     1 -1 " "  0  " " 
   4171 "SAN BENITO 0" 115.0000 " "  0  :  1 1.030000 1.007223  -40.120983    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 341 "SAN BENITO"     1 -1 " "  0  " " 
   4172 "PLEASANTON 0" 115.0000 " "  0  :  1 1.010935  1.010935  -42.513269    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 342 "PLEASANTON"     1 -1 " "  0  " " 
   4173 "REFUGIO 0   " 115.0000 " "  0  :  1 1.009522  1.009522  -30.200441    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 343 "REFUGIO"     1 -1 " "  0  " " 
   4174 "LYTLE 0     " 115.0000 " "  0  :  1 1.030000 1.021419  -48.748176    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 344 "LYTLE"     1 -1 " "  0  " " 
   4175 "LAREDO 2 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -43.998130    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 345 "LAREDO 2"     1 -1 " "  0  " " 
   4176 "BRUNI 1 0   " 115.0000 " "  0  :  1 1.038941  1.038941  -39.924862    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     1 -1 " "  0  " " 
   4177 "BRUNI 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -36.560102    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     1 -1 " "  0  " " 
   4178 "GOLIAD 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -37.178617    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 347 "GOLIAD"     1 -1 " "  0  " " 
   4179 "SAN DIEGO 0 " 115.0000 " "  0  :  1 1.015123  1.015123  -43.467932    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 348 "SAN DIEGO"     1 -1 " "  0  " " 
   4180 "PORT ARANS~1" 115.0000 " "  0  :  1 0.986929  0.986929  -27.942432    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 349 "PORT ARANSAS"     1 -1 " "  0  " " 
   4181 "TAFT 1 0    " 230.0000 " "  0  :  2 1.040000 1.023460  -20.914995    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     1 -1 " "  0  " " 
   4182 "TAFT 1 1    " 115.0000 " "  0  :  1 1.007850  1.007850  -27.479592    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     1 -1 " "  0  " " 
   4183 "SAN PERLIT~1" 230.0000 " "  0  :  2 1.030000 1.017302  -28.717938    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     1 -1 " "  0  " " 
   4184 "SAN PERLIT~2" 115.0000 " "  0  :  1 1.004607  1.004607  -37.063274    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     1 -1 " "  0  " " 
   4185 "ZAPATA 0    " 115.0000 " "  0  :  1 1.030000 1.010936  -38.086663    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 352 "ZAPATA"     1 -1 " "  0  " " 
   4186 "SANTA ROS~11" 115.0000 " "  0  :  1 1.030000 0.999665  -49.308639    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 353 "SANTA ROSA 2"     1 -1 " "  0  " " 
   4187 "COTULLA 0   " 115.0000 " "  0  :  1 1.001144  1.001144  -50.078815    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 354 "COTULLA"     1 -1 " "  0  " " 
   4188 "QUEMADO 0   " 115.0000 " "  0  :  1 1.030257  1.030257  -45.849924    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 355 "QUEMADO"     1 -1 " "  0  " " 
   4189 "CARRIZO SP~1" 115.0000 " "  0  :  1 0.998041  0.998041  -48.336142    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 356 "CARRIZO SPRINGS"     1 -1 " "  0  " " 
   4190 "LAREDO 5 0  " 115.0000 " "  0  :  1 1.009099  1.009099  -47.794022    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 357 "LAREDO 5"     1 -1 " "  0  " " 
   4191 "RAYMONDVIL~1" 115.0000 " "  0  :  1 1.002453  1.002453  -35.538633    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 358 "RAYMONDVILLE"     1 -1 " "  0  " " 
   4192 "BROWNSVILL~1" 230.0000 " "  0  :  2 1.020000 1.020000  -27.125062    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     1 -1 " "  0  " " 
   4193 "BROWNSVILL~2" 115.0000 " "  0  :  1 1.012130  1.012130  -30.047090    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     1 -1 " "  0  " " 
   4194 "SEBASTIAN ~1" 115.0000 " "  0  :  2 1.020000 1.000365  -41.007557    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 361 "SEBASTIAN 1"     1 -1 " "  0  " " 
   4195 "OILTON 0    " 500.0000 " "  0  :  2 1.000000 1.036944  -39.970006    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     1 -1 " "  0  " " 
   4196 "OILTON 1    " 230.0000 " "  0  :  1 1.030000 1.033203  -40.944789    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     1 -1 " "  0  " " 
   4197 "OILTON 2    " 115.0000 " "  0  :  1 1.030000 1.030000  -42.386951    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     1 -1 " "  0  " " 
   5003 "GARLAND 5 0 " 161.0000 " "  0  :  1 0.994211  0.994211  -70.248956    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 362 "GARLAND 5"     1 -1 " "  0  " " 
   5004 "KERENS 0    " 161.0000 " "  0  :  1 0.992061  0.992061  -63.082128    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 363 "KERENS"     1 -1 " "  0  " " 
   5005 "LIPAN 0     " 161.0000 " "  0  :  1 1.020072  1.020072  -55.519151    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 364 "LIPAN"     1 -1 " "  0  " " 
   5006 "DALLAS 24 0 " 161.0000 " "  0  :  1 0.999775  0.999775  -69.987027    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 365 "DALLAS 24"     1 -1 " "  0  " " 
   5007 "DENTON 4 0  " 161.0000 " "  0  :  1 1.001351  1.001351  -66.009532    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 366 "DENTON 4"     1 -1 " "  0  " " 
   5008 "ALBANY 2 0  " 161.0000 " "  0  :  1 1.019828  1.019828  -46.906838    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 367 "ALBANY 2"     1 -1 " "  0  " " 
   5009 "DALLAS 21 0 " 161.0000 " "  0  :  1 1.001977  1.001977  -71.038260    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 368 "DALLAS 21"     1 -1 " "  0  " " 
   5010 "PLANO 2 0   " 161.0000 " "  0  :  1 1.001253  1.001253  -69.352841    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 369 "PLANO 2"     1 -1 " "  0  " " 
   5011 "THORNTON 0  " 161.0000 " "  0  :  1 1.007855  1.007855  -55.044322    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 370 "THORNTON"     1 -1 " "  0  " " 
   5012 "DENTON 5 0  " 161.0000 " "  0  :  1 0.999233  0.999233  -66.479628    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 371 "DENTON 5"     1 -1 " "  0  " " 
   5013 "EARLY 0     " 161.0000 " "  0  :  1 1.030000 1.030000  -51.057535    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 372 "EARLY"     1 -1 " "  0  " " 
   5014 "DECATUR 0   " 161.0000 " "  0  :  1 1.005487  1.005487  -64.074227    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 373 "DECATUR"     1 -1 " "  0  " " 
   5015 "KELLER 2 0  " 500.0000 " "  0  :  1 1.009181  1.009181  -61.140343    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "KELLER 2"     1 -1 " "  0  " " 
   5016 "KELLER 2 1  " 161.0000 " "  0  :  1 1.007854  1.007854  -65.650124    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "KELLER 2"     1 -1 " "  0  " " 
   5017 "PONDER 0    " 161.0000 " "  0  :  1 0.999661  0.999661  -67.324090    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 375 "PONDER"     1 -1 " "  0  " " 
   5018 "JACKSBORO ~1" 500.0000 " "  0  :  1 1.017888  1.017888  -52.804333    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     1 -1 " "  0  " " 
   5019 "JACKSBORO ~2" 161.0000 " "  0  :  1 1.015490  1.015490  -54.179471    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     1 -1 " "  0  " " 
   5020 "JACKSBORO ~3"  13.8000 " "  0  :  2 1.000000 1.012062  -51.136153    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     1 -1 " "  0  " " 
   5021 "ALEDO 1 0   " 500.0000 " "  0  :  1 1.009898  1.009898  -58.120702    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     1 -1 " "  0  " " 
   5022 "ALEDO 1 1   " 161.0000 " "  0  :  1 1.006875  1.006875  -62.077708    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     1 -1 " "  0  " " 
   5023 "ALEDO 1 2   "  13.8000 " "  0  :  2 1.040000 1.009898  -58.120702    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     1 -1 " "  0  " " 
   5024 "GATESVILLE~4" 161.0000 " "  0  :  1 1.008184  1.008184  -53.979746    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 378 "GATESVILLE 4"     1 -1 " "  0  " " 
   5025 "CLEBURNE 2 0" 161.0000 " "  0  :  1 1.000445  1.000445  -61.660615    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 379 "CLEBURNE 2"     1 -1 " "  0  " " 
   5026 "FORT WORTH~6" 161.0000 " "  0  :  1 0.996188  0.996188  -66.955376    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 380 "FORT WORTH 14"     1 -1 " "  0  " " 
   5027 "FORT WORT~16" 161.0000 " "  0  :  1 0.999974  0.999974  -67.728159    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 381 "FORT WORTH 23"     1 -1 " "  0  " " 
   5028 "FORT WORTH~1" 161.0000 " "  0  :  1 1.003796  1.003796  -67.929347    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 382 "FORT WORTH 1"     1 -1 " "  0  " " 
   5029 "TROY 0      " 161.0000 " "  0  :  1 1.004816  1.004816  -53.250093    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 383 "TROY"     1 -1 " "  0  " " 
   5030 "SPRINGTOWN 0" 161.0000 " "  0  :  1 1.000639  1.000639  -65.787115    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 384 "SPRINGTOWN"     1 -1 " "  0  " " 
   5031 "PRINCETON 0 " 161.0000 " "  0  :  1 1.007313  1.007313  -67.025246    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 385 "PRINCETON"     1 -1 " "  0  " " 
   5032 "DALLAS 27 0 " 161.0000 " "  0  :  1 0.997149  0.997149  -68.907139    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 386 "DALLAS 27"     1 -1 " "  0  " " 
   5033 "DALLAS 1 0  " 500.0000 " "  0  :  1 1.013928  1.013928  -62.557957    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5034 "DALLAS 1 1  " 161.0000 " "  0  :  1 1.008369  1.008369  -64.951820    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5035 "DALLAS 1 2  "  13.2000 " "  0  :  2 1.020000 1.013928  -62.557957    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5036 "DALLAS 1 3  "  13.2000 " "  0  :  2 1.020000 1.013928  -62.557957    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5037 "DALLAS 1 4  "  13.2000 " "  0  :  2 1.020000 1.020000  -60.483805    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5038 "DALLAS 1 5  "  13.2000 " "  0  :  2 1.020000 1.020000  -60.416470    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5039 "DALLAS 1 6  "  13.2000 " "  0  :  2 1.020000 1.020000  -61.619463    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5040 "DALLAS 1 7  "  13.2000 " "  0  :  2 1.020000 1.020000  -59.755809    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5041 "DALLAS 1 8  "  13.2000 " "  0  :  2 1.020000 1.020000  -60.612224    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5042 "DALLAS 1 9  "  13.2000 " "  0  :  2 1.020000 1.020000  -60.262357    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5043 "ROYSE CITY 0" 161.0000 " "  0  :  1 0.991692  0.991692  -69.470866    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 388 "ROYSE CITY"     1 -1 " "  0  " " 
   5044 "BOYD 0      " 161.0000 " "  0  :  1 1.005288  1.005288  -63.192835    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 389 "BOYD"     1 -1 " "  0  " " 
   5045 "STEPHENVIL~1" 500.0000 " "  0  :  1 1.029888  1.029888  -48.991313    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "STEPHENVILLE"     1 -1 " "  0  " " 
   5046 "STEPHENVIL~2" 161.0000 " "  0  :  1 1.025585  1.025585  -50.880402    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "STEPHENVILLE"     1 -1 " "  0  " " 
   5047 "MANSFIELD 0 " 500.0000 " "  0  :  1 1.010524  1.010524  -59.780803    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "MANSFIELD"     1 -1 " "  0  " " 
   5048 "MANSFIELD 1 " 161.0000 " "  0  :  1 1.000869  1.000869  -63.759197    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "MANSFIELD"     1 -1 " "  0  " " 
   5049 "GREENVILLE~1" 500.0000 " "  0  :  1 1.013909  1.013909  -60.662477    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5050 "GREENVILLE~2" 161.0000 " "  0  :  1 1.009743  1.009743  -64.837670    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5051 "GREENVILLE~3"  22.0000 " "  0  :  2 1.020000 1.020000  -59.901132    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5052 "GREENVILLE~4" 115.0000 " "  0  :  1 1.012190  1.012190  -64.062910    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5053 "PLANO 4 0   " 161.0000 " "  0  :  1 0.994104  0.994104  -69.354874    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 393 "PLANO 4"     1 -1 " "  0  " " 
   5054 "GROESBECK 0 " 161.0000 " "  0  :  1 0.998543  0.998543  -56.973569    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 394 "GROESBECK"     1 -1 " "  0  " " 
   5055 "GRAHAM 0    " 500.0000 " "  0  :  1 1.015169  1.015169  -53.187743    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5056 "GRAHAM 1    " 161.0000 " "  0  :  1 1.013480  1.013480  -53.821838    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5057 "GRAHAM 2    "  13.8000 " "  0  :  2 1.000000 1.015169  -53.187743    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5058 "GRAHAM 3    "  13.8000 " "  0  :  2 1.000000 1.007580  -49.752283    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5059 "MABANK 2 0  " 161.0000 " "  0  :  1 1.001340  1.001340  -63.947532    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5060 "MABANK 2 1  " 115.0000 " "  0  :  1 1.005893  1.005893  -66.484965    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5061 "MABANK 2 2  " 115.0000 " "  0  :  1 1.030000 1.030000  -69.789182    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5062 "MABANK 2 3  " 115.0000 " "  0  :  1 1.002043  1.002043  -74.071959    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5063 "ARLINGTON ~1" 500.0000 " "  0  :  1 1.014179  1.014179  -61.343773    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5064 "ARLINGTON ~2" 161.0000 " "  0  :  1 1.006641  1.006641  -65.613413    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5065 "ARLINGTON ~3"  13.8000 " "  0  :  2 1.030000 1.015136  -61.241053    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5066 "ARLINGTON ~4"  13.8000 " "  0  :  2 1.030000 1.014179  -61.343773    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5067 "ARLINGTON ~5"  13.8000 " "  0  :  2 1.030000 1.030000  -59.852575    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5068 "ARLINGTON ~6"  13.8000 " "  0  :  2 1.030000 1.030000  -59.781492    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5069 "ARLINGTON ~7"  13.8000 " "  0  :  2 1.030000 1.030000  -59.683181    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5070 "DALLAS 41 0 " 161.0000 " "  0  :  1 0.996019  0.996019  -69.553762    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 398 "DALLAS 41"     1 -1 " "  0  " " 
   5071 "WACO 3 0    " 161.0000 " "  0  :  1 1.015032  1.015032  -53.850114    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 399 "WACO 3"     1 -1 " "  0  " " 
   5072 "DALLAS 19 0 " 161.0000 " "  0  :  1 0.999611  0.999611  -69.490302    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 400 "DALLAS 19"     1 -1 " "  0  " " 
   5073 "BANGS 0     " 161.0000 " "  0  :  1 1.028707  1.028707  -47.495569    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 401 "BANGS"     1 -1 " "  0  " " 
   5074 "PROSPER 0   " 161.0000 " "  0  :  1 1.002976  1.002976  -69.663206    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 402 "PROSPER"     1 -1 " "  0  " " 
   5075 "EVANT 0     " 161.0000 " "  0  :  1 1.007707  1.007707  -54.837159    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 403 "EVANT"     1 -1 " "  0  " " 
   5076 "TERRELL 1 0 " 161.0000 " "  0  :  1 1.007731  1.007731  -71.212170    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     1 -1 " "  0  " " 
   5077 "TERRELL 1 1 " 115.0000 " "  0  :  1 1.030000 1.030000  -72.552543    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     1 -1 " "  0  " " 
   5078 "AUBREY 0    " 161.0000 " "  0  :  1 0.996810  0.996810  -66.836309    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 405 "AUBREY"     1 -1 " "  0  " " 
   5079 "WACO 4 0    " 161.0000 " "  0  :  1 1.019795  1.019795  -54.734627    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 406 "WACO 4"     1 -1 " "  0  " " 
   5080 "LORENA 0    " 161.0000 " "  0  :  1 0.999817  0.999817  -55.578399    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 407 "LORENA"     1 -1 " "  0  " " 
   5081 "FORT HOOD 0 " 161.0000 " "  0  :  1 1.004427  1.004427  -53.386398    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 408 "FORT HOOD"     1 -1 " "  0  " " 
   5082 "ARLINGTON~13" 161.0000 " "  0  :  1 1.000631  1.000631  -68.912246    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 409 "ARLINGTON 5"     1 -1 " "  0  " " 
   5083 "MCKINNEY 3 0" 500.0000 " "  0  :  1 1.013599  1.013599  -63.861333    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "MCKINNEY 3"     1 -1 " "  0  " " 
   5084 "MCKINNEY 3 1" 161.0000 " "  0  :  1 0.999607  0.999607  -67.892573    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "MCKINNEY 3"     1 -1 " "  0  " " 
   5085 "DALLAS 38 0 " 161.0000 " "  0  :  1 0.993317  0.993317  -69.049808    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 411 "DALLAS 38"     1 -1 " "  0  " " 
   5086 "ARLINGTON~17" 161.0000 " "  0  :  1 0.994754  0.994754  -68.527506    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 412 "ARLINGTON 9"     1 -1 " "  0  " " 
   5087 "MILFORD 0   " 161.0000 " "  0  :  1 0.995190  0.995190  -63.106203    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 413 "MILFORD"     1 -1 " "  0  " " 
   5088 "CLIFTON 1 0 " 161.0000 " "  0  :  1 1.003463  1.003463  -57.970032    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     1 -1 " "  0  " " 
   5089 "CLIFTON 1 1 "  13.8000 " "  0  :  2 1.010000 1.003463  -57.970032    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     1 -1 " "  0  " " 
   5090 "DALLAS 15 0 " 161.0000 " "  0  :  1 1.030000 1.003071  -70.339899    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 415 "DALLAS 15"     1 -1 " "  0  " " 
   5091 "FROST 0     " 161.0000 " "  0  :  1 0.995198  0.995198  -62.365417    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 416 "FROST"     1 -1 " "  0  " " 
   5092 "GRANDVIEW 0 " 161.0000 " "  0  :  1 0.997804  0.997804  -66.483968    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 417 "GRANDVIEW"     1 -1 " "  0  " " 
   5093 "HASLET 0    " 161.0000 " "  0  :  1 1.030000 1.014207  -67.198568    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 418 "HASLET"     1 -1 " "  0  " " 
   5094 "BARDWELL 0  " 161.0000 " "  0  :  1 1.012279  1.012279  -60.293891    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 419 "BARDWELL"     1 -1 " "  0  " " 
   5095 "LAKE DALLA~1" 161.0000 " "  0  :  1 1.009899  1.009899  -69.324583    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 420 "LAKE DALLAS"     1 -1 " "  0  " " 
   5096 "PLANO 1 0   " 161.0000 " "  0  :  1 1.001732  1.001732  -68.476135    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 421 "PLANO 1"     1 -1 " "  0  " " 
   5097 "EULESS 2 0  " 161.0000 " "  0  :  1 1.003458  1.003458  -67.254226    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 422 "EULESS 2"     1 -1 " "  0  " " 
   5098 "FORT WORT~17" 161.0000 " "  0  :  1 1.030000 1.018292  -68.043748    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 423 "FORT WORTH 24"     1 -1 " "  0  " " 
   5099 "FLOWER MOU~2" 161.0000 " "  0  :  1 1.030000 1.030000  -69.485802    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 424 "FLOWER MOUND 2"     1 -1 " "  0  " " 
   5100 "DALLAS 11 0 " 161.0000 " "  0  :  1 1.001212  1.001212  -68.595694    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 425 "DALLAS 11"     1 -1 " "  0  " " 
   5101 "COMANCHE 0  " 161.0000 " "  0  :  1 1.024852  1.024852  -52.157177    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 426 "COMANCHE"     1 -1 " "  0  " " 
   5102 "RICHARDSON~2" 500.0000 " "  0  :  1 1.009431  1.009431  -64.482518    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "RICHARDSON 2"     1 -1 " "  0  " " 
   5103 "RICHARDSON~3" 161.0000 " "  0  :  1 1.000468  1.000468  -68.669003    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "RICHARDSON 2"     1 -1 " "  0  " " 
   5104 "FORT WORT~28" 161.0000 " "  0  :  1 0.995192  0.995192  -66.508399    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 428 "FORT WORTH 8"     1 -1 " "  0  " " 
   5105 "IRVING 1 0  " 161.0000 " "  0  :  1 1.001641  1.001641  -70.250917    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     1 -1 " "  0  " " 
   5106 "IRVING 1 1  "  13.8000 " "  0  :  2 1.040000 1.001641  -70.250917    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     1 -1 " "  0  " " 
   5107 "IRVING 1 2  "  13.8000 " "  0  :  2 1.040000 1.001641  -70.250917    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     1 -1 " "  0  " " 
   5108 "DALLAS 44 0 " 161.0000 " "  0  :  1 1.030000 1.016318  -67.531682    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 430 "DALLAS 44"     1 -1 " "  0  " " 
   5109 "LANCASTER ~1" 161.0000 " "  0  :  1 0.990502  0.990502  -68.418268    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 431 "LANCASTER 1"     1 -1 " "  0  " " 
   5110 "PALO PINTO~8" 161.0000 " "  0  :  1 1.003343  1.003343  -57.319768    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 432 "PALO PINTO 2"     1 -1 " "  0  " " 
   5111 "ADDISON 0   " 161.0000 " "  0  :  1 0.999521  0.999521  -70.647728    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 433 "ADDISON"     1 -1 " "  0  " " 
   5112 "HICO 0      " 161.0000 " "  0  :  1 1.018775  1.018775  -55.379281    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 434 "HICO"     1 -1 " "  0  " " 
   5113 "KRUM 0      " 161.0000 " "  0  :  1 1.007830  1.007830  -67.760764    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 435 "KRUM"     1 -1 " "  0  " " 
   5114 "KAUFMAN 0   " 161.0000 " "  0  :  1 0.995741  0.995741  -68.473763    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 436 "KAUFMAN"     1 -1 " "  0  " " 
   5115 "CADDO MILL~1" 161.0000 " "  0  :  1 1.017586  1.017586  -67.367008    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 437 "CADDO MILLS"     1 -1 " "  0  " " 
   5116 "PLANO 7 0   " 161.0000 " "  0  :  1 0.998635  0.998635  -70.119614    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 438 "PLANO 7"     1 -1 " "  0  " " 
   5117 "FORT WORT~25" 161.0000 " "  0  :  1 0.991222  0.991222  -68.425608    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 439 "FORT WORTH 5"     1 -1 " "  0  " " 
   5118 "BAIRD 0     " 161.0000 " "  0  :  1 1.019649  1.019649  -47.107745    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 440 "BAIRD"     1 -1 " "  0  " " 
   5119 "PERRIN 0    " 161.0000 " "  0  :  1 1.009953  1.009953  -57.102022    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 441 "PERRIN"     1 -1 " "  0  " " 
   5120 "BROWNWOOD 0 " 500.0000 " "  0  :  1 1.042125  1.042125  -46.649338    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "BROWNWOOD"     1 -1 " "  0  " " 
   5121 "BROWNWOOD 1 " 161.0000 " "  0  :  1 1.030000 1.030000  -47.860509    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "BROWNWOOD"     1 -1 " "  0  " " 
   5122 "DALLAS 6 0  " 161.0000 " "  0  :  1 0.999020  0.999020  -70.163962    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 443 "DALLAS 6"     1 -1 " "  0  " " 
   5123 "MARLIN 0    " 161.0000 " "  0  :  1 1.010853  1.010853  -52.111309    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "MARLIN"     1 -1 " "  0  " " 
   5124 "MARLIN 1    " 115.0000 " "  0  :  1 1.010181  1.010181  -51.832998    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "MARLIN"     1 -1 " "  0  " " 
   5125 "ARLINGTON~14" 161.0000 " "  0  :  1 1.004280  1.004280  -66.579471    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 445 "ARLINGTON 6"     1 -1 " "  0  " " 
   5126 "DALLAS 8 0  " 161.0000 " "  0  :  1 0.993680  0.993680  -70.821829    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 446 "DALLAS 8"     1 -1 " "  0  " " 
   5127 "JONESBORO 0 " 161.0000 " "  0  :  1 1.019412  1.019412  -55.267566    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 447 "JONESBORO"     1 -1 " "  0  " " 
   5128 "DALLAS 33 0 " 161.0000 " "  0  :  1 0.996586  0.996586  -69.824265    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 448 "DALLAS 33"     1 -1 " "  0  " " 
   5129 "GOLDTHWAIT~6" 161.0000 " "  0  :  1 1.031195  1.031195  -49.393804    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 449 "GOLDTHWAITE 2"     1 -1 " "  0  " " 
   5130 "PLANO 5 0   " 161.0000 " "  0  :  1 0.996198  0.996198  -69.241331    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 450 "PLANO 5"     1 -1 " "  0  " " 
   5131 "BELTON 0    " 500.0000 " "  0  :  1 1.022632  1.022632  -48.326126    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "BELTON"     1 -1 " "  0  " " 
   5132 "BELTON 1    " 161.0000 " "  0  :  1 1.015881  1.015881  -50.524868    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "BELTON"     1 -1 " "  0  " " 
   5133 "TOLAR 0     " 161.0000 " "  0  :  1 1.018816  1.018816  -55.632578    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 452 "TOLAR"     1 -1 " "  0  " " 
   5134 "BRECKENRID~1" 161.0000 " "  0  :  1 1.015504  1.015504  -50.334477    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 453 "BRECKENRIDGE"     1 -1 " "  0  " " 
   5135 "EASTLAND 0  " 161.0000 " "  0  :  1 1.023126  1.023126  -54.413983    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 454 "EASTLAND"     1 -1 " "  0  " " 
   5136 "COOPER 0    " 161.0000 " "  0  :  1 0.999540  0.999540  -63.960702    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 455 "COOPER"     1 -1 " "  0  " " 
   5137 "WACO 1 0    " 500.0000 " "  0  :  1 1.021647  1.021647  -52.416107    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "WACO 1"     1 -1 " "  0  " " 
   5138 "WACO 1 1    " 161.0000 " "  0  :  1 1.019317  1.019317  -53.948634    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "WACO 1"     1 -1 " "  0  " " 
   5139 "DALLAS 42 0 " 161.0000 " "  0  :  1 1.030000 1.014114  -71.379970    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 457 "DALLAS 42"     1 -1 " "  0  " " 
   5140 "GATESVILLE~1" 161.0000 " "  0  :  1 1.006346  1.006346  -54.490506    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 458 "GATESVILLE 1"     1 -1 " "  0  " " 
   5141 "ANNA 0      " 161.0000 " "  0  :  1 1.001305  1.001305  -67.413835    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 459 "ANNA"     1 -1 " "  0  " " 
   5142 "MOODY 0     " 161.0000 " "  0  :  1 1.002447  1.002447  -54.484393    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 460 "MOODY"     1 -1 " "  0  " " 
   5143 "FORT WORT~12" 161.0000 " "  0  :  1 1.003922  1.003922  -66.411441    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 461 "FORT WORTH 2"     1 -1 " "  0  " " 
   5144 "WACO 6 0    " 161.0000 " "  0  :  1 1.010004  1.010004  -54.871425    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 462 "WACO 6"     1 -1 " "  0  " " 
   5145 "GRAND PRAI~1" 161.0000 " "  0  :  1 1.001523  1.001523  -68.081735    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 463 "GRAND PRAIRIE 1"     1 -1 " "  0  " " 
   5146 "ROWLETT 2 0 " 161.0000 " "  0  :  1 0.997811  0.997811  -68.777217    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 464 "ROWLETT 2"     1 -1 " "  0  " " 
   5147 "PLANO 6 0   " 161.0000 " "  0  :  1 0.994812  0.994812  -70.651865    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 465 "PLANO 6"     1 -1 " "  0  " " 
   5148 "IRVING 5 0  " 161.0000 " "  0  :  1 0.996110  0.996110  -70.286627    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 466 "IRVING 5"     1 -1 " "  0  " " 
   5149 "DALLAS 7 0  " 161.0000 " "  0  :  1 0.994035  0.994035  -70.653667    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 467 "DALLAS 7"     1 -1 " "  0  " " 
   5150 "BRYSON 2 0  " 161.0000 " "  0  :  1 1.011370  1.011370  -56.477686    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 468 "BRYSON 2"     1 -1 " "  0  " " 
   5151 "MORGAN 0    " 161.0000 " "  0  :  1 1.015726  1.015726  -56.754224    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 469 "MORGAN"     1 -1 " "  0  " " 
   5152 "SACHSE 0    " 161.0000 " "  0  :  1 0.996405  0.996405  -69.395685    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 470 "SACHSE"     1 -1 " "  0  " " 
   5153 "PARADISE 0  " 161.0000 " "  0  :  1 1.005855  1.005855  -60.793599    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 471 "PARADISE"     1 -1 " "  0  " " 
   5154 "RIO VISTA 0 " 161.0000 " "  0  :  1 1.007511  1.007511  -57.535906    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 472 "RIO VISTA"     1 -1 " "  0  " " 
   5155 "STRAWN 0    " 161.0000 " "  0  :  1 1.018275  1.018275  -52.127094    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 473 "STRAWN"     1 -1 " "  0  " " 
   5156 "May-00      " 161.0000 " "  0  :  1 1.027126  1.027126  -50.317237    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 474 "MAY"     1 -1 " "  0  " " 
   5157 "DESOTO 0    " 161.0000 " "  0  :  1 0.990425  0.990425  -68.750498    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 475 "DESOTO"     1 -1 " "  0  " " 
   5158 "MESQUITE 2 0" 161.0000 " "  0  :  1 1.018550  1.018550  -68.893290    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 476 "MESQUITE 2"     1 -1 " "  0  " " 
   5159 "ROSEBUD 0   " 161.0000 " "  0  :  1 1.010446  1.010446  -52.246511    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 477 "ROSEBUD"     1 -1 " "  0  " " 
   5160 "DENTON 2 0  " 161.0000 " "  0  :  1 1.001056  1.001056  -65.993179    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 478 "DENTON 2"     1 -1 " "  0  " " 
   5161 "DALLAS 4 0  " 161.0000 " "  0  :  1 1.030000 1.018559  -70.496966    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 479 "DALLAS 4"     1 -1 " "  0  " " 
   5162 "AXTELL 0    " 161.0000 " "  0  :  1 1.000747  1.000747  -57.645368    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 480 "AXTELL"     1 -1 " "  0  " " 
   5163 "NOLANVILLE 0" 161.0000 " "  0  :  1 1.012368  1.012368  -51.739947    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 481 "NOLANVILLE"     1 -1 " "  0  " " 
   5164 "DENTON 1 0  " 500.0000 " "  0  :  1 1.010235  1.010235  -62.324987    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5165 "DENTON 1 1  " 161.0000 " "  0  :  1 1.005234  1.005234  -65.282883    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5166 "DENTON 1 2  "  13.8000 " "  0  :  2 1.040000 1.027243  -60.441268    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5167 "DENTON 1 3  "  13.8000 " "  0  :  2 1.040000 1.010976  -62.244497    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5168 "DALLAS 39 0 " 161.0000 " "  0  :  1 0.996300  0.996300  -71.180908    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 483 "DALLAS 39"     1 -1 " "  0  " " 
   5169 "DUBLIN 1 0  " 161.0000 " "  0  :  1 1.024947  1.024947  -54.188102    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "DUBLIN 1"     1 -1 " "  0  " " 
   5170 "DUBLIN 1 1  "  18.0000 " "  0  :  2 1.000000 1.019777  -52.557219    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "DUBLIN 1"     1 -1 " "  0  " " 
   5171 "MERTENS 0   " 161.0000 " "  0  :  1 0.996141  0.996141  -61.515115    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 485 "MERTENS"     1 -1 " "  0  " " 
   5172 "WEATHERFOR~1" 161.0000 " "  0  :  1 1.030000 1.028338  -64.748113    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 486 "WEATHERFORD 1"     1 -1 " "  0  " " 
   5173 "PLANO 3 0   " 161.0000 " "  0  :  1 0.994218  0.994218  -69.515042    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 487 "PLANO 3"     1 -1 " "  0  " " 
   5174 "MALONE 0    " 161.0000 " "  0  :  1 0.997592  0.997592  -60.377586    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 488 "MALONE"     1 -1 " "  0  " " 
   5175 "DENTON 3 0  " 161.0000 " "  0  :  1 1.003085  1.003085  -66.519873    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 489 "DENTON 3"     1 -1 " "  0  " " 
   5176 "GRAFORD 0   " 161.0000 " "  0  :  1 1.008423  1.008423  -55.916978    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 490 "GRAFORD"     1 -1 " "  0  " " 
   5177 "ARLINGTON~16" 161.0000 " "  0  :  1 0.993121  0.993121  -68.352412    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 491 "ARLINGTON 8"     1 -1 " "  0  " " 
   5178 "ROCKWALL 1 0" 161.0000 " "  0  :  1 0.997094  0.997094  -69.532914    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 492 "ROCKWALL 1"     1 -1 " "  0  " " 
   5179 "CORSICANA ~2" 500.0000 " "  0  :  1 1.019852  1.019852  -57.309005    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     1 -1 " "  0  " " 
   5180 "CORSICANA ~3" 161.0000 " "  0  :  1 1.015511  1.015511  -58.716575    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     1 -1 " "  0  " " 
   5181 "GARLAND 2 0 " 161.0000 " "  0  :  1 0.996403  0.996403  -70.048381    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 494 "GARLAND 2"     1 -1 " "  0  " " 
   5182 "GATESVILLE~2" 161.0000 " "  0  :  1 1.008904  1.008904  -54.180839    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 495 "GATESVILLE 2"     1 -1 " "  0  " " 
   5183 "CARROLLTON~3" 161.0000 " "  0  :  1 1.005094  1.005094  -71.356146    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 496 "CARROLLTON 3"     1 -1 " "  0  " " 
   5184 "FORT WORT~19" 161.0000 " "  0  :  1 0.989009  0.989009  -69.539313    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 497 "FORT WORTH 26"     1 -1 " "  0  " " 
   5185 "RHOME 0     " 161.0000 " "  0  :  1 1.007017  1.007017  -65.543257    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 498 "RHOME"     1 -1 " "  0  " " 
   5186 "VENUS 0     " 161.0000 " "  0  :  1 0.995612  0.995612  -66.354339    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 499 "VENUS"     1 -1 " "  0  " " 
   5187 "OLNEY 2 0   " 161.0000 " "  0  :  1 1.009156  1.009156  -53.171992    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 500 "OLNEY 2"     1 -1 " "  0  " " 
   5188 "CARROLLTON~1" 161.0000 " "  0  :  1 0.993983  0.993983  -70.203434    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 501 "CARROLLTON 1"     1 -1 " "  0  " " 
   5189 "DALLAS 20 0 " 161.0000 " "  0  :  1 1.001820  1.001820  -69.722947    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 502 "DALLAS 20"     1 -1 " "  0  " " 
   5190 "GORDON 0    " 161.0000 " "  0  :  1 1.013957  1.013957  -59.308323    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 503 "GORDON"     1 -1 " "  0  " " 
   5191 "MERIDIAN 0  " 161.0000 " "  0  :  1 1.030000 1.023004  -56.080757    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 504 "MERIDIAN"     1 -1 " "  0  " " 
   5192 "KILLEEN 4 0 " 500.0000 " "  0  :  1 1.019309  1.019309  -49.746354    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "KILLEEN 4"     1 -1 " "  0  " " 
   5193 "KILLEEN 4 1 " 161.0000 " "  0  :  1 1.014840  1.014840  -50.549474    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "KILLEEN 4"     1 -1 " "  0  " " 
   5194 "DUNCANVILL~1" 161.0000 " "  0  :  1 0.999536  0.999536  -68.274033    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 506 "DUNCANVILLE 1"     1 -1 " "  0  " " 
   5195 "ARGYLE 0    " 161.0000 " "  0  :  1 1.012200  1.012200  -68.052419    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 507 "ARGYLE"     1 -1 " "  0  " " 
   5196 "BRYSON 1 0  " 500.0000 " "  0  :  1 1.013453  1.013453  -54.084759    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     1 -1 " "  0  " " 
   5197 "BRYSON 1 1  " 161.0000 " "  0  :  1 1.012506  1.012506  -55.610751    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     1 -1 " "  0  " " 
   5198 "BRYSON 1 2  "  18.0000 " "  0  :  2 1.000000 1.011193  -53.380626    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     1 -1 " "  0  " " 
   5199 "FORT WORTH~4" 161.0000 " "  0  :  1 0.999008  0.999008  -67.671470    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 509 "FORT WORTH 12"     1 -1 " "  0  " " 
   5200 "MINERAL WE~1" 161.0000 " "  0  :  1 0.999331  0.999331  -58.581235    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 510 "MINERAL WELLS"     1 -1 " "  0  " " 
   5201 "COOLIDGE 0  " 161.0000 " "  0  :  1 1.007547  1.007547  -55.131650    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 511 "COOLIDGE"     1 -1 " "  0  " " 
   5202 "RICE 0      " 161.0000 " "  0  :  1 1.002341  1.002341  -62.897549    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 512 "RICE"     1 -1 " "  0  " " 
   5203 "DALLAS 35 0 " 161.0000 " "  0  :  1 0.994443  0.994443  -70.677882    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 513 "DALLAS 35"     1 -1 " "  0  " " 
   5204 "POOLVILLE 0 " 500.0000 " "  0  :  1 1.010168  1.010168  -55.741048    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5205 "POOLVILLE 1 " 161.0000 " "  0  :  1 1.010134  1.010134  -57.436948    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5206 "POOLVILLE 2 "  13.8000 " "  0  :  2 1.010000 1.010000  -52.970961    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5207 "POOLVILLE 3 "  13.8000 " "  0  :  2 1.010000 1.010000  -54.252057    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5208 "POOLVILLE 4 "  13.8000 " "  0  :  2 1.010000 1.010000  -53.867973    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5209 "WALNUT SPR~1" 161.0000 " "  0  :  1 1.012134  1.012134  -55.926313    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 515 "WALNUT SPRINGS"     1 -1 " "  0  " " 
   5210 "BEDFORD 2 0 " 161.0000 " "  0  :  1 1.001297  1.001297  -68.073512    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 516 "BEDFORD 2"     1 -1 " "  0  " " 
   5211 "HUBBARD 0   " 161.0000 " "  0  :  1 1.000312  1.000312  -57.583351    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 517 "HUBBARD"     1 -1 " "  0  " " 
   5212 "FERRIS 0    " 161.0000 " "  0  :  1 0.988215  0.988215  -67.088048    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 518 "FERRIS"     1 -1 " "  0  " " 
   5213 "GARLAND 4 0 " 161.0000 " "  0  :  1 0.994512  0.994512  -69.849268    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 519 "GARLAND 4"     1 -1 " "  0  " " 
   5214 "DALLAS 32 0 " 161.0000 " "  0  :  1 0.996213  0.996213  -69.308308    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 520 "DALLAS 32"     1 -1 " "  0  " " 
   5215 "PILOT POIN~1" 161.0000 " "  0  :  1 0.999441  0.999441  -68.174433    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 521 "PILOT POINT"     1 -1 " "  0  " " 
   5216 "FORT WORT~26" 161.0000 " "  0  :  1 0.996939  0.996939  -68.041766    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 522 "FORT WORTH 6"     1 -1 " "  0  " " 
   5217 "NORTH RICH~2" 161.0000 " "  0  :  1 1.030000 1.018059  -68.621210    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 523 "NORTH RICHLAND HILLS 2"     1 -1 " "  0  " " 
   5218 "JUSTIN 0    " 161.0000 " "  0  :  1 1.003224  1.003224  -66.890374    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 524 "JUSTIN"     1 -1 " "  0  " " 
   5219 "SCURRY 0    " 161.0000 " "  0  :  1 1.030000 1.004188  -67.527111    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 525 "SCURRY"     1 -1 " "  0  " " 
   5220 "SANGER 0    " 161.0000 " "  0  :  1 1.010358  1.010358  -67.843286    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 526 "SANGER"     1 -1 " "  0  " " 
   5221 "KILLEEN 1 0 " 161.0000 " "  0  :  1 1.006158  1.006158  -53.348592    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 527 "KILLEEN 1"     1 -1 " "  0  " " 
   5222 "MABANK 1 0  " 161.0000 " "  0  :  1 0.993007  0.993007  -66.062121    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 528 "MABANK 1"     1 -1 " "  0  " " 
   5223 "MEXIA 0     " 161.0000 " "  0  :  1 0.994817  0.994817  -57.983009    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 529 "MEXIA"     1 -1 " "  0  " " 
   5224 "CARROLLTON~2" 161.0000 " "  0  :  1 1.001403  1.001403  -70.731351    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 530 "CARROLLTON 2"     1 -1 " "  0  " " 
   5225 "NEVADA 0    " 161.0000 " "  0  :  1 1.015715  1.015715  -68.361220    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 531 "NEVADA"     1 -1 " "  0  " " 
   5226 "ZEPHYR 0    " 161.0000 " "  0  :  1 1.030245  1.030245  -50.387456    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 532 "ZEPHYR"     1 -1 " "  0  " " 
   5227 "TERRELL 2 0 " 161.0000 " "  0  :  1 1.001742  1.001742  -70.635942    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 533 "TERRELL 2"     1 -1 " "  0  " " 
   5228 "DALLAS 14 0 " 161.0000 " "  0  :  1 1.000450  1.000450  -67.182311    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 534 "DALLAS 14"     1 -1 " "  0  " " 
   5229 "DALLAS 13 0 " 161.0000 " "  0  :  1 0.999741  0.999741  -68.896288    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 535 "DALLAS 13"     1 -1 " "  0  " " 
   5230 "DALLAS 28 0 " 161.0000 " "  0  :  1 1.001305  1.001305  -69.986423    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 536 "DALLAS 28"     1 -1 " "  0  " " 
   5231 "HAMILTON 0  " 161.0000 " "  0  :  1 1.020325  1.020325  -53.955538    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 537 "HAMILTON"     1 -1 " "  0  " " 
   5232 "ARLINGTON~15" 161.0000 " "  0  :  1 1.001125  1.001125  -69.264636    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 538 "ARLINGTON 7"     1 -1 " "  0  " " 
   5233 "EULESS 1 0  " 161.0000 " "  0  :  1 1.005622  1.005622  -68.868075    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 539 "EULESS 1"     1 -1 " "  0  " " 
   5234 "FRISCO 1 0  " 161.0000 " "  0  :  1 0.996362  0.996362  -68.379144    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 540 "FRISCO 1"     1 -1 " "  0  " " 
   5235 "SALADO 0    " 161.0000 " "  0  :  1 1.016781  1.016781  -51.848966    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 541 "SALADO"     1 -1 " "  0  " " 
   5236 "OLNEY 1 0   " 500.0000 " "  0  :  1 1.019117  1.019117  -50.415834    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     1 -1 " "  0  " " 
   5237 "OLNEY 1 1   " 161.0000 " "  0  :  1 1.008824  1.008824  -48.308198    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     1 -1 " "  0  " " 
   5238 "OLNEY 1 2   "  18.0000 " "  0  :  2 1.000000 1.016141  -49.501675    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     1 -1 " "  0  " " 
   5239 "GOLDTHWAIT~1" 500.0000 " "  0  :  1 1.034542  1.034542  -45.713942    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5240 "GOLDTHWAIT~2" 161.0000 " "  0  :  1 1.035668  1.035668  -47.757967    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5241 "GOLDTHWAIT~3" 115.0000 " "  0  :  1 1.036240  1.036240  -48.843337    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5242 "GOLDTHWAIT~4" 115.0000 " "  0  :  1 1.036240  1.036240  -48.843337    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5243 "GOLDTHWAIT~5"  13.8000 " "  0  :  2 1.000000 1.029103  -44.133981    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5244 "FORT WORT~15" 161.0000 " "  0  :  1 0.998069  0.998069  -67.173662    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 544 "FORT WORTH 22"     1 -1 " "  0  " " 
   5245 "GRAPEVINE 0 " 161.0000 " "  0  :  1 1.006137  1.006137  -70.272714    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 545 "GRAPEVINE"     1 -1 " "  0  " " 
   5246 "GLEN ROSE ~5" 161.0000 " "  0  :  1 1.014709  1.014709  -55.108956    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 546 "GLEN ROSE 2"     1 -1 " "  0  " " 
   5247 "KOPPERL 0   " 161.0000 " "  0  :  1 1.009784  1.009784  -56.725604    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 547 "KOPPERL"     1 -1 " "  0  " " 
   5248 "BEDFORD 1 0 " 161.0000 " "  0  :  1 1.000185  1.000185  -68.283278    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 548 "BEDFORD 1"     1 -1 " "  0  " " 
   5249 "FORT WORT~22" 161.0000 " "  0  :  1 1.000913  1.000913  -63.845758    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 549 "FORT WORTH 29"     1 -1 " "  0  " " 
   5250 "DALLAS 5 0  " 161.0000 " "  0  :  1 1.003976  1.003976  -67.501831    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 550 "DALLAS 5"     1 -1 " "  0  " " 
   5251 "GRAND PRAI~2" 161.0000 " "  0  :  1 0.999782  0.999782  -68.968787    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 551 "GRAND PRAIRIE 2"     1 -1 " "  0  " " 
   5252 "DALLAS 22 0 " 161.0000 " "  0  :  1 0.996825  0.996825  -70.631111    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 552 "DALLAS 22"     1 -1 " "  0  " " 
   5253 "FLOWER MOU~1" 161.0000 " "  0  :  1 0.996236  0.996236  -68.883853    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 553 "FLOWER MOUND 1"     1 -1 " "  0  " " 
   5254 "ROANOKE 0   " 161.0000 " "  0  :  1 1.002672  1.002672  -67.861779    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 554 "ROANOKE"     1 -1 " "  0  " " 
   5255 "MILLSAP 0   " 161.0000 " "  0  :  1 1.003632  1.003632  -58.924898    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 555 "MILLSAP"     1 -1 " "  0  " " 
   5256 "FORRESTON 0 " 161.0000 " "  0  :  1 0.994547  0.994547  -64.306683    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 556 "FORRESTON"     1 -1 " "  0  " " 
   5257 "ITALY 0     " 161.0000 " "  0  :  1 0.994481  0.994481  -63.629207    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 557 "ITALY"     1 -1 " "  0  " " 
   5258 "FORNEY 0    " 161.0000 " "  0  :  1 0.994086  0.994086  -69.366534    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     1 -1 " "  0  " " 
   5259 "LAVON 0     " 161.0000 " "  0  :  1 1.007072  1.007072  -68.736046    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     1 -1 " "  0  " " 
   5260 "GLEN ROSE ~1" 500.0000 " "  0  :  1 1.013740  1.013740  -52.991326    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5261 "GLEN ROSE ~2" 161.0000 " "  0  :  1 1.015585  1.015585  -54.268849    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5262 "GLEN ROSE ~3"  13.8000 " "  0  :  2 1.010000 1.010000  -48.688392    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5263 "GLEN ROSE ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -49.921206    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5264 "DE LEON 0   " 161.0000 " "  0  :  1 1.030000 1.030000  -55.821143    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 561 "DE LEON"     1 -1 " "  0  " " 
   5265 "KELLER 1 0  " 161.0000 " "  0  :  1 1.008468  1.008468  -66.829472    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 562 "KELLER 1"     1 -1 " "  0  " " 
   5266 "CEDAR HILL 0" 161.0000 " "  0  :  1 1.007973  1.007973  -68.294154    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 563 "CEDAR HILL"     1 -1 " "  0  " " 
   5267 "MC GREGOR 0 " 161.0000 " "  0  :  1 1.005707  1.005707  -55.568003    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 564 "MC GREGOR"     1 -1 " "  0  " " 
   5268 "COMMERCE 0  " 161.0000 " "  0  :  1 0.994964  0.994964  -65.096015    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 565 "COMMERCE"     1 -1 " "  0  " " 
   5269 "MIDLOTHIAN~3" 161.0000 " "  0  :  1 0.997309  0.997309  -64.441396    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 566 "MIDLOTHIAN 2"     1 -1 " "  0  " " 
   5270 "WEST 0      " 161.0000 " "  0  :  1 1.003616  1.003616  -57.310128    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 567 "WEST"     1 -1 " "  0  " " 
   5271 "BARTLETT 0  " 161.0000 " "  0  :  1 1.013340  1.013340  -51.890547    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 568 "BARTLETT"     1 -1 " "  0  " " 
   5272 "DALLAS 16 0 " 161.0000 " "  0  :  1 1.003446  1.003446  -70.010651    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 569 "DALLAS 16"     1 -1 " "  0  " " 
   5273 "COPPELL 0   " 161.0000 " "  0  :  1 1.022629  1.022629  -70.468015    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 570 "COPPELL"     1 -1 " "  0  " " 
   5274 "WILMER 0    " 161.0000 " "  0  :  1 0.996246  0.996246  -68.320095    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 571 "WILMER"     1 -1 " "  0  " " 
   5275 "DAWSON 0    " 161.0000 " "  0  :  1 0.996209  0.996209  -58.710366    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 572 "DAWSON"     1 -1 " "  0  " " 
   5276 "MART 0      " 161.0000 " "  0  :  1 1.011250  1.011250  -54.040957    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 573 "MART"     1 -1 " "  0  " " 
   5277 "LITTLE ELM 0" 161.0000 " "  0  :  1 1.000220  1.000220  -69.342477    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 574 "LITTLE ELM"     1 -1 " "  0  " " 
   5278 "TEMPLE 2 0  " 161.0000 " "  0  :  1 1.013468  1.013468  -50.962202    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 575 "TEMPLE 2"     1 -1 " "  0  " " 
   5279 "TEMPLE 1 0  " 500.0000 " "  0  :  1 1.020348  1.020348  -49.166693    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5280 "TEMPLE 1 1  " 161.0000 " "  0  :  1 1.016114  1.016114  -50.388985    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5281 "TEMPLE 1 2  "  13.8000 " "  0  :  2 1.000000 1.014603  -48.284367    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5282 "TEMPLE 1 3  "  13.8000 " "  0  :  2 1.000000 1.015535  -48.420648    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5283 "TEMPLE 1 4  "  13.8000 " "  0  :  2 1.000000 1.020348  -49.166693    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5284 "QUINLAN 0   " 161.0000 " "  0  :  1 0.999074  0.999074  -67.891327    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 577 "QUINLAN"     1 -1 " "  0  " " 
   5285 "CHICO 0     " 161.0000 " "  0  :  1 1.000517  1.000517  -61.386151    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 578 "CHICO"     1 -1 " "  0  " " 
   5286 "DUBLIN 2 0  " 161.0000 " "  0  :  1 1.019089  1.019089  -53.352478    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 579 "DUBLIN 2"     1 -1 " "  0  " " 
   5287 "ARLINGTON~10" 161.0000 " "  0  :  1 0.995165  0.995165  -69.132016    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 580 "ARLINGTON 2"     1 -1 " "  0  " " 
   5288 "WOLFE CITY 0" 161.0000 " "  0  :  1 0.997013  0.997013  -65.087291    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 581 "WOLFE CITY"     1 -1 " "  0  " " 
   5289 "DALLAS 26 0 " 161.0000 " "  0  :  1 1.030000 1.001372  -70.424632    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 582 "DALLAS 26"     1 -1 " "  0  " " 
   5290 "WHITNEY 0   " 161.0000 " "  0  :  1 1.001086  1.001086  -58.832378    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 583 "WHITNEY"     1 -1 " "  0  " " 
   5291 "FORT WORT~18" 161.0000 " "  0  :  1 0.999342  0.999342  -67.390879    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 584 "FORT WORTH 25"     1 -1 " "  0  " " 
   5292 "FORT WORT~20" 161.0000 " "  0  :  1 0.998672  0.998672  -65.269925    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 585 "FORT WORTH 27"     1 -1 " "  0  " " 
   5293 "JOSHUA 0    " 161.0000 " "  0  :  1 0.995421  0.995421  -61.218222    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 586 "JOSHUA"     1 -1 " "  0  " " 
   5294 "DALLAS 12 0 " 161.0000 " "  0  :  1 0.996378  0.996378  -70.891152    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 587 "DALLAS 12"     1 -1 " "  0  " " 
   5295 "MCKINNEY 1 0" 500.0000 " "  0  :  1 1.015664  1.015664  -63.615763    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5296 "MCKINNEY 1 1" 161.0000 " "  0  :  1 1.007728  1.007728  -66.094434    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5297 "MCKINNEY 1 2"  13.8000 " "  0  :  2 1.040000 1.016690  -63.505595    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5298 "MCKINNEY 1 3"  13.8000 " "  0  :  2 1.040000 1.015664  -63.615763    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5299 "MCKINNEY 1 4"  13.8000 " "  0  :  2 1.040000 1.028373  -62.220375    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5300 "MCKINNEY 1 5"  13.8000 " "  0  :  2 1.040000 1.026275  -62.455550    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5301 "MCKINNEY 1 6"  13.8000 " "  0  :  2 1.040000 1.028470  -62.228257    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5302 "MCKINNEY 1 7"  13.8000 " "  0  :  2 1.040000 1.040000  -62.308387    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5303 "MCKINNEY 1 8"  13.8000 " "  0  :  2 1.040000 1.040000  -62.641008    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5304 "ALLEN 1 0   " 500.0000 " "  0  :  1 1.012901  1.012901  -63.625355    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "ALLEN 1"     1 -1 " "  0  " " 
   5305 "ALLEN 1 1   " 161.0000 " "  0  :  1 1.004221  1.004221  -67.380994    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "ALLEN 1"     1 -1 " "  0  " " 
   5306 "ALEDO 2 0   " 161.0000 " "  0  :  1 1.009997  1.009997  -63.605465    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 590 "ALEDO 2"     1 -1 " "  0  " " 
   5307 "THE COLONY 0" 161.0000 " "  0  :  1 1.012165  1.012165  -69.757920    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 591 "THE COLONY"     1 -1 " "  0  " " 
   5308 "SUNNYVALE 0 " 161.0000 " "  0  :  1 1.000352  1.000352  -68.162921    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "SUNNYVALE"     1 -1 " "  0  " " 
   5309 "DALLAS 10 0 " 161.0000 " "  0  :  1 0.993610  0.993610  -70.415174    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 593 "DALLAS 10"     1 -1 " "  0  " " 
   5310 "FORT WORT~24" 161.0000 " "  0  :  1 1.012318  1.012318  -68.919630    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 594 "FORT WORTH 4"     1 -1 " "  0  " " 
   5311 "DALLAS 30 0 " 161.0000 " "  0  :  1 1.000081  1.000081  -70.937931    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 595 "DALLAS 30"     1 -1 " "  0  " " 
   5312 "AZLE 0      " 161.0000 " "  0  :  1 0.995326  0.995326  -65.933519    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 596 "AZLE"     1 -1 " "  0  " " 
   5313 "HUTCHINS 0  " 161.0000 " "  0  :  1 1.004772  1.004772  -65.885474    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 597 "HUTCHINS"     1 -1 " "  0  " " 
   5314 "VALLEY MIL~1" 161.0000 " "  0  :  1 1.012188  1.012188  -54.894718    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 598 "VALLEY MILLS"     1 -1 " "  0  " " 
   5315 "DENTON 6 0  " 161.0000 " "  0  :  1 0.997480  0.997480  -68.274978    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "DENTON 6"     1 -1 " "  0  " " 
   5316 "MESQUITE 3 0" 161.0000 " "  0  :  1 1.030000 1.028229  -69.901479    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 600 "MESQUITE 3"     1 -1 " "  0  " " 
   5317 "GRANBURY 1 0" 500.0000 " "  0  :  1 1.013644  1.013644  -54.112214    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5318 "GRANBURY 1 1" 161.0000 " "  0  :  1 1.010108  1.010108  -57.316915    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5319 "GRANBURY 1 2"  13.2000 " "  0  :  2 1.010000 1.010000  -53.274273    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5320 "GRANBURY 1 3"  13.2000 " "  0  :  2 1.010000 1.013644  -54.112214    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5321 "GRANBURY 1 4"  13.2000 " "  0  :  2 1.010000 1.010000  -53.310084    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5322 "DALLAS 2 0  " 500.0000 " "  0  :  1 1.014385  1.014385  -62.934134    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5323 "DALLAS 2 1  " 161.0000 " "  0  :  1 1.004510  1.004510  -67.247594    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5324 "DALLAS 2 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -59.766870    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5325 "DALLAS 2 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -59.754844    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5326 "DALLAS 2 4  "  13.8000 " "  0  :  2 1.040000 1.024619  -61.831822    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5327 "MOUNT CALM 0" 161.0000 " "  0  :  1 1.003329  1.003329  -56.488485    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 603 "MOUNT CALM"     1 -1 " "  0  " " 
   5328 "RIESEL 2 0  " 161.0000 " "  0  :  1 1.002386  1.002386  -56.140390    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 604 "RIESEL 2"     1 -1 " "  0  " " 
   5329 "DALLAS 17 0 " 161.0000 " "  0  :  1 0.992292  0.992292  -69.288539    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 605 "DALLAS 17"     1 -1 " "  0  " " 
   5330 "ARLINGTON~12" 161.0000 " "  0  :  1 1.002174  1.002174  -67.422954    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 606 "ARLINGTON 4"     1 -1 " "  0  " " 
   5331 "CELINA 0    " 161.0000 " "  0  :  1 0.998984  0.998984  -68.815654    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 607 "CELINA"     1 -1 " "  0  " " 
   5332 "FORT WORTH~8" 161.0000 " "  0  :  1 0.999627  0.999627  -68.324840    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 608 "FORT WORTH 16"     1 -1 " "  0  " " 
   5333 "RED OAK 0   " 161.0000 " "  0  :  1 0.988802  0.988802  -68.125532    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 609 "RED OAK"     1 -1 " "  0  " " 
   5334 "CLYDE 0     " 161.0000 " "  0  :  1 1.022555  1.022555  -44.579268    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 610 "CLYDE"     1 -1 " "  0  " " 
   5335 "IRVING 2 0  " 161.0000 " "  0  :  1 0.994213  0.994213  -70.534128    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 611 "IRVING 2"     1 -1 " "  0  " " 
   5336 "ROWLETT 1 0 " 161.0000 " "  0  :  1 0.999928  0.999928  -67.976562    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 612 "ROWLETT 1"     1 -1 " "  0  " " 
   5337 "JACKSBORO ~4" 161.0000 " "  0  :  1 1.010030  1.010030  -56.390238    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 613 "JACKSBORO 2"     1 -1 " "  0  " " 
   5338 "GRANBURY 3 0" 161.0000 " "  0  :  1 0.991098  0.991098  -64.132774    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 614 "GRANBURY 3"     1 -1 " "  0  " " 
   5339 "SOUTHLAKE 0 " 161.0000 " "  0  :  1 1.030000 1.022328  -69.930426    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 615 "SOUTHLAKE"     1 -1 " "  0  " " 
   5340 "DALLAS 29 0 " 161.0000 " "  0  :  1 1.000492  1.000492  -70.166014    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 616 "DALLAS 29"     1 -1 " "  0  " " 
   5341 "LEWISVILLE~1" 161.0000 " "  0  :  1 1.018226  1.018226  -69.121049    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     1 -1 " "  0  " " 
   5342 "LEWISVILLE~2"  13.8000 " "  0  :  2 1.040000 1.026690  -67.983133    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     1 -1 " "  0  " " 
   5343 "LEWISVILLE~3"  13.8000 " "  0  :  2 1.040000 1.040000  -63.710706    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     1 -1 " "  0  " " 
   5344 "DALLAS 36 0 " 161.0000 " "  0  :  1 1.006560  1.006560  -71.309062    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 618 "DALLAS 36"     1 -1 " "  0  " " 
   5345 "HILLSBORO 0 " 161.0000 " "  0  :  1 0.995097  0.995097  -61.391889    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 619 "HILLSBORO"     1 -1 " "  0  " " 
   5346 "FORT WORTH~7" 161.0000 " "  0  :  1 1.030000 1.004454  -67.257318    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 620 "FORT WORTH 15"     1 -1 " "  0  " " 
   5347 "CISCO 0     " 161.0000 " "  0  :  1 1.018060  1.018060  -47.247044    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 621 "CISCO"     1 -1 " "  0  " " 
   5348 "ITASCA 0    " 161.0000 " "  0  :  1 0.996126  0.996126  -63.977131    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 622 "ITASCA"     1 -1 " "  0  " " 
   5349 "LANCASTER ~2" 161.0000 " "  0  :  1 0.997712  0.997712  -68.064215    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 623 "LANCASTER 2"     1 -1 " "  0  " " 
   5350 "GARLAND 1 0 " 500.0000 " "  0  :  1 1.010219  1.010219  -63.696321    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "GARLAND 1"     1 -1 " "  0  " " 
   5351 "GARLAND 1 1 " 161.0000 " "  0  :  1 1.003459  1.003459  -66.956044    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "GARLAND 1"     1 -1 " "  0  " " 
   5352 "DALLAS 9 0  " 161.0000 " "  0  :  1 1.001157  1.001157  -69.030265    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 625 "DALLAS 9"     1 -1 " "  0  " " 
   5353 "DUNCANVILL~2" 161.0000 " "  0  :  1 1.007916  1.007916  -67.898126    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 626 "DUNCANVILLE 2"     1 -1 " "  0  " " 
   5354 "MESQUITE 1 0" 161.0000 " "  0  :  1 1.008302  1.008302  -70.378295    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 627 "MESQUITE 1"     1 -1 " "  0  " " 
   5355 "MAYPEARL 0  " 161.0000 " "  0  :  1 0.997700  0.997700  -64.908453    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 628 "MAYPEARL"     1 -1 " "  0  " " 
   5356 "GARLAND 3 0 " 161.0000 " "  0  :  1 1.002330  1.002330  -70.070203    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "GARLAND 3"     1 -1 " "  0  " " 
   5357 "ALLEN 2 0   " 161.0000 " "  0  :  1 0.996810  0.996810  -68.753216    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "ALLEN 2"     1 -1 " "  0  " " 
   5358 "RIESEL 1 0  " 500.0000 " "  0  :  1 1.020633  1.020633  -50.499355    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     1 -1 " "  0  " " 
   5359 "RIESEL 1 1  " 161.0000 " "  0  :  1 1.018492  1.018492  -52.323961    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     1 -1 " "  0  " " 
   5360 "RIESEL 1 2  "  13.8000 " "  0  :  2 1.010000 1.010000  -48.608613    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     1 -1 " "  0  " " 
   5361 "BRIDGEPORT 0" 500.0000 " "  0  :  1 1.007704  1.007704  -56.302688    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5362 "BRIDGEPORT 1" 161.0000 " "  0  :  1 1.006093  1.006093  -57.388305    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5363 "BRIDGEPORT 2"  13.8000 " "  0  :  2 1.000000 1.007381  -56.108905    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5364 "BRIDGEPORT 3"  13.8000 " "  0  :  2 1.000000 1.005567  -55.157229    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5365 "BRIDGEPORT 4"  13.8000 " "  0  :  2 1.000000 1.002720  -53.911852    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5366 "BRIDGEPORT 5"  13.8000 " "  0  :  2 1.000000 1.002073  -53.580335    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5367 "BRIDGEPORT 6"  13.8000 " "  0  :  2 1.000000 1.002147  -53.661449    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5368 "BRIDGEPORT 7"  13.8000 " "  0  :  2 1.000000 1.004283  -54.549400    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5369 "BRIDGEPORT 8"  13.8000 " "  0  :  2 1.000000 1.001732  -53.435956    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5370 "LEWISVILLE~4" 161.0000 " "  0  :  1 0.997505  0.997505  -68.113070    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 633 "LEWISVILLE 2"     1 -1 " "  0  " " 
   5371 "SEAGOVILLE 0" 161.0000 " "  0  :  1 1.003369  1.003369  -66.346419    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "SEAGOVILLE"     1 -1 " "  0  " " 
   5372 "DALLAS 31 0 " 161.0000 " "  0  :  1 1.000903  1.000903  -70.952486    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 635 "DALLAS 31"     1 -1 " "  0  " " 
   5373 "HALTOM CIT~1" 161.0000 " "  0  :  1 0.987803  0.987803  -70.231051    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 636 "HALTOM CITY"     1 -1 " "  0  " " 
   5374 "BALCH SPRI~1" 161.0000 " "  0  :  1 1.011399  1.011399  -67.220182    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 637 "BALCH SPRINGS"     1 -1 " "  0  " " 
   5375 "FORT WORTH~5" 161.0000 " "  0  :  1 0.999839  0.999839  -67.318801    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 638 "FORT WORTH 13"     1 -1 " "  0  " " 
   5376 "DALLAS 43 0 " 161.0000 " "  0  :  1 1.004205  1.004205  -67.830647    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "DALLAS 43"     1 -1 " "  0  " " 
   5377 "KILLEEN 2 0 " 161.0000 " "  0  :  1 1.007089  1.007089  -53.699947    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 640 "KILLEEN 2"     1 -1 " "  0  " " 
   5378 "WACO 5 0    " 161.0000 " "  0  :  1 1.030000 1.021380  -55.576069    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 641 "WACO 5"     1 -1 " "  0  " " 
   5379 "FORT WORT~29" 161.0000 " "  0  :  1 1.004523  1.004523  -69.235652    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 642 "FORT WORTH 9"     1 -1 " "  0  " " 
   5380 "ENNIS 0     " 500.0000 " "  0  :  1 1.019265  1.019265  -59.575504    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5381 "ENNIS 1     " 161.0000 " "  0  :  1 1.010644  1.010644  -61.269270    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5382 "ENNIS 2     "  13.8000 " "  0  :  2 1.040000 1.034056  -57.955913    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5383 "ENNIS 3     "  13.8000 " "  0  :  2 1.040000 1.036001  -57.733203    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5384 "DALLAS 3 0  " 500.0000 " "  0  :  1 1.012646  1.012646  -63.270237    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "DALLAS 3"     1 -1 " "  0  " " 
   5385 "DALLAS 3 1  " 161.0000 " "  0  :  1 1.010155  1.010155  -65.943963    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "DALLAS 3"     1 -1 " "  0  " " 
   5386 "RICHARDSON~1" 161.0000 " "  0  :  1 1.030000 1.003162  -69.782962    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 645 "RICHARDSON 1"     1 -1 " "  0  " " 
   5387 "FORT WORT~14" 161.0000 " "  0  :  1 0.993360  0.993360  -68.767332    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 646 "FORT WORTH 21"     1 -1 " "  0  " " 
   5388 "WACO 2 0    " 500.0000 " "  0  :  1 1.020845  1.020845  -52.646808    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "WACO 2"     1 -1 " "  0  " " 
   5389 "WACO 2 1    " 161.0000 " "  0  :  1 1.016564  1.016564  -54.058465    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "WACO 2"     1 -1 " "  0  " " 
   5390 "ROGERS 0    " 161.0000 " "  0  :  1 1.012883  1.012883  -51.581456    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     1 -1 " "  0  " " 
   5391 "ROGERS 1    " 115.0000 " "  0  :  1 1.011564  1.011564  -52.297510    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     1 -1 " "  0  " " 
   5392 "ROGERS 2    " 115.0000 " "  0  :  1 1.003707  1.003707  -53.587149    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     1 -1 " "  0  " " 
   5393 "CHINA SPRI~1" 161.0000 " "  0  :  1 1.008035  1.008035  -56.298559    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 649 "CHINA SPRING"     1 -1 " "  0  " " 
   5394 "ALBANY 1 0  " 500.0000 " "  0  :  1 1.034659  1.034659  -45.511093    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5395 "ALBANY 1 1  " 230.0000 " "  0  :  1 1.029179  1.029179  -43.121290    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5396 "ALBANY 1 2  " 161.0000 " "  0  :  1 1.022950  1.022950  -44.857158    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5397 "ALBANY 1 3  " 115.0000 " "  0  :  1 1.013631  1.013631  -42.866823    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5398 "ALBANY 1 4  " 115.0000 " "  0  :  1 1.013631  1.013631  -42.866823    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5399 "ALBANY 1 5  "  13.8000 " "  0  :  2 1.040000 1.038319  -44.804669    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5400 "MCKINNEY 2 0" 161.0000 " "  0  :  1 1.000062  1.000062  -67.664531    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 651 "MCKINNEY 2"     1 -1 " "  0  " " 
   5401 "GRANBURY 2 0" 500.0000 " "  0  :  1 1.013663  1.013663  -54.807297    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5402 "GRANBURY 2 1" 161.0000 " "  0  :  1 1.004711  1.004711  -58.327215    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5403 "GRANBURY 2 2"  18.0000 " "  0  :  2 1.030000 1.026684  -53.359253    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5404 "GRANBURY 2 3"  18.0000 " "  0  :  2 1.030000 1.022645  -53.826272    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5405 "GRANBURY 2 4"  18.0000 " "  0  :  2 1.030000 1.022752  -53.817741    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5406 "GRANBURY 2 5"  18.0000 " "  0  :  2 1.030000 1.026274  -53.402000    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5407 "CLIFTON 2 0 " 161.0000 " "  0  :  1 1.017130  1.017130  -56.530861    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 653 "CLIFTON 2"     1 -1 " "  0  " " 
   5408 "FARMERSVIL~1" 161.0000 " "  0  :  1 1.010661  1.010661  -67.565766    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 654 "FARMERSVILLE"     1 -1 " "  0  " " 
   5409 "ARLINGTON ~8" 161.0000 " "  0  :  1 0.989106  0.989106  -68.237899    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 655 "ARLINGTON 10"     1 -1 " "  0  " " 
   5410 "KILLEEN 3 0 " 500.0000 " "  0  :  1 1.024796  1.024796  -48.911714    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "KILLEEN 3"     1 -1 " "  0  " " 
   5411 "KILLEEN 3 1 " 161.0000 " "  0  :  1 1.030000 1.025213  -51.607190    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "KILLEEN 3"     1 -1 " "  0  " " 
   5412 "WYLIE 0     " 161.0000 " "  0  :  1 0.999292  0.999292  -69.032176    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "WYLIE"     1 -1 " "  0  " " 
   5413 "PALO PINTO~1" 500.0000 " "  0  :  1 1.017803  1.017803  -52.595254    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5414 "PALO PINTO~2" 161.0000 " "  0  :  1 1.024260  1.024260  -53.785300    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5415 "PALO PINTO~3"  13.8000 " "  0  :  2 1.000000 1.013338  -50.432219    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5416 "PALO PINTO~4"  13.8000 " "  0  :  2 1.000000 1.013165  -50.408106    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5417 "PALO PINTO~5"  13.8000 " "  0  :  2 1.000000 1.013723  -50.669030    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5418 "PALO PINTO~6"  13.8000 " "  0  :  2 1.000000 1.014397  -50.779014    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5419 "PALO PINTO~7"  13.8000 " "  0  :  2 1.000000 1.015875  -51.532525    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5420 "FORT WORTH~2" 161.0000 " "  0  :  1 1.005453  1.005453  -66.560074    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 659 "FORT WORTH 10"     1 -1 " "  0  " " 
   5421 "JOSEPHINE 0 " 161.0000 " "  0  :  1 1.030000 1.024273  -67.907875    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 660 "JOSEPHINE"     1 -1 " "  0  " " 
   5422 "LEWSIVILLE 0" 161.0000 " "  0  :  1 1.030000 1.029100  -69.975846    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     1 -1 " "  0  " " 
   5423 "LEWSIVILLE 1"  13.8000 " "  0  :  2 1.000000 1.027993  -69.313518    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     1 -1 " "  0  " " 
   5424 "LEWSIVILLE 2"  13.8000 " "  0  :  2 1.000000 1.029100  -69.975846    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     1 -1 " "  0  " " 
   5425 "DALLAS 40 0 " 161.0000 " "  0  :  1 0.997666  0.997666  -69.095379    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "DALLAS 40"     1 -1 " "  0  " " 
   5426 "KEMP 0      " 161.0000 " "  0  :  1 0.994129  0.994129  -64.788370    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 663 "KEMP"     1 -1 " "  0  " " 
   5427 "WAXAHACHIE~2" 161.0000 " "  0  :  1 0.991618  0.991618  -66.031027    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 664 "WAXAHACHIE 2"     1 -1 " "  0  " " 
   5428 "HURST 0     " 161.0000 " "  0  :  1 1.001872  1.001872  -67.374398    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 665 "HURST"     1 -1 " "  0  " " 
   5429 "FORT WORT~10" 161.0000 " "  0  :  1 0.994273  0.994273  -68.585968    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 666 "FORT WORTH 18"     1 -1 " "  0  " " 
   5430 "WEATHERFOR~2" 161.0000 " "  0  :  1 1.013930  1.013930  -64.556956    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 667 "WEATHERFORD 2"     1 -1 " "  0  " " 
   5431 "ROCKWALL 2 0" 161.0000 " "  0  :  1 0.997109  0.997109  -69.057208    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 668 "ROCKWALL 2"     1 -1 " "  0  " " 
   5432 "WEATHERFOR~3" 161.0000 " "  0  :  1 1.009033  1.009033  -63.561031    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 669 "WEATHERFORD 3"     1 -1 " "  0  " " 
   5433 "FORT WORT~23" 161.0000 " "  0  :  1 0.997737  0.997737  -69.337771    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     1 -1 " "  0  " " 
   5434 "NEWARK 0    " 161.0000 " "  0  :  1 1.011271  1.011271  -66.587735    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 671 "NEWARK"     1 -1 " "  0  " " 
   5435 "SANTO 0     " 161.0000 " "  0  :  1 1.022111  1.022111  -55.259748    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 672 "SANTO"     1 -1 " "  0  " " 
   5436 "DALLAS 18 0 " 161.0000 " "  0  :  1 0.999523  0.999523  -70.516299    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 673 "DALLAS 18"     1 -1 " "  0  " " 
   5437 "ELM MOTT 0  " 161.0000 " "  0  :  1 1.001355  1.001355  -57.590366    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 674 "ELM MOTT"     1 -1 " "  0  " " 
   5438 "FORT WORTH~9" 161.0000 " "  0  :  1 1.000269  1.000269  -67.959825    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 675 "FORT WORTH 17"     1 -1 " "  0  " " 
   5439 "WAXAHACHIE~1" 161.0000 " "  0  :  1 1.002515  1.002515  -62.559368    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 676 "WAXAHACHIE 1"     1 -1 " "  0  " " 
   5440 "ARLINGTON~11" 161.0000 " "  0  :  1 1.030000 1.005585  -69.474985    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 677 "ARLINGTON 3"     1 -1 " "  0  " " 
   5441 "FORT WORT~13" 161.0000 " "  0  :  1 1.001843  1.001843  -65.887575    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 678 "FORT WORTH 20"     1 -1 " "  0  " " 
   5442 "FORT WORT~27" 161.0000 " "  0  :  1 0.997917  0.997917  -68.295846    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 679 "FORT WORTH 7"     1 -1 " "  0  " " 
   5443 "FORT WORTH~3" 161.0000 " "  0  :  1 1.001776  1.001776  -67.597295    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 680 "FORT WORTH 11"     1 -1 " "  0  " " 
   5444 "MIDLOTHIAN~1" 500.0000 " "  0  :  2 1.010000 1.010000  -60.456288    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " "  0  " " 
   5445 "MIDLOTHIAN~2" 161.0000 " "  0  :  1 1.001173  1.001173  -63.728245    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " "  0  " " 
   5446 "HEWITT 0    " 161.0000 " "  0  :  1 1.006805  1.006805  -56.407357    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 682 "HEWITT"     1 -1 " "  0  " " 
   5447 "ARLINGTON ~9" 161.0000 " "  0  :  1 0.991859  0.991859  -67.539794    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 683 "ARLINGTON 11"     1 -1 " "  0  " " 
   5448 "GRAND PRAI~3" 500.0000 " "  0  :  1 1.012449  1.012449  -63.078011    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " "  0  " " 
   5449 "GRAND PRAI~4" 161.0000 " "  0  :  1 1.014072  1.014072  -66.492109    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " "  0  " " 
   5450 "MELISSA 0   " 161.0000 " "  0  :  1 0.995541  0.995541  -68.371170    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 685 "MELISSA"     1 -1 " "  0  " " 
   5451 "COPPERAS C~1" 500.0000 " "  0  :  1 1.027181  1.027181  -48.852076    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "COPPERAS COVE"     1 -1 " "  0  " " 
   5452 "COPPERAS C~2" 161.0000 " "  0  :  1 1.022392  1.022392  -50.236020    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "COPPERAS COVE"     1 -1 " "  0  " " 
   5453 "CLEBURNE 1 0" 161.0000 " "  0  :  1 1.001192  1.001192  -64.791826    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "CLEBURNE 1"     1 -1 " "  0  " " 
   5454 "GREENVILLE~5" 161.0000 " "  0  :  1 1.008376  1.008376  -66.245958    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 688 "GREENVILLE 2"     1 -1 " "  0  " " 
   5455 "ALVORD 0    " 161.0000 " "  0  :  1 1.003191  1.003191  -62.960905    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "ALVORD"     1 -1 " "  0  " " 
   5456 "GORMAN 0    " 161.0000 " "  0  :  1 1.023016  1.023016  -49.195877    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 690 "GORMAN"     1 -1 " "  0  " " 
   5457 "COLLEYVILL~1" 161.0000 " "  0  :  1 0.997012  0.997012  -68.905915    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 691 "COLLEYVILLE"     1 -1 " "  0  " " 
   5458 "HOLLAND 0   " 161.0000 " "  0  :  1 1.012338  1.012338  -51.753042    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     1 -1 " "  0  " " 
   5459 "HOLLAND 1   " 115.0000 " "  0  :  1 1.011810  1.011810  -52.425508    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     1 -1 " "  0  " " 
   5460 "HOLLAND 2   " 115.0000 " "  0  :  1 0.993915  0.993915  -55.182990    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     1 -1 " "  0  " " 
   5461 "TEMPLE 3 0  " 161.0000 " "  0  :  1 1.008027  1.008027  -52.094826    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "TEMPLE 3"     1 -1 " "  0  " " 
   5462 "DALLAS 34 0 " 161.0000 " "  0  :  1 0.996976  0.996976  -68.807768    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 694 "DALLAS 34"     1 -1 " "  0  " " 
   5463 "IRVING 4 0  " 161.0000 " "  0  :  1 0.995912  0.995912  -70.125120    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 695 "IRVING 4"     1 -1 " "  0  " " 
   5464 "FRISCO 2 0  " 500.0000 " "  0  :  1 1.011514  1.011514  -63.962127    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "FRISCO 2"     1 -1 " "  0  " " 
   5465 "FRISCO 2 1  " 161.0000 " "  0  :  1 1.014706  1.014706  -67.644162    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "FRISCO 2"     1 -1 " "  0  " " 
   5466 "GATESVILLE~3" 161.0000 " "  0  :  1 1.005918  1.005918  -54.654059    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 697 "GATESVILLE 3"     1 -1 " "  0  " " 
   5467 "DALLAS 25 0 " 161.0000 " "  0  :  1 1.001922  1.001922  -70.222065    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "DALLAS 25"     1 -1 " "  0  " " 
   5468 "DALLAS 37 0 " 161.0000 " "  0  :  1 0.997028  0.997028  -69.017760    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "DALLAS 37"     1 -1 " "  0  " " 
   5469 "FORT WORT~11" 161.0000 " "  0  :  1 0.997944  0.997944  -68.045689    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 700 "FORT WORTH 19"     1 -1 " "  0  " " 
   5470 "WOODWAY 0   " 161.0000 " "  0  :  1 1.012946  1.012946  -56.123252    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 701 "WOODWAY"     1 -1 " "  0  " " 
   5471 "MINGUS 0    " 161.0000 " "  0  :  1 1.025517  1.025517  -54.727885    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 702 "MINGUS"     1 -1 " "  0  " " 
   5472 "THROCKMORT~1" 161.0000 " "  0  :  1 1.010492  1.010492  -49.356154    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "THROCKMORTON"     1 -1 " "  0  " " 
   5473 "NEMO 0      " 161.0000 " "  0  :  1 1.005290  1.005290  -59.225404    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 704 "NEMO"     1 -1 " "  0  " " 
   5474 "ABBOTT 0    " 161.0000 " "  0  :  1 1.000394  1.000394  -58.844537    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 705 "ABBOTT"     1 -1 " "  0  " " 
   5475 "ALVARADO 0  " 161.0000 " "  0  :  1 1.000398  1.000398  -67.571348    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 706 "ALVARADO"     1 -1 " "  0  " " 
   5476 "CORSICANA ~1" 161.0000 " "  0  :  1 0.992200  0.992200  -62.028580    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 707 "CORSICANA 1"     1 -1 " "  0  " " 
   5477 "HARKER HEI~1" 161.0000 " "  0  :  1 1.012586  1.012586  -53.054724    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 708 "HARKER HEIGHTS"     1 -1 " "  0  " " 
   5478 "IRVING 3 0  " 161.0000 " "  0  :  1 1.030000 1.000220  -69.515012    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 709 "IRVING 3"     1 -1 " "  0  " " 
   5479 "BURLESON 0  " 500.0000 " "  0  :  1 1.009551  1.009551  -61.080095    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "BURLESON"     1 -1 " "  0  " " 
   5480 "BURLESON 1  " 161.0000 " "  0  :  1 0.998448  0.998448  -64.856522    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "BURLESON"     1 -1 " "  0  " " 
   5481 "FORT WORT~21" 161.0000 " "  0  :  1 0.993013  0.993013  -65.988866    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 711 "FORT WORTH 28"     1 -1 " "  0  " " 
   5482 "DALLAS 23 0 " 161.0000 " "  0  :  1 1.030000 1.009986  -71.036734    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "DALLAS 23"     1 -1 " "  0  " " 
   5483 "NORTH RICH~1" 161.0000 " "  0  :  1 1.010324  1.010324  -67.631951    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 713 "NORTH RICHLAND HILLS 1"     1 -1 " "  0  " " 
   5484 "CROSS PLAI~1" 161.0000 " "  0  :  1 1.025477  1.025477  -46.158914    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 714 "CROSS PLAINS"     1 -1 " "  0  " " 
   5485 "BLOOMING G~1" 161.0000 " "  0  :  1 1.013635  1.013635  -59.566798    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "BLOOMING GROVE"     1 -1 " "  0  " " 
   6001 "CONVERSE 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -48.038901    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 716 "CONVERSE"     1 -1 " "  0  " " 
   6002 "SAN ANTON~63" 115.0000 " "  0  :  1 1.010727  1.010727  -48.042081    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 717 "SAN ANTONIO 46"     1 -1 " "  0  " " 
   6003 "BASTROP 0   " 500.0000 " "  0  :  1 1.031989  1.031989  -38.205939    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6004 "BASTROP 1   " 230.0000 " "  0  :  1 1.029292  1.029292  -39.060011    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6005 "BASTROP 2   " 115.0000 " "  0  :  1 1.027516  1.027516  -42.729294    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6006 "BASTROP 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -36.803079    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6007 "BASTROP 4   "  13.8000 " "  0  :  2 1.040000 1.031989  -38.205939    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6008 "BASTROP 5   "  13.8000 " "  0  :  2 1.040000 1.040000  -36.681683    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6009 "BASTROP 6   "  13.8000 " "  0  :  2 1.040000 1.040000  -35.651351    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6010 "BASTROP 7   "  13.8000 " "  0  :  2 1.040000 1.040000  -36.432554    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6011 "MARION 2 0  " 115.0000 " "  0  :  1 1.014222  1.014222  -43.476476    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 719 "MARION 2"     1 -1 " "  0  " " 
   6012 "PAIGE 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -45.658311    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 720 "PAIGE"     1 -1 " "  0  " " 
   6013 "SAN ANTON~59" 115.0000 " "  0  :  1 0.995144  0.995144  -49.085793    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 721 "SAN ANTONIO 42"     1 -1 " "  0  " " 
   6014 "WAELDER 0   " 115.0000 " "  0  :  1 1.020805  1.020805  -45.697164    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 722 "WAELDER"     1 -1 " "  0  " " 
   6015 "ATASCOSA 0  " 115.0000 " "  0  :  1 1.009935  1.009935  -47.501474    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 723 "ATASCOSA"     1 -1 " "  0  " " 
   6016 "SAN ANTON~57" 115.0000 " "  0  :  1 1.011988  1.011988  -48.158095    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 724 "SAN ANTONIO 40"     1 -1 " "  0  " " 
   6017 "CIBOLO 0    " 115.0000 " "  0  :  1 1.007974  1.007974  -46.296284    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 725 "CIBOLO"     1 -1 " "  0  " " 
   6018 "AUSTIN 6 0  " 115.0000 " "  0  :  1 0.993193  0.993193  -48.297071    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 726 "AUSTIN 6"     1 -1 " "  0  " " 
   6019 "AUSTIN 25 0 " 115.0000 " "  0  :  1 0.992611  0.992611  -48.978675    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 727 "AUSTIN 25"     1 -1 " "  0  " " 
   6020 "HORSESHOE ~1" 115.0000 " "  0  :  1 1.016540  1.016540  -42.329997    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     1 -1 " "  0  " " 
   6021 "LEANDER 1 0 " 500.0000 " "  0  :  1 1.027029  1.027029  -40.768289    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     1 -1 " "  0  " " 
   6022 "LEANDER 1 1 " 230.0000 " "  0  :  1 1.015109  1.015109  -43.938909    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     1 -1 " "  0  " " 
   6023 "LEANDER 1 2 " 115.0000 " "  0  :  1 0.999532  0.999532  -48.117803    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     1 -1 " "  0  " " 
   6024 "AUSTIN 10 0 " 115.0000 " "  0  :  1 1.030000 1.023591  -51.458305    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 730 "AUSTIN 10"     1 -1 " "  0  " " 
   6025 "SAN ANTON~44" 115.0000 " "  0  :  1 1.030000 1.030000  -48.372801    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 731 "SAN ANTONIO 31"     1 -1 " "  0  " " 
   6026 "SAN ANTON~68" 115.0000 " "  0  :  1 1.002207  1.002207  -47.249090    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 732 "SAN ANTONIO 49"     1 -1 " "  0  " " 
   6027 "ELGIN 0     " 115.0000 " "  0  :  1 1.019110  1.019110  -47.705505    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 733 "ELGIN"     1 -1 " "  0  " " 
   6028 "AUSTIN 31 0 " 115.0000 " "  0  :  1 0.991449  0.991449  -48.538116    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 734 "AUSTIN 31"     1 -1 " "  0  " " 
   6029 "RUNGE 0     " 115.0000 " "  0  :  1 1.023806  1.023806  -38.789997    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 735 "RUNGE"     1 -1 " "  0  " " 
   6030 "YOAKUM 0    " 230.0000 " "  0  :  1 1.020440  1.020440  -32.507385    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "YOAKUM"     1 -1 " "  0  " " 
   6031 "YOAKUM 1    " 115.0000 " "  0  :  1 1.015018  1.015018  -34.699680    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "YOAKUM"     1 -1 " "  0  " " 
   6032 "AUSTIN 37 0 " 115.0000 " "  0  :  1 0.998612  0.998612  -50.986754    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 737 "AUSTIN 37"     1 -1 " "  0  " " 
   6033 "PFLUGERVIL~1" 500.0000 " "  0  :  1 1.016323  1.016323  -44.213255    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     1 -1 " "  0  " " 
   6034 "PFLUGERVIL~2" 230.0000 " "  0  :  1 1.006169  1.006169  -45.715232    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     1 -1 " "  0  " " 
   6035 "PFLUGERVIL~3" 115.0000 " "  0  :  1 0.994974  0.994974  -48.431495    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     1 -1 " "  0  " " 
   6036 "SAN ANTON~12" 230.0000 " "  0  :  1 1.014393  1.014393  -42.922595    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "SAN ANTONIO 12"     1 -1 " "  0  " " 
   6037 "SAN ANTON~13" 115.0000 " "  0  :  1 1.010157  1.010157  -45.616760    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "SAN ANTONIO 12"     1 -1 " "  0  " " 
   6038 "AUSTIN 3 0  " 500.0000 " "  0  :  1 1.025700  1.025700  -40.152844    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6039 "AUSTIN 3 1  " 230.0000 " "  0  :  1 1.006823  1.006823  -44.445674    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6040 "AUSTIN 3 2  " 115.0000 " "  0  :  1 0.993816  0.993816  -48.711968    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6041 "AUSTIN 3 3  "  13.8000 " "  0  :  2 1.040000 1.029850  -39.575376    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6042 "AUSTIN 3 4  "  13.8000 " "  0  :  2 1.040000 1.040000  -34.823382    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6043 "SAN ANTON~67" 115.0000 " "  0  :  1 0.999963  0.999963  -46.757370    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 741 "SAN ANTONIO 48"     1 -1 " "  0  " " 
   6044 "SAN ANTON~20" 115.0000 " "  0  :  1 0.998375  0.998375  -47.997794    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "SAN ANTONIO 19"     1 -1 " "  0  " " 
   6045 "SAN ANTON~21" 500.0000 " "  0  :  1 1.026736  1.026736  -40.143808    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6046 "SAN ANTON~22" 230.0000 " "  0  :  1 1.020963  1.020963  -43.254337    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6047 "SAN ANTON~23" 115.0000 " "  0  :  1 1.014480  1.014480  -47.700015    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6048 "SAN ANTON~24"  13.8000 " "  0  :  2 1.040000 1.026736  -40.143808    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6049 "SAN ANTON~25"  13.8000 " "  0  :  2 1.040000 1.026736  -40.143808    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6050 "SAN ANTON~26"  13.8000 " "  0  :  2 1.040000 1.026736  -40.143808    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6051 "SAN ANTON~27"  13.8000 " "  0  :  2 1.040000 1.034012  -39.362468    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6052 "SAN ANTON~28"  13.8000 " "  0  :  2 1.040000 1.026736  -40.143808    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6053 "SAN ANTON~29"  13.8000 " "  0  :  2 1.040000 1.035014  -39.243887    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6054 "SAN ANTON~30"  13.8000 " "  0  :  2 1.040000 1.040000  -38.437135    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6055 "BERGHEIM 0  " 115.0000 " "  0  :  1 1.025575  1.025575  -49.964088    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 744 "BERGHEIM"     1 -1 " "  0  " " 
   6056 "NEW BRAUNF~9" 500.0000 " "  0  :  1 1.025926  1.025926  -37.335736    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " "  0  " " 
   6057 "NEW BRAUN~10" 230.0000 " "  0  :  1 1.020168  1.020168  -40.286909    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " "  0  " " 
   6058 "NEW BRAUN~11" 115.0000 " "  0  :  1 1.012584  1.012584  -42.652622    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " "  0  " " 
   6059 "D HANIS 0   " 115.0000 " "  0  :  1 1.026122  1.026122  -47.347218    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 746 "D HANIS"     1 -1 " "  0  " " 
   6060 "SAN ANTON~36" 115.0000 " "  0  :  1 1.008661  1.008661  -49.035710    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "SAN ANTONIO 24"     1 -1 " "  0  " " 
   6061 "AUSTIN 7 0  " 115.0000 " "  0  :  1 0.989279  0.989279  -50.102193    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 748 "AUSTIN 7"     1 -1 " "  0  " " 
   6062 "BRENHAM 0   " 500.0000 " "  0  :  1 1.026127  1.026127  -38.196395    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     1 -1 " "  0  " " 
   6063 "BRENHAM 1   " 230.0000 " "  0  :  1 1.021946  1.021946  -40.748854    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     1 -1 " "  0  " " 
   6064 "BRENHAM 2   " 115.0000 " "  0  :  1 1.014203  1.014203  -44.221262    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     1 -1 " "  0  " " 
   6065 "BERTRAM 0   " 115.0000 " "  0  :  1 0.997341  0.997341  -50.494772    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 750 "BERTRAM"     1 -1 " "  0  " " 
   6066 "MARION 1 0  " 500.0000 " "  0  :  1 1.026990  1.026990  -37.859596    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6067 "MARION 1 1  " 230.0000 " "  0  :  1 1.020771  1.020771  -40.368423    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6068 "MARION 1 2  " 115.0000 " "  0  :  1 1.013613  1.013613  -44.334020    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6069 "MARION 1 3  "  18.0000 " "  0  :  2 1.030000 1.030000  -36.668890    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6070 "MARION 1 4  "  18.0000 " "  0  :  2 1.030000 1.030000  -34.969162    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6071 "MARION 1 5  "  18.0000 " "  0  :  2 1.030000 1.030000  -36.914725    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6072 "MARION 1 6  "  18.0000 " "  0  :  2 1.030000 1.026990  -37.859596    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6073 "MARION 1 7  "  18.0000 " "  0  :  2 1.030000 1.030000  -36.274492    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6074 "MARION 1 8  "  18.0000 " "  0  :  2 1.030000 1.030000  -36.289070    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6075 "LA GRANGE 0 " 500.0000 " "  0  :  1 1.028097  1.028097  -35.143565    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6076 "LA GRANGE 1 " 230.0000 " "  0  :  1 1.027684  1.027684  -36.230655    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6077 "LA GRANGE 2 " 115.0000 " "  0  :  1 1.025558  1.025558  -37.946554    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6078 "LA GRANGE 3 "  22.0000 " "  0  :  2 1.000000 1.020087  -33.059334    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6079 "LA GRANGE 4 "  22.0000 " "  0  :  2 1.000000 1.024602  -34.228032    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6080 "LA GRANGE 5 "  22.0000 " "  0  :  2 1.000000 1.023108  -33.823439    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6081 "MARBLE FAL~1" 115.0000 " "  0  :  1 1.019990  1.019990  -40.733402    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     1 -1 " "  0  " " 
   6082 "MARBLE FAL~2"  13.8000 " "  0  :  2 1.040000 1.040000  -36.675578    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     1 -1 " "  0  " " 
   6083 "MARBLE FAL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -31.810278    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     1 -1 " "  0  " " 
   6084 "ROUND ROCK~1" 115.0000 " "  0  :  1 1.004950  1.004950  -47.986798    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6085 "ROUND ROCK~2"  13.8000 " "  0  :  2 1.040000 1.005052  -47.716987    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6086 "ROUND ROCK~3"  13.8000 " "  0  :  2 1.040000 1.005086  -45.266078    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6087 "ROUND ROCK~4"  13.8000 " "  0  :  2 1.040000 1.004950  -47.986798    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6088 "ROUND ROCK~5"  13.8000 " "  0  :  2 1.040000 1.005153  -47.560661    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6089 "ROUND ROCK~6"  13.8000 " "  0  :  2 1.040000 1.005176  -46.469465    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6090 "ROUND ROCK~7"  13.8000 " "  0  :  2 1.040000 1.005146  -46.271495    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6091 "WIMBERLEY 0 " 115.0000 " "  0  :  1 1.030000 1.009107  -49.690375    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 755 "WIMBERLEY"     1 -1 " "  0  " " 
   6092 "GONZALES 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -42.217740    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 756 "GONZALES"     1 -1 " "  0  " " 
   6093 "SAN ANTON~11" 115.0000 " "  0  :  1 1.001703  1.001703  -47.170624    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 757 "SAN ANTONIO 11"     1 -1 " "  0  " " 
   6094 "SAN ANTON~15" 115.0000 " "  0  :  1 1.009193  1.009193  -46.731311    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 758 "SAN ANTONIO 14"     1 -1 " "  0  " " 
   6095 "HUTTO 0     " 115.0000 " "  0  :  1 1.004397  1.004397  -50.630409    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 759 "HUTTO"     1 -1 " "  0  " " 
   6096 "LULING 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -46.421985    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 760 "LULING"     1 -1 " "  0  " " 
   6097 "SAN ANTON~32" 115.0000 " "  0  :  1 0.999413  0.999413  -47.744853    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 761 "SAN ANTONIO 21"     1 -1 " "  0  " " 
   6098 "AUSTIN 12 0 " 115.0000 " "  0  :  1 0.983958  0.983958  -50.509733    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 762 "AUSTIN 12"     1 -1 " "  0  " " 
   6099 "SAN ANTON~16" 115.0000 " "  0  :  1 0.999635  0.999635  -47.954893    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 763 "SAN ANTONIO 15"     1 -1 " "  0  " " 
   6100 "ADKINS 0    " 115.0000 " "  0  :  1 1.002779  1.002779  -48.243620    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 764 "ADKINS"     1 -1 " "  0  " " 
   6101 "WINCHESTER 0" 500.0000 " "  0  :  1 1.032414  1.032414  -36.508048    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6102 "WINCHESTER 1" 230.0000 " "  0  :  1 1.030579  1.030579  -37.483771    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6103 "WINCHESTER 2" 115.0000 " "  0  :  1 1.030000 1.030000  -41.386863    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6104 "WINCHESTER 3"  13.8000 " "  0  :  2 1.040000 1.039675  -35.730627    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6105 "WINCHESTER 4"  13.8000 " "  0  :  2 1.040000 1.040000  -35.253520    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6106 "WINCHESTER 5"  13.8000 " "  0  :  2 1.040000 1.038277  -35.891135    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6107 "ROCKDALE 1 0" 500.0000 " "  0  :  1 1.028577  1.028577  -42.205432    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6108 "ROCKDALE 1 1" 230.0000 " "  0  :  1 1.017935  1.017935  -44.195836    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6109 "ROCKDALE 1 2" 115.0000 " "  0  :  1 1.013667  1.013667  -48.010426    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6110 "ROCKDALE 1 3"  13.8000 " "  0  :  2 1.040000 1.040000  -40.712261    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6111 "ROCKDALE 1 4"  13.8000 " "  0  :  2 1.040000 1.040000  -40.547034    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6112 "NATALIA 0   " 115.0000 " "  0  :  1 1.004130  1.004130  -46.482118    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 767 "NATALIA"     1 -1 " "  0  " " 
   6113 "AUSTIN 20 0 " 115.0000 " "  0  :  1 0.989708  0.989708  -49.419134    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 768 "AUSTIN 20"     1 -1 " "  0  " " 
   6114 "SAN ANTON~60" 115.0000 " "  0  :  1 0.991238  0.991238  -49.538194    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 769 "SAN ANTONIO 43"     1 -1 " "  0  " " 
   6115 "SAN ANTON~69" 115.0000 " "  0  :  1 0.998880  0.998880  -48.190107    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "SAN ANTONIO 5"     1 -1 " "  0  " " 
   6116 "TAYLOR 0    " 115.0000 " "  0  :  1 0.997328  0.997328  -51.602897    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 771 "TAYLOR"     1 -1 " "  0  " " 
   6117 "SMITHVILLE 0" 115.0000 " "  0  :  1 1.027343  1.027343  -42.314041    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 772 "SMITHVILLE"     1 -1 " "  0  " " 
   6118 "CEDAR PARK 0" 500.0000 " "  0  :  1 1.026375  1.026375  -41.001050    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     1 -1 " "  0  " " 
   6119 "CEDAR PARK 1" 230.0000 " "  0  :  1 1.009230  1.009230  -45.147702    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     1 -1 " "  0  " " 
   6120 "CEDAR PARK 2" 115.0000 " "  0  :  1 0.998012  0.998012  -48.472585    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     1 -1 " "  0  " " 
   6121 "SAN ANTON~37" 115.0000 " "  0  :  1 1.009564  1.009564  -47.873155    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "SAN ANTONIO 25"     1 -1 " "  0  " " 
   6122 "HALLETTSVI~1" 115.0000 " "  0  :  1 1.013202  1.013202  -38.003236    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "HALLETTSVILLE"     1 -1 " "  0  " " 
   6123 "AUSTIN 5 0  " 115.0000 " "  0  :  1 0.986480  0.986480  -49.839904    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 776 "AUSTIN 5"     1 -1 " "  0  " " 
   6124 "NEW BRAUN~12" 115.0000 " "  0  :  1 1.006162  1.006162  -44.886082    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 777 "NEW BRAUNFELS 3"     1 -1 " "  0  " " 
   6125 "SUTHERLAND~1" 115.0000 " "  0  :  1 1.001372  1.001372  -45.706998    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 778 "SUTHERLAND SPRINGS"     1 -1 " "  0  " " 
   6126 "AUSTIN 34 0 " 115.0000 " "  0  :  1 0.993751  0.993751  -48.489813    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 779 "AUSTIN 34"     1 -1 " "  0  " " 
   6127 "CAMERON 0   " 115.0000 " "  0  :  1 1.030000 1.006169  -51.697403    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 780 "CAMERON"     1 -1 " "  0  " " 
   6128 "SAN ANTON~49" 115.0000 " "  0  :  1 0.995653  0.995653  -49.608213    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 781 "SAN ANTONIO 35"     1 -1 " "  0  " " 
   6129 "MEDINA 0    " 115.0000 " "  0  :  1 1.003470  1.003470  -48.546548    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 782 "MEDINA"     1 -1 " "  0  " " 
   6130 "MANCHACA 0  " 115.0000 " "  0  :  1 0.995783  0.995783  -48.138817    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 783 "MANCHACA"     1 -1 " "  0  " " 
   6131 "SPRING BRA~1" 115.0000 " "  0  :  1 0.994241  0.994241  -48.393418    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 784 "SPRING BRANCH"     1 -1 " "  0  " " 
   6132 "AUSTIN 19 0 " 115.0000 " "  0  :  1 0.983507  0.983507  -50.277583    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 785 "AUSTIN 19"     1 -1 " "  0  " " 
   6133 "FLATONIA 0  " 115.0000 " "  0  :  1 1.019817  1.019817  -44.942677    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 786 "FLATONIA"     1 -1 " "  0  " " 
   6134 "GRANGER 0   " 115.0000 " "  0  :  1 1.020305  1.020305  -52.471446    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 787 "GRANGER"     1 -1 " "  0  " " 
   6135 "FAYETTEVIL~1" 115.0000 " "  0  :  1 1.011191  1.011191  -39.754082    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 788 "FAYETTEVILLE"     1 -1 " "  0  " " 
   6136 "GEORGETOWN~2" 115.0000 " "  0  :  1 1.010565  1.010565  -50.573501    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 789 "GEORGETOWN 2"     1 -1 " "  0  " " 
   6137 "AUSTIN 35 0 " 115.0000 " "  0  :  1 0.984708  0.984708  -51.129145    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 790 "AUSTIN 35"     1 -1 " "  0  " " 
   6138 "PIPE CREEK 0" 115.0000 " "  0  :  1 1.011855  1.011855  -50.277034    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 791 "PIPE CREEK"     1 -1 " "  0  " " 
   6139 "RED ROCK 0  " 115.0000 " "  0  :  1 1.012723  1.012723  -45.888141    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 792 "RED ROCK"     1 -1 " "  0  " " 
   6140 "JARRELL 0   " 115.0000 " "  0  :  1 1.014756  1.014756  -52.593557    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 793 "JARRELL"     1 -1 " "  0  " " 
   6141 "SAN ANTONI~1" 500.0000 " "  0  :  1 1.027302  1.027302  -37.348634    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6142 "SAN ANTONI~2" 230.0000 " "  0  :  1 1.020179  1.020179  -40.883570    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6143 "SAN ANTONI~3" 115.0000 " "  0  :  1 1.017930  1.017930  -44.408575    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6144 "SAN ANTONI~4"  13.8000 " "  0  :  2 1.030000 1.027302  -37.348634    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6145 "SAN ANTONI~5"  13.8000 " "  0  :  2 1.030000 1.030000  -33.030220    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6146 "SAN ANTONI~6"  13.8000 " "  0  :  2 1.030000 1.030000  -33.189697    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6147 "SAN ANTONI~7"  13.8000 " "  0  :  2 1.030000 1.030000  -35.089861    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6148 "SAN ANTONI~8"  13.8000 " "  0  :  2 1.030000 1.027302  -37.348634    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6149 "SAN ANTONI~9"  13.8000 " "  0  :  2 1.030000 1.030000  -36.793943    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6150 "SAN ANTON~50" 115.0000 " "  0  :  1 1.018705  1.018705  -48.832926    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 795 "SAN ANTONIO 36"     1 -1 " "  0  " " 
   6151 "SCHULENBUR~1" 115.0000 " "  0  :  1 1.030000 1.030000  -41.561326    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 796 "SCHULENBURG"     1 -1 " "  0  " " 
   6152 "SAN ANTON~33" 230.0000 " "  0  :  1 1.018691  1.018691  -44.084274    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     1 -1 " "  0  " " 
   6153 "SAN ANTON~34" 115.0000 " "  0  :  1 0.997833  0.997833  -46.306899    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     1 -1 " "  0  " " 
   6154 "DRIPPING S~1" 115.0000 " "  0  :  1 0.996348  0.996348  -47.233210    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 798 "DRIPPING SPRINGS"     1 -1 " "  0  " " 
   6155 "SAN ANTON~38" 115.0000 " "  0  :  1 0.994458  0.994458  -47.263938    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 799 "SAN ANTONIO 26"     1 -1 " "  0  " " 
   6156 "MARBLE FA~11" 115.0000 " "  0  :  1 1.011508  1.011508  -41.348545    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 800 "MARBLE FALLS 3"     1 -1 " "  0  " " 
   6157 "BOERNE 1 0  " 115.0000 " "  0  :  1 1.005757  1.005757  -50.005831    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 801 "BOERNE 1"     1 -1 " "  0  " " 
   6158 "WASHINGTON 0" 115.0000 " "  0  :  1 1.030000 1.030000  -48.581736    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 802 "WASHINGTON"     1 -1 " "  0  " " 
   6159 "SCHERTZ 0   " 115.0000 " "  0  :  1 1.007177  1.007177  -47.196376    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 803 "SCHERTZ"     1 -1 " "  0  " " 
   6160 "AUSTIN 8 0  " 115.0000 " "  0  :  1 0.989861  0.989861  -49.092266    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 804 "AUSTIN 8"     1 -1 " "  0  " " 
   6161 "SEGUIN 1 0  " 500.0000 " "  0  :  1 1.028077  1.028077  -36.214841    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6162 "SEGUIN 1 1  " 230.0000 " "  0  :  1 1.023033  1.023033  -39.918007    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6163 "SEGUIN 1 2  " 115.0000 " "  0  :  1 1.017076  1.017076  -42.599952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6164 "SEGUIN 1 3  "  13.8000 " "  0  :  2 1.030000 1.030000  -34.114918    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6165 "SEGUIN 1 4  "  13.8000 " "  0  :  2 1.030000 1.030000  -33.874863    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6166 "SEGUIN 1 5  "  13.8000 " "  0  :  2 1.030000 1.030000  -35.230587    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6167 "SEGUIN 1 6  "  13.8000 " "  0  :  2 1.030000 1.030000  -34.375763    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6168 "SAN ANTON~62" 115.0000 " "  0  :  1 0.998943  0.998943  -49.115760    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 806 "SAN ANTONIO 45"     1 -1 " "  0  " " 
   6169 "SAN ANTON~75" 500.0000 " "  0  :  1 1.030562  1.030562  -37.397162    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     1 -1 " "  0  " " 
   6170 "SAN ANTON~76" 230.0000 " "  0  :  1 1.023815  1.023815  -41.404089    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     1 -1 " "  0  " " 
   6171 "SAN ANTON~77" 115.0000 " "  0  :  1 1.010335  1.010335  -44.542316    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     1 -1 " "  0  " " 
   6172 "CUERO 2 0   " 230.0000 " "  0  :  1 1.019252  1.019252  -33.142146    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "CUERO 2"     1 -1 " "  0  " " 
   6173 "CUERO 2 1   " 115.0000 " "  0  :  1 1.019006  1.019006  -34.788773    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "CUERO 2"     1 -1 " "  0  " " 
   6174 "SAN ANTON~10" 115.0000 " "  0  :  1 1.005876  1.005876  -48.092549    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 809 "SAN ANTONIO 10"     1 -1 " "  0  " " 
   6175 "AUSTIN 16 0 " 115.0000 " "  0  :  1 0.988490  0.988490  -49.515131    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 810 "AUSTIN 16"     1 -1 " "  0  " " 
   6176 "AUSTIN 39 0 " 115.0000 " "  0  :  1 1.001861  1.001861  -47.767568    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 811 "AUSTIN 39"     1 -1 " "  0  " " 
   6177 "SAN ANTON~73" 230.0000 " "  0  :  1 1.030000 1.030000  -43.177985    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "SAN ANTONIO 51"     1 -1 " "  0  " " 
   6178 "SAN ANTON~74" 115.0000 " "  0  :  1 1.015681  1.015681  -46.288973    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "SAN ANTONIO 51"     1 -1 " "  0  " " 
   6179 "SAN ANTON~58" 115.0000 " "  0  :  1 1.010735  1.010735  -48.002892    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 813 "SAN ANTONIO 41"     1 -1 " "  0  " " 
   6180 "LA VERNIA 0 " 115.0000 " "  0  :  1 0.998845  0.998845  -46.939909    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 814 "LA VERNIA"     1 -1 " "  0  " " 
   6181 "MANOR 0     " 115.0000 " "  0  :  1 1.010782  1.010782  -50.565369    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 815 "MANOR"     1 -1 " "  0  " " 
   6182 "SAN ANTON~54" 115.0000 " "  0  :  1 0.999296  0.999296  -49.468002    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 816 "SAN ANTONIO 38"     1 -1 " "  0  " " 
   6183 "GIDDINGS 0  " 115.0000 " "  0  :  1 1.017660  1.017660  -43.257332    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 817 "GIDDINGS"     1 -1 " "  0  " " 
   6184 "AUSTIN 32 0 " 115.0000 " "  0  :  1 0.987403  0.987403  -50.260787    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 818 "AUSTIN 32"     1 -1 " "  0  " " 
   6185 "AUSTIN 38 0 " 115.0000 " "  0  :  1 0.989782  0.989782  -50.001488    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 819 "AUSTIN 38"     1 -1 " "  0  " " 
   6186 "AUSTIN 30 0 " 115.0000 " "  0  :  1 0.995043  0.995043  -48.766312    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 820 "AUSTIN 30"     1 -1 " "  0  " " 
   6187 "AUSTIN 28 0 " 115.0000 " "  0  :  1 0.992468  0.992468  -49.346356    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 821 "AUSTIN 28"     1 -1 " "  0  " " 
   6188 "COLUMBUS 0  " 230.0000 " "  0  :  1 1.024329  1.024329  -34.482115    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "COLUMBUS"     1 -1 " "  0  " " 
   6189 "COLUMBUS 1  " 115.0000 " "  0  :  1 1.020358  1.020358  -36.584797    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "COLUMBUS"     1 -1 " "  0  " " 
   6190 "SHINER 0    " 115.0000 " "  0  :  1 1.021837  1.021837  -43.621521    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 823 "SHINER"     1 -1 " "  0  " " 
   6191 "SAN ANTON~42" 115.0000 " "  0  :  1 1.001320  1.001320  -47.101126    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "SAN ANTONIO 3"     1 -1 " "  0  " " 
   6192 "CALDWELL 0  " 230.0000 " "  0  :  1 1.017891  1.017891  -43.386115    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "CALDWELL"     1 -1 " "  0  " " 
   6193 "CALDWELL 1  " 115.0000 " "  0  :  1 1.012858  1.012858  -46.097771    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "CALDWELL"     1 -1 " "  0  " " 
   6194 "AUSTIN 18 0 " 115.0000 " "  0  :  1 0.993671  0.993671  -48.162230    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 826 "AUSTIN 18"     1 -1 " "  0  " " 
   6195 "INDUSTRY 0  " 115.0000 " "  0  :  1 0.997126  0.997126  -41.889092    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 827 "INDUSTRY"     1 -1 " "  0  " " 
   6196 "DALE 0      " 115.0000 " "  0  :  1 1.006842  1.006842  -47.798548    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 828 "DALE"     1 -1 " "  0  " " 
   6197 "SAN ANTON~51" 500.0000 " "  0  :  1 1.024134  1.024134  -39.660225    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     1 -1 " "  0  " " 
   6198 "SAN ANTON~52" 230.0000 " "  0  :  1 1.015644  1.015644  -44.246120    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     1 -1 " "  0  " " 
   6199 "SAN ANTON~53" 115.0000 " "  0  :  1 1.013488  1.013488  -46.995904    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     1 -1 " "  0  " " 
   6200 "SAN ANTON~19" 115.0000 " "  0  :  1 0.993407  0.993407  -48.291098    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 830 "SAN ANTONIO 18"     1 -1 " "  0  " " 
   6201 "SAN ANTON~47" 115.0000 " "  0  :  1 1.007027  1.007027  -49.539867    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 831 "SAN ANTONIO 33"     1 -1 " "  0  " " 
   6202 "MARTINDALE 0" 115.0000 " "  0  :  1 1.015671  1.015671  -44.867322    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 832 "MARTINDALE"     1 -1 " "  0  " " 
   6203 "SAN ANTON~18" 115.0000 " "  0  :  1 0.996868  0.996868  -48.895394    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 833 "SAN ANTONIO 17"     1 -1 " "  0  " " 
   6204 "SAN ANTON~35" 115.0000 " "  0  :  1 1.000387  1.000387  -48.148943    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 834 "SAN ANTONIO 23"     1 -1 " "  0  " " 
   6205 "AUSTIN 29 0 " 115.0000 " "  0  :  1 0.989614  0.989614  -48.645002    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 835 "AUSTIN 29"     1 -1 " "  0  " " 
   6206 "LEXINGTON 0 " 115.0000 " "  0  :  1 1.012112  1.012112  -44.939253    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 836 "LEXINGTON"     1 -1 " "  0  " " 
   6207 "LEANDER 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -49.375205    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 837 "LEANDER 2"     1 -1 " "  0  " " 
   6208 "AUSTIN 15 0 " 115.0000 " "  0  :  1 0.988435  0.988435  -50.823379    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 838 "AUSTIN 15"     1 -1 " "  0  " " 
   6209 "MICO 0      " 115.0000 " "  0  :  1 1.010302  1.010302  -47.093320    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 839 "MICO"     1 -1 " "  0  " " 
   6210 "MARBLE FAL~4" 500.0000 " "  0  :  1 1.034939  1.034939  -38.700881    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6211 "MARBLE FAL~5" 230.0000 " "  0  :  1 1.029120  1.029120  -39.670106    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6212 "MARBLE FAL~6" 115.0000 " "  0  :  1 1.020957  1.020957  -41.623076    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6213 "MARBLE FAL~7"  13.8000 " "  0  :  2 1.040000 1.040000  -34.461861    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6214 "MARBLE FAL~8"  13.8000 " "  0  :  2 1.040000 1.040000  -30.579667    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6215 "MARBLE FAL~9"  13.8000 " "  0  :  2 1.040000 1.040000  -36.617076    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6216 "MARBLE FA~10"  13.8000 " "  0  :  2 1.040000 1.040000  -34.008773    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6217 "AUSTIN 36 0 " 115.0000 " "  0  :  1 0.988417  0.988417  -51.394942    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 841 "AUSTIN 36"     1 -1 " "  0  " " 
   6218 "LOCKHART 0  " 115.0000 " "  0  :  1 0.992300  0.992300  -47.734780    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 842 "LOCKHART"     1 -1 " "  0  " " 
   6219 "AUSTIN 17 0 " 115.0000 " "  0  :  1 0.995630  0.995630  -50.506101    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 843 "AUSTIN 17"     1 -1 " "  0  " " 
   6220 "SAN ANTON~14" 115.0000 " "  0  :  1 1.006223  1.006223  -46.836607    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 844 "SAN ANTONIO 13"     1 -1 " "  0  " " 
   6221 "FALLS CITY 0" 115.0000 " "  0  :  1 1.030000 1.030000  -41.619503    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 845 "FALLS CITY"     1 -1 " "  0  " " 
   6222 "AUSTIN 27 0 " 230.0000 " "  0  :  1 1.002633  1.002633  -45.204400    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "AUSTIN 27"     1 -1 " "  0  " " 
   6223 "AUSTIN 27 1 " 115.0000 " "  0  :  1 0.993853  0.993853  -47.838369    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "AUSTIN 27"     1 -1 " "  0  " " 
   6224 "AUSTIN 23 0 " 115.0000 " "  0  :  1 0.986497  0.986497  -50.567838    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 847 "AUSTIN 23"     1 -1 " "  0  " " 
   6225 "SAN ANTON~39" 115.0000 " "  0  :  1 0.994384  0.994384  -48.430137    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 848 "SAN ANTONIO 27"     1 -1 " "  0  " " 
   6226 "BLANCO 0    " 115.0000 " "  0  :  1 1.018017  1.018017  -51.436660    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 849 "BLANCO"     1 -1 " "  0  " " 
   6227 "AUSTIN 24 0 " 115.0000 " "  0  :  1 0.987387  0.987387  -49.300993    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 850 "AUSTIN 24"     1 -1 " "  0  " " 
   6228 "SAN MARCOS 0" 500.0000 " "  0  :  1 1.024363  1.024363  -38.122901    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     1 -1 " "  0  " " 
   6229 "SAN MARCOS 1" 230.0000 " "  0  :  1 1.030000 1.030000  -42.483760    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     1 -1 " "  0  " " 
   6230 "SAN MARCOS 2" 115.0000 " "  0  :  1 1.007622  1.007622  -46.520464    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     1 -1 " "  0  " " 
   6231 "BUDA 0      " 115.0000 " "  0  :  1 0.990252  0.990252  -48.564259    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 852 "BUDA"     1 -1 " "  0  " " 
   6232 "DEL VALLE 0 " 115.0000 " "  0  :  1 1.001218  1.001218  -45.858376    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 853 "DEL VALLE"     1 -1 " "  0  " " 
   6233 "AUSTIN 4 0  " 115.0000 " "  0  :  1 0.984272  0.984272  -49.889016    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 854 "AUSTIN 4"     1 -1 " "  0  " " 
   6234 "SAN ANTON~70" 500.0000 " "  0  :  1 1.024128  1.024128  -40.402792    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     1 -1 " "  0  " " 
   6235 "SAN ANTON~71" 230.0000 " "  0  :  1 1.022110  1.022110  -41.918051    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     1 -1 " "  0  " " 
   6236 "SAN ANTON~72" 115.0000 " "  0  :  1 1.006696  1.006696  -46.002046    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     1 -1 " "  0  " " 
   6237 "BURLINGTON 0" 115.0000 " "  0  :  1 1.010223  1.010223  -51.883125    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 856 "BURLINGTON"     1 -1 " "  0  " " 
   6238 "AUSTIN 13 0 " 115.0000 " "  0  :  1 0.984324  0.984324  -49.901874    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 857 "AUSTIN 13"     1 -1 " "  0  " " 
   6239 "ELMENDORF 0 " 500.0000 " "  0  :  1 1.035151  1.035151  -35.660132    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6240 "ELMENDORF 1 " 230.0000 " "  0  :  1 1.018573  1.018573  -39.935333    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6241 "ELMENDORF 2 " 115.0000 " "  0  :  1 1.000897  1.000897  -44.831975    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6242 "ELMENDORF 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -34.132217    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6243 "ELMENDORF 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -33.779599    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6244 "ELMENDORF 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -33.067211    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6245 "ELMENDORF 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -33.470373    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6246 "ELMENDORF 7 "  13.8000 " "  0  :  2 1.040000 1.040000  -34.536471    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6247 "ELMENDORF 8 "  13.8000 " "  0  :  2 1.040000 1.040000  -34.818378    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6248 "ELMENDORF 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -33.956213    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6249 "ELMENDORF 10"  13.8000 " "  0  :  2 1.040000 1.040000  -33.194885    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6250 "SAN ANTON~78" 115.0000 " "  0  :  1 0.999321  0.999321  -48.480958    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 859 "SAN ANTONIO 6"     1 -1 " "  0  " " 
   6251 "CANYON LAK~1" 115.0000 " "  0  :  1 0.996523  0.996523  -49.919538    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 860 "CANYON LAKE"     1 -1 " "  0  " " 
   6252 "JOHNSON CI~1" 115.0000 " "  0  :  1 1.007301  1.007301  -44.142511    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 861 "JOHNSON CITY"     1 -1 " "  0  " " 
   6253 "YORKTOWN 0  " 115.0000 " "  0  :  1 1.022798  1.022798  -34.504672    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 862 "YORKTOWN"     1 -1 " "  0  " " 
   6254 "AUSTIN 2 0  " 500.0000 " "  0  :  1 1.022746  1.022746  -39.595692    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6255 "AUSTIN 2 1  " 230.0000 " "  0  :  1 1.014961  1.014961  -42.161648    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6256 "AUSTIN 2 2  " 115.0000 " "  0  :  1 0.998374  0.998374  -47.182458    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6257 "AUSTIN 2 3  "  13.8000 " "  0  :  2 1.020000 1.020302  -38.372524    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6258 "AUSTIN 2 4  "  13.8000 " "  0  :  2 1.020000 1.020000  -37.263382    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6259 "AUSTIN 2 5  "  13.8000 " "  0  :  2 1.020000 1.022746  -39.595692    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6260 "AUSTIN 2 6  "  13.8000 " "  0  :  2 1.020000 1.020000  -38.127589    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6261 "LACKLAND A~1" 115.0000 " "  0  :  1 0.995992  0.995992  -49.278293    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 864 "LACKLAND A F B"     1 -1 " "  0  " " 
   6262 "LIBERTY HI~1" 115.0000 " "  0  :  1 0.994855  0.994855  -49.647050    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 865 "LIBERTY HILL"     1 -1 " "  0  " " 
   6263 "KENEDY 0    " 230.0000 " "  0  :  1 1.015657  1.015657  -34.787214    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "KENEDY"     1 -1 " "  0  " " 
   6264 "KENEDY 1    " 115.0000 " "  0  :  1 1.012050  1.012050  -35.818897    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "KENEDY"     1 -1 " "  0  " " 
   6265 "CUERO 1 0   " 115.0000 " "  0  :  1 1.021680  1.021680  -35.306679    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6266 "CUERO 1 1   "  13.8000 " "  0  :  2 1.040000 1.025967  -34.721665    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6267 "CUERO 1 2   "  13.8000 " "  0  :  2 1.040000 1.036846  -33.185830    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6268 "CUERO 1 3   "  13.8000 " "  0  :  2 1.040000 1.024934  -34.885815    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6269 "CUERO 1 4   "  13.8000 " "  0  :  2 1.040000 1.037839  -33.040777    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6270 "CUERO 1 5   "  13.8000 " "  0  :  2 1.040000 1.021680  -35.306679    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6271 "CUERO 1 6   "  13.8000 " "  0  :  2 1.040000 1.021680  -35.306679    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6272 "CUERO 1 7   "  13.8000 " "  0  :  2 1.040000 1.021680  -35.306679    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6273 "CUERO 1 8   "  13.8000 " "  0  :  2 1.040000 1.021680  -35.306679    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6274 "CUERO 1 9   "  13.8000 " "  0  :  2 1.040000 1.034770  -33.421342    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6275 "SAN ANTON~31" 115.0000 " "  0  :  1 0.992511  0.992511  -48.340224    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 868 "SAN ANTONIO 20"     1 -1 " "  0  " " 
   6276 "VON ORMY 0  " 115.0000 " "  0  :  1 1.002820  1.002820  -49.715289    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 869 "VON ORMY"     1 -1 " "  0  " " 
   6277 "KYLE 0      " 230.0000 " "  0  :  1 1.019560  1.019560  -42.914768    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "KYLE"     1 -1 " "  0  " " 
   6278 "KYLE 1      " 115.0000 " "  0  :  1 1.004324  1.004324  -46.241243    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "KYLE"     1 -1 " "  0  " " 
   6279 "SEGUIN 2 0  " 230.0000 " "  0  :  1 1.021579  1.021579  -40.229994    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "SEGUIN 2"     1 -1 " "  0  " " 
   6280 "SEGUIN 2 1  " 115.0000 " "  0  :  1 1.013908  1.013908  -43.033601    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "SEGUIN 2"     1 -1 " "  0  " " 
   6281 "UNIVERSAL ~1" 115.0000 " "  0  :  1 1.014064  1.014064  -47.715888    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 872 "UNIVERSAL CITY"     1 -1 " "  0  " " 
   6282 "SPICEWOOD 0 " 115.0000 " "  0  :  1 1.019376  1.019376  -46.263667    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 873 "SPICEWOOD"     1 -1 " "  0  " " 
   6283 "SAINT HEDW~1" 115.0000 " "  0  :  1 1.014495  1.014495  -48.128066    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 874 "SAINT HEDWIG"     1 -1 " "  0  " " 
   6284 "SAN ANTON~17" 115.0000 " "  0  :  1 1.001972  1.001972  -46.965696    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 875 "SAN ANTONIO 16"     1 -1 " "  0  " " 
   6285 "BOERNE 2 0  " 230.0000 " "  0  :  1 1.021275  1.021275  -46.652341    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "BOERNE 2"     1 -1 " "  0  " " 
   6286 "BOERNE 2 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -49.152545    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "BOERNE 2"     1 -1 " "  0  " " 
   6287 "SAN ANTON~45" 230.0000 " "  0  :  1 1.013093  1.013093  -43.767599    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "SAN ANTONIO 32"     1 -1 " "  0  " " 
   6288 "SAN ANTON~46" 115.0000 " "  0  :  1 0.996819  0.996819  -47.733714    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "SAN ANTONIO 32"     1 -1 " "  0  " " 
   6289 "AUSTIN 26 0 " 115.0000 " "  0  :  1 0.985476  0.985476  -49.953955    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 878 "AUSTIN 26"     1 -1 " "  0  " " 
   6290 "AUSTIN 21 0 " 115.0000 " "  0  :  1 0.994117  0.994117  -49.984003    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 879 "AUSTIN 21"     1 -1 " "  0  " " 
   6291 "SAN ANTON~61" 115.0000 " "  0  :  1 1.012172  1.012172  -47.914001    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 880 "SAN ANTONIO 44"     1 -1 " "  0  " " 
   6292 "CEDAR CREE~1" 500.0000 " "  0  :  1 1.024852  1.024852  -39.089136    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6293 "CEDAR CREE~2" 230.0000 " "  0  :  1 1.013545  1.013545  -42.381513    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6294 "CEDAR CREE~3" 115.0000 " "  0  :  1 1.005359  1.005359  -45.114324    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6295 "CEDAR CREE~4"  13.8000 " "  0  :  2 1.020000 1.023030  -38.077162    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6296 "CEDAR CREE~5"  13.8000 " "  0  :  2 1.020000 1.023283  -38.224407    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6297 "CEDAR CREE~6"  13.8000 " "  0  :  2 1.020000 1.020000  -36.729263    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6298 "NEW BRAUNF~1" 500.0000 " "  0  :  1 1.024901  1.024901  -37.245314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6299 "NEW BRAUNF~2" 230.0000 " "  0  :  1 1.024408  1.024408  -39.576066    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6300 "NEW BRAUNF~3" 115.0000 " "  0  :  1 1.016169  1.016169  -41.977535    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6301 "NEW BRAUNF~4"  22.0000 " "  0  :  2 1.000000 1.024901  -37.245314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6302 "NEW BRAUNF~5"  22.0000 " "  0  :  2 1.000000 1.018431  -34.305381    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6303 "NEW BRAUNF~6"  22.0000 " "  0  :  2 1.000000 1.023023  -36.253400    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6304 "NEW BRAUNF~7"  22.0000 " "  0  :  2 1.000000 1.019695  -34.779014    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6305 "NEW BRAUNF~8"  22.0000 " "  0  :  2 1.000000 1.018522  -34.269106    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6306 "AUSTIN 11 0 " 115.0000 " "  0  :  1 0.988086  0.988086  -49.301998    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 883 "AUSTIN 11"     1 -1 " "  0  " " 
   6307 "SAN ANTON~55" 115.0000 " "  0  :  1 0.993267  0.993267  -48.262015    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 884 "SAN ANTONIO 39"     1 -1 " "  0  " " 
   6308 "HONDO 0     " 230.0000 " "  0  :  1 1.024431  1.024431  -42.786144    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "HONDO"     1 -1 " "  0  " " 
   6309 "HONDO 1     " 115.0000 " "  0  :  1 1.014019  1.014019  -46.231328    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "HONDO"     1 -1 " "  0  " " 
   6310 "SAN ANTON~56" 115.0000 " "  0  :  1 1.011105  1.011105  -46.572627    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 886 "SAN ANTONIO 4"     1 -1 " "  0  " " 
   6311 "NEW ULM 0   " 115.0000 " "  0  :  1 1.025603  1.025603  -39.298134    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 887 "NEW ULM"     1 -1 " "  0  " " 
   6312 "SAN ANTON~80" 115.0000 " "  0  :  1 1.016767  1.016767  -45.801687    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 888 "SAN ANTONIO 8"     1 -1 " "  0  " " 
   6313 "AUSTIN 33 0 " 115.0000 " "  0  :  1 0.997437  0.997437  -49.339275    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 889 "AUSTIN 33"     1 -1 " "  0  " " 
   6314 "BULVERDE 0  " 115.0000 " "  0  :  1 1.004415  1.004415  -48.309109    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 890 "BULVERDE"     1 -1 " "  0  " " 
   6315 "GEORGETOWN~3" 230.0000 " "  0  :  1 1.010922  1.010922  -45.844120    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6316 "GEORGETOWN~4" 161.0000 " "  0  :  1 1.017871  1.017871  -50.205731    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6317 "GEORGETOWN~5" 161.0000 " "  0  :  1 1.006734  1.006734  -50.771384    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6318 "GEORGETOWN~6" 161.0000 " "  0  :  1 0.993740  0.993740  -51.457935    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6319 "GEORGETOWN~7" 115.0000 " "  0  :  1 0.984280  0.984280  -51.959698    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6320 "SAN ANTON~81" 115.0000 " "  0  :  1 1.030000 1.018111  -46.748422    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 892 "SAN ANTONIO 9"     1 -1 " "  0  " " 
   6321 "FLORESVILL~1" 230.0000 " "  0  :  1 1.014059  1.014059  -39.051985    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "FLORESVILLE"     1 -1 " "  0  " " 
   6322 "FLORESVILL~2" 115.0000 " "  0  :  1 1.012434  1.012434  -41.635660    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "FLORESVILLE"     1 -1 " "  0  " " 
   6323 "SAN ANTON~41" 115.0000 " "  0  :  1 0.997027  0.997027  -47.885281    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 894 "SAN ANTONIO 29"     1 -1 " "  0  " " 
   6324 "SAN ANTON~79" 115.0000 " "  0  :  1 0.998947  0.998947  -47.481459    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "SAN ANTONIO 7"     1 -1 " "  0  " " 
   6325 "BUCKHOLTS 0 " 115.0000 " "  0  :  1 1.010425  1.010425  -52.209947    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "BUCKHOLTS"     1 -1 " "  0  " " 
   6326 "SOMERVILLE 0" 115.0000 " "  0  :  1 1.000465  1.000465  -49.268985    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 897 "SOMERVILLE"     1 -1 " "  0  " " 
   6327 "WEIMAR 0    " 115.0000 " "  0  :  1 1.018783  1.018783  -38.815704    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 898 "WEIMAR"     1 -1 " "  0  " " 
   6328 "COMFORT 0   " 115.0000 " "  0  :  1 1.009935  1.009935  -50.029748    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 899 "COMFORT"     1 -1 " "  0  " " 
   6329 "NORDHEIM 0  " 115.0000 " "  0  :  1 1.022659  1.022659  -36.486349    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 900 "NORDHEIM"     1 -1 " "  0  " " 
   6330 "AUSTIN 9 0  " 115.0000 " "  0  :  1 0.987775  0.987775  -50.773306    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 901 "AUSTIN 9"     1 -1 " "  0  " " 
   6331 "AUSTIN 22 0 " 115.0000 " "  0  :  1 1.030000 0.994056  -50.559206    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 902 "AUSTIN 22"     1 -1 " "  0  " " 
   6332 "HELOTES 0   " 115.0000 " "  0  :  1 1.009347  1.009347  -47.556885    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 903 "HELOTES"     1 -1 " "  0  " " 
