title
Texas2k_series24_case1_2016summerPeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   6333 "SAN ANTON~64" 500.0000 " "  0  :  1 1.023772  1.023772  -39.892662    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
   6334 "SAN ANTON~65" 230.0000 " "  0  :  1 1.023045  1.023045  -42.583461    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
   6335 "SAN ANTON~66" 115.0000 " "  0  :  1 1.000952  1.000952  -46.573009    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
   6336 "BANDERA 0   " 115.0000 " "  0  :  1 1.000996  1.000996  -49.778190    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 905 "BANDERA"     1 -1 " "  0  " " 
   6337 "SAN ANTON~43" 115.0000 " "  0  :  1 1.014915  1.014915  -47.852473    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 906 "SAN ANTONIO 30"     1 -1 " "  0  " " 
   6338 "ROCKDALE 2 0" 115.0000 " "  0  :  1 0.997944  0.997944  -50.867564    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 907 "ROCKDALE 2"     1 -1 " "  0  " " 
   6339 "CEDAR CREE~7" 115.0000 " "  0  :  1 1.001849  1.001849  -45.683900    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 908 "CEDAR CREEK 2"     1 -1 " "  0  " " 
   6340 "NIXON 0     " 115.0000 " "  0  :  1 1.019330  1.019330  -44.810798    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 909 "NIXON"     1 -1 " "  0  " " 
   6341 "CHAPPELL H~1" 115.0000 " "  0  :  1 1.012809  1.012809  -46.640037    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 910 "CHAPPELL HILL"     1 -1 " "  0  " " 
   6342 "ROUND ROCK~9" 500.0000 " "  0  :  1 1.015478  1.015478  -44.342602    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6343 "ROUND ROC~10" 230.0000 " "  0  :  1 1.006603  1.006603  -45.997101    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6344 "ROUND ROC~11" 115.0000 " "  0  :  1 1.002043  1.002043  -48.109330    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6345 "AUSTIN 14 0 " 115.0000 " "  0  :  1 0.989141  0.989141  -49.864266    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 912 "AUSTIN 14"     1 -1 " "  0  " " 
   6346 "LEMING 0    " 115.0000 " "  0  :  1 1.003387  1.003387  -44.407585    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 360 "LEMING"     1 -1 " "  0  " " 
   6349 "AUSTIN 1 0  " 500.0000 " "  0  :  2 1.040000 1.028900  -40.661914    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6350 "AUSTIN 1 1  " 230.0000 " "  0  :  1 1.016915  1.016915  -43.495651    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6351 "AUSTIN 1 2  " 115.0000 " "  0  :  1 0.998711  0.998711  -48.035517    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6352 "SAN ANTON~40" 115.0000 " "  0  :  1 1.013469  1.013469  -47.678581    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 915 "SAN ANTONIO 28"     1 -1 " "  0  " " 
   6353 "ROUND ROCK~8" 115.0000 " "  0  :  1 0.999416  0.999416  -49.362109    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 916 "ROUND ROCK 2"     1 -1 " "  0  " " 
   6354 "ROUND ROC~12" 230.0000 " "  0  :  1 1.005777  1.005777  -45.989803    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     1 -1 " "  0  " " 
   6355 "ROUND ROC~13" 115.0000 " "  0  :  1 1.002590  1.002590  -47.553812    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     1 -1 " "  0  " " 
   6356 "SAN ANTON~48" 115.0000 " "  0  :  1 1.030000 1.030000  -49.288332    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 918 "SAN ANTONIO 34"     1 -1 " "  0  " " 
   6357 "DEVINE 0    " 115.0000 " "  0  :  1 1.021104  1.021104  -46.032173    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 919 "DEVINE"     1 -1 " "  0  " " 
   6358 "GEORGETOWN~1" 115.0000 " "  0  :  1 1.030000 1.030000  -52.036948    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 920 "GEORGETOWN 1"     1 -1 " "  0  " " 
   6359 "BURNET 0    " 230.0000 " "  0  :  1 1.022364  1.022364  -40.801106    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     1 -1 " "  0  " " 
   6360 "BURNET 1    " 115.0000 " "  0  :  1 0.998590  0.998590  -40.599053    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     1 -1 " "  0  " " 
   7001 "INEZ 0      " 115.0000 " "  0  :  1 1.011010  1.011010  -32.935521    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 922 "INEZ"     1 -1 " "  0  " " 
   7002 "PASADENA 2 0" 500.0000 " "  0  :  1 1.031396  1.031396  -29.398493    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7003 "PASADENA 2 1" 230.0000 " "  0  :  1 1.016954  1.016954  -33.580925    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7004 "PASADENA 2 2" 115.0000 " "  0  :  1 1.010968  1.010968  -38.288469    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7005 "PASADENA 2 3"  13.8000 " "  0  :  2 1.040000 1.040000  -27.235354    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7006 "PASADENA 2 4"  13.8000 " "  0  :  2 1.040000 1.040000  -28.168736    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7007 "PASADENA 2 5"  13.8000 " "  0  :  2 1.040000 1.040000  -27.546916    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7008 "PASADENA 2 6"  13.8000 " "  0  :  2 1.040000 1.040000  -27.452932    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7009 "PASADENA 2 7"  13.8000 " "  0  :  2 1.040000 1.040000  -27.231521    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7010 "PRAIRIE VI~1" 115.0000 " "  0  :  1 0.991989  0.991989  -47.333647    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 924 "PRAIRIE VIEW"     1 -1 " "  0  " " 
   7011 "CONROE 1 0  " 115.0000 " "  0  :  1 1.022838  1.022838  -47.733763    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 925 "CONROE 1"     1 -1 " "  0  " " 
   7012 "SIMONTON 0  " 115.0000 " "  0  :  1 0.982429  0.982429  -42.875418    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 926 "SIMONTON"     1 -1 " "  0  " " 
   7013 "HOUSTON 80 0" 115.0000 " "  0  :  1 0.997404  0.997404  -45.495715    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 927 "HOUSTON 80"     1 -1 " "  0  " " 
   7014 "HOUSTON 1 0 " 115.0000 " "  0  :  1 0.991101  0.991101  -42.760129    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     1 -1 " "  0  " " 
   7015 "HOUSTON 1 1 "  18.0000 " "  0  :  2 1.040000 0.991101  -42.760129    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     1 -1 " "  0  " " 
   7016 "HOUSTON 9 0 " 115.0000 " "  0  :  1 1.001930  1.001930  -39.963661    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     1 -1 " "  0  " " 
   7017 "HOUSTON 73 0" 115.0000 " "  0  :  1 0.998463  0.998463  -44.009899    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 930 "HOUSTON 73"     1 -1 " "  0  " " 
   7018 "NURSERY 0   " 500.0000 " "  0  :  1 1.034357  1.034357  -29.650517    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7019 "NURSERY 1   " 230.0000 " "  0  :  1 1.023539  1.023539  -29.479536    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7020 "NURSERY 2   " 115.0000 " "  0  :  1 1.019355  1.019355  -32.264166    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7021 "NURSERY 3   "  18.0000 " "  0  :  2 1.040000 1.040000  -29.019662    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7022 "NURSERY 4   "  18.0000 " "  0  :  2 1.040000 1.040000  -28.223526    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7023 "NURSERY 5   "  18.0000 " "  0  :  2 1.040000 1.040000  -28.775300    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7024 "NURSERY 6   "  18.0000 " "  0  :  2 1.040000 1.039887  -29.066583    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7025 "NURSERY 7   "  18.0000 " "  0  :  2 1.040000 1.034357  -29.650517    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7026 "BACLIFF 0   " 115.0000 " "  0  :  1 1.013553  1.013553  -38.922259    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "BACLIFF"     1 -1 " "  0  " " 
   7027 "SPRING 1 0  " 115.0000 " "  0  :  1 0.996412  0.996412  -44.838539    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 933 "SPRING 1"     1 -1 " "  0  " " 
   7028 "HOUSTON 72 0" 115.0000 " "  0  :  1 1.020000 1.013503  -43.306430    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 934 "HOUSTON 72"     1 -1 " "  0  " " 
   7029 "PORT LAVAC~1" 230.0000 " "  0  :  1 1.027155  1.027155  -28.257474    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7030 "PORT LAVAC~2" 115.0000 " "  0  :  1 1.021373  1.021373  -29.166142    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7031 "PORT LAVAC~3"  13.8000 " "  0  :  2 1.040000 1.026986  -25.322644    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7032 "PORT LAVAC~4"  13.8000 " "  0  :  2 1.040000 1.027525  -27.313003    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7033 "PORT LAVAC~5"  13.8000 " "  0  :  2 1.040000 1.027449  -27.384484    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7034 "PORT LAVAC~6"  13.8000 " "  0  :  2 1.040000 1.027155  -28.257474    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7035 "CONROE 5 0  " 230.0000 " "  0  :  1 1.013255  1.013255  -43.142004    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     1 -1 " "  0  " " 
   7036 "CONROE 5 1  " 115.0000 " "  0  :  1 1.001786  1.001786  -45.441011    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     1 -1 " "  0  " " 
   7037 "SUGAR LAND~5" 500.0000 " "  0  :  1 1.022397  1.022397  -35.265522    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7038 "SUGAR LAND~6" 230.0000 " "  0  :  1 1.010544  1.010544  -37.260438    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7039 "SUGAR LAND~7" 115.0000 " "  0  :  1 1.003259  1.003259  -41.653574    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7040 "DAYTON 0    " 230.0000 " "  0  :  1 1.014087  1.014087  -35.099877    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     1 -1 " "  0  " " 
   7041 "DAYTON 1    " 115.0000 " "  0  :  1 1.004592  1.004592  -38.888920    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     1 -1 " "  0  " " 
   7042 "VICTORIA 2 0" 500.0000 " "  0  :  1 1.032579  1.032579  -28.546151    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7043 "VICTORIA 2 1" 230.0000 " "  0  :  1 1.025888  1.025888  -29.025564    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7044 "VICTORIA 2 2" 115.0000 " "  0  :  1 1.009993  1.009993  -32.286531    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7045 "VICTORIA 2 3"  20.0000 " "  0  :  2 1.030000 1.030000  -26.563015    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7046 "VICTORIA 2 4"  20.0000 " "  0  :  2 1.030000 1.030859  -27.631715    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7047 "KATY 1 0    " 500.0000 " "  0  :  1 1.021609  1.021609  -36.142757    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7048 "KATY 1 1    " 230.0000 " "  0  :  1 1.012051  1.012051  -38.228687    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7049 "KATY 1 2    " 115.0000 " "  0  :  1 1.007919  1.007919  -42.930805    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7050 "MAGNOLIA 2 0" 115.0000 " "  0  :  1 0.990051  0.990051  -47.552430    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 941 "MAGNOLIA 2"     1 -1 " "  0  " " 
   7051 "HOUSTON 29 0" 115.0000 " "  0  :  1 0.995195  0.995195  -43.856737    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 942 "HOUSTON 29"     1 -1 " "  0  " " 
   7052 "MISSOURI C~1" 115.0000 " "  0  :  1 0.998578  0.998578  -42.259426    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 943 "MISSOURI CITY 1"     1 -1 " "  0  " " 
   7053 "RICHMOND 1 0" 115.0000 " "  0  :  1 1.007715  1.007715  -37.889025    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     1 -1 " "  0  " " 
   7054 "HOUSTON 11 0" 115.0000 " "  0  :  1 0.984947  0.984947  -43.649492    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "HOUSTON 11"     1 -1 " "  0  " " 
   7055 "HOUSTON 33 0" 115.0000 " "  0  :  1 0.998921  0.998921  -41.777858    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 946 "HOUSTON 33"     1 -1 " "  0  " " 
   7056 "SPRING 8 0  " 230.0000 " "  0  :  1 1.008264  1.008264  -41.723503    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     1 -1 " "  0  " " 
   7057 "SPRING 8 1  " 115.0000 " "  0  :  1 0.990544  0.990544  -46.294308    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     1 -1 " "  0  " " 
   7058 "POINT COMF~4" 500.0000 " "  0  :  1 1.033070  1.033070  -26.616734    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7059 "POINT COMF~5" 230.0000 " "  0  :  1 1.031730  1.031730  -27.554063    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7060 "POINT COMF~6" 115.0000 " "  0  :  1 1.032683  1.032683  -30.092777    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7061 "POINT COMF~7"  13.8000 " "  0  :  2 1.000000 1.030011  -25.099332    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7062 "POINT COMF~8"  13.8000 " "  0  :  2 1.000000 1.030331  -25.229729    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7063 "POINT COMF~9"  13.8000 " "  0  :  2 1.000000 1.030160  -25.118736    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7064 "POINT COM~10"  13.8000 " "  0  :  2 1.000000 1.030763  -25.471137    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7065 "POINT COM~11"  13.8000 " "  0  :  2 1.000000 1.030648  -25.356255    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7066 "POINT COM~12"  13.8000 " "  0  :  2 1.000000 1.030408  -25.261383    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7067 "HOUSTON 28 0" 115.0000 " "  0  :  1 0.979403  0.979403  -45.974544    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 949 "HOUSTON 28"     1 -1 " "  0  " " 
   7068 "EL CAMPO 0  " 230.0000 " "  0  :  1 1.018424  1.018424  -32.558704    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     1 -1 " "  0  " " 
   7069 "EL CAMPO 1  " 115.0000 " "  0  :  1 1.007051  1.007051  -36.723725    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     1 -1 " "  0  " " 
   7070 "HOUSTON 12 0" 115.0000 " "  0  :  1 0.992932  0.992932  -40.373436    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 951 "HOUSTON 12"     1 -1 " "  0  " " 
   7071 "PORT O CON~1" 115.0000 " "  0  :  1 1.008870  1.008870  -30.521725    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 952 "PORT O CONNOR"     1 -1 " "  0  " " 
   7072 "DICKINSON 0 " 115.0000 " "  0  :  1 1.008171  1.008171  -38.432553    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 953 "DICKINSON"     1 -1 " "  0  " " 
   7073 "GALVESTON ~1" 230.0000 " "  0  :  1 1.017025  1.017025  -34.737718    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     1 -1 " "  0  " " 
   7074 "GALVESTON ~2" 115.0000 " "  0  :  1 1.014178  1.014178  -37.281553    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     1 -1 " "  0  " " 
   7075 "HOUSTON 10 0" 115.0000 " "  0  :  1 1.030000 1.015653  -39.455114    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "HOUSTON 10"     1 -1 " "  0  " " 
   7076 "BAYTOWN 2 0 " 500.0000 " "  0  :  1 1.034109  1.034109  -28.383870    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7077 "BAYTOWN 2 1 " 230.0000 " "  0  :  1 1.026603  1.026603  -31.158391    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7078 "BAYTOWN 2 2 " 115.0000 " "  0  :  1 1.015985  1.015985  -36.008712    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7079 "BAYTOWN 2 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -26.347847    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7080 "BAYTOWN 2 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -25.773511    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7081 "BAYTOWN 2 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -25.749321    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7082 "BAYTOWN 2 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -26.294820    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7083 "LEAGUE CIT~1" 230.0000 " "  0  :  1 1.015795  1.015795  -33.699779    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     1 -1 " "  0  " " 
   7084 "LEAGUE CIT~2" 115.0000 " "  0  :  1 1.007956  1.007956  -37.111864    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     1 -1 " "  0  " " 
   7085 "LIVERPOOL 0 " 115.0000 " "  0  :  1 0.997596  0.997596  -38.169623    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "LIVERPOOL"     1 -1 " "  0  " " 
   7086 "HOUSTON 16 0" 115.0000 " "  0  :  1 0.991307  0.991307  -41.725483    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 959 "HOUSTON 16"     1 -1 " "  0  " " 
   7087 "SUGAR LAND~1" 115.0000 " "  0  :  1 1.003133  1.003133  -40.742089    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 960 "SUGAR LAND 1"     1 -1 " "  0  " " 
   7088 "RICHMOND 2 0" 115.0000 " "  0  :  1 0.978943  0.978943  -44.030735    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "RICHMOND 2"     1 -1 " "  0  " " 
   7089 "HOUSTON 82 0" 115.0000 " "  0  :  1 1.030000 1.015163  -44.803476    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 962 "HOUSTON 82"     1 -1 " "  0  " " 
   7090 "PINEHURST 0 " 115.0000 " "  0  :  1 0.991906  0.991906  -47.152057    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 963 "PINEHURST"     1 -1 " "  0  " " 
   7091 "PEARLAND 2 0" 115.0000 " "  0  :  1 1.030000 1.026381  -43.957838    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 964 "PEARLAND 2"     1 -1 " "  0  " " 
   7092 "HOUSTON 47 0" 115.0000 " "  0  :  1 0.992576  0.992576  -43.189084    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 965 "HOUSTON 47"     1 -1 " "  0  " " 
   7093 "HOUSTON 79 0" 115.0000 " "  0  :  1 0.988763  0.988763  -43.986756    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 966 "HOUSTON 79"     1 -1 " "  0  " " 
   7094 "HOUSTON 49 0" 115.0000 " "  0  :  1 1.003549  1.003549  -44.700620    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 967 "HOUSTON 49"     1 -1 " "  0  " " 
   7095 "WADSWORTH 0 " 500.0000 " "  0  :  1 1.021515  1.021515  -23.260236    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7096 "WADSWORTH 1 " 230.0000 " "  0  :  1 1.024473  1.024473  -25.375890    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7097 "WADSWORTH 2 " 115.0000 " "  0  :  1 1.023530  1.023530  -26.614905    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7098 "WADSWORTH 3 "  13.8000 " "  0  :  2 1.000000 1.000000  0.027052    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7099 "WADSWORTH 4 "  13.8000 " "  0  :  2 1.000000 1.001268  -14.848442    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7100 "HOUSTON 18 0" 115.0000 " "  0  :  1 0.993064  0.993064  -41.526641    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 969 "HOUSTON 18"     1 -1 " "  0  " " 
   7101 "HOUSTON 88 0" 115.0000 " "  0  :  1 1.001457  1.001457  -42.862138    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 970 "HOUSTON 88"     1 -1 " "  0  " " 
   7102 "TOMBALL 1 0 " 115.0000 " "  0  :  1 0.984835  0.984835  -45.841825    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 971 "TOMBALL 1"     1 -1 " "  0  " " 
   7103 "HOUSTON 22 0" 115.0000 " "  0  :  1 0.993905  0.993905  -41.942528    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 972 "HOUSTON 22"     1 -1 " "  0  " " 
   7104 "DEER PARK 0 " 500.0000 " "  0  :  1 1.031605  1.031605  -28.896168    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7105 "DEER PARK 1 " 230.0000 " "  0  :  1 1.018290  1.018290  -33.366060    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7106 "DEER PARK 2 " 115.0000 " "  0  :  1 1.012334  1.012334  -37.597385    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7107 "DEER PARK 3 "  24.0000 " "  0  :  2 1.040000 1.039169  -28.091346    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7108 "DEER PARK 4 "  24.0000 " "  0  :  2 1.040000 1.040000  -27.666260    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7109 "DEER PARK 5 "  24.0000 " "  0  :  2 1.040000 1.040000  -27.874818    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7110 "DEER PARK 6 "  24.0000 " "  0  :  2 1.040000 1.040000  -26.916808    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7111 "DEER PARK 7 "  24.0000 " "  0  :  2 1.040000 1.040000  -26.867963    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7112 "DEER PARK 8 "  24.0000 " "  0  :  2 1.040000 1.040000  -27.672474    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7113 "DEER PARK 9 "  24.0000 " "  0  :  2 1.040000 1.040000  -26.526023    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7114 "DEER PARK 10"  24.0000 " "  0  :  2 1.040000 1.040000  -27.754312    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7115 "DEER PARK 11"  24.0000 " "  0  :  2 1.040000 1.040000  -27.753506    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7116 "WALLIS 0    " 115.0000 " "  0  :  1 0.982241  0.982241  -43.445737    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 974 "WALLIS"     1 -1 " "  0  " " 
   7117 "HOUSTON 67 0" 115.0000 " "  0  :  1 0.994454  0.994454  -44.074931    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 975 "HOUSTON 67"     1 -1 " "  0  " " 
   7118 "SPRING 4 0  " 115.0000 " "  0  :  1 0.985092  0.985092  -45.333052    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 976 "SPRING 4"     1 -1 " "  0  " " 
   7119 "SOUTH HOUS~1" 115.0000 " "  0  :  1 0.993483  0.993483  -41.355861    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 977 "SOUTH HOUSTON"     1 -1 " "  0  " " 
   7120 "HOUSTON 3 0 " 115.0000 " "  0  :  1 0.985012  0.985012  -44.918521    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7121 "HOUSTON 3 1 "  18.0000 " "  0  :  2 1.040000 0.985012  -44.918521    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7122 "HOUSTON 3 2 "  18.0000 " "  0  :  2 1.040000 0.985012  -44.918521    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7123 "SEADRIFT 0  " 115.0000 " "  0  :  1 1.007968  1.007968  -30.308182    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 979 "SEADRIFT"     1 -1 " "  0  " " 
   7124 "HOUSTON 34 0" 115.0000 " "  0  :  1 0.991353  0.991353  -43.104249    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 980 "HOUSTON 34"     1 -1 " "  0  " " 
   7125 "SUGAR LAND~2" 500.0000 " "  0  :  1 1.028748  1.028748  -31.204238    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7126 "SUGAR LAND~3" 230.0000 " "  0  :  1 1.012056  1.012056  -36.457778    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7127 "SUGAR LAND~4" 115.0000 " "  0  :  1 1.007745  1.007745  -39.078763    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7128 "CONROE 7 0  " 115.0000 " "  0  :  1 1.000897  1.000897  -46.061555    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 982 "CONROE 7"     1 -1 " "  0  " " 
   7129 "LOLITA 0    " 115.0000 " "  0  :  1 1.027070  1.027070  -32.396728    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "LOLITA"     1 -1 " "  0  " " 
   7130 "LAPORTE 0   " 500.0000 " "  0  :  1 1.028613  1.028613  -28.561525    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7131 "LAPORTE 1   " 230.0000 " "  0  :  1 1.015906  1.015906  -33.608329    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7132 "LAPORTE 2   " 115.0000 " "  0  :  1 1.002785  1.002785  -37.133125    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7133 "LAPORTE 3   "  13.8000 " "  0  :  2 1.000000 1.027708  -28.087709    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7134 "LAPORTE 4   "  13.8000 " "  0  :  2 1.000000 1.025646  -27.047853    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7135 "LAPORTE 5   "  13.8000 " "  0  :  2 1.000000 1.024744  -26.658502    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7136 "LAPORTE 6   "  13.8000 " "  0  :  2 1.000000 1.024267  -26.468669    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7137 "LAPORTE 7   "  13.8000 " "  0  :  2 1.000000 1.024426  -26.390325    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7138 "LAPORTE 8   "  13.8000 " "  0  :  2 1.000000 1.025787  -27.118193    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7139 "LAPORTE 9   "  13.8000 " "  0  :  2 1.000000 1.025862  -27.064938    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7140 "LAPORTE 10  "  13.8000 " "  0  :  2 1.000000 1.026098  -27.298940    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7141 "LAPORTE 11  "  13.8000 " "  0  :  2 1.000000 1.027071  -27.733355    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7142 "LAPORTE 12  "  13.8000 " "  0  :  2 1.000000 1.026507  -27.467169    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7143 "NEW CANEY 0 " 115.0000 " "  0  :  1 0.998639  0.998639  -45.839389    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 985 "NEW CANEY"     1 -1 " "  0  " " 
   7144 "HOUSTON 14 0" 115.0000 " "  0  :  1 0.994996  0.994996  -40.849519    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 986 "HOUSTON 14"     1 -1 " "  0  " " 
   7145 "HOUSTON 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -45.774565    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     1 -1 " "  0  " " 
   7146 "HOUSTON 2 1 "  13.8000 " "  0  :  2 1.010000 1.027895  -44.596767    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     1 -1 " "  0  " " 
   7147 "HOUSTON 78 0" 115.0000 " "  0  :  1 1.004178  1.004178  -42.742688    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 988 "HOUSTON 78"     1 -1 " "  0  " " 
   7148 "HOUSTON 40 0" 115.0000 " "  0  :  1 0.988805  0.988805  -44.833173    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 989 "HOUSTON 40"     1 -1 " "  0  " " 
   7149 "BLOOMINGTO~1" 115.0000 " "  0  :  1 1.011623  1.011623  -32.244477    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "BLOOMINGTON"     1 -1 " "  0  " " 
   7150 "WILLIS 2 0  " 230.0000 " "  0  :  1 1.030000 1.030000  -45.105473    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     1 -1 " "  0  " " 
   7151 "WILLIS 2 1  " 115.0000 " "  0  :  1 1.021556  1.021556  -47.126101    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     1 -1 " "  0  " " 
   7152 "HOUSTON 51 0" 115.0000 " "  0  :  1 0.994896  0.994896  -42.785208    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 992 "HOUSTON 51"     1 -1 " "  0  " " 
   7153 "PALACIOS 0  " 115.0000 " "  0  :  1 1.008622  1.008622  -28.620846    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 993 "PALACIOS"     1 -1 " "  0  " " 
   7154 "CONROE 4 0  " 115.0000 " "  0  :  1 1.004499  1.004499  -45.977739    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 994 "CONROE 4"     1 -1 " "  0  " " 
   7155 "HOUSTON 52 0" 115.0000 " "  0  :  1 0.986993  0.986993  -43.033384    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 995 "HOUSTON 52"     1 -1 " "  0  " " 
   7156 "SPRING 2 0  " 230.0000 " "  0  :  1 1.003912  1.003912  -40.391923    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     1 -1 " "  0  " " 
   7157 "SPRING 2 1  " 115.0000 " "  0  :  1 0.998121  0.998121  -43.684189    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     1 -1 " "  0  " " 
   7158 "KINGWOOD 1 0" 115.0000 " "  0  :  1 0.982020  0.982020  -43.975164    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 997 "KINGWOOD 1"     1 -1 " "  0  " " 
   7159 "HOUSTON 5 0 " 500.0000 " "  0  :  1 1.026901  1.026901  -36.270667    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7160 "HOUSTON 5 1 " 230.0000 " "  0  :  1 1.014700  1.014700  -38.532038    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7161 "HOUSTON 5 2 " 115.0000 " "  0  :  1 1.005544  1.005544  -41.840468    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7162 "HOUSTON 5 3 "  18.0000 " "  0  :  2 1.040000 1.035709  -35.322205    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7163 "HOUSTON 5 4 "  18.0000 " "  0  :  2 1.040000 1.040000  -34.803607    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7164 "HOUSTON 5 5 "  18.0000 " "  0  :  2 1.040000 1.036701  -35.201934    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7165 "HOUSTON 5 6 "  18.0000 " "  0  :  2 1.040000 1.035765  -35.308226    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7166 "HOUSTON 5 7 "  18.0000 " "  0  :  2 1.040000 1.040000  -34.554545    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7167 "HOUSTON 5 8 "  18.0000 " "  0  :  2 1.040000 1.040000  -34.183145    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7168 "HOUSTON 5 9 "  18.0000 " "  0  :  2 1.040000 1.037028  -35.168922    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7169 "HOUSTON 5 10"  18.0000 " "  0  :  2 1.040000 1.035174  -35.368591    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7170 "HOUSTON 5 11"  18.0000 " "  0  :  2 1.040000 1.040000  -33.941749    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7171 "TEXAS CITY~1" 230.0000 " "  0  :  1 1.016556  1.016556  -34.956632    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     1 -1 " "  0  " " 
   7172 "TEXAS CITY~2" 115.0000 " "  0  :  1 1.019573  1.019573  -37.096583    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     1 -1 " "  0  " " 
   7173 "KINGWOOD 2 0" 115.0000 " "  0  :  1 0.980747  0.980747  -44.900412    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1000 "KINGWOOD 2"     1 -1 " "  0  " " 
   7174 "HOUSTON 8 0 " 115.0000 " "  0  :  1 0.991112  0.991112  -39.844957    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1001 "HOUSTON 8"     1 -1 " "  0  " " 
   7175 "SPRING 7 0  " 500.0000 " "  0  :  1 1.025742  1.025742  -38.077186    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7176 "SPRING 7 1  " 230.0000 " "  0  :  1 1.011320  1.011320  -40.044730    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7177 "SPRING 7 2  " 115.0000 " "  0  :  1 0.989647  0.989647  -44.646704    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7178 "HOUSTON 41 0" 115.0000 " "  0  :  1 0.985929  0.985929  -45.303653    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1003 "HOUSTON 41"     1 -1 " "  0  " " 
   7179 "FRESNO 0    " 115.0000 " "  0  :  1 0.990897  0.990897  -41.503256    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1004 "FRESNO"     1 -1 " "  0  " " 
   7180 "HOUSTON 48 0" 115.0000 " "  0  :  1 0.992087  0.992087  -43.587242    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1005 "HOUSTON 48"     1 -1 " "  0  " " 
   7181 "HOUSTON 58 0" 115.0000 " "  0  :  1 0.985726  0.985726  -45.201653    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1006 "HOUSTON 58"     1 -1 " "  0  " " 
   7182 "PATTISON 0  " 115.0000 " "  0  :  1 0.988212  0.988212  -44.378474    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1007 "PATTISON"     1 -1 " "  0  " " 
   7183 "HOUSTON 77 0" 115.0000 " "  0  :  1 1.030000 1.030000  -44.645469    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1008 "HOUSTON 77"     1 -1 " "  0  " " 
   7184 "MISSOURI C~2" 230.0000 " "  0  :  1 1.018974  1.018974  -33.703997    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     1 -1 " "  0  " " 
   7185 "MISSOURI C~3" 115.0000 " "  0  :  1 1.008570  1.008570  -36.098151    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     1 -1 " "  0  " " 
   7186 "HOUSTON 4 0 " 500.0000 " "  0  :  1 1.024435  1.024435  -31.783029    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7187 "HOUSTON 4 1 " 230.0000 " "  0  :  1 1.010688  1.010688  -35.972872    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7188 "HOUSTON 4 2 " 115.0000 " "  0  :  1 1.000759  1.000759  -40.951204    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7189 "HOUSTON 4 3 "  13.8000 " "  0  :  2 1.030000 1.025917  -31.625399    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7190 "HOUSTON 4 4 "  13.8000 " "  0  :  2 1.030000 1.030000  -30.393011    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7191 "HOUSTON 4 5 "  13.8000 " "  0  :  2 1.030000 1.024435  -31.783029    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7192 "HOUSTON 4 6 "  13.8000 " "  0  :  2 1.030000 1.030000  -31.091798    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7193 "HOUSTON 4 7 "  13.8000 " "  0  :  2 1.030000 1.025477  -31.673013    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7194 "HOUSTON 4 8 "  13.8000 " "  0  :  2 1.030000 1.030000  -29.895769    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7195 "HOUSTON 4 9 "  13.8000 " "  0  :  2 1.030000 1.030000  -29.595650    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7196 "HOUSTON 4 10"  13.8000 " "  0  :  2 1.030000 1.030000  -30.608374    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7197 "HOUSTON 4 11"  13.8000 " "  0  :  2 1.030000 1.030000  -31.029609    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7198 "TOMBALL 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -44.981078    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1011 "TOMBALL 2"     1 -1 " "  0  " " 
   7199 "CYPRESS 1 0 " 500.0000 " "  0  :  1 1.024937  1.024937  -36.292190    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7200 "CYPRESS 1 1 " 230.0000 " "  0  :  1 1.013983  1.013983  -40.604388    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7201 "CYPRESS 1 2 " 115.0000 " "  0  :  1 1.013459  1.013459  -44.150609    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7202 "HEMPSTEAD 0 " 115.0000 " "  0  :  1 0.994549  0.994549  -47.474578    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "HEMPSTEAD"     1 -1 " "  0  " " 
   7203 "WEST COLUM~1" 115.0000 " "  0  :  1 0.996418  0.996418  -35.912864    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "WEST COLUMBIA"     1 -1 " "  0  " " 
   7204 "BAYTOWN 1 0 " 500.0000 " "  0  :  1 1.033908  1.033908  -28.409920    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7205 "BAYTOWN 1 1 " 230.0000 " "  0  :  1 1.025357  1.025357  -31.581452    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7206 "BAYTOWN 1 2 " 115.0000 " "  0  :  1 1.023517  1.023517  -35.597421    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7207 "BAYTOWN 1 3 "  18.0000 " "  0  :  2 1.040000 1.033908  -28.409920    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7208 "BAYTOWN 1 4 "  18.0000 " "  0  :  2 1.040000 1.040000  -27.285799    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7209 "BAYTOWN 1 5 "  18.0000 " "  0  :  2 1.040000 1.040000  -27.632126    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7210 "BAYTOWN 1 6 "  18.0000 " "  0  :  2 1.040000 1.040000  -26.335465    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7211 "BAYTOWN 1 7 "  18.0000 " "  0  :  2 1.040000 1.040000  -26.918900    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7212 "BAYTOWN 1 8 "  18.0000 " "  0  :  2 1.040000 1.040000  -25.982490    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7213 "SANTA FE 1 0" 115.0000 " "  0  :  1 1.007465  1.007465  -38.608207    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1016 "SANTA FE 1"     1 -1 " "  0  " " 
   7214 "HOUSTON 27 0" 115.0000 " "  0  :  1 0.988899  0.988899  -41.920980    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1017 "HOUSTON 27"     1 -1 " "  0  " " 
   7215 "SPRING 5 0  " 115.0000 " "  0  :  1 0.990421  0.990421  -46.546573    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1018 "SPRING 5"     1 -1 " "  0  " " 
   7216 "HOUSTON 46 0" 115.0000 " "  0  :  1 0.989236  0.989236  -43.564323    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1019 "HOUSTON 46"     1 -1 " "  0  " " 
   7217 "HOUSTON 23 0" 115.0000 " "  0  :  1 0.992490  0.992490  -43.677710    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1020 "HOUSTON 23"     1 -1 " "  0  " " 
   7218 "MONTGOMERY 0" 115.0000 " "  0  :  1 0.990941  0.990941  -48.004498    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1021 "MONTGOMERY"     1 -1 " "  0  " " 
   7219 "HUNGERFORD 0" 115.0000 " "  0  :  1 1.003511  1.003511  -40.022336    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "HUNGERFORD"     1 -1 " "  0  " " 
   7220 "HOUSTON 84 0" 115.0000 " "  0  :  1 0.993033  0.993033  -43.647094    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1023 "HOUSTON 84"     1 -1 " "  0  " " 
   7221 "HOUSTON 83 0" 115.0000 " "  0  :  1 0.992080  0.992080  -43.340397    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1024 "HOUSTON 83"     1 -1 " "  0  " " 
   7222 "HOUSTON 24 0" 115.0000 " "  0  :  1 0.990790  0.990790  -42.059226    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1025 "HOUSTON 24"     1 -1 " "  0  " " 
   7223 "HOUSTON 76 0" 115.0000 " "  0  :  1 0.996462  0.996462  -43.877780    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1026 "HOUSTON 76"     1 -1 " "  0  " " 
   7224 "HOUSTON 43 0" 115.0000 " "  0  :  1 0.990715  0.990715  -43.833618    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1027 "HOUSTON 43"     1 -1 " "  0  " " 
   7225 "HOUSTON 81 0" 115.0000 " "  0  :  1 0.987820  0.987820  -45.711330    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1028 "HOUSTON 81"     1 -1 " "  0  " " 
   7226 "HOUSTON 35 0" 115.0000 " "  0  :  1 0.998320  0.998320  -42.927538    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1029 "HOUSTON 35"     1 -1 " "  0  " " 
   7227 "HOUSTON 90 0" 500.0000 " "  0  :  1 1.025801  1.025801  -33.852746    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7228 "HOUSTON 90 1" 230.0000 " "  0  :  1 1.010492  1.010492  -38.131188    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7229 "HOUSTON 90 2" 115.0000 " "  0  :  1 1.004270  1.004270  -40.570773    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7230 "BEASLEY 0   " 115.0000 " "  0  :  1 1.009049  1.009049  -41.940628    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1031 "BEASLEY"     1 -1 " "  0  " " 
   7231 "HOUSTON 7 0 " 115.0000 " "  0  :  1 0.997639  0.997639  -38.782774    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1032 "HOUSTON 7"     1 -1 " "  0  " " 
   7232 "LA MARQUE 0 " 115.0000 " "  0  :  1 1.022952  1.022952  -37.890375    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     1 -1 " "  0  " " 
   7233 "WALLER 0    " 115.0000 " "  0  :  1 0.991520  0.991520  -47.537228    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1034 "WALLER"     1 -1 " "  0  " " 
   7234 "PORTER 0    " 115.0000 " "  0  :  1 0.998547  0.998547  -45.726202    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1035 "PORTER"     1 -1 " "  0  " " 
   7235 "CYPRESS 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -46.749370    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1036 "CYPRESS 2"     1 -1 " "  0  " " 
   7236 "HOUSTON 30 0" 115.0000 " "  0  :  1 1.030000 1.030000  -45.949334    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1037 "HOUSTON 30"     1 -1 " "  0  " " 
   7237 "FULSHEAR 0  " 115.0000 " "  0  :  1 0.987229  0.987229  -42.300838    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1038 "FULSHEAR"     1 -1 " "  0  " " 
   7238 "LIBERTY 0   " 115.0000 " "  0  :  1 1.030000 1.019463  -40.621934    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1039 "LIBERTY"     1 -1 " "  0  " " 
   7239 "WINNIE 0    " 115.0000 " "  0  :  1 0.999460  0.999460  -39.344310    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1040 "WINNIE"     1 -1 " "  0  " " 
   7240 "HOUSTON 63 0" 115.0000 " "  0  :  1 1.001383  1.001383  -43.719933    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1041 "HOUSTON 63"     1 -1 " "  0  " " 
   7241 "HOUSTON 70 0" 115.0000 " "  0  :  1 0.988382  0.988382  -44.375210    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1042 "HOUSTON 70"     1 -1 " "  0  " " 
   7242 "HOUSTON 55 0" 115.0000 " "  0  :  1 0.989475  0.989475  -44.718370    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1043 "HOUSTON 55"     1 -1 " "  0  " " 
   7243 "CROSBY 0    " 115.0000 " "  0  :  1 0.998288  0.998288  -42.494561    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "CROSBY"     1 -1 " "  0  " " 
   7244 "MANVEL 0    " 115.0000 " "  0  :  1 0.992354  0.992354  -40.607564    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "MANVEL"     1 -1 " "  0  " " 
   7245 "HOUSTON 54 0" 115.0000 " "  0  :  1 0.998779  0.998779  -45.956000    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1046 "HOUSTON 54"     1 -1 " "  0  " " 
   7246 "HOUSTON 89 0" 115.0000 " "  0  :  1 0.982538  0.982538  -46.001139    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1047 "HOUSTON 89"     1 -1 " "  0  " " 
   7247 "DAMON 0     " 115.0000 " "  0  :  1 0.996403  0.996403  -36.654789    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "DAMON"     1 -1 " "  0  " " 
   7248 "HOUSTON 74 0" 115.0000 " "  0  :  1 0.986654  0.986654  -44.508003    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1049 "HOUSTON 74"     1 -1 " "  0  " " 
   7249 "HOUSTON 26 0" 115.0000 " "  0  :  1 0.989641  0.989641  -43.541700    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1050 "HOUSTON 26"     1 -1 " "  0  " " 
   7250 "HOUSTON 32 0" 115.0000 " "  0  :  1 1.000686  1.000686  -42.660842    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1051 "HOUSTON 32"     1 -1 " "  0  " " 
   7251 "HOCKLEY 0   " 115.0000 " "  0  :  1 0.997577  0.997577  -47.343475    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1052 "HOCKLEY"     1 -1 " "  0  " " 
   7252 "ANGLETON 0  " 230.0000 " "  0  :  1 1.019394  1.019394  -32.593122    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     1 -1 " "  0  " " 
   7253 "ANGLETON 1  " 115.0000 " "  0  :  1 1.004633  1.004633  -35.891497    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     1 -1 " "  0  " " 
   7254 "CONROE 3 0  " 115.0000 " "  0  :  1 1.018329  1.018329  -47.843956    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "CONROE 3"     1 -1 " "  0  " " 
   7255 "HOUSTON 39 0" 115.0000 " "  0  :  1 0.998430  0.998430  -41.581734    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1055 "HOUSTON 39"     1 -1 " "  0  " " 
   7256 "HOUSTON 59 0" 115.0000 " "  0  :  1 0.993533  0.993533  -42.758989    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1056 "HOUSTON 59"     1 -1 " "  0  " " 
   7257 "PEARLAND 1 0" 115.0000 " "  0  :  1 0.989457  0.989457  -40.441270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1057 "PEARLAND 1"     1 -1 " "  0  " " 
   7258 "HOUSTON 56 0" 115.0000 " "  0  :  1 0.993782  0.993782  -42.654552    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1058 "HOUSTON 56"     1 -1 " "  0  " " 
   7259 "HOUSTON 13 0" 115.0000 " "  0  :  1 1.002470  1.002470  -41.841504    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1059 "HOUSTON 13"     1 -1 " "  0  " " 
   7260 "CHANNELVI~15" 115.0000 " "  0  :  1 1.000557  1.000557  -40.332938    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1060 "CHANNELVIEW 2"     1 -1 " "  0  " " 
   7261 "BAY CITY 0  " 230.0000 " "  0  :  1 1.025217  1.025217  -28.022329    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     1 -1 " "  0  " " 
   7262 "BAY CITY 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -30.124871    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     1 -1 " "  0  " " 
   7263 "PASADENA 3 0" 500.0000 " "  0  :  1 1.027795  1.027795  -28.779952    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7264 "PASADENA 3 1" 230.0000 " "  0  :  1 1.020409  1.020409  -31.721560    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7265 "PASADENA 3 2" 115.0000 " "  0  :  1 1.004130  1.004130  -37.102216    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7266 "PASADENA 3 3"  13.8000 " "  0  :  2 1.010000 1.025382  -27.500680    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7267 "PASADENA 3 4"  13.8000 " "  0  :  2 1.010000 1.023235  -26.564332    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7268 "PASADENA 3 5"  13.8000 " "  0  :  2 1.010000 1.026526  -28.090216    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7269 "PASADENA 3 6"  13.8000 " "  0  :  2 1.010000 1.023548  -26.787525    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7270 "PASADENA 3 7"  13.8000 " "  0  :  2 1.010000 1.025550  -27.592361    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7271 "BROOKSHIRE 0" 115.0000 " "  0  :  1 0.994902  0.994902  -44.888331    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1063 "BROOKSHIRE"     1 -1 " "  0  " " 
   7272 "HOUSTON 25 0" 115.0000 " "  0  :  1 0.992744  0.992744  -41.894702    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1064 "HOUSTON 25"     1 -1 " "  0  " " 
   7273 "TEXAS CITY~3" 115.0000 " "  0  :  1 1.030000 1.030000  -38.614023    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1065 "TEXAS CITY 2"     1 -1 " "  0  " " 
   7274 "VICTORIA 3 0" 230.0000 " "  0  :  1 1.019966  1.019966  -28.503189    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     1 -1 " "  0  " " 
   7275 "VICTORIA 3 1" 115.0000 " "  0  :  1 1.017839  1.017839  -29.997048    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     1 -1 " "  0  " " 
   7276 "HOUSTON 36 0" 115.0000 " "  0  :  1 1.030000 1.013380  -44.217328    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1067 "HOUSTON 36"     1 -1 " "  0  " " 
   7277 "GANADO 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -34.285541    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "GANADO"     1 -1 " "  0  " " 
   7278 "MONT BELVI~1" 230.0000 " "  0  :  1 1.014868  1.014868  -34.277973    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7279 "MONT BELVI~2" 115.0000 " "  0  :  1 1.010804  1.010804  -37.117376    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7280 "MONT BELVI~3"  13.8000 " "  0  :  2 1.040000 1.014868  -34.277973    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7281 "MONT BELVI~4"  13.8000 " "  0  :  2 1.040000 1.014868  -34.277973    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7282 "BAYTOWN 3 0 " 230.0000 " "  0  :  1 1.021300  1.021300  -32.398657    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7283 "BAYTOWN 3 1 " 115.0000 " "  0  :  1 1.000884  1.000884  -37.024187    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7284 "BAYTOWN 3 2 "  13.2000 " "  0  :  2 1.040000 1.021300  -32.398657    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7285 "BAYTOWN 3 3 "  13.2000 " "  0  :  2 1.040000 1.021415  -31.354661    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7286 "BAYTOWN 3 4 "  13.2000 " "  0  :  2 1.040000 1.021534  -29.996020    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7287 "BAYTOWN 3 5 "  13.2000 " "  0  :  2 1.040000 1.021308  -30.318614    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7288 "BAYTOWN 3 6 "  13.2000 " "  0  :  2 1.040000 1.021507  -30.183737    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7289 "BAYTOWN 3 7 "  13.2000 " "  0  :  2 1.040000 1.021520  -30.747161    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7290 "SPRING 6 0  " 115.0000 " "  0  :  1 0.986919  0.986919  -46.636560    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1071 "SPRING 6"     1 -1 " "  0  " " 
   7291 "HUMBLE 2 0  " 115.0000 " "  0  :  1 0.976441  0.976441  -45.669344    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1072 "HUMBLE 2"     1 -1 " "  0  " " 
   7292 "HOUSTON 69 0" 115.0000 " "  0  :  1 1.001629  1.001629  -42.889587    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     1 -1 " "  0  " " 
   7293 "SANTA FE 2 0" 115.0000 " "  0  :  1 1.003881  1.003881  -37.869032    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1074 "SANTA FE 2"     1 -1 " "  0  " " 
   7294 "PORT BOLIV~1" 115.0000 " "  0  :  1 1.030000 1.026815  -36.855647    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1075 "PORT BOLIVAR"     1 -1 " "  0  " " 
   7295 "HOUSTON 42 0" 115.0000 " "  0  :  1 0.988605  0.988605  -44.822637    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1076 "HOUSTON 42"     1 -1 " "  0  " " 
   7296 "HOUSTON 85 0" 115.0000 " "  0  :  1 0.983927  0.983927  -45.082370    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1077 "HOUSTON 85"     1 -1 " "  0  " " 
   7297 "HOUSTON 50 0" 115.0000 " "  0  :  1 0.986998  0.986998  -42.978888    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1078 "HOUSTON 50"     1 -1 " "  0  " " 
   7298 "HOUSTON 62 0" 115.0000 " "  0  :  1 0.990072  0.990072  -44.369005    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1079 "HOUSTON 62"     1 -1 " "  0  " " 
   7299 "EAGLE LAKE 0" 115.0000 " "  0  :  1 0.991420  0.991420  -40.679042    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1080 "EAGLE LAKE"     1 -1 " "  0  " " 
   7300 "CONROE 2 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -47.213879    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1081 "CONROE 2"     1 -1 " "  0  " " 
   7301 "WEBSTER 0   " 115.0000 " "  0  :  1 0.987323  0.987323  -40.634652    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1082 "WEBSTER"     1 -1 " "  0  " " 
   7302 "SWEENY 0    " 115.0000 " "  0  :  1 1.010663  1.010663  -32.942376    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1083 "SWEENY"     1 -1 " "  0  " " 
   7303 "BLESSING 0  " 115.0000 " "  0  :  1 1.019369  1.019369  -33.232790    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "BLESSING"     1 -1 " "  0  " " 
   7304 "WHARTON 1 0 " 500.0000 " "  0  :  1 1.029463  1.029463  -27.356967    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7305 "WHARTON 1 1 " 230.0000 " "  0  :  1 1.023725  1.023725  -31.396391    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7306 "WHARTON 1 2 " 115.0000 " "  0  :  1 1.011417  1.011417  -36.328017    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7307 "WHARTON 1 3 "  24.0000 " "  0  :  2 1.040000 1.039858  -26.243751    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7308 "WHARTON 1 4 "  24.0000 " "  0  :  2 1.040000 1.039245  -26.294814    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7309 "WHARTON 1 5 "  24.0000 " "  0  :  2 1.040000 1.029463  -27.356967    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7310 "WHARTON 1 6 "  24.0000 " "  0  :  2 1.040000 1.040000  -25.401813    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7311 "WHARTON 1 7 "  24.0000 " "  0  :  2 1.040000 1.040000  -26.153455    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7312 "LAKE JACKS~1" 230.0000 " "  0  :  1 1.024584  1.024584  -30.881155    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     1 -1 " "  0  " " 
   7313 "LAKE JACKS~2" 115.0000 " "  0  :  1 1.006307  1.006307  -34.907751    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     1 -1 " "  0  " " 
   7314 "BELLVILLE 0 " 115.0000 " "  0  :  1 0.986828  0.986828  -43.572399    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1087 "BELLVILLE"     1 -1 " "  0  " " 
   7315 "KATY 4 0    " 115.0000 " "  0  :  1 1.010897  1.010897  -44.573547    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1088 "KATY 4"     1 -1 " "  0  " " 
   7316 "HOUSTON 38 0" 115.0000 " "  0  :  1 0.988631  0.988631  -42.229110    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1089 "HOUSTON 38"     1 -1 " "  0  " " 
   7317 "FRIENDSWOO~1" 115.0000 " "  0  :  1 0.995026  0.995026  -38.761041    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1090 "FRIENDSWOOD"     1 -1 " "  0  " " 
   7318 "HOUSTON 17 0" 115.0000 " "  0  :  1 0.984770  0.984770  -42.196592    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1091 "HOUSTON 17"     1 -1 " "  0  " " 
   7319 "HOUSTON 66 0" 115.0000 " "  0  :  1 0.988909  0.988909  -44.765253    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1092 "HOUSTON 66"     1 -1 " "  0  " " 
   7320 "FREEPORT 1 0" 500.0000 " "  0  :  1 1.034756  1.034756  -26.600986    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7321 "FREEPORT 1 1" 230.0000 " "  0  :  1 1.028529  1.028529  -29.338140    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7322 "FREEPORT 1 2" 115.0000 " "  0  :  1 1.016863  1.016863  -33.224048    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7323 "FREEPORT 1 3"  13.8000 " "  0  :  2 1.020000 1.032011  -25.172908    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7324 "FREEPORT 1 4"  13.8000 " "  0  :  2 1.020000 1.030688  -24.669598    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7325 "FREEPORT 1 5"  13.8000 " "  0  :  2 1.020000 1.030637  -24.659615    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7326 "FREEPORT 1 6"  13.8000 " "  0  :  2 1.020000 1.032930  -25.656805    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7327 "NEWGULF 0   " 230.0000 " "  0  :  1 1.024976  1.024976  -31.550733    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7328 "NEWGULF 1   " 115.0000 " "  0  :  1 1.018001  1.018001  -33.235805    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7329 "NEWGULF 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -28.935217    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7330 "HOUSTON 60 0" 115.0000 " "  0  :  1 0.992570  0.992570  -43.489110    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1095 "HOUSTON 60"     1 -1 " "  0  " " 
   7331 "PASADENA 1 0" 500.0000 " "  0  :  1 1.027572  1.027572  -31.646807    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7332 "PASADENA 1 1" 230.0000 " "  0  :  1 1.014783  1.014783  -34.039106    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7333 "PASADENA 1 2" 115.0000 " "  0  :  1 0.999442  0.999442  -39.647482    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7334 "PASADENA 1 3"  20.0000 " "  0  :  2 1.040000 1.027572  -31.646807    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7335 "PASADENA 1 4"  20.0000 " "  0  :  2 1.040000 1.040000  -30.980946    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7336 "STAFFORD 0  " 115.0000 " "  0  :  1 1.002715  1.002715  -41.803358    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1097 "STAFFORD"     1 -1 " "  0  " " 
   7337 "EDNA 0      " 115.0000 " "  0  :  1 1.012220  1.012220  -35.181666    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1098 "EDNA"     1 -1 " "  0  " " 
   7338 "HOUSTON 21 0" 115.0000 " "  0  :  1 0.991333  0.991333  -42.140851    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1099 "HOUSTON 21"     1 -1 " "  0  " " 
   7339 "NEEDVILLE 0 " 115.0000 " "  0  :  1 1.003192  1.003192  -35.314323    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "NEEDVILLE"     1 -1 " "  0  " " 
   7340 "SEALY 0     " 115.0000 " "  0  :  1 0.985273  0.985273  -44.532046    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1101 "SEALY"     1 -1 " "  0  " " 
   7341 "KATY 3 0    " 500.0000 " "  0  :  1 1.020523  1.020523  -31.509870    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7342 "KATY 3 1    " 230.0000 " "  0  :  1 1.009257  1.009257  -37.120180    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7343 "KATY 3 2    " 115.0000 " "  0  :  1 0.982645  0.982645  -42.191103    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7344 "HOUSTON 37 0" 115.0000 " "  0  :  1 0.984302  0.984302  -44.986269    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1103 "HOUSTON 37"     1 -1 " "  0  " " 
   7345 "HOUSTON 19 0" 115.0000 " "  0  :  1 0.992868  0.992868  -41.508152    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1104 "HOUSTON 19"     1 -1 " "  0  " " 
   7346 "THOMPSONS 0 " 500.0000 " "  0  :  1 1.033455  1.033455  -30.138535    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7347 "THOMPSONS 1 " 230.0000 " "  0  :  1 1.021878  1.021878  -33.109027    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7348 "THOMPSONS 2 " 115.0000 " "  0  :  1 1.012902  1.012902  -36.589898    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7349 "THOMPSONS 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -29.201678    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7350 "THOMPSONS 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -27.892170    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7351 "THOMPSONS 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -27.159337    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7352 "THOMPSONS 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -27.376328    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7353 "THOMPSONS 7 "  13.8000 " "  0  :  2 1.040000 1.040000  -28.213303    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7354 "THOMPSONS 8 "  13.8000 " "  0  :  2 1.040000 1.040000  -29.064869    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7355 "THOMPSONS 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -29.055211    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7356 "THOMPSONS 10"  13.8000 " "  0  :  2 1.040000 1.040000  -29.168745    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7357 "THOMPSONS 11"  13.8000 " "  0  :  2 1.040000 1.036795  -29.786976    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7358 "THOMPSONS 12"  13.8000 " "  0  :  2 1.040000 1.040000  -27.587210    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7359 "THOMPSONS 13"  13.8000 " "  0  :  2 1.040000 1.040000  -29.055938    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7360 "THOMPSONS 14"  13.8000 " "  0  :  2 1.040000 1.040000  -28.325741    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7361 "THOMPSONS 15"  13.8000 " "  0  :  2 1.040000 1.040000  -28.793267    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7362 "HOUSTON 61 0" 115.0000 " "  0  :  1 0.987652  0.987652  -44.105604    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1106 "HOUSTON 61"     1 -1 " "  0  " " 
   7363 "GALVESTON ~4" 115.0000 " "  0  :  1 1.003181  1.003181  -38.142748    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1107 "GALVESTON 3"     1 -1 " "  0  " " 
   7364 "EAST BERNA~1" 115.0000 " "  0  :  1 0.986729  0.986729  -42.323387    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1108 "EAST BERNARD"     1 -1 " "  0  " " 
   7365 "HOUSTON 20 0" 115.0000 " "  0  :  1 0.994704  0.994704  -43.311960    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1109 "HOUSTON 20"     1 -1 " "  0  " " 
   7366 "CHANNELVIE~1" 500.0000 " "  0  :  1 1.030391  1.030391  -29.910133    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7367 "CHANNELVIE~2" 230.0000 " "  0  :  1 1.015794  1.015794  -34.373540    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7368 "CHANNELVIE~7" 115.0000 " "  0  :  1 1.004915  1.004915  -39.118306    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7369 "CHANNELVIE~8"  18.0000 " "  0  :  2 1.040000 1.040000  -28.058538    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7370 "CHANNELVIE~9"  18.0000 " "  0  :  2 1.040000 1.040000  -27.556233    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7371 "CHANNELVI~10"  18.0000 " "  0  :  2 1.040000 1.040000  -27.965184    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7372 "CHANNELVI~11"  18.0000 " "  0  :  2 1.040000 1.040000  -28.104579    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7373 "CHANNELVI~12"  18.0000 " "  0  :  2 1.040000 1.036659  -29.231784    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7374 "CHANNELVI~13"  18.0000 " "  0  :  2 1.040000 1.040000  -28.455755    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7375 "CHANNELVI~14"  18.0000 " "  0  :  2 1.040000 1.040000  -27.259155    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7376 "CHANNELVIE~3"  18.0000 " "  0  :  2 1.040000 1.040000  -27.464146    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7377 "CHANNELVIE~4"  18.0000 " "  0  :  2 1.040000 1.040000  -28.054735    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7378 "CHANNELVIE~5"  18.0000 " "  0  :  2 1.040000 1.040000  -27.576705    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7379 "CHANNELVIE~6"  18.0000 " "  0  :  2 1.040000 1.040000  -27.754974    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7380 "FREEPORT 3 0" 115.0000 " "  0  :  1 1.008910  1.008910  -34.580579    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "FREEPORT 3"     1 -1 " "  0  " " 
   7381 "HOUSTON 15 0" 115.0000 " "  0  :  1 0.996499  0.996499  -44.114767    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1112 "HOUSTON 15"     1 -1 " "  0  " " 
   7382 "HOUSTON 31 0" 115.0000 " "  0  :  1 0.988586  0.988586  -42.647720    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1113 "HOUSTON 31"     1 -1 " "  0  " " 
   7383 "ROSHARON 0  " 115.0000 " "  0  :  1 0.995720  0.995720  -38.865124    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "ROSHARON"     1 -1 " "  0  " " 
   7384 "HOUSTON 44 0" 115.0000 " "  0  :  1 0.988737  0.988737  -43.613096    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1115 "HOUSTON 44"     1 -1 " "  0  " " 
   7385 "HOUSTON 75 0" 115.0000 " "  0  :  1 0.990431  0.990431  -44.972575    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1116 "HOUSTON 75"     1 -1 " "  0  " " 
   7386 "HOUSTON 71 0" 115.0000 " "  0  :  1 0.993849  0.993849  -43.748079    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1117 "HOUSTON 71"     1 -1 " "  0  " " 
   7387 "HUMBLE 1 0  " 115.0000 " "  0  :  1 0.983265  0.983265  -44.008935    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1118 "HUMBLE 1"     1 -1 " "  0  " " 
   7388 "HOUSTON 68 0" 115.0000 " "  0  :  1 0.996425  0.996425  -44.471447    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1119 "HOUSTON 68"     1 -1 " "  0  " " 
   7389 "WILLIS 1 0  " 500.0000 " "  0  :  0 1.040000 1.040000  -43.294999    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7390 "WILLIS 1 1  " 230.0000 " "  0  :  1 1.028450  1.028450  -44.357529    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7391 "WILLIS 1 2  " 115.0000 " "  0  :  1 1.011329  1.011329  -45.773223    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7392 "BAYTOWN 4 0 " 115.0000 " "  0  :  1 1.008099  1.008099  -38.969537    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1121 "BAYTOWN 4"     1 -1 " "  0  " " 
   7393 "VAN VLECK 0 " 115.0000 " "  0  :  1 1.001839  1.001839  -35.250653    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     1 -1 " "  0  " " 
   7394 "HUFFMAN 0   " 115.0000 " "  0  :  1 0.985935  0.985935  -42.854755    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "HUFFMAN"     1 -1 " "  0  " " 
   7395 "HOUSTON 53 0" 115.0000 " "  0  :  1 0.995257  0.995257  -44.560140    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1124 "HOUSTON 53"     1 -1 " "  0  " " 
   7396 "HOUSTON 91 0" 115.0000 " "  0  :  1 0.989159  0.989159  -43.596746    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1125 "HOUSTON 91"     1 -1 " "  0  " " 
   7397 "ROSENBERG 0 " 115.0000 " "  0  :  1 1.030000 1.017886  -43.842383    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "ROSENBERG"     1 -1 " "  0  " " 
   7398 "PASADENA 5 0" 115.0000 " "  0  :  1 0.998679  0.998679  -39.964832    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1127 "PASADENA 5"     1 -1 " "  0  " " 
   7399 "HOUSTON 45 0" 115.0000 " "  0  :  1 0.996824  0.996824  -42.242519    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1128 "HOUSTON 45"     1 -1 " "  0  " " 
   7400 "HOUSTON 6 0 " 500.0000 " "  0  :  2 1.000000 1.026918  -30.688270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7401 "HOUSTON 6 1 " 230.0000 " "  0  :  1 1.017620  1.017620  -33.690025    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7402 "HOUSTON 6 2 " 115.0000 " "  0  :  1 1.007473  1.007473  -38.391088    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7403 "PASADENA 4 0" 115.0000 " "  0  :  1 0.998119  0.998119  -39.590808    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1130 "PASADENA 4"     1 -1 " "  0  " " 
   7404 "HOUSTON 57 0" 115.0000 " "  0  :  1 0.986576  0.986576  -45.546404    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1131 "HOUSTON 57"     1 -1 " "  0  " " 
   7405 "GALVESTON ~3" 115.0000 " "  0  :  1 1.015027  1.015027  -37.927281    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1132 "GALVESTON 2"     1 -1 " "  0  " " 
   7406 "POINT COMF~1" 500.0000 " "  0  :  2 1.040000 1.034439  -26.911505    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7407 "POINT COMF~2" 230.0000 " "  0  :  1 1.031169  1.031169  -27.621779    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7408 "POINT COMF~3" 115.0000 " "  0  :  1 1.013223  1.013223  -30.978324    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7409 "KATY 2 0    " 230.0000 " "  0  :  1 1.007821  1.007821  -37.849655    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     1 -1 " "  0  " " 
   7410 "KATY 2 1    " 115.0000 " "  0  :  1 0.992295  0.992295  -42.678486    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     1 -1 " "  0  " " 
   7411 "SPRING 3 0  " 115.0000 " "  0  :  1 0.994156  0.994156  -46.601982    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1135 "SPRING 3"     1 -1 " "  0  " " 
   7412 "DANBURY 0   " 115.0000 " "  0  :  1 0.999469  0.999469  -37.446209    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1136 "DANBURY"     1 -1 " "  0  " " 
   7413 "WHARTON 2 0 " 115.0000 " "  0  :  1 1.003627  1.003627  -38.527228    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1137 "WHARTON 2"     1 -1 " "  0  " " 
   7414 "VICTORIA 1 0" 500.0000 " "  0  :  2 1.030000 1.034895  -28.957613    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7415 "VICTORIA 1 1" 230.0000 " "  0  :  1 1.027685  1.027685  -28.738018    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7416 "VICTORIA 1 2" 115.0000 " "  0  :  1 1.021196  1.021196  -31.134299    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7417 "HOUSTON 64 0" 115.0000 " "  0  :  1 1.004625  1.004625  -43.353345    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1139 "HOUSTON 64"     1 -1 " "  0  " " 
   7418 "HOUSTON 65 0" 115.0000 " "  0  :  1 1.004976  1.004976  -42.885932    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1140 "HOUSTON 65"     1 -1 " "  0  " " 
   7419 "LA PORTE 0  " 115.0000 " "  0  :  2 1.000000 1.000000  -37.862174    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     1 -1 " "  0  " " 
   7420 "MAGNOLIA 1 0" 230.0000 " "  0  :  1 1.008877  1.008877  -42.182071    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     1 -1 " "  0  " " 
   7421 "MAGNOLIA 1 1" 115.0000 " "  0  :  1 0.994120  0.994120  -46.710944    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     1 -1 " "  0  " " 
   7422 "ALVIN 0     " 500.0000 " "  0  :  2 1.040000 1.040000  -27.466648    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7423 "ALVIN 1     " 230.0000 " "  0  :  1 1.021450  1.021450  -32.241171    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7424 "ALVIN 2     " 115.0000 " "  0  :  1 1.003503  1.003503  -37.064746    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7425 "HOUSTON 86 0" 115.0000 " "  0  :  1 0.987781  0.987781  -45.794873    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1144 "HOUSTON 86"     1 -1 " "  0  " " 
   7426 "BRAZORIA 0  " 115.0000 " "  0  :  1 0.994164  0.994164  -34.934664    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "BRAZORIA"     1 -1 " "  0  " " 
   7427 "HOUSTON 87 0" 115.0000 " "  0  :  1 0.986081  0.986081  -45.216222    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1146 "HOUSTON 87"     1 -1 " "  0  " " 
   7428 "FREEPORT 2 0" 500.0000 " "  0  :  2 1.040000 1.040000  -29.243103    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7429 "FREEPORT 2 1" 230.0000 " "  0  :  1 1.029411  1.029411  -30.201877    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7430 "FREEPORT 2 2" 115.0000 " "  0  :  1 1.009587  1.009587  -34.281748    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7431 "CONROE 6 0  " 115.0000 " "  0  :  1 0.995838  0.995838  -45.949356    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1148 "CONROE 6"     1 -1 " "  0  " " 
   7432 "MADISONVIL~1" 115.0000 " "  0  :  1 1.010864  1.010864  -61.855827    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1149 "MADISONVILLE"     1 -1 " "  0  " " 
   8001 "NORMANGEE 0 " 115.0000 " "  0  :  1 1.023534  1.023534  -58.380909    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1150 "NORMANGEE"     1 -1 " "  0  " " 
   8002 "ARP 0       " 115.0000 " "  0  :  1 1.016670  1.016670  -71.993801    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1151 "ARP"     1 -1 " "  0  " " 
   8003 "CENTERVILL~1" 115.0000 " "  0  :  1 1.030000 1.030000  -60.357378    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1152 "CENTERVILLE"     1 -1 " "  0  " " 
   8004 "LUFKIN 3 0  " 230.0000 " "  0  :  1 1.026694  1.026694  -61.418348    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     1 -1 " "  0  " " 
   8005 "LUFKIN 3 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -62.592924    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     1 -1 " "  0  " " 
   8006 "FLINT 0     " 115.0000 " "  0  :  1 1.030000 1.027844  -68.889440    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1154 "FLINT"     1 -1 " "  0  " " 
   8007 "BULLARD 0   " 115.0000 " "  0  :  1 1.012583  1.012583  -69.676902    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1155 "BULLARD"     1 -1 " "  0  " " 
   8008 "CHANDLER 0  " 115.0000 " "  0  :  1 0.989687  0.989687  -72.353681    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1156 "CHANDLER"     1 -1 " "  0  " " 
   8009 "PLANTERSVI~1" 115.0000 " "  0  :  1 0.998290  0.998290  -48.831165    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "PLANTERSVILLE"     1 -1 " "  0  " " 
   8010 "MARQUEZ 0   " 115.0000 " "  0  :  1 1.021750  1.021750  -56.663310    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1158 "MARQUEZ"     1 -1 " "  0  " " 
   8011 "TENNESSEE ~1" 115.0000 " "  0  :  1 1.005928  1.005928  -61.745957    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1159 "TENNESSEE COLONY"     1 -1 " "  0  " " 
   8012 "ANDERSON 0  " 115.0000 " "  0  :  1 1.017528  1.017528  -48.975090    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1160 "ANDERSON"     1 -1 " "  0  " " 
   8013 "MINEOLA 0   " 115.0000 " "  0  :  1 1.030000 1.007621  -73.207862    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1161 "MINEOLA"     1 -1 " "  0  " " 
   8014 "LOVELADY 0  " 115.0000 " "  0  :  1 0.999822  0.999822  -66.462940    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1162 "LOVELADY"     1 -1 " "  0  " " 
   8015 "HUNTINGTON 0" 115.0000 " "  0  :  1 1.008746  1.008746  -66.792699    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1163 "HUNTINGTON"     1 -1 " "  0  " " 
   8016 "BRYAN 4 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -53.824813    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1164 "BRYAN 4"     1 -1 " "  0  " " 
   8017 "FRANKSTON 0 " 115.0000 " "  0  :  1 1.004999  1.004999  -69.724905    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1165 "FRANKSTON"     1 -1 " "  0  " " 
   8018 "TYLER 4 0   " 230.0000 " "  0  :  1 1.022479  1.022479  -65.774631    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     1 -1 " "  0  " " 
   8019 "TYLER 4 1   " 115.0000 " "  0  :  1 1.030000 1.030000  -69.952816    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     1 -1 " "  0  " " 
   8020 "BEN WHEELE~1" 115.0000 " "  0  :  1 0.994666  0.994666  -71.720401    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1167 "BEN WHEELER"     1 -1 " "  0  " " 
   8021 "GARRISON 0  " 115.0000 " "  0  :  1 1.019782  1.019782  -65.974380    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1168 "GARRISON"     1 -1 " "  0  " " 
   8022 "ETOILE 0    " 115.0000 " "  0  :  1 1.030000 1.025661  -67.055464    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1169 "ETOILE"     1 -1 " "  0  " " 
   8023 "LUFKIN 1 0  " 115.0000 " "  0  :  1 1.023296  1.023296  -63.845259    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     1 -1 " "  0  " " 
   8024 "LUFKIN 1 1  "  13.8000 " "  0  :  2 1.040000 1.025062  -60.454681    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     1 -1 " "  0  " " 
   8025 "PALESTINE ~1" 115.0000 " "  0  :  1 1.030000 1.026923  -68.736916    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1171 "PALESTINE 1"     1 -1 " "  0  " " 
   8026 "LINDALE 0   " 115.0000 " "  0  :  1 0.995634  0.995634  -73.532214    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1172 "LINDALE"     1 -1 " "  0  " " 
   8027 "WHITEHOUSE 0" 115.0000 " "  0  :  1 1.020253  1.020253  -69.530040    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1173 "WHITEHOUSE"     1 -1 " "  0  " " 
   8028 "OVERTON 0   " 115.0000 " "  0  :  1 1.006870  1.006870  -73.062644    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1174 "OVERTON"     1 -1 " "  0  " " 
   8029 "GRAND SALI~1" 115.0000 " "  0  :  1 0.991271  0.991271  -72.678277    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1175 "GRAND SALINE"     1 -1 " "  0  " " 
   8030 "SHIRO 0     " 500.0000 " "  0  :  1 1.035357  1.035357  -45.059220    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8031 "SHIRO 1     " 230.0000 " "  0  :  1 1.030189  1.030189  -45.469467    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8032 "SHIRO 2     " 115.0000 " "  0  :  1 1.021833  1.021833  -48.639737    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8033 "SHIRO 3     "  13.8000 " "  0  :  2 1.040000 1.035357  -45.059220    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8034 "SHIRO 4     "  13.8000 " "  0  :  2 1.040000 1.035357  -45.059220    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8035 "SHIRO 5     "  13.8000 " "  0  :  2 1.040000 1.035357  -45.059220    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8036 "SHIRO 6     "  13.8000 " "  0  :  2 1.040000 1.035357  -45.059220    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8037 "MIDWAY 0    " 115.0000 " "  0  :  1 1.003842  1.003842  -63.978162    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1177 "MIDWAY"     1 -1 " "  0  " " 
   8038 "SULPHUR SP~1" 115.0000 " "  0  :  1 1.000240  1.000240  -65.585927    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1178 "SULPHUR SPRINGS"     1 -1 " "  0  " " 
   8039 "VAN 0       " 115.0000 " "  0  :  1 1.001461  1.001461  -72.868185    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1179 "VAN"     1 -1 " "  0  " " 
   8040 "MURCHISON 0 " 115.0000 " "  0  :  1 0.993982  0.993982  -68.949318    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1180 "MURCHISON"     1 -1 " "  0  " " 
   8041 "NACOGDOCHE~2" 115.0000 " "  0  :  1 1.030000 1.019892  -68.418898    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1181 "NACOGDOCHES 2"     1 -1 " "  0  " " 
   8042 "DIBOLL 0    " 115.0000 " "  0  :  1 1.002501  1.002501  -67.190493    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1182 "DIBOLL"     1 -1 " "  0  " " 
   8043 "FAIRFIELD ~1" 500.0000 " "  0  :  1 1.020037  1.020037  -54.386883    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8044 "FAIRFIELD ~2" 230.0000 " "  0  :  1 1.017682  1.017682  -56.720515    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8045 "FAIRFIELD ~3" 115.0000 " "  0  :  1 1.015068  1.015068  -60.043862    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8046 "FAIRFIELD ~4"  18.0000 " "  0  :  2 1.010000 1.017525  -53.997755    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8047 "FAIRFIELD ~5"  18.0000 " "  0  :  2 1.010000 1.020037  -54.386883    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8048 "FAIRFIELD ~6"  18.0000 " "  0  :  2 1.040000 1.040000  -53.656698    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8049 "FAIRFIELD ~7"  18.0000 " "  0  :  2 1.010000 1.018413  -54.127096    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8050 "FAIRFIELD ~8"  18.0000 " "  0  :  2 1.010000 1.020037  -54.386883    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8051 "FAIRFIELD ~9"  18.0000 " "  0  :  2 1.010000 1.020037  -54.386883    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8052 "TYLER 8 0   " 115.0000 " "  0  :  1 1.019616  1.019616  -70.895916    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1184 "TYLER 8"     1 -1 " "  0  " " 
   8053 "ATHENS 1 0  " 115.0000 " "  0  :  1 0.990909  0.990909  -70.822076    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1185 "ATHENS 1"     1 -1 " "  0  " " 
   8054 "BUFFALO 0   " 115.0000 " "  0  :  1 0.997329  0.997329  -67.163878    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1186 "BUFFALO"     1 -1 " "  0  " " 
   8055 "RUSK 0      " 115.0000 " "  0  :  1 1.020172  1.020172  -66.574263    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1187 "RUSK"     1 -1 " "  0  " " 
   8056 "WINONA 0    " 115.0000 " "  0  :  1 1.025874  1.025874  -71.608924    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1188 "WINONA"     1 -1 " "  0  " " 
   8057 "FAIRFIELD~10" 500.0000 " "  0  :  1 1.027738  1.027738  -58.262405    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8058 "FAIRFIELD~11" 230.0000 " "  0  :  1 1.020106  1.020106  -57.703410    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8059 "FAIRFIELD~12" 115.0000 " "  0  :  1 1.015793  1.015793  -59.737078    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8060 "FAIRFIELD~13"  13.8000 " "  0  :  2 1.000000 1.027738  -58.262405    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8061 "FAIRFIELD~14"  13.8000 " "  0  :  2 1.000000 1.027738  -58.262405    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8062 "CUSHING 2 0 " 115.0000 " "  0  :  1 1.022173  1.022173  -62.931078    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1190 "CUSHING 2"     1 -1 " "  0  " " 
   8063 "NACOGDOCHE~3" 115.0000 " "  0  :  1 1.005021  1.005021  -69.192116    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1191 "NACOGDOCHES 3"     1 -1 " "  0  " " 
   8064 "FAIRFIELD~15" 115.0000 " "  0  :  1 1.012723  1.012723  -60.318323    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1192 "FAIRFIELD 3"     1 -1 " "  0  " " 
   8065 "TRINIDAD 2 0" 115.0000 " "  0  :  1 1.001664  1.001664  -66.747178    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "TRINIDAD 2"     1 -1 " "  0  " " 
   8066 "DIKE 0      " 115.0000 " "  0  :  1 1.001762  1.001762  -64.437832    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1194 "DIKE"     1 -1 " "  0  " " 
   8067 "JEWETT 1 0  " 500.0000 " "  0  :  1 1.021009  1.021009  -49.911140    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8068 "JEWETT 1 1  " 230.0000 " "  0  :  1 1.023025  1.023025  -52.101084    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8069 "JEWETT 1 2  " 115.0000 " "  0  :  1 1.024973  1.024973  -53.855184    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8070 "JEWETT 1 3  "  13.8000 " "  0  :  2 1.000000 1.021009  -49.911140    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8071 "JEWETT 1 4  "  13.8000 " "  0  :  2 1.000000 1.009254  -48.283743    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8072 "PALESTINE ~2" 115.0000 " "  0  :  1 0.991806  0.991806  -65.472719    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1196 "PALESTINE 2"     1 -1 " "  0  " " 
   8073 "EMORY 0     " 115.0000 " "  0  :  1 0.998214  0.998214  -72.470502    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1197 "EMORY"     1 -1 " "  0  " " 
   8074 "MT. ENTERP~1" 500.0000 " "  0  :  1 1.029914  1.029914  -52.354567    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8075 "MT. ENTERP~2" 230.0000 " "  0  :  1 1.029597  1.029597  -55.706112    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8076 "MT. ENTERP~3" 115.0000 " "  0  :  1 1.026891  1.026891  -59.781658    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8077 "MT. ENTERP~4"  13.8000 " "  0  :  2 1.030000 1.030000  -49.989279    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8078 "MT. ENTERP~5"  13.8000 " "  0  :  2 1.030000 1.030000  -49.862334    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8079 "MT. ENTERP~6"  13.8000 " "  0  :  2 1.030000 1.030000  -50.413208    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8080 "MT. ENTERP~7"  13.8000 " "  0  :  2 1.030000 1.030000  -50.118763    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8081 "TYLER 9 0   " 115.0000 " "  0  :  1 1.001250  1.001250  -72.128262    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1199 "TYLER 9"     1 -1 " "  0  " " 
   8082 "FRANKLIN 0  " 500.0000 " "  0  :  1 1.032376  1.032376  -46.500085    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8083 "FRANKLIN 1  " 230.0000 " "  0  :  1 1.027691  1.027691  -49.068823    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8084 "FRANKLIN 2  " 161.0000 " "  0  :  1 1.015921  1.015921  -53.523380    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8085 "FRANKLIN 3  " 161.0000 " "  0  :  1 1.016075  1.016075  -54.104049    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8086 "FRANKLIN 4  " 115.0000 " "  0  :  1 1.017249  1.017249  -55.649057    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8087 "FRANKLIN 5  "  18.0000 " "  0  :  2 1.040000 1.032376  -46.500085    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8088 "FRANKLIN 6  "  18.0000 " "  0  :  2 1.040000 1.040000  -45.656351    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8089 "TYLER 3 0   " 115.0000 " "  0  :  1 1.024020  1.024020  -71.131569    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1201 "TYLER 3"     1 -1 " "  0  " " 
   8090 "ELKHART 0   " 115.0000 " "  0  :  1 1.014955  1.014955  -69.049001    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "ELKHART"     1 -1 " "  0  " " 
   8091 "WORTHAM 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -63.393625    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1203 "WORTHAM"     1 -1 " "  0  " " 
   8092 "OAKWOOD 0   " 115.0000 " "  0  :  1 1.003411  1.003411  -68.046645    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1204 "OAKWOOD"     1 -1 " "  0  " " 
   8093 "COOKVILLE 0 " 115.0000 " "  0  :  1 1.015432  1.015432  -61.523203    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1205 "COOKVILLE"     1 -1 " "  0  " " 
   8094 "COLLEGE ST~1" 230.0000 " "  0  :  1 1.009537  1.009537  -48.157350    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     1 -1 " "  0  " " 
   8095 "COLLEGE ST~2" 115.0000 " "  0  :  1 0.998134  0.998134  -50.936739    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     1 -1 " "  0  " " 
   8096 "EDGEWOOD 0  " 115.0000 " "  0  :  1 0.999648  0.999648  -70.794490    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1207 "EDGEWOOD"     1 -1 " "  0  " " 
   8097 "CUSHING 1 0 " 230.0000 " "  0  :  1 1.028298  1.028298  -59.703447    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8098 "CUSHING 1 1 " 115.0000 " "  0  :  1 1.022849  1.022849  -63.130513    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8099 "CUSHING 1 2 "  13.8000 " "  0  :  2 1.040000 1.027647  -55.202080    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8100 "TYLER 2 0   " 115.0000 " "  0  :  1 1.022207  1.022207  -71.008249    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1209 "TYLER 2"     1 -1 " "  0  " " 
   8101 "ALTO 0      " 115.0000 " "  0  :  1 1.005196  1.005196  -67.662344    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1210 "ALTO"     1 -1 " "  0  " " 
   8102 "CALVERT 0   " 115.0000 " "  0  :  1 1.014121  1.014121  -51.251289    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1211 "CALVERT"     1 -1 " "  0  " " 
   8103 "JEWETT 2 0  " 115.0000 " "  0  :  1 1.021586  1.021586  -55.400330    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1212 "JEWETT 2"     1 -1 " "  0  " " 
   8104 "NAVASOTA 0  " 115.0000 " "  0  :  1 1.012595  1.012595  -49.268555    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1213 "NAVASOTA"     1 -1 " "  0  " " 
   8105 "MOUNT PLEA~7" 230.0000 " "  0  :  1 1.020978  1.020978  -58.750242    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     1 -1 " "  0  " " 
   8106 "MOUNT PLEA~8" 115.0000 " "  0  :  1 1.006037  1.006037  -62.416245    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     1 -1 " "  0  " " 
   8107 "SCROGGINS 0 " 115.0000 " "  0  :  1 1.030000 1.029449  -63.023472    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1215 "SCROGGINS"     1 -1 " "  0  " " 
   8108 "WILLS POIN~1" 115.0000 " "  0  :  1 1.005235  1.005235  -72.911262    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1216 "WILLS POINT"     1 -1 " "  0  " " 
   8109 "ATHENS 2 0  " 115.0000 " "  0  :  1 0.992058  0.992058  -67.831713    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1217 "ATHENS 2"     1 -1 " "  0  " " 
   8110 "POINT 0     " 115.0000 " "  0  :  1 1.030000 1.020860  -68.330108    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1218 "POINT"     1 -1 " "  0  " " 
   8111 "LUFKIN 2 0  " 115.0000 " "  0  :  1 1.014108  1.014108  -65.907161    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1219 "LUFKIN 2"     1 -1 " "  0  " " 
   8112 "JACKSONVIL~1" 500.0000 " "  0  :  1 1.032753  1.032753  -60.287796    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8113 "JACKSONVIL~2" 230.0000 " "  0  :  1 1.029601  1.029601  -61.161103    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8114 "JACKSONVIL~3" 115.0000 " "  0  :  1 1.025453  1.025453  -63.150536    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8115 "JACKSONVIL~4"  13.8000 " "  0  :  2 1.040000 1.032753  -60.287796    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8116 "JACKSONVIL~5"  13.8000 " "  0  :  2 1.040000 1.032753  -60.287796    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8117 "JACKSONVIL~6"  13.8000 " "  0  :  2 1.040000 1.040000  -59.667278    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8118 "CROCKETT 0  " 115.0000 " "  0  :  1 1.004829  1.004829  -68.352301    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1221 "CROCKETT"     1 -1 " "  0  " " 
   8119 "HENDERSON ~1" 115.0000 " "  0  :  1 1.022940  1.022940  -61.880251    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1222 "HENDERSON 1"     1 -1 " "  0  " " 
   8120 "BRYAN 3 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -54.081695    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "BRYAN 3"     1 -1 " "  0  " " 
   8121 "JACKSONVIL~7" 115.0000 " "  0  :  1 1.015734  1.015734  -67.106289    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1224 "JACKSONVILLE 2"     1 -1 " "  0  " " 
   8122 "BRYAN 5 0   " 115.0000 " "  0  :  1 1.022157  1.022157  -54.549308    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1225 "BRYAN 5"     1 -1 " "  0  " " 
   8123 "MALAKOFF 0  " 115.0000 " "  0  :  1 0.996278  0.996278  -67.204852    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1226 "MALAKOFF"     1 -1 " "  0  " " 
   8124 "CUMBY 0     " 115.0000 " "  0  :  1 1.009027  1.009027  -66.241345    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1227 "CUMBY"     1 -1 " "  0  " " 
   8125 "NACOGDOCHE~1" 115.0000 " "  0  :  1 1.030000 1.015117  -68.788687    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1228 "NACOGDOCHES 1"     1 -1 " "  0  " " 
   8126 "MOUNT PLEA~1" 500.0000 " "  0  :  1 1.032178  1.032178  -56.094286    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8127 "MOUNT PLEA~2" 230.0000 " "  0  :  1 1.031022  1.031022  -57.138694    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8128 "MOUNT PLEA~3" 115.0000 " "  0  :  1 1.031882  1.031882  -59.260980    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8129 "MOUNT PLEA~4"  18.0000 " "  0  :  2 1.030000 1.030000  -54.844888    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8130 "MOUNT PLEA~5"  18.0000 " "  0  :  2 1.030000 1.030000  -52.978953    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8131 "MOUNT PLEA~6"  18.0000 " "  0  :  2 1.030000 1.030000  -54.501706    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8132 "TEAGUE 0    " 115.0000 " "  0  :  1 0.995274  0.995274  -65.474065    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1230 "TEAGUE"     1 -1 " "  0  " " 
   8133 "TYLER 7 0   " 230.0000 " "  0  :  1 1.022483  1.022483  -64.631942    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     1 -1 " "  0  " " 
   8134 "TYLER 7 1   " 115.0000 " "  0  :  1 1.022244  1.022244  -67.570537    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     1 -1 " "  0  " " 
   8135 "TYLER 6 0   " 115.0000 " "  0  :  1 1.024578  1.024578  -70.714935    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1232 "TYLER 6"     1 -1 " "  0  " " 
   8136 "YANTIS 0    " 115.0000 " "  0  :  1 1.004947  1.004947  -70.930452    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1233 "YANTIS"     1 -1 " "  0  " " 
   8137 "POLLOK 0    " 115.0000 " "  0  :  1 1.009971  1.009971  -65.784789    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1234 "POLLOK"     1 -1 " "  0  " " 
   8138 "TYLER 1 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -71.895928    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1235 "TYLER 1"     1 -1 " "  0  " " 
   8139 "COLLEGE ST~3" 230.0000 " "  0  :  1 1.006318  1.006318  -48.796917    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     1 -1 " "  0  " " 
   8140 "COLLEGE ST~4" 115.0000 " "  0  :  1 0.999051  0.999051  -51.229943    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     1 -1 " "  0  " " 
   8141 "HEARNE 0    " 115.0000 " "  0  :  1 1.017203  1.017203  -56.557787    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1237 "HEARNE"     1 -1 " "  0  " " 
   8142 "MOUNT VERN~1" 115.0000 " "  0  :  1 0.999969  0.999969  -64.079956    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "MOUNT VERNON"     1 -1 " "  0  " " 
   8143 "IOLA 0      " 115.0000 " "  0  :  1 1.021090  1.021090  -51.869851    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "IOLA"     1 -1 " "  0  " " 
   8144 "STREETMAN 0 " 115.0000 " "  0  :  1 1.008329  1.008329  -61.707635    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1240 "STREETMAN"     1 -1 " "  0  " " 
   8145 "COMO 0      " 115.0000 " "  0  :  1 1.010980  1.010980  -68.110127    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1241 "COMO"     1 -1 " "  0  " " 
   8146 "HENDERSON ~2" 115.0000 " "  0  :  1 1.003780  1.003780  -73.826067    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1242 "HENDERSON 2"     1 -1 " "  0  " " 
   8147 "TRINIDAD 1 0" 230.0000 " "  0  :  2 1.030000 1.013361  -59.790863    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8148 "TRINIDAD 1 1" 161.0000 " "  0  :  1 1.008403  1.008403  -62.074633    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8149 "TRINIDAD 1 2" 115.0000 " "  0  :  1 1.001655  1.001655  -66.474105    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8150 "ZAVALLA 0   " 115.0000 " "  0  :  1 1.012508  1.012508  -67.002953    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1244 "ZAVALLA"     1 -1 " "  0  " " 
   8151 "GRAPELAND 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -69.271277    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1245 "GRAPELAND"     1 -1 " "  0  " " 
   8152 "BRYAN 2 0   " 115.0000 " "  0  :  2 1.000000 1.027244  -52.973908    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1246 "BRYAN 2"     1 -1 " "  0  " " 
   8153 "CANTON 0    " 115.0000 " "  0  :  1 0.996301  0.996301  -72.135269    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1247 "CANTON"     1 -1 " "  0  " " 
   8154 "TYLER 5 0   " 115.0000 " "  0  :  1 1.008171  1.008171  -72.207138    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1248 "TYLER 5"     1 -1 " "  0  " " 
   8155 "BREMOND 0   " 500.0000 " "  0  :  2 1.000000 1.029757  -47.475317    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8156 "BREMOND 1   " 230.0000 " "  0  :  1 1.027080  1.027080  -48.725315    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8157 "BREMOND 2   " 115.0000 " "  0  :  1 1.017809  1.017809  -50.831980    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8158 "BRYAN 1 0   " 500.0000 " "  0  :  2 1.000000 1.032106  -46.939336    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
   8159 "BRYAN 1 1   " 230.0000 " "  0  :  1 1.030000 1.030000  -48.522621    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
   8160 "BRYAN 1 2   " 115.0000 " "  0  :  1 1.026640  1.026640  -51.575590    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
branch data  [ 2359]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "2 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "2 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1002 "PRESIDIO 2 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.077760  0.466930  0.063360   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030000  0.055000  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~8" 115.00    1061 "BIG SPRIN~10" 115.00  "1 "   1 " "  :  1  0.005990  0.024840  0.004220  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1007 "VAN HORN 0  " 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.062240  0.373750  0.050720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.008300  0.036280  0.005530  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1002 "PRESIDIO 2 0" 115.00  "1 "   1 " "  :  1  0.055520  0.135700  0.017770   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.047030  0.282430  0.038330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.061600  0.369900  0.050200   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "1 "   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1047 "MONAHANS 1 0" 115.00  "1 "   1 " "  :  1  0.035660  0.147940  0.025100  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1083 "FORT STOCK~4" 115.00  "1 "   1 " "  :  1  0.041050  0.182930  0.026820  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "1 "   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1017 "ODESSA 4 0  " 115.00    1029 "MIDLAND 3 0 " 115.00  "1 "   1 " "  :  1  0.032440  0.141880  0.021610  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "1 "   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.015220  0.037200  0.004870  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1084 "BIG SPRING~3" 115.00  "1 "   1 " "  :  1  0.030000  0.160000  0.025000  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "1 "   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.009960  0.069380  0.011340  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1003 "O DONNELL ~1" 115.00  "1 "   1 " "  :  1  0.004850  0.020120  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1028 "COAHOMA 0   " 115.00  "1 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1028 "COAHOMA 0   " 115.00  "2 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "1 "   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "1 "   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.025050  0.109570  0.016690  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "1 "   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.020540  0.117330  0.017630  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1030 "ALPINE 0    " 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.074040  0.422850  0.063540   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.019560  0.117460  0.015940   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013900  0.136000  0.262000  647.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.029910  0.133290  0.019550  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1067 "BIG SPRIN~13" 115.00  "1 "   1 " "  :  1  0.003930  0.017220  0.002620  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.038570  0.171920  0.025210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005450  0.037940  0.006200  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.022020  0.096330  0.014670  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "1 "   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1089 "LAMESA 0    " 115.00  "1 "   1 " "  :  1  0.049820  0.121790  0.015950   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1027 "MIDLAND 2 0 " 115.00  "1 "   1 " "  :  1  0.031210  0.076300  0.009990  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1061 "BIG SPRIN~10" 115.00  "1 "   1 " "  :  1  0.022670  0.129460  0.019450  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1065 "BIG SPRING~4" 115.00  "1 "   1 " "  :  1  0.022690  0.129620  0.019480  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "2 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~10" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.054000  0.180000  0.028000  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~4" 115.00    1041 "FORSAN 0    " 115.00  "1 "   1 " "  :  1  0.003860  0.022030  0.003310   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "1 "   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "1 "   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1068 "MIDLAND 1 0 " 115.00    1016 "GARDEN CIT~1" 115.00  "1 "   1 " "  :  1  0.027730  0.158370  0.023800   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "1 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "2 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "ODESSA 1 0  " 115.00    1019 "MIDLAND 4 0 " 115.00  "2 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1079 "ODESSA 1 8  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.050000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.011150  0.049690  0.007290  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.021370  0.095200  0.013960  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.065370  0.373340  0.056100   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.010560  0.063370  0.008600  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.020490  0.091310  0.013390  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1085 "KERMIT 0    " 115.00    1086 "PECOS 0     " 115.00  "1 "   1 " "  :  1  0.033920  0.148380  0.022600  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1086 "PECOS 0     " 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.079000  0.193110  0.025290   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1087 "SHEFFIELD 0 " 115.00    1046 "OZONA 0     " 115.00  "1 "   1 " "  :  1  0.032620  0.142690  0.021730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.020650  0.117930  0.017720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1068 "MIDLAND 1 0 " 115.00  "1 "   1 " "  :  1  0.029620  0.169210  0.025430   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1089 "LAMESA 0    " 115.00    1054 "STANTON 0   " 115.00  "1 "   1 " "  :  1  0.087370  0.213570  0.027960   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.020180  0.137860  0.023460  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1091 "RALLS 2 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.021930  0.096670  0.045000  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2002 "SAVOY 0     " 500.00    2101 "SHERMAN 1 0 " 500.00  "1 "   1 " "  :  1  0.000310  0.003700  0.245730 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.001300  0.009900  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.008880  0.052070  0.026000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2122 "TELEPHONE 0 " 161.00  "1 "   1 " "  :  1  0.008610  0.036610  0.018310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2008 "MEMPHIS 0   " 161.00    2052 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.018770  0.082710  0.038500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "1 "   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "1 "   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2079 "PADUCAH 0   " 161.00  "1 "   1 " "  :  1  0.020610  0.090830  0.042280  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.024610  0.104670  0.052350  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "1 "   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2052 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.020080  0.088510  0.041200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2123 "PANHANDLE ~1" 161.00  "1 "   1 " "  :  1  0.009950  0.042300  0.021150  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2008 "MEMPHIS 0   " 161.00  "1 "   1 " "  :  1  0.022530  0.099310  0.046230  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2029 "SILVERTON 0 " 161.00  "1 "   1 " "  :  1  0.018590  0.079080  0.039550  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2015 "FORESTBURG 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.008620  0.037990  0.017690  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~7" 500.00    2096 "RALLS 1 0   " 500.00  "1 "   1 " "  :  1  0.002530  0.030680  2.038360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~7" 500.00    2127 "MIAMI 0     " 500.00  "1 "   1 " "  :  1  0.000890  0.010810  0.718460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2018 "PANHANDLE ~8" 161.00    2093 "PANHANDLE~10" 161.00  "1 "   1 " "  :  1  0.011630  0.051250  0.023860  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2021 "PARIS 2 0   " 500.00    2002 "SAVOY 0     " 500.00  "1 "   1 " "  :  1  0.000970  0.011750  0.780320 2295.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.008390  0.036970  0.017210  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.022070  0.093910  0.046970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA F~10" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002300  0.010160  0.004730  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.009550  0.040620  0.020320  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2090 "ANNONA 0    " 161.00  "1 "   1 " "  :  1  0.016920  0.074550  0.034700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~9" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.003630  0.021290  0.010630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~9" 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.010260  0.045200  0.021040  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2030 "BONHAM 0    " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.011800  0.051990  0.024200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.023980  0.105670  0.049190  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2087 "SPUR 0      " 161.00  "1 "   1 " "  :  1  0.021770  0.092590  0.046310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2032 "ARTHUR CIT~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.010970  0.048340  0.022500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "LEONARD 0   " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.009250  0.039350  0.019680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2034 "GORDONVILL~1" 161.00    2043 "SADLER 0    " 161.00  "1 "   1 " "  :  1  0.004390  0.018670  0.009340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.014110  0.082720  0.041310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.018630  0.105280  0.056630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002160  0.009200  0.004600  300.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2082 "WICHITA FA~5" 161.00  "1 "   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2037 "LINDSAY 0   " 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.004150  0.024340  0.012160  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2038 "ECTOR 0     " 161.00    2003 "SAVOY 1     " 161.00  "1 "   1 " "  :  1  0.003530  0.020670  0.010320  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    2086 "MONTAGUE 0  " 161.00  "1 "   1 " "  :  1  0.008450  0.037250  0.017340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.003710  0.021730  0.010850  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2040 "CLARKSVILL~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.023350  0.099320  0.049670  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~5" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.013600  0.057860  0.028930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "SADLER 0    " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.005930  0.026140  0.012170  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2044 "WHITESBORO 0" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.014650  0.064530  0.030040  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2045 "SHEPPARD A~1" 161.00    2020 "WICHITA F~12" 161.00  "1 "   1 " "  :  1  0.000970  0.005480  0.002950  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2046 "POTTSBORO 0 " 161.00    2034 "GORDONVILL~1" 161.00  "1 "   1 " "  :  1  0.004680  0.019930  0.009970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00    2061 "VERNON 1 0  " 161.00  "1 "   1 " "  :  1  0.009120  0.053490  0.026710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2050 "PATTONVILL~1" 161.00    5268 "COMMERCE 0  " 161.00  "1 "   1 " "  :  1  0.012730  0.054120  0.027070  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "HENRIETTA 0 " 161.00    2112 "PETROLIA 0  " 161.00  "1 "   1 " "  :  1  0.008730  0.049340  0.026540  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2053 "BOWIE 0     " 161.00    5362 "BRIDGEPORT 1" 161.00  "1 "   1 " "  :  1  0.011180  0.065520  0.032720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "WICHITA FA~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000800  0.009710  0.645070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2020 "WICHITA F~12" 161.00  "1 "   1 " "  :  1  0.001020  0.007440  0.004220  409.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2058 "WHITE DEER 0" 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.024750  0.105260  0.052640  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2060 "ROXTON 0    " 161.00    2064 "SUMNER 0    " 161.00  "1 "   1 " "  :  1  0.006080  0.035620  0.017790  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00    2010 "VERNON 2 0  " 161.00  "1 "   1 " "  :  1  0.024390  0.107480  0.050030  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2063 "DENISON 2 0 " 161.00    2046 "POTTSBORO 0 " 161.00  "1 "   1 " "  :  1  0.003630  0.020510  0.011030  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2064 "SUMNER 0    " 161.00    2022 "PARIS 2 1   " 161.00  "1 "   1 " "  :  1  0.005580  0.031560  0.016970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2065 "GAINESVILL~1" 161.00    2044 "WHITESBORO 0" 161.00  "1 "   1 " "  :  1  0.010210  0.044970  0.020930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2067 "WICHITA F~11" 161.00    2025 "WICHITA F~10" 161.00  "1 "   1 " "  :  1  0.003170  0.014000  0.006510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2067 "WICHITA F~11" 161.00  "1 "   1 " "  :  1  0.009950  0.058320  0.029120  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2088 "ARCHER 1 0  " 161.00  "1 "   1 " "  :  1  0.001350  0.007920  0.003960  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.008400  0.037050  0.017250  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2072 "COLLINSVIL~1" 161.00  "1 "   1 " "  :  1  0.005570  0.032670  0.016310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    5074 "PROSPER 0   " 161.00  "1 "   1 " "  :  1  0.010200  0.044930  0.020920  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "ARCHER 2 0  " 161.00    5237 "OLNEY 1 1   " 161.00  "1 "   1 " "  :  1  0.007270  0.030950  0.015480  245.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2072 "COLLINSVIL~1" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.008400  0.049250  0.024600  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.010870  0.063710  0.031810  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2110 "MUENSTER 2 0" 161.00  "1 "   1 " "  :  1  0.002180  0.012780  0.006380  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2133 "SAINT JO 0  " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2079 "PADUCAH 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.029440  0.129730  0.060390  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2080 "NOCONA 0    " 161.00    2051 "HENRIETTA 0 " 161.00  "1 "   1 " "  :  1  0.006910  0.039040  0.021000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2038 "ECTOR 0     " 161.00  "1 "   1 " "  :  1  0.006390  0.037480  0.018710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.012570  0.053490  0.026750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2086 "MONTAGUE 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.013380  0.058960  0.027450  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00    2073 "JAYTON 0    " 161.00  "1 "   1 " "  :  1  0.019080  0.084090  0.039140  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2088 "ARCHER 1 0  " 161.00    2070 "ARCHER 2 0  " 161.00  "1 "   1 " "  :  1  0.002350  0.013760  0.006870  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2050 "PATTONVILL~1" 161.00  "1 "   1 " "  :  1  0.023770  0.104750  0.048760  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2121 "BAGWELL 0   " 161.00  "1 "   1 " "  :  1  0.017630  0.075000  0.037510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.003760  0.022030  0.011000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2063 "DENISON 2 0 " 161.00  "1 "   1 " "  :  1  0.004090  0.023970  0.011970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~10" 161.00    2012 "PANHANDLE ~3" 161.00  "1 "   1 " "  :  1  0.010290  0.045360  0.021110  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2096 "RALLS 1 0   " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.000000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.005460  0.056790  0.193510  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2101 "SHERMAN 1 0 " 500.00    5083 "MCKINNEY 3 0" 500.00  "1 "   1 " "  :  1  0.000590  0.007210  0.478760 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2102 "SHERMAN 1 1 " 161.00    2107 "SHERMAN 2 0 " 161.00  "1 "   1 " "  :  1  0.001560  0.011390  0.006460  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2106 "WHITEWRIGH~1" 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.004240  0.018030  0.009020  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2107 "SHERMAN 2 0 " 161.00    2125 "TIOGA 0     " 161.00  "1 "   1 " "  :  1  0.010900  0.063930  0.031920  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2109 "BURKBURNET~1" 161.00    2009 "IOWA PARK 0 " 161.00  "1 "   1 " "  :  1  0.007250  0.030840  0.015420  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2110 "MUENSTER 2 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "1 "   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "1 "   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2112 "PETROLIA 0  " 161.00    2028 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    2021 "PARIS 2 0   " 500.00  "1 "   1 " "  :  1  0.000100  0.001240  0.082070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    8126 "MOUNT PLEA~1" 500.00  "1 "   1 " "  :  1  0.000580  0.011980  0.835330 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2121 "BAGWELL 0   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.008940  0.039380  0.018330  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2030 "BONHAM 0    " 161.00  "1 "   1 " "  :  1  0.007370  0.043200  0.021570  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2032 "ARTHUR CIT~1" 161.00  "1 "   1 " "  :  1  0.014140  0.062320  0.029010  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "PANHANDLE ~1" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.005240  0.023100  0.010750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2124 "VAN ALSTYN~1" 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.004850  0.028420  0.014190  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5078 "AUBREY 0    " 161.00  "1 "   1 " "  :  1  0.009810  0.043230  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5215 "PILOT POIN~1" 161.00  "1 "   1 " "  :  1  0.003410  0.019990  0.009980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.007120  0.040250  0.021650  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    5220 "SANGER 0    " 161.00  "1 "   1 " "  :  1  0.003800  0.022260  0.011120  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2011 "PANHANDLE ~2" 500.00  "1 "   1 " "  :  1  0.001080  0.013070  0.868270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2054 "WICHITA FA~1" 500.00  "1 "   1 " "  :  1  0.033000  0.043000  2.300000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.010000  0.100000  3.000000 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2128 "MIAMI 1     " 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.012070  0.053180  0.024750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    2033 "LEONARD 0   " 161.00  "1 "   1 " "  :  1  0.005220  0.022980  0.010700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    5141 "ANNA 0      " 161.00  "1 "   1 " "  :  1  0.004460  0.026170  0.013070  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00    2108 "ROCHESTER 0 " 161.00  "1 "   1 " "  :  1  0.009450  0.040220  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2133 "SAINT JO 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.012360  0.072440  0.036180  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3001 "KERRVILLE 0 " 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.006530  0.063780  0.122720  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.012830  0.073270  0.011010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "1 "   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3005 "LEAKEY 0    " 115.00    3052 "HUNT 0      " 115.00  "1 "   1 " "  :  1  0.072860  0.178110  0.023320   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3006 "HAMLIN 0    " 115.00    3049 "ANSON 0     " 115.00  "1 "   1 " "  :  1  0.017840  0.079500  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3013 "ABILENE 4 0 " 115.00  "1 "   1 " "  :  1  0.028200  0.123340  0.018780  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.008690  0.038730  0.005680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.015710  0.089710  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "1 "   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3010 "CAMP WOOD 0 " 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.027040  0.162390  0.022040   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3012 "WILLOW CIT~1" 115.00  "1 "   1 " "  :  1  0.018140  0.103600  0.015570   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.024090  0.137600  0.020680   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3012 "WILLOW CIT~1" 115.00    6226 "BLANCO 0    " 115.00  "1 "   1 " "  :  1  0.018150  0.103690  0.015580   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3013 "ABILENE 4 0 " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.008330  0.050000  0.006790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3121 "ROSCOE 1 0  " 115.00  "1 "   1 " "  :  1  0.005270  0.031620  0.004290   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3127 "SWEETWATER~2" 115.00  "1 "   1 " "  :  1  0.011480  0.065600  0.009860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.007520  0.045130  0.006120   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "1 "   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.037650  0.092030  0.012050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013950  0.136380  0.262400  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.088900  0.171040  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    6211 "MARBLE FAL~5" 230.00  "1 "   1 " "  :  1  0.014000  0.140000  0.260000  650.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "1 "   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3067 "TRENT 1 0   " 115.00  "1 "   1 " "  :  1  0.097260  0.237740  0.031130   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3026 "ABILENE 2 0 " 230.00    5395 "ALBANY 1 1  " 230.00  "1 "   1 " "  :  1  0.002270  0.016250  0.029630  443.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.024670  0.059260  0.008040  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3029 "LOMETA 0    " 115.00    5241 "GOLDTHWAIT~3" 115.00  "1 "   1 " "  :  1  0.012320  0.051130  0.008680  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.008850  0.050570  0.007600  190.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.037310  0.091210  0.011940  150.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.020730  0.090670  0.013810  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "1 "   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3036 "RICHLAND S~1" 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.034340  0.196120  0.029470   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3037 "ROSCOE 2 0  " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.008950  0.087460  0.168280  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3080 "HERMLEIGH 2 " 115.00  "1 "   1 " "  :  1  0.007680  0.043840  0.006590   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.021460  0.095620  0.014020  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "1 "   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.013690  0.045000  0.004460  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "2 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "2 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "3 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3021 "LUEDERS 0   " 115.00  "1 "   1 " "  :  1  0.010860  0.075650  0.012370  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "1 "   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "1 "   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3093 "ROCKSPRING~1" 115.00  "1 "   1 " "  :  1  0.037270  0.223820  0.030370   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.016290  0.097790  0.013270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "2 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3031 "TUSCOLA 0   " 115.00  "1 "   1 " "  :  1  0.032880  0.080370  0.010520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3058 "STERLING C~1" 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000 1000.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3111 "STERLING C~7" 115.00  "1 "   1 " "  :  1  0.019120  0.046720  0.006120  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3064 "ROSCOE 4 0  " 115.00    3141 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.012180  0.050510  0.008570  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.011750  0.067120  0.010090   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3141 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.011750  0.052340  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.015990  0.091320  0.013720   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.013540  0.033110  0.004340   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.005690  0.025350  0.003720  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3072 "MILES 0     " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.022060  0.091530  0.015530  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.016570  0.099530  0.013510   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    4002 "LAUGHLIN A~1" 115.00  "1 "   1 " "  :  1  0.032860  0.187690  0.028200   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00    3138 "MENARD 0    " 115.00  "1 "   1 " "  :  1  0.074700  0.182590  0.023910   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.005910  0.033770  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.015230  0.067860  0.009950  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3037 "ROSCOE 2 0  " 230.00  "1 "   1 " "  :  1  0.001250  0.012230  0.023540  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003130  0.030620  0.058910  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.001520  0.014900  0.028670  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "1 "   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.006900  0.016870  0.002210   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3089 "ABILENE 1 1 " 161.00    5334 "CLYDE 0     " 161.00  "1 "   1 " "  :  1  0.009400  0.055120  0.027520  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.011640  0.027960  0.003790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3093 "ROCKSPRING~1" 115.00    3010 "CAMP WOOD 0 " 115.00  "1 "   1 " "  :  1  0.023250  0.139600  0.018940   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "1 "   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.018690  0.083290  0.012210  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3102 "ABILENE 3 0 " 115.00    3091 "ABILENE 1 3 " 115.00  "1 "   1 " "  :  1  0.004020  0.024160  0.003280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    3147 "LAMPASAS 0  " 115.00  "1 "   1 " "  :  1  0.034320  0.083890  0.010980   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    6065 "BERTRAM 0   " 115.00  "1 "   1 " "  :  1  0.020340  0.116190  0.017460   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "1 "   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3111 "STERLING C~7" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.010810  0.048160  0.007060  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "2 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3030 "SAN ANGELO~1" 115.00  "1 "   1 " "  :  1  0.026460  0.109770  0.018630  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3115 "ROTAN 0     " 115.00    2074 "JAYTON 1    " 115.00  "1 "   1 " "  :  1  0.005200  0.029720  0.004470  221.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.021150  0.087730  0.014890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3136 "SNYDER 2 3  " 115.00  "1 "   1 " "  :  1  0.011680  0.070150  0.009520  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.009540  0.039560  0.006710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.029360  0.130850  0.019190  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "1 "   1 " "  :  1  0.012120  0.069210  0.010400   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3125 "ABILENE 5 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.016200  0.070860  0.010790  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3005 "LEAKEY 0    " 115.00  "1 "   1 " "  :  1  0.022100  0.132720  0.018010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3123 "UVALDE 0    " 115.00  "1 "   1 " "  :  1  0.059360  0.145110  0.019000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    6059 "D HANIS 0   " 115.00  "1 "   1 " "  :  1  0.042410  0.101870  0.013820   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00    3047 "ROSCOE 5 1  " 115.00  "1 "   1 " "  :  1  0.021160  0.051730  0.006770  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3130 "SAN ANGELO~3" 115.00    1044 "BIG LAKE 0  " 115.00  "1 "   1 " "  :  1  0.027310  0.190290  0.031110  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3075 "MASON 0     " 115.00  "1 "   1 " "  :  1  0.075820  0.185320  0.024270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "1 "   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3133 "SNYDER 2 0  " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.003800  0.027180  0.049550  443.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00    3033 "SNYDER 1 0  " 115.00  "1 "   1 " "  :  1  0.006960  0.016720  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.008240  0.036050  0.005490  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.018000  0.043990  0.005760  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.025340  0.144710  0.021750   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3146 "JUNCTION 0  " 115.00  "1 "   1 " "  :  1  0.036740  0.160700  0.024470  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3016 "BLACKWELL 0 " 115.00  "1 "   1 " "  :  1  0.029270  0.121430  0.020610  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.019220  0.085630  0.012560  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3140 "GOLDSBORO 0 " 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.027800  0.123890  0.018170  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "1 "   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "1 "   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "1 "   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3145 "TRENT 2 0   " 115.00    3006 "HAMLIN 0    " 115.00  "1 "   1 " "  :  1  0.017210  0.071390  0.012110  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3146 "JUNCTION 0  " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.035390  0.146830  0.024920  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3147 "LAMPASAS 0  " 115.00    3029 "LOMETA 0    " 115.00  "1 "   1 " "  :  1  0.011870  0.067810  0.010190  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4002 "LAUGHLIN A~1" 115.00    3119 "BRACKETTVI~1" 115.00  "1 "   1 " "  :  1  0.022150  0.133020  0.018050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4003 "EDINBURG 3 0" 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.012090  0.078090  0.014900  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4011 "HEBBRONVIL~1" 115.00  "1 "   1 " "  :  1  0.026900  0.117660  0.017920  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4197 "OILTON 2    " 115.00  "1 "   1 " "  :  1  0.006240  0.043440  0.007100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4027 "MCALLEN 3 0 " 115.00  "1 "   1 " "  :  1  0.003480  0.020890  0.002840  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4034 "HIDALGO 0   " 115.00  "1 "   1 " "  :  1  0.008730  0.038920  0.005710  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.004690  0.020910  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4008 "POTEET 0    " 115.00    6112 "NATALIA 0   " 115.00  "1 "   1 " "  :  1  0.013630  0.077820  0.011690   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4008 "POTEET 0    " 115.00    6346 "LEMING 0    " 115.00  "1 "   1 " "  :  1  0.011740  0.052290  0.007670  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4011 "HEBBRONVIL~1" 115.00    4185 "ZAPATA 0    " 115.00  "1 "   1 " "  :  1  0.031120  0.136150  0.020730  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.024850  0.141920  0.021330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4121 "SANTA MARI~1" 115.00  "1 "   1 " "  :  1  0.012960  0.077810  0.010560   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.025020  0.111520  0.016350  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4089 "SANTA ROSA~1" 115.00  "1 "   1 " "  :  1  0.014370  0.092810  0.017710  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.003120  0.017840  0.002680   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.016650  0.162720  0.313090  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    4004 "LAREDO 7 0  " 230.00  "1 "   1 " "  :  1  0.006000  0.060000  0.115000  548.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    4131 "PEARSALL 0  " 230.00  "1 "   1 " "  :  1  0.016690  0.119260  0.217440  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4016 "CHARLOTTE 0 " 115.00    4023 "MOORE 0     " 115.00  "1 "   1 " "  :  1  0.012280  0.073740  0.010010   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4017 "CORPUS CH~24" 115.00    4087 "CORPUS CH~25" 115.00  "1 "   1 " "  :  1  0.005680  0.025310  0.003710  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4017 "CORPUS CH~24" 115.00    4123 "CORPUS CH~27" 115.00  "1 "   1 " "  :  1  0.004920  0.034260  0.005600  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4018 "WOODSBORO 0 " 115.00    4037 "SINTON 0    " 115.00  "1 "   1 " "  :  1  0.013710  0.061070  0.008960  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.009190  0.062760  0.010680  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4067 "HARLINGEN ~1" 115.00  "2 "   1 " "  :  1  0.009190  0.062760  0.010680  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4121 "SANTA MARI~1" 115.00  "1 "   1 " "  :  1  0.020260  0.049520  0.006480   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4020 "CORPUS CH~13" 115.00    4123 "CORPUS CH~27" 115.00  "1 "   1 " "  :  1  0.008030  0.035770  0.005250  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4167 "HARGILL 0   " 115.00  "1 "   1 " "  :  1  0.009650  0.042990  0.006300  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4022 "ENCINAL 0   " 115.00    4005 "LAREDO 7 1  " 115.00  "1 "   1 " "  :  1  0.027340  0.113430  0.019250  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4117 "JOURDANTON 0" 115.00  "1 "   1 " "  :  1  0.003070  0.019810  0.003780  260.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4088 "PHARR 0     " 115.00  "1 "   1 " "  :  1  0.002760  0.018830  0.003200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4088 "PHARR 0     " 115.00  "2 "   1 " "  :  1  0.002760  0.018830  0.003200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7043 "VICTORIA 2 1" 230.00  "1 "   1 " "  :  1  0.002860  0.020450  0.037280  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.000280  0.002950  0.010060  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "2 "   1 " "  :  1  0.000280  0.002950  0.010060  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    6253 "YORKTOWN 0  " 115.00  "1 "   1 " "  :  1  0.012010  0.077600  0.014800  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00    4043 "FALCON HEI~5" 115.00  "1 "   1 " "  :  1  0.041210  0.180280  0.027460  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.003600  0.016000  0.003000  150.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4147 "LAREDO 4 1  " 115.00  "1 "   1 " "  :  1  0.009840  0.068540  0.011200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4147 "LAREDO 4 1  " 115.00  "2 "   1 " "  :  1  0.009840  0.068540  0.011200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4190 "LAREDO 5 0  " 115.00  "1 "   1 " "  :  1  0.003970  0.016480  0.002800  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4012 "PROGRESO 0  " 115.00  "1 "   1 " "  :  1  0.016250  0.097590  0.013240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4154 "PENITAS 0   " 115.00  "1 "   1 " "  :  1  0.015060  0.102890  0.017510  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4035 "CORPUS CH~15" 115.00    4150 "CORPUS CH~12" 115.00  "1 "   1 " "  :  1  0.024310  0.059420  0.007780   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4036 "CRYSTAL CI~1" 115.00    4189 "CARRIZO SP~1" 115.00  "1 "   1 " "  :  1  0.059010  0.144240  0.018890   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00    4054 "SKIDMORE 0  " 115.00  "1 "   1 " "  :  1  0.009750  0.058540  0.007940   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4125 "PETTUS 0    " 115.00  "1 "   1 " "  :  1  0.016350  0.093410  0.014040   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4178 "GOLIAD 0    " 115.00  "1 "   1 " "  :  1  0.031810  0.077750  0.010180   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "2 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "3 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4043 "FALCON HEI~5" 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.012180  0.054280  0.007960  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4044 "FALCON HEI~1" 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.002640  0.018040  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4154 "PENITAS 0   " 115.00  "1 "   1 " "  :  1  0.004080  0.027840  0.004740  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.003350  0.023320  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4155 "SULLIVAN C~1" 115.00  "2 "   1 " "  :  1  0.003350  0.023320  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4049 "SEBASTIAN ~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.003790  0.026430  0.004320  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4049 "SEBASTIAN ~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "2 "   1 " "  :  1  0.003790  0.026430  0.004320  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4020 "CORPUS CH~13" 115.00  "1 "   1 " "  :  1  0.016020  0.109450  0.018620  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4020 "CORPUS CH~13" 115.00  "2 "   1 " "  :  1  0.016020  0.109450  0.018620  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4032 "KINGSVILLE 0" 115.00  "1 "   1 " "  :  1  0.021090  0.051540  0.006750   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4152 "ARMSTRONG ~2" 115.00  "1 "   1 " "  :  1  0.009100  0.062130  0.010570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4152 "ARMSTRONG ~2" 115.00  "2 "   1 " "  :  1  0.009100  0.062130  0.010570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4191 "RAYMONDVIL~1" 115.00  "1 "   1 " "  :  1  0.022890  0.147830  0.028200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4191 "RAYMONDVIL~1" 115.00  "2 "   1 " "  :  1  0.022890  0.147830  0.028200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4054 "SKIDMORE 0  " 115.00    4038 "BEEVILLE 0  " 115.00  "1 "   1 " "  :  1  0.010930  0.065610  0.008900   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4078 "CORPUS CH~28" 115.00  "1 "   1 " "  :  1  0.004540  0.031040  0.005280  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4078 "CORPUS CH~28" 115.00  "2 "   1 " "  :  1  0.004540  0.031040  0.005280  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4109 "CORPUS CHR~8" 115.00  "1 "   1 " "  :  1  0.011410  0.049910  0.007600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.003700  0.025770  0.004210  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4145 "PORTLAND 0  " 115.00  "2 "   1 " "  :  1  0.003700  0.025770  0.004210  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4056 "GREGORY 0   " 230.00    4158 "CORPUS CHR~1" 230.00  "1 "   1 " "  :  1  0.001240  0.012870  0.043870  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4056 "GREGORY 0   " 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.001170  0.011460  0.022040  647.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.005630  0.039240  0.006410  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "2 "   1 " "  :  1  0.005630  0.039240  0.006410  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4035 "CORPUS CH~15" 115.00  "1 "   1 " "  :  1  0.005060  0.020990  0.003560  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.009460  0.064590  0.010990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4099 "ODEM 0      " 115.00  "2 "   1 " "  :  1  0.009460  0.064590  0.010990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4104 "TAFT 2 0    " 115.00  "1 "   1 " "  :  1  0.006220  0.040170  0.007660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4104 "TAFT 2 0    " 115.00  "2 "   1 " "  :  1  0.006220  0.040170  0.007660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4068 "ELSA 0      " 115.00  "1 "   1 " "  :  1  0.013000  0.057970  0.008500  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "1 "   1 " "  :  1  0.003160  0.020430  0.003900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "2 "   1 " "  :  1  0.003160  0.020430  0.003900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4068 "ELSA 0      " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.009730  0.055550  0.008350   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4068 "ELSA 0      " 115.00    4186 "SANTA ROS~11" 115.00  "1 "   1 " "  :  1  0.018550  0.082680  0.012120  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~14" 115.00    4064 "CORPUS CH~16" 115.00  "1 "   1 " "  :  1  0.009890  0.023760  0.003220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~14" 115.00    4072 "CORPUS CHR~7" 115.00  "1 "   1 " "  :  1  0.006810  0.038920  0.005850   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~3" 230.00    4183 "SAN PERLIT~1" 230.00  "1 "   1 " "  :  1  0.002000  0.020000  0.070000  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~3" 230.00    4192 "BROWNSVILL~1" 230.00  "1 "   1 " "  :  1  0.001370  0.014210  0.048430  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~3" 230.00    4192 "BROWNSVILL~1" 230.00  "2 "   1 " "  :  1  0.001370  0.014210  0.048430  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4156 "CORPUS CH~26" 115.00  "1 "   1 " "  :  1  0.006710  0.027800  0.004720  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.002840  0.019810  0.003240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4168 "CORPUS CH~11" 115.00  "2 "   1 " "  :  1  0.002840  0.019810  0.003240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4039 "MISSION 4 0 " 230.00  "1 "   1 " "  :  1  0.000220  0.002240  0.007640  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4039 "MISSION 4 0 " 230.00  "2 "   1 " "  :  1  0.000220  0.002240  0.007640  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4041 "SAN JUAN 0  " 230.00  "1 "   1 " "  :  1  0.001900  0.019710  0.067170  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4041 "SAN JUAN 0  " 230.00  "2 "   1 " "  :  1  0.001900  0.019710  0.067170  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4183 "SAN PERLIT~1" 230.00  "1 "   1 " "  :  1  0.010150  0.072480  0.132140  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "3 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4078 "CORPUS CH~28" 115.00    4180 "PORT ARANS~1" 115.00  "1 "   1 " "  :  1  0.015690  0.089590  0.013460   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "3 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "1 "   1 " "  :  1  0.003380  0.023080  0.003930  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "2 "   1 " "  :  1  0.003380  0.023080  0.003930  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4080 "CORPUS CH~18" 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.004840  0.050330  0.171510  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4080 "CORPUS CH~18" 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.004090  0.039940  0.076860  647.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4081 "CORPUS CH~19" 115.00    4017 "CORPUS CH~24" 115.00  "1 "   1 " "  :  1  0.002170  0.015150  0.002480  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4081 "CORPUS CH~19" 115.00    4017 "CORPUS CH~24" 115.00  "2 "   1 " "  :  1  0.002170  0.015150  0.002480  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4049 "SEBASTIAN ~2" 115.00  "1 "   1 " "  :  1  0.009270  0.040530  0.006170  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4106 "PORT ISABE~1" 115.00  "1 "   1 " "  :  1  0.021920  0.095920  0.014610  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4088 "PHARR 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "1 "   1 " "  :  1  0.003120  0.020150  0.003840  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4088 "PHARR 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "2 "   1 " "  :  1  0.003120  0.020150  0.003840  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4021 "EDCOUCH 0   " 115.00  "1 "   1 " "  :  1  0.012190  0.053290  0.008120  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.016370  0.067930  0.011530  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4099 "ODEM 0      " 115.00    4037 "SINTON 0    " 115.00  "1 "   1 " "  :  1  0.016170  0.070750  0.010770  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4100 "CORPUS CH~10" 115.00    4120 "CORPUS CHR~9" 115.00  "1 "   1 " "  :  1  0.001860  0.007730  0.001310  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.006340  0.043340  0.007370  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00    4171 "SAN BENITO 0" 115.00  "2 "   1 " "  :  1  0.006340  0.043340  0.007370  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00    4003 "EDINBURG 3 0" 115.00  "1 "   1 " "  :  1  0.008380  0.054140  0.010330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00    4003 "EDINBURG 3 0" 115.00  "2 "   1 " "  :  1  0.008380  0.054140  0.010330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4106 "PORT ISABE~1" 115.00    4071 "BROWNSVILL~4" 115.00  "1 "   1 " "  :  1  0.009000  0.040100  0.005880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4013 "EDINBURG 2 0" 115.00  "1 "   1 " "  :  1  0.026230  0.064130  0.008400   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "1 "   1 " "  :  1  0.002980  0.019250  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "2 "   1 " "  :  1  0.002980  0.019250  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4108 "INGLESIDE 0 " 115.00    4057 "GREGORY 1   " 115.00  "1 "   1 " "  :  1  0.002710  0.017480  0.003340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4108 "INGLESIDE 0 " 115.00    4057 "GREGORY 1   " 115.00  "2 "   1 " "  :  1  0.002710  0.017480  0.003340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4109 "CORPUS CHR~8" 115.00    4156 "CORPUS CH~26" 115.00  "1 "   1 " "  :  1  0.003730  0.021270  0.003200   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4110 "LOS FRESNO~1" 115.00    4086 "RIO HONDO 0 " 115.00  "1 "   1 " "  :  1  0.016410  0.071790  0.010930  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4110 "LOS FRESNO~1" 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.028860  0.119740  0.020320  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4111 "HARLINGEN ~2" 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.003460  0.023620  0.004020  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4112 "RIVIERA 0   " 115.00    4141 "SARITA 1 1  " 115.00  "1 "   1 " "  :  1  0.006600  0.045990  0.007520  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4112 "RIVIERA 0   " 115.00    4141 "SARITA 1 1  " 115.00  "2 "   1 " "  :  1  0.006600  0.045990  0.007520  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4113 "LAREDO 1 0  " 230.00    4004 "LAREDO 7 0  " 230.00  "1 "   1 " "  :  1  0.004560  0.032550  0.059340  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4114 "LAREDO 1 1  " 115.00    4005 "LAREDO 7 1  " 115.00  "1 "   1 " "  :  1  0.019890  0.113620  0.017070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4117 "JOURDANTON 0" 115.00    4016 "CHARLOTTE 0 " 115.00  "1 "   1 " "  :  1  0.017090  0.070900  0.012030  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4117 "JOURDANTON 0" 115.00    4172 "PLEASANTON 0" 115.00  "1 "   1 " "  :  1  0.014890  0.061760  0.010480  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4120 "CORPUS CHR~9" 115.00    4078 "CORPUS CH~28" 115.00  "1 "   1 " "  :  1  0.003250  0.019490  0.002650  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4122 "MCALLEN 1 0 " 115.00    4157 "MISSION 2 0 " 115.00  "1 "   1 " "  :  1  0.003130  0.021830  0.003570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4122 "MCALLEN 1 0 " 115.00    4157 "MISSION 2 0 " 115.00  "2 "   1 " "  :  1  0.003130  0.021830  0.003570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4123 "CORPUS CH~27" 115.00    4180 "PORT ARANS~1" 115.00  "1 "   1 " "  :  1  0.016370  0.098260  0.013330   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4124 "FALFURRIAS 0" 115.00    4112 "RIVIERA 0   " 115.00  "1 "   1 " "  :  1  0.019320  0.131960  0.022450  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4124 "FALFURRIAS 0" 115.00    4112 "RIVIERA 0   " 115.00  "2 "   1 " "  :  1  0.019320  0.131960  0.022450  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~5" 115.00    4102 "OLMITO 0    " 115.00  "1 "   1 " "  :  1  0.004110  0.026520  0.005060  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~5" 115.00    4102 "OLMITO 0    " 115.00  "2 "   1 " "  :  1  0.004110  0.026520  0.005060  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4127 "ALICE 0     " 115.00    4051 "BISHOP 0    " 115.00  "1 "   1 " "  :  1  0.015540  0.088760  0.013340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4003 "EDINBURG 3 0" 115.00  "1 "   1 " "  :  1  0.012960  0.090280  0.014760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4124 "FALFURRIAS 0" 115.00  "1 "   1 " "  :  1  0.020440  0.132010  0.025180  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4124 "FALFURRIAS 0" 115.00  "2 "   1 " "  :  1  0.020440  0.132010  0.025180  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4129 "PREMONT 0   " 115.00    4130 "FREER 0     " 115.00  "1 "   1 " "  :  1  0.037480  0.090020  0.012220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4129 "PREMONT 0   " 115.00    4176 "BRUNI 1 0   " 115.00  "1 "   1 " "  :  1  0.023590  0.141660  0.019220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4130 "FREER 0     " 115.00    4179 "SAN DIEGO 0 " 115.00  "1 "   1 " "  :  1  0.013860  0.079160  0.011900   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    4024 "CHRISTINE 0 " 230.00  "1 "   1 " "  :  1  0.006110  0.059740  0.114950  647.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    6308 "HONDO 0     " 230.00  "1 "   1 " "  :  1  0.007390  0.052810  0.096280  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4036 "CRYSTAL CI~1" 115.00  "1 "   1 " "  :  1  0.034550  0.153960  0.022580  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4143 "DILLEY 0    " 115.00  "1 "   1 " "  :  1  0.020060  0.083240  0.014130  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4118 "GEORGE WES~1" 115.00  "1 "   1 " "  :  1  0.014700  0.083950  0.012620   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4144 "ORANGE GRO~1" 115.00  "1 "   1 " "  :  1  0.008820  0.050380  0.007570   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4169 "MATHIS 0    " 115.00  "1 "   1 " "  :  1  0.011440  0.050020  0.007620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4080 "CORPUS CH~18" 230.00  "1 "   1 " "  :  1  0.004210  0.043770  0.149170  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.004110  0.029360  0.053530  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4196 "OILTON 1    " 230.00  "1 "   1 " "  :  1  0.016390  0.117060  0.213420  523.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4032 "KINGSVILLE 0" 115.00  "1 "   1 " "  :  1  0.019310  0.086050  0.012620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4165 "SARITA 2 0  " 115.00  "1 "   1 " "  :  1  0.019750  0.081940  0.013900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4144 "ORANGE GRO~1" 115.00    4127 "ALICE 0     " 115.00  "1 "   1 " "  :  1  0.021010  0.126160  0.017120   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4145 "PORTLAND 0  " 115.00    4104 "TAFT 2 0    " 115.00  "1 "   1 " "  :  1  0.012940  0.031090  0.004220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4073 "MISSION 1 0 " 230.00  "1 "   1 " "  :  1  0.006000  0.060000  0.115000  548.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4113 "LAREDO 1 0  " 230.00  "1 "   1 " "  :  1  0.002500  0.024480  0.047110  548.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4196 "OILTON 1    " 230.00  "1 "   1 " "  :  1  0.002410  0.025060  0.085400  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4196 "OILTON 1    " 230.00  "2 "   1 " "  :  1  0.002410  0.025060  0.085400  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4147 "LAREDO 4 1  " 115.00    4031 "SAN YGNACI~1" 115.00  "1 "   1 " "  :  1  0.020530  0.089800  0.013680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4148 "THREE RIVE~1" 115.00    4118 "GEORGE WES~1" 115.00  "1 "   1 " "  :  1  0.024600  0.140510  0.021110   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4148 "THREE RIVE~1" 115.00    4179 "SAN DIEGO 0 " 115.00  "1 "   1 " "  :  1  0.031490  0.189100  0.025660   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4149 "ROCKPORT 0  " 115.00    4018 "WOODSBORO 0 " 115.00  "1 "   1 " "  :  1  0.014720  0.065610  0.009620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4149 "ROCKPORT 0  " 115.00    4182 "TAFT 1 1    " 115.00  "1 "   1 " "  :  1  0.007740  0.052860  0.008990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4020 "CORPUS CH~13" 115.00  "1 "   1 " "  :  1  0.004180  0.029120  0.004760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4020 "CORPUS CH~13" 115.00  "2 "   1 " "  :  1  0.004180  0.029120  0.004760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.002160  0.013930  0.002660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4100 "CORPUS CH~10" 115.00  "2 "   1 " "  :  1  0.002160  0.013930  0.002660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4151 "ARMSTRONG ~1" 230.00    4158 "CORPUS CHR~1" 230.00  "1 "   1 " "  :  1  0.006090  0.063340  0.215830  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00    4009 "SARITA 3 0  " 115.00  "1 "   1 " "  :  1  0.005420  0.034980  0.006670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00    4009 "SARITA 3 0  " 115.00  "2 "   1 " "  :  1  0.005420  0.034980  0.006670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4155 "SULLIVAN C~1" 115.00    4074 "MISSION 1 1 " 115.00  "1 "   1 " "  :  1  0.010130  0.057860  0.008690  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4156 "CORPUS CH~26" 115.00    4087 "CORPUS CH~25" 115.00  "1 "   1 " "  :  1  0.005630  0.024630  0.003750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "2 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "3 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "4 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.024530  0.167600  0.028510  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.004120  0.026610  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00    4009 "SARITA 3 0  " 115.00  "1 "   1 " "  :  1  0.003150  0.020320  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00    4009 "SARITA 3 0  " 115.00  "2 "   1 " "  :  1  0.003150  0.020320  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "2 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "3 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4169 "MATHIS 0    " 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.009150  0.062500  0.010630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4169 "MATHIS 0    " 115.00    4099 "ODEM 0      " 115.00  "2 "   1 " "  :  1  0.009150  0.062500  0.010630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4170 "ARANSAS PA~1" 115.00    4108 "INGLESIDE 0 " 115.00  "1 "   1 " "  :  1  0.008180  0.035800  0.005450  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4172 "PLEASANTON 0" 115.00    6346 "LEMING 0    " 115.00  "1 "   1 " "  :  1  0.011890  0.052020  0.007920  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4173 "REFUGIO 0   " 115.00    4149 "ROCKPORT 0  " 115.00  "1 "   1 " "  :  1  0.026120  0.116410  0.017070  170.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4175 "LAREDO 2 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.019310  0.080130  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4176 "BRUNI 1 0   " 115.00    4175 "LAREDO 2 0  " 115.00  "1 "   1 " "  :  1  0.021940  0.095980  0.014620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4178 "GOLIAD 0    " 115.00    6253 "YORKTOWN 0  " 115.00  "1 "   1 " "  :  1  0.026560  0.116180  0.017690  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4180 "PORT ARANS~1" 115.00    4170 "ARANSAS PA~1" 115.00  "1 "   1 " "  :  1  0.008150  0.035670  0.005430  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4183 "SAN PERLIT~1" 230.00    4080 "CORPUS CH~18" 230.00  "1 "   1 " "  :  1  0.002000  0.020000  0.070000  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "2 "   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4185 "ZAPATA 0    " 115.00    4044 "FALCON HEI~1" 115.00  "1 "   1 " "  :  1  0.031170  0.138910  0.020370  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4186 "SANTA ROS~11" 115.00    4111 "HARLINGEN ~2" 115.00  "1 "   1 " "  :  1  0.008610  0.038400  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4186 "SANTA ROS~11" 115.00    4167 "HARGILL 0   " 115.00  "1 "   1 " "  :  1  0.014530  0.063590  0.009680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4187 "COTULLA 0   " 115.00    4022 "ENCINAL 0   " 115.00  "1 "   1 " "  :  1  0.025010  0.103760  0.017610  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4187 "COTULLA 0   " 115.00    4189 "CARRIZO SP~1" 115.00  "1 "   1 " "  :  1  0.028990  0.126820  0.019310  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4188 "QUEMADO 0   " 115.00    3119 "BRACKETTVI~1" 115.00  "1 "   1 " "  :  1  0.027000  0.154200  0.023170   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4188 "QUEMADO 0   " 115.00    4015 "EAGLE PASS 1" 115.00  "1 "   1 " "  :  1  0.035380  0.212430  0.028830   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4189 "CARRIZO SP~1" 115.00    4143 "DILLEY 0    " 115.00  "1 "   1 " "  :  1  0.027610  0.114550  0.019440  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4190 "LAREDO 5 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "1 "   1 " "  :  1  0.002370  0.016160  0.002750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4190 "LAREDO 5 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "2 "   1 " "  :  1  0.002370  0.016160  0.002750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00    4184 "SAN PERLIT~2" 115.00  "1 "   1 " "  :  1  0.012230  0.083580  0.014220  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00    4184 "SAN PERLIT~2" 115.00  "2 "   1 " "  :  1  0.012230  0.083580  0.014220  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4192 "BROWNSVILL~1" 230.00    4073 "MISSION 1 0 " 230.00  "1 "   1 " "  :  1  0.006200  0.064490  0.219750  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~5" 115.00  "1 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~5" 115.00  "2 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~5" 115.00  "3 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "2 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "3 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4195 "OILTON 0    " 500.00    6239 "ELMENDORF 0 " 500.00  "1 "   1 " "  :  1  0.002650  0.032100  2.132310 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.020220  0.090110  0.013210  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5181 "GARLAND 2 0 " 161.00  "1 "   1 " "  :  1  0.002330  0.010260  0.004780  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.004550  0.019360  0.009680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5004 "KERENS 0    " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.007570  0.042760  0.023000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5005 "LIPAN 0     " 161.00    5435 "SANTO 0     " 161.00  "1 "   1 " "  :  1  0.007390  0.032560  0.015150  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "1 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "3 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5294 "DALLAS 12 0 " 161.00  "1 "   1 " "  :  1  0.004950  0.021070  0.010540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5007 "DENTON 4 0  " 161.00    5012 "DENTON 5 0  " 161.00  "1 "   1 " "  :  1  0.001100  0.006450  0.003220  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5096 "PLANO 1 0   " 161.00  "1 "   1 " "  :  1  0.001270  0.009690  0.005090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5096 "PLANO 1 0   " 161.00  "2 "   1 " "  :  1  0.001270  0.009690  0.005090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5011 "THORNTON 0  " 161.00    5054 "GROESBECK 0 " 161.00  "1 "   1 " "  :  1  0.007460  0.043710  0.021830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5012 "DENTON 5 0  " 161.00    5017 "PONDER 0    " 161.00  "1 "   1 " "  :  1  0.006630  0.029200  0.013590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00    5101 "COMANCHE 0  " 161.00  "1 "   1 " "  :  1  0.007980  0.033940  0.016970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00    5226 "ZEPHYR 0    " 161.00  "1 "   1 " "  :  1  0.007450  0.032830  0.015280  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00    2015 "FORESTBURG 0" 161.00  "1 "   1 " "  :  1  0.009610  0.042370  0.019720  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.005560  0.032570  0.016260  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.000440  0.005340  0.354610 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000570  0.006860  0.455850 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5017 "PONDER 0    " 161.00    5315 "DENTON 6 0  " 161.00  "1 "   1 " "  :  1  0.005230  0.022250  0.011130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5063 "ARLINGTON ~1" 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.000000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000370  0.007530  0.525030 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5236 "OLNEY 1 0   " 500.00  "2 "   1 " "  :  1  0.000370  0.007530  0.525030 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000340  0.006950  0.484790 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5019 "JACKSBORO ~2" 161.00    5176 "GRAFORD 0   " 161.00  "1 "   1 " "  :  1  0.005610  0.032880  0.016420  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000290  0.006000  0.418360 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000560  0.011390  0.794670 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5441 "FORT WORT~13" 161.00  "1 "   1 " "  :  1  0.003410  0.025940  0.013620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5441 "FORT WORT~13" 161.00  "2 "   1 " "  :  1  0.003410  0.025940  0.013620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5024 "GATESVILLE~4" 161.00    5182 "GATESVILLE~2" 161.00  "1 "   1 " "  :  1  0.003000  0.013230  0.006160  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5025 "CLEBURNE 2 0" 161.00    5473 "NEMO 0      " 161.00  "1 "   1 " "  :  1  0.003220  0.023570  0.013360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5025 "CLEBURNE 2 0" 161.00    5473 "NEMO 0      " 161.00  "2 "   1 " "  :  1  0.003220  0.023570  0.013360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5104 "FORT WORT~28" 161.00  "1 "   1 " "  :  1  0.001400  0.010630  0.005580  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5104 "FORT WORT~28" 161.00  "2 "   1 " "  :  1  0.001400  0.010630  0.005580  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5375 "FORT WORTH~5" 161.00  "1 "   1 " "  :  1  0.001360  0.007980  0.003990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5098 "FORT WORT~17" 161.00  "1 "   1 " "  :  1  0.002940  0.016590  0.008930  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5469 "FORT WORT~11" 161.00  "1 "   1 " "  :  1  0.001570  0.011960  0.006280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5469 "FORT WORT~11" 161.00  "2 "   1 " "  :  1  0.001570  0.011960  0.006280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5481 "FORT WORT~21" 161.00  "1 "   1 " "  :  1  0.002060  0.015640  0.008210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5028 "FORT WORTH~1" 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.001650  0.009660  0.004820  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5028 "FORT WORTH~1" 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.003940  0.017360  0.008080  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5029 "TROY 0      " 161.00    5142 "MOODY 0     " 161.00  "1 "   1 " "  :  1  0.004770  0.026990  0.014520  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5030 "SPRINGTOWN 0" 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.003260  0.024800  0.013020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5031 "PRINCETON 0 " 161.00    5296 "MCKINNEY 1 1" 161.00  "1 "   1 " "  :  1  0.003450  0.020200  0.010090  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5090 "DALLAS 15 0 " 161.00  "1 "   1 " "  :  1  0.003040  0.017180  0.009240  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.002300  0.017510  0.009190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5228 "DALLAS 14 0 " 161.00  "2 "   1 " "  :  1  0.002300  0.017510  0.009190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5047 "MANSFIELD 0 " 500.00  "1 "   1 " "  :  1  0.000400  0.008140  0.567600 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000180  0.003670  0.255930 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000060  0.001150  0.080360 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "1 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "2 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "3 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5043 "ROYSE CITY 0" 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.005980  0.035040  0.017500  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5043 "ROYSE CITY 0" 161.00    5284 "QUINLAN 0   " 161.00  "1 "   1 " "  :  1  0.007580  0.044450  0.022200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5153 "PARADISE 0  " 161.00  "1 "   1 " "  :  1  0.003100  0.023600  0.012390  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5153 "PARADISE 0  " 161.00  "2 "   1 " "  :  1  0.003100  0.023600  0.012390  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001270  0.015390  1.022130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00    5120 "BROWNWOOD 0 " 500.00  "2 "   1 " "  :  1  0.001270  0.015390  1.022130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5179 "CORSICANA ~2" 500.00  "1 "   1 " "  :  1  0.000540  0.010970  0.765120 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5260 "GLEN ROSE ~1" 500.00  "1 "   1 " "  :  1  0.000780  0.009440  0.627040 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5444 "MIDLOTHIAN~1" 500.00  "1 "   1 " "  :  1  0.000190  0.002350  0.156010 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    2113 "PARIS 1 0   " 500.00  "1 "   1 " "  :  1  0.000530  0.010870  0.758210 2768.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000590  0.007130  0.473540 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000700  0.008500  0.564600 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    8074 "MT. ENTERP~1" 500.00  "1 "   1 " "  :  1  0.001420  0.029030  2.024970 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    8038 "SULPHUR SP~1" 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    8124 "CUMBY 0     " 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "1 "   1 " "  :  1  0.001180  0.008950  0.004700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "2 "   1 " "  :  1  0.001180  0.008950  0.004700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5054 "GROESBECK 0 " 161.00    5223 "MEXIA 0     " 161.00  "1 "   1 " "  :  1  0.005430  0.030690  0.016510  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5055 "GRAHAM 0    " 500.00    5018 "JACKSBORO ~1" 500.00  "1 "   1 " "  :  1  0.000340  0.004140  0.275230 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5055 "GRAHAM 0    " 500.00    5196 "BRYSON 1 0  " 500.00  "1 "   1 " "  :  1  0.000340  0.004100  0.275000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5059 "MABANK 2 0  " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.005070  0.028680  0.015430  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5060 "MABANK 2 1  " 115.00    8065 "TRINIDAD 2 0" 115.00  "1 "   1 " "  :  1  0.007190  0.041060  0.006170   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5015 "KELLER 2 0  " 500.00  "1 "   1 " "  :  1  0.000280  0.003360  0.223270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000780  0.009500  0.630800 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000500  0.010160  0.708380 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "1 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "2 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "3 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "4 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5070 "DALLAS 41 0 " 161.00    5128 "DALLAS 33 0 " 161.00  "1 "   1 " "  :  1  0.002040  0.009020  0.004200  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5071 "WACO 3 0    " 161.00    5359 "RIESEL 1 1  " 161.00  "1 "   1 " "  :  1  0.004590  0.034880  0.018310  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5147 "PLANO 6 0   " 161.00  "1 "   1 " "  :  1  0.004300  0.032720  0.017180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5267 "MC GREGOR 0 " 161.00  "1 "   1 " "  :  1  0.021940  0.093330  0.046680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.024490  0.107910  0.050230  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5138 "WACO 1 1    " 161.00  "1 "   1 " "  :  1  0.001810  0.013790  0.007240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5138 "WACO 1 1    " 161.00  "2 "   1 " "  :  1  0.001810  0.013790  0.007240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5080 "LORENA 0    " 161.00    5328 "RIESEL 2 0  " 161.00  "1 "   1 " "  :  1  0.008660  0.038170  0.017770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5081 "FORT HOOD 0 " 161.00    5163 "NOLANVILLE 0" 161.00  "1 "   1 " "  :  1  0.005160  0.030240  0.015100  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5081 "FORT HOOD 0 " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.006800  0.039000  0.005000  221.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON~13" 161.00    5086 "ARLINGTON~17" 161.00  "1 "   1 " "  :  1  0.002190  0.012830  0.006410  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON~13" 161.00    5330 "ARLINGTON~12" 161.00  "1 "   1 " "  :  1  0.002140  0.012530  0.006250  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON~13" 161.00    5440 "ARLINGTON~11" 161.00  "1 "   1 " "  :  1  0.001070  0.006050  0.003260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5295 "MCKINNEY 1 0" 500.00  "1 "   1 " "  :  1  0.000070  0.001340  0.093710 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5322 "DALLAS 2 0  " 500.00  "1 "   1 " "  :  1  0.000700  0.008530  0.566460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000200  0.002370  0.157140 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5468 "DALLAS 37 0 " 161.00  "1 "   1 " "  :  1  0.001810  0.007970  0.003710  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~17" 161.00    5177 "ARLINGTON~16" 161.00  "1 "   1 " "  :  1  0.002880  0.016290  0.008760  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~17" 161.00    5210 "BEDFORD 2 0 " 161.00  "1 "   1 " "  :  1  0.005270  0.023230  0.010810  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~17" 161.00    5447 "ARLINGTON ~9" 161.00  "1 "   1 " "  :  1  0.004510  0.019170  0.009590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5345 "HILLSBORO 0 " 161.00  "1 "   1 " "  :  1  0.005690  0.032170  0.017310  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5348 "ITASCA 0    " 161.00  "1 "   1 " "  :  1  0.004800  0.028140  0.014050  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5290 "WHITNEY 0   " 161.00  "1 "   1 " "  :  1  0.003280  0.018510  0.009960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5393 "CHINA SPRI~1" 161.00  "1 "   1 " "  :  1  0.006140  0.036020  0.017990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5122 "DALLAS 6 0  " 161.00  "1 "   1 " "  :  1  0.002770  0.012200  0.005680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5230 "DALLAS 28 0 " 161.00  "1 "   1 " "  :  1  0.001890  0.008340  0.003880  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001670  0.009800  0.004890  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5091 "FROST 0     " 161.00    5257 "ITALY 0     " 161.00  "1 "   1 " "  :  1  0.004940  0.028940  0.014450  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5092 "GRANDVIEW 0 " 161.00    5186 "VENUS 0     " 161.00  "1 "   1 " "  :  1  0.005390  0.031620  0.015790  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5291 "FORT WORT~18" 161.00  "1 "   1 " "  :  1  0.002990  0.017540  0.008760  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
