title
Texas2k_series24_case1_2016summerPeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  103.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4135 "PEARSALL 4  "  20.00    4131 "PEARSALL 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 3.140000E-03 1.401400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  103.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4136 "PEARSALL 5  "  20.00    4131 "PEARSALL 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 3.150000E-03 1.840900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  105.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4137 "PEARSALL 6  "  20.00    4131 "PEARSALL 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 2.180000E-03 8.044000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  140.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4138 "PEARSALL 7  "  20.00    4131 "PEARSALL 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 5.800000E-04 3.762000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  135.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4140 "SARITA 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 7.200000E-04 3.223000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  428.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4142 "SARITA 1 2  "  13.80    4140 "SARITA 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 5.400000E-04 2.789000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  168.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4147 "LAREDO 4 1  " 115.00    4146 "LAREDO 4 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 2.000000E-04 1.230000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00    4151 "ARMSTRONG ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 1.430000E-03 8.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   78.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00    4151 "ARMSTRONG ~1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 1.430000E-03 8.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   78.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4153 "ARMSTRONG ~3"  18.00    4151 "ARMSTRONG ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 6.000000E-04 1.612000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  381.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4158 "CORPUS CHR~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 6.000000E-04 2.511000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  620.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4158 "CORPUS CHR~1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 6.000000E-04 2.511000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  620.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4160 "CORPUS CHR~3"  13.80    4158 "CORPUS CHR~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 4.700000E-04 2.419000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  298.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4161 "CORPUS CHR~4"  13.80    4158 "CORPUS CHR~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 8.100000E-04 5.928000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  296.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4162 "CORPUS CHR~5"  13.80    4158 "CORPUS CHR~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 2.010000E-03 5.867000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  293.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4163 "CORPUS CHR~6"  13.80    4158 "CORPUS CHR~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 3.700000E-03 1.506600E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   74.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4166 "SARITA 2 1  "  13.80    4165 "SARITA 2 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 2.170000E-03 9.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  132.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4166 "SARITA 2 1  "  13.80    4165 "SARITA 2 0  " 115.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 2.170000E-03 9.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  132.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4177 "BRUNI 1 1   "  13.80    4176 "BRUNI 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 5.300000E-03 1.127400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  115.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4177 "BRUNI 1 1   "  13.80    4176 "BRUNI 1 0   " 115.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 5.300000E-03 1.127400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  115.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4182 "TAFT 1 1    " 115.00    4181 "TAFT 1 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   21 100.000000 3.210000E-03 9.306000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  169.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4183 "SAN PERLIT~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   19 100.000000 1.130000E-03 6.134000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4192 "BROWNSVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   19 100.000000 3.600000E-04 2.396000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  438.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4192 "BROWNSVILL~1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   19 100.000000 3.600000E-04 2.396000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  438.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4192 "BROWNSVILL~1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   19 100.000000 3.600000E-04 2.396000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  438.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4196 "OILTON 1    " 230.00    4195 "OILTON 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 8.000000E-05 5.760000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1233.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00    4196 "OILTON 1    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4   20 100.000000 7.200000E-04 3.236000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5016 "KELLER 2 1  " 161.00    5015 "KELLER 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.500000E-04 1.417000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1206.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5016 "KELLER 2 1  " 161.00    5015 "KELLER 2 0  " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.500000E-04 1.417000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1206.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5019 "JACKSBORO ~2" 161.00    5018 "JACKSBORO ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 5.800000E-04 2.598000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  590.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5020 "JACKSBORO ~3"  13.80    5018 "JACKSBORO ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.200000E-04 3.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  557.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5021 "ALEDO 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.000000E-04 1.005000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1375.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5021 "ALEDO 1 0   " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.000000E-04 1.005000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1375.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5023 "ALEDO 1 2   "  13.80    5021 "ALEDO 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 2.800000E-04 2.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  245.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 9.000000E-05 5.460000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1209.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5035 "DALLAS 1 2  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 8.400000E-04 7.958000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  243.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5036 "DALLAS 1 3  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 7.700000E-04 5.006000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  255.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5037 "DALLAS 1 4  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.500000E-04 1.216000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  985.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5038 "DALLAS 1 5  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.300000E-04 1.255000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  989.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5039 "DALLAS 1 6  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 8.000000E-05 5.520000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  994.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5040 "DALLAS 1 7  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 3.100000E-04 1.643000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  993.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5041 "DALLAS 1 8  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 2.100000E-04 1.142000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1001.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5042 "DALLAS 1 9  "  13.20    5033 "DALLAS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.300000E-04 1.345000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  988.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5046 "STEPHENVIL~2" 161.00    5045 "STEPHENVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 3.100000E-04 2.114000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5048 "MANSFIELD 1 " 161.00    5047 "MANSFIELD 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.300000E-04 1.253000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1354.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5050 "GREENVILLE~2" 161.00    5049 "GREENVILLE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 3.000000E-04 2.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5051 "GREENVILLE~3"  22.00    5049 "GREENVILLE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 2.400000E-04 1.633000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  409.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    5049 "GREENVILLE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 6.700000E-04 4.990000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  308.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5056 "GRAHAM 1    " 161.00    5055 "GRAHAM 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 2.300000E-04 1.209000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  913.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5057 "GRAHAM 2    "  13.80    5055 "GRAHAM 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 2.300000E-04 1.324000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1036.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5058 "GRAHAM 3    "  13.80    5055 "GRAHAM 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.100000E-04 1.928000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1023.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5060 "MABANK 2 1  " 115.00    5059 "MABANK 2 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 3.780000E-03 7.811000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  151.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5061 "MABANK 2 2  " 115.00    5060 "MABANK 2 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 3.050000E-03 1.346400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5062 "MABANK 2 3  " 115.00    5061 "MABANK 2 2  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 6.970000E-03 1.781900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5063 "ARLINGTON ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.300000E-04 9.010000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1277.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5063 "ARLINGTON ~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.300000E-04 9.010000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1277.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5065 "ARLINGTON ~3"  13.80    5063 "ARLINGTON ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 2.500000E-04 1.754000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  290.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5066 "ARLINGTON ~4"  13.80    5063 "ARLINGTON ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.420000E-03 9.165000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5067 "ARLINGTON ~5"  13.80    5063 "ARLINGTON ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.100000E-04 1.076000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1078.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5068 "ARLINGTON ~6"  13.80    5063 "ARLINGTON ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.700000E-04 1.130000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1073.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5069 "ARLINGTON ~7"  13.80    5063 "ARLINGTON ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 2.100000E-04 1.202000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1079.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5077 "TERRELL 1 1 " 115.00    5076 "TERRELL 1 0 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.500000E-03 6.519000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5084 "MCKINNEY 3 1" 161.00    5083 "MCKINNEY 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 2.400000E-04 1.146000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1295.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5089 "CLIFTON 1 1 "  13.80    5088 "CLIFTON 1 0 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 3.820000E-03 9.418000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  150.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5102 "RICHARDSON~2" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 2.600000E-04 1.140000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1345.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5102 "RICHARDSON~2" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 2.600000E-04 1.140000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1345.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5106 "IRVING 1 1  "  13.80    5105 "IRVING 1 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 7.090000E-03 1.975100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   82.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5107 "IRVING 1 2  "  13.80    5105 "IRVING 1 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 9.660000E-03 1.952700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   75.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5121 "BROWNWOOD 1 " 161.00    5120 "BROWNWOOD 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 6.400000E-04 4.599000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  298.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5124 "MARLIN 1    " 115.00    5123 "MARLIN 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.660000E-03 7.286000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  214.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5132 "BELTON 1    " 161.00    5131 "BELTON 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 3.700000E-04 1.821000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  981.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5138 "WACO 1 1    " 161.00    5137 "WACO 1 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.400000E-04 9.200000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  945.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5165 "DENTON 1 1  " 161.00    5164 "DENTON 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 8.000000E-05 4.850000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1379.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5166 "DENTON 1 2  "  13.80    5164 "DENTON 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 4.200000E-04 2.718000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  579.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5167 "DENTON 1 3  "  13.80    5164 "DENTON 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.200000E-03 9.028000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  215.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5170 "DUBLIN 1 1  "  18.00    5169 "DUBLIN 1 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 1.850000E-03 6.575000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  222.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5180 "CORSICANA ~3" 161.00    5179 "CORSICANA ~2" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 1.900000E-04 1.541000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  946.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5193 "KILLEEN 4 1 " 161.00    5192 "KILLEEN 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.200000E-04 1.302000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  890.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5197 "BRYSON 1 1  " 161.00    5196 "BRYSON 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.400000E-04 3.164000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  305.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5198 "BRYSON 1 2  "  18.00    5196 "BRYSON 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.800000E-04 1.116000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  594.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5205 "POOLVILLE 1 " 161.00    5204 "POOLVILLE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 7.000000E-05 8.580000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1134.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5206 "POOLVILLE 2 "  13.80    5204 "POOLVILLE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.300000E-04 1.983000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  903.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5207 "POOLVILLE 3 "  13.80    5204 "POOLVILLE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.600000E-04 1.066000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  915.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5208 "POOLVILLE 4 "  13.80    5204 "POOLVILLE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.900000E-04 1.341000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  913.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5237 "OLNEY 1 1   " 161.00    5236 "OLNEY 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 5.200000E-04 4.304000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  287.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5238 "OLNEY 1 2   "  18.00    5236 "OLNEY 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.600000E-04 9.760000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  826.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5240 "GOLDTHWAIT~2" 161.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 5.200000E-04 3.641000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  477.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5241 "GOLDTHWAIT~3" 115.00    5240 "GOLDTHWAIT~2" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 8.700000E-04 4.250000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  204.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5242 "GOLDTHWAIT~4" 115.00    5241 "GOLDTHWAIT~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 1.845000E-02 4.748200E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   24.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5243 "GOLDTHWAIT~5"  13.80    5239 "GOLDTHWAIT~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 3.800000E-04 2.602000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  584.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5261 "GLEN ROSE ~2" 161.00    5260 "GLEN ROSE ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 4.500000E-04 2.804000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  375.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5262 "GLEN ROSE ~3"  13.80    5260 "GLEN ROSE ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 1.000000E-04 6.320000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1450.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5263 "GLEN ROSE ~4"  13.80    5260 "GLEN ROSE ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 6.000000E-05 4.510000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1450.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5280 "TEMPLE 1 1  " 161.00    5279 "TEMPLE 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.000000E-04 6.350000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1112.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5281 "TEMPLE 1 2  "  13.80    5279 "TEMPLE 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.100000E-04 1.977000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  942.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5282 "TEMPLE 1 3  "  13.80    5279 "TEMPLE 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.100000E-04 1.672000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  940.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5283 "TEMPLE 1 4  "  13.80    5279 "TEMPLE 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.700000E-04 1.279000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  935.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5296 "MCKINNEY 1 1" 161.00    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.400000E-04 7.090000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1233.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5297 "MCKINNEY 1 2"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 8.500000E-04 6.248000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  223.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5298 "MCKINNEY 1 3"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.500000E-04 1.082000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  525.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5299 "MCKINNEY 1 4"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 3.000000E-04 2.227000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  524.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5300 "MCKINNEY 1 5"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 2.500000E-04 1.848000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  519.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5301 "MCKINNEY 1 6"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 5.800000E-04 3.088000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  403.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5302 "MCKINNEY 1 7"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 3.000000E-04 1.763000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1123.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5303 "MCKINNEY 1 8"  13.80    5295 "MCKINNEY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.700000E-04 1.315000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1117.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5304 "ALLEN 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 1.400000E-04 1.047000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1239.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5318 "GRANBURY 1 1" 161.00    5317 "GRANBURY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 1.300000E-04 1.555000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1106.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5319 "GRANBURY 1 2"  13.20    5317 "GRANBURY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 2.400000E-04 1.893000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  925.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5320 "GRANBURY 1 3"  13.20    5317 "GRANBURY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 4.600000E-04 2.092000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  917.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5321 "GRANBURY 1 4"  13.20    5317 "GRANBURY 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 2.600000E-04 1.811000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  921.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5323 "DALLAS 2 1  " 161.00    5322 "DALLAS 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.200000E-04 1.249000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1334.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5323 "DALLAS 2 1  " 161.00    5322 "DALLAS 2 0  " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.200000E-04 1.249000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1334.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5324 "DALLAS 2 2  "  13.80    5322 "DALLAS 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 3.700000E-04 2.069000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  952.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5325 "DALLAS 2 3  "  13.80    5322 "DALLAS 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 2.200000E-04 2.070000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  945.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5326 "DALLAS 2 4  "  13.80    5322 "DALLAS 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.400000E-04 7.110000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  953.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5342 "LEWISVILLE~2"  13.80    5341 "LEWISVILLE~1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 1.026000E-02 2.510600E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   49.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5343 "LEWISVILLE~3"  13.80    5341 "LEWISVILLE~1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 9.100000E-04 4.835000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  240.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5350 "GARLAND 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 8.000000E-05 9.060000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1258.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5350 "GARLAND 1 0 " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 8.000000E-05 9.060000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1258.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5359 "RIESEL 1 1  " 161.00    5358 "RIESEL 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.600000E-04 1.828000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1057.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5360 "RIESEL 1 2  "  13.80    5358 "RIESEL 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.500000E-04 1.120000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1333.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5362 "BRIDGEPORT 1" 161.00    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.800000E-04 1.755000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  646.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5363 "BRIDGEPORT 2"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 5.700000E-04 3.295000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  282.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5364 "BRIDGEPORT 3"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.400000E-04 9.480000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  798.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5365 "BRIDGEPORT 4"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 2.600000E-04 1.973000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  787.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5366 "BRIDGEPORT 5"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.800000E-04 2.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  795.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5367 "BRIDGEPORT 6"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.100000E-04 2.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  809.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5368 "BRIDGEPORT 7"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 2.200000E-04 1.449000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  798.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5369 "BRIDGEPORT 8"  13.80    5361 "BRIDGEPORT 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 4.100000E-04 2.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  796.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5381 "ENNIS 1     " 161.00    5380 "ENNIS 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 1.500000E-04 9.820000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1057.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5382 "ENNIS 2     "  13.80    5380 "ENNIS 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 2.100000E-04 1.436000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  786.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5383 "ENNIS 3     "  13.80    5380 "ENNIS 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   14 100.000000 2.300000E-04 1.636000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  787.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5384 "DALLAS 3 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 4.000000E-05 4.920000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1346.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5384 "DALLAS 3 0  " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 4.000000E-05 4.920000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1346.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5389 "WACO 2 1    " 161.00    5388 "WACO 2 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.100000E-04 6.660000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1064.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5391 "ROGERS 1    " 115.00    5390 "ROGERS 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 4.100000E-03 1.098400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5392 "ROGERS 2    " 115.00    5391 "ROGERS 1    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.427000E-02 3.089700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   50.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5395 "ALBANY 1 1  " 230.00    5394 "ALBANY 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 9.000000E-05 5.270000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1163.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5396 "ALBANY 1 2  " 161.00    5395 "ALBANY 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 5.700000E-04 4.373000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    5396 "ALBANY 1 2  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 2.330000E-03 6.520000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  168.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5398 "ALBANY 1 4  " 115.00    5397 "ALBANY 1 3  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 1.999000E-02 7.823800E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   21.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5399 "ALBANY 1 5  "  13.80    5394 "ALBANY 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   15 100.000000 9.000000E-05 1.069000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  645.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5402 "GRANBURY 2 1" 161.00    5401 "GRANBURY 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 1.900000E-04 1.369000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1174.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5403 "GRANBURY 2 2"  18.00    5401 "GRANBURY 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 2.800000E-04 2.956000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  426.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5404 "GRANBURY 2 3"  18.00    5401 "GRANBURY 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 2.700000E-04 1.999000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  435.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5405 "GRANBURY 2 4"  18.00    5401 "GRANBURY 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 3.000000E-04 2.018000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  440.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5406 "GRANBURY 2 5"  18.00    5401 "GRANBURY 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   18 100.000000 2.400000E-04 2.866000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  433.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5411 "KILLEEN 3 1 " 161.00    5410 "KILLEEN 3 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.500000E-04 1.564000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1041.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5414 "PALO PINTO~2" 161.00    5413 "PALO PINTO~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 1.220000E-03 5.952000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  315.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5415 "PALO PINTO~3"  13.80    5413 "PALO PINTO~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 4.300000E-04 3.186000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  561.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5416 "PALO PINTO~4"  13.80    5413 "PALO PINTO~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 3.400000E-04 3.222000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  559.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5417 "PALO PINTO~5"  13.80    5413 "PALO PINTO~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 2.400000E-04 2.840000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  574.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5418 "PALO PINTO~6"  13.80    5413 "PALO PINTO~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 5.800000E-04 2.748000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  551.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5419 "PALO PINTO~7"  13.80    5413 "PALO PINTO~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   12 100.000000 2.900000E-04 1.611000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  561.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5423 "LEWSIVILLE 1"  13.80    5422 "LEWSIVILLE 0" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 2.340000E-03 9.836000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   94.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5424 "LEWSIVILLE 2"  13.80    5422 "LEWSIVILLE 0" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 8.260000E-03 1.654100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   77.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5445 "MIDLOTHIAN~2" 161.00    5444 "MIDLOTHIAN~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 2.000000E-04 1.571000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1266.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5448 "GRAND PRAI~3" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 7.000000E-05 8.050000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1267.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5452 "COPPERAS C~2" 161.00    5451 "COPPERAS C~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 2.300000E-04 1.073000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  960.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5459 "HOLLAND 1   " 115.00    5458 "HOLLAND 0   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 3.380000E-03 1.167100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   80.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5460 "HOLLAND 2   " 115.00    5459 "HOLLAND 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   13 100.000000 1.905000E-02 3.471400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   35.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5465 "FRISCO 2 1  " 161.00    5464 "FRISCO 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   16 100.000000 8.000000E-05 9.760000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1284.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5479 "BURLESON 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5   17 100.000000 3.100000E-04 1.505000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  961.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6004 "BASTROP 1   " 230.00    6003 "BASTROP 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 2.600000E-04 1.763000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1117.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00    6004 "BASTROP 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.340000E-03 5.853000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00    6004 "BASTROP 1   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.340000E-03 5.853000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6006 "BASTROP 3   "  13.80    6003 "BASTROP 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 2.400000E-04 1.241000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  788.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6007 "BASTROP 4   "  13.80    6003 "BASTROP 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.200000E-04 8.010000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1069.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6008 "BASTROP 5   "  13.80    6003 "BASTROP 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.900000E-04 1.445000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  754.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6009 "BASTROP 6   "  13.80    6003 "BASTROP 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 3.300000E-04 2.418000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  758.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6010 "BASTROP 7   "  13.80    6003 "BASTROP 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 3.400000E-04 1.683000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  758.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6022 "LEANDER 1 1 " 230.00    6021 "LEANDER 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 3.300000E-04 1.733000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  948.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6023 "LEANDER 1 2 " 115.00    6022 "LEANDER 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.300000E-04 2.783000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  438.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6031 "YOAKUM 1    " 115.00    6030 "YOAKUM 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 3.190000E-03 1.363000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  124.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6033 "PFLUGERVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.400000E-04 9.440000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1058.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6035 "PFLUGERVIL~3" 115.00    6034 "PFLUGERVIL~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.000000E-04 1.618000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  540.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6035 "PFLUGERVIL~3" 115.00    6034 "PFLUGERVIL~2" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.000000E-04 1.618000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  540.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6037 "SAN ANTON~13" 115.00    6036 "SAN ANTON~12" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.300000E-04 1.830000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6037 "SAN ANTON~13" 115.00    6036 "SAN ANTON~12" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.300000E-04 1.830000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6037 "SAN ANTON~13" 115.00    6036 "SAN ANTON~12" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.300000E-04 1.830000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6039 "AUSTIN 3 1  " 230.00    6038 "AUSTIN 3 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.700000E-04 1.330000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1269.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6039 "AUSTIN 3 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 6.400000E-04 3.440000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  271.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6039 "AUSTIN 3 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 6.400000E-04 3.440000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  271.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6041 "AUSTIN 3 3  "  13.80    6038 "AUSTIN 3 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.000000E-04 2.009000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  296.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6042 "AUSTIN 3 4  "  13.80    6038 "AUSTIN 3 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.200000E-04 3.102000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  479.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6046 "SAN ANTON~22" 230.00    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.000000E-05 7.300000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1198.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6047 "SAN ANTON~23" 115.00    6046 "SAN ANTON~22" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.600000E-04 4.180000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6047 "SAN ANTON~23" 115.00    6046 "SAN ANTON~22" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.600000E-04 4.180000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6048 "SAN ANTON~24"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 1.400000E-03 7.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  233.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6049 "SAN ANTON~25"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.600000E-04 4.414000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  283.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6050 "SAN ANTON~26"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.600000E-04 4.367000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  256.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6051 "SAN ANTON~27"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 3.500000E-04 2.540000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  351.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6052 "SAN ANTON~28"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 7.400000E-04 3.404000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  342.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6053 "SAN ANTON~29"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 2.800000E-04 2.922000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  352.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6054 "SAN ANTON~30"  13.80    6045 "SAN ANTON~21" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 6.100000E-04 5.567000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  338.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6057 "NEW BRAUN~10" 230.00    6056 "NEW BRAUNF~9" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.300000E-04 1.095000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1171.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6058 "NEW BRAUN~11" 115.00    6057 "NEW BRAUN~10" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 6.100000E-04 2.173000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  328.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6058 "NEW BRAUN~11" 115.00    6057 "NEW BRAUN~10" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 6.100000E-04 2.173000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  328.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6063 "BRENHAM 1   " 230.00    6062 "BRENHAM 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.200000E-04 7.450000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1206.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6064 "BRENHAM 2   " 115.00    6063 "BRENHAM 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.040000E-03 4.096000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6067 "MARION 1 1  " 230.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.700000E-04 8.140000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1115.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6067 "MARION 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.050000E-03 4.320000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6067 "MARION 1 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.050000E-03 4.320000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6069 "MARION 1 3  "  18.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.300000E-04 1.215000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  667.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6070 "MARION 1 4  "  18.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.400000E-04 2.944000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  677.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6071 "MARION 1 5  "  18.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.300000E-04 9.640000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  670.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6072 "MARION 1 6  "  18.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.600000E-04 2.419000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  679.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6073 "MARION 1 7  "  18.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.600000E-04 1.616000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  664.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6074 "MARION 1 8  "  18.00    6066 "MARION 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.600000E-04 1.602000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  666.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6076 "LA GRANGE 1 " 230.00    6075 "LA GRANGE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 2.200000E-04 1.507000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1058.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6077 "LA GRANGE 2 " 115.00    6076 "LA GRANGE 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 7.000000E-04 2.510000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  176.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6078 "LA GRANGE 3 "  22.00    6075 "LA GRANGE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.600000E-04 1.164000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1159.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6079 "LA GRANGE 4 "  22.00    6075 "LA GRANGE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 9.000000E-05 5.420000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1165.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6080 "LA GRANGE 5 "  22.00    6075 "LA GRANGE 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 8.000000E-05 7.400000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1152.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6082 "MARBLE FAL~2"  13.80    6081 "MARBLE FAL~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 6.020000E-03 1.165000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   80.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6083 "MARBLE FAL~3"  13.80    6081 "MARBLE FAL~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 6.310000E-03 2.531000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   80.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6085 "ROUND ROCK~2"  13.80    6084 "ROUND ROCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.088000E-02 4.529800E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   31.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6086 "ROUND ROCK~3"  13.80    6084 "ROUND ROCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.670000E-03 2.130900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   41.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6087 "ROUND ROCK~4"  13.80    6084 "ROUND ROCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.529000E-02 2.834000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   43.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6088 "ROUND ROCK~5"  13.80    6084 "ROUND ROCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.920000E-03 9.450000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   25.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6089 "ROUND ROCK~6"  13.80    6084 "ROUND ROCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.580000E-03 2.567000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   25.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6090 "ROUND ROCK~7"  13.80    6084 "ROUND ROCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.130000E-03 9.907000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   46.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6102 "WINCHESTER 1" 230.00    6101 "WINCHESTER 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.300000E-04 8.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1307.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6102 "WINCHESTER 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.020000E-03 4.506000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6104 "WINCHESTER 3"  13.80    6101 "WINCHESTER 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 3.100000E-04 2.423000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  378.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6105 "WINCHESTER 4"  13.80    6101 "WINCHESTER 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 3.700000E-04 3.898000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  368.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6106 "WINCHESTER 5"  13.80    6101 "WINCHESTER 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.800000E-04 9.630000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  560.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6107 "ROCKDALE 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 6.100000E-04 4.374000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  380.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6109 "ROCKDALE 1 2" 115.00    6108 "ROCKDALE 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 2.520000E-03 1.036700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  137.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6110 "ROCKDALE 1 3"  13.80    6107 "ROCKDALE 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.500000E-04 1.079000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1181.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6111 "ROCKDALE 1 4"  13.80    6107 "ROCKDALE 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.400000E-04 1.069000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1208.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6119 "CEDAR PARK 1" 230.00    6118 "CEDAR PARK 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.100000E-04 1.219000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1133.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6119 "CEDAR PARK 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.600000E-04 2.890000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6119 "CEDAR PARK 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.600000E-04 2.890000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6142 "SAN ANTONI~2" 230.00    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 9.090000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1326.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6142 "SAN ANTONI~2" 230.00    6141 "SAN ANTONI~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 9.090000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1326.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6142 "SAN ANTONI~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.000000E-04 2.159000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  443.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6142 "SAN ANTONI~2" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.000000E-04 2.159000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  443.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6142 "SAN ANTONI~2" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.000000E-04 2.159000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  443.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6144 "SAN ANTONI~4"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.060000E-03 4.778000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  265.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6145 "SAN ANTONI~5"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.700000E-04 1.788000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1093.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6146 "SAN ANTONI~6"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.722000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1090.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6147 "SAN ANTONI~7"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 1.493000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1332.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6148 "SAN ANTONI~8"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.300000E-04 9.140000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1248.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6149 "SAN ANTONI~9"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.000000E-05 4.740000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1255.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6153 "SAN ANTON~34" 115.00    6152 "SAN ANTON~33" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 2.860000E-03 1.099300E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6162 "SEGUIN 1 1  " 230.00    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.685000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1132.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6163 "SEGUIN 1 2  " 115.00    6162 "SEGUIN 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.090000E-03 4.275000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6164 "SEGUIN 1 3  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.200000E-04 1.652000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  880.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6165 "SEGUIN 1 4  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.400000E-04 1.841000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  879.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6166 "SEGUIN 1 5  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.100000E-04 7.750000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  880.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6167 "SEGUIN 1 6  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 1.447000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  883.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6170 "SAN ANTON~76" 230.00    6169 "SAN ANTON~75" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 2.700000E-04 1.779000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1108.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6171 "SAN ANTON~77" 115.00    6170 "SAN ANTON~76" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.700000E-04 3.437000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  297.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6173 "CUERO 2 1   " 115.00    6172 "CUERO 2 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 1.300000E-03 5.717000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  137.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6178 "SAN ANTON~74" 115.00    6177 "SAN ANTON~73" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.200000E-04 4.251000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6178 "SAN ANTON~74" 115.00    6177 "SAN ANTON~73" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.200000E-04 4.251000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6189 "COLUMBUS 1  " 115.00    6188 "COLUMBUS 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 2.270000E-03 6.067000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  178.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6193 "CALDWELL 1  " 115.00    6192 "CALDWELL 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.130000E-03 6.451000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  125.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6198 "SAN ANTON~52" 230.00    6197 "SAN ANTON~51" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 1.500000E-04 1.413000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1372.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6198 "SAN ANTON~52" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.800000E-04 1.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6198 "SAN ANTON~52" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.800000E-04 1.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6198 "SAN ANTON~52" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.800000E-04 1.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6211 "MARBLE FAL~5" 230.00    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 3.000000E-04 1.639000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  978.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    6211 "MARBLE FAL~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 8.300000E-04 3.328000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  381.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6213 "MARBLE FAL~7"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 6.600000E-04 4.478000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  363.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6214 "MARBLE FAL~8"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.400000E-04 2.757000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  718.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6215 "MARBLE FAL~9"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.000000E-04 7.100000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  721.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6216 "MARBLE FA~10"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.100000E-04 1.596000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  710.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6223 "AUSTIN 27 1 " 115.00    6222 "AUSTIN 27 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 1.710000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6223 "AUSTIN 27 1 " 115.00    6222 "AUSTIN 27 0 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 1.710000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6223 "AUSTIN 27 1 " 115.00    6222 "AUSTIN 27 0 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 1.710000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6229 "SAN MARCOS 1" 230.00    6228 "SAN MARCOS 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.100000E-04 1.313000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1208.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6230 "SAN MARCOS 2" 115.00    6229 "SAN MARCOS 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 6.100000E-04 3.602000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6230 "SAN MARCOS 2" 115.00    6229 "SAN MARCOS 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 6.100000E-04 3.602000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6235 "SAN ANTON~71" 230.00    6234 "SAN ANTON~70" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 6.000000E-05 4.750000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6235 "SAN ANTON~71" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 7.500000E-04 2.962000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  406.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6235 "SAN ANTON~71" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 7.500000E-04 2.962000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  406.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6240 "ELMENDORF 1 " 230.00    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.800000E-04 1.264000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1194.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6241 "ELMENDORF 2 " 115.00    6240 "ELMENDORF 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.110000E-03 5.088000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6241 "ELMENDORF 2 " 115.00    6240 "ELMENDORF 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.110000E-03 5.088000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6242 "ELMENDORF 3 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.000000E-04 4.713000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  380.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6243 "ELMENDORF 4 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.934000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  690.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6244 "ELMENDORF 5 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  957.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6245 "ELMENDORF 6 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.100000E-04 1.383000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  965.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6246 "ELMENDORF 7 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.100000E-04 7.110000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  967.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6247 "ELMENDORF 8 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.400000E-04 8.670000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  694.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6248 "ELMENDORF 9 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.800000E-04 1.749000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  689.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6249 "ELMENDORF 10"  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.600000E-04 2.531000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  685.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6255 "AUSTIN 2 1  " 230.00    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.000000E-05 4.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6256 "AUSTIN 2 2  " 115.00    6255 "AUSTIN 2 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 8.500000E-04 4.835000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6256 "AUSTIN 2 2  " 115.00    6255 "AUSTIN 2 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 8.500000E-04 4.835000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6257 "AUSTIN 2 3  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.100000E-04 1.147000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  726.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6258 "AUSTIN 2 4  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 3.700000E-04 2.186000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  731.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6259 "AUSTIN 2 5  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.400000E-04 2.142000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  333.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6260 "AUSTIN 2 6  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.800000E-04 1.038000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  914.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6264 "KENEDY 1    " 115.00    6263 "KENEDY 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.100000E-04 3.319000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  120.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6266 "CUERO 1 1   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 7.030000E-03 2.405200E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   29.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6267 "CUERO 1 2   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 1.927000E-02 5.517900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   35.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6268 "CUERO 1 3   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.220000E-03 1.740700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   30.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6269 "CUERO 1 4   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 2.070000E-02 5.901100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   32.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6270 "CUERO 1 5   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 1.825000E-02 3.242400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   47.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6271 "CUERO 1 6   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 3.360000E-03 1.392000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   42.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6272 "CUERO 1 7   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 4.550000E-03 1.905400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   35.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6273 "CUERO 1 8   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.630000E-03 2.621600E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   32.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6274 "CUERO 1 9   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 9.020000E-03 4.175000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   39.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6278 "KYLE 1      " 115.00    6277 "KYLE 0      " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.600000E-04 2.831000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  331.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6280 "SEGUIN 2 1  " 115.00    6279 "SEGUIN 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.060000E-03 3.718000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6286 "BOERNE 2 1  " 115.00    6285 "BOERNE 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 3.200000E-04 2.360000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  311.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6287 "SAN ANTON~45" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.800000E-04 3.855000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6287 "SAN ANTON~45" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.800000E-04 3.855000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6293 "CEDAR CREE~2" 230.00    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.000000E-04 1.411000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1210.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6294 "CEDAR CREE~3" 115.00    6293 "CEDAR CREE~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.800000E-04 2.427000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  217.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6295 "CEDAR CREE~4"  13.80    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.700000E-04 8.960000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  756.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6296 "CEDAR CREE~5"  13.80    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.300000E-04 7.660000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  762.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6297 "CEDAR CREE~6"  13.80    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 2.084000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  765.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6299 "NEW BRAUNF~2" 230.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 1.939000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  994.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6300 "NEW BRAUNF~3" 115.00    6299 "NEW BRAUNF~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.890000E-03 6.692000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  181.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6301 "NEW BRAUNF~4"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.500000E-04 2.541000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  225.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6302 "NEW BRAUNF~5"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.900000E-04 2.162000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  897.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6303 "NEW BRAUNF~6"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.000000E-04 7.330000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  887.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6304 "NEW BRAUNF~7"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.600000E-04 1.816000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  896.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6305 "NEW BRAUNF~8"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.700000E-04 2.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  904.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6309 "HONDO 1     " 115.00    6308 "HONDO 0     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.600000E-04 6.271000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6316 "GEORGETOWN~4" 161.00    6315 "GEORGETOWN~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.430000E-03 7.650000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  251.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6317 "GEORGETOWN~5" 161.00    6316 "GEORGETOWN~4" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.810000E-03 6.783000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  189.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6318 "GEORGETOWN~6" 161.00    6317 "GEORGETOWN~5" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.920000E-03 8.014000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  198.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6319 "GEORGETOWN~7" 115.00    6318 "GEORGETOWN~6" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.210000E-03 5.812000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6322 "FLORESVILL~2" 115.00    6321 "FLORESVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.140000E-03 3.057000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  249.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6334 "SAN ANTON~65" 230.00    6333 "SAN ANTON~64" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 3.300000E-04 1.665000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1094.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6335 "SAN ANTON~66" 115.00    6334 "SAN ANTON~65" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 6.300000E-04 3.435000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  271.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6343 "ROUND ROC~10" 230.00    6342 "ROUND ROCK~9" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.500000E-04 1.679000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1137.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6344 "ROUND ROC~11" 115.00    6343 "ROUND ROC~10" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.800000E-04 1.611000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6344 "ROUND ROC~11" 115.00    6343 "ROUND ROC~10" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.800000E-04 1.611000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6350 "AUSTIN 1 1  " 230.00    6349 "AUSTIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.900000E-04 1.229000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1150.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6351 "AUSTIN 1 2  " 115.00    6350 "AUSTIN 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.790000E-03 6.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6351 "AUSTIN 1 2  " 115.00    6350 "AUSTIN 1 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.790000E-03 6.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6355 "ROUND ROC~13" 115.00    6354 "ROUND ROC~12" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 7.600000E-04 2.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  193.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6355 "ROUND ROC~13" 115.00    6354 "ROUND ROC~12" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 7.600000E-04 2.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  193.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6360 "BURNET 1    " 115.00    6359 "BURNET 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.880000E-03 1.086200E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  136.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7003 "PASADENA 2 1" 230.00    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.200000E-04 1.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1299.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7003 "PASADENA 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.000000E-04 3.512000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  386.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7003 "PASADENA 2 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.000000E-04 3.512000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  386.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7003 "PASADENA 2 1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.000000E-04 3.512000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  386.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7005 "PASADENA 2 3"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.100000E-04 2.493000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  630.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7006 "PASADENA 2 4"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.200000E-04 1.417000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  626.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7007 "PASADENA 2 5"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.400000E-04 2.135000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  639.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7008 "PASADENA 2 6"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.500000E-04 2.245000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  629.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7009 "PASADENA 2 7"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 2.499000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  625.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7015 "HOUSTON 1 1 "  18.00    7014 "HOUSTON 1 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.810000E-03 2.166500E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   43.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7019 "NURSERY 1   " 230.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 9.500000E-04 4.341000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  383.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7020 "NURSERY 2   " 115.00    7019 "NURSERY 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 7.600000E-04 4.319000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  244.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7021 "NURSERY 3   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 6.900000E-04 5.321000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  311.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7022 "NURSERY 4   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 7.000000E-04 5.667000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  328.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7023 "NURSERY 5   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 5.600000E-04 3.486000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  326.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7024 "NURSERY 6   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.900000E-04 1.166000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  456.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7025 "NURSERY 7   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 9.400000E-04 7.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  223.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7030 "PORT LAVAC~2" 115.00    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.150000E-03 8.558000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  126.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7031 "PORT LAVAC~3"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 4.160000E-03 1.856000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  107.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7032 "PORT LAVAC~4"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 6.980000E-03 2.319600E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   73.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7033 "PORT LAVAC~5"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 5.660000E-03 2.143900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   84.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7034 "PORT LAVAC~6"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 4.620000E-03 3.060300E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   63.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7036 "CONROE 5 1  " 115.00    7035 "CONROE 5 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.039000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  368.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7038 "SUGAR LAND~6" 230.00    7037 "SUGAR LAND~5" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 9.950000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1055.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7038 "SUGAR LAND~6" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.400000E-04 2.618000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7038 "SUGAR LAND~6" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.400000E-04 2.618000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7041 "DAYTON 1    " 115.00    7040 "DAYTON 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.900000E-04 3.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  337.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7041 "DAYTON 1    " 115.00    7040 "DAYTON 0    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.900000E-04 3.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  337.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7043 "VICTORIA 2 1" 230.00    7042 "VICTORIA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 8.000000E-05 9.080000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1048.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7044 "VICTORIA 2 2" 115.00    7043 "VICTORIA 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.240000E-03 5.616000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  137.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7045 "VICTORIA 2 3"  20.00    7042 "VICTORIA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.900000E-04 1.951000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  729.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7046 "VICTORIA 2 4"  20.00    7042 "VICTORIA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.300000E-04 9.000000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  716.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7048 "KATY 1 1    " 230.00    7047 "KATY 1 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.100000E-04 8.190000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1125.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7049 "KATY 1 2    " 115.00    7048 "KATY 1 1    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.800000E-04 2.653000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  466.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7049 "KATY 1 2    " 115.00    7048 "KATY 1 1    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.800000E-04 2.653000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  466.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7057 "SPRING 8 1  " 115.00    7056 "SPRING 8 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.610000E-03 4.976000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7059 "POINT COMF~5" 230.00    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.000000E-04 1.603000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  605.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7060 "POINT COMF~6" 115.00    7059 "POINT COMF~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.680000E-03 5.948000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  188.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7061 "POINT COMF~7"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.000000E-04 2.449000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  535.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7062 "POINT COMF~8"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.000000E-04 2.239000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  531.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7063 "POINT COMF~9"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.900000E-04 2.417000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  527.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7064 "POINT COM~10"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.700000E-04 1.851000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  530.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7065 "POINT COM~11"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.100000E-04 2.035000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  520.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7066 "POINT COM~12"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.000000E-04 2.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  542.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7069 "EL CAMPO 1  " 115.00    7068 "EL CAMPO 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.300000E-03 7.154000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7074 "GALVESTON ~2" 115.00    7073 "GALVESTON ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 6.200000E-04 3.776000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  185.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7077 "BAYTOWN 2 1 " 230.00    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.000000E-05 4.590000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1233.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7078 "BAYTOWN 2 2 " 115.00    7077 "BAYTOWN 2 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.100000E-03 4.562000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  220.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7079 "BAYTOWN 2 3 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.400000E-04 1.675000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  855.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7080 "BAYTOWN 2 4 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.700000E-04 2.147000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  857.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7081 "BAYTOWN 2 5 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.000000E-04 2.166000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  863.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7082 "BAYTOWN 2 6 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.800000E-04 1.719000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  847.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7084 "LEAGUE CIT~2" 115.00    7083 "LEAGUE CIT~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.003000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  355.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7084 "LEAGUE CIT~2" 115.00    7083 "LEAGUE CIT~1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.003000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  355.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7096 "WADSWORTH 1 " 230.00    7095 "WADSWORTH 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.200000E-04 1.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  846.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7097 "WADSWORTH 2 " 115.00    7096 "WADSWORTH 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 9.700000E-04 5.173000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7098 "WADSWORTH 3 "  13.80    7095 "WADSWORTH 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.800000E-04 2.986000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7099 "WADSWORTH 4 "  13.80    7095 "WADSWORTH 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.200000E-04 1.103000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7105 "DEER PARK 1 " 230.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.200000E-04 1.194000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1312.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7106 "DEER PARK 2 " 115.00    7105 "DEER PARK 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.100000E-04 3.345000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  354.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7106 "DEER PARK 2 " 115.00    7105 "DEER PARK 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.100000E-04 3.345000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  354.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7107 "DEER PARK 3 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.600000E-04 1.012000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  592.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7108 "DEER PARK 4 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 6.600000E-04 4.540000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  335.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7109 "DEER PARK 5 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.800000E-04 3.767000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  339.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7110 "DEER PARK 6 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.800000E-04 1.895000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  731.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7111 "DEER PARK 7 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.000000E-04 1.942000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  743.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7112 "DEER PARK 8 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.600000E-04 1.175000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  740.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7113 "DEER PARK 9 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.100000E-04 2.270000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  748.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7114 "DEER PARK 10"  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.800000E-04 1.098000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  752.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7115 "DEER PARK 11"  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.600000E-04 1.098000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  744.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7121 "HOUSTON 3 1 "  18.00    7120 "HOUSTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 9.400000E-03 1.852900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   41.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7122 "HOUSTON 3 2 "  18.00    7120 "HOUSTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.620000E-03 1.929800E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   46.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7125 "SUGAR LAND~2" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.100000E-04 1.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1358.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7125 "SUGAR LAND~2" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.100000E-04 1.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1358.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "4 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7131 "LAPORTE 1   " 230.00    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.000000E-04 1.434000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1373.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7132 "LAPORTE 2   " 115.00    7131 "LAPORTE 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.090000E-03 3.352000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  446.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7132 "LAPORTE 2   " 115.00    7131 "LAPORTE 1   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.090000E-03 3.352000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  446.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7133 "LAPORTE 3   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.600000E-04 5.358000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  295.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7134 "LAPORTE 4   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.000000E-04 1.347000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  776.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7135 "LAPORTE 5   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.400000E-04 1.692000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  767.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7136 "LAPORTE 6   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.500000E-04 1.860000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  768.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7137 "LAPORTE 7   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.300000E-04 1.928000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  781.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7138 "LAPORTE 8   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.000000E-04 6.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1053.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7139 "LAPORTE 9   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.000000E-03 4.660000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  357.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7140 "LAPORTE 10  "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.300000E-04 3.937000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7141 "LAPORTE 11  "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.700000E-04 2.584000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  368.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7142 "LAPORTE 12  "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.500000E-04 3.413000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  363.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7146 "HOUSTON 2 1 "  13.80    7145 "HOUSTON 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.560000E-03 2.128500E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   25.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7151 "WILLIS 2 1  " 115.00    7150 "WILLIS 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.281000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  151.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7156 "SPRING 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.246000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  424.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7156 "SPRING 2 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.246000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  424.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7156 "SPRING 2 0  " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.246000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  424.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7160 "HOUSTON 5 1 " 230.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.000000E-04 5.040000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1310.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7160 "HOUSTON 5 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.700000E-04 2.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7160 "HOUSTON 5 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.700000E-04 2.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7160 "HOUSTON 5 1 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.700000E-04 2.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7292 "HOUSTON 69 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.430000E-03 9.990000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 1.630000E-03  221.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7162 "HOUSTON 5 3 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.200000E-04 1.603000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7163 "HOUSTON 5 4 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.400000E-04 2.489000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  498.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7164 "HOUSTON 5 5 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.700000E-04 1.804000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  498.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7165 "HOUSTON 5 6 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.700000E-04 1.624000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7166 "HOUSTON 5 7 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 2.910000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  507.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7167 "HOUSTON 5 8 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.000000E-04 3.535000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7168 "HOUSTON 5 9 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 2.347000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7169 "HOUSTON 5 10"  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 1.916000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  416.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7170 "HOUSTON 5 11"  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 1.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1042.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7172 "TEXAS CITY~2" 115.00    7171 "TEXAS CITY~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.700000E-04 1.742000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  352.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7175 "SPRING 7 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.900000E-04 1.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1292.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7175 "SPRING 7 0  " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.900000E-04 1.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1292.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7176 "SPRING 7 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7176 "SPRING 7 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7176 "SPRING 7 1  " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7185 "MISSOURI C~3" 115.00    7184 "MISSOURI C~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 7.400000E-04 3.210000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7185 "MISSOURI C~3" 115.00    7184 "MISSOURI C~2" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 7.400000E-04 3.210000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7185 "MISSOURI C~3" 115.00    7184 "MISSOURI C~2" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 7.400000E-04 3.210000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7187 "HOUSTON 4 1 " 230.00    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.070000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7187 "HOUSTON 4 1 " 230.00    7186 "HOUSTON 4 0 " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.070000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.700000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "4 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.700000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7189 "HOUSTON 4 3 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.200000E-04 4.222000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  264.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7190 "HOUSTON 4 4 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.600000E-04 5.343000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  337.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7191 "HOUSTON 4 5 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.300000E-04 3.094000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  258.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7192 "HOUSTON 4 6 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.000000E-04 3.659000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  312.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7193 "HOUSTON 4 7 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.600000E-04 2.713000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  256.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7194 "HOUSTON 4 8 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.000000E-04 1.508000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  861.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7195 "HOUSTON 4 9 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.900000E-04 1.748000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  863.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7196 "HOUSTON 4 10"  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.300000E-04 9.400000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  866.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7197 "HOUSTON 4 11"  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.000000E-05 6.040000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  867.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7200 "CYPRESS 1 1 " 230.00    7199 "CYPRESS 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 2.000000E-04 1.412000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1344.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7205 "BAYTOWN 1 1 " 230.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.400000E-04 1.015000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1324.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7206 "BAYTOWN 1 2 " 115.00    7205 "BAYTOWN 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.290000E-03 9.203000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  181.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7207 "BAYTOWN 1 3 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.900000E-04 2.463000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  243.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7208 "BAYTOWN 1 4 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 9.230000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1265.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7209 "BAYTOWN 1 5 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.000000E-05 6.390000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7210 "BAYTOWN 1 6 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.700000E-04 2.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  664.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7211 "BAYTOWN 1 7 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.500000E-04 1.573000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  656.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7212 "BAYTOWN 1 8 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.900000E-04 2.557000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  669.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7228 "HOUSTON 90 1" 230.00    7227 "HOUSTON 90 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 1.098000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1259.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7229 "HOUSTON 90 2" 115.00    7228 "HOUSTON 90 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 1.801000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7229 "HOUSTON 90 2" 115.00    7228 "HOUSTON 90 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 1.801000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7229 "HOUSTON 90 2" 115.00    7228 "HOUSTON 90 1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 1.801000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7253 "ANGLETON 1  " 115.00    7252 "ANGLETON 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 9.000000E-04 3.239000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  198.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7262 "BAY CITY 1  " 115.00    7261 "BAY CITY 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.900000E-04 2.478000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  305.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7264 "PASADENA 3 1" 230.00    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 8.190000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1362.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7264 "PASADENA 3 1" 230.00    7263 "PASADENA 3 0" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 8.190000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1362.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7264 "PASADENA 3 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.230000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  461.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7264 "PASADENA 3 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.230000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  461.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7266 "PASADENA 3 3"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 7.710000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  983.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7267 "PASADENA 3 4"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 6.900000E-04 4.478000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  443.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7268 "PASADENA 3 5"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.000000E-04 1.399000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  438.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7269 "PASADENA 3 6"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.800000E-04 4.031000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  440.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7270 "PASADENA 3 7"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.900000E-04 1.203000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  701.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7275 "VICTORIA 3 1" 115.00    7274 "VICTORIA 3 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.480000E-03 1.253800E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7279 "MONT BELVI~2" 115.00    7278 "MONT BELVI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.310000E-03 7.995000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7280 "MONT BELVI~3"  13.80    7278 "MONT BELVI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.750000E-03 1.048400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   87.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7281 "MONT BELVI~4"  13.80    7278 "MONT BELVI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.690000E-03 1.286900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   91.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7283 "BAYTOWN 3 1 " 115.00    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.540000E-03 7.063000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7284 "BAYTOWN 3 2 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.030000E-03 2.625700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   70.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7285 "BAYTOWN 3 3 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.370000E-03 8.957000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
