title
Texas2k_series24_case1_2016summerPeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   8115 "JACKSONVIL~4"  13.80 "1 "  " " :  0    8115 "JACKSONVIL~4"  13.80  1.000000  1.000000   8    8   0.000000  10.000000   3.000000  0.000000  4.660000 -1.220000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8116 "JACKSONVIL~5"  13.80 "1 "  " " :  0    8116 "JACKSONVIL~5"  13.80  1.000000  1.000000   8    8   0.000000 351.699996 105.509996  0.000000 163.890004 -42.910001 422.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8117 "JACKSONVIL~6"  13.80 "1 "  " " :  1    8117 "JACKSONVIL~6"  13.80  1.000000  1.000000   8    8 105.509996 351.699996 105.509996 65.613121 163.890004 -42.910001 422.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8129 "MOUNT PLEA~4"  18.00 "1 "  " " :  1    8129 "MOUNT PLEA~4"  18.00  1.000000  1.000000   8    8 475.199986 659.999990 198.000002 -48.685333 307.559991 -80.519998 792.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8130 "MOUNT PLEA~5"  18.00 "1 "  " " :  1    8130 "MOUNT PLEA~5"  18.00  1.000000  1.000000   8    8 475.199986 659.999990 198.000002 -15.703195 307.559991 -80.519998 792.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8131 "MOUNT PLEA~6"  18.00 "1 "  " " :  1    8131 "MOUNT PLEA~6"  18.00  1.000000  1.000000   8    8 475.199986 659.999990 198.000002 -37.167522 307.559991 -80.519998 792.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8147 "TRINIDAD 1 0" 230.00 "1 "  " " :  0    8147 "TRINIDAD 1 0" 230.00  1.000000  1.000000   8    7   0.000000   4.000000   1.200000  1.860000  1.860000 -0.490000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8147 "TRINIDAD 1 0" 230.00 "2 "  " " :  0    8147 "TRINIDAD 1 0" 230.00  1.000000  1.000000   8    7   0.000000 239.299989  71.789998 98.215759 111.510003 -29.190001 287.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8152 "BRYAN 2 0   " 115.00 "1 "  " " :  0    8152 "BRYAN 2 0   " 115.00  1.000000  1.000000   8    7   0.000000  22.000000   6.600000  0.000000 11.200000 -2.440000  26.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8155 "BREMOND 0   " 500.00 "1 "  " " :  0    8155 "BREMOND 0   " 500.00  1.000000  1.000000   8    7   0.000000 174.600005  52.380002  0.000000 81.360000 -21.300000 209.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8155 "BREMOND 0   " 500.00 "2 "  " " :  1    8155 "BREMOND 0   " 500.00  1.000000  1.000000   8    7  52.380002 174.600005  52.380002 -21.300000 81.360000 -21.300000 209.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8158 "BRYAN 1 0   " 500.00 "1 "  " " :  0    8158 "BRYAN 1 0   " 500.00  1.000000  1.000000   8    7   0.000000 104.999995  31.500000  0.000000 53.439999 -11.650000 126.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8158 "BRYAN 1 0   " 500.00 "2 "  " " :  0    8158 "BRYAN 1 0   " 500.00  1.000000  1.000000   8    7   0.000000  98.199999  29.460001  0.000000 49.980000 -10.900000 117.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
load data  [1350]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
   1001 "ODESSA 2 0  " 115.00 "1 "   " "  :  1 20.781000 5.887950 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1002 "PRESIDIO 2 0" 115.00 "1 "   " "  :  1 15.414000 4.367300 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1007 "VAN HORN 0  " 115.00 "1 "   " "  :  1 7.008000 1.985600 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1012 "SANDERSON 0 " 115.00 "1 "   " "  :  1 2.985000 0.845750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "1 "   " "  :  1 0.510000 0.144500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "2 "   " "  :  1 1.518000 0.430100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "3 "   " "  :  1 27.197999 7.706100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1014 "GRANDFALLS 0" 115.00 "1 "   " "  :  1 2.220000 0.629000 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1015 "MARFA 0     " 115.00 "1 "   " "  :  1 7.509000 2.127550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1016 "GARDEN CIT~1" 115.00 "1 "   " "  :  1 2.889000 0.818550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1017 "ODESSA 4 0  " 115.00 "1 "   " "  :  1 18.345000 5.197750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1018 "NOTREES 0   " 115.00 "1 "   " "  :  1 0.069000 0.019550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1019 "MIDLAND 4 0 " 115.00 "1 "   " "  :  1 61.776000 17.503200 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1024 "ODESSA 6 0  " 115.00 "1 "   " "  :  1 63.038999 17.861050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1027 "MIDLAND 2 0 " 115.00 "1 "   " "  :  1 0.603000 0.170850 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1027 "MIDLAND 2 0 " 115.00 "2 "   " "  :  1 100.608003 28.505599 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "1 "   " "  :  1 1.425000 0.403750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "2 "   " "  :  1 0.753000 0.213350 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "3 "   " "  :  1 4.899000 1.388050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "4 "   " "  :  1 2.937000 0.832150 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1029 "MIDLAND 3 0 " 115.00 "1 "   " "  :  1 83.183998 23.568800 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1030 "ALPINE 0    " 115.00 "1 "   " "  :  1 23.046000 6.529700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1030 "ALPINE 0    " 115.00 "2 "   " "  :  1 1.581000 0.447950 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1031 "FORT DAVIS 0" 115.00 "1 "   " "  :  1 9.246000 2.619700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1036 "CRANE 0     " 115.00 "1 "   " "  :  1 1.017000 0.288150 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1036 "CRANE 0     " 115.00 "2 "   " "  :  1 12.579000 3.564050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1037 "ODESSA 5 0  " 115.00 "1 "   " "  :  1 102.236998 28.967151 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1040 "ANDREWS 0   " 115.00 "1 "   " "  :  1 44.358000 12.568100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1044 "BIG LAKE 0  " 115.00 "1 "   " "  :  1 4.512000 1.278400 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1044 "BIG LAKE 0  " 115.00 "2 "   " "  :  1 10.170000 2.881500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1045 "MIDLAND 5 0 " 115.00 "1 "   " "  :  1 98.562002 27.925900 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1046 "OZONA 0     " 115.00 "1 "   " "  :  1 0.006000 0.001700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1046 "OZONA 0     " 115.00 "2 "   " "  :  1 11.079000 3.139050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "1 "   " "  :  1 1.776000 0.503200 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "2 "   " "  :  1 0.519000 0.147050 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "3 "   " "  :  1 12.693000 3.596350 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1055 "ODONNELL 0  " 115.00 "1 "   " "  :  1 3.978000 1.127100 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1058 "IRAAN 3 0   " 115.00 "1 "   " "  :  1 4.086000 1.157700 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1058 "IRAAN 3 0   " 115.00 "2 "   " "  :  1 9.369000 2.654550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1064 "ODESSA 3 0  " 115.00 "1 "   " "  :  1 6.591000 1.867450 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1064 "ODESSA 3 0  " 115.00 "2 "   " "  :  1 117.167997 33.197600 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1067 "BIG SPRIN~13" 115.00 "1 "   " "  :  1 101.549995 28.772500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1068 "MIDLAND 1 0 " 115.00 "1 "   " "  :  1 0.690000 0.195500 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1068 "MIDLAND 1 0 " 115.00 "2 "   " "  :  1 58.713001 16.635349 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1071 "ODESSA 1 0  " 115.00 "1 "   " "  :  1 91.464001 25.914800 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1083 "FORT STOCK~4" 115.00 "1 "   " "  :  1 39.945000 11.317750 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1085 "KERMIT 0    " 115.00 "1 "   " "  :  1 2.922000 0.827900 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1085 "KERMIT 0    " 115.00 "2 "   " "  :  1 18.375000 5.206250 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1086 "PECOS 0     " 115.00 "1 "   " "  :  1 39.671999 11.240400 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1087 "SHEFFIELD 0 " 115.00 "1 "   " "  :  1 0.909000 0.257550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1089 "LAMESA 0    " 115.00 "1 "   " "  :  1 0.831000 0.235450 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1089 "LAMESA 0    " 115.00 "2 "   " "  :  1 39.774001 11.269300 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1091 "RALLS 2 0   " 161.00 "1 "   " "  :  1 4.713000 1.335350 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1091 "RALLS 2 0   " 161.00 "2 "   " "  :  1 6.909000 1.957550 0.000000 0.000000 0.000000 0.000000   1    9 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "PARIS 3 0   " 161.00 "1 "   " "  :  1 14.307000 4.053650 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "PARIS 3 0   " 161.00 "2 "   " "  :  1 34.050000 9.647500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2007 "HONEY GROV~1" 161.00 "1 "   " "  :  1 9.540000 2.703000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2008 "MEMPHIS 0   " 161.00 "1 "   " "  :  1 8.061000 2.283950 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2009 "IOWA PARK 0 " 161.00 "1 "   " "  :  1 39.135000 11.088250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "1 "   " "  :  1 5.106000 1.446700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "2 "   " "  :  1 9.606000 2.721700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "3 "   " "  :  1 2.928000 0.829600 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "4 "   " "  :  1 0.192000 0.054400 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "5 "   " "  :  1 38.973001 11.042350 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2014 "CHILDRESS 0 " 161.00 "1 "   " "  :  1 3.624000 1.026800 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2014 "CHILDRESS 0 " 161.00 "2 "   " "  :  1 21.804000 6.177800 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2015 "FORESTBURG 0" 161.00 "1 "   " "  :  1 4.686000 1.327700 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2016 "SHERMAN 3 0 " 161.00 "1 "   " "  :  1 69.266999 19.625650 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2020 "WICHITA F~12" 161.00 "1 "   " "  :  1 47.973001 13.592350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2022 "PARIS 2 1   " 161.00 "1 "   " "  :  1 11.565000 3.276750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2025 "WICHITA F~10" 161.00 "1 "   " "  :  1 39.618000 11.225100 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "1 "   " "  :  1 2.511000 0.711450 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "2 "   " "  :  1 0.948000 0.268600 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "3 "   " "  :  1 7.173000 2.032350 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "4 "   " "  :  1 7.938000 2.249100 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2027 "DEPORT 0    " 161.00 "1 "   " "  :  1 3.555000 1.007250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2028 "WICHITA FA~9" 161.00 "1 "   " "  :  1 14.238000 4.034100 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2029 "SILVERTON 0 " 161.00 "1 "   " "  :  1 3.201000 0.906950 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "BONHAM 0    " 161.00 "1 "   " "  :  1 3.912000 1.108400 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "BONHAM 0    " 161.00 "2 "   " "  :  1 43.233001 12.249350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "1 "   " "  :  1 0.786000 0.222700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "2 "   " "  :  1 1.272000 0.360400 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "3 "   " "  :  1 3.708000 1.050600 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2032 "ARTHUR CIT~1" 161.00 "1 "   " "  :  1 3.354000 0.950300 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "LEONARD 0   " 161.00 "1 "   " "  :  1 1.302000 0.368900 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "LEONARD 0   " 161.00 "2 "   " "  :  1 12.270000 3.476500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2034 "GORDONVILL~1" 161.00 "1 "   " "  :  1 5.340000 1.513000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "KNOX CITY 0 " 161.00 "1 "   " "  :  1 4.149000 1.175550 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "KNOX CITY 0 " 161.00 "2 "   " "  :  1 0.534000 0.151300 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2036 "WICHITA F~13" 161.00 "1 "   " "  :  1 41.586000 11.782700 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "LINDSAY 0   " 161.00 "1 "   " "  :  1 0.690000 0.195500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "LINDSAY 0   " 161.00 "2 "   " "  :  1 2.811000 0.796450 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2038 "ECTOR 0     " 161.00 "1 "   " "  :  1 2.604000 0.737800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2039 "SUNSET 0    " 161.00 "1 "   " "  :  1 5.559000 1.575050 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2040 "CLARKSVILL~1" 161.00 "1 "   " "  :  1 15.903001 4.505850 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2043 "SADLER 0    " 161.00 "1 "   " "  :  1 4.236000 1.200200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2044 "WHITESBORO 0" 161.00 "1 "   " "  :  1 27.405000 7.764750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2045 "SHEPPARD A~1" 161.00 "1 "   " "  :  1 22.605000 6.404750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2046 "POTTSBORO 0 " 161.00 "1 "   " "  :  1 22.134000 6.271300 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "BELLS 0     " 161.00 "1 "   " "  :  1 9.408000 2.665600 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "BELLS 0     " 161.00 "2 "   " "  :  1 5.547000 1.571650 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2048 "CROSBYTON 0 " 161.00 "1 "   " "  :  1 6.417000 1.818150 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "1 "   " "  :  1 0.486000 0.137700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "2 "   " "  :  1 0.579000 0.164050 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "3 "   " "  :  1 10.506000 2.976700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2050 "PATTONVILL~1" 161.00 "1 "   " "  :  1 3.657000 1.036150 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2051 "HENRIETTA 0 " 161.00 "1 "   " "  :  1 17.850000 5.057500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "PANHANDLE~13" 161.00 "1 "   " "  :  1 9.459000 2.680050 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "PANHANDLE~13" 161.00 "2 "   " "  :  1 15.378000 4.357100 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2053 "BOWIE 0     " 161.00 "1 "   " "  :  1 29.133001 8.254350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2055 "WICHITA FA~2" 161.00 "1 "   " "  :  1 49.620000 14.059000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2060 "ROXTON 0    " 161.00 "1 "   " "  :  1 3.795000 1.075250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2063 "DENISON 2 0 " 161.00 "1 "   " "  :  1 65.616000 18.591200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "SUMNER 0    " 161.00 "1 "   " "  :  1 7.038000 1.994100 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "SUMNER 0    " 161.00 "2 "   " "  :  1 3.009000 0.852550 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2065 "GAINESVILL~1" 161.00 "1 "   " "  :  1 78.359997 22.202000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "1 "   " "  :  1 4.050000 1.147500 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "2 "   " "  :  1 2.541000 0.719950 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "3 "   " "  :  1 0.522000 0.147900 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2067 "WICHITA F~11" 161.00 "1 "   " "  :  1 53.966999 15.290651 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2068 "WINDTHORST 0" 161.00 "1 "   " "  :  1 5.760000 1.632000 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2069 "HOWE 0      " 161.00 "1 "   " "  :  1 21.923999 6.211800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2072 "COLLINSVIL~1" 161.00 "1 "   " "  :  1 9.705000 2.749750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2079 "PADUCAH 0   " 161.00 "1 "   " "  :  1 4.479000 1.269050 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2080 "NOCONA 0    " 161.00 "1 "   " "  :  1 16.932000 4.797400 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2081 "DODD CITY 0 " 161.00 "1 "   " "  :  1 4.464000 1.264800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2082 "WICHITA FA~5" 161.00 "1 "   " "  :  1 59.030998 16.725449 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2086 "MONTAGUE 0  " 161.00 "1 "   " "  :  1 2.193000 0.621350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2087 "SPUR 0      " 161.00 "1 "   " "  :  1 7.896000 2.237200 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2090 "ANNONA 0    " 161.00 "1 "   " "  :  1 2.424000 0.686800 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2091 "SEYMOUR 0   " 161.00 "1 "   " "  :  1 17.046000 4.829700 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2092 "DENISON 1 0 " 161.00 "1 "   " "  :  1 24.108000 6.830600 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2106 "WHITEWRIGH~1" 161.00 "1 "   " "  :  1 14.403000 4.080850 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2107 "SHERMAN 2 0 " 161.00 "1 "   " "  :  1 74.150997 21.009450 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2108 "ROCHESTER 0 " 161.00 "1 "   " "  :  1 2.145000 0.607750 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2109 "BURKBURNET~1" 161.00 "1 "   " "  :  1 33.809999 9.579500 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2110 "MUENSTER 2 0" 161.00 "1 "   " "  :  1 8.589000 2.433550 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2111 "ARCHER CIT~1" 161.00 "1 "   " "  :  1 7.002000 1.983900 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2111 "ARCHER CIT~1" 161.00 "2 "   " "  :  1 6.951000 1.969450 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2112 "PETROLIA 0  " 161.00 "1 "   " "  :  1 4.542000 1.286900 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2114 "PARIS 1 1   " 161.00 "1 "   " "  :  1 70.775998 20.053200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2121 "BAGWELL 0   " 161.00 "1 "   " "  :  1 2.334000 0.661300 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2122 "TELEPHONE 0 " 161.00 "1 "   " "  :  1 6.723000 1.904850 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2124 "VAN ALSTYN~1" 161.00 "1 "   " "  :  1 21.285000 6.030750 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2125 "TIOGA 0     " 161.00 "1 "   " "  :  1 4.056000 1.149200 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2126 "VALLEY VIE~1" 161.00 "1 "   " "  :  1 14.235000 4.033250 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2129 "TRENTON 0   " 161.00 "1 "   " "  :  1 6.633000 1.879350 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2132 "HASKELL 2   " 115.00 "1 "   " "  :  1 11.940000 3.383000 0.000000 0.000000 0.000000 0.000000   2   10 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2133 "SAINT JO 0  " 161.00 "1 "   " "  :  1 5.679000 1.609050 0.000000 0.000000 0.000000 0.000000   2   11 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3002 "KERRVILLE 1 " 115.00 "1 "   " "  :  1 112.860000 31.977001 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "1 "   " "  :  1 0.792000 0.224400 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "2 "   " "  :  1 0.825000 0.233750 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "3 "   " "  :  1 5.724000 1.621800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3006 "HAMLIN 0    " 115.00 "1 "   " "  :  1 7.347000 2.081650 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3007 "MERKEL 3 0  " 115.00 "1 "   " "  :  1 14.963999 4.239800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3008 "COLEMAN 0   " 115.00 "1 "   " "  :  1 18.996000 5.382200 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3008 "COLEMAN 0   " 115.00 "2 "   " "  :  1 0.813000 0.230350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3009 "SONORA 0    " 115.00 "1 "   " "  :  1 12.540001 3.553000 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3010 "CAMP WOOD 0 " 115.00 "1 "   " "  :  1 4.671000 1.323450 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3011 "LLANO 0     " 115.00 "1 "   " "  :  1 18.980999 5.377950 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3011 "LLANO 0     " 115.00 "2 "   " "  :  1 8.157000 2.311150 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3012 "WILLOW CIT~1" 115.00 "1 "   " "  :  1 0.564000 0.159800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3013 "ABILENE 4 0 " 115.00 "1 "   " "  :  1 64.556998 18.291150 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3014 "KINGSLAND 0 " 115.00 "1 "   " "  :  1 22.002000 6.233900 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3015 "ROSCOE 6 0  " 115.00 "1 "   " "  :  1 5.364000 1.519800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3021 "LUEDERS 0   " 115.00 "1 "   " "  :  1 0.525000 0.148750 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3021 "LUEDERS 0   " 115.00 "2 "   " "  :  1 1.416000 0.401200 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3022 "COLORADO C~1" 115.00 "1 "   " "  :  1 24.591000 6.967450 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3023 "STAMFORD 0  " 115.00 "1 "   " "  :  1 10.407000 2.948650 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3024 "ELDORADO 0  " 115.00 "1 "   " "  :  1 10.131000 2.870450 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3025 "SAN SABA 0  " 115.00 "1 "   " "  :  1 13.674000 3.874300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3029 "LOMETA 0    " 115.00 "1 "   " "  :  1 4.866000 1.378700 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3030 "SAN ANGELO~1" 115.00 "1 "   " "  :  1 129.719996 36.754000 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3031 "TUSCOLA 0   " 115.00 "1 "   " "  :  1 14.733000 4.174350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3032 "ABILENE 7 0 " 115.00 "1 "   " "  :  1 72.864002 20.644800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3035 "CHEROKEE 0  " 115.00 "1 "   " "  :  1 3.465000 0.981750 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3036 "RICHLAND S~1" 115.00 "1 "   " "  :  1 1.299000 0.368050 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3036 "RICHLAND S~1" 115.00 "2 "   " "  :  1 4.503000 1.275850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3040 "BALLINGER 0 " 115.00 "1 "   " "  :  1 14.607000 4.138650 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3042 "SILVER 1    " 115.00 "1 "   " "  :  1 5.016000 1.421200 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3042 "SILVER 1    " 115.00 "2 "   " "  :  1 3.738000 1.059100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3049 "ANSON 0     " 115.00 "1 "   " "  :  1 10.584000 2.998800 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3051 "DEL RIO 1   " 115.00 "1 "   " "  :  1 0.843000 0.238850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3051 "DEL RIO 1   " 115.00 "2 "   " "  :  1 144.447005 40.926650 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3052 "HUNT 0      " 115.00 "1 "   " "  :  1 8.076000 2.288200 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3066 "BRADY 0     " 115.00 "1 "   " "  :  1 22.035000 6.243250 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3069 "OVALO 0     " 115.00 "1 "   " "  :  1 3.813000 1.080350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3072 "MILES 0     " 115.00 "1 "   " "  :  1 5.985000 1.695750 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3075 "MASON 0     " 115.00 "1 "   " "  :  1 12.183000 3.451850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3076 "BRACKETTVI~5" 115.00 "1 "   " "  :  1 10.794000 3.058300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3077 "ABILENE 6 0 " 115.00 "1 "   " "  :  1 68.655002 19.452250 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3093 "ROCKSPRING~1" 115.00 "1 "   " "  :  1 5.046000 1.429700 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3099 "DYESS AFB 0 " 115.00 "1 "   " "  :  1 12.078000 3.422100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3100 "HAWLEY 0    " 115.00 "1 "   " "  :  1 8.526000 2.415700 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "1 "   " "  :  1 0.105000 0.029750 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "2 "   " "  :  1 2.793000 0.791350 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "3 "   " "  :  1 6.534000 1.851300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3102 "ABILENE 3 0 " 115.00 "1 "   " "  :  1 75.255001 21.322250 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3103 "SWEETWATER~6" 115.00 "1 "   " "  :  1 0.333000 0.094350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3103 "SWEETWATER~6" 115.00 "2 "   " "  :  1 38.984999 11.045750 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3107 "INGRAM 0    " 115.00 "1 "   " "  :  1 14.868000 4.212600 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3108 "KEMPNER 0   " 115.00 "1 "   " "  :  1 23.523000 6.664850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3114 "SAN ANGELO~2" 115.00 "1 "   " "  :  1 0.153000 0.043350 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3114 "SAN ANGELO~2" 115.00 "2 "   " "  :  1 98.154002 27.810299 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3115 "ROTAN 0     " 115.00 "1 "   " "  :  1 6.018000 1.705100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3115 "ROTAN 0     " 115.00 "2 "   " "  :  1 3.558000 1.008100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3123 "UVALDE 0    " 115.00 "1 "   " "  :  1 66.066003 18.718700 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3124 "FREDERICKS~1" 115.00 "1 "   " "  :  1 64.538997 18.286049 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3125 "ABILENE 5 0 " 115.00 "1 "   " "  :  1 91.257000 25.856149 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3126 "SABINAL 0   " 115.00 "1 "   " "  :  1 9.957000 2.821150 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3128 "LORAINE 2 0 " 115.00 "1 "   " "  :  1 2.820000 0.799000 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "1 "   " "  :  1 3.429000 0.971550 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "2 "   " "  :  1 0.930000 0.263500 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "3 "   " "  :  1 3.888000 1.101600 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "4 "   " "  :  1 83.907002 23.773649 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3132 "EDEN 0      " 115.00 "1 "   " "  :  1 9.564000 2.709800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3136 "SNYDER 2 3  " 115.00 "1 "   " "  :  1 46.956000 13.304199 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3138 "MENARD 0    " 115.00 "1 "   " "  :  1 6.129000 1.736550 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3138 "MENARD 0    " 115.00 "2 "   " "  :  1 4.818000 1.365100 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "1 "   " "  :  1 0.480000 0.136000 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "2 "   " "  :  1 4.317000 1.223150 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "3 "   " "  :  1 10.119000 2.867050 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3140 "GOLDSBORO 0 " 115.00 "1 "   " "  :  1 0.222000 0.062900 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3142 "GOODFELLOW~1" 115.00 "1 "   " "  :  1 1.038000 0.294100 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3142 "GOODFELLOW~1" 115.00 "2 "   " "  :  1 6.030000 1.708500 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3143 "SANTA ANNA 0" 115.00 "1 "   " "  :  1 5.754000 1.630300 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "1 "   " "  :  1 1.683000 0.476850 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "2 "   " "  :  1 1.869000 0.529550 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "3 "   " "  :  1 2.004000 0.567800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3145 "TRENT 2 0   " 115.00 "1 "   " "  :  1 0.954000 0.270300 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3145 "TRENT 2 0   " 115.00 "2 "   " "  :  1 1.986000 0.562700 0.000000 0.000000 0.000000 0.000000   3   27 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3146 "JUNCTION 0  " 115.00 "1 "   " "  :  1 0.204000 0.057800 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3146 "JUNCTION 0  " 115.00 "2 "   " "  :  1 11.832000 3.352400 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3147 "LAMPASAS 0  " 115.00 "1 "   " "  :  1 34.757999 9.848100 0.000000 0.000000 0.000000 0.000000   3   28 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4002 "LAUGHLIN A~1" 115.00 "1 "   " "  :  1 1.008000 0.285600 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4003 "EDINBURG 3 0" 115.00 "1 "   " "  :  1 127.293003 36.066350 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4005 "LAREDO 7 1  " 115.00 "1 "   " "  :  1 164.138997 46.506050 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4006 "BRUNI 2 0   " 115.00 "1 "   " "  :  1 1.332000 0.377400 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4006 "BRUNI 2 0   " 115.00 "2 "   " "  :  1 1.422000 0.402900 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4007 "MCALLEN 2 0 " 115.00 "1 "   " "  :  1 183.657002 52.036148 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4008 "POTEET 0    " 115.00 "1 "   " "  :  1 32.493001 9.206350 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4011 "HEBBRONVIL~1" 115.00 "1 "   " "  :  1 16.050000 4.547500 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4012 "PROGRESO 0  " 115.00 "1 "   " "  :  1 13.740000 3.893000 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4013 "EDINBURG 2 0" 115.00 "1 "   " "  :  1 92.348999 26.165551 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4015 "EAGLE PASS 1" 115.00 "1 "   " "  :  1 159.807003 45.278651 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4016 "CHARLOTTE 0 " 115.00 "1 "   " "  :  1 6.246000 1.769700 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4017 "CORPUS CH~24" 115.00 "1 "   " "  :  1 89.561999 25.375900 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4018 "WOODSBORO 0 " 115.00 "1 "   " "  :  1 7.137000 2.022150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4019 "MERCEDES 0  " 115.00 "1 "   " "  :  1 38.253000 10.838350 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4019 "MERCEDES 0  " 115.00 "2 "   " "  :  1 97.575003 27.646250 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4020 "CORPUS CH~13" 115.00 "1 "   " "  :  1 117.813003 33.380350 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4021 "EDCOUCH 0   " 115.00 "1 "   " "  :  1 31.970999 9.058450 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4022 "ENCINAL 0   " 115.00 "1 "   " "  :  1 5.565000 1.576750 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4023 "MOORE 0     " 115.00 "1 "   " "  :  1 5.064000 1.434800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4027 "MCALLEN 3 0 " 115.00 "1 "   " "  :  1 65.118003 18.450101 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4031 "SAN YGNACI~1" 115.00 "1 "   " "  :  1 2.748000 0.778600 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4032 "KINGSVILLE 0" 115.00 "1 "   " "  :  1 91.389000 25.893551 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4033 "LAREDO 6 0  " 115.00 "1 "   " "  :  1 126.249003 35.770550 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4034 "HIDALGO 0   " 115.00 "1 "   " "  :  1 37.641001 10.664950 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4035 "CORPUS CH~15" 115.00 "1 "   " "  :  1 79.161000 22.428951 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4036 "CRYSTAL CI~1" 115.00 "1 "   " "  :  1 9.336000 2.645200 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4036 "CRYSTAL CI~1" 115.00 "2 "   " "  :  1 25.734001 7.291300 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4037 "SINTON 0    " 115.00 "1 "   " "  :  1 28.722000 8.137900 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4038 "BEEVILLE 0  " 115.00 "1 "   " "  :  1 82.779002 23.454051 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4038 "BEEVILLE 0  " 115.00 "2 "   " "  :  1 0.525000 0.148750 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4040 "MISSION 4 1 " 115.00 "1 "   " "  :  1 225.662994 63.937849 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4042 "SAN JUAN 1  " 115.00 "1 "   " "  :  1 101.165998 28.663701 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4042 "SAN JUAN 1  " 115.00 "2 "   " "  :  1 114.012003 32.303399 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4043 "FALCON HEI~5" 115.00 "1 "   " "  :  1 2.475000 0.701250 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4048 "LA JOYA 0   " 115.00 "1 "   " "  :  1 13.104001 3.712800 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4051 "BISHOP 0    " 115.00 "1 "   " "  :  1 15.437999 4.374100 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4051 "BISHOP 0    " 115.00 "2 "   " "  :  1 73.953003 20.953350 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4053 "ARMSTRONG ~4" 115.00 "1 "   " "  :  1 0.111000 0.031450 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4054 "SKIDMORE 0  " 115.00 "1 "   " "  :  1 5.598000 1.586100 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4055 "CORPUS CH~29" 115.00 "1 "   " "  :  1 1.608000 0.455600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4055 "CORPUS CH~29" 115.00 "2 "   " "  :  1 16.173001 4.582350 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4064 "CORPUS CH~16" 115.00 "1 "   " "  :  1 8.817000 2.498150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4066 "WESLACO 0   " 115.00 "1 "   " "  :  1 191.532004 54.267401 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4067 "HARLINGEN ~1" 115.00 "1 "   " "  :  1 159.456003 45.179200 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4068 "ELSA 0      " 115.00 "1 "   " "  :  1 2.646000 0.749700 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4068 "ELSA 0      " 115.00 "2 "   " "  :  1 25.341001 7.179950 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4069 "CORPUS CH~14" 115.00 "1 "   " "  :  1 4.239000 1.201050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4071 "BROWNSVILL~4" 115.00 "1 "   " "  :  1 281.453991 79.745299 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4072 "CORPUS CHR~7" 115.00 "1 "   " "  :  1 51.708001 14.650600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4078 "CORPUS CH~28" 115.00 "1 "   " "  :  1 84.072000 23.820400 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4079 "MISSION 3 0 " 115.00 "1 "   " "  :  1 171.212995 48.510349 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4086 "RIO HONDO 0 " 115.00 "1 "   " "  :  1 19.869000 5.629550 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4087 "CORPUS CH~25" 115.00 "1 "   " "  :  1 2.082000 0.589900 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4088 "PHARR 0     " 115.00 "1 "   " "  :  1 212.520003 60.214001 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4089 "SANTA ROSA~1" 115.00 "1 "   " "  :  1 8.604000 2.437800 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4099 "ODEM 0      " 115.00 "1 "   " "  :  1 15.167999 4.297600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4100 "CORPUS CH~10" 115.00 "1 "   " "  :  1 50.601000 14.336950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4101 "LAREDO 3 0  " 115.00 "1 "   " "  :  1 128.138995 36.306050 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4102 "OLMITO 0    " 115.00 "1 "   " "  :  1 24.168000 6.847600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4103 "EDINBURG 1 0" 115.00 "1 "   " "  :  1 189.879000 53.799051 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4106 "PORT ISABE~1" 115.00 "1 "   " "  :  1 37.548000 10.638600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4107 "DONNA 0     " 115.00 "1 "   " "  :  1 118.361998 33.535901 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4108 "INGLESIDE 0 " 115.00 "1 "   " "  :  1 28.341001 8.029950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4109 "CORPUS CHR~8" 115.00 "1 "   " "  :  1 110.859001 31.410050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4110 "LOS FRESNO~1" 115.00 "1 "   " "  :  1 57.345003 16.247749 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4111 "HARLINGEN ~2" 115.00 "1 "   " "  :  1 1.743000 0.493850 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4111 "HARLINGEN ~2" 115.00 "2 "   " "  :  1 102.332997 28.994349 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4112 "RIVIERA 0   " 115.00 "1 "   " "  :  1 5.586000 1.582700 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4117 "JOURDANTON 0" 115.00 "1 "   " "  :  1 18.890999 5.352450 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4118 "GEORGE WES~1" 115.00 "1 "   " "  :  1 13.880999 3.932950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4119 "ROMA 0      " 115.00 "1 "   " "  :  1 1.188000 0.336600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4119 "ROMA 0      " 115.00 "2 "   " "  :  1 54.383999 15.408801 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4120 "CORPUS CHR~9" 115.00 "1 "   " "  :  1 46.524000 13.181800 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4121 "SANTA MARI~1" 115.00 "1 "   " "  :  1 4.107000 1.163650 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4122 "MCALLEN 1 0 " 115.00 "1 "   " "  :  1 146.108997 41.397551 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4123 "CORPUS CH~27" 115.00 "1 "   " "  :  1 90.495002 25.640249 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4124 "FALFURRIAS 0" 115.00 "1 "   " "  :  1 3.141000 0.889950 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4124 "FALFURRIAS 0" 115.00 "2 "   " "  :  1 21.243000 6.018850 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4125 "PETTUS 0    " 115.00 "1 "   " "  :  1 4.503000 1.275850 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4126 "BROWNSVILL~5" 115.00 "1 "   " "  :  1 127.380002 36.091000 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4127 "ALICE 0     " 115.00 "1 "   " "  :  1 87.287998 24.731600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4128 "RIO GRANDE~1" 115.00 "1 "   " "  :  1 2.148000 0.608600 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4128 "RIO GRANDE~1" 115.00 "2 "   " "  :  1 121.364999 34.386751 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "1 "   " "  :  1 5.280000 1.496000 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "2 "   " "  :  1 1.662000 0.470900 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "3 "   " "  :  1 1.515000 0.429250 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "4 "   " "  :  1 10.056000 2.849200 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4130 "FREER 0     " 115.00 "1 "   " "  :  1 9.483000 2.686850 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4132 "PEARSALL 1  " 115.00 "1 "   " "  :  1 33.092999 9.376350 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4139 "SANDIA 0    " 115.00 "1 "   " "  :  1 10.617000 3.008150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4143 "DILLEY 0    " 115.00 "1 "   " "  :  1 14.361000 4.068950 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4144 "ORANGE GRO~1" 115.00 "1 "   " "  :  1 16.356000 4.634200 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4145 "PORTLAND 0  " 115.00 "1 "   " "  :  1 49.860001 14.127000 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4147 "LAREDO 4 1  " 115.00 "1 "   " "  :  1 193.643999 54.865801 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "1 "   " "  :  1 1.515000 0.429250 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "2 "   " "  :  1 0.378000 0.107100 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "3 "   " "  :  1 12.744001 3.610800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4149 "ROCKPORT 0  " 115.00 "1 "   " "  :  1 1.137000 0.322150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4149 "ROCKPORT 0  " 115.00 "2 "   " "  :  1 60.219002 17.062050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4150 "CORPUS CH~12" 115.00 "1 "   " "  :  1 12.527999 3.549600 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4154 "PENITAS 0   " 115.00 "1 "   " "  :  1 26.324999 7.458750 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4155 "SULLIVAN C~1" 115.00 "1 "   " "  :  1 1.206000 0.341700 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4155 "SULLIVAN C~1" 115.00 "2 "   " "  :  1 18.246000 5.169700 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4156 "CORPUS CH~26" 115.00 "1 "   " "  :  1 108.009005 30.602551 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4157 "MISSION 2 0 " 115.00 "1 "   " "  :  1 104.670000 29.656500 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4159 "CORPUS CHR~2" 115.00 "1 "   " "  :  1 36.183000 10.251850 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4164 "GRULLA 0    " 115.00 "1 "   " "  :  1 2.025000 0.573750 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4167 "HARGILL 0   " 115.00 "1 "   " "  :  1 2.337000 0.662150 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4167 "HARGILL 0   " 115.00 "2 "   " "  :  1 2.970000 0.841500 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4168 "CORPUS CH~11" 115.00 "1 "   " "  :  1 8.865000 2.511750 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4169 "MATHIS 0    " 115.00 "1 "   " "  :  1 27.680999 7.842950 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4170 "ARANSAS PA~1" 115.00 "1 "   " "  :  1 35.859001 10.160050 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4171 "SAN BENITO 0" 115.00 "1 "   " "  :  1 167.633998 47.496301 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4172 "PLEASANTON 0" 115.00 "1 "   " "  :  1 42.306000 11.986700 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4173 "REFUGIO 0   " 115.00 "1 "   " "  :  1 0.591000 0.167450 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4173 "REFUGIO 0   " 115.00 "2 "   " "  :  1 11.463000 3.247850 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4174 "LYTLE 0     " 115.00 "1 "   " "  :  1 19.164000 5.429800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4175 "LAREDO 2 0  " 115.00 "1 "   " "  :  1 1.944000 0.550800 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4175 "LAREDO 2 0  " 115.00 "2 "   " "  :  1 1.212000 0.343400 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4178 "GOLIAD 0    " 115.00 "1 "   " "  :  1 1.080000 0.306000 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4178 "GOLIAD 0    " 115.00 "2 "   " "  :  1 16.377001 4.640150 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4179 "SAN DIEGO 0 " 115.00 "1 "   " "  :  1 19.920000 5.644000 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4180 "PORT ARANS~1" 115.00 "1 "   " "  :  1 10.755000 3.047250 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4182 "TAFT 1 1    " 115.00 "1 "   " "  :  1 22.679999 6.426000 0.000000 0.000000 0.000000 0.000000   4   21 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4185 "ZAPATA 0    " 115.00 "1 "   " "  :  1 37.836000 10.720200 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4186 "SANTA ROS~11" 115.00 "1 "   " "  :  1 18.087000 5.124650 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4186 "SANTA ROS~11" 115.00 "2 "   " "  :  1 18.972000 5.375400 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4187 "COTULLA 0   " 115.00 "1 "   " "  :  1 15.060000 4.267000 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4188 "QUEMADO 0   " 115.00 "1 "   " "  :  1 2.967000 0.840650 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "1 "   " "  :  1 2.358000 0.668100 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "2 "   " "  :  1 4.041000 1.144950 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "3 "   " "  :  1 23.487000 6.654650 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4190 "LAREDO 5 0  " 115.00 "1 "   " "  :  1 132.458997 37.530050 0.000000 0.000000 0.000000 0.000000   4   20 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4191 "RAYMONDVIL~1" 115.00 "1 "   " "  :  1 1.545000 0.437750 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4191 "RAYMONDVIL~1" 115.00 "2 "   " "  :  1 44.889000 12.718549 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4193 "BROWNSVILL~2" 115.00 "1 "   " "  :  1 178.224003 50.496799 0.000000 0.000000 0.000000 0.000000   4   19 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5003 "GARLAND 5 0 " 161.00 "1 "   " "  :  1 113.643003 32.198849 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5004 "KERENS 0    " 161.00 "1 "   " "  :  1 1.815000 0.514250 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5004 "KERENS 0    " 161.00 "2 "   " "  :  1 9.873000 2.797350 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5005 "LIPAN 0     " 161.00 "1 "   " "  :  1 8.946000 2.534700 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5006 "DALLAS 24 0 " 161.00 "1 "   " "  :  1 100.185001 28.385749 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5007 "DENTON 4 0  " 161.00 "1 "   " "  :  1 72.053999 20.415300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5008 "ALBANY 2 0  " 161.00 "1 "   " "  :  1 7.596000 2.152200 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5009 "DALLAS 21 0 " 161.00 "1 "   " "  :  1 62.676001 17.758200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5010 "PLANO 2 0   " 161.00 "1 "   " "  :  1 133.866000 37.928700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5011 "THORNTON 0  " 161.00 "1 "   " "  :  1 7.644000 2.165800 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5012 "DENTON 5 0  " 161.00 "1 "   " "  :  1 81.321001 23.040950 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5013 "EARLY 0     " 161.00 "1 "   " "  :  1 19.335000 5.478250 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5014 "DECATUR 0   " 161.00 "1 "   " "  :  1 46.761000 13.248950 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5016 "KELLER 2 1  " 161.00 "1 "   " "  :  1 181.164002 51.329798 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5017 "PONDER 0    " 161.00 "1 "   " "  :  1 13.854000 3.925300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5022 "ALEDO 1 1   " 161.00 "1 "   " "  :  1 140.237999 39.734101 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5024 "GATESVILLE~4" 161.00 "1 "   " "  :  1 50.922000 14.427900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5025 "CLEBURNE 2 0" 161.00 "1 "   " "  :  1 74.457002 21.096151 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5026 "FORT WORTH~6" 161.00 "1 "   " "  :  1 71.112001 20.148399 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5027 "FORT WORT~16" 161.00 "1 "   " "  :  1 74.127001 21.002650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5028 "FORT WORTH~1" 161.00 "1 "   " "  :  1 9.345000 2.647750 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5029 "TROY 0      " 161.00 "1 "   " "  :  1 12.774000 3.619300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5030 "SPRINGTOWN 0" 161.00 "1 "   " "  :  1 79.605001 22.554751 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5031 "PRINCETON 0 " 161.00 "1 "   " "  :  1 42.359999 12.002000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5032 "DALLAS 27 0 " 161.00 "1 "   " "  :  1 47.163001 13.362850 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5034 "DALLAS 1 1  " 161.00 "1 "   " "  :  1 55.350000 15.682501 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5043 "ROYSE CITY 0" 161.00 "1 "   " "  :  1 68.099999 19.295000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5044 "BOYD 0      " 161.00 "1 "   " "  :  1 17.496000 4.957200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5046 "STEPHENVIL~2" 161.00 "1 "   " "  :  1 77.105999 21.846700 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5048 "MANSFIELD 1 " 161.00 "1 "   " "  :  1 0.456000 0.129200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5048 "MANSFIELD 1 " 161.00 "2 "   " "  :  1 184.082997 52.156848 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5050 "GREENVILLE~2" 161.00 "1 "   " "  :  1 64.602000 18.303899 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5053 "PLANO 4 0   " 161.00 "1 "   " "  :  1 152.778006 43.287101 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5054 "GROESBECK 0 " 161.00 "1 "   " "  :  1 21.171001 5.998450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5056 "GRAHAM 1    " 161.00 "1 "   " "  :  1 40.397999 11.446100 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5062 "MABANK 2 3  " 115.00 "1 "   " "  :  1 43.740001 12.393000 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5064 "ARLINGTON ~2" 161.00 "1 "   " "  :  1 77.067000 21.835651 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5070 "DALLAS 41 0 " 161.00 "1 "   " "  :  1 74.651998 21.151400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5071 "WACO 3 0    " 161.00 "1 "   " "  :  1 24.021000 6.805950 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5071 "WACO 3 0    " 161.00 "2 "   " "  :  1 50.090998 14.192450 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5072 "DALLAS 19 0 " 161.00 "1 "   " "  :  1 72.336000 20.495200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5073 "BANGS 0     " 161.00 "1 "   " "  :  1 8.835000 2.503250 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5074 "PROSPER 0   " 161.00 "1 "   " "  :  1 31.775999 9.003200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5075 "EVANT 0     " 161.00 "1 "   " "  :  1 0.774000 0.219300 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5075 "EVANT 0     " 161.00 "2 "   " "  :  1 3.186000 0.902700 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5077 "TERRELL 1 1 " 115.00 "1 "   " "  :  1 18.494999 5.240250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5078 "AUBREY 0    " 161.00 "1 "   " "  :  1 66.422999 18.819851 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5079 "WACO 4 0    " 161.00 "1 "   " "  :  1 38.190001 10.820500 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "1 "   " "  :  1 8.601000 2.436950 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "2 "   " "  :  1 5.520000 1.564000 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "3 "   " "  :  1 23.492999 6.656350 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5081 "FORT HOOD 0 " 161.00 "1 "   " "  :  1 89.828998 25.451550 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5082 "ARLINGTON~13" 161.00 "1 "   " "  :  1 102.216005 28.961200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5084 "MCKINNEY 3 1" 161.00 "1 "   " "  :  1 224.201989 63.523901 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5085 "DALLAS 38 0 " 161.00 "1 "   " "  :  1 51.302999 14.535850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5086 "ARLINGTON~17" 161.00 "1 "   " "  :  1 92.040002 26.078001 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5087 "MILFORD 0   " 161.00 "1 "   " "  :  1 4.131000 1.170450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5090 "DALLAS 15 0 " 161.00 "1 "   " "  :  1 108.744001 30.810800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5091 "FROST 0     " 161.00 "1 "   " "  :  1 5.334000 1.511300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5092 "GRANDVIEW 0 " 161.00 "1 "   " "  :  1 17.625000 4.993750 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5093 "HASLET 0    " 161.00 "1 "   " "  :  1 47.984999 13.595749 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5094 "BARDWELL 0  " 161.00 "1 "   " "  :  1 2.664000 0.754800 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5095 "LAKE DALLA~1" 161.00 "1 "   " "  :  1 32.244000 9.135800 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5096 "PLANO 1 0   " 161.00 "1 "   " "  :  1 61.737001 17.492150 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5097 "EULESS 2 0  " 161.00 "1 "   " "  :  1 82.572001 23.395400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5098 "FORT WORT~17" 161.00 "1 "   " "  :  1 67.056000 18.999200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5098 "FORT WORT~17" 161.00 "2 "   " "  :  1 89.165998 25.263700 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5099 "FLOWER MOU~2" 161.00 "1 "   " "  :  1 67.635000 19.163249 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5100 "DALLAS 11 0 " 161.00 "1 "   " "  :  1 22.446001 6.359700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5101 "COMANCHE 0  " 161.00 "1 "   " "  :  1 22.634999 6.413250 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5103 "RICHARDSON~3" 161.00 "1 "   " "  :  1 132.026994 37.407649 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5103 "RICHARDSON~3" 161.00 "2 "   " "  :  1 102.468002 29.032600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5104 "FORT WORT~28" 161.00 "1 "   " "  :  1 79.020000 22.389001 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5105 "IRVING 1 0  " 161.00 "1 "   " "  :  1 105.270004 29.826501 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5108 "DALLAS 44 0 " 161.00 "1 "   " "  :  1 40.119001 11.367050 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5109 "LANCASTER ~1" 161.00 "1 "   " "  :  1 53.978997 15.294050 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5110 "PALO PINTO~8" 161.00 "1 "   " "  :  1 3.441000 0.974950 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5111 "ADDISON 0   " 161.00 "1 "   " "  :  1 37.242001 10.551900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5112 "HICO 0      " 161.00 "1 "   " "  :  1 14.250000 4.037500 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5113 "KRUM 0      " 161.00 "1 "   " "  :  1 21.582000 6.114900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5114 "KAUFMAN 0   " 161.00 "1 "   " "  :  1 56.945997 16.134700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5115 "CADDO MILL~1" 161.00 "1 "   " "  :  1 17.730001 5.023500 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5116 "PLANO 7 0   " 161.00 "1 "   " "  :  1 141.560996 40.108949 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5117 "FORT WORT~25" 161.00 "1 "   " "  :  1 128.283000 36.346850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5118 "BAIRD 0     " 161.00 "1 "   " "  :  1 8.649000 2.450550 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5119 "PERRIN 0    " 161.00 "1 "   " "  :  1 4.398000 1.246100 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5121 "BROWNWOOD 1 " 161.00 "1 "   " "  :  1 76.656002 21.719199 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5122 "DALLAS 6 0  " 161.00 "1 "   " "  :  1 64.995003 18.415250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5124 "MARLIN 1    " 115.00 "1 "   " "  :  1 26.694000 7.563300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5125 "ARLINGTON~14" 161.00 "1 "   " "  :  1 67.917001 19.243149 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5126 "DALLAS 8 0  " 161.00 "1 "   " "  :  1 166.217995 47.095099 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5126 "DALLAS 8 0  " 161.00 "2 "   " "  :  1 6.993000 1.981350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5127 "JONESBORO 0 " 161.00 "1 "   " "  :  1 1.608000 0.455600 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5127 "JONESBORO 0 " 161.00 "2 "   " "  :  1 2.283000 0.646850 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5128 "DALLAS 33 0 " 161.00 "1 "   " "  :  1 90.513003 25.645351 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5129 "GOLDTHWAIT~6" 161.00 "1 "   " "  :  1 4.242000 1.201900 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5129 "GOLDTHWAIT~6" 161.00 "2 "   " "  :  1 10.650000 3.017500 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5130 "PLANO 5 0   " 161.00 "1 "   " "  :  1 99.786001 28.272700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5132 "BELTON 1    " 161.00 "1 "   " "  :  1 102.515996 29.046199 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5133 "TOLAR 0     " 161.00 "1 "   " "  :  1 12.159000 3.445050 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5134 "BRECKENRID~1" 161.00 "1 "   " "  :  1 26.976001 7.643200 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5135 "EASTLAND 0  " 161.00 "1 "   " "  :  1 9.714000 2.752300 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5135 "EASTLAND 0  " 161.00 "2 "   " "  :  1 17.880000 5.066000 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5136 "COOPER 0    " 161.00 "1 "   " "  :  1 11.940000 3.383000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5138 "WACO 1 1    " 161.00 "1 "   " "  :  1 105.044997 29.762751 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5139 "DALLAS 42 0 " 161.00 "1 "   " "  :  1 86.382002 24.474899 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5140 "GATESVILLE~1" 161.00 "1 "   " "  :  1 8.646000 2.449700 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5141 "ANNA 0      " 161.00 "1 "   " "  :  1 9.891000 2.802450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5141 "ANNA 0      " 161.00 "2 "   " "  :  1 35.493001 10.056350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5142 "MOODY 0     " 161.00 "1 "   " "  :  1 15.534000 4.401300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5143 "FORT WORT~12" 161.00 "1 "   " "  :  1 45.849001 12.990551 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5143 "FORT WORT~12" 161.00 "2 "   " "  :  1 41.598001 11.786100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5144 "WACO 6 0    " 161.00 "1 "   " "  :  1 73.427999 20.804600 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5145 "GRAND PRAI~1" 161.00 "1 "   " "  :  1 117.855000 33.392251 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5146 "ROWLETT 2 0 " 161.00 "1 "   " "  :  1 90.753001 25.713351 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5147 "PLANO 6 0   " 161.00 "1 "   " "  :  1 108.116996 30.633149 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5148 "IRVING 5 0  " 161.00 "1 "   " "  :  1 83.406001 23.631699 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5149 "DALLAS 7 0  " 161.00 "1 "   " "  :  1 91.448998 25.910550 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "1 "   " "  :  1 0.438000 0.124100 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "2 "   " "  :  1 1.263000 0.357850 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "3 "   " "  :  1 2.412000 0.683400 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5151 "MORGAN 0    " 161.00 "1 "   " "  :  1 5.331000 1.510450 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5152 "SACHSE 0    " 161.00 "1 "   " "  :  1 60.983998 17.278799 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5153 "PARADISE 0  " 161.00 "1 "   " "  :  1 15.981001 4.527950 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5154 "RIO VISTA 0 " 161.00 "1 "   " "  :  1 4.803000 1.360850 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5154 "RIO VISTA 0 " 161.00 "2 "   " "  :  1 10.776000 3.053200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5155 "STRAWN 0    " 161.00 "1 "   " "  :  1 3.705000 1.049750 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5156 "May-00      " 161.00 "1 "   " "  :  1 6.216000 1.761200 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5157 "DESOTO 0    " 161.00 "1 "   " "  :  1 146.631002 41.545451 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5158 "MESQUITE 2 0" 161.00 "1 "   " "  :  1 168.194997 47.655249 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5159 "ROSEBUD 0   " 161.00 "1 "   " "  :  1 7.716000 2.186200 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5159 "ROSEBUD 0   " 161.00 "2 "   " "  :  1 6.828000 1.934600 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5160 "DENTON 2 0  " 161.00 "1 "   " "  :  1 59.346002 16.814700 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5161 "DALLAS 4 0  " 161.00 "1 "   " "  :  1 199.653006 56.568348 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5162 "AXTELL 0    " 161.00 "1 "   " "  :  1 6.693000 1.896350 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5163 "NOLANVILLE 0" 161.00 "1 "   " "  :  1 15.153000 4.293350 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5165 "DENTON 1 1  " 161.00 "1 "   " "  :  1 55.530000 15.733500 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5168 "DALLAS 39 0 " 161.00 "1 "   " "  :  1 125.672996 35.607350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5171 "MERTENS 0   " 161.00 "1 "   " "  :  1 1.065000 0.301750 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5172 "WEATHERFOR~1" 161.00 "1 "   " "  :  1 74.238002 21.034101 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5173 "PLANO 3 0   " 161.00 "1 "   " "  :  1 136.355996 38.634199 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5174 "MALONE 0    " 161.00 "1 "   " "  :  1 2.757000 0.781150 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5174 "MALONE 0    " 161.00 "2 "   " "  :  1 1.566000 0.443700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5175 "DENTON 3 0  " 161.00 "1 "   " "  :  1 118.667996 33.622599 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5176 "GRAFORD 0   " 161.00 "1 "   " "  :  1 7.302000 2.068900 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5177 "ARLINGTON~16" 161.00 "1 "   " "  :  1 91.380000 25.891000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5178 "ROCKWALL 1 0" 161.00 "1 "   " "  :  1 83.958000 23.788100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5180 "CORSICANA ~3" 161.00 "1 "   " "  :  1 3.966000 1.123700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5180 "CORSICANA ~3" 161.00 "2 "   " "  :  1 84.395999 23.912200 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5181 "GARLAND 2 0 " 161.00 "1 "   " "  :  1 178.217995 50.495100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5182 "GATESVILLE~2" 161.00 "1 "   " "  :  1 3.822000 1.082900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5183 "CARROLLTON~3" 161.00 "1 "   " "  :  1 139.092004 39.409399 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5184 "FORT WORT~19" 161.00 "1 "   " "  :  1 6.009000 1.702550 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5184 "FORT WORT~19" 161.00 "2 "   " "  :  1 74.223000 21.029849 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5185 "RHOME 0     " 161.00 "1 "   " "  :  1 25.716001 7.286200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5186 "VENUS 0     " 161.00 "1 "   " "  :  1 24.981000 7.077950 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5187 "OLNEY 2 0   " 161.00 "1 "   " "  :  1 15.408000 4.365600 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5188 "CARROLLTON~1" 161.00 "1 "   " "  :  1 64.820999 18.365949 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5189 "DALLAS 20 0 " 161.00 "1 "   " "  :  1 78.837001 22.337151 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5190 "GORDON 0    " 161.00 "1 "   " "  :  1 3.375000 0.956250 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5191 "MERIDIAN 0  " 161.00 "1 "   " "  :  1 7.578000 2.147100 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5193 "KILLEEN 4 1 " 161.00 "1 "   " "  :  1 1.302000 0.368900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5193 "KILLEEN 4 1 " 161.00 "2 "   " "  :  1 133.469999 37.816501 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5194 "DUNCANVILL~1" 161.00 "1 "   " "  :  1 59.007001 16.718650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5195 "ARGYLE 0    " 161.00 "1 "   " "  :  1 55.256999 15.656149 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5199 "FORT WORTH~4" 161.00 "1 "   " "  :  1 24.333000 6.894350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5200 "MINERAL WE~1" 161.00 "1 "   " "  :  1 66.351002 18.799450 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5201 "COOLIDGE 0  " 161.00 "1 "   " "  :  1 4.812000 1.363400 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5202 "RICE 0      " 161.00 "1 "   " "  :  1 8.640000 2.448000 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5203 "DALLAS 35 0 " 161.00 "1 "   " "  :  1 147.011995 41.653401 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5209 "WALNUT SPR~1" 161.00 "1 "   " "  :  1 3.591000 1.017450 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5210 "BEDFORD 2 0 " 161.00 "1 "   " "  :  1 39.636001 11.230200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5211 "HUBBARD 0   " 161.00 "1 "   " "  :  1 6.906000 1.956700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5212 "FERRIS 0    " 161.00 "1 "   " "  :  1 33.891001 9.602450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5213 "GARLAND 4 0 " 161.00 "1 "   " "  :  1 92.100000 26.095000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5214 "DALLAS 32 0 " 161.00 "1 "   " "  :  1 102.102005 28.928900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5215 "PILOT POIN~1" 161.00 "1 "   " "  :  1 19.977000 5.660150 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5216 "FORT WORT~26" 161.00 "1 "   " "  :  1 66.582000 18.864900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5217 "NORTH RICH~2" 161.00 "1 "   " "  :  1 100.331998 28.427401 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5218 "JUSTIN 0    " 161.00 "1 "   " "  :  1 39.294001 11.133300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5219 "SCURRY 0    " 161.00 "1 "   " "  :  1 13.347000 3.781650 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5220 "SANGER 0    " 161.00 "1 "   " "  :  1 40.485001 11.470750 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5221 "KILLEEN 1 0 " 161.00 "1 "   " "  :  1 91.289997 25.865501 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5222 "MABANK 1 0  " 161.00 "1 "   " "  :  1 19.806001 5.611700 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5222 "MABANK 1 0  " 161.00 "2 "   " "  :  1 13.338000 3.779100 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5223 "MEXIA 0     " 161.00 "1 "   " "  :  1 34.794000 9.858300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5224 "CARROLLTON~2" 161.00 "1 "   " "  :  1 154.872000 43.880400 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5225 "NEVADA 0    " 161.00 "1 "   " "  :  1 13.059001 3.700050 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5226 "ZEPHYR 0    " 161.00 "1 "   " "  :  1 5.490000 1.555500 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5227 "TERRELL 2 0 " 161.00 "1 "   " "  :  1 70.880997 20.082951 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5228 "DALLAS 14 0 " 161.00 "1 "   " "  :  1 81.198001 23.006099 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5229 "DALLAS 13 0 " 161.00 "1 "   " "  :  1 43.944001 12.450800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5230 "DALLAS 28 0 " 161.00 "1 "   " "  :  1 66.372001 18.805400 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5231 "HAMILTON 0  " 161.00 "1 "   " "  :  1 14.934000 4.231300 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5232 "ARLINGTON~15" 161.00 "1 "   " "  :  1 49.974000 14.159299 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5233 "EULESS 1 0  " 161.00 "1 "   " "  :  1 98.774999 27.986249 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5234 "FRISCO 1 0  " 161.00 "1 "   " "  :  1 142.658997 40.420049 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5235 "SALADO 0    " 161.00 "1 "   " "  :  1 20.370001 5.771500 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5244 "FORT WORT~15" 161.00 "1 "   " "  :  1 65.130001 18.453500 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5245 "GRAPEVINE 0 " 161.00 "1 "   " "  :  1 138.960004 39.372000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5246 "GLEN ROSE ~5" 161.00 "1 "   " "  :  1 21.213000 6.010350 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5247 "KOPPERL 0   " 161.00 "1 "   " "  :  1 3.261000 0.923950 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5248 "BEDFORD 1 0 " 161.00 "1 "   " "  :  1 101.019001 28.622049 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5249 "FORT WORT~22" 161.00 "1 "   " "  :  1 114.681005 32.492951 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5250 "DALLAS 5 0  " 161.00 "1 "   " "  :  1 165.086997 46.774650 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5251 "GRAND PRAI~2" 161.00 "1 "   " "  :  1 123.123002 34.884849 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5252 "DALLAS 22 0 " 161.00 "1 "   " "  :  1 80.802000 22.893900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5253 "FLOWER MOU~1" 161.00 "1 "   " "  :  1 126.678002 35.892099 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5254 "ROANOKE 0   " 161.00 "1 "   " "  :  1 82.944000 23.500800 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5255 "MILLSAP 0   " 161.00 "1 "   " "  :  1 9.426000 2.670700 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5256 "FORRESTON 0 " 161.00 "1 "   " "  :  1 1.302000 0.368900 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5257 "ITALY 0     " 161.00 "1 "   " "  :  1 9.900000 2.805000 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5258 "FORNEY 0    " 161.00 "1 "   " "  :  1 100.188005 28.386599 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5259 "LAVON 0     " 161.00 "1 "   " "  :  1 9.210000 2.609500 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5264 "DE LEON 0   " 161.00 "1 "   " "  :  1 12.126000 3.435700 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5265 "KELLER 1 0  " 161.00 "1 "   " "  :  1 103.941000 29.449949 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5266 "CEDAR HILL 0" 161.00 "1 "   " "  :  1 136.118996 38.567051 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "1 "   " "  :  1 2.886000 0.817700 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "2 "   " "  :  1 27.921000 7.910950 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "3 "   " "  :  1 8.511000 2.411450 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5268 "COMMERCE 0  " 161.00 "1 "   " "  :  1 32.232001 9.132400 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5269 "MIDLOTHIAN~3" 161.00 "1 "   " "  :  1 86.957997 24.638100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5270 "WEST 0      " 161.00 "1 "   " "  :  1 3.045000 0.862750 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5270 "WEST 0      " 161.00 "2 "   " "  :  1 19.362000 5.485900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5271 "BARTLETT 0  " 161.00 "1 "   " "  :  1 10.005000 2.834750 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5272 "DALLAS 16 0 " 161.00 "1 "   " "  :  1 8.310000 2.354500 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5272 "DALLAS 16 0 " 161.00 "2 "   " "  :  1 10.518000 2.980100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5273 "COPPELL 0   " 161.00 "1 "   " "  :  1 115.998006 32.866099 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5274 "WILMER 0    " 161.00 "1 "   " "  :  1 11.868000 3.362600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5275 "DAWSON 0    " 161.00 "1 "   " "  :  1 4.752000 1.346400 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5276 "MART 0      " 161.00 "1 "   " "  :  1 10.542000 2.986900 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5277 "LITTLE ELM 0" 161.00 "1 "   " "  :  1 104.802001 29.693899 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5278 "TEMPLE 2 0  " 161.00 "1 "   " "  :  1 50.691003 14.362450 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5280 "TEMPLE 1 1  " 161.00 "1 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5280 "TEMPLE 1 1  " 161.00 "2 "   " "  :  1 94.634998 26.813251 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5284 "QUINLAN 0   " 161.00 "1 "   " "  :  1 44.646001 12.649700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5285 "CHICO 0     " 161.00 "1 "   " "  :  1 10.152000 2.876400 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "1 "   " "  :  1 27.000001 7.650000 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "2 "   " "  :  1 2.541000 0.719950 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "3 "   " "  :  1 0.636000 0.180200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON~10" 161.00 "1 "   " "  :  1 15.159000 4.295050 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON~10" 161.00 "2 "   " "  :  1 90.807003 25.728649 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON~10" 161.00 "3 "   " "  :  1 80.813998 22.897300 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5288 "WOLFE CITY 0" 161.00 "1 "   " "  :  1 13.610999 3.856450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5289 "DALLAS 26 0 " 161.00 "1 "   " "  :  1 69.758999 19.765051 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5290 "WHITNEY 0   " 161.00 "1 "   " "  :  1 30.344999 8.597750 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5291 "FORT WORT~18" 161.00 "1 "   " "  :  1 144.174004 40.849301 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5292 "FORT WORT~20" 161.00 "1 "   " "  :  1 62.052000 17.581400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5293 "JOSHUA 0    " 161.00 "1 "   " "  :  1 62.967002 17.840651 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5294 "DALLAS 12 0 " 161.00 "1 "   " "  :  1 111.155999 31.494200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5296 "MCKINNEY 1 1" 161.00 "1 "   " "  :  1 102.323997 28.991801 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5305 "ALLEN 1 1   " 161.00 "1 "   " "  :  1 189.419997 53.669000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5306 "ALEDO 2 0   " 161.00 "1 "   " "  :  1 40.806001 11.561700 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5307 "THE COLONY 0" 161.00 "1 "   " "  :  1 143.555999 40.674201 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5308 "SUNNYVALE 0 " 161.00 "1 "   " "  :  1 15.354000 4.350300 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5309 "DALLAS 10 0 " 161.00 "1 "   " "  :  1 98.850000 28.007501 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5310 "FORT WORT~24" 161.00 "1 "   " "  :  1 69.993001 19.831350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5311 "DALLAS 30 0 " 161.00 "1 "   " "  :  1 40.959001 11.605050 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5312 "AZLE 0      " 161.00 "1 "   " "  :  1 81.809998 23.179500 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5313 "HUTCHINS 0  " 161.00 "1 "   " "  :  1 16.122000 4.567900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5314 "VALLEY MIL~1" 161.00 "1 "   " "  :  1 11.988000 3.396600 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5315 "DENTON 6 0  " 161.00 "1 "   " "  :  1 31.737000 8.992150 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5316 "MESQUITE 3 0" 161.00 "1 "   " "  :  1 176.189995 49.920499 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5323 "DALLAS 2 1  " 161.00 "1 "   " "  :  1 219.438004 62.174100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5327 "MOUNT CALM 0" 161.00 "1 "   " "  :  1 4.014000 1.137300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "1 "   " "  :  1 0.324000 0.091800 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "2 "   " "  :  1 5.334000 1.511300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "3 "   " "  :  1 7.980000 2.261000 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5329 "DALLAS 17 0 " 161.00 "1 "   " "  :  1 148.248005 42.003599 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5330 "ARLINGTON~12" 161.00 "1 "   " "  :  1 64.782000 18.354900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5331 "CELINA 0    " 161.00 "1 "   " "  :  1 26.355001 7.467250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5332 "FORT WORTH~8" 161.00 "1 "   " "  :  1 85.122001 24.117900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5333 "RED OAK 0   " 161.00 "1 "   " "  :  1 108.123004 30.634850 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5334 "CLYDE 0     " 161.00 "1 "   " "  :  1 23.946001 6.784700 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5335 "IRVING 2 0  " 161.00 "1 "   " "  :  1 166.707003 47.233650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5336 "ROWLETT 1 0 " 161.00 "1 "   " "  :  1 74.136001 21.005200 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5337 "JACKSBORO ~4" 161.00 "1 "   " "  :  1 18.783000 5.321850 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5338 "GRANBURY 3 0" 161.00 "1 "   " "  :  1 80.255997 22.739200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5339 "SOUTHLAKE 0 " 161.00 "1 "   " "  :  1 80.006999 22.668649 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "1 "   " "  :  1 28.944001 8.200800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "2 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "3 "   " "  :  1 4.998000 1.416100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5341 "LEWISVILLE~1" 161.00 "1 "   " "  :  1 38.699999 10.965000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5344 "DALLAS 36 0 " 161.00 "1 "   " "  :  1 94.713002 26.835349 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5345 "HILLSBORO 0 " 161.00 "1 "   " "  :  1 33.116999 9.383150 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5346 "FORT WORTH~7" 161.00 "1 "   " "  :  1 91.302001 25.868899 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5347 "CISCO 0     " 161.00 "1 "   " "  :  1 18.681000 5.292950 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5348 "ITASCA 0    " 161.00 "1 "   " "  :  1 9.252000 2.621400 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5349 "LANCASTER ~2" 161.00 "1 "   " "  :  1 60.828000 17.234600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5351 "GARLAND 1 1 " 161.00 "1 "   " "  :  1 174.282002 49.379900 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5352 "DALLAS 9 0  " 161.00 "1 "   " "  :  1 41.841000 11.854950 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5353 "DUNCANVILL~2" 161.00 "1 "   " "  :  1 56.582999 16.031849 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5354 "MESQUITE 1 0" 161.00 "1 "   " "  :  1 77.723998 22.021800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5355 "MAYPEARL 0  " 161.00 "1 "   " "  :  1 5.649000 1.600550 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5356 "GARLAND 3 0 " 161.00 "1 "   " "  :  1 122.432995 34.689349 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5357 "ALLEN 2 0   " 161.00 "1 "   " "  :  1 91.040999 25.794950 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5362 "BRIDGEPORT 1" 161.00 "1 "   " "  :  1 33.906001 9.606700 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5370 "LEWISVILLE~4" 161.00 "1 "   " "  :  1 105.990005 30.030501 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5371 "SEAGOVILLE 0" 161.00 "1 "   " "  :  1 68.997002 19.549149 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5372 "DALLAS 31 0 " 161.00 "1 "   " "  :  1 39.798000 11.276100 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5373 "HALTOM CIT~1" 161.00 "1 "   " "  :  1 91.935003 26.048249 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5373 "HALTOM CIT~1" 161.00 "2 "   " "  :  1 65.055001 18.432251 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5374 "BALCH SPRI~1" 161.00 "1 "   " "  :  1 69.093001 19.576350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5375 "FORT WORTH~5" 161.00 "1 "   " "  :  1 62.088001 17.591600 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5376 "DALLAS 43 0 " 161.00 "1 "   " "  :  1 47.847000 13.556650 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5377 "KILLEEN 2 0 " 161.00 "1 "   " "  :  1 57.617998 16.325100 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5378 "WACO 5 0    " 161.00 "1 "   " "  :  1 68.058002 19.283099 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5379 "FORT WORT~29" 161.00 "1 "   " "  :  1 164.733005 46.674350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5381 "ENNIS 1     " 161.00 "1 "   " "  :  1 79.803002 22.610851 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5385 "DALLAS 3 1  " 161.00 "1 "   " "  :  1 240.971994 68.275398 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5386 "RICHARDSON~1" 161.00 "1 "   " "  :  1 63.546002 18.004701 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5387 "FORT WORT~14" 161.00 "1 "   " "  :  1 77.750999 22.029451 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5389 "WACO 2 1    " 161.00 "1 "   " "  :  1 87.465000 24.781750 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5392 "ROGERS 2    " 115.00 "1 "   " "  :  1 7.494000 2.123300 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5393 "CHINA SPRI~1" 161.00 "1 "   " "  :  1 14.918999 4.227050 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5400 "MCKINNEY 2 0" 161.00 "1 "   " "  :  1 108.270001 30.676499 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5402 "GRANBURY 2 1" 161.00 "1 "   " "  :  1 65.967000 18.690650 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5407 "CLIFTON 2 0 " 161.00 "1 "   " "  :  1 21.279000 6.029050 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5408 "FARMERSVIL~1" 161.00 "1 "   " "  :  1 26.574001 7.529300 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5409 "ARLINGTON ~8" 161.00 "1 "   " "  :  1 92.556000 26.224199 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5411 "KILLEEN 3 1 " 161.00 "1 "   " "  :  1 120.074999 34.021249 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5412 "WYLIE 0     " 161.00 "1 "   " "  :  1 144.590998 40.967450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5420 "FORT WORTH~2" 161.00 "1 "   " "  :  1 14.673001 4.157350 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5421 "JOSEPHINE 0 " 161.00 "1 "   " "  :  1 2.013000 0.570350 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5422 "LEWSIVILLE 0" 161.00 "1 "   " "  :  1 182.946002 51.834702 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "1 "   " "  :  1 1.404000 0.397800 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "2 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "3 "   " "  :  1 51.530999 14.600450 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5426 "KEMP 0      " 161.00 "1 "   " "  :  1 43.856999 12.426150 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5427 "WAXAHACHIE~2" 161.00 "1 "   " "  :  1 25.308001 7.170600 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5428 "HURST 0     " 161.00 "1 "   " "  :  1 85.263002 24.157850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5429 "FORT WORT~10" 161.00 "1 "   " "  :  1 106.166995 30.080649 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5430 "WEATHERFOR~2" 161.00 "1 "   " "  :  1 60.588002 17.166600 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5431 "ROCKWALL 2 0" 161.00 "1 "   " "  :  1 84.434998 23.923250 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5432 "WEATHERFOR~3" 161.00 "1 "   " "  :  1 34.496999 9.774150 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5432 "WEATHERFOR~3" 161.00 "2 "   " "  :  1 7.521000 2.130950 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5433 "FORT WORT~23" 161.00 "1 "   " "  :  1 116.979003 33.144051 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5434 "NEWARK 0    " 161.00 "1 "   " "  :  1 9.960000 2.822000 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5435 "SANTO 0     " 161.00 "1 "   " "  :  1 4.497000 1.274150 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5436 "DALLAS 18 0 " 161.00 "1 "   " "  :  1 72.887999 20.651600 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5437 "ELM MOTT 0  " 161.00 "1 "   " "  :  1 9.015000 2.554250 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5438 "FORT WORTH~9" 161.00 "1 "   " "  :  1 50.243998 14.235801 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5439 "WAXAHACHIE~1" 161.00 "1 "   " "  :  1 113.898003 32.271099 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5440 "ARLINGTON~11" 161.00 "1 "   " "  :  1 167.118001 47.350100 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5441 "FORT WORT~13" 161.00 "1 "   " "  :  1 145.182002 41.134900 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5442 "FORT WORT~27" 161.00 "1 "   " "  :  1 43.715999 12.386200 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5443 "FORT WORTH~3" 161.00 "1 "   " "  :  1 52.337998 14.829101 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5446 "HEWITT 0    " 161.00 "1 "   " "  :  1 40.662000 11.520900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5447 "ARLINGTON ~9" 161.00 "1 "   " "  :  1 20.292000 5.749400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5447 "ARLINGTON ~9" 161.00 "2 "   " "  :  1 134.171999 38.015401 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5449 "GRAND PRAI~4" 161.00 "1 "   " "  :  1 266.987991 75.646597 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5450 "MELISSA 0   " 161.00 "1 "   " "  :  1 17.096999 4.844150 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5452 "COPPERAS C~2" 161.00 "1 "   " "  :  1 106.602001 30.203900 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5453 "CLEBURNE 1 0" 161.00 "1 "   " "  :  1 14.643000 4.148850 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5453 "CLEBURNE 1 0" 161.00 "2 "   " "  :  1 53.276998 15.095150 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5454 "GREENVILLE~5" 161.00 "1 "   " "  :  1 47.760001 13.531999 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5455 "ALVORD 0    " 161.00 "1 "   " "  :  1 9.468000 2.682600 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5456 "GORMAN 0    " 161.00 "1 "   " "  :  1 5.718000 1.620100 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5456 "GORMAN 0    " 161.00 "2 "   " "  :  1 6.900000 1.955000 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5457 "COLLEYVILL~1" 161.00 "1 "   " "  :  1 68.243998 19.335800 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5457 "COLLEYVILL~1" 161.00 "2 "   " "  :  1 35.292000 9.999400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5460 "HOLLAND 2   " 115.00 "1 "   " "  :  1 14.157000 4.011150 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5461 "TEMPLE 3 0  " 161.00 "1 "   " "  :  1 72.803998 20.627800 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5462 "DALLAS 34 0 " 161.00 "1 "   " "  :  1 86.045998 24.379700 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5463 "IRVING 4 0  " 161.00 "1 "   " "  :  1 160.326004 45.425701 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5465 "FRISCO 2 1  " 161.00 "1 "   " "  :  1 218.168998 61.814553 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5466 "GATESVILLE~3" 161.00 "1 "   " "  :  1 7.437000 2.107150 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5467 "DALLAS 25 0 " 161.00 "1 "   " "  :  1 28.227001 7.997650 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5468 "DALLAS 37 0 " 161.00 "1 "   " "  :  1 42.129001 11.936550 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5469 "FORT WORT~11" 161.00 "1 "   " "  :  1 8.499000 2.408050 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5470 "WOODWAY 0   " 161.00 "1 "   " "  :  1 70.517999 19.980100 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5471 "MINGUS 0    " 161.00 "1 "   " "  :  1 1.443000 0.408850 0.000000 0.000000 0.000000 0.000000   5   12 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5472 "THROCKMORT~1" 161.00 "1 "   " "  :  1 4.566000 1.293700 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5473 "NEMO 0      " 161.00 "1 "   " "  :  1 2.256000 0.639200 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5473 "NEMO 0      " 161.00 "2 "   " "  :  1 1.770000 0.501500 0.000000 0.000000 0.000000 0.000000   5   18 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5474 "ABBOTT 0    " 161.00 "1 "   " "  :  1 3.111000 0.881450 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5475 "ALVARADO 0  " 161.00 "1 "   " "  :  1 59.276998 16.795149 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5476 "CORSICANA ~1" 161.00 "1 "   " "  :  1 10.974000 3.109300 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5477 "HARKER HEI~1" 161.00 "1 "   " "  :  1 79.031998 22.392400 0.000000 0.000000 0.000000 0.000000   5   13 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5478 "IRVING 3 0  " 161.00 "1 "   " "  :  1 137.940001 39.083001 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5480 "BURLESON 1  " 161.00 "1 "   " "  :  1 179.232001 50.782400 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5481 "FORT WORT~21" 161.00 "1 "   " "  :  1 58.184999 16.485751 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5482 "DALLAS 23 0 " 161.00 "1 "   " "  :  1 69.182998 19.601850 0.000000 0.000000 0.000000 0.000000   5   16 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5483 "NORTH RICH~1" 161.00 "1 "   " "  :  1 84.627002 23.977651 0.000000 0.000000 0.000000 0.000000   5   17 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5484 "CROSS PLAI~1" 161.00 "1 "   " "  :  1 0.597000 0.169150 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5484 "CROSS PLAI~1" 161.00 "2 "   " "  :  1 5.691000 1.612450 0.000000 0.000000 0.000000 0.000000   5   15 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5485 "BLOOMING G~1" 161.00 "1 "   " "  :  1 4.689000 1.328550 0.000000 0.000000 0.000000 0.000000   5   14 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6001 "CONVERSE 0  " 115.00 "1 "   " "  :  1 103.808999 29.412550 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6002 "SAN ANTON~63" 115.00 "1 "   " "  :  1 32.477999 9.202100 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6005 "BASTROP 2   " 115.00 "1 "   " "  :  1 75.480002 21.386001 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6011 "MARION 2 0  " 115.00 "1 "   " "  :  1 7.191000 2.037450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6011 "MARION 2 0  " 115.00 "2 "   " "  :  1 16.827001 4.767650 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6012 "PAIGE 0     " 115.00 "1 "   " "  :  1 13.506000 3.826700 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6013 "SAN ANTON~59" 115.00 "1 "   " "  :  1 0.705000 0.199750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6013 "SAN ANTON~59" 115.00 "2 "   " "  :  1 94.185001 26.685750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6014 "WAELDER 0   " 115.00 "1 "   " "  :  1 5.511000 1.561450 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6015 "ATASCOSA 0  " 115.00 "1 "   " "  :  1 24.765000 7.016750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6016 "SAN ANTON~57" 115.00 "1 "   " "  :  1 176.433003 49.989349 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6017 "CIBOLO 0    " 115.00 "1 "   " "  :  1 83.310002 23.604500 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6018 "AUSTIN 6 0  " 115.00 "1 "   " "  :  1 2.460000 0.697000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6019 "AUSTIN 25 0 " 115.00 "1 "   " "  :  1 59.069997 16.736500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6020 "HORSESHOE ~1" 115.00 "1 "   " "  :  1 16.527000 4.682650 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6023 "LEANDER 1 2 " 115.00 "1 "   " "  :  1 132.885003 37.650749 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6024 "AUSTIN 10 0 " 115.00 "1 "   " "  :  1 84.990001 24.080500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6025 "SAN ANTON~44" 115.00 "1 "   " "  :  1 40.913999 11.592300 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6025 "SAN ANTON~44" 115.00 "2 "   " "  :  1 23.717999 6.720100 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6026 "SAN ANTON~68" 115.00 "1 "   " "  :  1 22.115999 6.266200 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6027 "ELGIN 0     " 115.00 "1 "   " "  :  1 64.977002 18.410151 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6028 "AUSTIN 31 0 " 115.00 "1 "   " "  :  1 103.347003 29.281649 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "1 "   " "  :  1 1.770000 0.501500 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "2 "   " "  :  1 4.041000 1.144950 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "3 "   " "  :  1 1.170000 0.331500 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6031 "YOAKUM 1    " 115.00 "1 "   " "  :  1 29.183999 8.268800 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6032 "AUSTIN 37 0 " 115.00 "1 "   " "  :  1 36.401999 10.313900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6035 "PFLUGERVIL~3" 115.00 "1 "   " "  :  1 206.366992 58.470649 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6037 "SAN ANTON~13" 115.00 "1 "   " "  :  1 147.528005 41.799599 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6040 "AUSTIN 3 2  " 115.00 "1 "   " "  :  1 80.783999 22.888801 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6043 "SAN ANTON~67" 115.00 "1 "   " "  :  1 148.304999 42.019749 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6044 "SAN ANTON~20" 115.00 "1 "   " "  :  1 18.297000 5.184150 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6047 "SAN ANTON~23" 115.00 "1 "   " "  :  1 149.853003 42.458349 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6055 "BERGHEIM 0  " 115.00 "1 "   " "  :  1 4.926000 1.395700 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6058 "NEW BRAUN~11" 115.00 "1 "   " "  :  1 178.638005 50.614101 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6059 "D HANIS 0   " 115.00 "1 "   " "  :  1 3.435000 0.973250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6060 "SAN ANTON~36" 115.00 "1 "   " "  :  1 74.532002 21.117400 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6061 "AUSTIN 7 0  " 115.00 "1 "   " "  :  1 147.903001 41.905850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6064 "BRENHAM 2   " 115.00 "1 "   " "  :  1 82.476002 23.368201 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6065 "BERTRAM 0   " 115.00 "1 "   " "  :  1 14.856000 4.209200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6091 "WIMBERLEY 0 " 115.00 "1 "   " "  :  1 37.806001 10.711700 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6092 "GONZALES 0  " 115.00 "1 "   " "  :  1 35.661000 10.103950 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6093 "SAN ANTON~11" 115.00 "1 "   " "  :  1 40.538999 11.486050 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6094 "SAN ANTON~15" 115.00 "1 "   " "  :  1 67.979997 19.261000 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6095 "HUTTO 0     " 115.00 "1 "   " "  :  1 68.373001 19.372350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6096 "LULING 0    " 115.00 "1 "   " "  :  1 25.779000 7.304050 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6097 "SAN ANTON~32" 115.00 "1 "   " "  :  1 105.359995 29.852000 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6098 "AUSTIN 12 0 " 115.00 "1 "   " "  :  1 132.216001 37.461200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6099 "SAN ANTON~16" 115.00 "1 "   " "  :  1 21.378000 6.057100 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6100 "ADKINS 0    " 115.00 "1 "   " "  :  1 37.713000 10.685350 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6103 "WINCHESTER 2" 115.00 "1 "   " "  :  1 2.727000 0.772650 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6103 "WINCHESTER 2" 115.00 "2 "   " "  :  1 31.481999 8.919900 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6109 "ROCKDALE 1 2" 115.00 "1 "   " "  :  1 9.138000 2.589100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6109 "ROCKDALE 1 2" 115.00 "2 "   " "  :  1 5.298000 1.501100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6112 "NATALIA 0   " 115.00 "1 "   " "  :  1 16.161001 4.578950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6113 "AUSTIN 20 0 " 115.00 "1 "   " "  :  1 20.523000 5.814850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6114 "SAN ANTON~60" 115.00 "1 "   " "  :  1 70.542002 19.986901 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6115 "SAN ANTON~69" 115.00 "1 "   " "  :  1 131.130004 37.153500 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6116 "TAYLOR 0    " 115.00 "1 "   " "  :  1 3.870000 1.096500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6116 "TAYLOR 0    " 115.00 "2 "   " "  :  1 52.982998 15.011850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6117 "SMITHVILLE 0" 115.00 "1 "   " "  :  1 27.201000 7.706950 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6120 "CEDAR PARK 2" 115.00 "1 "   " "  :  1 195.297003 55.334151 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6121 "SAN ANTON~37" 115.00 "1 "   " "  :  1 120.800996 34.226951 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6122 "HALLETTSVI~1" 115.00 "1 "   " "  :  1 22.707000 6.433650 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6123 "AUSTIN 5 0  " 115.00 "1 "   " "  :  1 45.107999 12.780599 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6124 "NEW BRAUN~12" 115.00 "1 "   " "  :  1 57.416999 16.268151 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6125 "SUTHERLAND~1" 115.00 "1 "   " "  :  1 2.592000 0.734400 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6126 "AUSTIN 34 0 " 115.00 "1 "   " "  :  1 50.375998 14.273199 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6127 "CAMERON 0   " 115.00 "1 "   " "  :  1 25.239000 7.151050 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6128 "SAN ANTON~49" 115.00 "1 "   " "  :  1 52.802998 14.960849 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "1 "   " "  :  1 1.059000 0.300050 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "2 "   " "  :  1 3.474000 0.984300 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "3 "   " "  :  1 5.322000 1.507900 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6130 "MANCHACA 0  " 115.00 "1 "   " "  :  1 13.398001 3.796100 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6131 "SPRING BRA~1" 115.00 "1 "   " "  :  1 43.854001 12.425300 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6132 "AUSTIN 19 0 " 115.00 "1 "   " "  :  1 64.736998 18.342149 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6133 "FLATONIA 0  " 115.00 "1 "   " "  :  1 10.437000 2.957150 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6134 "GRANGER 0   " 115.00 "1 "   " "  :  1 7.620000 2.159000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6135 "FAYETTEVIL~1" 115.00 "1 "   " "  :  1 14.658000 4.153100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6135 "FAYETTEVIL~1" 115.00 "2 "   " "  :  1 7.053000 1.998350 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6136 "GEORGETOWN~2" 115.00 "1 "   " "  :  1 71.180999 20.167950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6137 "AUSTIN 35 0 " 115.00 "1 "   " "  :  1 42.179999 11.951000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6138 "PIPE CREEK 0" 115.00 "1 "   " "  :  1 27.680999 7.842950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6139 "RED ROCK 0  " 115.00 "1 "   " "  :  1 2.802000 0.793900 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6139 "RED ROCK 0  " 115.00 "2 "   " "  :  1 6.804000 1.927800 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6140 "JARRELL 0   " 115.00 "1 "   " "  :  1 11.688000 3.311600 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6150 "SAN ANTON~50" 115.00 "1 "   " "  :  1 117.267001 33.225650 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6151 "SCHULENBUR~1" 115.00 "1 "   " "  :  1 16.143000 4.573850 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6153 "SAN ANTON~34" 115.00 "1 "   " "  :  1 107.969999 30.591500 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6154 "DRIPPING S~1" 115.00 "1 "   " "  :  1 43.101001 12.211950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6155 "SAN ANTON~38" 115.00 "1 "   " "  :  1 37.017000 10.488150 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6156 "MARBLE FA~11" 115.00 "1 "   " "  :  1 52.658999 14.920050 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6157 "BOERNE 1 0  " 115.00 "1 "   " "  :  1 28.806001 8.161700 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6158 "WASHINGTON 0" 115.00 "1 "   " "  :  1 5.637000 1.597150 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6159 "SCHERTZ 0   " 115.00 "1 "   " "  :  1 91.040999 25.794950 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6160 "AUSTIN 8 0  " 115.00 "1 "   " "  :  1 34.275001 9.711250 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6160 "AUSTIN 8 0  " 115.00 "2 "   " "  :  1 64.002001 18.133900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6168 "SAN ANTON~62" 115.00 "1 "   " "  :  1 138.231003 39.165449 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6171 "SAN ANTON~77" 115.00 "1 "   " "  :  1 26.736000 7.575200 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6171 "SAN ANTON~77" 115.00 "2 "   " "  :  1 87.020999 24.655950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6173 "CUERO 2 1   " 115.00 "1 "   " "  :  1 35.481000 10.052950 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6174 "SAN ANTON~10" 115.00 "1 "   " "  :  1 95.750999 27.129450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6175 "AUSTIN 16 0 " 115.00 "1 "   " "  :  1 96.600002 27.370000 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6176 "AUSTIN 39 0 " 115.00 "1 "   " "  :  1 45.321000 12.840950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6178 "SAN ANTON~74" 115.00 "1 "   " "  :  1 134.450996 38.094449 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6179 "SAN ANTON~58" 115.00 "1 "   " "  :  1 11.850000 3.357500 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6180 "LA VERNIA 0 " 115.00 "1 "   " "  :  1 34.143001 9.673850 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6181 "MANOR 0     " 115.00 "1 "   " "  :  1 49.125001 13.918750 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6182 "SAN ANTON~54" 115.00 "1 "   " "  :  1 95.832002 27.152401 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6183 "GIDDINGS 0  " 115.00 "1 "   " "  :  1 26.967001 7.640650 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6184 "AUSTIN 32 0 " 115.00 "1 "   " "  :  1 48.392999 13.711350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6185 "AUSTIN 38 0 " 115.00 "1 "   " "  :  1 20.838000 5.904100 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6186 "AUSTIN 30 0 " 115.00 "1 "   " "  :  1 39.366001 11.153700 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6187 "AUSTIN 28 0 " 115.00 "1 "   " "  :  1 80.441999 22.791900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "1 "   " "  :  1 2.934000 0.831300 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "2 "   " "  :  1 4.299000 1.218050 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "3 "   " "  :  1 20.136000 5.705200 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6190 "SHINER 0    " 115.00 "1 "   " "  :  1 18.465000 5.231750 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6191 "SAN ANTON~42" 115.00 "1 "   " "  :  1 16.773000 4.752350 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6193 "CALDWELL 1  " 115.00 "1 "   " "  :  1 35.688001 10.111600 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6194 "AUSTIN 18 0 " 115.00 "1 "   " "  :  1 44.424000 12.586799 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6195 "INDUSTRY 0  " 115.00 "1 "   " "  :  1 0.969000 0.274550 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6195 "INDUSTRY 0  " 115.00 "2 "   " "  :  1 1.686000 0.477700 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6196 "DALE 0      " 115.00 "1 "   " "  :  1 21.276000 6.028200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6199 "SAN ANTON~53" 115.00 "1 "   " "  :  1 239.744997 67.927748 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6200 "SAN ANTON~19" 115.00 "1 "   " "  :  1 11.208000 3.175600 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6200 "SAN ANTON~19" 115.00 "2 "   " "  :  1 35.073000 9.937350 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6201 "SAN ANTON~47" 115.00 "1 "   " "  :  1 39.074999 11.071250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6202 "MARTINDALE 0" 115.00 "1 "   " "  :  1 6.015000 1.704250 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6202 "MARTINDALE 0" 115.00 "2 "   " "  :  1 10.614000 3.007300 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6203 "SAN ANTON~18" 115.00 "1 "   " "  :  1 117.591000 33.317450 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6204 "SAN ANTON~35" 115.00 "1 "   " "  :  1 7.809000 2.212550 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6205 "AUSTIN 29 0 " 115.00 "1 "   " "  :  1 121.952999 34.553349 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "1 "   " "  :  1 2.859000 0.810050 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "2 "   " "  :  1 2.550000 0.722500 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "3 "   " "  :  1 13.425000 3.803750 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6207 "LEANDER 2 0 " 115.00 "1 "   " "  :  1 29.319000 8.307050 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6208 "AUSTIN 15 0 " 115.00 "1 "   " "  :  1 80.067003 22.685650 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6208 "AUSTIN 15 0 " 115.00 "2 "   " "  :  1 60.896999 17.254150 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6209 "MICO 0      " 115.00 "1 "   " "  :  1 1.773000 0.502350 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6209 "MICO 0      " 115.00 "2 "   " "  :  1 5.751000 1.629450 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6217 "AUSTIN 36 0 " 115.00 "1 "   " "  :  1 52.964997 15.006749 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6218 "LOCKHART 0  " 115.00 "1 "   " "  :  1 51.243001 14.518850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6219 "AUSTIN 17 0 " 115.00 "1 "   " "  :  1 63.929999 18.113500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6220 "SAN ANTON~14" 115.00 "1 "   " "  :  1 96.495003 27.340251 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6221 "FALLS CITY 0" 115.00 "1 "   " "  :  1 7.305000 2.069750 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6221 "FALLS CITY 0" 115.00 "2 "   " "  :  1 1.857000 0.526150 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6223 "AUSTIN 27 1 " 115.00 "1 "   " "  :  1 166.841996 47.271901 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6224 "AUSTIN 23 0 " 115.00 "1 "   " "  :  1 116.673005 33.057350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6225 "SAN ANTON~39" 115.00 "1 "   " "  :  1 85.245001 24.152750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6226 "BLANCO 0    " 115.00 "1 "   " "  :  1 18.024001 5.106800 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6227 "AUSTIN 24 0 " 115.00 "1 "   " "  :  1 126.350999 35.799450 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6230 "SAN MARCOS 2" 115.00 "1 "   " "  :  1 191.507995 54.260600 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6231 "BUDA 0      " 115.00 "1 "   " "  :  1 70.506001 19.976699 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6232 "DEL VALLE 0 " 115.00 "1 "   " "  :  1 66.630000 18.878500 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6233 "AUSTIN 4 0  " 115.00 "1 "   " "  :  1 65.087998 18.441600 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6236 "SAN ANTON~72" 115.00 "1 "   " "  :  1 169.533002 48.034349 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6237 "BURLINGTON 0" 115.00 "1 "   " "  :  1 1.878000 0.532100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6238 "AUSTIN 13 0 " 115.00 "1 "   " "  :  1 134.805000 38.194749 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6241 "ELMENDORF 2 " 115.00 "1 "   " "  :  1 23.823000 6.749850 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6241 "ELMENDORF 2 " 115.00 "2 "   " "  :  1 151.910996 43.041450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6250 "SAN ANTON~78" 115.00 "1 "   " "  :  1 86.207998 24.425600 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6251 "CANYON LAK~1" 115.00 "1 "   " "  :  1 2.439000 0.691050 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6251 "CANYON LAK~1" 115.00 "2 "   " "  :  1 48.807001 13.828650 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6252 "JOHNSON CI~1" 115.00 "1 "   " "  :  1 2.238000 0.634100 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6252 "JOHNSON CI~1" 115.00 "2 "   " "  :  1 11.247000 3.186650 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6253 "YORKTOWN 0  " 115.00 "1 "   " "  :  1 1.809000 0.512550 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6253 "YORKTOWN 0  " 115.00 "2 "   " "  :  1 11.388000 3.226600 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6256 "AUSTIN 2 2  " 115.00 "1 "   " "  :  1 18.249001 5.170550 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6261 "LACKLAND A~1" 115.00 "1 "   " "  :  1 31.176001 8.833200 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6262 "LIBERTY HI~1" 115.00 "1 "   " "  :  1 28.400999 8.046950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6264 "KENEDY 1    " 115.00 "1 "   " "  :  1 23.040000 6.528000 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6264 "KENEDY 1    " 115.00 "2 "   " "  :  1 11.928000 3.379600 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6275 "SAN ANTON~31" 115.00 "1 "   " "  :  1 110.595000 31.335250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6276 "VON ORMY 0  " 115.00 "1 "   " "  :  1 39.923999 11.311800 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6278 "KYLE 1      " 115.00 "1 "   " "  :  1 6.813000 1.930350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6278 "KYLE 1      " 115.00 "2 "   " "  :  1 128.862000 36.510900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6280 "SEGUIN 2 1  " 115.00 "1 "   " "  :  1 136.022997 38.539851 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6281 "UNIVERSAL ~1" 115.00 "1 "   " "  :  1 60.450000 17.127500 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6282 "SPICEWOOD 0 " 115.00 "1 "   " "  :  1 26.192999 7.421350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6283 "SAINT HEDW~1" 115.00 "1 "   " "  :  1 6.882000 1.949900 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6284 "SAN ANTON~17" 115.00 "1 "   " "  :  1 1.071000 0.303450 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6284 "SAN ANTON~17" 115.00 "2 "   " "  :  1 70.023000 19.839850 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6286 "BOERNE 2 1  " 115.00 "1 "   " "  :  1 82.674003 23.424301 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6288 "SAN ANTON~46" 115.00 "1 "   " "  :  1 166.542006 47.186899 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6289 "AUSTIN 26 0 " 115.00 "1 "   " "  :  1 73.842001 20.921899 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6290 "AUSTIN 21 0 " 115.00 "1 "   " "  :  1 67.614001 19.157299 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6291 "SAN ANTON~61" 115.00 "1 "   " "  :  1 20.565000 5.826750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6306 "AUSTIN 11 0 " 115.00 "1 "   " "  :  1 54.192001 15.354399 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6307 "SAN ANTON~55" 115.00 "1 "   " "  :  1 110.786998 31.389651 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6307 "SAN ANTON~55" 115.00 "2 "   " "  :  1 19.944000 5.650800 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6309 "HONDO 1     " 115.00 "1 "   " "  :  1 41.102999 11.645850 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6310 "SAN ANTON~56" 115.00 "1 "   " "  :  1 92.271000 26.143450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "1 "   " "  :  1 1.413000 0.400350 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "2 "   " "  :  1 1.056000 0.299200 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "3 "   " "  :  1 6.114000 1.732300 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6312 "SAN ANTON~80" 115.00 "1 "   " "  :  1 45.675001 12.941250 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6313 "AUSTIN 33 0 " 115.00 "1 "   " "  :  1 26.286000 7.447700 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6314 "BULVERDE 0  " 115.00 "1 "   " "  :  1 29.514000 8.362300 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6319 "GEORGETOWN~7" 115.00 "1 "   " "  :  1 70.221001 19.895950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6320 "SAN ANTON~81" 115.00 "1 "   " "  :  1 47.894999 13.570251 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6322 "FLORESVILL~2" 115.00 "1 "   " "  :  1 5.757000 1.631150 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6322 "FLORESVILL~2" 115.00 "2 "   " "  :  1 60.308999 17.087550 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6323 "SAN ANTON~41" 115.00 "1 "   " "  :  1 33.375001 9.456250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6324 "SAN ANTON~79" 115.00 "1 "   " "  :  1 58.223999 16.496800 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6325 "BUCKHOLTS 0 " 115.00 "1 "   " "  :  1 4.743000 1.343850 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6326 "SOMERVILLE 0" 115.00 "1 "   " "  :  1 1.425000 0.403750 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6326 "SOMERVILLE 0" 115.00 "2 "   " "  :  1 14.010000 3.969500 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6327 "WEIMAR 0    " 115.00 "1 "   " "  :  1 3.333000 0.944350 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6327 "WEIMAR 0    " 115.00 "2 "   " "  :  1 14.277001 4.045150 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6328 "COMFORT 0   " 115.00 "1 "   " "  :  1 27.948001 7.918600 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6329 "NORDHEIM 0  " 115.00 "1 "   " "  :  1 1.788000 0.506600 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6330 "AUSTIN 9 0  " 115.00 "1 "   " "  :  1 5.292000 1.499400 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6330 "AUSTIN 9 0  " 115.00 "2 "   " "  :  1 128.460002 36.397001 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6331 "AUSTIN 22 0 " 115.00 "1 "   " "  :  1 81.323999 23.041800 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6332 "HELOTES 0   " 115.00 "1 "   " "  :  1 73.001999 20.683900 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6335 "SAN ANTON~66" 115.00 "1 "   " "  :  1 164.708996 46.667549 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6336 "BANDERA 0   " 115.00 "1 "   " "  :  1 26.067001 7.385650 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6337 "SAN ANTON~43" 115.00 "1 "   " "  :  1 121.187997 34.336600 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "1 "   " "  :  1 4.383000 1.241850 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "2 "   " "  :  1 2.271000 0.643450 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "3 "   " "  :  1 26.952001 7.636400 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6339 "CEDAR CREE~7" 115.00 "1 "   " "  :  1 34.371001 9.738450 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6340 "NIXON 0     " 115.00 "1 "   " "  :  1 16.107000 4.563650 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6340 "NIXON 0     " 115.00 "2 "   " "  :  1 13.074000 3.704300 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6341 "CHAPPELL H~1" 115.00 "1 "   " "  :  1 6.300000 1.785000 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6344 "ROUND ROC~11" 115.00 "1 "   " "  :  1 158.796000 44.992200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6345 "AUSTIN 14 0 " 115.00 "1 "   " "  :  1 17.703000 5.015850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6346 "LEMING 0    " 115.00 "1 "   " "  :  1 2.301000 0.651950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6351 "AUSTIN 1 2  " 115.00 "1 "   " "  :  1 23.864999 6.761750 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6352 "SAN ANTON~40" 115.00 "1 "   " "  :  1 121.757996 34.498101 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6353 "ROUND ROCK~8" 115.00 "1 "   " "  :  1 107.955003 30.587250 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6355 "ROUND ROC~13" 115.00 "1 "   " "  :  1 151.818001 43.015099 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6356 "SAN ANTON~48" 115.00 "1 "   " "  :  1 135.921001 38.510951 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6357 "DEVINE 0    " 115.00 "1 "   " "  :  1 1.941000 0.549950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6357 "DEVINE 0    " 115.00 "2 "   " "  :  1 28.889999 8.185500 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6358 "GEORGETOWN~1" 115.00 "1 "   " "  :  1 77.987999 22.096600 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6360 "BURNET 1    " 115.00 "1 "   " "  :  1 38.931000 11.030450 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7001 "INEZ 0      " 115.00 "1 "   " "  :  1 9.300000 2.635000 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7004 "PASADENA 2 2" 115.00 "1 "   " "  :  1 221.916008 62.876201 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7010 "PRAIRIE VI~1" 115.00 "1 "   " "  :  1 15.651000 4.434450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7011 "CONROE 1 0  " 115.00 "1 "   " "  :  1 35.793000 10.141350 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7012 "SIMONTON 0  " 115.00 "1 "   " "  :  1 0.939000 0.266050 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7013 "HOUSTON 80 0" 115.00 "1 "   " "  :  1 138.050997 39.114451 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7014 "HOUSTON 1 0 " 115.00 "1 "   " "  :  1 52.806002 14.961700 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7016 "HOUSTON 9 0 " 115.00 "1 "   " "  :  1 85.562998 24.242850 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7017 "HOUSTON 73 0" 115.00 "1 "   " "  :  1 135.825002 38.483751 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7020 "NURSERY 2   " 115.00 "1 "   " "  :  1 0.378000 0.107100 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7020 "NURSERY 2   " 115.00 "2 "   " "  :  1 75.006002 21.251699 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7026 "BACLIFF 0   " 115.00 "1 "   " "  :  1 26.019001 7.372050 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7026 "BACLIFF 0   " 115.00 "2 "   " "  :  1 17.370000 4.921500 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7027 "SPRING 1 0  " 115.00 "1 "   " "  :  1 109.221005 30.945951 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7028 "HOUSTON 72 0" 115.00 "1 "   " "  :  1 77.012998 21.820350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7036 "CONROE 5 1  " 115.00 "1 "   " "  :  1 92.307001 26.153651 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7039 "SUGAR LAND~7" 115.00 "1 "   " "  :  1 235.503006 66.725850 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7041 "DAYTON 1    " 115.00 "1 "   " "  :  1 93.884999 26.600751 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7044 "VICTORIA 2 2" 115.00 "1 "   " "  :  1 124.644005 35.315800 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7049 "KATY 1 2    " 115.00 "1 "   " "  :  1 283.146000 80.224699 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7050 "MAGNOLIA 2 0" 115.00 "1 "   " "  :  1 72.030002 20.408501 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7051 "HOUSTON 29 0" 115.00 "1 "   " "  :  1 140.787005 39.889649 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7052 "MISSOURI C~1" 115.00 "1 "   " "  :  1 106.661999 30.220899 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7053 "RICHMOND 1 0" 115.00 "1 "   " "  :  1 105.963004 30.022851 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7054 "HOUSTON 11 0" 115.00 "1 "   " "  :  1 92.847002 26.306650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7055 "HOUSTON 33 0" 115.00 "1 "   " "  :  1 98.075998 27.788201 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7057 "SPRING 8 1  " 115.00 "1 "   " "  :  1 106.106997 30.063650 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7067 "HOUSTON 28 0" 115.00 "1 "   " "  :  1 82.686001 23.427700 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7069 "EL CAMPO 1  " 115.00 "1 "   " "  :  1 51.161999 14.495900 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7070 "HOUSTON 12 0" 115.00 "1 "   " "  :  1 101.033998 28.626299 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7071 "PORT O CON~1" 115.00 "1 "   " "  :  1 3.759000 1.065050 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7072 "DICKINSON 0 " 115.00 "1 "   " "  :  1 116.418004 32.985100 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7074 "GALVESTON ~2" 115.00 "1 "   " "  :  1 69.129002 19.586550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7075 "HOUSTON 10 0" 115.00 "1 "   " "  :  1 160.862994 45.577851 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7084 "LEAGUE CIT~2" 115.00 "1 "   " "  :  1 214.739990 60.843003 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7085 "LIVERPOOL 0 " 115.00 "1 "   " "  :  1 4.104000 1.162800 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7086 "HOUSTON 16 0" 115.00 "1 "   " "  :  1 53.442001 15.141900 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7087 "SUGAR LAND~1" 115.00 "1 "   " "  :  1 74.216998 21.028151 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7088 "RICHMOND 2 0" 115.00 "1 "   " "  :  1 101.046002 28.629699 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7089 "HOUSTON 82 0" 115.00 "1 "   " "  :  1 70.073998 19.854300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7090 "PINEHURST 0 " 115.00 "1 "   " "  :  1 13.800000 3.910000 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7091 "PEARLAND 2 0" 115.00 "1 "   " "  :  1 210.683990 59.693801 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7092 "HOUSTON 47 0" 115.00 "1 "   " "  :  1 39.228001 11.114600 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7093 "HOUSTON 79 0" 115.00 "1 "   " "  :  1 109.154999 30.927250 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7094 "HOUSTON 49 0" 115.00 "1 "   " "  :  1 76.688999 21.728550 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7100 "HOUSTON 18 0" 115.00 "1 "   " "  :  1 62.156999 17.611150 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7101 "HOUSTON 88 0" 115.00 "1 "   " "  :  1 212.510991 60.211450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7102 "TOMBALL 1 0 " 115.00 "1 "   " "  :  1 118.052995 33.448350 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
