title
Texas2k_series24_case1_2016summerPeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   7103 "HOUSTON 22 0" 115.00 "1 "   " "  :  1 58.640999 16.614950 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7106 "DEER PARK 2 " 115.00 "1 "   " "  :  1 92.070001 26.086500 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7116 "WALLIS 0    " 115.00 "1 "   " "  :  1 12.162000 3.445900 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7117 "HOUSTON 67 0" 115.00 "1 "   " "  :  1 84.026998 23.807649 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7118 "SPRING 4 0  " 115.00 "1 "   " "  :  1 121.151996 34.326401 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7119 "SOUTH HOUS~1" 115.00 "1 "   " "  :  1 49.704000 14.082800 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7120 "HOUSTON 3 0 " 115.00 "1 "   " "  :  1 149.699998 42.414999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7123 "SEADRIFT 0  " 115.00 "1 "   " "  :  1 6.627000 1.877650 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7124 "HOUSTON 34 0" 115.00 "1 "   " "  :  1 164.661002 46.653950 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7127 "SUGAR LAND~4" 115.00 "1 "   " "  :  1 223.541999 63.336903 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7128 "CONROE 7 0  " 115.00 "1 "   " "  :  1 63.941997 18.116900 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7129 "LOLITA 0    " 115.00 "1 "   " "  :  1 3.618000 1.025100 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7129 "LOLITA 0    " 115.00 "2 "   " "  :  1 1.533000 0.434350 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7132 "LAPORTE 2   " 115.00 "1 "   " "  :  1 72.753000 20.613350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7143 "NEW CANEY 0 " 115.00 "1 "   " "  :  1 59.960997 16.988949 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7144 "HOUSTON 14 0" 115.00 "1 "   " "  :  1 97.683001 27.676851 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7145 "HOUSTON 2 0 " 115.00 "1 "   " "  :  1 13.833000 3.919350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7145 "HOUSTON 2 0 " 115.00 "2 "   " "  :  1 129.951000 36.819449 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7147 "HOUSTON 78 0" 115.00 "1 "   " "  :  1 47.286001 13.397700 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7148 "HOUSTON 40 0" 115.00 "1 "   " "  :  1 59.456998 16.846150 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "1 "   " "  :  1 2.154000 0.610300 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "2 "   " "  :  1 7.848000 2.223600 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "3 "   " "  :  1 2.247000 0.636650 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7151 "WILLIS 2 1  " 115.00 "1 "   " "  :  1 44.055000 12.482250 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7152 "HOUSTON 51 0" 115.00 "1 "   " "  :  1 3.588000 1.016600 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "1 "   " "  :  1 0.183000 0.051850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "2 "   " "  :  1 21.483000 6.086850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "3 "   " "  :  1 0.111000 0.031450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "4 "   " "  :  1 0.519000 0.147050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "5 "   " "  :  1 3.909000 1.107550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7154 "CONROE 4 0  " 115.00 "1 "   " "  :  1 58.601999 16.603900 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7155 "HOUSTON 52 0" 115.00 "1 "   " "  :  1 78.411001 22.216450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7157 "SPRING 2 1  " 115.00 "1 "   " "  :  1 163.827002 46.417651 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7158 "KINGWOOD 1 0" 115.00 "1 "   " "  :  1 78.365999 22.203700 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7161 "HOUSTON 5 2 " 115.00 "1 "   " "  :  1 137.540996 38.969949 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7172 "TEXAS CITY~2" 115.00 "1 "   " "  :  1 91.122001 25.817901 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7173 "KINGWOOD 2 0" 115.00 "1 "   " "  :  1 112.536001 31.885201 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7174 "HOUSTON 8 0 " 115.00 "1 "   " "  :  1 75.455999 21.379200 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7174 "HOUSTON 8 0 " 115.00 "2 "   " "  :  1 49.217999 13.945100 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7177 "SPRING 7 2  " 115.00 "1 "   " "  :  1 211.631989 59.962398 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7178 "HOUSTON 41 0" 115.00 "1 "   " "  :  1 122.490001 34.705499 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7179 "FRESNO 0    " 115.00 "1 "   " "  :  1 58.293003 16.516350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7180 "HOUSTON 48 0" 115.00 "1 "   " "  :  1 91.446000 25.909701 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7181 "HOUSTON 58 0" 115.00 "1 "   " "  :  1 148.979998 42.210999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7182 "PATTISON 0  " 115.00 "1 "   " "  :  1 2.070000 0.586500 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7183 "HOUSTON 77 0" 115.00 "1 "   " "  :  1 215.907001 61.173648 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7185 "MISSOURI C~3" 115.00 "1 "   " "  :  1 168.927002 47.862649 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7188 "HOUSTON 4 2 " 115.00 "1 "   " "  :  1 76.583999 21.698800 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7198 "TOMBALL 2 0 " 115.00 "1 "   " "  :  1 86.124003 24.401800 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7201 "CYPRESS 1 2 " 115.00 "1 "   " "  :  1 216.792011 61.424398 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7202 "HEMPSTEAD 0 " 115.00 "1 "   " "  :  1 35.931000 10.180450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7203 "WEST COLUM~1" 115.00 "1 "   " "  :  1 20.553000 5.823350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7213 "SANTA FE 1 0" 115.00 "1 "   " "  :  1 27.309000 7.737550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7213 "SANTA FE 1 0" 115.00 "2 "   " "  :  1 41.192999 11.671350 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7214 "HOUSTON 27 0" 115.00 "1 "   " "  :  1 83.894998 23.770250 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7215 "SPRING 5 0  " 115.00 "1 "   " "  :  1 104.883003 29.716849 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7216 "HOUSTON 46 0" 115.00 "1 "   " "  :  1 92.558998 26.225051 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7217 "HOUSTON 23 0" 115.00 "1 "   " "  :  1 76.392001 21.644400 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7218 "MONTGOMERY 0" 115.00 "1 "   " "  :  1 48.108000 13.630600 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7219 "HUNGERFORD 0" 115.00 "1 "   " "  :  1 1.023000 0.289850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7219 "HUNGERFORD 0" 115.00 "2 "   " "  :  1 0.231000 0.065450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7220 "HOUSTON 84 0" 115.00 "1 "   " "  :  1 141.272998 40.027350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7221 "HOUSTON 83 0" 115.00 "1 "   " "  :  1 169.578004 48.047099 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7222 "HOUSTON 24 0" 115.00 "1 "   " "  :  1 86.993998 24.648300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7223 "HOUSTON 76 0" 115.00 "1 "   " "  :  1 49.623001 14.059851 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7224 "HOUSTON 43 0" 115.00 "1 "   " "  :  1 30.774000 8.719300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7225 "HOUSTON 81 0" 115.00 "1 "   " "  :  1 111.438000 31.574100 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7226 "HOUSTON 35 0" 115.00 "1 "   " "  :  1 45.254999 12.822250 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7229 "HOUSTON 90 2" 115.00 "1 "   " "  :  1 285.411000 80.866450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7230 "BEASLEY 0   " 115.00 "1 "   " "  :  1 7.371000 2.088450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7231 "HOUSTON 7 0 " 115.00 "1 "   " "  :  1 50.847000 14.406650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7232 "LA MARQUE 0 " 115.00 "1 "   " "  :  1 42.923999 12.161800 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7233 "WALLER 0    " 115.00 "1 "   " "  :  1 33.204001 9.407800 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7234 "PORTER 0    " 115.00 "1 "   " "  :  1 77.306998 21.903650 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7235 "CYPRESS 2 0 " 115.00 "1 "   " "  :  1 151.617002 42.958149 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7236 "HOUSTON 30 0" 115.00 "1 "   " "  :  1 38.271001 10.843450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7237 "FULSHEAR 0  " 115.00 "1 "   " "  :  1 15.090001 4.275500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7238 "LIBERTY 0   " 115.00 "1 "   " "  :  1 47.847000 13.556650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7239 "WINNIE 0    " 115.00 "1 "   " "  :  1 42.396000 12.012200 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7240 "HOUSTON 63 0" 115.00 "1 "   " "  :  1 107.687998 30.511600 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7241 "HOUSTON 70 0" 115.00 "1 "   " "  :  1 104.324996 29.558751 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7242 "HOUSTON 55 0" 115.00 "1 "   " "  :  1 80.138999 22.706050 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7243 "CROSBY 0    " 115.00 "1 "   " "  :  1 78.707999 22.300600 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7244 "MANVEL 0    " 115.00 "1 "   " "  :  1 38.016000 10.771200 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7245 "HOUSTON 54 0" 115.00 "1 "   " "  :  1 98.790002 27.990499 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7246 "HOUSTON 89 0" 115.00 "1 "   " "  :  1 199.505997 56.526703 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7247 "DAMON 0     " 115.00 "1 "   " "  :  1 6.849000 1.940550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7247 "DAMON 0     " 115.00 "2 "   " "  :  1 2.352000 0.666400 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7248 "HOUSTON 74 0" 115.00 "1 "   " "  :  1 102.897000 29.154149 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7248 "HOUSTON 74 0" 115.00 "2 "   " "  :  1 117.623997 33.326799 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7249 "HOUSTON 26 0" 115.00 "1 "   " "  :  1 71.820003 20.349000 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7250 "HOUSTON 32 0" 115.00 "1 "   " "  :  1 32.622001 9.242900 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7251 "HOCKLEY 0   " 115.00 "1 "   " "  :  1 35.616001 10.091200 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7253 "ANGLETON 1  " 115.00 "1 "   " "  :  1 90.926999 25.762650 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7254 "CONROE 3 0  " 115.00 "1 "   " "  :  1 50.129998 14.203499 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7255 "HOUSTON 39 0" 115.00 "1 "   " "  :  1 58.991998 16.714400 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7256 "HOUSTON 59 0" 115.00 "1 "   " "  :  1 86.861998 24.610899 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7257 "PEARLAND 1 0" 115.00 "1 "   " "  :  1 127.148998 36.025551 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7258 "HOUSTON 56 0" 115.00 "1 "   " "  :  1 42.993000 12.181350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7259 "HOUSTON 13 0" 115.00 "1 "   " "  :  1 146.054995 41.382250 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7260 "CHANNELVI~15" 115.00 "1 "   " "  :  1 124.635005 35.313249 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7262 "BAY CITY 1  " 115.00 "1 "   " "  :  1 72.026998 20.407650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7265 "PASADENA 3 2" 115.00 "1 "   " "  :  1 62.910002 17.824499 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7271 "BROOKSHIRE 0" 115.00 "1 "   " "  :  1 28.448999 8.060550 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7272 "HOUSTON 25 0" 115.00 "1 "   " "  :  1 45.881999 12.999900 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7273 "TEXAS CITY~3" 115.00 "1 "   " "  :  1 39.392999 11.161350 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7275 "VICTORIA 3 1" 115.00 "1 "   " "  :  1 0.363000 0.102850 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7275 "VICTORIA 3 1" 115.00 "2 "   " "  :  1 41.942999 11.883850 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7276 "HOUSTON 36 0" 115.00 "1 "   " "  :  1 88.670999 25.123450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7277 "GANADO 0    " 115.00 "1 "   " "  :  1 15.993001 4.531350 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7279 "MONT BELVI~2" 115.00 "1 "   " "  :  1 148.520994 42.080951 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7283 "BAYTOWN 3 1 " 115.00 "1 "   " "  :  1 109.467006 31.015649 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7290 "SPRING 6 0  " 115.00 "1 "   " "  :  1 63.765001 18.066750 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7291 "HUMBLE 2 0  " 115.00 "1 "   " "  :  1 101.912999 28.875351 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7292 "HOUSTON 69 0" 115.00 "1 "   " "  :  1 94.098002 26.661101 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7293 "SANTA FE 2 0" 115.00 "1 "   " "  :  1 15.944999 4.517750 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7294 "PORT BOLIV~1" 115.00 "1 "   " "  :  1 1.563000 0.442850 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7294 "PORT BOLIV~1" 115.00 "2 "   " "  :  1 5.688000 1.611600 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7295 "HOUSTON 42 0" 115.00 "1 "   " "  :  1 104.369998 29.571500 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7296 "HOUSTON 85 0" 115.00 "1 "   " "  :  1 93.839997 26.587999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7297 "HOUSTON 50 0" 115.00 "1 "   " "  :  1 93.765002 26.566750 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7298 "HOUSTON 62 0" 115.00 "1 "   " "  :  1 101.234996 28.683251 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7299 "EAGLE LAKE 0" 115.00 "1 "   " "  :  1 18.077999 5.122100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7299 "EAGLE LAKE 0" 115.00 "2 "   " "  :  1 0.318000 0.090100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7300 "CONROE 2 0  " 115.00 "1 "   " "  :  1 54.354000 15.400299 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7301 "WEBSTER 0   " 115.00 "1 "   " "  :  1 69.177002 19.600150 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7302 "SWEENY 0    " 115.00 "1 "   " "  :  1 0.138000 0.039100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7302 "SWEENY 0    " 115.00 "2 "   " "  :  1 24.291000 6.882450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7303 "BLESSING 0  " 115.00 "1 "   " "  :  1 6.489000 1.838550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7306 "WHARTON 1 2 " 115.00 "1 "   " "  :  1 0.171000 0.048450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7306 "WHARTON 1 2 " 115.00 "2 "   " "  :  1 7.518000 2.130100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7313 "LAKE JACKS~2" 115.00 "1 "   " "  :  1 86.216998 24.428150 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7314 "BELLVILLE 0 " 115.00 "1 "   " "  :  1 28.755000 8.147250 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7315 "KATY 4 0    " 115.00 "1 "   " "  :  1 69.312000 19.638400 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7316 "HOUSTON 38 0" 115.00 "1 "   " "  :  1 63.230997 17.915450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7317 "FRIENDSWOO~1" 115.00 "1 "   " "  :  1 142.908001 40.490600 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7318 "HOUSTON 17 0" 115.00 "1 "   " "  :  1 112.163997 31.779799 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7319 "HOUSTON 66 0" 115.00 "1 "   " "  :  1 30.192000 8.554400 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7330 "HOUSTON 60 0" 115.00 "1 "   " "  :  1 52.473003 14.867350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7330 "HOUSTON 60 0" 115.00 "2 "   " "  :  1 143.579996 40.680999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7333 "PASADENA 1 2" 115.00 "1 "   " "  :  1 29.205000 8.274750 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7336 "STAFFORD 0  " 115.00 "1 "   " "  :  1 107.691002 30.512449 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7337 "EDNA 0      " 115.00 "1 "   " "  :  1 24.561000 6.958950 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7338 "HOUSTON 21 0" 115.00 "1 "   " "  :  1 109.196997 30.939150 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7339 "NEEDVILLE 0 " 115.00 "1 "   " "  :  1 32.036999 9.077150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7340 "SEALY 0     " 115.00 "1 "   " "  :  1 38.637000 10.947150 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7343 "KATY 3 2    " 115.00 "1 "   " "  :  1 184.800005 52.359998 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7344 "HOUSTON 37 0" 115.00 "1 "   " "  :  1 101.408994 28.732550 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7345 "HOUSTON 19 0" 115.00 "1 "   " "  :  1 73.370999 20.788451 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7362 "HOUSTON 61 0" 115.00 "1 "   " "  :  1 56.019002 15.872049 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7363 "GALVESTON ~4" 115.00 "1 "   " "  :  1 26.589000 7.533550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7364 "EAST BERNA~1" 115.00 "1 "   " "  :  1 14.268000 4.042600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7365 "HOUSTON 20 0" 115.00 "1 "   " "  :  1 80.966997 22.940651 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7380 "FREEPORT 3 0" 115.00 "1 "   " "  :  1 52.236003 14.800200 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7381 "HOUSTON 15 0" 115.00 "1 "   " "  :  1 44.330999 12.560450 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7381 "HOUSTON 15 0" 115.00 "2 "   " "  :  1 50.423998 14.286800 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7382 "HOUSTON 31 0" 115.00 "1 "   " "  :  1 78.126001 22.135700 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7383 "ROSHARON 0  " 115.00 "1 "   " "  :  1 85.592997 24.251349 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7384 "HOUSTON 44 0" 115.00 "1 "   " "  :  1 66.869998 18.946500 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7385 "HOUSTON 75 0" 115.00 "1 "   " "  :  1 135.242999 38.318849 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7386 "HOUSTON 71 0" 115.00 "1 "   " "  :  1 111.801004 31.676951 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7387 "HUMBLE 1 0  " 115.00 "1 "   " "  :  1 160.733998 45.541301 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7388 "HOUSTON 68 0" 115.00 "1 "   " "  :  1 125.967002 35.690650 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7391 "WILLIS 1 2  " 115.00 "1 "   " "  :  1 42.842999 12.138850 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7392 "BAYTOWN 4 0 " 115.00 "1 "   " "  :  1 0.936000 0.265200 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7392 "BAYTOWN 4 0 " 115.00 "2 "   " "  :  1 51.093000 14.476350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7393 "VAN VLECK 0 " 115.00 "1 "   " "  :  1 0.393000 0.111350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7393 "VAN VLECK 0 " 115.00 "2 "   " "  :  1 6.921000 1.960950 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7394 "HUFFMAN 0   " 115.00 "1 "   " "  :  1 37.413001 10.600350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7395 "HOUSTON 53 0" 115.00 "1 "   " "  :  1 70.415998 19.951200 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7396 "HOUSTON 91 0" 115.00 "1 "   " "  :  1 25.494000 7.223300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7397 "ROSENBERG 0 " 115.00 "1 "   " "  :  1 105.723000 29.954851 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7398 "PASADENA 5 0" 115.00 "1 "   " "  :  1 73.587000 20.849650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7399 "HOUSTON 45 0" 115.00 "1 "   " "  :  1 56.831998 16.102400 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7403 "PASADENA 4 0" 115.00 "1 "   " "  :  1 69.669002 19.739550 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7404 "HOUSTON 57 0" 115.00 "1 "   " "  :  1 91.676998 25.975150 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7404 "HOUSTON 57 0" 115.00 "2 "   " "  :  1 86.052001 24.381401 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7405 "GALVESTON ~3" 115.00 "1 "   " "  :  1 53.258997 15.090050 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7408 "POINT COMF~3" 115.00 "1 "   " "  :  1 53.661001 15.203950 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7410 "KATY 2 1    " 115.00 "1 "   " "  :  1 215.667009 61.105651 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7411 "SPRING 3 0  " 115.00 "1 "   " "  :  1 69.408000 19.665600 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7412 "DANBURY 0   " 115.00 "1 "   " "  :  1 8.589000 2.433550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7413 "WHARTON 2 0 " 115.00 "1 "   " "  :  1 42.914999 12.159250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7417 "HOUSTON 64 0" 115.00 "1 "   " "  :  1 97.883999 27.733800 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7418 "HOUSTON 65 0" 115.00 "1 "   " "  :  1 48.221999 13.662900 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7419 "LA PORTE 0  " 115.00 "1 "   " "  :  1 106.998003 30.316100 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7421 "MAGNOLIA 1 1" 115.00 "1 "   " "  :  1 90.644997 25.682750 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7424 "ALVIN 2     " 115.00 "1 "   " "  :  1 139.881003 39.632949 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7425 "HOUSTON 86 0" 115.00 "1 "   " "  :  1 105.978000 30.027100 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7426 "BRAZORIA 0  " 115.00 "1 "   " "  :  1 41.799000 11.843050 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7427 "HOUSTON 87 0" 115.00 "1 "   " "  :  1 156.453001 44.328350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7430 "FREEPORT 2 2" 115.00 "1 "   " "  :  1 46.917000 13.293150 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7431 "CONROE 6 0  " 115.00 "1 "   " "  :  1 35.571000 10.078450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7432 "MADISONVIL~1" 115.00 "1 "   " "  :  1 22.940999 6.499950 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8001 "NORMANGEE 0 " 115.00 "1 "   " "  :  1 10.818000 3.065100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8002 "ARP 0       " 115.00 "1 "   " "  :  1 11.811000 3.346450 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8003 "CENTERVILL~1" 115.00 "1 "   " "  :  1 11.985000 3.395750 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8005 "LUFKIN 3 1  " 115.00 "1 "   " "  :  1 102.012002 28.903401 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8006 "FLINT 0     " 115.00 "1 "   " "  :  1 37.397999 10.596100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8007 "BULLARD 0   " 115.00 "1 "   " "  :  1 30.066001 8.518700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8008 "CHANDLER 0  " 115.00 "1 "   " "  :  1 39.221999 11.112900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8009 "PLANTERSVI~1" 115.00 "1 "   " "  :  1 9.807000 2.778650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8010 "MARQUEZ 0   " 115.00 "1 "   " "  :  1 5.394000 1.528300 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8011 "TENNESSEE ~1" 115.00 "1 "   " "  :  1 0.198000 0.056100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8011 "TENNESSEE ~1" 115.00 "2 "   " "  :  1 27.050999 7.664450 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8012 "ANDERSON 0  " 115.00 "1 "   " "  :  1 7.602000 2.153900 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8013 "MINEOLA 0   " 115.00 "1 "   " "  :  1 60.030001 17.008500 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8014 "LOVELADY 0  " 115.00 "1 "   " "  :  1 15.150000 4.292500 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8015 "HUNTINGTON 0" 115.00 "1 "   " "  :  1 23.928000 6.779600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8016 "BRYAN 4 0   " 115.00 "1 "   " "  :  1 69.863999 19.794799 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8017 "FRANKSTON 0 " 115.00 "1 "   " "  :  1 18.437999 5.224100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8019 "TYLER 4 1   " 115.00 "1 "   " "  :  1 103.119004 29.217049 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8020 "BEN WHEELE~1" 115.00 "1 "   " "  :  1 17.349000 4.915550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8021 "GARRISON 0  " 115.00 "1 "   " "  :  1 10.734000 3.041300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8022 "ETOILE 0    " 115.00 "1 "   " "  :  1 6.885000 1.950750 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8025 "PALESTINE ~1" 115.00 "1 "   " "  :  1 50.762999 14.382850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8026 "LINDALE 0   " 115.00 "1 "   " "  :  1 55.083001 15.606850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8027 "WHITEHOUSE 0" 115.00 "1 "   " "  :  1 39.375001 11.156250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8028 "OVERTON 0   " 115.00 "1 "   " "  :  1 24.063000 6.817850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8029 "GRAND SALI~1" 115.00 "1 "   " "  :  1 20.874000 5.914300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8029 "GRAND SALI~1" 115.00 "2 "   " "  :  1 4.779000 1.354050 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "1 "   " "  :  1 3.876000 1.098200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "2 "   " "  :  1 0.591000 0.167450 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "3 "   " "  :  1 73.493999 20.823300 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8037 "MIDWAY 0    " 115.00 "1 "   " "  :  1 11.286000 3.197700 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8038 "SULPHUR SP~1" 115.00 "1 "   " "  :  1 73.154998 20.727250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8039 "VAN 0       " 115.00 "1 "   " "  :  1 12.609001 3.572550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8040 "MURCHISON 0 " 115.00 "1 "   " "  :  1 8.328000 2.359600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8040 "MURCHISON 0 " 115.00 "2 "   " "  :  1 9.762000 2.765900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8041 "NACOGDOCHE~2" 115.00 "1 "   " "  :  1 52.772999 14.952350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8042 "DIBOLL 0    " 115.00 "1 "   " "  :  1 27.315000 7.739250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8052 "TYLER 8 0   " 115.00 "1 "   " "  :  1 15.186000 4.302700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8053 "ATHENS 1 0  " 115.00 "1 "   " "  :  1 20.958000 5.938100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8054 "BUFFALO 0   " 115.00 "1 "   " "  :  1 16.158000 4.578100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8055 "RUSK 0      " 115.00 "1 "   " "  :  1 33.789000 9.573550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8056 "WINONA 0    " 115.00 "1 "   " "  :  1 10.554000 2.990300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8062 "CUSHING 2 0 " 115.00 "1 "   " "  :  1 10.194000 2.888300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8063 "NACOGDOCHE~3" 115.00 "1 "   " "  :  1 69.378000 19.657101 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8064 "FAIRFIELD~15" 115.00 "1 "   " "  :  1 21.228001 6.014600 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8065 "TRINIDAD 2 0" 115.00 "1 "   " "  :  1 6.855000 1.942250 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8066 "DIKE 0      " 115.00 "1 "   " "  :  1 3.234000 0.916300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8072 "PALESTINE ~2" 115.00 "1 "   " "  :  1 2.889000 0.818550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8072 "PALESTINE ~2" 115.00 "2 "   " "  :  1 67.190999 19.037449 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8073 "EMORY 0     " 115.00 "1 "   " "  :  1 19.050001 5.397500 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8081 "TYLER 9 0   " 115.00 "1 "   " "  :  1 26.052001 7.381400 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8086 "FRANKLIN 4  " 115.00 "1 "   " "  :  1 21.255000 6.022250 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8089 "TYLER 3 0   " 115.00 "1 "   " "  :  1 21.468000 6.082600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8090 "ELKHART 0   " 115.00 "1 "   " "  :  1 15.207000 4.308650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8091 "WORTHAM 0   " 115.00 "1 "   " "  :  1 7.572000 2.145400 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8091 "WORTHAM 0   " 115.00 "2 "   " "  :  1 4.296000 1.217200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8092 "OAKWOOD 0   " 115.00 "1 "   " "  :  1 7.107000 2.013650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8093 "COOKVILLE 0 " 115.00 "1 "   " "  :  1 4.908000 1.390600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8095 "COLLEGE ST~2" 115.00 "1 "   " "  :  1 146.814001 41.597301 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8096 "EDGEWOOD 0  " 115.00 "1 "   " "  :  1 11.166000 3.163700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8100 "TYLER 2 0   " 115.00 "1 "   " "  :  1 41.133001 11.654350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8101 "ALTO 0      " 115.00 "1 "   " "  :  1 12.537000 3.552150 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8102 "CALVERT 0   " 115.00 "1 "   " "  :  1 4.761000 1.348950 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8103 "JEWETT 2 0  " 115.00 "1 "   " "  :  1 8.154000 2.310300 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8104 "NAVASOTA 0  " 115.00 "1 "   " "  :  1 46.533000 13.184351 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "1 "   " "  :  1 4.623000 1.309850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "2 "   " "  :  1 7.368000 2.087600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "3 "   " "  :  1 1.185000 0.335750 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "4 "   " "  :  1 1.833000 0.519350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "5 "   " "  :  1 84.878999 24.049050 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8107 "SCROGGINS 0 " 115.00 "1 "   " "  :  1 4.938000 1.399100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8107 "SCROGGINS 0 " 115.00 "2 "   " "  :  1 4.272000 1.210400 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8108 "WILLS POIN~1" 115.00 "1 "   " "  :  1 43.932000 12.447400 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8109 "ATHENS 2 0  " 115.00 "1 "   " "  :  1 51.758999 14.665049 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8110 "POINT 0     " 115.00 "1 "   " "  :  1 20.409000 5.782550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8111 "LUFKIN 2 0  " 115.00 "1 "   " "  :  1 87.107998 24.680600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8114 "JACKSONVIL~3" 115.00 "1 "   " "  :  1 1.635000 0.463250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8114 "JACKSONVIL~3" 115.00 "2 "   " "  :  1 22.779000 6.454050 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8118 "CROCKETT 0  " 115.00 "1 "   " "  :  1 0.588000 0.166600 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8118 "CROCKETT 0  " 115.00 "2 "   " "  :  1 36.036000 10.210200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8119 "HENDERSON ~1" 115.00 "1 "   " "  :  1 7.686000 2.177700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8119 "HENDERSON ~1" 115.00 "2 "   " "  :  1 40.314001 11.422300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8120 "BRYAN 3 0   " 115.00 "1 "   " "  :  1 31.902000 9.038900 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8121 "JACKSONVIL~7" 115.00 "1 "   " "  :  1 79.163998 22.429800 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8122 "BRYAN 5 0   " 115.00 "1 "   " "  :  1 29.412001 8.333400 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8123 "MALAKOFF 0  " 115.00 "1 "   " "  :  1 17.526001 4.965700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8124 "CUMBY 0     " 115.00 "1 "   " "  :  1 11.547000 3.271650 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8124 "CUMBY 0     " 115.00 "2 "   " "  :  1 8.649000 2.450550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8125 "NACOGDOCHE~1" 115.00 "1 "   " "  :  1 45.162001 12.795900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8132 "TEAGUE 0    " 115.00 "1 "   " "  :  1 21.930000 6.213500 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8134 "TYLER 7 1   " 115.00 "1 "   " "  :  1 111.497998 31.591100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8135 "TYLER 6 0   " 115.00 "1 "   " "  :  1 81.207001 23.008651 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8136 "YANTIS 0    " 115.00 "1 "   " "  :  1 10.050000 2.847500 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8137 "POLLOK 0    " 115.00 "1 "   " "  :  1 5.706000 1.616700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8137 "POLLOK 0    " 115.00 "2 "   " "  :  1 14.828999 4.201550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8137 "POLLOK 0    " 115.00 "3 "   " "  :  1 3.786000 1.072700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8138 "TYLER 1 0   " 115.00 "1 "   " "  :  1 6.504000 1.842800 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8140 "COLLEGE ST~4" 115.00 "1 "   " "  :  1 168.513000 47.745350 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8141 "HEARNE 0    " 115.00 "1 "   " "  :  1 20.942999 5.933850 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8142 "MOUNT VERN~1" 115.00 "1 "   " "  :  1 22.362000 6.335900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8143 "IOLA 0      " 115.00 "1 "   " "  :  1 12.666000 3.588700 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8143 "IOLA 0      " 115.00 "2 "   " "  :  1 10.278000 2.912100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8144 "STREETMAN 0 " 115.00 "1 "   " "  :  1 0.276000 0.078200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8144 "STREETMAN 0 " 115.00 "2 "   " "  :  1 5.769000 1.634550 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8145 "COMO 0      " 115.00 "1 "   " "  :  1 6.156000 1.744200 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8146 "HENDERSON ~2" 115.00 "1 "   " "  :  1 49.913999 14.142300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8150 "ZAVALLA 0   " 115.00 "1 "   " "  :  1 8.508000 2.410600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8151 "GRAPELAND 0 " 115.00 "1 "   " "  :  1 17.378999 4.924050 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8152 "BRYAN 2 0   " 115.00 "1 "   " "  :  1 46.347001 13.131650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8153 "CANTON 0    " 115.00 "1 "   " "  :  1 38.552999 10.923350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8154 "TYLER 5 0   " 115.00 "1 "   " "  :  1 26.313001 7.455350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8160 "BRYAN 1 2   " 115.00 "1 "   " "  :  1 90.755999 25.714201 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [ 157]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
   1007 "VAN HORN 0  " 115.00 "1 "  " " :  1  2    1007 "VAN HORN 0  " 115.00   1    9  0.000000  0.001627  0.000000  0.000000  0.010000 -0.150000  0.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.150000  1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1010 "PRESIDIO 1 0" 115.00 "1 "  " " :  1  2    1010 "PRESIDIO 1 0" 115.00   1    9  0.000000 -0.021231  0.000000  0.000000  0.010000 -0.100000  0.100000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.100000  1  0.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1012 "SANDERSON 0 " 115.00 "1 "  " " :  1  2    1012 "SANDERSON 0 " 115.00   1    9  0.000000  0.095000  0.000000  0.000000  0.010000  0.000000  0.095000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.095000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1016 "GARDEN CIT~1" 115.00 "1 "  " " :  1  2    1016 "GARDEN CIT~1" 115.00   1    9  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1019 "MIDLAND 4 0 " 115.00 "1 "  " " :  1  2    1019 "MIDLAND 4 0 " 115.00   1    9  0.000000  1.429800  0.000000  0.000000  0.010000  0.000000  1.429800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.429800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1020 "BIG SPRING~1" 115.00 "1 "  " " :  1  2    1020 "BIG SPRING~1" 115.00   1    9  0.000000  0.767300  0.000000  0.000000  0.010000  0.000000  0.767300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.767300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1027 "MIDLAND 2 0 " 115.00 "1 "  " " :  1  2    1027 "MIDLAND 2 0 " 115.00   1    9  0.000000  0.750000  0.000000  0.000000  0.010000  0.000000  0.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1029 "MIDLAND 3 0 " 115.00 "1 "  " " :  1  2    1029 "MIDLAND 3 0 " 115.00   1    9  0.000000  0.400000  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1030 "ALPINE 0    " 115.00 "1 "  " " :  0  2    1030 "ALPINE 0    " 115.00   1    9  0.000000  0.150000  0.000000  0.000000  0.010000  0.000000  0.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1033 "MCCAMEY 1 1 " 230.00 "1 "  " " :  1  2    1033 "MCCAMEY 1 1 " 230.00   1    9  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1046 "OZONA 0     " 115.00 "1 "  " " :  1  2    1046 "OZONA 0     " 115.00   1    9  0.000000  0.120000  0.000000  0.000000  0.010000  0.000000  0.120000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.120000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1056 "LENORAH 0   " 115.00 "1 "  " " :  1  2    1056 "LENORAH 0   " 115.00   1    9  0.000000  0.678220  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1081 "ODESSA 1 10 " 230.00 "1 "  " " :  1  2    1081 "ODESSA 1 10 " 230.00   1    9  0.000000  0.674280  0.000000  0.000000  0.010000  0.000000  1.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1083 "FORT STOCK~4" 115.00 "1 "  " " :  1  2    1083 "FORT STOCK~4" 115.00   1    9  0.000000  0.261500  0.000000  0.000000  0.010000  0.000000  0.261500 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.261500  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1086 "PECOS 0     " 115.00 "1 "  " " :  1  2    1086 "PECOS 0     " 115.00   1    9  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1087 "SHEFFIELD 0 " 115.00 "1 "  " " :  1  2    1087 "SHEFFIELD 0 " 115.00   1    9  0.000000  0.093621  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2009 "IOWA PARK 0 " 161.00 "1 "  " " :  1  2    2009 "IOWA PARK 0 " 161.00   2   11  0.000000  1.062316  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2010 "VERNON 2 0  " 161.00 "1 "  " " :  1  2    2010 "VERNON 2 0  " 161.00   2   10  0.000000  0.293692  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2017 "PANHANDLE ~7" 500.00 "1 "  " " :  1  2    2017 "PANHANDLE ~7" 500.00   2   10  0.000000 -1.000000  0.000000  0.000000  0.010000 -1.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2017 "PANHANDLE ~7" 500.00 "2 "  " " :  1  2    2017 "PANHANDLE ~7" 500.00   2   10  0.000000 -1.000000  0.000000  0.000000  0.010000 -1.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2063 "DENISON 2 0 " 161.00 "1 "  " " :  1  2    2063 "DENISON 2 0 " 161.00   2   11  0.000000  0.400000  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2065 "GAINESVILL~1" 161.00 "1 "  " " :  1  2    2065 "GAINESVILL~1" 161.00   2   11  0.000000  0.961485  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2069 "HOWE 0      " 161.00 "1 "  " " :  1  2    2069 "HOWE 0      " 161.00   2   11  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2096 "RALLS 1 0   " 500.00 "1 "  " " :  1  2    2096 "RALLS 1 0   " 500.00   2   10  0.000000 -0.869364  0.000000  0.000000  0.010000 -2.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2096 "RALLS 1 0   " 500.00 "2 "  " " :  1  2    2096 "RALLS 1 0   " 500.00   2   10  0.000000 -0.869364  0.000000  0.000000  0.010000 -1.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2110 "MUENSTER 2 0" 161.00 "1 "  " " :  1  2    2110 "MUENSTER 2 0" 161.00   2   11  0.000000  0.438997  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2127 "MIAMI 0     " 500.00 "1 "  " " :  1  0    2127 "MIAMI 0     " 500.00   2   10  0.000000 -2.000000  0.000000  0.000000  0.000000 -2.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2132 "HASKELL 2   " 115.00 "1 "  " " :  1  2    2132 "HASKELL 2   " 115.00   2   10  0.000000  0.100000  0.000000  0.000000  0.010000  0.000000  0.100000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3013 "ABILENE 4 0 " 115.00 "1 "  " " :  1  2    3013 "ABILENE 4 0 " 115.00   3   27  0.000000  0.650000  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3019 "CHRISTOVAL 1" 115.00 "1 "  " " :  1  2    3019 "CHRISTOVAL 1" 115.00   3   27  0.000000  0.269396  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3023 "STAMFORD 0  " 115.00 "1 "  " " :  1  2    3023 "STAMFORD 0  " 115.00   3   27  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3030 "SAN ANGELO~1" 115.00 "1 "  " " :  1  2    3030 "SAN ANGELO~1" 115.00   3   27  0.000000  0.800000  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3046 "ROSCOE 5 0  " 230.00 "1 "  " " :  1  2    3046 "ROSCOE 5 0  " 230.00   3   27  0.000000  1.875101  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3047 "ROSCOE 5 1  " 115.00 "1 "  " " :  1  2    3047 "ROSCOE 5 1  " 115.00   3   27  0.000000  1.028232  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3050 "DEL RIO 0   " 230.00 "1 "  " " :  1  2    3050 "DEL RIO 0   " 230.00   3   28  0.000000  0.376486  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3051 "DEL RIO 1   " 115.00 "1 "  " " :  1  2    3051 "DEL RIO 1   " 115.00   3   28  0.000000  0.200000  0.000000  0.000000  0.010000  0.000000  0.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3051 "DEL RIO 1   " 115.00 "2 "  " " :  0  2    3051 "DEL RIO 1   " 115.00   3   28  0.000000  0.800000  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3088 "ABILENE 1 0 " 230.00 "1 "  " " :  1  2    3088 "ABILENE 1 0 " 230.00   3   27  0.000000  0.575196  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3091 "ABILENE 1 3 " 115.00 "1 "  " " :  1  2    3091 "ABILENE 1 3 " 115.00   3   27  0.000000  0.619896  0.000000  0.000000  0.010000  0.000000  1.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3124 "FREDERICKS~1" 115.00 "1 "  " " :  1  2    3124 "FREDERICKS~1" 115.00   3   28  0.000000  0.450000  0.000000  0.000000  0.010000  0.000000  0.450000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.450000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3126 "SABINAL 0   " 115.00 "1 "  " " :  1  2    3126 "SABINAL 0   " 115.00   3   28  0.000000  0.400295  0.000000  0.000000  0.010000  0.000000  0.450000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.450000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3142 "GOODFELLOW~1" 115.00 "1 "  " " :  1  2    3142 "GOODFELLOW~1" 115.00   3   27  0.000000  0.271882  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3143 "SANTA ANNA 0" 115.00 "1 "  " " :  1  2    3143 "SANTA ANNA 0" 115.00   3   28  0.000000  0.170000  0.000000  0.000000  0.010000  0.000000  0.170000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.170000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3146 "JUNCTION 0  " 115.00 "1 "  " " :  1  2    3146 "JUNCTION 0  " 115.00   3   28  0.000000  0.148124  0.000000  0.000000  0.010000  0.000000  0.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3147 "LAMPASAS 0  " 115.00 "1 "  " " :  1  2    3147 "LAMPASAS 0  " 115.00   3   28  0.000000  0.321105  0.000000  0.000000  0.010000  0.000000  0.350000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.350000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4005 "LAREDO 7 1  " 115.00 "1 "  " " :  1  2    4005 "LAREDO 7 1  " 115.00   4   20  0.000000  0.700000  0.000000  0.000000  0.010000  0.000000  0.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4012 "PROGRESO 0  " 115.00 "1 "  " " :  1  2    4012 "PROGRESO 0  " 115.00   4   19  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4015 "EAGLE PASS 1" 115.00 "1 "  " " :  1  2    4015 "EAGLE PASS 1" 115.00   4   20  0.000000  0.516637  0.000000  0.000000  0.010000  0.000000  0.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4037 "SINTON 0    " 115.00 "1 "  " " :  1  2    4037 "SINTON 0    " 115.00   4   21  0.000000  0.650000  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4040 "MISSION 4 1 " 115.00 "1 "  " " :  1  2    4040 "MISSION 4 1 " 115.00   4   19  0.000000  4.155500  0.000000  0.000000  0.010000  0.000000  4.155500 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.155500  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4066 "WESLACO 0   " 115.00 "1 "  " " :  1  2    4066 "WESLACO 0   " 115.00   4   19  0.000000  1.451300  0.000000  0.000000  0.010000  0.000000  1.451300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.451300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4086 "RIO HONDO 0 " 115.00 "1 "  " " :  1  2    4086 "RIO HONDO 0 " 115.00   4   19  0.000000  1.029300  0.000000  0.000000  0.010000  0.000000  1.029300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.029300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4087 "CORPUS CH~25" 115.00 "1 "  " " :  1  2    4087 "CORPUS CH~25" 115.00   4   21  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4088 "PHARR 0     " 115.00 "1 "  " " :  1  2    4088 "PHARR 0     " 115.00   4   19  0.000000  2.961519  0.000000  0.000000  0.010000  0.000000  3.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4103 "EDINBURG 1 0" 115.00 "1 "  " " :  1  2    4103 "EDINBURG 1 0" 115.00   4   19  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4121 "SANTA MARI~1" 115.00 "1 "  " " :  1  2    4121 "SANTA MARI~1" 115.00   4   19  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4122 "MCALLEN 1 0 " 115.00 "1 "  " " :  1  2    4122 "MCALLEN 1 0 " 115.00   4   19  0.000000  1.500000  0.000000  0.000000  0.010000  0.000000  1.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4127 "ALICE 0     " 115.00 "1 "  " " :  1  2    4127 "ALICE 0     " 115.00   4   21  0.000000  0.700000  0.000000  0.000000  0.010000  0.000000  0.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4128 "RIO GRANDE~1" 115.00 "1 "  " " :  1  2    4128 "RIO GRANDE~1" 115.00   4   19  0.000000  0.700000  0.000000  0.000000  0.010000  0.000000  0.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4130 "FREER 0     " 115.00 "1 "  " " :  1  2    4130 "FREER 0     " 115.00   4   20  0.000000  0.231312  0.000000  0.000000  0.010000  0.000000  0.250000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.250000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4131 "PEARSALL 0  " 230.00 "1 "  " " :  1  2    4131 "PEARSALL 0  " 230.00   4   20  0.000000  0.653392  0.000000  0.000000  0.010000  0.000000  1.116900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.116900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4141 "SARITA 1 1  " 115.00 "1 "  " " :  1  2    4141 "SARITA 1 1  " 115.00   4   21  0.000000  0.978567  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4147 "LAREDO 4 1  " 115.00 "1 "  " " :  1  2    4147 "LAREDO 4 1  " 115.00   4   20  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4171 "SAN BENITO 0" 115.00 "1 "  " " :  1  2    4171 "SAN BENITO 0" 115.00   4   19  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4174 "LYTLE 0     " 115.00 "1 "  " " :  1  2    4174 "LYTLE 0     " 115.00   4   20  0.000000  0.850000  0.000000  0.000000  0.010000  0.000000  0.850000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.850000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4175 "LAREDO 2 0  " 115.00 "1 "  " " :  1  2    4175 "LAREDO 2 0  " 115.00   4   20  0.000000  0.250672  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4178 "GOLIAD 0    " 115.00 "1 "  " " :  1  2    4178 "GOLIAD 0    " 115.00   4   21  0.000000  0.432120  0.000000  0.000000  0.010000  0.000000  0.447700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.447700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4185 "ZAPATA 0    " 115.00 "1 "  " " :  1  2    4185 "ZAPATA 0    " 115.00   4   19  0.000000  0.206300  0.000000  0.000000  0.010000  0.000000  0.206300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.206300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4186 "SANTA ROS~11" 115.00 "1 "  " " :  1  2    4186 "SANTA ROS~11" 115.00   4   19  0.000000  0.538000  0.000000  0.000000  0.010000  0.000000  0.538000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.538000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4188 "QUEMADO 0   " 115.00 "1 "  " " :  0  2    4188 "QUEMADO 0   " 115.00   4   20  0.000000  0.080000  0.000000  0.000000  0.010000  0.000000  0.080000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.080000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4196 "OILTON 1    " 230.00 "1 "  " " :  1  2    4196 "OILTON 1    " 230.00   4   20  0.000000  0.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4197 "OILTON 2    " 115.00 "1 "  " " :  1  2    4197 "OILTON 2    " 115.00   4   20  0.000000  0.149116  0.000000  0.000000  0.010000  0.000000  1.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5013 "EARLY 0     " 161.00 "1 "  " " :  1  2    5013 "EARLY 0     " 161.00   5   15  0.000000  0.314320  0.000000  0.000000  0.010000  0.000000  0.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5061 "MABANK 2 2  " 115.00 "1 "  " " :  1  2    5061 "MABANK 2 2  " 115.00   5   14  0.000000  0.346646  0.000000  0.000000  0.010000  0.000000  0.375400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.375400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5077 "TERRELL 1 1 " 115.00 "1 "  " " :  1  2    5077 "TERRELL 1 1 " 115.00   5   16  0.000000  0.773644  0.000000  0.000000  0.010000  0.000000  0.847100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.847100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5090 "DALLAS 15 0 " 161.00 "1 "  " " :  1  2    5090 "DALLAS 15 0 " 161.00   5   16  0.000000  1.750000  0.000000  0.000000  0.010000  0.000000  1.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5093 "HASLET 0    " 161.00 "1 "  " " :  1  2    5093 "HASLET 0    " 161.00   5   17  0.000000  2.150000  0.000000  0.000000  0.010000  0.000000  2.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5098 "FORT WORT~17" 161.00 "1 "  " " :  1  2    5098 "FORT WORT~17" 161.00   5   17  0.000000  2.500000  0.000000  0.000000  0.010000  0.000000  2.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5099 "FLOWER MOU~2" 161.00 "1 "  " " :  1  2    5099 "FLOWER MOU~2" 161.00   5   17  0.000000  1.778574  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5108 "DALLAS 44 0 " 161.00 "1 "  " " :  1  2    5108 "DALLAS 44 0 " 161.00   5   17  0.000000  4.372300  0.000000  0.000000  0.010000  0.000000  4.372300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.372300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5121 "BROWNWOOD 1 " 161.00 "1 "  " " :  1  2    5121 "BROWNWOOD 1 " 161.00   5   15  0.000000  0.068739  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5139 "DALLAS 42 0 " 161.00 "1 "  " " :  1  2    5139 "DALLAS 42 0 " 161.00   5   16  0.000000  2.700000  0.000000  0.000000  0.010000  0.000000  2.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5161 "DALLAS 4 0  " 161.00 "1 "  " " :  1  2    5161 "DALLAS 4 0  " 161.00   5   16  0.000000  2.100000  0.000000  0.000000  0.010000  0.000000  2.100000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5172 "WEATHERFOR~1" 161.00 "1 "  " " :  1  2    5172 "WEATHERFOR~1" 161.00   5   12  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5191 "MERIDIAN 0  " 161.00 "1 "  " " :  1  2    5191 "MERIDIAN 0  " 161.00   5   18  0.000000  0.600000  0.000000  0.000000  0.010000  0.000000  0.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5217 "NORTH RICH~2" 161.00 "1 "  " " :  1  2    5217 "NORTH RICH~2" 161.00   5   17  0.000000  4.387700  0.000000  0.000000  0.010000  0.000000  4.387700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.387700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5219 "SCURRY 0    " 161.00 "1 "  " " :  1  2    5219 "SCURRY 0    " 161.00   5   14  0.000000  0.305300  0.000000  0.000000  0.010000  0.000000  0.305300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.305300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5264 "DE LEON 0   " 161.00 "1 "  " " :  1  2    5264 "DE LEON 0   " 161.00   5   15  0.000000  0.556683  0.000000  0.000000  0.010000  0.000000  0.901400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.901400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5289 "DALLAS 26 0 " 161.00 "1 "  " " :  1  2    5289 "DALLAS 26 0 " 161.00   5   16  0.000000  2.500000  0.000000  0.000000  0.010000  0.000000  2.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5316 "MESQUITE 3 0" 161.00 "1 "  " " :  1  2    5316 "MESQUITE 3 0" 161.00   5   16  0.000000  4.711700  0.000000  0.000000  0.010000  0.000000  4.711700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.711700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5339 "SOUTHLAKE 0 " 161.00 "1 "  " " :  1  2    5339 "SOUTHLAKE 0 " 161.00   5   17  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5346 "FORT WORTH~7" 161.00 "1 "  " " :  1  2    5346 "FORT WORTH~7" 161.00   5   17  0.000000  2.600000  0.000000  0.000000  0.010000  0.000000  2.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5378 "WACO 5 0    " 161.00 "1 "  " " :  1  2    5378 "WACO 5 0    " 161.00   5   13  0.000000  1.130500  0.000000  0.000000  0.010000  0.000000  1.130500 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.130500  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5386 "RICHARDSON~1" 161.00 "1 "  " " :  1  2    5386 "RICHARDSON~1" 161.00   5   16  0.000000  1.600000  0.000000  0.000000  0.010000  0.000000  1.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5411 "KILLEEN 3 1 " 161.00 "1 "  " " :  1  2    5411 "KILLEEN 3 1 " 161.00   5   13  0.000000  1.746100  0.000000  0.000000  0.010000  0.000000  1.746100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.746100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5421 "JOSEPHINE 0 " 161.00 "1 "  " " :  1  2    5421 "JOSEPHINE 0 " 161.00   5   16  0.000000  1.675200  0.000000  0.000000  0.010000  0.000000  1.675200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.675200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5422 "LEWSIVILLE 0" 161.00 "1 "  " " :  1  2    5422 "LEWSIVILLE 0" 161.00   5   17  0.000000  4.792800  0.000000  0.000000  0.010000  0.000000  4.792800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.792800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5440 "ARLINGTON~11" 161.00 "1 "  " " :  1  2    5440 "ARLINGTON~11" 161.00   5   17  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5478 "IRVING 3 0  " 161.00 "1 "  " " :  1  2    5478 "IRVING 3 0  " 161.00   5   17  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5482 "DALLAS 23 0 " 161.00 "1 "  " " :  1  2    5482 "DALLAS 23 0 " 161.00   5   16  0.000000  2.600000  0.000000  0.000000  0.010000  0.000000  2.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6001 "CONVERSE 0  " 115.00 "1 "  " " :  1  2    6001 "CONVERSE 0  " 115.00   6   22  0.000000  2.312944  0.000000  0.000000  0.010000  0.000000  2.847600 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.847600  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6012 "PAIGE 0     " 115.00 "1 "  " " :  1  2    6012 "PAIGE 0     " 115.00   6   25  0.000000  0.670634  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6024 "AUSTIN 10 0 " 115.00 "1 "  " " :  1  2    6024 "AUSTIN 10 0 " 115.00   6   23  0.000000  2.500000  0.000000  0.000000  0.010000  0.000000  2.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6025 "SAN ANTON~44" 115.00 "1 "  " " :  1  2    6025 "SAN ANTON~44" 115.00   6   26  0.000000  3.644220  0.000000  0.000000  0.010000  0.000000  4.313800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.313800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6091 "WIMBERLEY 0 " 115.00 "1 "  " " :  1  2    6091 "WIMBERLEY 0 " 115.00   6   23  0.000000  0.800000  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6092 "GONZALES 0  " 115.00 "1 "  " " :  1  2    6092 "GONZALES 0  " 115.00   6   24  0.000000  0.391148  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6096 "LULING 0    " 115.00 "1 "  " " :  1  2    6096 "LULING 0    " 115.00   6   24  0.000000  0.722116  0.000000  0.000000  0.010000  0.000000  0.900000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.900000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6103 "WINCHESTER 2" 115.00 "1 "  " " :  1  2    6103 "WINCHESTER 2" 115.00   6   25  0.000000  0.258441  0.000000  0.000000  0.010000  0.000000  1.050000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.050000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6127 "CAMERON 0   " 115.00 "1 "  " " :  1  2    6127 "CAMERON 0   " 115.00   6   25  0.000000  0.093800  0.000000  0.000000  0.010000  0.000000  0.093800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.093800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6151 "SCHULENBUR~1" 115.00 "1 "  " " :  1  2    6151 "SCHULENBUR~1" 115.00   6   25  0.000000  0.393611  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6158 "WASHINGTON 0" 115.00 "1 "  " " :  1  2    6158 "WASHINGTON 0" 115.00   6   25  0.000000  0.667355  0.000000  0.000000  0.010000  0.000000  0.669000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.669000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6177 "SAN ANTON~73" 230.00 "1 "  " " :  1  2    6177 "SAN ANTON~73" 230.00   6   26  0.000000  3.897606  0.000000  0.000000  0.010000  0.000000  4.679700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.679700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6207 "LEANDER 2 0 " 115.00 "1 "  " " :  1  2    6207 "LEANDER 2 0 " 115.00   6   23  0.000000  1.617954  0.000000  0.000000  0.010000  0.000000  1.766400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.766400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6221 "FALLS CITY 0" 115.00 "1 "  " " :  1  2    6221 "FALLS CITY 0" 115.00   6   22  0.000000  0.557701  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6229 "SAN MARCOS 1" 230.00 "1 "  " " :  1  2    6229 "SAN MARCOS 1" 230.00   6   22  0.000000  3.178792  0.000000  0.000000  0.010000  0.000000  3.515300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.515300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6286 "BOERNE 2 1  " 115.00 "1 "  " " :  1  2    6286 "BOERNE 2 1  " 115.00   6   26  0.000000  0.908585  0.000000  0.000000  0.010000  0.000000  1.073100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.073100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6320 "SAN ANTON~81" 115.00 "1 "  " " :  1  2    6320 "SAN ANTON~81" 115.00   6   22  0.000000  2.213600  0.000000  0.000000  0.010000  0.000000  2.213600 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.213600  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6331 "AUSTIN 22 0 " 115.00 "1 "  " " :  1  2    6331 "AUSTIN 22 0 " 115.00   6   23  0.000000  1.471900  0.000000  0.000000  0.010000  0.000000  1.471900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.471900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6356 "SAN ANTON~48" 115.00 "1 "  " " :  1  2    6356 "SAN ANTON~48" 115.00   6   26  0.000000  3.585558  0.000000  0.000000  0.010000  0.000000  4.080900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.080900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6358 "GEORGETOWN~1" 115.00 "1 "  " " :  1  2    6358 "GEORGETOWN~1" 115.00   6   23  0.000000  1.572689  0.000000  0.000000  0.010000  0.000000  1.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7028 "HOUSTON 72 0" 115.00 "1 "  " " :  1  2    7028 "HOUSTON 72 0" 115.00   7    3  0.000000  4.816900  0.000000  0.000000  0.010000  0.000000  4.816900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.816900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7075 "HOUSTON 10 0" 115.00 "1 "  " " :  1  2    7075 "HOUSTON 10 0" 115.00   7    4  0.000000  3.425000  0.000000  0.000000  0.010000  0.000000  3.425000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.425000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7089 "HOUSTON 82 0" 115.00 "1 "  " " :  1  2    7089 "HOUSTON 82 0" 115.00   7    3  0.000000  3.165300  0.000000  0.000000  0.010000  0.000000  3.165300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.165300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7091 "PEARLAND 2 0" 115.00 "1 "  " " :  1  2    7091 "PEARLAND 2 0" 115.00   7    3  0.000000  3.074200  0.000000  0.000000  0.010000  0.000000  3.074200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.074200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7145 "HOUSTON 2 0 " 115.00 "1 "  " " :  1  2    7145 "HOUSTON 2 0 " 115.00   7    4  0.000000  3.184313  0.000000  0.000000  0.010000  0.000000  3.490400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.490400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7150 "WILLIS 2 0  " 230.00 "1 "  " " :  1  2    7150 "WILLIS 2 0  " 230.00   7    5  0.000000  1.444659  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7183 "HOUSTON 77 0" 115.00 "1 "  " " :  1  2    7183 "HOUSTON 77 0" 115.00   7    3  0.000000  4.528613  0.000000  0.000000  0.010000  0.000000  4.658000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.658000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7198 "TOMBALL 2 0 " 115.00 "1 "  " " :  1  2    7198 "TOMBALL 2 0 " 115.00   7    5  0.000000  2.307887  0.000000  0.000000  0.010000  0.000000  2.681100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.681100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7235 "CYPRESS 2 0 " 115.00 "1 "  " " :  1  2    7235 "CYPRESS 2 0 " 115.00   7    3  0.000000  2.210971  0.000000  0.000000  0.010000  0.000000  2.467800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.467800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7236 "HOUSTON 30 0" 115.00 "1 "  " " :  1  2    7236 "HOUSTON 30 0" 115.00   7    5  0.000000  2.504343  0.000000  0.000000  0.010000  0.000000  2.731800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.731800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7238 "LIBERTY 0   " 115.00 "1 "  " " :  1  2    7238 "LIBERTY 0   " 115.00   7    4  0.000000  0.888000  0.000000  0.000000  0.010000  0.000000  0.888000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.888000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7262 "BAY CITY 1  " 115.00 "1 "  " " :  1  2    7262 "BAY CITY 1  " 115.00   7    1  0.000000  0.573903  0.000000  0.000000  0.010000  0.000000  0.709300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.709300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7273 "TEXAS CITY~3" 115.00 "1 "  " " :  1  2    7273 "TEXAS CITY~3" 115.00   7    2  0.000000  2.203246  0.000000  0.000000  0.010000  0.000000  2.497000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.497000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7276 "HOUSTON 36 0" 115.00 "1 "  " " :  1  2    7276 "HOUSTON 36 0" 115.00   7    3  0.000000  4.576200  0.000000  0.000000  0.010000  0.000000  4.576200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.576200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7277 "GANADO 0    " 115.00 "1 "  " " :  1  2    7277 "GANADO 0    " 115.00   7    6  0.000000  0.288121  0.000000  0.000000  0.010000  0.000000  0.506700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.506700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7294 "PORT BOLIV~1" 115.00 "1 "  " " :  1  2    7294 "PORT BOLIV~1" 115.00   7    4  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7300 "CONROE 2 0  " 115.00 "1 "  " " :  1  2    7300 "CONROE 2 0  " 115.00   7    5  0.000000  1.982167  0.000000  0.000000  0.010000  0.000000  2.337200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.337200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7397 "ROSENBERG 0 " 115.00 "1 "  " " :  1  2    7397 "ROSENBERG 0 " 115.00   7    3  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8003 "CENTERVILL~1" 115.00 "1 "  " " :  1  2    8003 "CENTERVILL~1" 115.00   8    7  0.000000  0.357001  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8005 "LUFKIN 3 1  " 115.00 "1 "  " " :  0  2    8005 "LUFKIN 3 1  " 115.00   8    8  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8005 "LUFKIN 3 1  " 115.00 "2 "  " " :  1  2    8005 "LUFKIN 3 1  " 115.00   8    8  0.000000  1.241052  0.000000  0.000000  0.010000  0.000000  1.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8006 "FLINT 0     " 115.00 "1 "  " " :  1  2    8006 "FLINT 0     " 115.00   8    8  0.000000  0.710000  0.000000  0.000000  0.010000  0.000000  0.710000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.710000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8013 "MINEOLA 0   " 115.00 "1 "  " " :  1  2    8013 "MINEOLA 0   " 115.00   8    8  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8016 "BRYAN 4 0   " 115.00 "1 "  " " :  1  2    8016 "BRYAN 4 0   " 115.00   8    7  0.000000  0.563766  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8019 "TYLER 4 1   " 115.00 "1 "  " " :  1  2    8019 "TYLER 4 1   " 115.00   8    8  0.000000  1.725400  0.000000  0.000000  0.010000  0.000000  2.040100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.040100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8022 "ETOILE 0    " 115.00 "1 "  " " :  1  2    8022 "ETOILE 0    " 115.00   8    8  0.000000  0.166800  0.000000  0.000000  0.010000  0.000000  0.166800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.166800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8025 "PALESTINE ~1" 115.00 "1 "  " " :  1  2    8025 "PALESTINE ~1" 115.00   8    8  0.000000  0.512100  0.000000  0.000000  0.010000  0.000000  0.512100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.512100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8041 "NACOGDOCHE~2" 115.00 "1 "  " " :  1  2    8041 "NACOGDOCHE~2" 115.00   8    8  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8091 "WORTHAM 0   " 115.00 "1 "  " " :  1  2    8091 "WORTHAM 0   " 115.00   8    7  0.000000  0.333050  0.000000  0.000000  0.010000  0.000000  0.350000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.350000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8093 "COOKVILLE 0 " 115.00 "1 "  " " :  0  2    8093 "COOKVILLE 0 " 115.00   8    8  0.000000  0.439100  0.000000  0.000000  0.010000  0.000000  0.439100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.439100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8107 "SCROGGINS 0 " 115.00 "1 "  " " :  1  2    8107 "SCROGGINS 0 " 115.00   8    8  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8110 "POINT 0     " 115.00 "1 "  " " :  1  2    8110 "POINT 0     " 115.00   8    8  0.000000  0.400000  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8120 "BRYAN 3 0   " 115.00 "1 "  " " :  1  2    8120 "BRYAN 3 0   " 115.00   8    7  0.000000  0.911583  0.000000  0.000000  0.010000  0.000000  1.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8125 "NACOGDOCHE~1" 115.00 "1 "  " " :  1  2    8125 "NACOGDOCHE~1" 115.00   8    8  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8138 "TYLER 1 0   " 115.00 "1 "  " " :  1  2    8138 "TYLER 1 0   " 115.00   8    8  0.000000  0.583255  0.000000  0.000000  0.010000  0.000000  0.815400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.815400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8151 "GRAPELAND 0 " 115.00 "1 "  " " :  1  2    8151 "GRAPELAND 0 " 115.00   8    7  0.000000  0.460634  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8159 "BRYAN 1 1   " 230.00 "1 "  " " :  1  2    8159 "BRYAN 1 1   " 230.00   8    7  0.000000  0.908936  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
area data  [  8]                            swing  desired    tol      pnet     qnet
    1 "Far West                        "       0    0.000    1.000 1647.142 -106.535 0  0  0  " "  0.000000
    2 "North                           "       0    0.000    1.000 1375.374 -355.257 0  0  0  " "  0.000000
    3 "West                            "       0    0.000    1.000 2361.915 -350.339 0  0  0  " "  0.000000
    4 "South                           "       0    0.000    1.000  277.845 -125.285 0  0  0  " "  0.000000
    5 "North Central                   "       0    0.000    1.000 -10485.583  669.310 0  0  0  " "  0.000000
    6 "South Central                   "       0    0.000    1.000  199.373  138.854 0  0  0  " "  0.000000
    7 "Coast                           "       0    0.000    1.000 4566.366 -153.320 0  0  0  " "  0.000000
    8 "East                            "       0    0.000    1.000   57.564  282.578 0  0  0  " "  0.000000
zone data  [  28]                            pnet     qnet
    1 "Bay City                        " 2879.362 -589.522 0
    2 "Galveston                       " 1963.857  728.287 0
    3 "Houston                         " -3552.408  -93.736 0
    4 "East Houston                    " 4794.785 -556.045 0
    5 "Spring                          " -2730.065   72.397 0
    6 "Victoria                        " 1210.840  285.293 0
    7 "Aggieland                       " -341.510  156.000 0
    8 "Tyler                           "  399.074  126.577 0
    9 "Far West Texas                  " 1647.142 -106.535 0
   10 "Panhandle                       "  636.013 -404.976 0
   11 "Red River                       "  739.361   49.718 0
   12 "Jacksboro                       " 2787.013 -166.221 0
   13 "Waco                            " -1477.170 -165.082 0
   14 "Corsicana                       " -418.168  -10.970 0
   15 "Central Texas                   " -141.284  851.103 0
   16 "Dallas                          " -6466.891  -16.902 0
   17 "Fort Worth                      " -7179.000  543.699 0
   18 "Glen Rose                       " 2409.921 -366.318 0
   19 "McAllen                         " -1488.701   69.028 0
   20 "Laredo                          " -563.784   66.217 0
   21 "Corpus Christi                  " 2330.328 -260.529 0
   22 "San Marcos                      " 3566.844  274.834 0
   23 "Austin                          " -1026.964 -579.678 0
   24 "Gonzales                        " -236.385   33.549 0
   25 "Bastrop                         " 1978.223  443.923 0
   26 "San Antonio                     " -4082.347  -33.774 0
   27 "Abilene                         " 2768.467 -346.889 0
   28 "Hill Country                    " -406.552   -3.450 0
interface data  [  16]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
   13 "Coast-East                      " 2109.280   25.903  3781.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   11 "Coast-South                     " -507.707  113.536  2684.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   12 "Coast-South Central             " 2964.800 -292.764 11333.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   14 "East-North                      "  226.423  150.492  2768.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   15 "East-North Central              " 2923.364   38.244 18450.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   16 "East-South Central              " -982.942  119.745  3212.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    1 "Far West-North                  "  -11.711    5.925   561.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    2 "Far West-West                   " 1415.763   11.095  3599.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    8 "North Central-South             "    0.000    0.000  2289.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    9 "North Central-South Central     " -2057.358  115.428  5460.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    7 "North Central-West              " -3203.210  182.364  9260.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    4 "North-North Central             " 2058.559 -286.205 13576.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    3 "North-West                      " -468.473   87.365  1371.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   10 "South Central-West              "   36.179   56.481  1781.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    6 "South-South Central             "  -87.691  -24.782  4760.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    5 "South-West                      " -142.173   13.033  1190.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
interface branch data  [  136]                              ck      -i_no-  part_fac  
    8031 "SHIRO 1     " 230.0    7035 "CONROE 5 0  " 230.0 "1 "   :     13     1.000    0 
    7150 "WILLIS 2 0  " 230.0    8004 "LUFKIN 3 0  " 230.0 "1 "   :     13     1.000    0 
    8009 "PLANTERSVI~1" 115.0    7218 "MONTGOMERY 0" 115.0 "1 "   :     13     1.000    0 
    7389 "WILLIS 1 0  " 500.0    8030 "SHIRO 0     " 500.0 "1 "   :     13     1.000    0 
    8067 "JEWETT 1 0  " 500.0    7389 "WILLIS 1 0  " 500.0 "1 "   :     13     1.000    0 
    8003 "CENTERVILL~1" 115.0    7432 "MADISONVIL~1" 115.0 "1 "   :     13     1.000    0 
    8037 "MIDWAY 0    " 115.0    7432 "MADISONVIL~1" 115.0 "1 "   :     13     1.000    0 
    8141 "HEARNE 0    " 115.0    7432 "MADISONVIL~1" 115.0 "1 "   :     13     1.000    0 
    7043 "VICTORIA 2 1" 230.0    4028 "FANNIN 0    " 230.0 "1 "   :     11     1.000    0 
    7274 "VICTORIA 3 0" 230.0    4028 "FANNIN 0    " 230.0 "1 "   :     11     1.000    0 
    7274 "VICTORIA 3 0" 230.0    4028 "FANNIN 0    " 230.0 "2 "   :     11     1.000    0 
    4029 "FANNIN 1    " 115.0    7275 "VICTORIA 3 1" 115.0 "1 "   :     11     1.000    0 
    4173 "REFUGIO 0   " 115.0    7030 "PORT LAVAC~2" 115.0 "1 "   :     11     1.000    0 
    4181 "TAFT 1 0    " 230.0    7274 "VICTORIA 3 0" 230.0 "1 "   :     11     1.000    0 
    7274 "VICTORIA 3 0" 230.0    6030 "YOAKUM 0    " 230.0 "1 "   :     12     1.000    0 
    6062 "BRENHAM 0   " 500.0    7199 "CYPRESS 1 0 " 500.0 "2 "   :     12     1.000    0 
    6062 "BRENHAM 0   " 500.0    7199 "CYPRESS 1 0 " 500.0 "1 "   :     12     1.000    0 
    6075 "LA GRANGE 0 " 500.0    7018 "NURSERY 0   " 500.0 "1 "   :     12     1.000    0 
    6122 "HALLETTSVI~1" 115.0    7337 "EDNA 0      " 115.0 "1 "   :     12     1.000    0 
    7018 "NURSERY 0   " 500.0    6161 "SEGUIN 1 0  " 500.0 "1 "   :     12     1.000    0 
    6173 "CUERO 2 1   " 115.0    7020 "NURSERY 2   " 115.0 "1 "   :     12     1.000    0 
    7305 "WHARTON 1 1 " 230.0    6188 "COLUMBUS 0  " 230.0 "1 "   :     12     1.000    0 
    7314 "BELLVILLE 0 " 115.0    6195 "INDUSTRY 0  " 115.0 "1 "   :     12     1.000    0 
    7414 "VICTORIA 1 0" 500.0    6239 "ELMENDORF 0 " 500.0 "1 "   :     12     1.000    0 
    7274 "VICTORIA 3 0" 230.0    6263 "KENEDY 0    " 230.0 "1 "   :     12     1.000    0 
    7202 "HEMPSTEAD 0 " 115.0    6341 "CHAPPELL H~1" 115.0 "1 "   :     12     1.000    0 
    8126 "MOUNT PLEA~1" 500.0    2113 "PARIS 1 0   " 500.0 "1 "   :     14     1.000    0 
    5011 "THORNTON 0  " 161.0    8084 "FRANKLIN 2  " 161.0 "1 "   :     15     1.000    0 
    8074 "MT. ENTERP~1" 500.0    5049 "GREENVILLE~1" 500.0 "1 "   :     15     1.000    0 
    5049 "GREENVILLE~1" 500.0    8126 "MOUNT PLEA~1" 500.0 "1 "   :     15     1.000    0 
    8038 "SULPHUR SP~1" 115.0    5052 "GREENVILLE~4" 115.0 "1 "   :     15     1.000    0 
    8124 "CUMBY 0     " 115.0    5052 "GREENVILLE~4" 115.0 "1 "   :     15     1.000    0 
    5059 "MABANK 2 0  " 161.0    8148 "TRINIDAD 1 1" 161.0 "1 "   :     15     1.000    0 
    8065 "TRINIDAD 2 0" 115.0    5060 "MABANK 2 1  " 115.0 "1 "   :     15     1.000    0 
    5077 "TERRELL 1 1 " 115.0    8108 "WILLS POIN~1" 115.0 "1 "   :     15     1.000    0 
    5124 "MARLIN 1    " 115.0    8157 "BREMOND 2   " 115.0 "1 "   :     15     1.000    0 
    8043 "FAIRFIELD ~1" 500.0    5179 "CORSICANA ~2" 500.0 "1 "   :     15     1.000    0 
    8057 "FAIRFIELD~10" 500.0    5179 "CORSICANA ~2" 500.0 "1 "   :     15     1.000    0 
    5358 "RIESEL 1 0  " 500.0    8155 "BREMOND 0   " 500.0 "1 "   :     15     1.000    0 
    8067 "JEWETT 1 0  " 500.0    5388 "WACO 2 0    " 500.0 "1 "   :     15     1.000    0 
    6063 "BRENHAM 1   " 230.0    8094 "COLLEGE ST~1" 230.0 "1 "   :     16     1.000    0 
    8082 "FRANKLIN 0  " 500.0    6107 "ROCKDALE 1 0" 500.0 "1 "   :     16     1.000    0 
    8102 "CALVERT 0   " 115.0    6127 "CAMERON 0   " 115.0 "1 "   :     16     1.000    0 
    6158 "WASHINGTON 0" 115.0    8104 "NAVASOTA 0  " 115.0 "1 "   :     16     1.000    0 
    8102 "CALVERT 0   " 115.0    6237 "BURLINGTON 0" 115.0 "1 "   :     16     1.000    0 
    6326 "SOMERVILLE 0" 115.0    8140 "COLLEGE ST~4" 115.0 "1 "   :     16     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "1 "   :      1     1.000    0 
    2048 "CROSBYTON 0 " 161.0    1091 "RALLS 2 0   " 161.0 "1 "   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "1 "   :      1     1.000    0 
    3133 "SNYDER 2 0  " 230.0    1004 "O DONNELL ~2" 230.0 "1 "   :      2     1.000    0 
    1012 "SANDERSON 0 " 115.0    3051 "DEL RIO 1   " 115.0 "1 "   :      2     1.000    0 
    3059 "STERLING C~2" 115.0    1020 "BIG SPRING~1" 115.0 "1 "   :      2     1.000    0 
    3130 "SAN ANGELO~3" 115.0    1020 "BIG SPRING~1" 115.0 "1 "   :      2     1.000    0 
    3109 "FLUVANNA 1 0" 115.0    1028 "COAHOMA 0   " 115.0 "1 "   :      2     1.000    0 
    3050 "DEL RIO 0   " 230.0    1033 "MCCAMEY 1 1 " 230.0 "1 "   :      2     1.000    0 
    3019 "CHRISTOVAL 1" 115.0    1044 "BIG LAKE 0  " 115.0 "1 "   :      2     1.000    0 
    1044 "BIG LAKE 0  " 115.0    3130 "SAN ANGELO~3" 115.0 "1 "   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "1 "   :      2     1.000    0 
    3042 "SILVER 1    " 115.0    1061 "BIG SPRIN~10" 115.0 "1 "   :      2     1.000    0 
    1079 "ODESSA 1 8  " 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      2     1.000    0 
    1079 "ODESSA 1 8  " 500.0    3048 "ROSCOE 5 2  " 500.0 "2 "   :      2     1.000    0 
    3058 "STERLING C~1" 230.0    1081 "ODESSA 1 10 " 230.0 "1 "   :      2     1.000    0 
    3130 "SAN ANGELO~3" 115.0    1084 "BIG SPRING~3" 115.0 "1 "   :      2     1.000    0 
    6107 "ROCKDALE 1 0" 500.0    5131 "BELTON 0    " 500.0 "1 "   :      9     1.000    0 
    5193 "KILLEEN 4 1 " 161.0    6316 "GEORGETOWN~4" 161.0 "1 "   :      9     1.000    0 
    6210 "MARBLE FAL~4" 500.0    5239 "GOLDTHWAIT~1" 500.0 "1 "   :      9     1.000    0 
    5411 "KILLEEN 3 1 " 161.0    6316 "GEORGETOWN~4" 161.0 "1 "   :      9     1.000    0 
    5459 "HOLLAND 1   " 115.0    6140 "JARRELL 0   " 115.0 "1 "   :      9     1.000    0 
    6325 "BUCKHOLTS 0 " 115.0    5459 "HOLLAND 1   " 115.0 "1 "   :      9     1.000    0 
    3021 "LUEDERS 0   " 115.0    5397 "ALBANY 1 3  " 115.0 "1 "   :      7     1.000    0 
    5395 "ALBANY 1 1  " 230.0    3026 "ABILENE 2 0 " 230.0 "1 "   :      7     1.000    0 
    5241 "GOLDTHWAIT~3" 115.0    3029 "LOMETA 0    " 115.0 "1 "   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "2 "   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "3 "   :      7     1.000    0 
    5120 "BROWNWOOD 0 " 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      7     1.000    0 
    5394 "ALBANY 1 0  " 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      7     1.000    0 
    3088 "ABILENE 1 0 " 230.0    5395 "ALBANY 1 1  " 230.0 "1 "   :      7     1.000    0 
    3088 "ABILENE 1 0 " 230.0    5395 "ALBANY 1 1  " 230.0 "2 "   :      7     1.000    0 
    5334 "CLYDE 0     " 161.0    3089 "ABILENE 1 1 " 161.0 "1 "   :      7     1.000    0 
    2015 "FORESTBURG 0" 161.0    5014 "DECATUR 0   " 161.0 "1 "   :      4     1.000    0 
    5288 "WOLFE CITY 0" 161.0    2033 "LEONARD 0   " 161.0 "1 "   :      4     1.000    0 
    2039 "SUNSET 0    " 161.0    5285 "CHICO 0     " 161.0 "1 "   :      4     1.000    0 
    5455 "ALVORD 0    " 161.0    2039 "SUNSET 0    " 161.0 "1 "   :      4     1.000    0 
    5268 "COMMERCE 0  " 161.0    2050 "PATTONVILL~1" 161.0 "1 "   :      4     1.000    0 
    2053 "BOWIE 0     " 161.0    5285 "CHICO 0     " 161.0 "1 "   :      4     1.000    0 
    5362 "BRIDGEPORT 1" 161.0    2053 "BOWIE 0     " 161.0 "1 "   :      4     1.000    0 
    5236 "OLNEY 1 0   " 500.0    2054 "WICHITA FA~1" 500.0 "1 "   :      4     1.000    0 
    2060 "ROXTON 0    " 161.0    5136 "COOPER 0    " 161.0 "1 "   :      4     1.000    0 
    5074 "PROSPER 0   " 161.0    2069 "HOWE 0      " 161.0 "1 "   :      4     1.000    0 
    5237 "OLNEY 1 1   " 161.0    2070 "ARCHER 2 0  " 161.0 "1 "   :      4     1.000    0 
    5394 "ALBANY 1 0  " 500.0    2096 "RALLS 1 0   " 500.0 "1 "   :      4     1.000    0 
    5083 "MCKINNEY 3 0" 500.0    2101 "SHERMAN 1 0 " 500.0 "1 "   :      4     1.000    0 
    2108 "ROCHESTER 0 " 161.0    5472 "THROCKMORT~1" 161.0 "1 "   :      4     1.000    0 
    5187 "OLNEY 2 0   " 161.0    2111 "ARCHER CIT~1" 161.0 "1 "   :      4     1.000    0 
    5472 "THROCKMORT~1" 161.0    2111 "ARCHER CIT~1" 161.0 "1 "   :      4     1.000    0 
    2113 "PARIS 1 0   " 500.0    5049 "GREENVILLE~1" 500.0 "1 "   :      4     1.000    0 
    2124 "VAN ALSTYN~1" 161.0    5450 "MELISSA 0   " 161.0 "1 "   :      4     1.000    0 
    5078 "AUBREY 0    " 161.0    2125 "TIOGA 0     " 161.0 "1 "   :      4     1.000    0 
    5215 "PILOT POIN~1" 161.0    2125 "TIOGA 0     " 161.0 "1 "   :      4     1.000    0 
    5220 "SANGER 0    " 161.0    2126 "VALLEY VIE~1" 161.0 "1 "   :      4     1.000    0 
    5164 "DENTON 1 0  " 500.0    2127 "MIAMI 0     " 500.0 "1 "   :      4     1.000    0 
    5141 "ANNA 0      " 161.0    2129 "TRENTON 0   " 161.0 "1 "   :      4     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "1 "   :      3     1.000    0 
    2074 "JAYTON 1    " 115.0    3115 "ROTAN 0     " 115.0 "1 "   :      3     1.000    0 
    3096 "FLUVANNA 2 0" 230.0    2097 "RALLS 1 1   " 230.0 "1 "   :      3     1.000    0 
    2131 "HASKELL 1   " 115.0    3021 "LUEDERS 0   " 115.0 "1 "   :      3     1.000    0 
    6177 "SAN ANTON~73" 230.0    3001 "KERRVILLE 0 " 230.0 "1 "   :     10     1.000    0 
    3001 "KERRVILLE 0 " 230.0    6285 "BOERNE 2 0  " 230.0 "1 "   :     10     1.000    0 
    6226 "BLANCO 0    " 115.0    3012 "WILLOW CIT~1" 115.0 "1 "   :     10     1.000    0 
    3014 "KINGSLAND 0 " 115.0    6212 "MARBLE FAL~6" 115.0 "1 "   :     10     1.000    0 
    6211 "MARBLE FAL~5" 230.0    3018 "CHRISTOVAL 0" 230.0 "1 "   :     10     1.000    0 
    3101 "BUCHANAN D~4" 115.0    6360 "BURNET 1    " 115.0 "1 "   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "1 "   :     10     1.000    0 
    6065 "BERTRAM 0   " 115.0    3108 "KEMPNER 0   " 115.0 "1 "   :     10     1.000    0 
    3124 "FREDERICKS~1" 115.0    6286 "BOERNE 2 1  " 115.0 "1 "   :     10     1.000    0 
    6059 "D HANIS 0   " 115.0    3126 "SABINAL 0   " 115.0 "1 "   :     10     1.000    0 
    6112 "NATALIA 0   " 115.0    4008 "POTEET 0    " 115.0 "1 "   :      6     1.000    0 
    4008 "POTEET 0    " 115.0    6155 "SAN ANTON~38" 115.0 "1 "   :      6     1.000    0 
    6346 "LEMING 0    " 115.0    4008 "POTEET 0    " 115.0 "1 "   :      6     1.000    0 
    4023 "MOORE 0     " 115.0    6112 "NATALIA 0   " 115.0 "1 "   :      6     1.000    0 
    4024 "CHRISTINE 0 " 230.0    6263 "KENEDY 0    " 230.0 "1 "   :      6     1.000    0 
    6253 "YORKTOWN 0  " 115.0    4029 "FANNIN 1    " 115.0 "1 "   :      6     1.000    0 
    4125 "PETTUS 0    " 115.0    6264 "KENEDY 1    " 115.0 "1 "   :      6     1.000    0 
    6308 "HONDO 0     " 230.0    4131 "PEARSALL 0  " 230.0 "1 "   :      6     1.000    0 
    4132 "PEARSALL 1  " 115.0    6357 "DEVINE 0    " 115.0 "1 "   :      6     1.000    0 
    4172 "PLEASANTON 0" 115.0    6221 "FALLS CITY 0" 115.0 "1 "   :      6     1.000    0 
    6346 "LEMING 0    " 115.0    4172 "PLEASANTON 0" 115.0 "1 "   :      6     1.000    0 
    4174 "LYTLE 0     " 115.0    6015 "ATASCOSA 0  " 115.0 "1 "   :      6     1.000    0 
    4174 "LYTLE 0     " 115.0    6276 "VON ORMY 0  " 115.0 "1 "   :      6     1.000    0 
    6253 "YORKTOWN 0  " 115.0    4178 "GOLIAD 0    " 115.0 "1 "   :      6     1.000    0 
    6239 "ELMENDORF 0 " 500.0    4195 "OILTON 0    " 500.0 "1 "   :      6     1.000    0 
    3050 "DEL RIO 0   " 230.0    4014 "EAGLE PASS 0" 230.0 "1 "   :      5     1.000    0 
    4002 "LAUGHLIN A~1" 115.0    3073 "BRACKETTVI~3" 115.0 "1 "   :      5     1.000    0 
    3119 "BRACKETTVI~1" 115.0    4002 "LAUGHLIN A~1" 115.0 "1 "   :      5     1.000    0 
    3119 "BRACKETTVI~1" 115.0    4188 "QUEMADO 0   " 115.0 "1 "   :      5     1.000    0 
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
vs converter data  [ 0]                                        id   ------------long_id_------------ st reg           ar zn dmd amd  dcset acset
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
ba data  [  1]                            swing  desired    tol      pnet     qnet
    1 "1                               "       0    0.000    1.000    0.019    0.005 0  0  0  " "  0.000000
injgroup data  [  0]
injgrpelem data  [   0]
constant_efield data	[   0]	num	name	:	intensity(V/km)	direction(0 being vector pointing east)
efield data	[   0]	number	:	Ex	Ey	latitude	longitude
gmdbranch data	[    2359]	from	name	fromkv	to	name	tokv	ck	sec	:	rdcsec
	   1001	"ODESSA 2 0  "	 115.000	   1064	"ODESSA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   1001	"ODESSA 2 0  "	 115.000	   1064	"ODESSA 3 0  "	 115.000	"2 "	 1 : 0.000000
	   1001	"ODESSA 2 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	 1 : 0.000000
	   1001	"ODESSA 2 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"2 "	 1 : 0.000000
	   1002	"PRESIDIO 2 0"	 115.000	   1007	"VAN HORN 0  "	 115.000	"1 "	 1 : 0.000000
	   1004	"O DONNELL ~2"	 230.000	   3133	"SNYDER 2 0  "	 230.000	"1 "	 1 : 0.000000
	   1005	"BIG SPRING~8"	 115.000	   1061	"BIG SPRIN~10"	 115.000	"1 "	 1 : 0.000000
	   1007	"VAN HORN 0  "	 115.000	   1015	"MARFA 0     "	 115.000	"1 "	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1069	"IRAAN 1 0   "	 115.000	"1 "	 1 : 0.000000
	   1010	"PRESIDIO 1 0"	 115.000	   1002	"PRESIDIO 2 0"	 115.000	"1 "	 1 : 0.000000
	   1010	"PRESIDIO 1 0"	 115.000	   1015	"MARFA 0     "	 115.000	"1 "	 1 : 0.000000
	   1010	"PRESIDIO 1 0"	 115.000	   1030	"ALPINE 0    "	 115.000	"1 "	 1 : 0.000000
	   1012	"SANDERSON 0 "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"1 "	 1 : 0.000000
	   1013	"MONAHANS 2 0"	 115.000	   1031	"FORT DAVIS 0"	 115.000	"1 "	 1 : 0.000000
	   1014	"GRANDFALLS 0"	 115.000	   1047	"MONAHANS 1 0"	 115.000	"1 "	 1 : 0.000000
	   1014	"GRANDFALLS 0"	 115.000	   1083	"FORT STOCK~4"	 115.000	"1 "	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"1 "	 1 : 0.000000
	   1017	"ODESSA 4 0  "	 115.000	   1029	"MIDLAND 3 0 "	 115.000	"1 "	 1 : 0.000000
	   1018	"NOTREES 0   "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1045	"MIDLAND 5 0 "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1084	"BIG SPRING~3"	 115.000	"1 "	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3059	"STERLING C~2"	 115.000	"1 "	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3130	"SAN ANGELO~3"	 115.000	"1 "	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1003	"O DONNELL ~1"	 115.000	"1 "	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1028	"COAHOMA 0   "	 115.000	"1 "	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1028	"COAHOMA 0   "	 115.000	"2 "	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1018	"NOTREES 0   "	 115.000	"1 "	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"1 "	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1005	"BIG SPRING~8"	 115.000	"1 "	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"1 "	 1 : 0.000000
	   1027	"MIDLAND 2 0 "	 115.000	   1045	"MIDLAND 5 0 "	 115.000	"1 "	 1 : 0.000000
	   1028	"COAHOMA 0   "	 115.000	   3109	"FLUVANNA 1 0"	 115.000	"1 "	 1 : 0.000000
	   1029	"MIDLAND 3 0 "	 115.000	   1056	"LENORAH 0   "	 115.000	"1 "	 1 : 0.000000
	   1030	"ALPINE 0    "	 115.000	   1038	"FORT STOCK~1"	 115.000	"1 "	 1 : 0.000000
	   1031	"FORT DAVIS 0"	 115.000	   1007	"VAN HORN 0  "	 115.000	"1 "	 1 : 0.000000
	   1032	"MCCAMEY 1 0 "	 115.000	   1036	"CRANE 0     "	 115.000	"1 "	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   1081	"ODESSA 1 10 "	 230.000	"1 "	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   3050	"DEL RIO 0   "	 230.000	"1 "	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"1 "	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	 1 : 0.000000
	   1040	"ANDREWS 0   "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"1 "	 1 : 0.000000
	   1041	"FORSAN 0    "	 115.000	   1067	"BIG SPRIN~13"	 115.000	"1 "	 1 : 0.000000
	   1044	"BIG LAKE 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	 1 : 0.000000
	   1045	"MIDLAND 5 0 "	 115.000	   1064	"ODESSA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"1 "	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1013	"MONAHANS 2 0"	 115.000	"1 "	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1017	"ODESSA 4 0  "	 115.000	"1 "	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1085	"KERMIT 0    "	 115.000	"1 "	 1 : 0.000000
	   1053	"MONAHANS 1 6"	 230.000	   1081	"ODESSA 1 10 "	 230.000	"1 "	 1 : 0.000000
	   1054	"STANTON 0   "	 115.000	   1056	"LENORAH 0   "	 115.000	"1 "	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1003	"O DONNELL ~1"	 115.000	"1 "	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1089	"LAMESA 0    "	 115.000	"1 "	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1027	"MIDLAND 2 0 "	 115.000	"1 "	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1061	"BIG SPRIN~10"	 115.000	"1 "	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1065	"BIG SPRING~4"	 115.000	"1 "	 1 : 0.000000
	   1058	"IRAAN 3 0   "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"1 "	 1 : 0.000000
	   1058	"IRAAN 3 0   "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"2 "	 1 : 0.000000
	   1061	"BIG SPRIN~10"	 115.000	   3042	"SILVER 1    "	 115.000	"1 "	 1 : 0.000000
	   1065	"BIG SPRING~4"	 115.000	   1041	"FORSAN 0    "	 115.000	"1 "	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"1 "	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"1 "	 1 : 0.000000
	   1068	"MIDLAND 1 0 "	 115.000	   1016	"GARDEN CIT~1"	 115.000	"1 "	 1 : 0.000000
	   1069	"IRAAN 1 0   "	 115.000	   1058	"IRAAN 3 0   "	 115.000	"1 "	 1 : 0.000000
	   1069	"IRAAN 1 0   "	 115.000	   1058	"IRAAN 3 0   "	 115.000	"2 "	 1 : 0.000000
	   1071	"ODESSA 1 0  "	 115.000	   1019	"MIDLAND 4 0 "	 115.000	"2 "	 1 : 0.000000
	   1079	"ODESSA 1 8  "	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	   1081	"ODESSA 1 10 "	 230.000	   3058	"STERLING C~1"	 230.000	"1 "	 1 : 0.000000
	   1082	"FORT STOCK~3"	 115.000	   1038	"FORT STOCK~1"	 115.000	"1 "	 1 : 0.000000
	   1082	"FORT STOCK~3"	 115.000	   1069	"IRAAN 1 0   "	 115.000	"1 "	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1030	"ALPINE 0    "	 115.000	"1 "	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"1 "	 1 : 0.000000
	   1084	"BIG SPRING~3"	 115.000	   1020	"BIG SPRING~1"	 115.000	"1 "	 1 : 0.000000
	   1084	"BIG SPRING~3"	 115.000	   3130	"SAN ANGELO~3"	 115.000	"1 "	 1 : 0.000000
	   1085	"KERMIT 0    "	 115.000	   1086	"PECOS 0     "	 115.000	"1 "	 1 : 0.000000
	   1086	"PECOS 0     "	 115.000	   1013	"MONAHANS 2 0"	 115.000	"1 "	 1 : 0.000000
	   1087	"SHEFFIELD 0 "	 115.000	   1046	"OZONA 0     "	 115.000	"1 "	 1 : 0.000000
	   1088	"MCCAMEY 2 0 "	 115.000	   1036	"CRANE 0     "	 115.000	"1 "	 1 : 0.000000
	   1088	"MCCAMEY 2 0 "	 115.000	   1068	"MIDLAND 1 0 "	 115.000	"1 "	 1 : 0.000000
	   1089	"LAMESA 0    "	 115.000	   1054	"STANTON 0   "	 115.000	"1 "	 1 : 0.000000
	   1090	"GOLDSMITH 0 "	 115.000	   1085	"KERMIT 0    "	 115.000	"1 "	 1 : 0.000000
	   1091	"RALLS 2 0   "	 161.000	   2048	"CROSBYTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2002	"SAVOY 0     "	 500.000	   2101	"SHERMAN 1 0 "	 500.000	"1 "	 1 : 0.000000
	   2003	"SAVOY 1     "	 161.000	   2047	"BELLS 0     "	 161.000	"1 "	 1 : 0.000000
	   2007	"HONEY GROV~1"	 161.000	   2114	"PARIS 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2007	"HONEY GROV~1"	 161.000	   2122	"TELEPHONE 0 "	 161.000	"1 "	 1 : 0.000000
	   2008	"MEMPHIS 0   "	 161.000	   2052	"PANHANDLE~13"	 161.000	"1 "	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2049	"ELECTRA 0   "	 161.000	"1 "	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2082	"WICHITA FA~5"	 161.000	"1 "	 1 : 0.000000
	   2010	"VERNON 2 0  "	 161.000	   2079	"PADUCAH 0   "	 161.000	"1 "	 1 : 0.000000
	   2010	"VERNON 2 0  "	 161.000	   2091	"SEYMOUR 0   "	 161.000	"1 "	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2041	"PANHANDLE ~5"	 161.000	"1 "	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2052	"PANHANDLE~13"	 161.000	"1 "	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2123	"PANHANDLE ~1"	 161.000	"1 "	 1 : 0.000000
	   2014	"CHILDRESS 0 "	 161.000	   2008	"MEMPHIS 0   "	 161.000	"1 "	 1 : 0.000000
	   2014	"CHILDRESS 0 "	 161.000	   2029	"SILVERTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2015	"FORESTBURG 0"	 161.000	   2037	"LINDSAY 0   "	 161.000	"1 "	 1 : 0.000000
	   2017	"PANHANDLE ~7"	 500.000	   2096	"RALLS 1 0   "	 500.000	"1 "	 1 : 0.000000
	   2017	"PANHANDLE ~7"	 500.000	   2127	"MIAMI 0     "	 500.000	"1 "	 1 : 0.000000
	   2018	"PANHANDLE ~8"	 161.000	   2093	"PANHANDLE~10"	 161.000	"1 "	 1 : 0.000000
	   2021	"PARIS 2 0   "	 500.000	   2002	"SAVOY 0     "	 500.000	"1 "	 1 : 0.000000
	   2022	"PARIS 2 1   "	 161.000	   2001	"PARIS 3 0   "	 161.000	"1 "	 1 : 0.000000
	   2022	"PARIS 2 1   "	 161.000	   2040	"CLARKSVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2025	"WICHITA F~10"	 161.000	   2055	"WICHITA FA~2"	 161.000	"1 "	 1 : 0.000000
	   2027	"DEPORT 0    "	 161.000	   2001	"PARIS 3 0   "	 161.000	"1 "	 1 : 0.000000
	   2027	"DEPORT 0    "	 161.000	   2090	"ANNONA 0    "	 161.000	"1 "	 1 : 0.000000
	   2028	"WICHITA FA~9"	 161.000	   2045	"SHEPPARD A~1"	 161.000	"1 "	 1 : 0.000000
	   2028	"WICHITA FA~9"	 161.000	   2109	"BURKBURNET~1"	 161.000	"1 "	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"1 "	 1 : 0.000000
	   2030	"BONHAM 0    "	 161.000	   2106	"WHITEWRIGH~1"	 161.000	"1 "	 1 : 0.000000
	   2031	"MATADOR 0   "	 161.000	   2048	"CROSBYTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2031	"MATADOR 0   "	 161.000	   2087	"SPUR 0      "	 161.000	"1 "	 1 : 0.000000
	   2032	"ARTHUR CIT~1"	 161.000	   2114	"PARIS 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2033	"LEONARD 0   "	 161.000	   5288	"WOLFE CITY 0"	 161.000	"1 "	 1 : 0.000000
	   2034	"GORDONVILL~1"	 161.000	   2043	"SADLER 0    "	 161.000	"1 "	 1 : 0.000000
	   2035	"KNOX CITY 0 "	 161.000	   2066	"ASPERMONT 0 "	 161.000	"1 "	 1 : 0.000000
	   2035	"KNOX CITY 0 "	 161.000	   2091	"SEYMOUR 0   "	 161.000	"1 "	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2055	"WICHITA FA~2"	 161.000	"1 "	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2082	"WICHITA FA~5"	 161.000	"1 "	 1 : 0.000000
	   2037	"LINDSAY 0   "	 161.000	   2065	"GAINESVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2038	"ECTOR 0     "	 161.000	   2003	"SAVOY 1     "	 161.000	"1 "	 1 : 0.000000
	   2039	"SUNSET 0    "	 161.000	   2086	"MONTAGUE 0  "	 161.000	"1 "	 1 : 0.000000
	   2039	"SUNSET 0    "	 161.000	   5455	"ALVORD 0    "	 161.000	"1 "	 1 : 0.000000
	   2040	"CLARKSVILL~1"	 161.000	   2114	"PARIS 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2041	"PANHANDLE ~5"	 161.000	   2058	"WHITE DEER 0"	 161.000	"1 "	 1 : 0.000000
	   2043	"SADLER 0    "	 161.000	   2016	"SHERMAN 3 0 "	 161.000	"1 "	 1 : 0.000000
	   2044	"WHITESBORO 0"	 161.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	 1 : 0.000000
	   2045	"SHEPPARD A~1"	 161.000	   2020	"WICHITA F~12"	 161.000	"1 "	 1 : 0.000000
	   2046	"POTTSBORO 0 "	 161.000	   2034	"GORDONVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2049	"ELECTRA 0   "	 161.000	   2061	"VERNON 1 0  "	 161.000	"1 "	 1 : 0.000000
	   2050	"PATTONVILL~1"	 161.000	   5268	"COMMERCE 0  "	 161.000	"1 "	 1 : 0.000000
	   2051	"HENRIETTA 0 "	 161.000	   2112	"PETROLIA 0  "	 161.000	"1 "	 1 : 0.000000
	   2053	"BOWIE 0     "	 161.000	   5362	"BRIDGEPORT 1"	 161.000	"1 "	 1 : 0.000000
	   2054	"WICHITA FA~1"	 500.000	   5236	"OLNEY 1 0   "	 500.000	"1 "	 1 : 0.000000
	   2055	"WICHITA FA~2"	 161.000	   2020	"WICHITA F~12"	 161.000	"1 "	 1 : 0.000000
	   2058	"WHITE DEER 0"	 161.000	   2026	"WHEELER 0   "	 161.000	"1 "	 1 : 0.000000
	   2060	"ROXTON 0    "	 161.000	   2064	"SUMNER 0    "	 161.000	"1 "	 1 : 0.000000
	   2061	"VERNON 1 0  "	 161.000	   2010	"VERNON 2 0  "	 161.000	"1 "	 1 : 0.000000
	   2063	"DENISON 2 0 "	 161.000	   2046	"POTTSBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   2064	"SUMNER 0    "	 161.000	   2022	"PARIS 2 1   "	 161.000	"1 "	 1 : 0.000000
	   2065	"GAINESVILL~1"	 161.000	   2044	"WHITESBORO 0"	 161.000	"1 "	 1 : 0.000000
	   2067	"WICHITA F~11"	 161.000	   2025	"WICHITA F~10"	 161.000	"1 "	 1 : 0.000000
	   2068	"WINDTHORST 0"	 161.000	   2067	"WICHITA F~11"	 161.000	"1 "	 1 : 0.000000
	   2068	"WINDTHORST 0"	 161.000	   2088	"ARCHER 1 0  "	 161.000	"1 "	 1 : 0.000000
	   2069	"HOWE 0      "	 161.000	   2016	"SHERMAN 3 0 "	 161.000	"1 "	 1 : 0.000000
	   2069	"HOWE 0      "	 161.000	   2072	"COLLINSVIL~1"	 161.000	"1 "	 1 : 0.000000
	   2069	"HOWE 0      "	 161.000	   5074	"PROSPER 0   "	 161.000	"1 "	 1 : 0.000000
	   2070	"ARCHER 2 0  "	 161.000	   5237	"OLNEY 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2072	"COLLINSVIL~1"	 161.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   2066	"ASPERMONT 0 "	 161.000	"1 "	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	 1 : 0.000000
	   2077	"MUENSTER 1 0"	 161.000	   2110	"MUENSTER 2 0"	 161.000	"1 "	 1 : 0.000000
	   2077	"MUENSTER 1 0"	 161.000	   2133	"SAINT JO 0  "	 161.000	"1 "	 1 : 0.000000
	   2079	"PADUCAH 0   "	 161.000	   2048	"CROSBYTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2080	"NOCONA 0    "	 161.000	   2051	"HENRIETTA 0 "	 161.000	"1 "	 1 : 0.000000
	   2081	"DODD CITY 0 "	 161.000	   2038	"ECTOR 0     "	 161.000	"1 "	 1 : 0.000000
	   2081	"DODD CITY 0 "	 161.000	   2129	"TRENTON 0   "	 161.000	"1 "	 1 : 0.000000
	   2086	"MONTAGUE 0  "	 161.000	   2080	"NOCONA 0    "	 161.000	"1 "	 1 : 0.000000
	   2087	"SPUR 0      "	 161.000	   2073	"JAYTON 0    "	 161.000	"1 "	 1 : 0.000000
	   2088	"ARCHER 1 0  "	 161.000	   2070	"ARCHER 2 0  "	 161.000	"1 "	 1 : 0.000000
	   2090	"ANNONA 0    "	 161.000	   2050	"PATTONVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2090	"ANNONA 0    "	 161.000	   2121	"BAGWELL 0   "	 161.000	"1 "	 1 : 0.000000
	   2092	"DENISON 1 0 "	 161.000	   2047	"BELLS 0     "	 161.000	"1 "	 1 : 0.000000
	   2092	"DENISON 1 0 "	 161.000	   2063	"DENISON 2 0 "	 161.000	"1 "	 1 : 0.000000
	   2093	"PANHANDLE~10"	 161.000	   2012	"PANHANDLE ~3"	 161.000	"1 "	 1 : 0.000000
	   2096	"RALLS 1 0   "	 500.000	   5394	"ALBANY 1 0  "	 500.000	"1 "	 1 : 0.000000
	   2097	"RALLS 1 1   "	 230.000	   3096	"FLUVANNA 2 0"	 230.000	"1 "	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"1 "	 1 : 0.000000
	   2101	"SHERMAN 1 0 "	 500.000	   5083	"MCKINNEY 3 0"	 500.000	"1 "	 1 : 0.000000
	   2102	"SHERMAN 1 1 "	 161.000	   2107	"SHERMAN 2 0 "	 161.000	"1 "	 1 : 0.000000
	   2106	"WHITEWRIGH~1"	 161.000	   2129	"TRENTON 0   "	 161.000	"1 "	 1 : 0.000000
	   2107	"SHERMAN 2 0 "	 161.000	   2125	"TIOGA 0     "	 161.000	"1 "	 1 : 0.000000
	   2109	"BURKBURNET~1"	 161.000	   2009	"IOWA PARK 0 "	 161.000	"1 "	 1 : 0.000000
	   2110	"MUENSTER 2 0"	 161.000	   2037	"LINDSAY 0   "	 161.000	"1 "	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5187	"OLNEY 2 0   "	 161.000	"1 "	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5472	"THROCKMORT~1"	 161.000	"1 "	 1 : 0.000000
	   2112	"PETROLIA 0  "	 161.000	   2028	"WICHITA FA~9"	 161.000	"1 "	 1 : 0.000000
	   2113	"PARIS 1 0   "	 500.000	   2021	"PARIS 2 0   "	 500.000	"1 "	 1 : 0.000000
	   2113	"PARIS 1 0   "	 500.000	   8126	"MOUNT PLEA~1"	 500.000	"1 "	 1 : 0.000000
	   2121	"BAGWELL 0   "	 161.000	   2040	"CLARKSVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2122	"TELEPHONE 0 "	 161.000	   2030	"BONHAM 0    "	 161.000	"1 "	 1 : 0.000000
	   2122	"TELEPHONE 0 "	 161.000	   2032	"ARTHUR CIT~1"	 161.000	"1 "	 1 : 0.000000
	   2123	"PANHANDLE ~1"	 161.000	   2058	"WHITE DEER 0"	 161.000	"1 "	 1 : 0.000000
	   2124	"VAN ALSTYN~1"	 161.000	   2106	"WHITEWRIGH~1"	 161.000	"1 "	 1 : 0.000000
	   2125	"TIOGA 0     "	 161.000	   5078	"AUBREY 0    "	 161.000	"1 "	 1 : 0.000000
	   2125	"TIOGA 0     "	 161.000	   5215	"PILOT POIN~1"	 161.000	"1 "	 1 : 0.000000
	   2126	"VALLEY VIE~1"	 161.000	   2065	"GAINESVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2126	"VALLEY VIE~1"	 161.000	   5220	"SANGER 0    "	 161.000	"1 "	 1 : 0.000000
	   2127	"MIAMI 0     "	 500.000	   2011	"PANHANDLE ~2"	 500.000	"1 "	 1 : 0.000000
	   2127	"MIAMI 0     "	 500.000	   2054	"WICHITA FA~1"	 500.000	"1 "	 1 : 0.000000
	   2127	"MIAMI 0     "	 500.000	   5164	"DENTON 1 0  "	 500.000	"1 "	 1 : 0.000000
	   2128	"MIAMI 1     "	 161.000	   2026	"WHEELER 0   "	 161.000	"1 "	 1 : 0.000000
	   2129	"TRENTON 0   "	 161.000	   2033	"LEONARD 0   "	 161.000	"1 "	 1 : 0.000000
	   2129	"TRENTON 0   "	 161.000	   5141	"ANNA 0      "	 161.000	"1 "	 1 : 0.000000
	   2130	"HASKELL 0   "	 161.000	   2108	"ROCHESTER 0 "	 161.000	"1 "	 1 : 0.000000
	   2133	"SAINT JO 0  "	 161.000	   2080	"NOCONA 0    "	 161.000	"1 "	 1 : 0.000000
	   3001	"KERRVILLE 0 "	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   3002	"KERRVILLE 1 "	 115.000	   3107	"INGRAM 0    "	 115.000	"1 "	 1 : 0.000000
	   3003	"SWEETWATER~4"	 115.000	   3103	"SWEETWATER~6"	 115.000	"1 "	 1 : 0.000000
	   3005	"LEAKEY 0    "	 115.000	   3052	"HUNT 0      "	 115.000	"1 "	 1 : 0.000000
	   3006	"HAMLIN 0    "	 115.000	   3049	"ANSON 0     "	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3013	"ABILENE 4 0 "	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3137	"SWEETWATER~1"	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3145	"TRENT 2 0   "	 115.000	"1 "	 1 : 0.000000
	   3008	"COLEMAN 0   "	 115.000	   3036	"RICHLAND S~1"	 115.000	"1 "	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"1 "	 1 : 0.000000
	   3010	"CAMP WOOD 0 "	 115.000	   3076	"BRACKETTVI~5"	 115.000	"1 "	 1 : 0.000000
	   3011	"LLANO 0     "	 115.000	   3012	"WILLOW CIT~1"	 115.000	"1 "	 1 : 0.000000
	   3011	"LLANO 0     "	 115.000	   3124	"FREDERICKS~1"	 115.000	"1 "	 1 : 0.000000
	   3012	"WILLOW CIT~1"	 115.000	   6226	"BLANCO 0    "	 115.000	"1 "	 1 : 0.000000
	   3013	"ABILENE 4 0 "	 115.000	   3077	"ABILENE 6 0 "	 115.000	"1 "	 1 : 0.000000
	   3014	"KINGSLAND 0 "	 115.000	   3124	"FREDERICKS~1"	 115.000	"1 "	 1 : 0.000000
	   3015	"ROSCOE 6 0  "	 115.000	   3121	"ROSCOE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   3015	"ROSCOE 6 0  "	 115.000	   3127	"SWEETWATER~2"	 115.000	"1 "	 1 : 0.000000
	   3015	"ROSCOE 6 0  "	 115.000	   3128	"LORAINE 2 0 "	 115.000	"1 "	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3103	"SWEETWATER~6"	 115.000	"1 "	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   3050	"DEL RIO 0   "	 230.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   3058	"STERLING C~1"	 230.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   6211	"MARBLE FAL~5"	 230.000	"1 "	 1 : 0.000000
	   3021	"LUEDERS 0   "	 115.000	   2131	"HASKELL 1   "	 115.000	"1 "	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3067	"TRENT 1 0   "	 115.000	"1 "	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3115	"ROTAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3036	"RICHLAND S~1"	 115.000	"1 "	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"1 "	 1 : 0.000000
	   3026	"ABILENE 2 0 "	 230.000	   5395	"ALBANY 1 1  "	 230.000	"1 "	 1 : 0.000000
	   3027	"ABILENE 2 1 "	 115.000	   3102	"ABILENE 3 0 "	 115.000	"1 "	 1 : 0.000000
	   3029	"LOMETA 0    "	 115.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	 1 : 0.000000
	   3030	"SAN ANGELO~1"	 115.000	   3072	"MILES 0     "	 115.000	"1 "	 1 : 0.000000
	   3031	"TUSCOLA 0   "	 115.000	   3070	"NOLAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3031	"TUSCOLA 0   "	 115.000	   3140	"GOLDSBORO 0 "	 115.000	"1 "	 1 : 0.000000
	   3032	"ABILENE 7 0 "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"1 "	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"1 "	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3025	"SAN SABA 0  "	 115.000	"1 "	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"1 "	 1 : 0.000000
	   3036	"RICHLAND S~1"	 115.000	   3066	"BRADY 0     "	 115.000	"1 "	 1 : 0.000000
	   3037	"ROSCOE 2 0  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"1 "	 1 : 0.000000
	   3038	"ROSCOE 2 1  "	 115.000	   3080	"HERMLEIGH 2 "	 115.000	"1 "	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3058	"STERLING C~1"	 230.000	"1 "	 1 : 0.000000
	   3042	"SILVER 1    "	 115.000	   3064	"ROSCOE 4 0  "	 115.000	"1 "	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"1 "	 1 : 0.000000
	   3047	"ROSCOE 5 1  "	 115.000	   3064	"ROSCOE 4 0  "	 115.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   1079	"ODESSA 1 8  "	 500.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   1079	"ODESSA 1 8  "	 500.000	"2 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"2 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"3 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5394	"ALBANY 1 0  "	 500.000	"1 "	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3021	"LUEDERS 0   "	 115.000	"1 "	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3023	"STAMFORD 0  "	 115.000	"1 "	 1 : 0.000000
	   3051	"DEL RIO 1   "	 115.000	   1012	"SANDERSON 0 "	 115.000	"1 "	 1 : 0.000000
	   3052	"HUNT 0      "	 115.000	   3093	"ROCKSPRING~1"	 115.000	"1 "	 1 : 0.000000
	   3052	"HUNT 0      "	 115.000	   3107	"INGRAM 0    "	 115.000	"1 "	 1 : 0.000000
	   3053	"WINGATE 0   "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"1 "	 1 : 0.000000
	   3053	"WINGATE 0   "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"2 "	 1 : 0.000000
	   3054	"WINGATE 1   "	 115.000	   3031	"TUSCOLA 0   "	 115.000	"1 "	 1 : 0.000000
	   3058	"STERLING C~1"	 230.000	   3053	"WINGATE 0   "	 230.000	"1 "	 1 : 0.000000
	   3059	"STERLING C~2"	 115.000	   3111	"STERLING C~7"	 115.000	"1 "	 1 : 0.000000
	   3064	"ROSCOE 4 0  "	 115.000	   3141	"SWEETWATER~3"	 115.000	"1 "	 1 : 0.000000
	   3066	"BRADY 0     "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"1 "	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3070	"NOLAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"1 "	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3141	"SWEETWATER~3"	 115.000	"1 "	 1 : 0.000000
	   3069	"OVALO 0     "	 115.000	   3077	"ABILENE 6 0 "	 115.000	"1 "	 1 : 0.000000
	   3069	"OVALO 0     "	 115.000	   3140	"GOLDSBORO 0 "	 115.000	"1 "	 1 : 0.000000
	   3070	"NOLAN 0     "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"1 "	 1 : 0.000000
	   3072	"MILES 0     "	 115.000	   3040	"BALLINGER 0 "	 115.000	"1 "	 1 : 0.000000
	   3073	"BRACKETTVI~3"	 115.000	   3076	"BRACKETTVI~5"	 115.000	"1 "	 1 : 0.000000
	   3073	"BRACKETTVI~3"	 115.000	   4002	"LAUGHLIN A~1"	 115.000	"1 "	 1 : 0.000000
	   3075	"MASON 0     "	 115.000	   3138	"MENARD 0    "	 115.000	"1 "	 1 : 0.000000
	   3077	"ABILENE 6 0 "	 115.000	   3099	"DYESS AFB 0 "	 115.000	"1 "	 1 : 0.000000
	   3077	"ABILENE 6 0 "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"1 "	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3037	"ROSCOE 2 0  "	 230.000	"1 "	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3133	"SNYDER 2 0  "	 230.000	"1 "	 1 : 0.000000
	   3082	"MERKEL 1 0  "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   3082	"MERKEL 1 0  "	 230.000	   3053	"WINGATE 0   "	 230.000	"1 "	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3022	"COLORADO C~1"	 115.000	"1 "	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3038	"ROSCOE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3128	"LORAINE 2 0 "	 115.000	"1 "	 1 : 0.000000
	   3089	"ABILENE 1 1 "	 161.000	   5334	"CLYDE 0     "	 161.000	"1 "	 1 : 0.000000
	   3091	"ABILENE 1 3 "	 115.000	   3125	"ABILENE 5 0 "	 115.000	"1 "	 1 : 0.000000
	   3093	"ROCKSPRING~1"	 115.000	   3010	"CAMP WOOD 0 "	 115.000	"1 "	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3032	"ABILENE 7 0 "	 115.000	"1 "	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3100	"HAWLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   3100	"HAWLEY 0    "	 115.000	   3102	"ABILENE 3 0 "	 115.000	"1 "	 1 : 0.000000
	   3102	"ABILENE 3 0 "	 115.000	   3091	"ABILENE 1 3 "	 115.000	"1 "	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"1 "	 1 : 0.000000
	   3108	"KEMPNER 0   "	 115.000	   3147	"LAMPASAS 0  "	 115.000	"1 "	 1 : 0.000000
	   3108	"KEMPNER 0   "	 115.000	   6065	"BERTRAM 0   "	 115.000	"1 "	 1 : 0.000000
	   3109	"FLUVANNA 1 0"	 115.000	   3097	"FLUVANNA 2 1"	 115.000	"1 "	 1 : 0.000000
	   3111	"STERLING C~7"	 115.000	   3042	"SILVER 1    "	 115.000	"1 "	 1 : 0.000000
	   3114	"SAN ANGELO~2"	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	 1 : 0.000000
	   3114	"SAN ANGELO~2"	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"2 "	 1 : 0.000000
	   3114	"SAN ANGELO~2"	 115.000	   3030	"SAN ANGELO~1"	 115.000	"1 "	 1 : 0.000000
	   3115	"ROTAN 0     "	 115.000	   2074	"JAYTON 1    "	 115.000	"1 "	 1 : 0.000000
	   3116	"SYNDER 0    "	 115.000	   3115	"ROTAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3116	"SYNDER 0    "	 115.000	   3136	"SNYDER 2 3  "	 115.000	"1 "	 1 : 0.000000
	   3121	"ROSCOE 1 0  "	 115.000	   3129	"ROSCOE 3 0  "	 115.000	"1 "	 1 : 0.000000
	   3121	"ROSCOE 1 0  "	 115.000	   3145	"TRENT 2 0   "	 115.000	"1 "	 1 : 0.000000
	   3123	"UVALDE 0    "	 115.000	   3073	"BRACKETTVI~3"	 115.000	"1 "	 1 : 0.000000
	   3125	"ABILENE 5 0 "	 115.000	   3100	"HAWLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   3005	"LEAKEY 0    "	 115.000	"1 "	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   3123	"UVALDE 0    "	 115.000	"1 "	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   6059	"D HANIS 0   "	 115.000	"1 "	 1 : 0.000000
	   3129	"ROSCOE 3 0  "	 115.000	   3047	"ROSCOE 5 1  "	 115.000	"1 "	 1 : 0.000000
	   3130	"SAN ANGELO~3"	 115.000	   1044	"BIG LAKE 0  "	 115.000	"1 "	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3075	"MASON 0     "	 115.000	"1 "	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"1 "	 1 : 0.000000
	   3133	"SNYDER 2 0  "	 230.000	   3096	"FLUVANNA 2 0"	 230.000	"1 "	 1 : 0.000000
	   3134	"SNYDER 2 1  "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	 1 : 0.000000
	   3136	"SNYDER 2 3  "	 115.000	   3033	"SNYDER 1 0  "	 115.000	"1 "	 1 : 0.000000
	   3137	"SWEETWATER~1"	 115.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	 1 : 0.000000
	   3137	"SWEETWATER~1"	 115.000	   3094	"MERKEL 2 0  "	 115.000	"1 "	 1 : 0.000000
	   3138	"MENARD 0    "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"1 "	 1 : 0.000000
	   3138	"MENARD 0    "	 115.000	   3146	"JUNCTION 0  "	 115.000	"1 "	 1 : 0.000000
	   3139	"WINTERS 0   "	 115.000	   3016	"BLACKWELL 0 "	 115.000	"1 "	 1 : 0.000000
	   3139	"WINTERS 0   "	 115.000	   3040	"BALLINGER 0 "	 115.000	"1 "	 1 : 0.000000
	   3140	"GOLDSBORO 0 "	 115.000	   3008	"COLEMAN 0   "	 115.000	"1 "	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3003	"SWEETWATER~4"	 115.000	"1 "	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3127	"SWEETWATER~2"	 115.000	"1 "	 1 : 0.000000
	   3142	"GOODFELLOW~1"	 115.000	   3072	"MILES 0     "	 115.000	"1 "	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"1 "	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"1 "	 1 : 0.000000
	   3145	"TRENT 2 0   "	 115.000	   3006	"HAMLIN 0    "	 115.000	"1 "	 1 : 0.000000
	   3146	"JUNCTION 0  "	 115.000	   3009	"SONORA 0    "	 115.000	"1 "	 1 : 0.000000
	   3147	"LAMPASAS 0  "	 115.000	   3029	"LOMETA 0    "	 115.000	"1 "	 1 : 0.000000
	   4002	"LAUGHLIN A~1"	 115.000	   3119	"BRACKETTVI~1"	 115.000	"1 "	 1 : 0.000000
	   4003	"EDINBURG 3 0"	 115.000	   4040	"MISSION 4 1 "	 115.000	"1 "	 1 : 0.000000
	   4006	"BRUNI 2 0   "	 115.000	   4011	"HEBBRONVIL~1"	 115.000	"1 "	 1 : 0.000000
	   4006	"BRUNI 2 0   "	 115.000	   4197	"OILTON 2    "	 115.000	"1 "	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4027	"MCALLEN 3 0 "	 115.000	"1 "	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4034	"HIDALGO 0   "	 115.000	"1 "	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4122	"MCALLEN 1 0 "	 115.000	"1 "	 1 : 0.000000
	   4008	"POTEET 0    "	 115.000	   6112	"NATALIA 0   "	 115.000	"1 "	 1 : 0.000000
	   4008	"POTEET 0    "	 115.000	   6346	"LEMING 0    "	 115.000	"1 "	 1 : 0.000000
	   4011	"HEBBRONVIL~1"	 115.000	   4185	"ZAPATA 0    "	 115.000	"1 "	 1 : 0.000000
	   4012	"PROGRESO 0  "	 115.000	   4103	"EDINBURG 1 0"	 115.000	"1 "	 1 : 0.000000
	   4012	"PROGRESO 0  "	 115.000	   4121	"SANTA MARI~1"	 115.000	"1 "	 1 : 0.000000
	   4012	"PROGRESO 0  "	 115.000	   4171	"SAN BENITO 0"	 115.000	"1 "	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4089	"SANTA ROSA~1"	 115.000	"1 "	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4122	"MCALLEN 1 0 "	 115.000	"1 "	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   3050	"DEL RIO 0   "	 230.000	"1 "	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   4004	"LAREDO 7 0  "	 230.000	"1 "	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   4131	"PEARSALL 0  "	 230.000	"1 "	 1 : 0.000000
	   4016	"CHARLOTTE 0 "	 115.000	   4023	"MOORE 0     "	 115.000	"1 "	 1 : 0.000000
	   4017	"CORPUS CH~24"	 115.000	   4087	"CORPUS CH~25"	 115.000	"1 "	 1 : 0.000000
	   4017	"CORPUS CH~24"	 115.000	   4123	"CORPUS CH~27"	 115.000	"1 "	 1 : 0.000000
	   4018	"WOODSBORO 0 "	 115.000	   4037	"SINTON 0    "	 115.000	"1 "	 1 : 0.000000
	   4019	"MERCEDES 0  "	 115.000	   4067	"HARLINGEN ~1"	 115.000	"1 "	 1 : 0.000000
	   4019	"MERCEDES 0  "	 115.000	   4067	"HARLINGEN ~1"	 115.000	"2 "	 1 : 0.000000
	   4019	"MERCEDES 0  "	 115.000	   4121	"SANTA MARI~1"	 115.000	"1 "	 1 : 0.000000
	   4020	"CORPUS CH~13"	 115.000	   4123	"CORPUS CH~27"	 115.000	"1 "	 1 : 0.000000
	   4021	"EDCOUCH 0   "	 115.000	   4167	"HARGILL 0   "	 115.000	"1 "	 1 : 0.000000
	   4022	"ENCINAL 0   "	 115.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	 1 : 0.000000
	   4025	"CHRISTINE 1 "	 115.000	   4117	"JOURDANTON 0"	 115.000	"1 "	 1 : 0.000000
	   4027	"MCALLEN 3 0 "	 115.000	   4088	"PHARR 0     "	 115.000	"1 "	 1 : 0.000000
	   4027	"MCALLEN 3 0 "	 115.000	   4088	"PHARR 0     "	 115.000	"2 "	 1 : 0.000000
	   4028	"FANNIN 0    "	 230.000	   7043	"VICTORIA 2 1"	 230.000	"1 "	 1 : 0.000000
	   4028	"FANNIN 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   4028	"FANNIN 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"2 "	 1 : 0.000000
	   4029	"FANNIN 1    "	 115.000	   6253	"YORKTOWN 0  "	 115.000	"1 "	 1 : 0.000000
	   4031	"SAN YGNACI~1"	 115.000	   4043	"FALCON HEI~5"	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4147	"LAREDO 4 1  "	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4147	"LAREDO 4 1  "	 115.000	"2 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4190	"LAREDO 5 0  "	 115.000	"1 "	 1 : 0.000000
	   4034	"HIDALGO 0   "	 115.000	   4012	"PROGRESO 0  "	 115.000	"1 "	 1 : 0.000000
	   4034	"HIDALGO 0   "	 115.000	   4154	"PENITAS 0   "	 115.000	"1 "	 1 : 0.000000
	   4035	"CORPUS CH~15"	 115.000	   4150	"CORPUS CH~12"	 115.000	"1 "	 1 : 0.000000
	   4036	"CRYSTAL CI~1"	 115.000	   4189	"CARRIZO SP~1"	 115.000	"1 "	 1 : 0.000000
	   4037	"SINTON 0    "	 115.000	   4054	"SKIDMORE 0  "	 115.000	"1 "	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4125	"PETTUS 0    "	 115.000	"1 "	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4178	"GOLIAD 0    "	 115.000	"1 "	 1 : 0.000000
	   4039	"MISSION 4 0 "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"1 "	 1 : 0.000000
	   4039	"MISSION 4 0 "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"2 "	 1 : 0.000000
	   4039	"MISSION 4 0 "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"3 "	 1 : 0.000000
	   4043	"FALCON HEI~5"	 115.000	   4119	"ROMA 0      "	 115.000	"1 "	 1 : 0.000000
	   4044	"FALCON HEI~1"	 115.000	   4119	"ROMA 0      "	 115.000	"1 "	 1 : 0.000000
	   4048	"LA JOYA 0   "	 115.000	   4154	"PENITAS 0   "	 115.000	"1 "	 1 : 0.000000
	   4048	"LA JOYA 0   "	 115.000	   4155	"SULLIVAN C~1"	 115.000	"1 "	 1 : 0.000000
	   4048	"LA JOYA 0   "	 115.000	   4155	"SULLIVAN C~1"	 115.000	"2 "	 1 : 0.000000
	   4049	"SEBASTIAN ~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"1 "	 1 : 0.000000
	   4049	"SEBASTIAN ~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"2 "	 1 : 0.000000
	   4051	"BISHOP 0    "	 115.000	   4020	"CORPUS CH~13"	 115.000	"1 "	 1 : 0.000000
	   4051	"BISHOP 0    "	 115.000	   4020	"CORPUS CH~13"	 115.000	"2 "	 1 : 0.000000
	   4051	"BISHOP 0    "	 115.000	   4032	"KINGSVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4152	"ARMSTRONG ~2"	 115.000	"1 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4152	"ARMSTRONG ~2"	 115.000	"2 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4191	"RAYMONDVIL~1"	 115.000	"1 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4191	"RAYMONDVIL~1"	 115.000	"2 "	 1 : 0.000000
	   4054	"SKIDMORE 0  "	 115.000	   4038	"BEEVILLE 0  "	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4078	"CORPUS CH~28"	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4078	"CORPUS CH~28"	 115.000	"2 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4109	"CORPUS CHR~8"	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4145	"PORTLAND 0  "	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4145	"PORTLAND 0  "	 115.000	"2 "	 1 : 0.000000
	   4056	"GREGORY 0   "	 230.000	   4158	"CORPUS CHR~1"	 230.000	"1 "	 1 : 0.000000
	   4056	"GREGORY 0   "	 230.000	   4181	"TAFT 1 0    "	 230.000	"1 "	 1 : 0.000000
	   4057	"GREGORY 1   "	 115.000	   4145	"PORTLAND 0  "	 115.000	"1 "	 1 : 0.000000
	   4057	"GREGORY 1   "	 115.000	   4145	"PORTLAND 0  "	 115.000	"2 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4035	"CORPUS CH~15"	 115.000	"1 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4099	"ODEM 0      "	 115.000	"1 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4099	"ODEM 0      "	 115.000	"2 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4104	"TAFT 2 0    "	 115.000	"1 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4104	"TAFT 2 0    "	 115.000	"2 "	 1 : 0.000000
	   4066	"WESLACO 0   "	 115.000	   4068	"ELSA 0      "	 115.000	"1 "	 1 : 0.000000
	   4066	"WESLACO 0   "	 115.000	   4107	"DONNA 0     "	 115.000	"1 "	 1 : 0.000000
	   4066	"WESLACO 0   "	 115.000	   4107	"DONNA 0     "	 115.000	"2 "	 1 : 0.000000
	   4068	"ELSA 0      "	 115.000	   4103	"EDINBURG 1 0"	 115.000	"1 "	 1 : 0.000000
	   4068	"ELSA 0      "	 115.000	   4186	"SANTA ROS~11"	 115.000	"1 "	 1 : 0.000000
	   4069	"CORPUS CH~14"	 115.000	   4064	"CORPUS CH~16"	 115.000	"1 "	 1 : 0.000000
	   4069	"CORPUS CH~14"	 115.000	   4072	"CORPUS CHR~7"	 115.000	"1 "	 1 : 0.000000
	   4070	"BROWNSVILL~3"	 230.000	   4183	"SAN PERLIT~1"	 230.000	"1 "	 1 : 0.000000
	   4070	"BROWNSVILL~3"	 230.000	   4192	"BROWNSVILL~1"	 230.000	"1 "	 1 : 0.000000
	   4070	"BROWNSVILL~3"	 230.000	   4192	"BROWNSVILL~1"	 230.000	"2 "	 1 : 0.000000
	   4072	"CORPUS CHR~7"	 115.000	   4156	"CORPUS CH~26"	 115.000	"1 "	 1 : 0.000000
	   4072	"CORPUS CHR~7"	 115.000	   4168	"CORPUS CH~11"	 115.000	"1 "	 1 : 0.000000
	   4072	"CORPUS CHR~7"	 115.000	   4168	"CORPUS CH~11"	 115.000	"2 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4039	"MISSION 4 0 "	 230.000	"1 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4039	"MISSION 4 0 "	 230.000	"2 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4041	"SAN JUAN 0  "	 230.000	"1 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4041	"SAN JUAN 0  "	 230.000	"2 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4183	"SAN PERLIT~1"	 230.000	"1 "	 1 : 0.000000
	   4074	"MISSION 1 1 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"1 "	 1 : 0.000000
	   4074	"MISSION 1 1 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"2 "	 1 : 0.000000
	   4074	"MISSION 1 1 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"3 "	 1 : 0.000000
	   4078	"CORPUS CH~28"	 115.000	   4180	"PORT ARANS~1"	 115.000	"1 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"1 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"2 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"3 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"1 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"2 "	 1 : 0.000000
	   4080	"CORPUS CH~18"	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"1 "	 1 : 0.000000
	   4080	"CORPUS CH~18"	 230.000	   4181	"TAFT 1 0    "	 230.000	"1 "	 1 : 0.000000
	   4081	"CORPUS CH~19"	 115.000	   4017	"CORPUS CH~24"	 115.000	"1 "	 1 : 0.000000
	   4081	"CORPUS CH~19"	 115.000	   4017	"CORPUS CH~24"	 115.000	"2 "	 1 : 0.000000
	   4086	"RIO HONDO 0 "	 115.000	   4049	"SEBASTIAN ~2"	 115.000	"1 "	 1 : 0.000000
	   4086	"RIO HONDO 0 "	 115.000	   4106	"PORT ISABE~1"	 115.000	"1 "	 1 : 0.000000
	   4088	"PHARR 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	 1 : 0.000000
	   4088	"PHARR 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	 1 : 0.000000
	   4089	"SANTA ROSA~1"	 115.000	   4021	"EDCOUCH 0   "	 115.000	"1 "	 1 : 0.000000
	   4089	"SANTA ROSA~1"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"1 "	 1 : 0.000000
	   4099	"ODEM 0      "	 115.000	   4037	"SINTON 0    "	 115.000	"1 "	 1 : 0.000000
	   4100	"CORPUS CH~10"	 115.000	   4120	"CORPUS CHR~9"	 115.000	"1 "	 1 : 0.000000
	   4102	"OLMITO 0    "	 115.000	   4171	"SAN BENITO 0"	 115.000	"1 "	 1 : 0.000000
	   4102	"OLMITO 0    "	 115.000	   4171	"SAN BENITO 0"	 115.000	"2 "	 1 : 0.000000
	   4103	"EDINBURG 1 0"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"1 "	 1 : 0.000000
	   4103	"EDINBURG 1 0"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"2 "	 1 : 0.000000
	   4106	"PORT ISABE~1"	 115.000	   4071	"BROWNSVILL~4"	 115.000	"1 "	 1 : 0.000000
	   4107	"DONNA 0     "	 115.000	   4013	"EDINBURG 2 0"	 115.000	"1 "	 1 : 0.000000
	   4107	"DONNA 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	 1 : 0.000000
	   4107	"DONNA 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	 1 : 0.000000
	   4108	"INGLESIDE 0 "	 115.000	   4057	"GREGORY 1   "	 115.000	"1 "	 1 : 0.000000
	   4108	"INGLESIDE 0 "	 115.000	   4057	"GREGORY 1   "	 115.000	"2 "	 1 : 0.000000
	   4109	"CORPUS CHR~8"	 115.000	   4156	"CORPUS CH~26"	 115.000	"1 "	 1 : 0.000000
	   4110	"LOS FRESNO~1"	 115.000	   4086	"RIO HONDO 0 "	 115.000	"1 "	 1 : 0.000000
	   4110	"LOS FRESNO~1"	 115.000	   4171	"SAN BENITO 0"	 115.000	"1 "	 1 : 0.000000
	   4111	"HARLINGEN ~2"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"1 "	 1 : 0.000000
	   4112	"RIVIERA 0   "	 115.000	   4141	"SARITA 1 1  "	 115.000	"1 "	 1 : 0.000000
	   4112	"RIVIERA 0   "	 115.000	   4141	"SARITA 1 1  "	 115.000	"2 "	 1 : 0.000000
	   4113	"LAREDO 1 0  "	 230.000	   4004	"LAREDO 7 0  "	 230.000	"1 "	 1 : 0.000000
	   4114	"LAREDO 1 1  "	 115.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	 1 : 0.000000
	   4117	"JOURDANTON 0"	 115.000	   4016	"CHARLOTTE 0 "	 115.000	"1 "	 1 : 0.000000
	   4117	"JOURDANTON 0"	 115.000	   4172	"PLEASANTON 0"	 115.000	"1 "	 1 : 0.000000
	   4120	"CORPUS CHR~9"	 115.000	   4078	"CORPUS CH~28"	 115.000	"1 "	 1 : 0.000000
	   4122	"MCALLEN 1 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"1 "	 1 : 0.000000
	   4122	"MCALLEN 1 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"2 "	 1 : 0.000000
	   4123	"CORPUS CH~27"	 115.000	   4180	"PORT ARANS~1"	 115.000	"1 "	 1 : 0.000000
	   4124	"FALFURRIAS 0"	 115.000	   4112	"RIVIERA 0   "	 115.000	"1 "	 1 : 0.000000
	   4124	"FALFURRIAS 0"	 115.000	   4112	"RIVIERA 0   "	 115.000	"2 "	 1 : 0.000000
	   4126	"BROWNSVILL~5"	 115.000	   4102	"OLMITO 0    "	 115.000	"1 "	 1 : 0.000000
	   4126	"BROWNSVILL~5"	 115.000	   4102	"OLMITO 0    "	 115.000	"2 "	 1 : 0.000000
	   4127	"ALICE 0     "	 115.000	   4051	"BISHOP 0    "	 115.000	"1 "	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"1 "	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4124	"FALFURRIAS 0"	 115.000	"1 "	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4124	"FALFURRIAS 0"	 115.000	"2 "	 1 : 0.000000
	   4129	"PREMONT 0   "	 115.000	   4130	"FREER 0     "	 115.000	"1 "	 1 : 0.000000
	   4129	"PREMONT 0   "	 115.000	   4176	"BRUNI 1 0   "	 115.000	"1 "	 1 : 0.000000
	   4130	"FREER 0     "	 115.000	   4179	"SAN DIEGO 0 "	 115.000	"1 "	 1 : 0.000000
	   4131	"PEARSALL 0  "	 230.000	   4024	"CHRISTINE 0 "	 230.000	"1 "	 1 : 0.000000
	   4131	"PEARSALL 0  "	 230.000	   6308	"HONDO 0     "	 230.000	"1 "	 1 : 0.000000
	   4132	"PEARSALL 1  "	 115.000	   4036	"CRYSTAL CI~1"	 115.000	"1 "	 1 : 0.000000
	   4132	"PEARSALL 1  "	 115.000	   4143	"DILLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4118	"GEORGE WES~1"	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4144	"ORANGE GRO~1"	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4169	"MATHIS 0    "	 115.000	"1 "	 1 : 0.000000
	   4140	"SARITA 1 0  "	 230.000	   4080	"CORPUS CH~18"	 230.000	"1 "	 1 : 0.000000
	   4140	"SARITA 1 0  "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"1 "	 1 : 0.000000
	   4140	"SARITA 1 0  "	 230.000	   4196	"OILTON 1    "	 230.000	"1 "	 1 : 0.000000
	   4141	"SARITA 1 1  "	 115.000	   4032	"KINGSVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   4141	"SARITA 1 1  "	 115.000	   4165	"SARITA 2 0  "	 115.000	"1 "	 1 : 0.000000
	   4144	"ORANGE GRO~1"	 115.000	   4127	"ALICE 0     "	 115.000	"1 "	 1 : 0.000000
	   4145	"PORTLAND 0  "	 115.000	   4104	"TAFT 2 0    "	 115.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4073	"MISSION 1 0 "	 230.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4113	"LAREDO 1 0  "	 230.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4196	"OILTON 1    "	 230.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4196	"OILTON 1    "	 230.000	"2 "	 1 : 0.000000
	   4147	"LAREDO 4 1  "	 115.000	   4031	"SAN YGNACI~1"	 115.000	"1 "	 1 : 0.000000
	   4148	"THREE RIVE~1"	 115.000	   4118	"GEORGE WES~1"	 115.000	"1 "	 1 : 0.000000
	   4148	"THREE RIVE~1"	 115.000	   4179	"SAN DIEGO 0 "	 115.000	"1 "	 1 : 0.000000
	   4149	"ROCKPORT 0  "	 115.000	   4018	"WOODSBORO 0 "	 115.000	"1 "	 1 : 0.000000
	   4149	"ROCKPORT 0  "	 115.000	   4182	"TAFT 1 1    "	 115.000	"1 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4020	"CORPUS CH~13"	 115.000	"1 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4020	"CORPUS CH~13"	 115.000	"2 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4100	"CORPUS CH~10"	 115.000	"1 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4100	"CORPUS CH~10"	 115.000	"2 "	 1 : 0.000000
	   4151	"ARMSTRONG ~1"	 230.000	   4158	"CORPUS CHR~1"	 230.000	"1 "	 1 : 0.000000
	   4152	"ARMSTRONG ~2"	 115.000	   4009	"SARITA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4152	"ARMSTRONG ~2"	 115.000	   4009	"SARITA 3 0  "	 115.000	"2 "	 1 : 0.000000
	   4155	"SULLIVAN C~1"	 115.000	   4074	"MISSION 1 1 "	 115.000	"1 "	 1 : 0.000000
	   4156	"CORPUS CH~26"	 115.000	   4087	"CORPUS CH~25"	 115.000	"1 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"1 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"2 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"3 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"4 "	 1 : 0.000000
	   4164	"GRULLA 0    "	 115.000	   4119	"ROMA 0      "	 115.000	"1 "	 1 : 0.000000
	   4164	"GRULLA 0    "	 115.000	   4155	"SULLIVAN C~1"	 115.000	"1 "	 1 : 0.000000
	   4165	"SARITA 2 0  "	 115.000	   4009	"SARITA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4165	"SARITA 2 0  "	 115.000	   4009	"SARITA 3 0  "	 115.000	"2 "	 1 : 0.000000
	   4168	"CORPUS CH~11"	 115.000	   4100	"CORPUS CH~10"	 115.000	"1 "	 1 : 0.000000
	   4168	"CORPUS CH~11"	 115.000	   4100	"CORPUS CH~10"	 115.000	"2 "	 1 : 0.000000
	   4168	"CORPUS CH~11"	 115.000	   4100	"CORPUS CH~10"	 115.000	"3 "	 1 : 0.000000
	   4169	"MATHIS 0    "	 115.000	   4099	"ODEM 0      "	 115.000	"1 "	 1 : 0.000000
	   4169	"MATHIS 0    "	 115.000	   4099	"ODEM 0      "	 115.000	"2 "	 1 : 0.000000
	   4170	"ARANSAS PA~1"	 115.000	   4108	"INGLESIDE 0 "	 115.000	"1 "	 1 : 0.000000
	   4172	"PLEASANTON 0"	 115.000	   6346	"LEMING 0    "	 115.000	"1 "	 1 : 0.000000
	   4173	"REFUGIO 0   "	 115.000	   4149	"ROCKPORT 0  "	 115.000	"1 "	 1 : 0.000000
	   4175	"LAREDO 2 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4176	"BRUNI 1 0   "	 115.000	   4175	"LAREDO 2 0  "	 115.000	"1 "	 1 : 0.000000
	   4178	"GOLIAD 0    "	 115.000	   6253	"YORKTOWN 0  "	 115.000	"1 "	 1 : 0.000000
	   4180	"PORT ARANS~1"	 115.000	   4170	"ARANSAS PA~1"	 115.000	"1 "	 1 : 0.000000
	   4183	"SAN PERLIT~1"	 230.000	   4080	"CORPUS CH~18"	 230.000	"1 "	 1 : 0.000000
	   4184	"SAN PERLIT~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"1 "	 1 : 0.000000
	   4184	"SAN PERLIT~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"2 "	 1 : 0.000000
	   4185	"ZAPATA 0    "	 115.000	   4044	"FALCON HEI~1"	 115.000	"1 "	 1 : 0.000000
	   4186	"SANTA ROS~11"	 115.000	   4111	"HARLINGEN ~2"	 115.000	"1 "	 1 : 0.000000
	   4186	"SANTA ROS~11"	 115.000	   4167	"HARGILL 0   "	 115.000	"1 "	 1 : 0.000000
	   4187	"COTULLA 0   "	 115.000	   4022	"ENCINAL 0   "	 115.000	"1 "	 1 : 0.000000
	   4187	"COTULLA 0   "	 115.000	   4189	"CARRIZO SP~1"	 115.000	"1 "	 1 : 0.000000
	   4188	"QUEMADO 0   "	 115.000	   3119	"BRACKETTVI~1"	 115.000	"1 "	 1 : 0.000000
	   4188	"QUEMADO 0   "	 115.000	   4015	"EAGLE PASS 1"	 115.000	"1 "	 1 : 0.000000
	   4189	"CARRIZO SP~1"	 115.000	   4143	"DILLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   4190	"LAREDO 5 0  "	 115.000	   4114	"LAREDO 1 1  "	 115.000	"1 "	 1 : 0.000000
	   4190	"LAREDO 5 0  "	 115.000	   4114	"LAREDO 1 1  "	 115.000	"2 "	 1 : 0.000000
	   4191	"RAYMONDVIL~1"	 115.000	   4184	"SAN PERLIT~2"	 115.000	"1 "	 1 : 0.000000
	   4191	"RAYMONDVIL~1"	 115.000	   4184	"SAN PERLIT~2"	 115.000	"2 "	 1 : 0.000000
	   4192	"BROWNSVILL~1"	 230.000	   4073	"MISSION 1 0 "	 230.000	"1 "	 1 : 0.000000
	   4193	"BROWNSVILL~2"	 115.000	   4126	"BROWNSVILL~5"	 115.000	"1 "	 1 : 0.000000
	   4193	"BROWNSVILL~2"	 115.000	   4126	"BROWNSVILL~5"	 115.000	"2 "	 1 : 0.000000
	   4193	"BROWNSVILL~2"	 115.000	   4126	"BROWNSVILL~5"	 115.000	"3 "	 1 : 0.000000
	   4194	"SEBASTIAN ~1"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"1 "	 1 : 0.000000
	   4194	"SEBASTIAN ~1"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"2 "	 1 : 0.000000
	   4194	"SEBASTIAN ~1"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"3 "	 1 : 0.000000
	   4195	"OILTON 0    "	 500.000	   6239	"ELMENDORF 0 "	 500.000	"1 "	 1 : 0.000000
	   4197	"OILTON 2    "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"1 "	 1 : 0.000000
	   5003	"GARLAND 5 0 "	 161.000	   5181	"GARLAND 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5003	"GARLAND 5 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"1 "	 1 : 0.000000
	   5004	"KERENS 0    "	 161.000	   5426	"KEMP 0      "	 161.000	"1 "	 1 : 0.000000
	   5005	"LIPAN 0     "	 161.000	   5435	"SANTO 0     "	 161.000	"1 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"1 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"2 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"3 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5294	"DALLAS 12 0 "	 161.000	"1 "	 1 : 0.000000
	   5007	"DENTON 4 0  "	 161.000	   5012	"DENTON 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5010	"PLANO 2 0   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"1 "	 1 : 0.000000
	   5010	"PLANO 2 0   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"2 "	 1 : 0.000000
	   5011	"THORNTON 0  "	 161.000	   5054	"GROESBECK 0 "	 161.000	"1 "	 1 : 0.000000
	   5012	"DENTON 5 0  "	 161.000	   5017	"PONDER 0    "	 161.000	"1 "	 1 : 0.000000
	   5013	"EARLY 0     "	 161.000	   5101	"COMANCHE 0  "	 161.000	"1 "	 1 : 0.000000
	   5013	"EARLY 0     "	 161.000	   5226	"ZEPHYR 0    "	 161.000	"1 "	 1 : 0.000000
	   5014	"DECATUR 0   "	 161.000	   2015	"FORESTBURG 0"	 161.000	"1 "	 1 : 0.000000
	   5014	"DECATUR 0   "	 161.000	   5455	"ALVORD 0    "	 161.000	"1 "	 1 : 0.000000
	   5015	"KELLER 2 0  "	 500.000	   5164	"DENTON 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5015	"KELLER 2 0  "	 500.000	   5479	"BURLESON 0  "	 500.000	"1 "	 1 : 0.000000
	   5017	"PONDER 0    "	 161.000	   5315	"DENTON 6 0  "	 161.000	"1 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5063	"ARLINGTON ~1"	 500.000	"1 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5236	"OLNEY 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5236	"OLNEY 1 0   "	 500.000	"2 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5413	"PALO PINTO~1"	 500.000	"1 "	 1 : 0.000000
	   5019	"JACKSBORO ~2"	 161.000	   5176	"GRAFORD 0   "	 161.000	"1 "	 1 : 0.000000
	   5021	"ALEDO 1 0   "	 500.000	   5401	"GRANBURY 2 0"	 500.000	"1 "	 1 : 0.000000
	   5021	"ALEDO 1 0   "	 500.000	   5413	"PALO PINTO~1"	 500.000	"1 "	 1 : 0.000000
	   5022	"ALEDO 1 1   "	 161.000	   5441	"FORT WORT~13"	 161.000	"1 "	 1 : 0.000000
	   5022	"ALEDO 1 1   "	 161.000	   5441	"FORT WORT~13"	 161.000	"2 "	 1 : 0.000000
	   5024	"GATESVILLE~4"	 161.000	   5182	"GATESVILLE~2"	 161.000	"1 "	 1 : 0.000000
	   5025	"CLEBURNE 2 0"	 161.000	   5473	"NEMO 0      "	 161.000	"1 "	 1 : 0.000000
	   5025	"CLEBURNE 2 0"	 161.000	   5473	"NEMO 0      "	 161.000	"2 "	 1 : 0.000000
	   5026	"FORT WORTH~6"	 161.000	   5104	"FORT WORT~28"	 161.000	"1 "	 1 : 0.000000
	   5026	"FORT WORTH~6"	 161.000	   5104	"FORT WORT~28"	 161.000	"2 "	 1 : 0.000000
	   5026	"FORT WORTH~6"	 161.000	   5375	"FORT WORTH~5"	 161.000	"1 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5098	"FORT WORT~17"	 161.000	"1 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5469	"FORT WORT~11"	 161.000	"1 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5469	"FORT WORT~11"	 161.000	"2 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5481	"FORT WORT~21"	 161.000	"1 "	 1 : 0.000000
	   5028	"FORT WORTH~1"	 161.000	   5233	"EULESS 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5028	"FORT WORTH~1"	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5029	"TROY 0      "	 161.000	   5142	"MOODY 0     "	 161.000	"1 "	 1 : 0.000000
	   5030	"SPRINGTOWN 0"	 161.000	   5430	"WEATHERFOR~2"	 161.000	"1 "	 1 : 0.000000
	   5031	"PRINCETON 0 "	 161.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5090	"DALLAS 15 0 "	 161.000	"1 "	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"1 "	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"2 "	 1 : 0.000000
	   5033	"DALLAS 1 0  "	 500.000	   5047	"MANSFIELD 0 "	 500.000	"1 "	 1 : 0.000000
	   5033	"DALLAS 1 0  "	 500.000	   5350	"GARLAND 1 0 "	 500.000	"1 "	 1 : 0.000000
	   5033	"DALLAS 1 0  "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	   5034	"DALLAS 1 1  "	 161.000	   5313	"HUTCHINS 0  "	 161.000	"1 "	 1 : 0.000000
	   5034	"DALLAS 1 1  "	 161.000	   5313	"HUTCHINS 0  "	 161.000	"2 "	 1 : 0.000000
	   5034	"DALLAS 1 1  "	 161.000	   5313	"HUTCHINS 0  "	 161.000	"3 "	 1 : 0.000000
	   5043	"ROYSE CITY 0"	 161.000	   5152	"SACHSE 0    "	 161.000	"1 "	 1 : 0.000000
	   5043	"ROYSE CITY 0"	 161.000	   5284	"QUINLAN 0   "	 161.000	"1 "	 1 : 0.000000
	   5044	"BOYD 0      "	 161.000	   5153	"PARADISE 0  "	 161.000	"1 "	 1 : 0.000000
	   5044	"BOYD 0      "	 161.000	   5153	"PARADISE 0  "	 161.000	"2 "	 1 : 0.000000
	   5045	"STEPHENVIL~1"	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	   5045	"STEPHENVIL~1"	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"2 "	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5179	"CORSICANA ~2"	 500.000	"1 "	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5260	"GLEN ROSE ~1"	 500.000	"1 "	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5444	"MIDLOTHIAN~1"	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   2113	"PARIS 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   5304	"ALLEN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   5350	"GARLAND 1 0 "	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   8074	"MT. ENTERP~1"	 500.000	"1 "	 1 : 0.000000
	   5052	"GREENVILLE~4"	 115.000	   8038	"SULPHUR SP~1"	 115.000	"1 "	 1 : 0.000000
	   5052	"GREENVILLE~4"	 115.000	   8124	"CUMBY 0     "	 115.000	"1 "	 1 : 0.000000
	   5053	"PLANO 4 0   "	 161.000	   5357	"ALLEN 2 0   "	 161.000	"1 "	 1 : 0.000000
	   5053	"PLANO 4 0   "	 161.000	   5357	"ALLEN 2 0   "	 161.000	"2 "	 1 : 0.000000
	   5054	"GROESBECK 0 "	 161.000	   5223	"MEXIA 0     "	 161.000	"1 "	 1 : 0.000000
	   5055	"GRAHAM 0    "	 500.000	   5018	"JACKSBORO ~1"	 500.000	"1 "	 1 : 0.000000
	   5055	"GRAHAM 0    "	 500.000	   5196	"BRYSON 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5059	"MABANK 2 0  "	 161.000	   5426	"KEMP 0      "	 161.000	"1 "	 1 : 0.000000
	   5060	"MABANK 2 1  "	 115.000	   8065	"TRINIDAD 2 0"	 115.000	"1 "	 1 : 0.000000
	   5063	"ARLINGTON ~1"	 500.000	   5015	"KELLER 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5063	"ARLINGTON ~1"	 500.000	   5304	"ALLEN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5063	"ARLINGTON ~1"	 500.000	   5401	"GRANBURY 2 0"	 500.000	"1 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"1 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"2 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"3 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"4 "	 1 : 0.000000
	   5070	"DALLAS 41 0 "	 161.000	   5128	"DALLAS 33 0 "	 161.000	"1 "	 1 : 0.000000
	   5071	"WACO 3 0    "	 161.000	   5359	"RIESEL 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5074	"PROSPER 0   "	 161.000	   5147	"PLANO 6 0   "	 161.000	"1 "	 1 : 0.000000
	   5074	"PROSPER 0   "	 161.000	   5331	"CELINA 0    "	 161.000	"1 "	 1 : 0.000000
	   5075	"EVANT 0     "	 161.000	   5267	"MC GREGOR 0 "	 161.000	"1 "	 1 : 0.000000
	   5075	"EVANT 0     "	 161.000	   5377	"KILLEEN 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5079	"WACO 4 0    "	 161.000	   5138	"WACO 1 1    "	 161.000	"1 "	 1 : 0.000000
	   5079	"WACO 4 0    "	 161.000	   5138	"WACO 1 1    "	 161.000	"2 "	 1 : 0.000000
	   5080	"LORENA 0    "	 161.000	   5328	"RIESEL 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5081	"FORT HOOD 0 "	 161.000	   5163	"NOLANVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5081	"FORT HOOD 0 "	 161.000	   5377	"KILLEEN 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5082	"ARLINGTON~13"	 161.000	   5086	"ARLINGTON~17"	 161.000	"1 "	 1 : 0.000000
	   5082	"ARLINGTON~13"	 161.000	   5330	"ARLINGTON~12"	 161.000	"1 "	 1 : 0.000000
	   5082	"ARLINGTON~13"	 161.000	   5440	"ARLINGTON~11"	 161.000	"1 "	 1 : 0.000000
	   5083	"MCKINNEY 3 0"	 500.000	   5295	"MCKINNEY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5083	"MCKINNEY 3 0"	 500.000	   5322	"DALLAS 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5083	"MCKINNEY 3 0"	 500.000	   5464	"FRISCO 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5085	"DALLAS 38 0 "	 161.000	   5468	"DALLAS 37 0 "	 161.000	"1 "	 1 : 0.000000
	   5086	"ARLINGTON~17"	 161.000	   5177	"ARLINGTON~16"	 161.000	"1 "	 1 : 0.000000
	   5086	"ARLINGTON~17"	 161.000	   5210	"BEDFORD 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5086	"ARLINGTON~17"	 161.000	   5447	"ARLINGTON ~9"	 161.000	"1 "	 1 : 0.000000
	   5087	"MILFORD 0   "	 161.000	   5345	"HILLSBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5087	"MILFORD 0   "	 161.000	   5348	"ITASCA 0    "	 161.000	"1 "	 1 : 0.000000
	   5088	"CLIFTON 1 0 "	 161.000	   5290	"WHITNEY 0   "	 161.000	"1 "	 1 : 0.000000
	   5088	"CLIFTON 1 0 "	 161.000	   5393	"CHINA SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5122	"DALLAS 6 0  "	 161.000	"1 "	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5230	"DALLAS 28 0 "	 161.000	"1 "	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5311	"DALLAS 30 0 "	 161.000	"1 "	 1 : 0.000000
	   5091	"FROST 0     "	 161.000	   5257	"ITALY 0     "	 161.000	"1 "	 1 : 0.000000
	   5092	"GRANDVIEW 0 "	 161.000	   5186	"VENUS 0     "	 161.000	"1 "	 1 : 0.000000
	   5093	"HASLET 0    "	 161.000	   5291	"FORT WORT~18"	 161.000	"1 "	 1 : 0.000000
	   5093	"HASLET 0    "	 161.000	   5434	"NEWARK 0    "	 161.000	"1 "	 1 : 0.000000
	   5093	"HASLET 0    "	 161.000	   5434	"NEWARK 0    "	 161.000	"2 "	 1 : 0.000000
	   5094	"BARDWELL 0  "	 161.000	   5381	"ENNIS 1     "	 161.000	"1 "	 1 : 0.000000
	   5096	"PLANO 1 0   "	 161.000	   5412	"WYLIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5028	"FORT WORTH~1"	 161.000	"1 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5028	"FORT WORTH~1"	 161.000	"2 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5125	"ARLINGTON~14"	 161.000	"1 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5125	"ARLINGTON~14"	 161.000	"2 "	 1 : 0.000000
	   5098	"FORT WORT~17"	 161.000	   5453	"CLEBURNE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5098	"FORT WORT~17"	 161.000	   5475	"ALVARADO 0  "	 161.000	"1 "	 1 : 0.000000
	   5099	"FLOWER MOU~2"	 161.000	   5195	"ARGYLE 0    "	 161.000	"1 "	 1 : 0.000000
	   5099	"FLOWER MOU~2"	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5100	"DALLAS 11 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"1 "	 1 : 0.000000
	   5100	"DALLAS 11 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"2 "	 1 : 0.000000
	   5102	"RICHARDSON~2"	 500.000	   5304	"ALLEN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"1 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"2 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"3 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"4 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"5 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5130	"PLANO 5 0   "	 161.000	"1 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5130	"PLANO 5 0   "	 161.000	"2 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5199	"FORT WORTH~4"	 161.000	"1 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"1 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"2 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"3 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"4 "	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5148	"IRVING 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5253	"FLOWER MOU~1"	 161.000	"1 "	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5422	"LEWSIVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5266	"CEDAR HILL 0"	 161.000	"1 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5266	"CEDAR HILL 0"	 161.000	"2 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"1 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"2 "	 1 : 0.000000
	   5109	"LANCASTER ~1"	 161.000	   5333	"RED OAK 0   "	 161.000	"1 "	 1 : 0.000000
	   5110	"PALO PINTO~8"	 161.000	   5200	"MINERAL WE~1"	 161.000	"1 "	 1 : 0.000000
	   5111	"ADDISON 0   "	 161.000	   5289	"DALLAS 26 0 "	 161.000	"1 "	 1 : 0.000000
	   5111	"ADDISON 0   "	 161.000	   5289	"DALLAS 26 0 "	 161.000	"2 "	 1 : 0.000000
	   5111	"ADDISON 0   "	 161.000	   5372	"DALLAS 31 0 "	 161.000	"1 "	 1 : 0.000000
	   5112	"HICO 0      "	 161.000	   5133	"TOLAR 0     "	 161.000	"1 "	 1 : 0.000000
	   5112	"HICO 0      "	 161.000	   5246	"GLEN ROSE ~5"	 161.000	"1 "	 1 : 0.000000
	   5113	"KRUM 0      "	 161.000	   5195	"ARGYLE 0    "	 161.000	"1 "	 1 : 0.000000
	   5113	"KRUM 0      "	 161.000	   5218	"JUSTIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5114	"KAUFMAN 0   "	 161.000	   5222	"MABANK 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5115	"CADDO MILL~1"	 161.000	   5421	"JOSEPHINE 0 "	 161.000	"1 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"1 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"2 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5224	"CARROLLTON~2"	 161.000	"2 "	 1 : 0.000000
	   5117	"FORT WORT~25"	 161.000	   5216	"FORT WORT~26"	 161.000	"1 "	 1 : 0.000000
	   5117	"FORT WORT~25"	 161.000	   5409	"ARLINGTON ~8"	 161.000	"1 "	 1 : 0.000000
	   5118	"BAIRD 0     "	 161.000	   5456	"GORMAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5119	"PERRIN 0    "	 161.000	   5205	"POOLVILLE 1 "	 161.000	"1 "	 1 : 0.000000
	   5120	"BROWNWOOD 0 "	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"1 "	 1 : 0.000000
	   5121	"BROWNWOOD 1 "	 161.000	   5073	"BANGS 0     "	 161.000	"1 "	 1 : 0.000000
	   5122	"DALLAS 6 0  "	 161.000	   5252	"DALLAS 22 0 "	 161.000	"1 "	 1 : 0.000000
	   5122	"DALLAS 6 0  "	 161.000	   5308	"SUNNYVALE 0 "	 161.000	"1 "	 1 : 0.000000
	   5125	"ARLINGTON~14"	 161.000	   5330	"ARLINGTON~12"	 161.000	"1 "	 1 : 0.000000
	   5125	"ARLINGTON~14"	 161.000	   5330	"ARLINGTON~12"	 161.000	"2 "	 1 : 0.000000
	   5126	"DALLAS 8 0  "	 161.000	   5252	"DALLAS 22 0 "	 161.000	"1 "	 1 : 0.000000
	   5126	"DALLAS 8 0  "	 161.000	   5309	"DALLAS 10 0 "	 161.000	"1 "	 1 : 0.000000
	   5126	"DALLAS 8 0  "	 161.000	   5386	"RICHARDSON~1"	 161.000	"1 "	 1 : 0.000000
	   5127	"JONESBORO 0 "	 161.000	   5231	"HAMILTON 0  "	 161.000	"1 "	 1 : 0.000000
	   5128	"DALLAS 33 0 "	 161.000	   5214	"DALLAS 32 0 "	 161.000	"1 "	 1 : 0.000000
	   5128	"DALLAS 33 0 "	 161.000	   5467	"DALLAS 25 0 "	 161.000	"1 "	 1 : 0.000000
	   5129	"GOLDTHWAIT~6"	 161.000	   5240	"GOLDTHWAIT~2"	 161.000	"1 "	 1 : 0.000000
	   5131	"BELTON 0    "	 500.000	   5279	"TEMPLE 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5131	"BELTON 0    "	 500.000	   5410	"KILLEEN 3 0 "	 500.000	"1 "	 1 : 0.000000
	   5131	"BELTON 0    "	 500.000	   6107	"ROCKDALE 1 0"	 500.000	"1 "	 1 : 0.000000
	   5133	"TOLAR 0     "	 161.000	   5005	"LIPAN 0     "	 161.000	"1 "	 1 : 0.000000
	   5134	"BRECKENRID~1"	 161.000	   5008	"ALBANY 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5135	"EASTLAND 0  "	 161.000	   5264	"DE LEON 0   "	 161.000	"1 "	 1 : 0.000000
	   5136	"COOPER 0    "	 161.000	   2060	"ROXTON 0    "	 161.000	"1 "	 1 : 0.000000
	   5136	"COOPER 0    "	 161.000	   5288	"WOLFE CITY 0"	 161.000	"1 "	 1 : 0.000000
	   5137	"WACO 1 0    "	 500.000	   5388	"WACO 2 0    "	 500.000	"1 "	 1 : 0.000000
	   5137	"WACO 1 0    "	 500.000	   5451	"COPPERAS C~1"	 500.000	"1 "	 1 : 0.000000
	   5138	"WACO 1 1    "	 161.000	   5071	"WACO 3 0    "	 161.000	"1 "	 1 : 0.000000
	   5139	"DALLAS 42 0 "	 161.000	   5183	"CARROLLTON~3"	 161.000	"1 "	 1 : 0.000000
	   5139	"DALLAS 42 0 "	 161.000	   5233	"EULESS 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5140	"GATESVILLE~1"	 161.000	   5024	"GATESVILLE~4"	 161.000	"1 "	 1 : 0.000000
	   5140	"GATESVILLE~1"	 161.000	   5466	"GATESVILLE~3"	 161.000	"1 "	 1 : 0.000000
	   5141	"ANNA 0      "	 161.000	   5408	"FARMERSVIL~1"	 161.000	"1 "	 1 : 0.000000
	   5142	"MOODY 0     "	 161.000	   5080	"LORENA 0    "	 161.000	"1 "	 1 : 0.000000
	   5142	"MOODY 0     "	 161.000	   5466	"GATESVILLE~3"	 161.000	"1 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5064	"ARLINGTON ~2"	 161.000	"1 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5064	"ARLINGTON ~2"	 161.000	"2 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5064	"ARLINGTON ~2"	 161.000	"3 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5216	"FORT WORT~26"	 161.000	"1 "	 1 : 0.000000
	   5144	"WACO 6 0    "	 161.000	   5314	"VALLEY MIL~1"	 161.000	"1 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5251	"GRAND PRAI~2"	 161.000	"1 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5251	"GRAND PRAI~2"	 161.000	"2 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5323	"DALLAS 2 1  "	 161.000	"3 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5149	"DALLAS 7 0  "	 161.000	"1 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"1 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"2 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5412	"WYLIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5147	"PLANO 6 0   "	 161.000	   5188	"CARROLLTON~1"	 161.000	"1 "	 1 : 0.000000
	   5147	"PLANO 6 0   "	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5148	"IRVING 5 0  "	 161.000	   5335	"IRVING 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5148	"IRVING 5 0  "	 161.000	   5457	"COLLEYVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5149	"DALLAS 7 0  "	 161.000	   5309	"DALLAS 10 0 "	 161.000	"1 "	 1 : 0.000000
	   5150	"BRYSON 2 0  "	 161.000	   5432	"WEATHERFOR~3"	 161.000	"1 "	 1 : 0.000000
	   5154	"RIO VISTA 0 "	 161.000	   5151	"MORGAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5154	"RIO VISTA 0 "	 161.000	   5247	"KOPPERL 0   "	 161.000	"1 "	 1 : 0.000000
	   5155	"STRAWN 0    "	 161.000	   5134	"BRECKENRID~1"	 161.000	"1 "	 1 : 0.000000
	   5155	"STRAWN 0    "	 161.000	   5135	"EASTLAND 0  "	 161.000	"1 "	 1 : 0.000000
	   5156	"May-00      "	 161.000	   5013	"EARLY 0     "	 161.000	"1 "	 1 : 0.000000
	   5157	"DESOTO 0    "	 161.000	   5085	"DALLAS 38 0 "	 161.000	"1 "	 1 : 0.000000
	   5157	"DESOTO 0    "	 161.000	   5194	"DUNCANVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5159	"ROSEBUD 0   "	 161.000	   5123	"MARLIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5160	"DENTON 2 0  "	 161.000	   5078	"AUBREY 0    "	 161.000	"1 "	 1 : 0.000000
	   5161	"DALLAS 4 0  "	 161.000	   5181	"GARLAND 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5161	"DALLAS 4 0  "	 161.000	   5272	"DALLAS 16 0 "	 161.000	"1 "	 1 : 0.000000
	   5161	"DALLAS 4 0  "	 161.000	   5356	"GARLAND 3 0 "	 161.000	"1 "	 1 : 0.000000
	   5162	"AXTELL 0    "	 161.000	   5211	"HUBBARD 0   "	 161.000	"1 "	 1 : 0.000000
	   5162	"AXTELL 0    "	 161.000	   5437	"ELM MOTT 0  "	 161.000	"1 "	 1 : 0.000000
	   5163	"NOLANVILLE 0"	 161.000	   5132	"BELTON 1    "	 161.000	"1 "	 1 : 0.000000
	   5163	"NOLANVILLE 0"	 161.000	   5235	"SALADO 0    "	 161.000	"1 "	 1 : 0.000000
	   5164	"DENTON 1 0  "	 500.000	   5204	"POOLVILLE 0 "	 500.000	"1 "	 1 : 0.000000
	   5164	"DENTON 1 0  "	 500.000	   5464	"FRISCO 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5165	"DENTON 1 1  "	 161.000	   5007	"DENTON 4 0  "	 161.000	"1 "	 1 : 0.000000
	   5165	"DENTON 1 1  "	 161.000	   5160	"DENTON 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5168	"DALLAS 39 0 "	 161.000	   5203	"DALLAS 35 0 "	 161.000	"1 "	 1 : 0.000000
	   5168	"DALLAS 39 0 "	 161.000	   5245	"GRAPEVINE 0 "	 161.000	"1 "	 1 : 0.000000
	   5168	"DALLAS 39 0 "	 161.000	   5311	"DALLAS 30 0 "	 161.000	"1 "	 1 : 0.000000
	   5169	"DUBLIN 1 0  "	 161.000	   5135	"EASTLAND 0  "	 161.000	"1 "	 1 : 0.000000
	   5171	"MERTENS 0   "	 161.000	   5091	"FROST 0     "	 161.000	"1 "	 1 : 0.000000
	   5171	"MERTENS 0   "	 161.000	   5174	"MALONE 0    "	 161.000	"1 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5053	"PLANO 4 0   "	 161.000	"1 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5053	"PLANO 4 0   "	 161.000	"2 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5130	"PLANO 5 0   "	 161.000	"1 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5130	"PLANO 5 0   "	 161.000	"2 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5203	"DALLAS 35 0 "	 161.000	"1 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5165	"DENTON 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5165	"DENTON 1 1  "	 161.000	"2 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5165	"DENTON 1 1  "	 161.000	"3 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5370	"LEWISVILLE~4"	 161.000	"1 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5370	"LEWISVILLE~4"	 161.000	"2 "	 1 : 0.000000
	   5176	"GRAFORD 0   "	 161.000	   5110	"PALO PINTO~8"	 161.000	"1 "	 1 : 0.000000
	   5177	"ARLINGTON~16"	 161.000	   5186	"VENUS 0     "	 161.000	"1 "	 1 : 0.000000
	   5177	"ARLINGTON~16"	 161.000	   5186	"VENUS 0     "	 161.000	"2 "	 1 : 0.000000
	   5177	"ARLINGTON~16"	 161.000	   5287	"ARLINGTON~10"	 161.000	"1 "	 1 : 0.000000
	   5178	"ROCKWALL 1 0"	 161.000	   5354	"MESQUITE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5179	"CORSICANA ~2"	 500.000	   5380	"ENNIS 0     "	 500.000	"1 "	 1 : 0.000000
	   5179	"CORSICANA ~2"	 500.000	   8043	"FAIRFIELD ~1"	 500.000	"1 "	 1 : 0.000000
	   5179	"CORSICANA ~2"	 500.000	   8057	"FAIRFIELD~10"	 500.000	"1 "	 1 : 0.000000
	   5180	"CORSICANA ~3"	 161.000	   5485	"BLOOMING G~1"	 161.000	"1 "	 1 : 0.000000
	   5181	"GARLAND 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"1 "	 1 : 0.000000
	   5181	"GARLAND 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"2 "	 1 : 0.000000
	   5182	"GATESVILLE~2"	 161.000	   5314	"VALLEY MIL~1"	 161.000	"1 "	 1 : 0.000000
	   5183	"CARROLLTON~3"	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5184	"FORT WORT~19"	 161.000	   5373	"HALTOM CIT~1"	 161.000	"1 "	 1 : 0.000000
	   5185	"RHOME 0     "	 161.000	   5044	"BOYD 0      "	 161.000	"1 "	 1 : 0.000000
	   5185	"RHOME 0     "	 161.000	   5044	"BOYD 0      "	 161.000	"2 "	 1 : 0.000000
	   5185	"RHOME 0     "	 161.000	   5218	"JUSTIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5186	"VENUS 0     "	 161.000	   5355	"MAYPEARL 0  "	 161.000	"1 "	 1 : 0.000000
	   5186	"VENUS 0     "	 161.000	   5355	"MAYPEARL 0  "	 161.000	"2 "	 1 : 0.000000
	   5187	"OLNEY 2 0   "	 161.000	   5056	"GRAHAM 1    "	 161.000	"1 "	 1 : 0.000000
	   5188	"CARROLLTON~1"	 161.000	   5203	"DALLAS 35 0 "	 161.000	"1 "	 1 : 0.000000
	   5188	"CARROLLTON~1"	 161.000	   5234	"FRISCO 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5188	"CARROLLTON~1"	 161.000	   5253	"FLOWER MOU~1"	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5230	"DALLAS 28 0 "	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5272	"DALLAS 16 0 "	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"2 "	 1 : 0.000000
	   5190	"GORDON 0    "	 161.000	   5255	"MILLSAP 0   "	 161.000	"1 "	 1 : 0.000000
	   5190	"GORDON 0    "	 161.000	   5264	"DE LEON 0   "	 161.000	"1 "	 1 : 0.000000
	   5190	"GORDON 0    "	 161.000	   5430	"WEATHERFOR~2"	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5112	"HICO 0      "	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5127	"JONESBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5151	"MORGAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5407	"CLIFTON 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5192	"KILLEEN 4 0 "	 500.000	   5279	"TEMPLE 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5194	"DUNCANVILL~1"	 161.000	   5330	"ARLINGTON~12"	 161.000	"1 "	 1 : 0.000000
	   5194	"DUNCANVILL~1"	 161.000	   5376	"DALLAS 43 0 "	 161.000	"1 "	 1 : 0.000000
	   5194	"DUNCANVILL~1"	 161.000	   5462	"DALLAS 34 0 "	 161.000	"1 "	 1 : 0.000000
	   5195	"ARGYLE 0    "	 161.000	   5175	"DENTON 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5196	"BRYSON 1 0  "	 500.000	   5204	"POOLVILLE 0 "	 500.000	"1 "	 1 : 0.000000
	   5197	"BRYSON 1 1  "	 161.000	   5056	"GRAHAM 1    "	 161.000	"1 "	 1 : 0.000000
	   5197	"BRYSON 1 1  "	 161.000	   5150	"BRYSON 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5199	"FORT WORTH~4"	 161.000	   5375	"FORT WORTH~5"	 161.000	"1 "	 1 : 0.000000
	   5199	"FORT WORTH~4"	 161.000	   5438	"FORT WORTH~9"	 161.000	"1 "	 1 : 0.000000
	   5202	"RICE 0      "	 161.000	   5381	"ENNIS 1     "	 161.000	"1 "	 1 : 0.000000
	   5203	"DALLAS 35 0 "	 161.000	   5111	"ADDISON 0   "	 161.000	"1 "	 1 : 0.000000
	   5204	"POOLVILLE 0 "	 500.000	   5413	"PALO PINTO~1"	 500.000	"1 "	 1 : 0.000000
	   5205	"POOLVILLE 1 "	 161.000	   5153	"PARADISE 0  "	 161.000	"1 "	 1 : 0.000000
	   5205	"POOLVILLE 1 "	 161.000	   5153	"PARADISE 0  "	 161.000	"2 "	 1 : 0.000000
	   5209	"WALNUT SPR~1"	 161.000	   5246	"GLEN ROSE ~5"	 161.000	"1 "	 1 : 0.000000
	   5210	"BEDFORD 2 0 "	 161.000	   5233	"EULESS 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5210	"BEDFORD 2 0 "	 161.000	   5428	"HURST 0     "	 161.000	"1 "	 1 : 0.000000
	   5211	"HUBBARD 0   "	 161.000	   5275	"DAWSON 0    "	 161.000	"1 "	 1 : 0.000000
	   5211	"HUBBARD 0   "	 161.000	   5327	"MOUNT CALM 0"	 161.000	"1 "	 1 : 0.000000
	   5212	"FERRIS 0    "	 161.000	   5256	"FORRESTON 0 "	 161.000	"1 "	 1 : 0.000000
	   5213	"GARLAND 4 0 "	 161.000	   5003	"GARLAND 5 0 "	 161.000	"1 "	 1 : 0.000000
	   5213	"GARLAND 4 0 "	 161.000	   5250	"DALLAS 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5214	"DALLAS 32 0 "	 161.000	   5032	"DALLAS 27 0 "	 161.000	"1 "	 1 : 0.000000
	   5214	"DALLAS 32 0 "	 161.000	   5229	"DALLAS 13 0 "	 161.000	"1 "	 1 : 0.000000
	   5215	"PILOT POIN~1"	 161.000	   5277	"LITTLE ELM 0"	 161.000	"1 "	 1 : 0.000000
	   5216	"FORT WORT~26"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5216	"FORT WORT~26"	 161.000	   5443	"FORT WORTH~3"	 161.000	"1 "	 1 : 0.000000
	   5217	"NORTH RICH~2"	 161.000	   5310	"FORT WORT~24"	 161.000	"1 "	 1 : 0.000000
	   5217	"NORTH RICH~2"	 161.000	   5310	"FORT WORT~24"	 161.000	"2 "	 1 : 0.000000
	   5217	"NORTH RICH~2"	 161.000	   5433	"FORT WORT~23"	 161.000	"1 "	 1 : 0.000000
	   5218	"JUSTIN 0    "	 161.000	   5017	"PONDER 0    "	 161.000	"1 "	 1 : 0.000000
	   5219	"SCURRY 0    "	 161.000	   5114	"KAUFMAN 0   "	 161.000	"1 "	 1 : 0.000000
	   5219	"SCURRY 0    "	 161.000	   5371	"SEAGOVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5220	"SANGER 0    "	 161.000	   5113	"KRUM 0      "	 161.000	"1 "	 1 : 0.000000
	   5221	"KILLEEN 1 0 "	 161.000	   5081	"FORT HOOD 0 "	 161.000	"1 "	 1 : 0.000000
	   5221	"KILLEEN 1 0 "	 161.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	 1 : 0.000000
	   5222	"MABANK 1 0  "	 161.000	   5426	"KEMP 0      "	 161.000	"1 "	 1 : 0.000000
	   5222	"MABANK 1 0  "	 161.000	   5426	"KEMP 0      "	 161.000	"2 "	 1 : 0.000000
	   5223	"MEXIA 0     "	 161.000	   5275	"DAWSON 0    "	 161.000	"1 "	 1 : 0.000000
	   5225	"NEVADA 0    "	 161.000	   5259	"LAVON 0     "	 161.000	"1 "	 1 : 0.000000
	   5226	"ZEPHYR 0    "	 161.000	   5129	"GOLDTHWAIT~6"	 161.000	"1 "	 1 : 0.000000
	   5227	"TERRELL 2 0 "	 161.000	   5076	"TERRELL 1 0 "	 161.000	"1 "	 1 : 0.000000
	   5227	"TERRELL 2 0 "	 161.000	   5114	"KAUFMAN 0   "	 161.000	"1 "	 1 : 0.000000
	   5227	"TERRELL 2 0 "	 161.000	   5354	"MESQUITE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5229	"DALLAS 13 0 "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"1 "	 1 : 0.000000
	   5229	"DALLAS 13 0 "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"2 "	 1 : 0.000000
	   5229	"DALLAS 13 0 "	 161.000	   5309	"DALLAS 10 0 "	 161.000	"1 "	 1 : 0.000000
	   5230	"DALLAS 28 0 "	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5231	"HAMILTON 0  "	 161.000	   5101	"COMANCHE 0  "	 161.000	"1 "	 1 : 0.000000
	   5232	"ARLINGTON~15"	 161.000	   5251	"GRAND PRAI~2"	 161.000	"1 "	 1 : 0.000000
	   5232	"ARLINGTON~15"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5233	"EULESS 1 0  "	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5234	"FRISCO 1 0  "	 161.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	 1 : 0.000000
	   5234	"FRISCO 1 0  "	 161.000	   5296	"MCKINNEY 1 1"	 161.000	"2 "	 1 : 0.000000
	   5235	"SALADO 0    "	 161.000	   5271	"BARTLETT 0  "	 161.000	"1 "	 1 : 0.000000
	   5236	"OLNEY 1 0   "	 500.000	   5394	"ALBANY 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5239	"GOLDTHWAIT~1"	 500.000	   6210	"MARBLE FAL~4"	 500.000	"1 "	 1 : 0.000000
	   5244	"FORT WORT~15"	 161.000	   5306	"ALEDO 2 0   "	 161.000	"1 "	 1 : 0.000000
	   5244	"FORT WORT~15"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5245	"GRAPEVINE 0 "	 161.000	   5254	"ROANOKE 0   "	 161.000	"1 "	 1 : 0.000000
	   5245	"GRAPEVINE 0 "	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5247	"KOPPERL 0   "	 161.000	   5209	"WALNUT SPR~1"	 161.000	"1 "	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5428	"HURST 0     "	 161.000	"1 "	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5457	"COLLEYVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5483	"NORTH RICH~1"	 161.000	"1 "	 1 : 0.000000
	   5249	"FORT WORT~22"	 161.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	 1 : 0.000000
	   5249	"FORT WORT~22"	 161.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"1 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"2 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"3 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"1 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"2 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"3 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"4 "	 1 : 0.000000
	   5251	"GRAND PRAI~2"	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5251	"GRAND PRAI~2"	 161.000	   5478	"IRVING 3 0  "	 161.000	"2 "	 1 : 0.000000
	   5252	"DALLAS 22 0 "	 161.000	   5340	"DALLAS 29 0 "	 161.000	"1 "	 1 : 0.000000
	   5252	"DALLAS 22 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"1 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5332	"FORT WORTH~8"	 161.000	"1 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5420	"FORT WORTH~2"	 161.000	"1 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5420	"FORT WORTH~2"	 161.000	"2 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5457	"COLLEYVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5255	"MILLSAP 0   "	 161.000	   5200	"MINERAL WE~1"	 161.000	"1 "	 1 : 0.000000
	   5256	"FORRESTON 0 "	 161.000	   5427	"WAXAHACHIE~2"	 161.000	"1 "	 1 : 0.000000
	   5257	"ITALY 0     "	 161.000	   5087	"MILFORD 0   "	 161.000	"1 "	 1 : 0.000000
	   5257	"ITALY 0     "	 161.000	   5256	"FORRESTON 0 "	 161.000	"1 "	 1 : 0.000000
	   5258	"FORNEY 0    "	 161.000	   5178	"ROCKWALL 1 0"	 161.000	"1 "	 1 : 0.000000
	   5259	"LAVON 0     "	 161.000	   5412	"WYLIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5260	"GLEN ROSE ~1"	 500.000	   5045	"STEPHENVIL~1"	 500.000	"1 "	 1 : 0.000000
	   5261	"GLEN ROSE ~2"	 161.000	   5246	"GLEN ROSE ~5"	 161.000	"1 "	 1 : 0.000000
	   5264	"DE LEON 0   "	 161.000	   5471	"MINGUS 0    "	 161.000	"1 "	 1 : 0.000000
	   5265	"KELLER 1 0  "	 161.000	   5016	"KELLER 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5265	"KELLER 1 0  "	 161.000	   5016	"KELLER 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5265	"KELLER 1 0  "	 161.000	   5016	"KELLER 2 1  "	 161.000	"3 "	 1 : 0.000000
	   5267	"MC GREGOR 0 "	 161.000	   5466	"GATESVILLE~3"	 161.000	"1 "	 1 : 0.000000
	   5268	"COMMERCE 0  "	 161.000	   5288	"WOLFE CITY 0"	 161.000	"1 "	 1 : 0.000000
	   5270	"WEST 0      "	 161.000	   5389	"WACO 2 1    "	 161.000	"1 "	 1 : 0.000000
	   5270	"WEST 0      "	 161.000	   5437	"ELM MOTT 0  "	 161.000	"1 "	 1 : 0.000000
	   5270	"WEST 0      "	 161.000	   5474	"ABBOTT 0    "	 161.000	"1 "	 1 : 0.000000
	   5271	"BARTLETT 0  "	 161.000	   5159	"ROSEBUD 0   "	 161.000	"1 "	 1 : 0.000000
	   5271	"BARTLETT 0  "	 161.000	   5390	"ROGERS 0    "	 161.000	"1 "	 1 : 0.000000
	   5273	"COPPELL 0   "	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5273	"COPPELL 0   "	 161.000	   5422	"LEWSIVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5274	"WILMER 0    "	 161.000	   5109	"LANCASTER ~1"	 161.000	"1 "	 1 : 0.000000
	   5274	"WILMER 0    "	 161.000	   5329	"DALLAS 17 0 "	 161.000	"1 "	 1 : 0.000000
	   5274	"WILMER 0    "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5275	"DAWSON 0    "	 161.000	   5476	"CORSICANA ~1"	 161.000	"1 "	 1 : 0.000000
	   5276	"MART 0      "	 161.000	   5201	"COOLIDGE 0  "	 161.000	"1 "	 1 : 0.000000
	   5277	"LITTLE ELM 0"	 161.000	   5095	"LAKE DALLA~1"	 161.000	"1 "	 1 : 0.000000
	   5277	"LITTLE ELM 0"	 161.000	   5315	"DENTON 6 0  "	 161.000	"1 "	 1 : 0.000000
	   5279	"TEMPLE 1 0  "	 500.000	   5358	"RIESEL 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5280	"TEMPLE 1 1  "	 161.000	   5278	"TEMPLE 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5280	"TEMPLE 1 1  "	 161.000	   5461	"TEMPLE 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5284	"QUINLAN 0   "	 161.000	   5454	"GREENVILLE~5"	 161.000	"1 "	 1 : 0.000000
	   5285	"CHICO 0     "	 161.000	   2039	"SUNSET 0    "	 161.000	"1 "	 1 : 0.000000
	   5285	"CHICO 0     "	 161.000	   2053	"BOWIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5286	"DUBLIN 2 0  "	 161.000	   5046	"STEPHENVIL~2"	 161.000	"1 "	 1 : 0.000000
	   5286	"DUBLIN 2 0  "	 161.000	   5112	"HICO 0      "	 161.000	"1 "	 1 : 0.000000
	   5286	"DUBLIN 2 0  "	 161.000	   5231	"HAMILTON 0  "	 161.000	"1 "	 1 : 0.000000
	   5287	"ARLINGTON~10"	 161.000	   5266	"CEDAR HILL 0"	 161.000	"1 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5006	"DALLAS 24 0 "	 161.000	"1 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5006	"DALLAS 24 0 "	 161.000	"2 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"1 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"2 "	 1 : 0.000000
	   5290	"WHITNEY 0   "	 161.000	   5154	"RIO VISTA 0 "	 161.000	"1 "	 1 : 0.000000
	   5290	"WHITNEY 0   "	 161.000	   5345	"HILLSBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5291	"FORT WORT~18"	 161.000	   5292	"FORT WORT~20"	 161.000	"1 "	 1 : 0.000000
	   5291	"FORT WORT~18"	 161.000	   5438	"FORT WORTH~9"	 161.000	"1 "	 1 : 0.000000
	   5292	"FORT WORT~20"	 161.000	   5249	"FORT WORT~22"	 161.000	"1 "	 1 : 0.000000
	   5292	"FORT WORT~20"	 161.000	   5249	"FORT WORT~22"	 161.000	"2 "	 1 : 0.000000
	   5292	"FORT WORT~20"	 161.000	   5312	"AZLE 0      "	 161.000	"1 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5338	"GRANBURY 3 0"	 161.000	"1 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5338	"GRANBURY 3 0"	 161.000	"2 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5402	"GRANBURY 2 1"	 161.000	"1 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5402	"GRANBURY 2 1"	 161.000	"2 "	 1 : 0.000000
	   5294	"DALLAS 12 0 "	 161.000	   5009	"DALLAS 21 0 "	 161.000	"1 "	 1 : 0.000000
	   5294	"DALLAS 12 0 "	 161.000	   5149	"DALLAS 7 0  "	 161.000	"1 "	 1 : 0.000000
	   5295	"MCKINNEY 1 0"	 500.000	   5444	"MIDLOTHIAN~1"	 500.000	"1 "	 1 : 0.000000
	   5296	"MCKINNEY 1 1"	 161.000	   5400	"MCKINNEY 2 0"	 161.000	"1 "	 1 : 0.000000
	   5304	"ALLEN 1 0   "	 500.000	   5295	"MCKINNEY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5305	"ALLEN 1 1   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"1 "	 1 : 0.000000
	   5305	"ALLEN 1 1   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"2 "	 1 : 0.000000
	   5305	"ALLEN 1 1   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"3 "	 1 : 0.000000
	   5306	"ALEDO 2 0   "	 161.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	 1 : 0.000000
	   5306	"ALEDO 2 0   "	 161.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	 1 : 0.000000
	   5306	"ALEDO 2 0   "	 161.000	   5172	"WEATHERFOR~1"	 161.000	"1 "	 1 : 0.000000
	   5307	"THE COLONY 0"	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5307	"THE COLONY 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"1 "	 1 : 0.000000
	   5307	"THE COLONY 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"2 "	 1 : 0.000000
	   5308	"SUNNYVALE 0 "	 161.000	   5178	"ROCKWALL 1 0"	 161.000	"1 "	 1 : 0.000000
	   5308	"SUNNYVALE 0 "	 161.000	   5258	"FORNEY 0    "	 161.000	"1 "	 1 : 0.000000
	   5310	"FORT WORT~24"	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5310	"FORT WORT~24"	 161.000	   5379	"FORT WORT~29"	 161.000	"1 "	 1 : 0.000000
	   5310	"FORT WORT~24"	 161.000	   5438	"FORT WORTH~9"	 161.000	"1 "	 1 : 0.000000
	   5311	"DALLAS 30 0 "	 161.000	   5009	"DALLAS 21 0 "	 161.000	"1 "	 1 : 0.000000
	   5312	"AZLE 0      "	 161.000	   5030	"SPRINGTOWN 0"	 161.000	"1 "	 1 : 0.000000
	   5313	"HUTCHINS 0  "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"1 "	 1 : 0.000000
	   5313	"HUTCHINS 0  "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"2 "	 1 : 0.000000
	   5313	"HUTCHINS 0  "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"3 "	 1 : 0.000000
	   5314	"VALLEY MIL~1"	 161.000	   5127	"JONESBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"1 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"2 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5161	"DALLAS 4 0  "	 161.000	"1 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5354	"MESQUITE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5317	"GRANBURY 1 0"	 500.000	   5260	"GLEN ROSE ~1"	 500.000	"1 "	 1 : 0.000000
	   5322	"DALLAS 2 0  "	 500.000	   5063	"ARLINGTON ~1"	 500.000	"1 "	 1 : 0.000000
	   5322	"DALLAS 2 0  "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	   5323	"DALLAS 2 1  "	 161.000	   5425	"DALLAS 40 0 "	 161.000	"1 "	 1 : 0.000000
	   5323	"DALLAS 2 1  "	 161.000	   5425	"DALLAS 40 0 "	 161.000	"2 "	 1 : 0.000000
	   5327	"MOUNT CALM 0"	 161.000	   5201	"COOLIDGE 0  "	 161.000	"1 "	 1 : 0.000000
	   5329	"DALLAS 17 0 "	 161.000	   5032	"DALLAS 27 0 "	 161.000	"1 "	 1 : 0.000000
	   5330	"ARLINGTON~12"	 161.000	   5433	"FORT WORT~23"	 161.000	"1 "	 1 : 0.000000
	   5332	"FORT WORTH~8"	 161.000	   5093	"HASLET 0    "	 161.000	"1 "	 1 : 0.000000
	   5333	"RED OAK 0   "	 161.000	   5157	"DESOTO 0    "	 161.000	"1 "	 1 : 0.000000
	   5333	"RED OAK 0   "	 161.000	   5157	"DESOTO 0    "	 161.000	"2 "	 1 : 0.000000
	   5333	"RED OAK 0   "	 161.000	   5212	"FERRIS 0    "	 161.000	"1 "	 1 : 0.000000
	   5334	"CLYDE 0     "	 161.000	   5118	"BAIRD 0     "	 161.000	"1 "	 1 : 0.000000
	   5334	"CLYDE 0     "	 161.000	   5484	"CROSS PLAI~1"	 161.000	"1 "	 1 : 0.000000
	   5335	"IRVING 2 0  "	 161.000	   5372	"DALLAS 31 0 "	 161.000	"1 "	 1 : 0.000000
	   5335	"IRVING 2 0  "	 161.000	   5425	"DALLAS 40 0 "	 161.000	"1 "	 1 : 0.000000
	   5336	"ROWLETT 1 0 "	 161.000	   5146	"ROWLETT 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5336	"ROWLETT 1 0 "	 161.000	   5146	"ROWLETT 2 0 "	 161.000	"2 "	 1 : 0.000000
	   5336	"ROWLETT 1 0 "	 161.000	   5146	"ROWLETT 2 0 "	 161.000	"3 "	 1 : 0.000000
	   5337	"JACKSBORO ~4"	 161.000	   5119	"PERRIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5337	"JACKSBORO ~4"	 161.000	   5197	"BRYSON 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5340	"DALLAS 29 0 "	 161.000	   5462	"DALLAS 34 0 "	 161.000	"1 "	 1 : 0.000000
	   5340	"DALLAS 29 0 "	 161.000	   5467	"DALLAS 25 0 "	 161.000	"1 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5095	"LAKE DALLA~1"	 161.000	"1 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"3 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"4 "	 1 : 0.000000
	   5344	"DALLAS 36 0 "	 161.000	   5139	"DALLAS 42 0 "	 161.000	"1 "	 1 : 0.000000
	   5344	"DALLAS 36 0 "	 161.000	   5482	"DALLAS 23 0 "	 161.000	"1 "	 1 : 0.000000
	   5346	"FORT WORTH~7"	 161.000	   5441	"FORT WORT~13"	 161.000	"1 "	 1 : 0.000000
	   5346	"FORT WORTH~7"	 161.000	   5441	"FORT WORT~13"	 161.000	"2 "	 1 : 0.000000
	   5347	"CISCO 0     "	 161.000	   5008	"ALBANY 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5347	"CISCO 0     "	 161.000	   5118	"BAIRD 0     "	 161.000	"1 "	 1 : 0.000000
	   5348	"ITASCA 0    "	 161.000	   5355	"MAYPEARL 0  "	 161.000	"1 "	 1 : 0.000000
	   5349	"LANCASTER ~2"	 161.000	   5228	"DALLAS 14 0 "	 161.000	"1 "	 1 : 0.000000
	   5349	"LANCASTER ~2"	 161.000	   5462	"DALLAS 34 0 "	 161.000	"1 "	 1 : 0.000000
	   5350	"GARLAND 1 0 "	 500.000	   5448	"GRAND PRAI~3"	 500.000	"1 "	 1 : 0.000000
	   5350	"GARLAND 1 0 "	 500.000	   5464	"FRISCO 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5308	"SUNNYVALE 0 "	 161.000	"1 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5308	"SUNNYVALE 0 "	 161.000	"2 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5336	"ROWLETT 1 0 "	 161.000	"1 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5336	"ROWLETT 1 0 "	 161.000	"2 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5336	"ROWLETT 1 0 "	 161.000	"3 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5431	"ROCKWALL 2 0"	 161.000	"1 "	 1 : 0.000000
	   5353	"DUNCANVILL~2"	 161.000	   5468	"DALLAS 37 0 "	 161.000	"1 "	 1 : 0.000000
	   5355	"MAYPEARL 0  "	 161.000	   5445	"MIDLOTHIAN~2"	 161.000	"1 "	 1 : 0.000000
	   5355	"MAYPEARL 0  "	 161.000	   5445	"MIDLOTHIAN~2"	 161.000	"2 "	 1 : 0.000000
	   5356	"GARLAND 3 0 "	 161.000	   5431	"ROCKWALL 2 0"	 161.000	"1 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5084	"MCKINNEY 3 1"	 161.000	"1 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5084	"MCKINNEY 3 1"	 161.000	"2 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5084	"MCKINNEY 3 1"	 161.000	"3 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5386	"RICHARDSON~1"	 161.000	"1 "	 1 : 0.000000
	   5358	"RIESEL 1 0  "	 500.000	   5179	"CORSICANA ~2"	 500.000	"1 "	 1 : 0.000000
	   5359	"RIESEL 1 1  "	 161.000	   5276	"MART 0      "	 161.000	"1 "	 1 : 0.000000
	   5361	"BRIDGEPORT 0"	 500.000	   5015	"KELLER 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5361	"BRIDGEPORT 0"	 500.000	   5204	"POOLVILLE 0 "	 500.000	"1 "	 1 : 0.000000
	   5370	"LEWISVILLE~4"	 161.000	   5253	"FLOWER MOU~1"	 161.000	"1 "	 1 : 0.000000
	   5370	"LEWISVILLE~4"	 161.000	   5253	"FLOWER MOU~1"	 161.000	"2 "	 1 : 0.000000
	   5371	"SEAGOVILLE 0"	 161.000	   5034	"DALLAS 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5372	"DALLAS 31 0 "	 161.000	   5344	"DALLAS 36 0 "	 161.000	"1 "	 1 : 0.000000
	   5373	"HALTOM CIT~1"	 161.000	   5433	"FORT WORT~23"	 161.000	"1 "	 1 : 0.000000
	   5374	"BALCH SPRI~1"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"1 "	 1 : 0.000000
	   5374	"BALCH SPRI~1"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"2 "	 1 : 0.000000
	   5375	"FORT WORTH~5"	 161.000	   5346	"FORT WORTH~7"	 161.000	"1 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"1 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"2 "	 1 : 0.000000
	   5377	"KILLEEN 2 0 "	 161.000	   5477	"HARKER HEI~1"	 161.000	"1 "	 1 : 0.000000
	   5378	"WACO 5 0    "	 161.000	   5079	"WACO 4 0    "	 161.000	"1 "	 1 : 0.000000
	   5379	"FORT WORT~29"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5380	"ENNIS 0     "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	   5381	"ENNIS 1     "	 161.000	   5439	"WAXAHACHIE~1"	 161.000	"1 "	 1 : 0.000000
	   5381	"ENNIS 1     "	 161.000	   5439	"WAXAHACHIE~1"	 161.000	"2 "	 1 : 0.000000
	   5384	"DALLAS 3 0  "	 500.000	   5102	"RICHARDSON~2"	 500.000	"1 "	 1 : 0.000000
	   5385	"DALLAS 3 1  "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5385	"DALLAS 3 1  "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"2 "	 1 : 0.000000
	   5385	"DALLAS 3 1  "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"3 "	 1 : 0.000000
	   5386	"RICHARDSON~1"	 161.000	   5010	"PLANO 2 0   "	 161.000	"1 "	 1 : 0.000000
	   5386	"RICHARDSON~1"	 161.000	   5010	"PLANO 2 0   "	 161.000	"2 "	 1 : 0.000000
	   5386	"RICHARDSON~1"	 161.000	   5356	"GARLAND 3 0 "	 161.000	"1 "	 1 : 0.000000
	   5387	"FORT WORT~14"	 161.000	   5184	"FORT WORT~19"	 161.000	"1 "	 1 : 0.000000
	   5387	"FORT WORT~14"	 161.000	   5429	"FORT WORT~10"	 161.000	"1 "	 1 : 0.000000
	   5388	"WACO 2 0    "	 500.000	   5317	"GRANBURY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5388	"WACO 2 0    "	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5389	"WACO 2 1    "	 161.000	   5144	"WACO 6 0    "	 161.000	"1 "	 1 : 0.000000
	   5389	"WACO 2 1    "	 161.000	   5393	"CHINA SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5390	"ROGERS 0    "	 161.000	   5278	"TEMPLE 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5390	"ROGERS 0    "	 161.000	   5458	"HOLLAND 0   "	 161.000	"1 "	 1 : 0.000000
	   5394	"ALBANY 1 0  "	 500.000	   5021	"ALEDO 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5395	"ALBANY 1 1  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"1 "	 1 : 0.000000
	   5395	"ALBANY 1 1  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"2 "	 1 : 0.000000
	   5396	"ALBANY 1 2  "	 161.000	   5008	"ALBANY 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5397	"ALBANY 1 3  "	 115.000	   3021	"LUEDERS 0   "	 115.000	"1 "	 1 : 0.000000
	   5400	"MCKINNEY 2 0"	 161.000	   5331	"CELINA 0    "	 161.000	"1 "	 1 : 0.000000
	   5401	"GRANBURY 2 0"	 500.000	   5317	"GRANBURY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5401	"GRANBURY 2 0"	 500.000	   5317	"GRANBURY 1 0"	 500.000	"2 "	 1 : 0.000000
	   5407	"CLIFTON 2 0 "	 161.000	   5151	"MORGAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5407	"CLIFTON 2 0 "	 161.000	   5470	"WOODWAY 0   "	 161.000	"1 "	 1 : 0.000000
	   5408	"FARMERSVIL~1"	 161.000	   5031	"PRINCETON 0 "	 161.000	"1 "	 1 : 0.000000
	   5408	"FARMERSVIL~1"	 161.000	   5421	"JOSEPHINE 0 "	 161.000	"1 "	 1 : 0.000000
	   5409	"ARLINGTON ~8"	 161.000	   5447	"ARLINGTON ~9"	 161.000	"1 "	 1 : 0.000000
	   5410	"KILLEEN 3 0 "	 500.000	   5451	"COPPERAS C~1"	 500.000	"1 "	 1 : 0.000000
	   5411	"KILLEEN 3 1 "	 161.000	   5235	"SALADO 0    "	 161.000	"1 "	 1 : 0.000000
	   5411	"KILLEEN 3 1 "	 161.000	   5477	"HARKER HEI~1"	 161.000	"1 "	 1 : 0.000000
	   5413	"PALO PINTO~1"	 500.000	   5045	"STEPHENVIL~1"	 500.000	"1 "	 1 : 0.000000
	   5414	"PALO PINTO~2"	 161.000	   5471	"MINGUS 0    "	 161.000	"1 "	 1 : 0.000000
	   5420	"FORT WORTH~2"	 161.000	   5016	"KELLER 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5420	"FORT WORTH~2"	 161.000	   5016	"KELLER 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5421	"JOSEPHINE 0 "	 161.000	   5225	"NEVADA 0    "	 161.000	"1 "	 1 : 0.000000
	   5422	"LEWSIVILLE 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"1 "	 1 : 0.000000
	   5422	"LEWSIVILLE 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"2 "	 1 : 0.000000
	   5425	"DALLAS 40 0 "	 161.000	   5070	"DALLAS 41 0 "	 161.000	"1 "	 1 : 0.000000
	   5426	"KEMP 0      "	 161.000	   5202	"RICE 0      "	 161.000	"1 "	 1 : 0.000000
	   5427	"WAXAHACHIE~2"	 161.000	   5269	"MIDLOTHIAN~3"	 161.000	"1 "	 1 : 0.000000
	   5427	"WAXAHACHIE~2"	 161.000	   5333	"RED OAK 0   "	 161.000	"1 "	 1 : 0.000000
	   5427	"WAXAHACHIE~2"	 161.000	   5333	"RED OAK 0   "	 161.000	"2 "	 1 : 0.000000
	   5428	"HURST 0     "	 161.000	   5143	"FORT WORT~12"	 161.000	"1 "	 1 : 0.000000
	   5428	"HURST 0     "	 161.000	   5143	"FORT WORT~12"	 161.000	"2 "	 1 : 0.000000
	   5429	"FORT WORT~10"	 161.000	   5291	"FORT WORT~18"	 161.000	"1 "	 1 : 0.000000
	   5429	"FORT WORT~10"	 161.000	   5332	"FORT WORTH~8"	 161.000	"1 "	 1 : 0.000000
	   5430	"WEATHERFOR~2"	 161.000	   5172	"WEATHERFOR~1"	 161.000	"1 "	 1 : 0.000000
	   5432	"WEATHERFOR~3"	 161.000	   5430	"WEATHERFOR~2"	 161.000	"1 "	 1 : 0.000000
	   5434	"NEWARK 0    "	 161.000	   5185	"RHOME 0     "	 161.000	"1 "	 1 : 0.000000
	   5434	"NEWARK 0    "	 161.000	   5185	"RHOME 0     "	 161.000	"2 "	 1 : 0.000000
	   5435	"SANTO 0     "	 161.000	   5471	"MINGUS 0    "	 161.000	"1 "	 1 : 0.000000
	   5439	"WAXAHACHIE~1"	 161.000	   5256	"FORRESTON 0 "	 161.000	"1 "	 1 : 0.000000
	   5440	"ARLINGTON~11"	 161.000	   5232	"ARLINGTON~15"	 161.000	"1 "	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5346	"FORT WORTH~7"	 161.000	"1 "	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5346	"FORT WORTH~7"	 161.000	"2 "	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5469	"FORT WORT~11"	 161.000	"1 "	 1 : 0.000000
	   5445	"MIDLOTHIAN~2"	 161.000	   5269	"MIDLOTHIAN~3"	 161.000	"1 "	 1 : 0.000000
	   5445	"MIDLOTHIAN~2"	 161.000	   5269	"MIDLOTHIAN~3"	 161.000	"2 "	 1 : 0.000000
	   5446	"HEWITT 0    "	 161.000	   5328	"RIESEL 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5447	"ARLINGTON ~9"	 161.000	   5104	"FORT WORT~28"	 161.000	"1 "	 1 : 0.000000
	   5447	"ARLINGTON ~9"	 161.000	   5104	"FORT WORT~28"	 161.000	"2 "	 1 : 0.000000
	   5448	"GRAND PRAI~3"	 500.000	   5322	"DALLAS 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5448	"GRAND PRAI~3"	 500.000	   5479	"BURLESON 0  "	 500.000	"1 "	 1 : 0.000000
	   5449	"GRAND PRAI~4"	 161.000	   5108	"DALLAS 44 0 "	 161.000	"1 "	 1 : 0.000000
	   5449	"GRAND PRAI~4"	 161.000	   5108	"DALLAS 44 0 "	 161.000	"2 "	 1 : 0.000000
	   5449	"GRAND PRAI~4"	 161.000	   5108	"DALLAS 44 0 "	 161.000	"3 "	 1 : 0.000000
	   5450	"MELISSA 0   "	 161.000	   2124	"VAN ALSTYN~1"	 161.000	"1 "	 1 : 0.000000
	   5450	"MELISSA 0   "	 161.000	   5331	"CELINA 0    "	 161.000	"1 "	 1 : 0.000000
	   5451	"COPPERAS C~1"	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"1 "	 1 : 0.000000
	   5452	"COPPERAS C~2"	 161.000	   5024	"GATESVILLE~4"	 161.000	"1 "	 1 : 0.000000
	   5453	"CLEBURNE 1 0"	 161.000	   5025	"CLEBURNE 2 0"	 161.000	"1 "	 1 : 0.000000
	   5453	"CLEBURNE 1 0"	 161.000	   5025	"CLEBURNE 2 0"	 161.000	"2 "	 1 : 0.000000
	   5453	"CLEBURNE 1 0"	 161.000	   5092	"GRANDVIEW 0 "	 161.000	"1 "	 1 : 0.000000
	   5454	"GREENVILLE~5"	 161.000	   5050	"GREENVILLE~2"	 161.000	"1 "	 1 : 0.000000
	   5454	"GREENVILLE~5"	 161.000	   5050	"GREENVILLE~2"	 161.000	"2 "	 1 : 0.000000
	   5454	"GREENVILLE~5"	 161.000	   5115	"CADDO MILL~1"	 161.000	"1 "	 1 : 0.000000
	   5456	"GORMAN 0    "	 161.000	   5156	"May-00      "	 161.000	"1 "	 1 : 0.000000
	   5459	"HOLLAND 1   "	 115.000	   5391	"ROGERS 1    "	 115.000	"1 "	 1 : 0.000000
	   5459	"HOLLAND 1   "	 115.000	   6325	"BUCKHOLTS 0 "	 115.000	"1 "	 1 : 0.000000
	   5461	"TEMPLE 3 0  "	 161.000	   5029	"TROY 0      "	 161.000	"1 "	 1 : 0.000000
	   5463	"IRVING 4 0  "	 161.000	   5148	"IRVING 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5463	"IRVING 4 0  "	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5464	"FRISCO 2 0  "	 500.000	   5102	"RICHARDSON~2"	 500.000	"1 "	 1 : 0.000000
	   5467	"DALLAS 25 0 "	 161.000	   5272	"DALLAS 16 0 "	 161.000	"1 "	 1 : 0.000000
	   5467	"DALLAS 25 0 "	 161.000	   5482	"DALLAS 23 0 "	 161.000	"1 "	 1 : 0.000000
	   5468	"DALLAS 37 0 "	 161.000	   5214	"DALLAS 32 0 "	 161.000	"1 "	 1 : 0.000000
	   5469	"FORT WORT~11"	 161.000	   5387	"FORT WORT~14"	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5267	"MC GREGOR 0 "	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5378	"WACO 5 0    "	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5446	"HEWITT 0    "	 161.000	"1 "	 1 : 0.000000
	   5471	"MINGUS 0    "	 161.000	   5169	"DUBLIN 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5472	"THROCKMORT~1"	 161.000	   2108	"ROCHESTER 0 "	 161.000	"1 "	 1 : 0.000000
	   5473	"NEMO 0      "	 161.000	   5318	"GRANBURY 1 1"	 161.000	"1 "	 1 : 0.000000
	   5473	"NEMO 0      "	 161.000	   5318	"GRANBURY 1 1"	 161.000	"2 "	 1 : 0.000000
	   5474	"ABBOTT 0    "	 161.000	   5174	"MALONE 0    "	 161.000	"1 "	 1 : 0.000000
	   5475	"ALVARADO 0  "	 161.000	   5092	"GRANDVIEW 0 "	 161.000	"1 "	 1 : 0.000000
	   5476	"CORSICANA ~1"	 161.000	   5004	"KERENS 0    "	 161.000	"1 "	 1 : 0.000000
	   5479	"BURLESON 0  "	 500.000	   5021	"ALEDO 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"1 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"2 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"3 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"4 "	 1 : 0.000000
	   5481	"FORT WORT~21"	 161.000	   5338	"GRANBURY 3 0"	 161.000	"1 "	 1 : 0.000000
	   5481	"FORT WORT~21"	 161.000	   5338	"GRANBURY 3 0"	 161.000	"2 "	 1 : 0.000000
	   5482	"DALLAS 23 0 "	 161.000	   5009	"DALLAS 21 0 "	 161.000	"1 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5217	"NORTH RICH~2"	 161.000	"1 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5217	"NORTH RICH~2"	 161.000	"2 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5265	"KELLER 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5265	"KELLER 1 0  "	 161.000	"2 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5265	"KELLER 1 0  "	 161.000	"3 "	 1 : 0.000000
	   5484	"CROSS PLAI~1"	 161.000	   5073	"BANGS 0     "	 161.000	"1 "	 1 : 0.000000
	   5485	"BLOOMING G~1"	 161.000	   5094	"BARDWELL 0  "	 161.000	"1 "	 1 : 0.000000
	   6001	"CONVERSE 0  "	 115.000	   6281	"UNIVERSAL ~1"	 115.000	"1 "	 1 : 0.000000
	   6001	"CONVERSE 0  "	 115.000	   6283	"SAINT HEDW~1"	 115.000	"1 "	 1 : 0.000000
	   6001	"CONVERSE 0  "	 115.000	   6312	"SAN ANTON~80"	 115.000	"1 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6060	"SAN ANTON~36"	 115.000	"1 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6291	"SAN ANTON~61"	 115.000	"1 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6291	"SAN ANTON~61"	 115.000	"2 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6332	"HELOTES 0   "	 115.000	"1 "	 1 : 0.000000
	   6003	"BASTROP 0   "	 500.000	   6107	"ROCKDALE 1 0"	 500.000	"1 "	 1 : 0.000000
	   6005	"BASTROP 2   "	 115.000	   6117	"SMITHVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   6005	"BASTROP 2   "	 115.000	   6117	"SMITHVILLE 0"	 115.000	"2 "	 1 : 0.000000
	   6011	"MARION 2 0  "	 115.000	   6068	"MARION 1 2  "	 115.000	"1 "	 1 : 0.000000
	   6012	"PAIGE 0     "	 115.000	   6005	"BASTROP 2   "	 115.000	"1 "	 1 : 0.000000
	   6012	"PAIGE 0     "	 115.000	   6005	"BASTROP 2   "	 115.000	"2 "	 1 : 0.000000
	   6013	"SAN ANTON~59"	 115.000	   6128	"SAN ANTON~49"	 115.000	"1 "	 1 : 0.000000
	   6013	"SAN ANTON~59"	 115.000	   6168	"SAN ANTON~62"	 115.000	"1 "	 1 : 0.000000
	   6013	"SAN ANTON~59"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6014	"WAELDER 0   "	 115.000	   6096	"LULING 0    "	 115.000	"1 "	 1 : 0.000000
	   6014	"WAELDER 0   "	 115.000	   6139	"RED ROCK 0  "	 115.000	"1 "	 1 : 0.000000
	   6015	"ATASCOSA 0  "	 115.000	   4174	"LYTLE 0     "	 115.000	"1 "	 1 : 0.000000
	   6015	"ATASCOSA 0  "	 115.000	   6112	"NATALIA 0   "	 115.000	"1 "	 1 : 0.000000
	   6016	"SAN ANTON~57"	 115.000	   6168	"SAN ANTON~62"	 115.000	"1 "	 1 : 0.000000
	   6016	"SAN ANTON~57"	 115.000	   6168	"SAN ANTON~62"	 115.000	"2 "	 1 : 0.000000
	   6016	"SAN ANTON~57"	 115.000	   6356	"SAN ANTON~48"	 115.000	"1 "	 1 : 0.000000
	   6017	"CIBOLO 0    "	 115.000	   6159	"SCHERTZ 0   "	 115.000	"1 "	 1 : 0.000000
	   6017	"CIBOLO 0    "	 115.000	   6159	"SCHERTZ 0   "	 115.000	"2 "	 1 : 0.000000
	   6017	"CIBOLO 0    "	 115.000	   6159	"SCHERTZ 0   "	 115.000	"3 "	 1 : 0.000000
	   6018	"AUSTIN 6 0  "	 115.000	   6256	"AUSTIN 2 2  "	 115.000	"1 "	 1 : 0.000000
	   6018	"AUSTIN 6 0  "	 115.000	   6256	"AUSTIN 2 2  "	 115.000	"2 "	 1 : 0.000000
	   6018	"AUSTIN 6 0  "	 115.000	   6256	"AUSTIN 2 2  "	 115.000	"3 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6113	"AUSTIN 20 0 "	 115.000	"1 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6113	"AUSTIN 20 0 "	 115.000	"2 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6306	"AUSTIN 11 0 "	 115.000	"1 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"2 "	 1 : 0.000000
	   6020	"HORSESHOE ~1"	 115.000	   6212	"MARBLE FAL~6"	 115.000	"1 "	 1 : 0.000000
	   6020	"HORSESHOE ~1"	 115.000	   6252	"JOHNSON CI~1"	 115.000	"1 "	 1 : 0.000000
	   6021	"LEANDER 1 0 "	 500.000	   6210	"MARBLE FAL~4"	 500.000	"1 "	 1 : 0.000000
	   6022	"LEANDER 1 1 "	 230.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6023	"LEANDER 1 2 "	 115.000	   6262	"LIBERTY HI~1"	 115.000	"1 "	 1 : 0.000000
	   6023	"LEANDER 1 2 "	 115.000	   6262	"LIBERTY HI~1"	 115.000	"2 "	 1 : 0.000000
	   6024	"AUSTIN 10 0 "	 115.000	   6181	"MANOR 0     "	 115.000	"1 "	 1 : 0.000000
	   6024	"AUSTIN 10 0 "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6024	"AUSTIN 10 0 "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"1 "	 1 : 0.000000
	   6025	"SAN ANTON~44"	 115.000	   6060	"SAN ANTON~36"	 115.000	"1 "	 1 : 0.000000
	   6025	"SAN ANTON~44"	 115.000	   6337	"SAN ANTON~43"	 115.000	"1 "	 1 : 0.000000
	   6025	"SAN ANTON~44"	 115.000	   6337	"SAN ANTON~43"	 115.000	"2 "	 1 : 0.000000
	   6026	"SAN ANTON~68"	 115.000	   6013	"SAN ANTON~59"	 115.000	"1 "	 1 : 0.000000
	   6026	"SAN ANTON~68"	 115.000	   6182	"SAN ANTON~54"	 115.000	"1 "	 1 : 0.000000
	   6027	"ELGIN 0     "	 115.000	   6012	"PAIGE 0     "	 115.000	"1 "	 1 : 0.000000
	   6027	"ELGIN 0     "	 115.000	   6012	"PAIGE 0     "	 115.000	"2 "	 1 : 0.000000
	   6027	"ELGIN 0     "	 115.000	   6181	"MANOR 0     "	 115.000	"1 "	 1 : 0.000000
	   6028	"AUSTIN 31 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	 1 : 0.000000
	   6028	"AUSTIN 31 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	 1 : 0.000000
	   6028	"AUSTIN 31 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6029	"RUNGE 0     "	 115.000	   6221	"FALLS CITY 0"	 115.000	"1 "	 1 : 0.000000
	   6030	"YOAKUM 0    "	 230.000	   6172	"CUERO 2 0   "	 230.000	"1 "	 1 : 0.000000
	   6030	"YOAKUM 0    "	 230.000	   6188	"COLUMBUS 0  "	 230.000	"1 "	 1 : 0.000000
	   6030	"YOAKUM 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   6032	"AUSTIN 37 0 "	 115.000	   6207	"LEANDER 2 0 "	 115.000	"1 "	 1 : 0.000000
	   6033	"PFLUGERVIL~1"	 500.000	   6342	"ROUND ROCK~9"	 500.000	"1 "	 1 : 0.000000
	   6034	"PFLUGERVIL~2"	 230.000	   6119	"CEDAR PARK 1"	 230.000	"1 "	 1 : 0.000000
	   6034	"PFLUGERVIL~2"	 230.000	   6255	"AUSTIN 2 1  "	 230.000	"1 "	 1 : 0.000000
	   6034	"PFLUGERVIL~2"	 230.000	   6343	"ROUND ROC~10"	 230.000	"1 "	 1 : 0.000000
	   6035	"PFLUGERVIL~3"	 115.000	   6306	"AUSTIN 11 0 "	 115.000	"1 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6067	"MARION 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6142	"SAN ANTONI~2"	 230.000	"1 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6142	"SAN ANTONI~2"	 230.000	"2 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6334	"SAN ANTON~65"	 230.000	"1 "	 1 : 0.000000
	   6038	"AUSTIN 3 0  "	 500.000	   6066	"MARION 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6019	"AUSTIN 25 0 "	 115.000	"1 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6019	"AUSTIN 25 0 "	 115.000	"2 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6019	"AUSTIN 25 0 "	 115.000	"3 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6224	"AUSTIN 23 0 "	 115.000	"1 "	 1 : 0.000000
	   6043	"SAN ANTON~67"	 115.000	   6236	"SAN ANTON~72"	 115.000	"1 "	 1 : 0.000000
	   6043	"SAN ANTON~67"	 115.000	   6236	"SAN ANTON~72"	 115.000	"2 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6203	"SAN ANTON~18"	 115.000	"1 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6323	"SAN ANTON~41"	 115.000	"1 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6323	"SAN ANTON~41"	 115.000	"2 "	 1 : 0.000000
	   6045	"SAN ANTON~21"	 500.000	   6234	"SAN ANTON~70"	 500.000	"1 "	 1 : 0.000000
	   6046	"SAN ANTON~22"	 230.000	   6285	"BOERNE 2 0  "	 230.000	"1 "	 1 : 0.000000
	   6047	"SAN ANTON~23"	 115.000	   6150	"SAN ANTON~50"	 115.000	"1 "	 1 : 0.000000
	   6047	"SAN ANTON~23"	 115.000	   6150	"SAN ANTON~50"	 115.000	"2 "	 1 : 0.000000
	   6055	"BERGHEIM 0  "	 115.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   6056	"NEW BRAUNF~9"	 500.000	   6066	"MARION 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6057	"NEW BRAUN~10"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6058	"NEW BRAUN~11"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"1 "	 1 : 0.000000
	   6058	"NEW BRAUN~11"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"2 "	 1 : 0.000000
	   6058	"NEW BRAUN~11"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"3 "	 1 : 0.000000
	   6060	"SAN ANTON~36"	 115.000	   6157	"BOERNE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6224	"AUSTIN 23 0 "	 115.000	"1 "	 1 : 0.000000
	   6063	"BRENHAM 1   "	 230.000	   6192	"CALDWELL 0  "	 230.000	"1 "	 1 : 0.000000
	   6064	"BRENHAM 2   "	 115.000	   6341	"CHAPPELL H~1"	 115.000	"1 "	 1 : 0.000000
	   6065	"BERTRAM 0   "	 115.000	   6262	"LIBERTY HI~1"	 115.000	"1 "	 1 : 0.000000
	   6066	"MARION 1 0  "	 500.000	   6045	"SAN ANTON~21"	 500.000	"1 "	 1 : 0.000000
	   6067	"MARION 1 1  "	 230.000	   6057	"NEW BRAUN~10"	 230.000	"1 "	 1 : 0.000000
	   6068	"MARION 1 2  "	 115.000	   6017	"CIBOLO 0    "	 115.000	"1 "	 1 : 0.000000
	   6068	"MARION 1 2  "	 115.000	   6017	"CIBOLO 0    "	 115.000	"2 "	 1 : 0.000000
	   6068	"MARION 1 2  "	 115.000	   6017	"CIBOLO 0    "	 115.000	"3 "	 1 : 0.000000
	   6075	"LA GRANGE 0 "	 500.000	   6062	"BRENHAM 0   "	 500.000	"1 "	 1 : 0.000000
	   6075	"LA GRANGE 0 "	 500.000	   6101	"WINCHESTER 0"	 500.000	"1 "	 1 : 0.000000
	   6077	"LA GRANGE 2 "	 115.000	   6135	"FAYETTEVIL~1"	 115.000	"1 "	 1 : 0.000000
	   6077	"LA GRANGE 2 "	 115.000	   6311	"NEW ULM 0   "	 115.000	"1 "	 1 : 0.000000
	   6081	"MARBLE FAL~1"	 115.000	   6156	"MARBLE FA~11"	 115.000	"1 "	 1 : 0.000000
	   6084	"ROUND ROCK~1"	 115.000	   6136	"GEORGETOWN~2"	 115.000	"1 "	 1 : 0.000000
	   6084	"ROUND ROCK~1"	 115.000	   6355	"ROUND ROC~13"	 115.000	"1 "	 1 : 0.000000
	   6091	"WIMBERLEY 0 "	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"1 "	 1 : 0.000000
	   6092	"GONZALES 0  "	 115.000	   6340	"NIXON 0     "	 115.000	"1 "	 1 : 0.000000
	   6093	"SAN ANTON~11"	 115.000	   6191	"SAN ANTON~42"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6037	"SAN ANTON~13"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6037	"SAN ANTON~13"	 115.000	"2 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6093	"SAN ANTON~11"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6352	"SAN ANTON~40"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6352	"SAN ANTON~40"	 115.000	"2 "	 1 : 0.000000
	   6095	"HUTTO 0     "	 115.000	   6353	"ROUND ROCK~8"	 115.000	"1 "	 1 : 0.000000
	   6095	"HUTTO 0     "	 115.000	   6353	"ROUND ROCK~8"	 115.000	"2 "	 1 : 0.000000
	   6095	"HUTTO 0     "	 115.000	   6358	"GEORGETOWN~1"	 115.000	"1 "	 1 : 0.000000
	   6096	"LULING 0    "	 115.000	   6202	"MARTINDALE 0"	 115.000	"1 "	 1 : 0.000000
	   6096	"LULING 0    "	 115.000	   6340	"NIXON 0     "	 115.000	"1 "	 1 : 0.000000
	   6097	"SAN ANTON~32"	 115.000	   6220	"SAN ANTON~14"	 115.000	"1 "	 1 : 0.000000
	   6097	"SAN ANTON~32"	 115.000	   6220	"SAN ANTON~14"	 115.000	"2 "	 1 : 0.000000
	   6097	"SAN ANTON~32"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6123	"AUSTIN 5 0  "	 115.000	"1 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6123	"AUSTIN 5 0  "	 115.000	"2 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6208	"AUSTIN 15 0 "	 115.000	"1 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6099	"SAN ANTON~16"	 115.000	   6204	"SAN ANTON~35"	 115.000	"1 "	 1 : 0.000000
	   6099	"SAN ANTON~16"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6099	"SAN ANTON~16"	 115.000	   6310	"SAN ANTON~56"	 115.000	"1 "	 1 : 0.000000
	   6100	"ADKINS 0    "	 115.000	   6128	"SAN ANTON~49"	 115.000	"1 "	 1 : 0.000000
	   6101	"WINCHESTER 0"	 500.000	   6003	"BASTROP 0   "	 500.000	"1 "	 1 : 0.000000
	   6102	"WINCHESTER 1"	 230.000	   6004	"BASTROP 1   "	 230.000	"1 "	 1 : 0.000000
	   6102	"WINCHESTER 1"	 230.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	 1 : 0.000000
	   6103	"WINCHESTER 2"	 115.000	   6117	"SMITHVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   6103	"WINCHESTER 2"	 115.000	   6117	"SMITHVILLE 0"	 115.000	"2 "	 1 : 0.000000
	   6103	"WINCHESTER 2"	 115.000	   6183	"GIDDINGS 0  "	 115.000	"1 "	 1 : 0.000000
	   6107	"ROCKDALE 1 0"	 500.000	   6033	"PFLUGERVIL~1"	 500.000	"1 "	 1 : 0.000000
	   6107	"ROCKDALE 1 0"	 500.000	   6062	"BRENHAM 0   "	 500.000	"1 "	 1 : 0.000000
	   6107	"ROCKDALE 1 0"	 500.000	   8082	"FRANKLIN 0  "	 500.000	"1 "	 1 : 0.000000
	   6108	"ROCKDALE 1 1"	 230.000	   6034	"PFLUGERVIL~2"	 230.000	"1 "	 1 : 0.000000
	   6108	"ROCKDALE 1 1"	 230.000	   6192	"CALDWELL 0  "	 230.000	"1 "	 1 : 0.000000
	   6112	"NATALIA 0   "	 115.000	   4023	"MOORE 0     "	 115.000	"1 "	 1 : 0.000000
	   6113	"AUSTIN 20 0 "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"1 "	 1 : 0.000000
	   6113	"AUSTIN 20 0 "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"2 "	 1 : 0.000000
	   6113	"AUSTIN 20 0 "	 115.000	   6345	"AUSTIN 14 0 "	 115.000	"1 "	 1 : 0.000000
	   6114	"SAN ANTON~60"	 115.000	   6204	"SAN ANTON~35"	 115.000	"1 "	 1 : 0.000000
	   6114	"SAN ANTON~60"	 115.000	   6261	"LACKLAND A~1"	 115.000	"1 "	 1 : 0.000000
	   6115	"SAN ANTON~69"	 115.000	   6191	"SAN ANTON~42"	 115.000	"1 "	 1 : 0.000000
	   6115	"SAN ANTON~69"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6115	"SAN ANTON~69"	 115.000	   6250	"SAN ANTON~78"	 115.000	"1 "	 1 : 0.000000
	   6116	"TAYLOR 0    "	 115.000	   6095	"HUTTO 0     "	 115.000	"1 "	 1 : 0.000000
	   6118	"CEDAR PARK 0"	 500.000	   6021	"LEANDER 1 0 "	 500.000	"1 "	 1 : 0.000000
	   6118	"CEDAR PARK 0"	 500.000	   6349	"AUSTIN 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6119	"CEDAR PARK 1"	 230.000	   6354	"ROUND ROC~12"	 230.000	"1 "	 1 : 0.000000
	   6120	"CEDAR PARK 2"	 115.000	   6023	"LEANDER 1 2 "	 115.000	"1 "	 1 : 0.000000
	   6121	"SAN ANTON~37"	 115.000	   6025	"SAN ANTON~44"	 115.000	"1 "	 1 : 0.000000
	   6121	"SAN ANTON~37"	 115.000	   6174	"SAN ANTON~10"	 115.000	"1 "	 1 : 0.000000
	   6121	"SAN ANTON~37"	 115.000	   6179	"SAN ANTON~58"	 115.000	"1 "	 1 : 0.000000
	   6122	"HALLETTSVI~1"	 115.000	   6327	"WEIMAR 0    "	 115.000	"1 "	 1 : 0.000000
	   6123	"AUSTIN 5 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	 1 : 0.000000
	   6123	"AUSTIN 5 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	 1 : 0.000000
	   6124	"NEW BRAUN~12"	 115.000	   6131	"SPRING BRA~1"	 115.000	"1 "	 1 : 0.000000
	   6124	"NEW BRAUN~12"	 115.000	   6314	"BULVERDE 0  "	 115.000	"1 "	 1 : 0.000000
	   6125	"SUTHERLAND~1"	 115.000	   6322	"FLORESVILL~2"	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6028	"AUSTIN 31 0 "	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6028	"AUSTIN 31 0 "	 115.000	"2 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6130	"MANCHACA 0  "	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"2 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6127	"CAMERON 0   "	 115.000	   6237	"BURLINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   6127	"CAMERON 0   "	 115.000	   8102	"CALVERT 0   "	 115.000	"1 "	 1 : 0.000000
	   6128	"SAN ANTON~49"	 115.000	   6276	"VON ORMY 0  "	 115.000	"1 "	 1 : 0.000000
	   6129	"MEDINA 0    "	 115.000	   6309	"HONDO 1     "	 115.000	"1 "	 1 : 0.000000
	   6129	"MEDINA 0    "	 115.000	   6336	"BANDERA 0   "	 115.000	"1 "	 1 : 0.000000
	   6130	"MANCHACA 0  "	 115.000	   6230	"SAN MARCOS 2"	 115.000	"1 "	 1 : 0.000000
	   6130	"MANCHACA 0  "	 115.000	   6231	"BUDA 0      "	 115.000	"1 "	 1 : 0.000000
	   6131	"SPRING BRA~1"	 115.000	   6251	"CANYON LAK~1"	 115.000	"1 "	 1 : 0.000000
	   6132	"AUSTIN 19 0 "	 115.000	   6137	"AUSTIN 35 0 "	 115.000	"1 "	 1 : 0.000000
	   6133	"FLATONIA 0  "	 115.000	   6014	"WAELDER 0   "	 115.000	"1 "	 1 : 0.000000
	   6134	"GRANGER 0   "	 115.000	   6140	"JARRELL 0   "	 115.000	"1 "	 1 : 0.000000
	   6134	"GRANGER 0   "	 115.000	   6358	"GEORGETOWN~1"	 115.000	"1 "	 1 : 0.000000
	   6137	"AUSTIN 35 0 "	 115.000	   6184	"AUSTIN 32 0 "	 115.000	"1 "	 1 : 0.000000
	   6137	"AUSTIN 35 0 "	 115.000	   6217	"AUSTIN 36 0 "	 115.000	"1 "	 1 : 0.000000
	   6138	"PIPE CREEK 0"	 115.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   6139	"RED ROCK 0  "	 115.000	   6339	"CEDAR CREE~7"	 115.000	"1 "	 1 : 0.000000
	   6140	"JARRELL 0   "	 115.000	   5459	"HOLLAND 1   "	 115.000	"1 "	 1 : 0.000000
	   6141	"SAN ANTONI~1"	 500.000	   6161	"SEGUIN 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6141	"SAN ANTONI~1"	 500.000	   6197	"SAN ANTON~51"	 500.000	"1 "	 1 : 0.000000
	   6142	"SAN ANTONI~2"	 230.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6143	"SAN ANTONI~3"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6143	"SAN ANTONI~3"	 115.000	   6284	"SAN ANTON~17"	 115.000	"2 "	 1 : 0.000000
	   6150	"SAN ANTON~50"	 115.000	   6356	"SAN ANTON~48"	 115.000	"1 "	 1 : 0.000000
	   6150	"SAN ANTON~50"	 115.000	   6356	"SAN ANTON~48"	 115.000	"2 "	 1 : 0.000000
	   6151	"SCHULENBUR~1"	 115.000	   6311	"NEW ULM 0   "	 115.000	"1 "	 1 : 0.000000
	   6152	"SAN ANTON~33"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6152	"SAN ANTON~33"	 230.000	   6198	"SAN ANTON~52"	 230.000	"1 "	 1 : 0.000000
	   6153	"SAN ANTON~34"	 115.000	   6324	"SAN ANTON~79"	 115.000	"1 "	 1 : 0.000000
	   6153	"SAN ANTON~34"	 115.000	   6324	"SAN ANTON~79"	 115.000	"2 "	 1 : 0.000000
	   6155	"SAN ANTON~38"	 115.000	   4008	"POTEET 0    "	 115.000	"1 "	 1 : 0.000000
	   6155	"SAN ANTON~38"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"1 "	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"1 "	 1 : 0.000000
	   6157	"BOERNE 1 0  "	 115.000	   6138	"PIPE CREEK 0"	 115.000	"1 "	 1 : 0.000000
	   6158	"WASHINGTON 0"	 115.000	   6341	"CHAPPELL H~1"	 115.000	"1 "	 1 : 0.000000
	   6159	"SCHERTZ 0   "	 115.000	   6115	"SAN ANTON~69"	 115.000	"1 "	 1 : 0.000000
	   6159	"SCHERTZ 0   "	 115.000	   6115	"SAN ANTON~69"	 115.000	"2 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6018	"AUSTIN 6 0  "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6018	"AUSTIN 6 0  "	 115.000	"2 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6018	"AUSTIN 6 0  "	 115.000	"3 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"2 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6233	"AUSTIN 4 0  "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"1 "	 1 : 0.000000
	   6161	"SEGUIN 1 0  "	 500.000	   6056	"NEW BRAUNF~9"	 500.000	"1 "	 1 : 0.000000
	   6161	"SEGUIN 1 0  "	 500.000	   7018	"NURSERY 0   "	 500.000	"1 "	 1 : 0.000000
	   6162	"SEGUIN 1 1  "	 230.000	   6277	"KYLE 0      "	 230.000	"1 "	 1 : 0.000000
	   6163	"SEGUIN 1 2  "	 115.000	   6011	"MARION 2 0  "	 115.000	"1 "	 1 : 0.000000
	   6168	"SAN ANTON~62"	 115.000	   6209	"MICO 0      "	 115.000	"1 "	 1 : 0.000000
	   6168	"SAN ANTON~62"	 115.000	   6261	"LACKLAND A~1"	 115.000	"1 "	 1 : 0.000000
	   6169	"SAN ANTON~75"	 500.000	   6239	"ELMENDORF 0 "	 500.000	"1 "	 1 : 0.000000
	   6170	"SAN ANTON~76"	 230.000	   6235	"SAN ANTON~71"	 230.000	"1 "	 1 : 0.000000
	   6170	"SAN ANTON~76"	 230.000	   6334	"SAN ANTON~65"	 230.000	"1 "	 1 : 0.000000
	   6173	"CUERO 2 1   "	 115.000	   6031	"YOAKUM 1    "	 115.000	"1 "	 1 : 0.000000
	   6173	"CUERO 2 1   "	 115.000	   6265	"CUERO 1 0   "	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6203	"SAN ANTON~18"	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6250	"SAN ANTON~78"	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6320	"SAN ANTON~81"	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6320	"SAN ANTON~81"	 115.000	"2 "	 1 : 0.000000
	   6175	"AUSTIN 16 0 "	 115.000	   6132	"AUSTIN 19 0 "	 115.000	"1 "	 1 : 0.000000
	   6175	"AUSTIN 16 0 "	 115.000	   6194	"AUSTIN 18 0 "	 115.000	"1 "	 1 : 0.000000
	   6175	"AUSTIN 16 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6176	"AUSTIN 39 0 "	 115.000	   6154	"DRIPPING S~1"	 115.000	"1 "	 1 : 0.000000
	   6177	"SAN ANTON~73"	 230.000	   6287	"SAN ANTON~45"	 230.000	"1 "	 1 : 0.000000
	   6177	"SAN ANTON~73"	 230.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	 1 : 0.000000
	   6177	"SAN ANTON~73"	 230.000	   6308	"HONDO 0     "	 230.000	"1 "	 1 : 0.000000
	   6178	"SAN ANTON~74"	 115.000	   6209	"MICO 0      "	 115.000	"1 "	 1 : 0.000000
	   6180	"LA VERNIA 0 "	 115.000	   6100	"ADKINS 0    "	 115.000	"1 "	 1 : 0.000000
	   6180	"LA VERNIA 0 "	 115.000	   6125	"SUTHERLAND~1"	 115.000	"1 "	 1 : 0.000000
	   6181	"MANOR 0     "	 115.000	   6116	"TAYLOR 0    "	 115.000	"1 "	 1 : 0.000000
	   6182	"SAN ANTON~54"	 115.000	   6201	"SAN ANTON~47"	 115.000	"1 "	 1 : 0.000000
	   6183	"GIDDINGS 0  "	 115.000	   6206	"LEXINGTON 0 "	 115.000	"1 "	 1 : 0.000000
	   6184	"AUSTIN 32 0 "	 115.000	   6185	"AUSTIN 38 0 "	 115.000	"1 "	 1 : 0.000000
	   6184	"AUSTIN 32 0 "	 115.000	   6205	"AUSTIN 29 0 "	 115.000	"1 "	 1 : 0.000000
	   6184	"AUSTIN 32 0 "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6185	"AUSTIN 38 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6187	"AUSTIN 28 0 "	 115.000	"1 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6187	"AUSTIN 28 0 "	 115.000	"2 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6351	"AUSTIN 1 2  "	 115.000	"1 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6351	"AUSTIN 1 2  "	 115.000	"2 "	 1 : 0.000000
	   6187	"AUSTIN 28 0 "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6187	"AUSTIN 28 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6188	"COLUMBUS 0  "	 230.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	 1 : 0.000000
	   6188	"COLUMBUS 0  "	 230.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	 1 : 0.000000
	   6190	"SHINER 0    "	 115.000	   6133	"FLATONIA 0  "	 115.000	"1 "	 1 : 0.000000
	   6190	"SHINER 0    "	 115.000	   6151	"SCHULENBUR~1"	 115.000	"1 "	 1 : 0.000000
	   6191	"SAN ANTON~42"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"1 "	 1 : 0.000000
	   6193	"CALDWELL 1  "	 115.000	   6206	"LEXINGTON 0 "	 115.000	"1 "	 1 : 0.000000
	   6193	"CALDWELL 1  "	 115.000	   6326	"SOMERVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   6194	"AUSTIN 18 0 "	 115.000	   6231	"BUDA 0      "	 115.000	"1 "	 1 : 0.000000
	   6195	"INDUSTRY 0  "	 115.000	   6135	"FAYETTEVIL~1"	 115.000	"1 "	 1 : 0.000000
	   6195	"INDUSTRY 0  "	 115.000	   7314	"BELLVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   6196	"DALE 0      "	 115.000	   6096	"LULING 0    "	 115.000	"1 "	 1 : 0.000000
	   6196	"DALE 0      "	 115.000	   6194	"AUSTIN 18 0 "	 115.000	"1 "	 1 : 0.000000
	   6197	"SAN ANTON~51"	 500.000	   6234	"SAN ANTON~70"	 500.000	"1 "	 1 : 0.000000
	   6197	"SAN ANTON~51"	 500.000	   6333	"SAN ANTON~64"	 500.000	"1 "	 1 : 0.000000
	   6198	"SAN ANTON~52"	 230.000	   6046	"SAN ANTON~22"	 230.000	"1 "	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"1 "	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"2 "	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"3 "	 1 : 0.000000
	   6200	"SAN ANTON~19"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6200	"SAN ANTON~19"	 115.000	   6275	"SAN ANTON~31"	 115.000	"1 "	 1 : 0.000000
	   6200	"SAN ANTON~19"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6201	"SAN ANTON~47"	 115.000	   6203	"SAN ANTON~18"	 115.000	"1 "	 1 : 0.000000
	   6201	"SAN ANTON~47"	 115.000	   6356	"SAN ANTON~48"	 115.000	"1 "	 1 : 0.000000
	   6204	"SAN ANTON~35"	 115.000	   6044	"SAN ANTON~20"	 115.000	"1 "	 1 : 0.000000
	   6204	"SAN ANTON~35"	 115.000	   6337	"SAN ANTON~43"	 115.000	"1 "	 1 : 0.000000
	   6205	"AUSTIN 29 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	 1 : 0.000000
	   6205	"AUSTIN 29 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"1 "	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6208	"AUSTIN 15 0 "	 115.000	   6353	"ROUND ROCK~8"	 115.000	"1 "	 1 : 0.000000
	   6210	"MARBLE FAL~4"	 500.000	   6045	"SAN ANTON~21"	 500.000	"1 "	 1 : 0.000000
	   6210	"MARBLE FAL~4"	 500.000	   6292	"CEDAR CREE~1"	 500.000	"1 "	 1 : 0.000000
	   6211	"MARBLE FAL~5"	 230.000	   6359	"BURNET 0    "	 230.000	"1 "	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   3014	"KINGSLAND 0 "	 115.000	"1 "	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   6081	"MARBLE FAL~1"	 115.000	"1 "	 1 : 0.000000
	   6217	"AUSTIN 36 0 "	 115.000	   6032	"AUSTIN 37 0 "	 115.000	"1 "	 1 : 0.000000
	   6218	"LOCKHART 0  "	 115.000	   6231	"BUDA 0      "	 115.000	"1 "	 1 : 0.000000
	   6219	"AUSTIN 17 0 "	 115.000	   6345	"AUSTIN 14 0 "	 115.000	"1 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6037	"SAN ANTON~13"	 115.000	"1 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6037	"SAN ANTON~13"	 115.000	"2 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6037	"SAN ANTON~13"	 115.000	"3 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6121	"SAN ANTON~37"	 115.000	"1 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6121	"SAN ANTON~37"	 115.000	"2 "	 1 : 0.000000
	   6221	"FALLS CITY 0"	 115.000	   4172	"PLEASANTON 0"	 115.000	"1 "	 1 : 0.000000
	   6221	"FALLS CITY 0"	 115.000	   6322	"FLORESVILL~2"	 115.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6039	"AUSTIN 3 1  "	 230.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6293	"CEDAR CREE~2"	 230.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6354	"ROUND ROC~12"	 230.000	"1 "	 1 : 0.000000
	   6224	"AUSTIN 23 0 "	 115.000	   6331	"AUSTIN 22 0 "	 115.000	"1 "	 1 : 0.000000
	   6225	"SAN ANTON~39"	 115.000	   6307	"SAN ANTON~55"	 115.000	"1 "	 1 : 0.000000
	   6226	"BLANCO 0    "	 115.000	   6055	"BERGHEIM 0  "	 115.000	"1 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6238	"AUSTIN 13 0 "	 115.000	"1 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6238	"AUSTIN 13 0 "	 115.000	"2 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"1 "	 1 : 0.000000
	   6230	"SAN MARCOS 2"	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"1 "	 1 : 0.000000
	   6230	"SAN MARCOS 2"	 115.000	   6278	"KYLE 1      "	 115.000	"1 "	 1 : 0.000000
	   6232	"DEL VALLE 0 "	 115.000	   6194	"AUSTIN 18 0 "	 115.000	"1 "	 1 : 0.000000
	   6232	"DEL VALLE 0 "	 115.000	   6294	"CEDAR CREE~3"	 115.000	"1 "	 1 : 0.000000
	   6232	"DEL VALLE 0 "	 115.000	   6294	"CEDAR CREE~3"	 115.000	"2 "	 1 : 0.000000
	   6233	"AUSTIN 4 0  "	 115.000	   6123	"AUSTIN 5 0  "	 115.000	"1 "	 1 : 0.000000
	   6235	"SAN ANTON~71"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6015	"ATASCOSA 0  "	 115.000	"1 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6026	"SAN ANTON~68"	 115.000	"1 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6026	"SAN ANTON~68"	 115.000	"2 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6171	"SAN ANTON~77"	 115.000	"1 "	 1 : 0.000000
	   6237	"BURLINGTON 0"	 115.000	   8102	"CALVERT 0   "	 115.000	"1 "	 1 : 0.000000
	   6238	"AUSTIN 13 0 "	 115.000	   6345	"AUSTIN 14 0 "	 115.000	"1 "	 1 : 0.000000
	   6239	"ELMENDORF 0 "	 500.000	   6141	"SAN ANTONI~1"	 500.000	"1 "	 1 : 0.000000
	   6239	"ELMENDORF 0 "	 500.000	   7414	"VICTORIA 1 0"	 500.000	"1 "	 1 : 0.000000
	   6240	"ELMENDORF 1 "	 230.000	   6287	"SAN ANTON~45"	 230.000	"1 "	 1 : 0.000000
	   6240	"ELMENDORF 1 "	 230.000	   6321	"FLORESVILL~1"	 230.000	"1 "	 1 : 0.000000
	   6241	"ELMENDORF 2 "	 115.000	   6153	"SAN ANTON~34"	 115.000	"1 "	 1 : 0.000000
	   6241	"ELMENDORF 2 "	 115.000	   6153	"SAN ANTON~34"	 115.000	"2 "	 1 : 0.000000
	   6251	"CANYON LAK~1"	 115.000	   6091	"WIMBERLEY 0 "	 115.000	"1 "	 1 : 0.000000
	   6252	"JOHNSON CI~1"	 115.000	   6154	"DRIPPING S~1"	 115.000	"1 "	 1 : 0.000000
	   6253	"YORKTOWN 0  "	 115.000	   6329	"NORDHEIM 0  "	 115.000	"1 "	 1 : 0.000000
	   6254	"AUSTIN 2 0  "	 500.000	   6038	"AUSTIN 3 0  "	 500.000	"1 "	 1 : 0.000000
	   6255	"AUSTIN 2 1  "	 230.000	   6222	"AUSTIN 27 0 "	 230.000	"1 "	 1 : 0.000000
	   6262	"LIBERTY HI~1"	 115.000	   6319	"GEORGETOWN~7"	 115.000	"1 "	 1 : 0.000000
	   6263	"KENEDY 0    "	 230.000	   4024	"CHRISTINE 0 "	 230.000	"1 "	 1 : 0.000000
	   6263	"KENEDY 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   6264	"KENEDY 1    "	 115.000	   4125	"PETTUS 0    "	 115.000	"1 "	 1 : 0.000000
	   6265	"CUERO 1 0   "	 115.000	   6092	"GONZALES 0  "	 115.000	"1 "	 1 : 0.000000
	   6275	"SAN ANTON~31"	 115.000	   6324	"SAN ANTON~79"	 115.000	"1 "	 1 : 0.000000
	   6275	"SAN ANTON~31"	 115.000	   6324	"SAN ANTON~79"	 115.000	"2 "	 1 : 0.000000
	   6276	"VON ORMY 0  "	 115.000	   4174	"LYTLE 0     "	 115.000	"1 "	 1 : 0.000000
	   6277	"KYLE 0      "	 230.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	 1 : 0.000000
	   6278	"KYLE 1      "	 115.000	   6218	"LOCKHART 0  "	 115.000	"1 "	 1 : 0.000000
	   6279	"SEGUIN 2 0  "	 230.000	   6067	"MARION 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6279	"SEGUIN 2 0  "	 230.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6279	"SEGUIN 2 0  "	 230.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	 1 : 0.000000
	   6280	"SEGUIN 2 1  "	 115.000	   6163	"SEGUIN 1 2  "	 115.000	"1 "	 1 : 0.000000
	   6280	"SEGUIN 2 1  "	 115.000	   6202	"MARTINDALE 0"	 115.000	"1 "	 1 : 0.000000
	   6281	"UNIVERSAL ~1"	 115.000	   6159	"SCHERTZ 0   "	 115.000	"1 "	 1 : 0.000000
	   6283	"SAINT HEDW~1"	 115.000	   6100	"ADKINS 0    "	 115.000	"1 "	 1 : 0.000000
	   6285	"BOERNE 2 0  "	 230.000	   3001	"KERRVILLE 0 "	 230.000	"1 "	 1 : 0.000000
	   6286	"BOERNE 2 1  "	 115.000	   3124	"FREDERICKS~1"	 115.000	"1 "	 1 : 0.000000
	   6287	"SAN ANTON~45"	 230.000	   6036	"SAN ANTON~12"	 230.000	"1 "	 1 : 0.000000
	   6287	"SAN ANTON~45"	 230.000	   6198	"SAN ANTON~52"	 230.000	"1 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6307	"SAN ANTON~55"	 115.000	"1 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6307	"SAN ANTON~55"	 115.000	"2 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6323	"SAN ANTON~41"	 115.000	"1 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6323	"SAN ANTON~41"	 115.000	"2 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6120	"CEDAR PARK 2"	 115.000	"1 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6120	"CEDAR PARK 2"	 115.000	"2 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6331	"AUSTIN 22 0 "	 115.000	"1 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6331	"AUSTIN 22 0 "	 115.000	"2 "	 1 : 0.000000
	   6291	"SAN ANTON~61"	 115.000	   6047	"SAN ANTON~23"	 115.000	"1 "	 1 : 0.000000
	   6291	"SAN ANTON~61"	 115.000	   6047	"SAN ANTON~23"	 115.000	"2 "	 1 : 0.000000
	   6291	"SAN ANTON~61"	 115.000	   6179	"SAN ANTON~58"	 115.000	"1 "	 1 : 0.000000
	   6292	"CEDAR CREE~1"	 500.000	   6003	"BASTROP 0   "	 500.000	"1 "	 1 : 0.000000
	   6292	"CEDAR CREE~1"	 500.000	   6254	"AUSTIN 2 0  "	 500.000	"1 "	 1 : 0.000000
	   6294	"CEDAR CREE~3"	 115.000	   6339	"CEDAR CREE~7"	 115.000	"1 "	 1 : 0.000000
	   6298	"NEW BRAUNF~1"	 500.000	   6056	"NEW BRAUNF~9"	 500.000	"1 "	 1 : 0.000000
	   6298	"NEW BRAUNF~1"	 500.000	   6228	"SAN MARCOS 0"	 500.000	"1 "	 1 : 0.000000
	   6300	"NEW BRAUNF~3"	 115.000	   6058	"NEW BRAUN~11"	 115.000	"1 "	 1 : 0.000000
	   6308	"HONDO 0     "	 230.000	   6170	"SAN ANTON~76"	 230.000	"1 "	 1 : 0.000000
	   6309	"HONDO 1     "	 115.000	   6209	"MICO 0      "	 115.000	"1 "	 1 : 0.000000
	   6310	"SAN ANTON~56"	 115.000	   6312	"SAN ANTON~80"	 115.000	"1 "	 1 : 0.000000
	   6310	"SAN ANTON~56"	 115.000	   6312	"SAN ANTON~80"	 115.000	"2 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"1 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"2 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"3 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"4 "	 1 : 0.000000
	   6314	"BULVERDE 0  "	 115.000	   6060	"SAN ANTON~36"	 115.000	"1 "	 1 : 0.000000
	   6315	"GEORGETOWN~3"	 230.000	   6022	"LEANDER 1 1 "	 230.000	"1 "	 1 : 0.000000
	   6316	"GEORGETOWN~4"	 161.000	   5193	"KILLEEN 4 1 "	 161.000	"1 "	 1 : 0.000000
	   6316	"GEORGETOWN~4"	 161.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	 1 : 0.000000
	   6320	"SAN ANTON~81"	 115.000	   6312	"SAN ANTON~80"	 115.000	"1 "	 1 : 0.000000
	   6320	"SAN ANTON~81"	 115.000	   6312	"SAN ANTON~80"	 115.000	"2 "	 1 : 0.000000
	   6321	"FLORESVILL~1"	 230.000	   6263	"KENEDY 0    "	 230.000	"1 "	 1 : 0.000000
	   6324	"SAN ANTON~79"	 115.000	   6320	"SAN ANTON~81"	 115.000	"1 "	 1 : 0.000000
	   6325	"BUCKHOLTS 0 "	 115.000	   6237	"BURLINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   6327	"WEIMAR 0    "	 115.000	   6151	"SCHULENBUR~1"	 115.000	"1 "	 1 : 0.000000
	   6327	"WEIMAR 0    "	 115.000	   6189	"COLUMBUS 1  "	 115.000	"1 "	 1 : 0.000000
	   6328	"COMFORT 0   "	 115.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   6329	"NORDHEIM 0  "	 115.000	   6029	"RUNGE 0     "	 115.000	"1 "	 1 : 0.000000
	   6331	"AUSTIN 22 0 "	 115.000	   6208	"AUSTIN 15 0 "	 115.000	"1 "	 1 : 0.000000
	   6331	"AUSTIN 22 0 "	 115.000	   6208	"AUSTIN 15 0 "	 115.000	"2 "	 1 : 0.000000
	   6332	"HELOTES 0   "	 115.000	   6178	"SAN ANTON~74"	 115.000	"1 "	 1 : 0.000000
	   6334	"SAN ANTON~65"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6335	"SAN ANTON~66"	 115.000	   6043	"SAN ANTON~67"	 115.000	"1 "	 1 : 0.000000
	   6335	"SAN ANTON~66"	 115.000	   6043	"SAN ANTON~67"	 115.000	"2 "	 1 : 0.000000
	   6336	"BANDERA 0   "	 115.000	   6328	"COMFORT 0   "	 115.000	"1 "	 1 : 0.000000
	   6337	"SAN ANTON~43"	 115.000	   6199	"SAN ANTON~53"	 115.000	"1 "	 1 : 0.000000
	   6337	"SAN ANTON~43"	 115.000	   6199	"SAN ANTON~53"	 115.000	"2 "	 1 : 0.000000
	   6338	"ROCKDALE 2 0"	 115.000	   6109	"ROCKDALE 1 2"	 115.000	"1 "	 1 : 0.000000
	   6338	"ROCKDALE 2 0"	 115.000	   6127	"CAMERON 0   "	 115.000	"1 "	 1 : 0.000000
	   6340	"NIXON 0     "	 115.000	   6202	"MARTINDALE 0"	 115.000	"1 "	 1 : 0.000000
	   6341	"CHAPPELL H~1"	 115.000	   7202	"HEMPSTEAD 0 "	 115.000	"1 "	 1 : 0.000000
	   6343	"ROUND ROC~10"	 230.000	   6315	"GEORGETOWN~3"	 230.000	"1 "	 1 : 0.000000
	   6343	"ROUND ROC~10"	 230.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6343	"ROUND ROC~10"	 230.000	   6354	"ROUND ROC~12"	 230.000	"1 "	 1 : 0.000000
	   6344	"ROUND ROC~11"	 115.000	   6353	"ROUND ROCK~8"	 115.000	"1 "	 1 : 0.000000
	   6344	"ROUND ROC~11"	 115.000	   6353	"ROUND ROCK~8"	 115.000	"2 "	 1 : 0.000000
	   6349	"AUSTIN 1 0  "	 500.000	   6038	"AUSTIN 3 0  "	 500.000	"1 "	 1 : 0.000000
	   6350	"AUSTIN 1 1  "	 230.000	   6359	"BURNET 0    "	 230.000	"1 "	 1 : 0.000000
	   6352	"SAN ANTON~40"	 115.000	   6025	"SAN ANTON~44"	 115.000	"1 "	 1 : 0.000000
	   6357	"DEVINE 0    "	 115.000	   4132	"PEARSALL 1  "	 115.000	"1 "	 1 : 0.000000
	   6357	"DEVINE 0    "	 115.000	   6059	"D HANIS 0   "	 115.000	"1 "	 1 : 0.000000
	   6358	"GEORGETOWN~1"	 115.000	   6136	"GEORGETOWN~2"	 115.000	"1 "	 1 : 0.000000
	   6360	"BURNET 1    "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"1 "	 1 : 0.000000
	   7001	"INEZ 0      "	 115.000	   7337	"EDNA 0      "	 115.000	"1 "	 1 : 0.000000
	   7002	"PASADENA 2 0"	 500.000	   7227	"HOUSTON 90 0"	 500.000	"1 "	 1 : 0.000000
	   7003	"PASADENA 2 1"	 230.000	   7264	"PASADENA 3 1"	 230.000	"1 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"1 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"2 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"3 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"4 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7345	"HOUSTON 19 0"	 115.000	"1 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7345	"HOUSTON 19 0"	 115.000	"2 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7345	"HOUSTON 19 0"	 115.000	"3 "	 1 : 0.000000
	   7010	"PRAIRIE VI~1"	 115.000	   7182	"PATTISON 0  "	 115.000	"1 "	 1 : 0.000000
	   7010	"PRAIRIE VI~1"	 115.000	   7202	"HEMPSTEAD 0 "	 115.000	"1 "	 1 : 0.000000
	   7011	"CONROE 1 0  "	 115.000	   7300	"CONROE 2 0  "	 115.000	"1 "	 1 : 0.000000
	   7012	"SIMONTON 0  "	 115.000	   7116	"WALLIS 0    "	 115.000	"1 "	 1 : 0.000000
	   7013	"HOUSTON 80 0"	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	 1 : 0.000000
	   7013	"HOUSTON 80 0"	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	 1 : 0.000000
	   7013	"HOUSTON 80 0"	 115.000	   7425	"HOUSTON 86 0"	 115.000	"1 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7100	"HOUSTON 18 0"	 115.000	"1 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7100	"HOUSTON 18 0"	 115.000	"2 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7124	"HOUSTON 34 0"	 115.000	"1 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7217	"HOUSTON 23 0"	 115.000	"1 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"1 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"2 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"3 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"4 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7402	"HOUSTON 6 2 "	 115.000	"1 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7402	"HOUSTON 6 2 "	 115.000	"2 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7229	"HOUSTON 90 2"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7229	"HOUSTON 90 2"	 115.000	"2 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7229	"HOUSTON 90 2"	 115.000	"3 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7241	"HOUSTON 70 0"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7385	"HOUSTON 75 0"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7385	"HOUSTON 75 0"	 115.000	"2 "	 1 : 0.000000
	   7018	"NURSERY 0   "	 500.000	   6075	"LA GRANGE 0 "	 500.000	"1 "	 1 : 0.000000
	   7018	"NURSERY 0   "	 500.000	   7414	"VICTORIA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7019	"NURSERY 1   "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   7020	"NURSERY 2   "	 115.000	   6173	"CUERO 2 1   "	 115.000	"1 "	 1 : 0.000000
	   7026	"BACLIFF 0   "	 115.000	   7072	"DICKINSON 0 "	 115.000	"1 "	 1 : 0.000000
	   7026	"BACLIFF 0   "	 115.000	   7072	"DICKINSON 0 "	 115.000	"2 "	 1 : 0.000000
	   7026	"BACLIFF 0   "	 115.000	   7259	"HOUSTON 13 0"	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"2 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7234	"PORTER 0    "	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7431	"CONROE 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7028	"HOUSTON 72 0"	 115.000	   7220	"HOUSTON 84 0"	 115.000	"1 "	 1 : 0.000000
	   7028	"HOUSTON 72 0"	 115.000	   7240	"HOUSTON 63 0"	 115.000	"1 "	 1 : 0.000000
	   7028	"HOUSTON 72 0"	 115.000	   7330	"HOUSTON 60 0"	 115.000	"1 "	 1 : 0.000000
	   7029	"PORT LAVAC~1"	 230.000	   7407	"POINT COMF~2"	 230.000	"1 "	 1 : 0.000000
	   7030	"PORT LAVAC~2"	 115.000	   4173	"REFUGIO 0   "	 115.000	"1 "	 1 : 0.000000
	   7035	"CONROE 5 0  "	 230.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	 1 : 0.000000
	   7035	"CONROE 5 0  "	 230.000	   8031	"SHIRO 1     "	 230.000	"1 "	 1 : 0.000000
	   7036	"CONROE 5 1  "	 115.000	   7128	"CONROE 7 0  "	 115.000	"1 "	 1 : 0.000000
	   7037	"SUGAR LAND~5"	 500.000	   7428	"FREEPORT 2 0"	 500.000	"1 "	 1 : 0.000000
	   7038	"SUGAR LAND~6"	 230.000	   7184	"MISSOURI C~2"	 230.000	"1 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7101	"HOUSTON 88 0"	 115.000	"1 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7101	"HOUSTON 88 0"	 115.000	"2 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7101	"HOUSTON 88 0"	 115.000	"3 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7397	"ROSENBERG 0 "	 115.000	"1 "	 1 : 0.000000
	   7040	"DAYTON 0    "	 230.000	   7035	"CONROE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   7040	"DAYTON 0    "	 230.000	   7077	"BAYTOWN 2 1 "	 230.000	"1 "	 1 : 0.000000
	   7040	"DAYTON 0    "	 230.000	   7077	"BAYTOWN 2 1 "	 230.000	"2 "	 1 : 0.000000
	   7041	"DAYTON 1    "	 115.000	   7238	"LIBERTY 0   "	 115.000	"1 "	 1 : 0.000000
	   7042	"VICTORIA 2 0"	 500.000	   7018	"NURSERY 0   "	 500.000	"1 "	 1 : 0.000000
	   7043	"VICTORIA 2 1"	 230.000	   7019	"NURSERY 1   "	 230.000	"1 "	 1 : 0.000000
	   7044	"VICTORIA 2 2"	 115.000	   7001	"INEZ 0      "	 115.000	"1 "	 1 : 0.000000
	   7044	"VICTORIA 2 2"	 115.000	   7416	"VICTORIA 1 2"	 115.000	"1 "	 1 : 0.000000
	   7047	"KATY 1 0    "	 500.000	   7037	"SUGAR LAND~5"	 500.000	"1 "	 1 : 0.000000
	   7049	"KATY 1 2    "	 115.000	   7089	"HOUSTON 82 0"	 115.000	"1 "	 1 : 0.000000
	   7050	"MAGNOLIA 2 0"	 115.000	   7090	"PINEHURST 0 "	 115.000	"1 "	 1 : 0.000000
	   7050	"MAGNOLIA 2 0"	 115.000	   7090	"PINEHURST 0 "	 115.000	"2 "	 1 : 0.000000
	   7050	"MAGNOLIA 2 0"	 115.000	   7251	"HOCKLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7086	"HOUSTON 16 0"	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7181	"HOUSTON 58 0"	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"2 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"2 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"3 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"1 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"1 "	 1 : 0.000000
	   7053	"RICHMOND 1 0"	 115.000	   7348	"THOMPSONS 2 "	 115.000	"1 "	 1 : 0.000000
	   7053	"RICHMOND 1 0"	 115.000	   7348	"THOMPSONS 2 "	 115.000	"2 "	 1 : 0.000000
	   7053	"RICHMOND 1 0"	 115.000	   7348	"THOMPSONS 2 "	 115.000	"3 "	 1 : 0.000000
	   7054	"HOUSTON 11 0"	 115.000	   7086	"HOUSTON 16 0"	 115.000	"1 "	 1 : 0.000000
	   7054	"HOUSTON 11 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7055	"HOUSTON 33 0"	 115.000	   7124	"HOUSTON 34 0"	 115.000	"1 "	 1 : 0.000000
	   7055	"HOUSTON 33 0"	 115.000	   7124	"HOUSTON 34 0"	 115.000	"2 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7035	"CONROE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7156	"SPRING 2 0  "	 230.000	"1 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7058	"POINT COMF~4"	 500.000	   7042	"VICTORIA 2 0"	 500.000	"1 "	 1 : 0.000000
	   7058	"POINT COMF~4"	 500.000	   7095	"WADSWORTH 0 "	 500.000	"1 "	 1 : 0.000000
	   7059	"POINT COMF~5"	 230.000	   7407	"POINT COMF~2"	 230.000	"1 "	 1 : 0.000000
	   7067	"HOUSTON 28 0"	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7067	"HOUSTON 28 0"	 115.000	   7291	"HUMBLE 2 0  "	 115.000	"1 "	 1 : 0.000000
	   7067	"HOUSTON 28 0"	 115.000	   7344	"HOUSTON 37 0"	 115.000	"1 "	 1 : 0.000000
	   7069	"EL CAMPO 1  "	 115.000	   7413	"WHARTON 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7100	"HOUSTON 18 0"	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7317	"FRIENDSWOO~1"	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"1 "	 1 : 0.000000
	   7072	"DICKINSON 0 "	 115.000	   7084	"LEAGUE CIT~2"	 115.000	"1 "	 1 : 0.000000
	   7072	"DICKINSON 0 "	 115.000	   7084	"LEAGUE CIT~2"	 115.000	"2 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7004	"PASADENA 2 2"	 115.000	"1 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7004	"PASADENA 2 2"	 115.000	"2 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7004	"PASADENA 2 2"	 115.000	"3 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"2 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"1 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"2 "	 1 : 0.000000
	   7076	"BAYTOWN 2 0 "	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	   7077	"BAYTOWN 2 1 "	 230.000	   7282	"BAYTOWN 3 0 "	 230.000	"1 "	 1 : 0.000000
	   7078	"BAYTOWN 2 2 "	 115.000	   7279	"MONT BELVI~2"	 115.000	"1 "	 1 : 0.000000
	   7078	"BAYTOWN 2 2 "	 115.000	   7279	"MONT BELVI~2"	 115.000	"2 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7105	"DEER PARK 1 "	 230.000	"1 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7171	"TEXAS CITY~1"	 230.000	"1 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7184	"MISSOURI C~2"	 230.000	"1 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7264	"PASADENA 3 1"	 230.000	"1 "	 1 : 0.000000
	   7085	"LIVERPOOL 0 "	 115.000	   7244	"MANVEL 0    "	 115.000	"1 "	 1 : 0.000000
	   7085	"LIVERPOOL 0 "	 115.000	   7244	"MANVEL 0    "	 115.000	"2 "	 1 : 0.000000
	   7086	"HOUSTON 16 0"	 115.000	   7222	"HOUSTON 24 0"	 115.000	"1 "	 1 : 0.000000
	   7086	"HOUSTON 16 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"1 "	 1 : 0.000000
	   7086	"HOUSTON 16 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"1 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"3 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"4 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"5 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"6 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"7 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"8 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"9 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"1 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"3 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"1 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"3 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"4 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"5 "	 1 : 0.000000
	   7088	"RICHMOND 2 0"	 115.000	   7116	"WALLIS 0    "	 115.000	"1 "	 1 : 0.000000
	   7088	"RICHMOND 2 0"	 115.000	   7147	"HOUSTON 78 0"	 115.000	"1 "	 1 : 0.000000
	   7089	"HOUSTON 82 0"	 115.000	   7017	"HOUSTON 73 0"	 115.000	"1 "	 1 : 0.000000
	   7089	"HOUSTON 82 0"	 115.000	   7388	"HOUSTON 68 0"	 115.000	"1 "	 1 : 0.000000
	   7089	"HOUSTON 82 0"	 115.000	   7427	"HOUSTON 87 0"	 115.000	"1 "	 1 : 0.000000
	   7090	"PINEHURST 0 "	 115.000	   7421	"MAGNOLIA 1 1"	 115.000	"1 "	 1 : 0.000000
	   7090	"PINEHURST 0 "	 115.000	   7421	"MAGNOLIA 1 1"	 115.000	"2 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7226	"HOUSTON 35 0"	 115.000	"1 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7259	"HOUSTON 13 0"	 115.000	"1 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7259	"HOUSTON 13 0"	 115.000	"2 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7216	"HOUSTON 46 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7250	"HOUSTON 32 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7330	"HOUSTON 60 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7384	"HOUSTON 44 0"	 115.000	"1 "	 1 : 0.000000
	   7093	"HOUSTON 79 0"	 115.000	   7225	"HOUSTON 81 0"	 115.000	"1 "	 1 : 0.000000
	   7093	"HOUSTON 79 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7094	"HOUSTON 49 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"1 "	 1 : 0.000000
	   7094	"HOUSTON 49 0"	 115.000	   7388	"HOUSTON 68 0"	 115.000	"1 "	 1 : 0.000000
	   7097	"WADSWORTH 2 "	 115.000	   7153	"PALACIOS 0  "	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7103	"HOUSTON 22 0"	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7103	"HOUSTON 22 0"	 115.000	"2 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"2 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"3 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"4 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7222	"HOUSTON 24 0"	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7222	"HOUSTON 24 0"	 115.000	"2 "	 1 : 0.000000
	   7101	"HOUSTON 88 0"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"1 "	 1 : 0.000000
	   7101	"HOUSTON 88 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"1 "	 1 : 0.000000
	   7102	"TOMBALL 1 0 "	 115.000	   7177	"SPRING 7 2  "	 115.000	"1 "	 1 : 0.000000
	   7102	"TOMBALL 1 0 "	 115.000	   7177	"SPRING 7 2  "	 115.000	"2 "	 1 : 0.000000
	   7103	"HOUSTON 22 0"	 115.000	   7255	"HOUSTON 39 0"	 115.000	"1 "	 1 : 0.000000
	   7103	"HOUSTON 22 0"	 115.000	   7381	"HOUSTON 15 0"	 115.000	"1 "	 1 : 0.000000
	   7104	"DEER PARK 0 "	 500.000	   7002	"PASADENA 2 0"	 500.000	"1 "	 1 : 0.000000
	   7105	"DEER PARK 1 "	 230.000	   7187	"HOUSTON 4 1 "	 230.000	"1 "	 1 : 0.000000
	   7105	"DEER PARK 1 "	 230.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7105	"DEER PARK 1 "	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7116	"WALLIS 0    "	 115.000	   7340	"SEALY 0     "	 115.000	"1 "	 1 : 0.000000
	   7116	"WALLIS 0    "	 115.000	   7364	"EAST BERNA~1"	 115.000	"1 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"2 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"2 "	 1 : 0.000000
	   7118	"SPRING 4 0  "	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7119	"SOUTH HOUS~1"	 115.000	   7259	"HOUSTON 13 0"	 115.000	"1 "	 1 : 0.000000
	   7119	"SOUTH HOUS~1"	 115.000	   7318	"HOUSTON 17 0"	 115.000	"1 "	 1 : 0.000000
	   7120	"HOUSTON 3 0 "	 115.000	   7248	"HOUSTON 74 0"	 115.000	"1 "	 1 : 0.000000
	   7120	"HOUSTON 3 0 "	 115.000	   7396	"HOUSTON 91 0"	 115.000	"1 "	 1 : 0.000000
	   7120	"HOUSTON 3 0 "	 115.000	   7396	"HOUSTON 91 0"	 115.000	"2 "	 1 : 0.000000
	   7123	"SEADRIFT 0  "	 115.000	   7071	"PORT O CON~1"	 115.000	"1 "	 1 : 0.000000
	   7123	"SEADRIFT 0  "	 115.000	   7153	"PALACIOS 0  "	 115.000	"1 "	 1 : 0.000000
	   7124	"HOUSTON 34 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"1 "	 1 : 0.000000
	   7125	"SUGAR LAND~2"	 500.000	   7331	"PASADENA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7038	"SUGAR LAND~6"	 230.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7038	"SUGAR LAND~6"	 230.000	"2 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7423	"ALVIN 1     "	 230.000	"1 "	 1 : 0.000000
	   7129	"LOLITA 0    "	 115.000	   7060	"POINT COMF~6"	 115.000	"1 "	 1 : 0.000000
	   7130	"LAPORTE 0   "	 500.000	   7104	"DEER PARK 0 "	 500.000	"1 "	 1 : 0.000000
	   7131	"LAPORTE 1   "	 230.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	 1 : 0.000000
	   7131	"LAPORTE 1   "	 230.000	   7278	"MONT BELVI~1"	 230.000	"1 "	 1 : 0.000000
	   7131	"LAPORTE 1   "	 230.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	 1 : 0.000000
	   7132	"LAPORTE 2   "	 115.000	   7283	"BAYTOWN 3 1 "	 115.000	"1 "	 1 : 0.000000
	   7143	"NEW CANEY 0 "	 115.000	   7173	"KINGWOOD 2 0"	 115.000	"1 "	 1 : 0.000000
	   7143	"NEW CANEY 0 "	 115.000	   7238	"LIBERTY 0   "	 115.000	"1 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7119	"SOUTH HOUS~1"	 115.000	"1 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7119	"SOUTH HOUS~1"	 115.000	"2 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"2 "	 1 : 0.000000
	   7145	"HOUSTON 2 0 "	 115.000	   7234	"PORTER 0    "	 115.000	"1 "	 1 : 0.000000
	   7145	"HOUSTON 2 0 "	 115.000	   7243	"CROSBY 0    "	 115.000	"1 "	 1 : 0.000000
	   7145	"HOUSTON 2 0 "	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7147	"HOUSTON 78 0"	 115.000	   7028	"HOUSTON 72 0"	 115.000	"1 "	 1 : 0.000000
	   7147	"HOUSTON 78 0"	 115.000	   7028	"HOUSTON 72 0"	 115.000	"2 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7298	"HOUSTON 62 0"	 115.000	"1 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"1 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"2 "	 1 : 0.000000
	   7149	"BLOOMINGTO~1"	 115.000	   7001	"INEZ 0      "	 115.000	"1 "	 1 : 0.000000
	   7149	"BLOOMINGTO~1"	 115.000	   7408	"POINT COMF~3"	 115.000	"1 "	 1 : 0.000000
	   7150	"WILLIS 2 0  "	 230.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	 1 : 0.000000
	   7150	"WILLIS 2 0  "	 230.000	   7390	"WILLIS 1 1  "	 230.000	"2 "	 1 : 0.000000
	   7150	"WILLIS 2 0  "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7151	"WILLIS 2 1  "	 115.000	   7254	"CONROE 3 0  "	 115.000	"1 "	 1 : 0.000000
	   7152	"HOUSTON 51 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"1 "	 1 : 0.000000
	   7152	"HOUSTON 51 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"2 "	 1 : 0.000000
	   7154	"CONROE 4 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"1 "	 1 : 0.000000
	   7154	"CONROE 4 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"2 "	 1 : 0.000000
	   7154	"CONROE 4 0  "	 115.000	   7411	"SPRING 3 0  "	 115.000	"1 "	 1 : 0.000000
	   7155	"HOUSTON 52 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7155	"HOUSTON 52 0"	 115.000	   7316	"HOUSTON 38 0"	 115.000	"1 "	 1 : 0.000000
	   7156	"SPRING 2 0  "	 230.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	 1 : 0.000000
	   7156	"SPRING 2 0  "	 230.000	   7367	"CHANNELVIE~2"	 230.000	"2 "	 1 : 0.000000
	   7157	"SPRING 2 1  "	 115.000	   7295	"HOUSTON 42 0"	 115.000	"1 "	 1 : 0.000000
	   7157	"SPRING 2 1  "	 115.000	   7295	"HOUSTON 42 0"	 115.000	"2 "	 1 : 0.000000
	   7158	"KINGWOOD 1 0"	 115.000	   7291	"HUMBLE 2 0  "	 115.000	"1 "	 1 : 0.000000
	   7158	"KINGWOOD 1 0"	 115.000	   7394	"HUFFMAN 0   "	 115.000	"1 "	 1 : 0.000000
	   7158	"KINGWOOD 1 0"	 115.000	   7394	"HUFFMAN 0   "	 115.000	"2 "	 1 : 0.000000
	   7159	"HOUSTON 5 0 "	 500.000	   7175	"SPRING 7 0  "	 500.000	"1 "	 1 : 0.000000
	   7159	"HOUSTON 5 0 "	 500.000	   7227	"HOUSTON 90 0"	 500.000	"1 "	 1 : 0.000000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"2 "	 1 : 0.000000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"3 "	 1 : 0.000000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"4 "	 1 : 0.000000
	   7171	"TEXAS CITY~1"	 230.000	   7073	"GALVESTON ~1"	 230.000	"1 "	 1 : 0.000000
	   7171	"TEXAS CITY~1"	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7173	"KINGWOOD 2 0"	 115.000	   7158	"KINGWOOD 1 0"	 115.000	"1 "	 1 : 0.000000
	   7173	"KINGWOOD 2 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7174	"HOUSTON 8 0 "	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"1 "	 1 : 0.000000
	   7174	"HOUSTON 8 0 "	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"2 "	 1 : 0.000000
	   7174	"HOUSTON 8 0 "	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7175	"SPRING 7 0  "	 500.000	   7389	"WILLIS 1 0  "	 500.000	"1 "	 1 : 0.000000
	   7176	"SPRING 7 1  "	 230.000	   7156	"SPRING 2 0  "	 230.000	"1 "	 1 : 0.000000
	   7176	"SPRING 7 1  "	 230.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7176	"SPRING 7 1  "	 230.000	   7409	"KATY 2 0    "	 230.000	"1 "	 1 : 0.000000
	   7177	"SPRING 7 2  "	 115.000	   7118	"SPRING 4 0  "	 115.000	"1 "	 1 : 0.000000
	   7177	"SPRING 7 2  "	 115.000	   7118	"SPRING 4 0  "	 115.000	"2 "	 1 : 0.000000
	   7178	"HOUSTON 41 0"	 115.000	   7148	"HOUSTON 40 0"	 115.000	"1 "	 1 : 0.000000
	   7178	"HOUSTON 41 0"	 115.000	   7148	"HOUSTON 40 0"	 115.000	"2 "	 1 : 0.000000
	   7178	"HOUSTON 41 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7179	"FRESNO 0    "	 115.000	   7244	"MANVEL 0    "	 115.000	"1 "	 1 : 0.000000
	   7179	"FRESNO 0    "	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7179	"FRESNO 0    "	 115.000	   7336	"STAFFORD 0  "	 115.000	"1 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7298	"HOUSTON 62 0"	 115.000	"1 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7298	"HOUSTON 62 0"	 115.000	"2 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"1 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"2 "	 1 : 0.000000
	   7182	"PATTISON 0  "	 115.000	   7237	"FULSHEAR 0  "	 115.000	"1 "	 1 : 0.000000
	   7183	"HOUSTON 77 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"1 "	 1 : 0.000000
	   7186	"HOUSTON 4 0 "	 500.000	   7341	"KATY 3 0    "	 500.000	"1 "	 1 : 0.000000
	   7187	"HOUSTON 4 1 "	 230.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	 1 : 0.000000
	   7187	"HOUSTON 4 1 "	 230.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"1 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"2 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"3 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"4 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"1 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"2 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"3 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"4 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"5 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"6 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"7 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"8 "	 1 : 0.000000
	   7198	"TOMBALL 2 0 "	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	 1 : 0.000000
	   7198	"TOMBALL 2 0 "	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	 1 : 0.000000
	   7198	"TOMBALL 2 0 "	 115.000	   7225	"HOUSTON 81 0"	 115.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   6062	"BRENHAM 0   "	 500.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   6062	"BRENHAM 0   "	 500.000	"2 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   7047	"KATY 1 0    "	 500.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   7159	"HOUSTON 5 0 "	 500.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   7331	"PASADENA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7203	"WEST COLUM~1"	 115.000	   7247	"DAMON 0     "	 115.000	"1 "	 1 : 0.000000
	   7203	"WEST COLUM~1"	 115.000	   7313	"LAKE JACKS~2"	 115.000	"1 "	 1 : 0.000000
	   7204	"BAYTOWN 1 0 "	 500.000	   7076	"BAYTOWN 2 0 "	 500.000	"1 "	 1 : 0.000000
	   7204	"BAYTOWN 1 0 "	 500.000	   7428	"FREEPORT 2 0"	 500.000	"1 "	 1 : 0.000000
	   7205	"BAYTOWN 1 1 "	 230.000	   7073	"GALVESTON ~1"	 230.000	"1 "	 1 : 0.000000
	   7206	"BAYTOWN 1 2 "	 115.000	   7078	"BAYTOWN 2 2 "	 115.000	"1 "	 1 : 0.000000
	   7206	"BAYTOWN 1 2 "	 115.000	   7294	"PORT BOLIV~1"	 115.000	"1 "	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7273	"TEXAS CITY~3"	 115.000	"1 "	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"1 "	 1 : 0.000000
	   7214	"HOUSTON 27 0"	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7214	"HOUSTON 27 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	 1 : 0.000000
	   7215	"SPRING 5 0  "	 115.000	   7057	"SPRING 8 1  "	 115.000	"1 "	 1 : 0.000000
	   7215	"SPRING 5 0  "	 115.000	   7057	"SPRING 8 1  "	 115.000	"2 "	 1 : 0.000000
	   7215	"SPRING 5 0  "	 115.000	   7431	"CONROE 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7216	"HOUSTON 46 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"1 "	 1 : 0.000000
	   7216	"HOUSTON 46 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7216	"HOUSTON 46 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"1 "	 1 : 0.000000
	   7217	"HOUSTON 23 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"1 "	 1 : 0.000000
	   7218	"MONTGOMERY 0"	 115.000	   8009	"PLANTERSVI~1"	 115.000	"1 "	 1 : 0.000000
	   7219	"HUNGERFORD 0"	 115.000	   7237	"FULSHEAR 0  "	 115.000	"1 "	 1 : 0.000000
	   7220	"HOUSTON 84 0"	 115.000	   7396	"HOUSTON 91 0"	 115.000	"1 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7093	"HOUSTON 79 0"	 115.000	"1 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7093	"HOUSTON 79 0"	 115.000	"2 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7220	"HOUSTON 84 0"	 115.000	"1 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7220	"HOUSTON 84 0"	 115.000	"2 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7296	"HOUSTON 85 0"	 115.000	"1 "	 1 : 0.000000
	   7222	"HOUSTON 24 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"1 "	 1 : 0.000000
	   7222	"HOUSTON 24 0"	 115.000	   7362	"HOUSTON 61 0"	 115.000	"1 "	 1 : 0.000000
	   7223	"HOUSTON 76 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7223	"HOUSTON 76 0"	 115.000	   7425	"HOUSTON 86 0"	 115.000	"1 "	 1 : 0.000000
	   7224	"HOUSTON 43 0"	 115.000	   7248	"HOUSTON 74 0"	 115.000	"1 "	 1 : 0.000000
	   7224	"HOUSTON 43 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"1 "	 1 : 0.000000
	   7225	"HOUSTON 81 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7240	"HOUSTON 63 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7250	"HOUSTON 32 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"1 "	 1 : 0.000000
	   7227	"HOUSTON 90 0"	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	   7228	"HOUSTON 90 1"	 230.000	   7048	"KATY 1 1    "	 230.000	"1 "	 1 : 0.000000
	   7230	"BEASLEY 0   "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"1 "	 1 : 0.000000
	   7231	"HOUSTON 7 0 "	 115.000	   7403	"PASADENA 4 0"	 115.000	"1 "	 1 : 0.000000
	   7231	"HOUSTON 7 0 "	 115.000	   7403	"PASADENA 4 0"	 115.000	"2 "	 1 : 0.000000
	   7232	"LA MARQUE 0 "	 115.000	   7172	"TEXAS CITY~2"	 115.000	"1 "	 1 : 0.000000
	   7232	"LA MARQUE 0 "	 115.000	   7172	"TEXAS CITY~2"	 115.000	"2 "	 1 : 0.000000
	   7233	"WALLER 0    "	 115.000	   7010	"PRAIRIE VI~1"	 115.000	"1 "	 1 : 0.000000
	   7233	"WALLER 0    "	 115.000	   7251	"HOCKLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7234	"PORTER 0    "	 115.000	   7143	"NEW CANEY 0 "	 115.000	"1 "	 1 : 0.000000
	   7235	"CYPRESS 2 0 "	 115.000	   7315	"KATY 4 0    "	 115.000	"1 "	 1 : 0.000000
	   7235	"CYPRESS 2 0 "	 115.000	   7315	"KATY 4 0    "	 115.000	"2 "	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7411	"SPRING 3 0  "	 115.000	"1 "	 1 : 0.000000
	   7237	"FULSHEAR 0  "	 115.000	   7088	"RICHMOND 2 0"	 115.000	"1 "	 1 : 0.000000
	   7237	"FULSHEAR 0  "	 115.000	   7247	"DAMON 0     "	 115.000	"1 "	 1 : 0.000000
	   7238	"LIBERTY 0   "	 115.000	   7392	"BAYTOWN 4 0 "	 115.000	"1 "	 1 : 0.000000
	   7239	"WINNIE 0    "	 115.000	   7392	"BAYTOWN 4 0 "	 115.000	"1 "	 1 : 0.000000
	   7241	"HOUSTON 70 0"	 115.000	   7093	"HOUSTON 79 0"	 115.000	"1 "	 1 : 0.000000
	   7241	"HOUSTON 70 0"	 115.000	   7362	"HOUSTON 61 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7117	"HOUSTON 67 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7117	"HOUSTON 67 0"	 115.000	"2 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7181	"HOUSTON 58 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7295	"HOUSTON 42 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7319	"HOUSTON 66 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7319	"HOUSTON 66 0"	 115.000	"2 "	 1 : 0.000000
	   7243	"CROSBY 0    "	 115.000	   7054	"HOUSTON 11 0"	 115.000	"1 "	 1 : 0.000000
	   7244	"MANVEL 0    "	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7225	"HOUSTON 81 0"	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7251	"HOCKLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"2 "	 1 : 0.000000
	   7248	"HOUSTON 74 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"1 "	 1 : 0.000000
	   7248	"HOUSTON 74 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"2 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7217	"HOUSTON 23 0"	 115.000	"1 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7255	"HOUSTON 39 0"	 115.000	"1 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7255	"HOUSTON 39 0"	 115.000	"2 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7344	"HOUSTON 37 0"	 115.000	"1 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7344	"HOUSTON 37 0"	 115.000	"2 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7055	"HOUSTON 33 0"	 115.000	"1 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7055	"HOUSTON 33 0"	 115.000	"2 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"1 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"2 "	 1 : 0.000000
	   7251	"HOCKLEY 0   "	 115.000	   7235	"CYPRESS 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7253	"ANGLETON 1  "	 115.000	   7412	"DANBURY 0   "	 115.000	"1 "	 1 : 0.000000
	   7253	"ANGLETON 1  "	 115.000	   7412	"DANBURY 0   "	 115.000	"2 "	 1 : 0.000000
	   7254	"CONROE 3 0  "	 115.000	   7011	"CONROE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"2 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"1 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"2 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"3 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"4 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7052	"MISSOURI C~1"	 115.000	"1 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7052	"MISSOURI C~1"	 115.000	"2 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	 1 : 0.000000
	   7257	"PEARLAND 1 0"	 115.000	   7317	"FRIENDSWOO~1"	 115.000	"1 "	 1 : 0.000000
	   7257	"PEARLAND 1 0"	 115.000	   7317	"FRIENDSWOO~1"	 115.000	"2 "	 1 : 0.000000
	   7259	"HOUSTON 13 0"	 115.000	   7403	"PASADENA 4 0"	 115.000	"1 "	 1 : 0.000000
	   7259	"HOUSTON 13 0"	 115.000	   7403	"PASADENA 4 0"	 115.000	"2 "	 1 : 0.000000
	   7260	"CHANNELVI~15"	 115.000	   7243	"CROSBY 0    "	 115.000	"1 "	 1 : 0.000000
	   7260	"CHANNELVI~15"	 115.000	   7243	"CROSBY 0    "	 115.000	"2 "	 1 : 0.000000
	   7261	"BAY CITY 0  "	 230.000	   7096	"WADSWORTH 1 "	 230.000	"1 "	 1 : 0.000000
	   7261	"BAY CITY 0  "	 230.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	 1 : 0.000000
	   7262	"BAY CITY 1  "	 115.000	   7302	"SWEENY 0    "	 115.000	"1 "	 1 : 0.000000
	   7263	"PASADENA 3 0"	 500.000	   7130	"LAPORTE 0   "	 500.000	"1 "	 1 : 0.000000
	   7263	"PASADENA 3 0"	 500.000	   7204	"BAYTOWN 1 0 "	 500.000	"1 "	 1 : 0.000000
	   7264	"PASADENA 3 1"	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"1 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"2 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"3 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"4 "	 1 : 0.000000
	   7271	"BROOKSHIRE 0"	 115.000	   7340	"SEALY 0     "	 115.000	"1 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7026	"BACLIFF 0   "	 115.000	"1 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7026	"BACLIFF 0   "	 115.000	"2 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7232	"LA MARQUE 0 "	 115.000	"1 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7405	"GALVESTON ~3"	 115.000	"1 "	 1 : 0.000000
	   7274	"VICTORIA 3 0"	 230.000	   4181	"TAFT 1 0    "	 230.000	"1 "	 1 : 0.000000
	   7274	"VICTORIA 3 0"	 230.000	   7029	"PORT LAVAC~1"	 230.000	"1 "	 1 : 0.000000
	   7275	"VICTORIA 3 1"	 115.000	   4029	"FANNIN 1    "	 115.000	"1 "	 1 : 0.000000
	   7276	"HOUSTON 36 0"	 115.000	   7051	"HOUSTON 29 0"	 115.000	"1 "	 1 : 0.000000
	   7276	"HOUSTON 36 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7277	"GANADO 0    "	 115.000	   7129	"LOLITA 0    "	 115.000	"1 "	 1 : 0.000000
	   7277	"GANADO 0    "	 115.000	   7337	"EDNA 0      "	 115.000	"1 "	 1 : 0.000000
	   7282	"BAYTOWN 3 0 "	 230.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7282	"BAYTOWN 3 0 "	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7282	"BAYTOWN 3 0 "	 230.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	 1 : 0.000000
	   7290	"SPRING 6 0  "	 115.000	   7102	"TOMBALL 1 0 "	 115.000	"1 "	 1 : 0.000000
	   7291	"HUMBLE 2 0  "	 115.000	   7295	"HOUSTON 42 0"	 115.000	"1 "	 1 : 0.000000
	   7292	"HOUSTON 69 0"	 115.000	   7223	"HOUSTON 76 0"	 115.000	"1 "	 1 : 0.000000
	   7292	"HOUSTON 69 0"	 115.000	   7223	"HOUSTON 76 0"	 115.000	"2 "	 1 : 0.000000
	   7293	"SANTA FE 2 0"	 115.000	   7213	"SANTA FE 1 0"	 115.000	"1 "	 1 : 0.000000
	   7294	"PORT BOLIV~1"	 115.000	   7239	"WINNIE 0    "	 115.000	"1 "	 1 : 0.000000
	   7294	"PORT BOLIV~1"	 115.000	   7405	"GALVESTON ~3"	 115.000	"1 "	 1 : 0.000000
	   7295	"HOUSTON 42 0"	 115.000	   7178	"HOUSTON 41 0"	 115.000	"1 "	 1 : 0.000000
	   7296	"HOUSTON 85 0"	 115.000	   7427	"HOUSTON 87 0"	 115.000	"1 "	 1 : 0.000000
	   7297	"HOUSTON 50 0"	 115.000	   7384	"HOUSTON 44 0"	 115.000	"1 "	 1 : 0.000000
	   7298	"HOUSTON 62 0"	 115.000	   7362	"HOUSTON 61 0"	 115.000	"1 "	 1 : 0.000000
	   7298	"HOUSTON 62 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7300	"CONROE 2 0  "	 115.000	   7143	"NEW CANEY 0 "	 115.000	"1 "	 1 : 0.000000
	   7300	"CONROE 2 0  "	 115.000	   7154	"CONROE 4 0  "	 115.000	"1 "	 1 : 0.000000
	   7301	"WEBSTER 0   "	 115.000	   7174	"HOUSTON 8 0 "	 115.000	"1 "	 1 : 0.000000
	   7301	"WEBSTER 0   "	 115.000	   7318	"HOUSTON 17 0"	 115.000	"1 "	 1 : 0.000000
	   7302	"SWEENY 0    "	 115.000	   7426	"BRAZORIA 0  "	 115.000	"1 "	 1 : 0.000000
	   7303	"BLESSING 0  "	 115.000	   7129	"LOLITA 0    "	 115.000	"1 "	 1 : 0.000000
	   7303	"BLESSING 0  "	 115.000	   7393	"VAN VLECK 0 "	 115.000	"1 "	 1 : 0.000000
	   7304	"WHARTON 1 0 "	 500.000	   7058	"POINT COMF~4"	 500.000	"1 "	 1 : 0.000000
	   7304	"WHARTON 1 0 "	 500.000	   7095	"WADSWORTH 0 "	 500.000	"1 "	 1 : 0.000000
	   7305	"WHARTON 1 1 "	 230.000	   7068	"EL CAMPO 0  "	 230.000	"1 "	 1 : 0.000000
	   7305	"WHARTON 1 1 "	 230.000	   7327	"NEWGULF 0   "	 230.000	"1 "	 1 : 0.000000
	   7306	"WHARTON 1 2 "	 115.000	   7413	"WHARTON 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7306	"WHARTON 1 2 "	 115.000	   7413	"WHARTON 2 0 "	 115.000	"2 "	 1 : 0.000000
	   7312	"LAKE JACKS~1"	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7312	"LAKE JACKS~1"	 230.000	   7321	"FREEPORT 1 1"	 230.000	"1 "	 1 : 0.000000
	   7312	"LAKE JACKS~1"	 230.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	 1 : 0.000000
	   7313	"LAKE JACKS~2"	 115.000	   7253	"ANGLETON 1  "	 115.000	"1 "	 1 : 0.000000
	   7313	"LAKE JACKS~2"	 115.000	   7430	"FREEPORT 2 2"	 115.000	"1 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7049	"KATY 1 2    "	 115.000	"1 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7049	"KATY 1 2    "	 115.000	"2 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7049	"KATY 1 2    "	 115.000	"3 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7271	"BROOKSHIRE 0"	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7383	"ROSHARON 0  "	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7383	"ROSHARON 0  "	 115.000	"2 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"1 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"2 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"3 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"4 "	 1 : 0.000000
	   7318	"HOUSTON 17 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7319	"HOUSTON 66 0"	 115.000	   7177	"SPRING 7 2  "	 115.000	"1 "	 1 : 0.000000
	   7319	"HOUSTON 66 0"	 115.000	   7177	"SPRING 7 2  "	 115.000	"2 "	 1 : 0.000000
	   7320	"FREEPORT 1 0"	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	   7322	"FREEPORT 1 2"	 115.000	   7380	"FREEPORT 3 0"	 115.000	"1 "	 1 : 0.000000
	   7327	"NEWGULF 0   "	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7328	"NEWGULF 1   "	 115.000	   7339	"NEEDVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   7330	"HOUSTON 60 0"	 115.000	   7152	"HOUSTON 51 0"	 115.000	"1 "	 1 : 0.000000
	   7330	"HOUSTON 60 0"	 115.000	   7152	"HOUSTON 51 0"	 115.000	"2 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"1 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"2 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"3 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"4 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"5 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"6 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"1 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"2 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"3 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"4 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7418	"HOUSTON 65 0"	 115.000	"2 "	 1 : 0.000000
	   7337	"EDNA 0      "	 115.000	   6122	"HALLETTSVI~1"	 115.000	"1 "	 1 : 0.000000
	   7339	"NEEDVILLE 0 "	 115.000	   7247	"DAMON 0     "	 115.000	"1 "	 1 : 0.000000
	   7340	"SEALY 0     "	 115.000	   7314	"BELLVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   7341	"KATY 3 0    "	 500.000	   7304	"WHARTON 1 0 "	 500.000	"1 "	 1 : 0.000000
	   7342	"KATY 3 1    "	 230.000	   7048	"KATY 1 1    "	 230.000	"1 "	 1 : 0.000000
	   7342	"KATY 3 1    "	 230.000	   7409	"KATY 2 0    "	 230.000	"1 "	 1 : 0.000000
	   7342	"KATY 3 1    "	 230.000	   7409	"KATY 2 0    "	 230.000	"2 "	 1 : 0.000000
	   7343	"KATY 3 2    "	 115.000	   7012	"SIMONTON 0  "	 115.000	"1 "	 1 : 0.000000
	   7344	"HOUSTON 37 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7214	"HOUSTON 27 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7214	"HOUSTON 27 0"	 115.000	"2 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"2 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"2 "	 1 : 0.000000
	   7346	"THOMPSONS 0 "	 500.000	   7125	"SUGAR LAND~2"	 500.000	"1 "	 1 : 0.000000
	   7346	"THOMPSONS 0 "	 500.000	   7186	"HOUSTON 4 0 "	 500.000	"1 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7184	"MISSOURI C~2"	 230.000	"1 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7184	"MISSOURI C~2"	 230.000	"2 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7184	"MISSOURI C~2"	 230.000	"3 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7362	"HOUSTON 61 0"	 115.000	   7248	"HOUSTON 74 0"	 115.000	"1 "	 1 : 0.000000
	   7362	"HOUSTON 61 0"	 115.000	   7330	"HOUSTON 60 0"	 115.000	"1 "	 1 : 0.000000
	   7364	"EAST BERNA~1"	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"1 "	 1 : 0.000000
	   7365	"HOUSTON 20 0"	 115.000	   7381	"HOUSTON 15 0"	 115.000	"1 "	 1 : 0.000000
	   7366	"CHANNELVIE~1"	 500.000	   7002	"PASADENA 2 0"	 500.000	"1 "	 1 : 0.000000
	   7366	"CHANNELVIE~1"	 500.000	   7400	"HOUSTON 6 0 "	 500.000	"1 "	 1 : 0.000000
	   7367	"CHANNELVIE~2"	 230.000	   7278	"MONT BELVI~1"	 230.000	"1 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7016	"HOUSTON 9 0 "	 115.000	"1 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7016	"HOUSTON 9 0 "	 115.000	"2 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7016	"HOUSTON 9 0 "	 115.000	"3 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7260	"CHANNELVI~15"	 115.000	"1 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7260	"CHANNELVI~15"	 115.000	"2 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7260	"CHANNELVI~15"	 115.000	"3 "	 1 : 0.000000
	   7380	"FREEPORT 3 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"1 "	 1 : 0.000000
	   7381	"HOUSTON 15 0"	 115.000	   7145	"HOUSTON 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7383	"ROSHARON 0  "	 115.000	   7185	"MISSOURI C~3"	 115.000	"1 "	 1 : 0.000000
	   7383	"ROSHARON 0  "	 115.000	   7185	"MISSOURI C~3"	 115.000	"2 "	 1 : 0.000000
	   7384	"HOUSTON 44 0"	 115.000	   7224	"HOUSTON 43 0"	 115.000	"1 "	 1 : 0.000000
	   7385	"HOUSTON 75 0"	 115.000	   7181	"HOUSTON 58 0"	 115.000	"1 "	 1 : 0.000000
	   7385	"HOUSTON 75 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7386	"HOUSTON 71 0"	 115.000	   7147	"HOUSTON 78 0"	 115.000	"1 "	 1 : 0.000000
	   7386	"HOUSTON 71 0"	 115.000	   7147	"HOUSTON 78 0"	 115.000	"2 "	 1 : 0.000000
	   7388	"HOUSTON 68 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"1 "	 1 : 0.000000
	   7388	"HOUSTON 68 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"2 "	 1 : 0.000000
	   7389	"WILLIS 1 0  "	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   7391	"WILLIS 1 2  "	 115.000	   7128	"CONROE 7 0  "	 115.000	"1 "	 1 : 0.000000
	   7392	"BAYTOWN 4 0 "	 115.000	   7279	"MONT BELVI~2"	 115.000	"1 "	 1 : 0.000000
	   7393	"VAN VLECK 0 "	 115.000	   7203	"WEST COLUM~1"	 115.000	"1 "	 1 : 0.000000
	   7394	"HUFFMAN 0   "	 115.000	   7041	"DAYTON 1    "	 115.000	"1 "	 1 : 0.000000
	   7394	"HUFFMAN 0   "	 115.000	   7041	"DAYTON 1    "	 115.000	"2 "	 1 : 0.000000
	   7396	"HOUSTON 91 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"1 "	 1 : 0.000000
	   7396	"HOUSTON 91 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"2 "	 1 : 0.000000
	   7396	"HOUSTON 91 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"3 "	 1 : 0.000000
	   7397	"ROSENBERG 0 "	 115.000	   7230	"BEASLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7399	"HOUSTON 45 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"1 "	 1 : 0.000000
	   7399	"HOUSTON 45 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"2 "	 1 : 0.000000
	   7400	"HOUSTON 6 0 "	 500.000	   7331	"PASADENA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7401	"HOUSTON 6 1 "	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7401	"HOUSTON 6 1 "	 230.000	   7409	"KATY 2 0    "	 230.000	"1 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"1 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"2 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"1 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"2 "	 1 : 0.000000
	   7405	"GALVESTON ~3"	 115.000	   7074	"GALVESTON ~2"	 115.000	"1 "	 1 : 0.000000
	   7406	"POINT COMF~1"	 500.000	   7058	"POINT COMF~4"	 500.000	"1 "	 1 : 0.000000
	   7408	"POINT COMF~3"	 115.000	   7071	"PORT O CON~1"	 115.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7038	"SUGAR LAND~6"	 230.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7038	"SUGAR LAND~6"	 230.000	"2 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7228	"HOUSTON 90 1"	 230.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7411	"SPRING 3 0  "	 115.000	   7215	"SPRING 5 0  "	 115.000	"1 "	 1 : 0.000000
	   7411	"SPRING 3 0  "	 115.000	   7290	"SPRING 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	   7085	"LIVERPOOL 0 "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	   7085	"LIVERPOOL 0 "	 115.000	"2 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"1 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"2 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"1 "	 1 : 0.000000
	   7414	"VICTORIA 1 0"	 500.000	   7406	"POINT COMF~1"	 500.000	"1 "	 1 : 0.000000
	   7415	"VICTORIA 1 1"	 230.000	   7029	"PORT LAVAC~1"	 230.000	"1 "	 1 : 0.000000
	   7417	"HOUSTON 64 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7417	"HOUSTON 64 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"2 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"1 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"2 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"3 "	 1 : 0.000000
	   7420	"MAGNOLIA 1 0"	 230.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7421	"MAGNOLIA 1 1"	 115.000	   7218	"MONTGOMERY 0"	 115.000	"1 "	 1 : 0.000000
	   7422	"ALVIN 0     "	 500.000	   7095	"WADSWORTH 0 "	 500.000	"1 "	 1 : 0.000000
	   7423	"ALVIN 1     "	 230.000	   7083	"LEAGUE CIT~1"	 230.000	"1 "	 1 : 0.000000
	   7424	"ALVIN 2     "	 115.000	   7293	"SANTA FE 2 0"	 115.000	"1 "	 1 : 0.000000
	   7425	"HOUSTON 86 0"	 115.000	   7246	"HOUSTON 89 0"	 115.000	"1 "	 1 : 0.000000
	   7426	"BRAZORIA 0  "	 115.000	   7203	"WEST COLUM~1"	 115.000	"1 "	 1 : 0.000000
	   7427	"HOUSTON 87 0"	 115.000	   7120	"HOUSTON 3 0 "	 115.000	"1 "	 1 : 0.000000
	   7427	"HOUSTON 87 0"	 115.000	   7120	"HOUSTON 3 0 "	 115.000	"2 "	 1 : 0.000000
	   7431	"CONROE 6 0  "	 115.000	   7036	"CONROE 5 1  "	 115.000	"1 "	 1 : 0.000000
	   7431	"CONROE 6 0  "	 115.000	   7036	"CONROE 5 1  "	 115.000	"2 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8003	"CENTERVILL~1"	 115.000	"1 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8037	"MIDWAY 0    "	 115.000	"1 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8141	"HEARNE 0    "	 115.000	"1 "	 1 : 0.000000
	   8002	"ARP 0       "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8003	"CENTERVILL~1"	 115.000	   8001	"NORMANGEE 0 "	 115.000	"1 "	 1 : 0.000000
	   8004	"LUFKIN 3 0  "	 230.000	   7150	"WILLIS 2 0  "	 230.000	"1 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"1 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"2 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8007	"BULLARD 0   "	 115.000	"1 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8007	"BULLARD 0   "	 115.000	   8017	"FRANKSTON 0 "	 115.000	"1 "	 1 : 0.000000
	   8008	"CHANDLER 0  "	 115.000	   8053	"ATHENS 1 0  "	 115.000	"1 "	 1 : 0.000000
	   8009	"PLANTERSVI~1"	 115.000	   8104	"NAVASOTA 0  "	 115.000	"1 "	 1 : 0.000000
	   8010	"MARQUEZ 0   "	 115.000	   8001	"NORMANGEE 0 "	 115.000	"1 "	 1 : 0.000000
	   8010	"MARQUEZ 0   "	 115.000	   8103	"JEWETT 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8012	"ANDERSON 0  "	 115.000	   8032	"SHIRO 2     "	 115.000	"1 "	 1 : 0.000000
	   8013	"MINEOLA 0   "	 115.000	   8039	"VAN 0       "	 115.000	"1 "	 1 : 0.000000
	   8013	"MINEOLA 0   "	 115.000	   8136	"YANTIS 0    "	 115.000	"1 "	 1 : 0.000000
	   8014	"LOVELADY 0  "	 115.000	   8037	"MIDWAY 0    "	 115.000	"1 "	 1 : 0.000000
	   8015	"HUNTINGTON 0"	 115.000	   8150	"ZAVALLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8122	"BRYAN 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8152	"BRYAN 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8017	"FRANKSTON 0 "	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8018	"TYLER 4 0   "	 230.000	   8133	"TYLER 7 0   "	 230.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"2 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8029	"GRAND SALI~1"	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8041	"NACOGDOCHE~2"	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8119	"HENDERSON ~1"	 115.000	"1 "	 1 : 0.000000
	   8022	"ETOILE 0    "	 115.000	   8021	"GARRISON 0  "	 115.000	"1 "	 1 : 0.000000
	   8022	"ETOILE 0    "	 115.000	   8150	"ZAVALLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8023	"LUFKIN 1 0  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8023	"LUFKIN 1 0  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"2 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8055	"RUSK 0      "	 115.000	"1 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8121	"JACKSONVIL~7"	 115.000	"1 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8151	"GRAPELAND 0 "	 115.000	"1 "	 1 : 0.000000
	   8026	"LINDALE 0   "	 115.000	   8013	"MINEOLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8026	"LINDALE 0   "	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8028	"OVERTON 0   "	 115.000	   8002	"ARP 0       "	 115.000	"1 "	 1 : 0.000000
	   8030	"SHIRO 0     "	 500.000	   7389	"WILLIS 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8066	"DIKE 0      "	 115.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8124	"CUMBY 0     "	 115.000	"1 "	 1 : 0.000000
	   8039	"VAN 0       "	 115.000	   8081	"TYLER 9 0   "	 115.000	"1 "	 1 : 0.000000
	   8040	"MURCHISON 0 "	 115.000	   8072	"PALESTINE ~2"	 115.000	"1 "	 1 : 0.000000
	   8041	"NACOGDOCHE~2"	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8043	"FAIRFIELD ~1"	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"2 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8091	"WORTHAM 0   "	 115.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8144	"STREETMAN 0 "	 115.000	"1 "	 1 : 0.000000
	   8053	"ATHENS 1 0  "	 115.000	   8065	"TRINIDAD 2 0"	 115.000	"1 "	 1 : 0.000000
	   8053	"ATHENS 1 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8054	"BUFFALO 0   "	 115.000	   8092	"OAKWOOD 0   "	 115.000	"1 "	 1 : 0.000000
	   8055	"RUSK 0      "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8056	"WINONA 0    "	 115.000	   8089	"TYLER 3 0   "	 115.000	"1 "	 1 : 0.000000
	   8056	"WINONA 0    "	 115.000	   8138	"TYLER 1 0   "	 115.000	"1 "	 1 : 0.000000
	   8057	"FAIRFIELD~10"	 500.000	   8112	"JACKSONVIL~1"	 500.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8068	"JEWETT 1 1  "	 230.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8062	"CUSHING 2 0 "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8063	"NACOGDOCHE~3"	 115.000	   8125	"NACOGDOCHE~1"	 115.000	"1 "	 1 : 0.000000
	   8064	"FAIRFIELD~15"	 115.000	   8059	"FAIRFIELD~12"	 115.000	"1 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"1 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"2 "	 1 : 0.000000
	   8066	"DIKE 0      "	 115.000	   8093	"COOKVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   8068	"JEWETT 1 1  "	 230.000	   8083	"FRANKLIN 1  "	 230.000	"1 "	 1 : 0.000000
	   8072	"PALESTINE ~2"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"1 "	 1 : 0.000000
	   8073	"EMORY 0     "	 115.000	   8029	"GRAND SALI~1"	 115.000	"1 "	 1 : 0.000000
	   8073	"EMORY 0     "	 115.000	   8108	"WILLS POIN~1"	 115.000	"1 "	 1 : 0.000000
	   8075	"MT. ENTERP~2"	 230.000	   8097	"CUSHING 1 0 "	 230.000	"1 "	 1 : 0.000000
	   8081	"TYLER 9 0   "	 115.000	   8008	"CHANDLER 0  "	 115.000	"1 "	 1 : 0.000000
	   8081	"TYLER 9 0   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8084	"FRANKLIN 2  "	 161.000	   5011	"THORNTON 0  "	 161.000	"1 "	 1 : 0.000000
	   8086	"FRANKLIN 4  "	 115.000	   8010	"MARQUEZ 0   "	 115.000	"1 "	 1 : 0.000000
	   8089	"TYLER 3 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8089	"TYLER 3 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"2 "	 1 : 0.000000
	   8090	"ELKHART 0   "	 115.000	   8092	"OAKWOOD 0   "	 115.000	"1 "	 1 : 0.000000
	   8091	"WORTHAM 0   "	 115.000	   8109	"ATHENS 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8093	"COOKVILLE 0 "	 115.000	   8128	"MOUNT PLEA~3"	 115.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   6063	"BRENHAM 1   "	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8139	"COLLEGE ST~3"	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8095	"COLLEGE ST~2"	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8110	"POINT 0     "	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8004	"LUFKIN 3 0  "	 230.000	"1 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	 1 : 0.000000
	   8100	"TYLER 2 0   "	 115.000	   8027	"WHITEHOUSE 0"	 115.000	"1 "	 1 : 0.000000
	   8101	"ALTO 0      "	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8101	"ALTO 0      "	 115.000	   8137	"POLLOK 0    "	 115.000	"1 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	   8157	"BREMOND 2   "	 115.000	"1 "	 1 : 0.000000
	   8103	"JEWETT 2 0  "	 115.000	   8069	"JEWETT 1 2  "	 115.000	"1 "	 1 : 0.000000
	   8104	"NAVASOTA 0  "	 115.000	   6158	"WASHINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   8104	"NAVASOTA 0  "	 115.000	   8012	"ANDERSON 0  "	 115.000	"1 "	 1 : 0.000000
	   8105	"MOUNT PLEA~7"	 230.000	   8127	"MOUNT PLEA~2"	 230.000	"1 "	 1 : 0.000000
	   8106	"MOUNT PLEA~8"	 115.000	   8093	"COOKVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   8108	"WILLS POIN~1"	 115.000	   5077	"TERRELL 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8109	"ATHENS 2 0  "	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8109	"ATHENS 2 0  "	 115.000	   8123	"MALAKOFF 0  "	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8015	"HUNTINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8042	"DIBOLL 0    "	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8125	"NACOGDOCHE~1"	 115.000	"1 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"1 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"2 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8014	"LOVELADY 0  "	 115.000	"1 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8042	"DIBOLL 0    "	 115.000	"1 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8151	"GRAPELAND 0 "	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8062	"CUSHING 2 0 "	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8076	"MT. ENTERP~3"	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8076	"MT. ENTERP~3"	 115.000	"2 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8122	"BRYAN 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8141	"HEARNE 0    "	 115.000	"1 "	 1 : 0.000000
	   8121	"JACKSONVIL~7"	 115.000	   8055	"RUSK 0      "	 115.000	"1 "	 1 : 0.000000
	   8121	"JACKSONVIL~7"	 115.000	   8114	"JACKSONVIL~3"	 115.000	"1 "	 1 : 0.000000
	   8124	"CUMBY 0     "	 115.000	   8110	"POINT 0     "	 115.000	"1 "	 1 : 0.000000
	   8126	"MOUNT PLEA~1"	 500.000	   5049	"GREENVILLE~1"	 500.000	"1 "	 1 : 0.000000
	   8127	"MOUNT PLEA~2"	 230.000	   8018	"TYLER 4 0   "	 230.000	"1 "	 1 : 0.000000
	   8128	"MOUNT PLEA~3"	 115.000	   8107	"SCROGGINS 0 "	 115.000	"1 "	 1 : 0.000000
	   8132	"TEAGUE 0    "	 115.000	   8054	"BUFFALO 0   "	 115.000	"1 "	 1 : 0.000000
	   8132	"TEAGUE 0    "	 115.000	   8144	"STREETMAN 0 "	 115.000	"1 "	 1 : 0.000000
	   8133	"TYLER 7 0   "	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8073	"EMORY 0     "	 115.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8145	"COMO 0      "	 115.000	"1 "	 1 : 0.000000
	   8137	"POLLOK 0    "	 115.000	   8005	"LUFKIN 3 1  "	 115.000	"1 "	 1 : 0.000000
	   8138	"TYLER 1 0   "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8138	"TYLER 1 0   "	 115.000	   8146	"HENDERSON ~2"	 115.000	"1 "	 1 : 0.000000
	   8140	"COLLEGE ST~4"	 115.000	   6326	"SOMERVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	   8066	"DIKE 0      "	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	   8106	"MOUNT PLEA~8"	 115.000	"1 "	 1 : 0.000000
	   8143	"IOLA 0      "	 115.000	   8032	"SHIRO 2     "	 115.000	"1 "	 1 : 0.000000
	   8143	"IOLA 0      "	 115.000	   8120	"BRYAN 3 0   "	 115.000	"1 "	 1 : 0.000000
	   8144	"STREETMAN 0 "	 115.000	   8064	"FAIRFIELD~15"	 115.000	"1 "	 1 : 0.000000
	   8145	"COMO 0      "	 115.000	   8107	"SCROGGINS 0 "	 115.000	"1 "	 1 : 0.000000
	   8146	"HENDERSON ~2"	 115.000	   8028	"OVERTON 0   "	 115.000	"1 "	 1 : 0.000000
	   8147	"TRINIDAD 1 0"	 230.000	   8044	"FAIRFIELD ~2"	 230.000	"1 "	 1 : 0.000000
	   8148	"TRINIDAD 1 1"	 161.000	   5059	"MABANK 2 0  "	 161.000	"1 "	 1 : 0.000000
	   8149	"TRINIDAD 1 2"	 115.000	   8123	"MALAKOFF 0  "	 115.000	"1 "	 1 : 0.000000
	   8151	"GRAPELAND 0 "	 115.000	   8090	"ELKHART 0   "	 115.000	"1 "	 1 : 0.000000
	   8152	"BRYAN 2 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	 1 : 0.000000
	   8152	"BRYAN 2 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"2 "	 1 : 0.000000
	   8153	"CANTON 0    "	 115.000	   8108	"WILLS POIN~1"	 115.000	"1 "	 1 : 0.000000
	   8154	"TYLER 5 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   5358	"RIESEL 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   8082	"FRANKLIN 0  "	 500.000	"1 "	 1 : 0.000000
	   8156	"BREMOND 1   "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8157	"BREMOND 2   "	 115.000	   5124	"MARLIN 1    "	 115.000	"1 "	 1 : 0.000000
	   8158	"BRYAN 1 0   "	 500.000	   8030	"SHIRO 0     "	 500.000	"1 "	 1 : 0.000000
	   8158	"BRYAN 1 0   "	 500.000	   8155	"BREMOND 0   "	 500.000	"1 "	 1 : 0.000000
gmdtransformer data	[    861]	from	name	fromkv	to	name	tokv	(tw)	(name)	(twkv)	ck	:	type	pwtype	swtype	(twtype)	subnum	autoflag	kfactor	rdcpw/series	rdcsw/common	(rdctw/tert)	bdpwstatus	bdpwtype	bdpwpr	bdswstatus	bdswtype	bdswpr	(bdtwstatus)	(bdtwtype)	(bdtwpr)
	   1004	"O DONNELL ~2"	 230.000	   1003	"O DONNELL ~1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	      3	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1005	"BIG SPRING~8"	 115.000	   1006	"BIG SPRING~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	      4	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1008	"IRAAN 2 0   "	 115.000	   1009	"IRAAN 2 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	      6	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1010	"PRESIDIO 1 0"	 115.000	   1011	"PRESIDIO 1 1"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	      7	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1020	"BIG SPRING~1"	 115.000	   1021	"BIG SPRING~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     16	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1022	"O DONNELL ~3"	 115.000	   1023	"O DONNELL ~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     17	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1025	"BIG SPRIN~14"	 115.000	   1026	"BIG SPRIN~15"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     19	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     25	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1034	"BIG SPRING~6"	 115.000	   1035	"BIG SPRING~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     26	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1038	"FORT STOCK~1"	 115.000	   1039	"FORT STOCK~2"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	     29	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1041	"FORSAN 0    "	 115.000	   1042	"FORSAN 1    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     31	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1041	"FORSAN 0    "	 115.000	   1043	"FORSAN 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     31	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1048	"MONAHANS 1 1"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1049	"MONAHANS 1 2"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1050	"MONAHANS 1 3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1051	"MONAHANS 1 4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1052	"MONAHANS 1 5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1053	"MONAHANS 1 6"	 230.000	   1047	"MONAHANS 1 0"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     35	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1056	"LENORAH 0   "	 115.000	   1057	"LENORAH 1   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     38	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1058	"IRAAN 3 0   "	 115.000	   1059	"IRAAN 3 1   "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	     39	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1058	"IRAAN 3 0   "	 115.000	   1060	"IRAAN 3 2   "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	     39	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1062	"BIG SPRIN~11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1063	"BIG SPRIN~12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1065	"BIG SPRING~4"	 115.000	   1066	"BIG SPRING~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     42	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1069	"IRAAN 1 0   "	 115.000	   1070	"IRAAN 1 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     45	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1072	"ODESSA 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1073	"ODESSA 1 2  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1074	"ODESSA 1 3  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1075	"ODESSA 1 4  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1076	"ODESSA 1 5  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1077	"ODESSA 1 6  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1078	"ODESSA 1 7  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1080	"ODESSA 1 9  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1079	"ODESSA 1 8  "	 500.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     46	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1081	"ODESSA 1 10 "	 230.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     46	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2003	"SAVOY 1     "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     58	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2004	"SAVOY 2     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2005	"SAVOY 3     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2006	"SAVOY 4     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~2"	 500.000	   2012	"PANHANDLE ~3"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     63	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~2"	 500.000	   2013	"PANHANDLE ~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     63	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~7"	 500.000	   2018	"PANHANDLE ~8"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     67	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~7"	 500.000	   2019	"PANHANDLE ~9"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	     67	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2022	"PARIS 2 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     69	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2023	"PARIS 2 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2024	"PARIS 2 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~5"	 161.000	   2042	"PANHANDLE ~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2055	"WICHITA FA~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     98	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2055	"WICHITA FA~2"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	     98	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2056	"WICHITA FA~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     98	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2057	"WICHITA FA~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     98	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2058	"WHITE DEER 0"	 161.000	   2059	"WHITE DEER 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     99	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2061	"VERNON 1 0  "	 161.000	   2062	"VERNON 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    101	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2070	"ARCHER 2 0  "	 161.000	   2071	"ARCHER 2 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    109	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2074	"JAYTON 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    111	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2076	"JAYTON 3    "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    111	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2075	"JAYTON 2    "	 115.000	   2074	"JAYTON 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    111	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2077	"MUENSTER 1 0"	 161.000	   2078	"MUENSTER 1 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    112	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~5"	 161.000	   2083	"WICHITA FA~6"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~5"	 161.000	   2084	"WICHITA FA~7"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~5"	 161.000	   2085	"WICHITA FA~8"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2088	"ARCHER 1 0  "	 161.000	   2089	"ARCHER 1 1  "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    119	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2093	"PANHANDLE~10"	 161.000	   2094	"PANHANDLE~11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    123	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2093	"PANHANDLE~10"	 161.000	   2095	"PANHANDLE~12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    123	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2097	"RALLS 1 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    124	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2099	"RALLS 1 3   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2100	"RALLS 1 4   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    124	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    125	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2103	"SHERMAN 1 2 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2104	"SHERMAN 1 3 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2105	"SHERMAN 1 4 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2114	"PARIS 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    133	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2115	"PARIS 1 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2116	"PARIS 1 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2117	"PARIS 1 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2118	"PARIS 1 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2119	"PARIS 1 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2120	"PARIS 1 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2127	"MIAMI 0     "	 500.000	   2128	"MIAMI 1     "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    140	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2130	"HASKELL 0   "	 161.000	   2131	"HASKELL 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3001	"KERRVILLE 0 "	 230.000	   3002	"KERRVILLE 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    144	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3001	"KERRVILLE 0 "	 230.000	   3002	"KERRVILLE 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    144	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3003	"SWEETWATER~4"	 115.000	   3004	"SWEETWATER~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    145	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3016	"BLACKWELL 0 "	 115.000	   3017	"BLACKWELL 1 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    157	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    158	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    158	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3020	"CHRISTOVAL 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3027	"ABILENE 2 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    164	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3028	"ABILENE 2 2 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    164	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3033	"SNYDER 1 0  "	 115.000	   3034	"SNYDER 1 1  "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    169	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    172	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3039	"ROSCOE 2 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3042	"SILVER 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    174	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3043	"SILVER 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3044	"SILVER 3    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3045	"SILVER 4    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3046	"ROSCOE 5 0  "	 230.000	   3047	"ROSCOE 5 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    175	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    175	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	    175	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3050	"DEL RIO 0   "	 230.000	   3051	"DEL RIO 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    177	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3050	"DEL RIO 0   "	 230.000	   3051	"DEL RIO 1   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    177	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3054	"WINGATE 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    179	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3055	"WINGATE 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3056	"WINGATE 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3057	"WINGATE 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3059	"STERLING C~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    180	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3060	"STERLING C~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3061	"STERLING C~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3062	"STERLING C~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3063	"STERLING C~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3064	"ROSCOE 4 0  "	 115.000	   3065	"ROSCOE 4 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    181	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3067	"TRENT 1 0   "	 115.000	   3068	"TRENT 1 1   "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3070	"NOLAN 0     "	 115.000	   3071	"NOLAN 1     "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    185	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3073	"BRACKETTVI~3"	 115.000	   3074	"BRACKETTVI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    187	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    191	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3081	"HERMLEIGH 3 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3079	"HERMLEIGH 1 "	 161.000	   3080	"HERMLEIGH 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    191	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    192	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3084	"MERKEL 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3086	"LORAINE 1 1 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3087	"LORAINE 1 2 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3089	"ABILENE 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    194	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3092	"ABILENE 1 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3090	"ABILENE 1 2 "	 161.000	   3089	"ABILENE 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    194	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3090	"ABILENE 1 2 "	 161.000	   3091	"ABILENE 1 3 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    194	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3094	"MERKEL 2 0  "	 115.000	   3095	"MERKEL 2 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    196	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    197	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    197	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3098	"FLUVANNA 2 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3105	"BUCHANAN D~2"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3106	"BUCHANAN D~3"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3109	"FLUVANNA 1 0"	 115.000	   3110	"FLUVANNA 1 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    206	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~7"	 115.000	   3112	"STERLING C~8"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~7"	 115.000	   3113	"STERLING C~9"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3117	"SYNDER 1    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3118	"SYNDER 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3119	"BRACKETTVI~1"	 115.000	   3120	"BRACKETTVI~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    211	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3121	"ROSCOE 1 0  "	 115.000	   3122	"ROSCOE 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    212	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3133	"SNYDER 2 0  "	 230.000	   3134	"SNYDER 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    223	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3135	"SNYDER 2 2  "	 161.000	   3134	"SNYDER 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    223	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3135	"SNYDER 2 2  "	 161.000	   3136	"SNYDER 2 3  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    223	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4004	"LAREDO 7 0  "	 230.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    237	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4009	"SARITA 3 0  "	 115.000	   4010	"SARITA 3 1  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    241	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4009	"SARITA 3 0  "	 115.000	   4010	"SARITA 3 1  "	  20.000	"2 "	:	"unknown     "	"gy"	"d "	    241	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4014	"EAGLE PASS 0"	 230.000	   4015	"EAGLE PASS 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    245	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4014	"EAGLE PASS 0"	 230.000	   4015	"EAGLE PASS 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    245	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4025	"CHRISTINE 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    254	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4026	"CHRISTINE 2 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4026	"CHRISTINE 2 "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4029	"FANNIN 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    256	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4029	"FANNIN 1    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    256	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"3 "	:	"unknown     "	"gy"	"d "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	   4040	"MISSION 4 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    265	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	   4040	"MISSION 4 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    265	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    266	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    266	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    266	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4045	"FALCON HEI~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4046	"FALCON HEI~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4047	"FALCON HEI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4049	"SEBASTIAN ~2"	 115.000	   4050	"SEBASTIAN ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4049	"SEBASTIAN ~2"	 115.000	   4050	"SEBASTIAN ~3"	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4051	"BISHOP 0    "	 115.000	   4052	"BISHOP 1    "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4057	"GREGORY 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    275	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4058	"GREGORY 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4059	"GREGORY 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4060	"GREGORY 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4061	"GREGORY 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4062	"GREGORY 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4063	"GREGORY 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4064	"CORPUS CH~16"	 115.000	   4065	"CORPUS CH~17"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    276	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4070	"BROWNSVILL~3"	 230.000	   4071	"BROWNSVILL~4"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    281	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4070	"BROWNSVILL~3"	 230.000	   4071	"BROWNSVILL~4"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    281	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4074	"MISSION 1 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    283	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4074	"MISSION 1 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    283	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4075	"MISSION 1 2 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4076	"MISSION 1 3 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4077	"MISSION 1 4 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4081	"CORPUS CH~19"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    286	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4081	"CORPUS CH~19"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    286	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4082	"CORPUS CH~20"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4083	"CORPUS CH~21"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4084	"CORPUS CH~22"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4085	"CORPUS CH~23"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4090	"SANTA ROSA~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4091	"SANTA ROSA~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4092	"SANTA ROSA~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4093	"SANTA ROSA~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4094	"SANTA ROSA~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4095	"SANTA ROSA~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4096	"SANTA ROSA~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4097	"SANTA ROSA~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4098	"SANTA ROS~10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4104	"TAFT 2 0    "	 115.000	   4105	"TAFT 2 1    "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4104	"TAFT 2 0    "	 115.000	   4105	"TAFT 2 1    "	  18.000	"2 "	:	"unknown     "	"gy"	"d "	    296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4114	"LAREDO 1 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    304	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4115	"LAREDO 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4116	"LAREDO 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4132	"PEARSALL 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    319	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4132	"PEARSALL 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    319	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4133	"PEARSALL 2  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4134	"PEARSALL 3  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4135	"PEARSALL 4  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4136	"PEARSALL 5  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4137	"PEARSALL 6  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4138	"PEARSALL 7  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4141	"SARITA 1 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    321	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4142	"SARITA 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4146	"LAREDO 4 0  "	 230.000	   4147	"LAREDO 4 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    325	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    329	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    329	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4153	"ARMSTRONG ~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4159	"CORPUS CHR~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    334	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4159	"CORPUS CHR~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    334	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4160	"CORPUS CHR~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4161	"CORPUS CHR~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4162	"CORPUS CHR~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4163	"CORPUS CHR~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4165	"SARITA 2 0  "	 115.000	   4166	"SARITA 2 1  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4165	"SARITA 2 0  "	 115.000	   4166	"SARITA 2 1  "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	   4177	"BRUNI 1 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	   4177	"BRUNI 1 1   "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4181	"TAFT 1 0    "	 230.000	   4182	"TAFT 1 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    350	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4183	"SAN PERLIT~1"	 230.000	   4184	"SAN PERLIT~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    351	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    359	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    359	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    359	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4195	"OILTON 0    "	 500.000	   4196	"OILTON 1    "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    913	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4196	"OILTON 1    "	 230.000	   4197	"OILTON 2    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    913	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5015	"KELLER 2 0  "	 500.000	   5016	"KELLER 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    374	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5015	"KELLER 2 0  "	 500.000	   5016	"KELLER 2 1  "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    374	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5018	"JACKSBORO ~1"	 500.000	   5019	"JACKSBORO ~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    376	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5018	"JACKSBORO ~1"	 500.000	   5020	"JACKSBORO ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    376	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    377	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    377	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5023	"ALEDO 1 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    377	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5034	"DALLAS 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    387	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5035	"DALLAS 1 2  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5036	"DALLAS 1 3  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5037	"DALLAS 1 4  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5038	"DALLAS 1 5  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5039	"DALLAS 1 6  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5040	"DALLAS 1 7  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5041	"DALLAS 1 8  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5042	"DALLAS 1 9  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5045	"STEPHENVIL~1"	 500.000	   5046	"STEPHENVIL~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    390	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5047	"MANSFIELD 0 "	 500.000	   5048	"MANSFIELD 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    391	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5050	"GREENVILLE~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    392	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5051	"GREENVILLE~3"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5052	"GREENVILLE~4"	 115.000	"1 "	:	"unknown     "	"gy"	"d "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5056	"GRAHAM 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    395	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5057	"GRAHAM 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5058	"GRAHAM 3    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5059	"MABANK 2 0  "	 161.000	   5060	"MABANK 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    396	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5061	"MABANK 2 2  "	 115.000	   5060	"MABANK 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    396	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5062	"MABANK 2 3  "	 115.000	   5061	"MABANK 2 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    396	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    397	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    397	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5065	"ARLINGTON ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5066	"ARLINGTON ~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5067	"ARLINGTON ~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5068	"ARLINGTON ~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5069	"ARLINGTON ~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5076	"TERRELL 1 0 "	 161.000	   5077	"TERRELL 1 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    404	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5083	"MCKINNEY 3 0"	 500.000	   5084	"MCKINNEY 3 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    410	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5088	"CLIFTON 1 0 "	 161.000	   5089	"CLIFTON 1 1 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5102	"RICHARDSON~2"	 500.000	   5103	"RICHARDSON~3"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    427	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5102	"RICHARDSON~2"	 500.000	   5103	"RICHARDSON~3"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    427	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5105	"IRVING 1 0  "	 161.000	   5106	"IRVING 1 1  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    429	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5105	"IRVING 1 0  "	 161.000	   5107	"IRVING 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    429	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5120	"BROWNWOOD 0 "	 500.000	   5121	"BROWNWOOD 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    442	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5123	"MARLIN 0    "	 161.000	   5124	"MARLIN 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    444	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5131	"BELTON 0    "	 500.000	   5132	"BELTON 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    451	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5137	"WACO 1 0    "	 500.000	   5138	"WACO 1 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    456	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5165	"DENTON 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    482	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5166	"DENTON 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5167	"DENTON 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5169	"DUBLIN 1 0  "	 161.000	   5170	"DUBLIN 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    484	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5179	"CORSICANA ~2"	 500.000	   5180	"CORSICANA ~3"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    493	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5192	"KILLEEN 4 0 "	 500.000	   5193	"KILLEEN 4 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    505	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5196	"BRYSON 1 0  "	 500.000	   5197	"BRYSON 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    508	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5196	"BRYSON 1 0  "	 500.000	   5198	"BRYSON 1 2  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    508	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5205	"POOLVILLE 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    514	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5206	"POOLVILLE 2 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5207	"POOLVILLE 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5208	"POOLVILLE 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5236	"OLNEY 1 0   "	 500.000	   5237	"OLNEY 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    542	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5236	"OLNEY 1 0   "	 500.000	   5238	"OLNEY 1 2   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    542	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5239	"GOLDTHWAIT~1"	 500.000	   5240	"GOLDTHWAIT~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    543	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5239	"GOLDTHWAIT~1"	 500.000	   5243	"GOLDTHWAIT~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    543	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5240	"GOLDTHWAIT~2"	 161.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    543	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5242	"GOLDTHWAIT~4"	 115.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    543	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5261	"GLEN ROSE ~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    560	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5262	"GLEN ROSE ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5263	"GLEN ROSE ~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5280	"TEMPLE 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    576	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5281	"TEMPLE 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5282	"TEMPLE 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5283	"TEMPLE 1 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    588	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5297	"MCKINNEY 1 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5298	"MCKINNEY 1 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5299	"MCKINNEY 1 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5300	"MCKINNEY 1 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5301	"MCKINNEY 1 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5302	"MCKINNEY 1 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5303	"MCKINNEY 1 8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5304	"ALLEN 1 0   "	 500.000	   5305	"ALLEN 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    589	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5318	"GRANBURY 1 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    601	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5319	"GRANBURY 1 2"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5320	"GRANBURY 1 3"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5321	"GRANBURY 1 4"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    602	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    602	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5324	"DALLAS 2 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5325	"DALLAS 2 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5326	"DALLAS 2 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5341	"LEWISVILLE~1"	 161.000	   5342	"LEWISVILLE~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    617	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5341	"LEWISVILLE~1"	 161.000	   5343	"LEWISVILLE~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    617	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5350	"GARLAND 1 0 "	 500.000	   5351	"GARLAND 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    624	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5350	"GARLAND 1 0 "	 500.000	   5351	"GARLAND 1 1 "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    624	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5358	"RIESEL 1 0  "	 500.000	   5359	"RIESEL 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    631	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5358	"RIESEL 1 0  "	 500.000	   5360	"RIESEL 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    631	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5362	"BRIDGEPORT 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    632	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5363	"BRIDGEPORT 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5364	"BRIDGEPORT 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5365	"BRIDGEPORT 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5366	"BRIDGEPORT 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5367	"BRIDGEPORT 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5368	"BRIDGEPORT 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5369	"BRIDGEPORT 8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5381	"ENNIS 1     "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    643	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5382	"ENNIS 2     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5383	"ENNIS 3     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    644	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    644	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5388	"WACO 2 0    "	 500.000	   5389	"WACO 2 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    647	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5390	"ROGERS 0    "	 161.000	   5391	"ROGERS 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    648	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5392	"ROGERS 2    "	 115.000	   5391	"ROGERS 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    648	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5395	"ALBANY 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5399	"ALBANY 1 5  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5395	"ALBANY 1 1  "	 230.000	   5396	"ALBANY 1 2  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5396	"ALBANY 1 2  "	 161.000	   5397	"ALBANY 1 3  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5398	"ALBANY 1 4  "	 115.000	   5397	"ALBANY 1 3  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5402	"GRANBURY 2 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    652	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5403	"GRANBURY 2 2"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5404	"GRANBURY 2 3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5405	"GRANBURY 2 4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5406	"GRANBURY 2 5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5410	"KILLEEN 3 0 "	 500.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    656	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5414	"PALO PINTO~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    658	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5415	"PALO PINTO~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5416	"PALO PINTO~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5417	"PALO PINTO~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5418	"PALO PINTO~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5419	"PALO PINTO~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5422	"LEWSIVILLE 0"	 161.000	   5423	"LEWSIVILLE 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    661	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5422	"LEWSIVILLE 0"	 161.000	   5424	"LEWSIVILLE 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    661	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	   5445	"MIDLOTHIAN~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    681	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5448	"GRAND PRAI~3"	 500.000	   5449	"GRAND PRAI~4"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    684	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5451	"COPPERAS C~1"	 500.000	   5452	"COPPERAS C~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    686	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5458	"HOLLAND 0   "	 161.000	   5459	"HOLLAND 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    692	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5460	"HOLLAND 2   "	 115.000	   5459	"HOLLAND 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    692	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5464	"FRISCO 2 0  "	 500.000	   5465	"FRISCO 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    696	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5479	"BURLESON 0  "	 500.000	   5480	"BURLESON 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    710	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6004	"BASTROP 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    718	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6006	"BASTROP 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6007	"BASTROP 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6008	"BASTROP 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6009	"BASTROP 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6010	"BASTROP 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6004	"BASTROP 1   "	 230.000	   6005	"BASTROP 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    718	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6004	"BASTROP 1   "	 230.000	   6005	"BASTROP 2   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    718	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6021	"LEANDER 1 0 "	 500.000	   6022	"LEANDER 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    729	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6022	"LEANDER 1 1 "	 230.000	   6023	"LEANDER 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    729	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6030	"YOAKUM 0    "	 230.000	   6031	"YOAKUM 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    736	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6033	"PFLUGERVIL~1"	 500.000	   6034	"PFLUGERVIL~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    738	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6034	"PFLUGERVIL~2"	 230.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    738	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6034	"PFLUGERVIL~2"	 230.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    738	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTON~12"	 230.000	   6037	"SAN ANTON~13"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    739	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTON~12"	 230.000	   6037	"SAN ANTON~13"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    739	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTON~12"	 230.000	   6037	"SAN ANTON~13"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    739	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6039	"AUSTIN 3 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    740	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6041	"AUSTIN 3 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6042	"AUSTIN 3 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    740	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    740	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6046	"SAN ANTON~22"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    743	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6048	"SAN ANTON~24"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6049	"SAN ANTON~25"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6050	"SAN ANTON~26"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6051	"SAN ANTON~27"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6052	"SAN ANTON~28"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6053	"SAN ANTON~29"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6054	"SAN ANTON~30"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6046	"SAN ANTON~22"	 230.000	   6047	"SAN ANTON~23"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    743	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6046	"SAN ANTON~22"	 230.000	   6047	"SAN ANTON~23"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    743	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6056	"NEW BRAUNF~9"	 500.000	   6057	"NEW BRAUN~10"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    745	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6057	"NEW BRAUN~10"	 230.000	   6058	"NEW BRAUN~11"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    745	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6057	"NEW BRAUN~10"	 230.000	   6058	"NEW BRAUN~11"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    745	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6062	"BRENHAM 0   "	 500.000	   6063	"BRENHAM 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    749	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6063	"BRENHAM 1   "	 230.000	   6064	"BRENHAM 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    749	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6067	"MARION 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    751	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6069	"MARION 1 3  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6070	"MARION 1 4  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6071	"MARION 1 5  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6072	"MARION 1 6  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6073	"MARION 1 7  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6074	"MARION 1 8  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6067	"MARION 1 1  "	 230.000	   6068	"MARION 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    751	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6067	"MARION 1 1  "	 230.000	   6068	"MARION 1 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    751	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    752	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6078	"LA GRANGE 3 "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6079	"LA GRANGE 4 "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6080	"LA GRANGE 5 "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6076	"LA GRANGE 1 "	 230.000	   6077	"LA GRANGE 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    752	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6082	"MARBLE FAL~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6083	"MARBLE FAL~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6085	"ROUND ROCK~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6086	"ROUND ROCK~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6087	"ROUND ROCK~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6088	"ROUND ROCK~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6089	"ROUND ROCK~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6090	"ROUND ROCK~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6102	"WINCHESTER 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    765	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6104	"WINCHESTER 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6105	"WINCHESTER 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6106	"WINCHESTER 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6102	"WINCHESTER 1"	 230.000	   6103	"WINCHESTER 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    765	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6108	"ROCKDALE 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    766	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6110	"ROCKDALE 1 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    766	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6111	"ROCKDALE 1 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    766	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6108	"ROCKDALE 1 1"	 230.000	   6109	"ROCKDALE 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    766	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6118	"CEDAR PARK 0"	 500.000	   6119	"CEDAR PARK 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    773	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6119	"CEDAR PARK 1"	 230.000	   6120	"CEDAR PARK 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    773	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6119	"CEDAR PARK 1"	 230.000	   6120	"CEDAR PARK 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    773	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6142	"SAN ANTONI~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6142	"SAN ANTONI~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6144	"SAN ANTONI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6145	"SAN ANTONI~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6146	"SAN ANTONI~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6147	"SAN ANTONI~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6148	"SAN ANTONI~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6149	"SAN ANTONI~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6152	"SAN ANTON~33"	 230.000	   6153	"SAN ANTON~34"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    797	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    805	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6164	"SEGUIN 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6165	"SEGUIN 1 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6166	"SEGUIN 1 5  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6167	"SEGUIN 1 6  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6162	"SEGUIN 1 1  "	 230.000	   6163	"SEGUIN 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    805	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6169	"SAN ANTON~75"	 500.000	   6170	"SAN ANTON~76"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    807	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6170	"SAN ANTON~76"	 230.000	   6171	"SAN ANTON~77"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    807	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6172	"CUERO 2 0   "	 230.000	   6173	"CUERO 2 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    808	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~73"	 230.000	   6178	"SAN ANTON~74"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    812	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~73"	 230.000	   6178	"SAN ANTON~74"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    812	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6188	"COLUMBUS 0  "	 230.000	   6189	"COLUMBUS 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    822	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6192	"CALDWELL 0  "	 230.000	   6193	"CALDWELL 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    825	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6197	"SAN ANTON~51"	 500.000	   6198	"SAN ANTON~52"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6211	"MARBLE FAL~5"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    840	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6213	"MARBLE FAL~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6214	"MARBLE FAL~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6215	"MARBLE FAL~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6216	"MARBLE FA~10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6211	"MARBLE FAL~5"	 230.000	   6212	"MARBLE FAL~6"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    840	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    846	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    846	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    846	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6228	"SAN MARCOS 0"	 500.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    851	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6229	"SAN MARCOS 1"	 230.000	   6230	"SAN MARCOS 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    851	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6229	"SAN MARCOS 1"	 230.000	   6230	"SAN MARCOS 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    851	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6234	"SAN ANTON~70"	 500.000	   6235	"SAN ANTON~71"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    855	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6235	"SAN ANTON~71"	 230.000	   6236	"SAN ANTON~72"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    855	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6235	"SAN ANTON~71"	 230.000	   6236	"SAN ANTON~72"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    855	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6240	"ELMENDORF 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    858	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6242	"ELMENDORF 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6243	"ELMENDORF 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6244	"ELMENDORF 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6245	"ELMENDORF 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6246	"ELMENDORF 7 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6247	"ELMENDORF 8 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6248	"ELMENDORF 9 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6249	"ELMENDORF 10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6240	"ELMENDORF 1 "	 230.000	   6241	"ELMENDORF 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    858	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6240	"ELMENDORF 1 "	 230.000	   6241	"ELMENDORF 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    858	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6255	"AUSTIN 2 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    863	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6257	"AUSTIN 2 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6258	"AUSTIN 2 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6259	"AUSTIN 2 5  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6260	"AUSTIN 2 6  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6255	"AUSTIN 2 1  "	 230.000	   6256	"AUSTIN 2 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    863	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6255	"AUSTIN 2 1  "	 230.000	   6256	"AUSTIN 2 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    863	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6263	"KENEDY 0    "	 230.000	   6264	"KENEDY 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    866	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6266	"CUERO 1 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6267	"CUERO 1 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6268	"CUERO 1 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6269	"CUERO 1 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6270	"CUERO 1 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6271	"CUERO 1 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6272	"CUERO 1 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6273	"CUERO 1 8   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6274	"CUERO 1 9   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6277	"KYLE 0      "	 230.000	   6278	"KYLE 1      "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    870	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6279	"SEGUIN 2 0  "	 230.000	   6280	"SEGUIN 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    871	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6285	"BOERNE 2 0  "	 230.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    876	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6287	"SAN ANTON~45"	 230.000	   6288	"SAN ANTON~46"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    877	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6287	"SAN ANTON~45"	 230.000	   6288	"SAN ANTON~46"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    877	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6293	"CEDAR CREE~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    881	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6295	"CEDAR CREE~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6296	"CEDAR CREE~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6297	"CEDAR CREE~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6293	"CEDAR CREE~2"	 230.000	   6294	"CEDAR CREE~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    881	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    882	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6301	"NEW BRAUNF~4"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6302	"NEW BRAUNF~5"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6303	"NEW BRAUNF~6"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6304	"NEW BRAUNF~7"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6305	"NEW BRAUNF~8"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6299	"NEW BRAUNF~2"	 230.000	   6300	"NEW BRAUNF~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    882	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6308	"HONDO 0     "	 230.000	   6309	"HONDO 1     "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    885	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6315	"GEORGETOWN~3"	 230.000	   6316	"GEORGETOWN~4"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6317	"GEORGETOWN~5"	 161.000	   6316	"GEORGETOWN~4"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6318	"GEORGETOWN~6"	 161.000	   6317	"GEORGETOWN~5"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6318	"GEORGETOWN~6"	 161.000	   6319	"GEORGETOWN~7"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6321	"FLORESVILL~1"	 230.000	   6322	"FLORESVILL~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    893	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6333	"SAN ANTON~64"	 500.000	   6334	"SAN ANTON~65"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    904	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6334	"SAN ANTON~65"	 230.000	   6335	"SAN ANTON~66"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    904	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6342	"ROUND ROCK~9"	 500.000	   6343	"ROUND ROC~10"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    911	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6343	"ROUND ROC~10"	 230.000	   6344	"ROUND ROC~11"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    911	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6343	"ROUND ROC~10"	 230.000	   6344	"ROUND ROC~11"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    911	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6349	"AUSTIN 1 0  "	 500.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    914	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    914	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    914	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6354	"ROUND ROC~12"	 230.000	   6355	"ROUND ROC~13"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    917	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6354	"ROUND ROC~12"	 230.000	   6355	"ROUND ROC~13"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    917	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6359	"BURNET 0    "	 230.000	   6360	"BURNET 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    921	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7003	"PASADENA 2 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7005	"PASADENA 2 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7006	"PASADENA 2 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7007	"PASADENA 2 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7008	"PASADENA 2 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7009	"PASADENA 2 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7014	"HOUSTON 1 0 "	 115.000	   7015	"HOUSTON 1 1 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    928	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7019	"NURSERY 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    931	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7021	"NURSERY 3   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7022	"NURSERY 4   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7023	"NURSERY 5   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7024	"NURSERY 6   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7025	"NURSERY 7   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7019	"NURSERY 1   "	 230.000	   7020	"NURSERY 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    931	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7030	"PORT LAVAC~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    935	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7031	"PORT LAVAC~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7032	"PORT LAVAC~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7033	"PORT LAVAC~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7034	"PORT LAVAC~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7035	"CONROE 5 0  "	 230.000	   7036	"CONROE 5 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    936	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7037	"SUGAR LAND~5"	 500.000	   7038	"SUGAR LAND~6"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    937	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7038	"SUGAR LAND~6"	 230.000	   7039	"SUGAR LAND~7"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    937	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7038	"SUGAR LAND~6"	 230.000	   7039	"SUGAR LAND~7"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    937	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7040	"DAYTON 0    "	 230.000	   7041	"DAYTON 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    938	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7040	"DAYTON 0    "	 230.000	   7041	"DAYTON 1    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    938	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7043	"VICTORIA 2 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    939	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7045	"VICTORIA 2 3"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7046	"VICTORIA 2 4"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7043	"VICTORIA 2 1"	 230.000	   7044	"VICTORIA 2 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    939	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7047	"KATY 1 0    "	 500.000	   7048	"KATY 1 1    "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    940	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7048	"KATY 1 1    "	 230.000	   7049	"KATY 1 2    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    940	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7048	"KATY 1 1    "	 230.000	   7049	"KATY 1 2    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    940	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7056	"SPRING 8 0  "	 230.000	   7057	"SPRING 8 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    947	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7059	"POINT COMF~5"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    948	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7061	"POINT COMF~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7062	"POINT COMF~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7063	"POINT COMF~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7064	"POINT COM~10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7065	"POINT COM~11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7066	"POINT COM~12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7059	"POINT COMF~5"	 230.000	   7060	"POINT COMF~6"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    948	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7068	"EL CAMPO 0  "	 230.000	   7069	"EL CAMPO 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    950	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7073	"GALVESTON ~1"	 230.000	   7074	"GALVESTON ~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    954	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7077	"BAYTOWN 2 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    956	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7079	"BAYTOWN 2 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7080	"BAYTOWN 2 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7081	"BAYTOWN 2 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7082	"BAYTOWN 2 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7077	"BAYTOWN 2 1 "	 230.000	   7078	"BAYTOWN 2 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    956	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	   7084	"LEAGUE CIT~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    957	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	   7084	"LEAGUE CIT~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    957	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7096	"WADSWORTH 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    968	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7098	"WADSWORTH 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7099	"WADSWORTH 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7096	"WADSWORTH 1 "	 230.000	   7097	"WADSWORTH 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    968	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7105	"DEER PARK 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    973	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7107	"DEER PARK 3 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7108	"DEER PARK 4 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7109	"DEER PARK 5 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7110	"DEER PARK 6 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7111	"DEER PARK 7 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7112	"DEER PARK 8 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7113	"DEER PARK 9 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7114	"DEER PARK 10"	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7115	"DEER PARK 11"	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7105	"DEER PARK 1 "	 230.000	   7106	"DEER PARK 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    973	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7105	"DEER PARK 1 "	 230.000	   7106	"DEER PARK 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    973	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7120	"HOUSTON 3 0 "	 115.000	   7121	"HOUSTON 3 1 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    978	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7120	"HOUSTON 3 0 "	 115.000	   7122	"HOUSTON 3 2 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    978	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	   7126	"SUGAR LAND~3"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	   7126	"SUGAR LAND~3"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"4 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7131	"LAPORTE 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    984	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7133	"LAPORTE 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7134	"LAPORTE 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7135	"LAPORTE 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7136	"LAPORTE 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7137	"LAPORTE 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7138	"LAPORTE 8   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7139	"LAPORTE 9   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7140	"LAPORTE 10  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7141	"LAPORTE 11  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7142	"LAPORTE 12  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7131	"LAPORTE 1   "	 230.000	   7132	"LAPORTE 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    984	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7131	"LAPORTE 1   "	 230.000	   7132	"LAPORTE 2   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    984	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7145	"HOUSTON 2 0 "	 115.000	   7146	"HOUSTON 2 1 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    987	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7150	"WILLIS 2 0  "	 230.000	   7151	"WILLIS 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    991	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    996	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    996	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    996	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7162	"HOUSTON 5 3 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7163	"HOUSTON 5 4 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7164	"HOUSTON 5 5 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7165	"HOUSTON 5 6 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7166	"HOUSTON 5 7 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7167	"HOUSTON 5 8 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7168	"HOUSTON 5 9 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7169	"HOUSTON 5 10"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7170	"HOUSTON 5 11"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7171	"TEXAS CITY~1"	 230.000	   7172	"TEXAS CITY~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    999	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7175	"SPRING 7 0  "	 500.000	   7176	"SPRING 7 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7175	"SPRING 7 0  "	 500.000	   7176	"SPRING 7 1  "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1009	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1009	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1009	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7187	"HOUSTON 4 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7187	"HOUSTON 4 1 "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7189	"HOUSTON 4 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7190	"HOUSTON 4 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7191	"HOUSTON 4 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7192	"HOUSTON 4 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7193	"HOUSTON 4 7 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7194	"HOUSTON 4 8 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7195	"HOUSTON 4 9 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7196	"HOUSTON 4 10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7197	"HOUSTON 4 11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"4 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7199	"CYPRESS 1 0 "	 500.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1015	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7207	"BAYTOWN 1 3 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7208	"BAYTOWN 1 4 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7209	"BAYTOWN 1 5 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7210	"BAYTOWN 1 6 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7211	"BAYTOWN 1 7 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7212	"BAYTOWN 1 8 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7205	"BAYTOWN 1 1 "	 230.000	   7206	"BAYTOWN 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1015	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7227	"HOUSTON 90 0"	 500.000	   7228	"HOUSTON 90 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7252	"ANGLETON 0  "	 230.000	   7253	"ANGLETON 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1053	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7261	"BAY CITY 0  "	 230.000	   7262	"BAY CITY 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1061	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7264	"PASADENA 3 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7264	"PASADENA 3 1"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7266	"PASADENA 3 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7267	"PASADENA 3 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7268	"PASADENA 3 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7269	"PASADENA 3 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7270	"PASADENA 3 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7264	"PASADENA 3 1"	 230.000	   7265	"PASADENA 3 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7264	"PASADENA 3 1"	 230.000	   7265	"PASADENA 3 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7274	"VICTORIA 3 0"	 230.000	   7275	"VICTORIA 3 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1066	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7279	"MONT BELVI~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1069	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7280	"MONT BELVI~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7281	"MONT BELVI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7283	"BAYTOWN 3 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1070	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7284	"BAYTOWN 3 2 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7285	"BAYTOWN 3 3 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7286	"BAYTOWN 3 4 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7287	"BAYTOWN 3 5 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7288	"BAYTOWN 3 6 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7289	"BAYTOWN 3 7 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1085	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7307	"WHARTON 1 3 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7308	"WHARTON 1 4 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7309	"WHARTON 1 5 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7310	"WHARTON 1 6 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7311	"WHARTON 1 7 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7305	"WHARTON 1 1 "	 230.000	   7306	"WHARTON 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1085	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7312	"LAKE JACKS~1"	 230.000	   7313	"LAKE JACKS~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1086	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7321	"FREEPORT 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1093	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7323	"FREEPORT 1 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7324	"FREEPORT 1 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7325	"FREEPORT 1 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7326	"FREEPORT 1 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7321	"FREEPORT 1 1"	 230.000	   7322	"FREEPORT 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1093	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7327	"NEWGULF 0   "	 230.000	   7328	"NEWGULF 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1094	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7327	"NEWGULF 0   "	 230.000	   7329	"NEWGULF 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1094	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7332	"PASADENA 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7334	"PASADENA 1 3"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7335	"PASADENA 1 4"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7341	"KATY 3 0    "	 500.000	   7342	"KATY 3 1    "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1102	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7342	"KATY 3 1    "	 230.000	   7343	"KATY 3 2    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1102	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7342	"KATY 3 1    "	 230.000	   7343	"KATY 3 2    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1102	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7347	"THOMPSONS 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7347	"THOMPSONS 1 "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7349	"THOMPSONS 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7350	"THOMPSONS 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7351	"THOMPSONS 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7352	"THOMPSONS 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7353	"THOMPSONS 7 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7354	"THOMPSONS 8 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7355	"THOMPSONS 9 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7356	"THOMPSONS 10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7357	"THOMPSONS 11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7358	"THOMPSONS 12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7359	"THOMPSONS 13"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7360	"THOMPSONS 14"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7361	"THOMPSONS 15"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7347	"THOMPSONS 1 "	 230.000	   7348	"THOMPSONS 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7347	"THOMPSONS 1 "	 230.000	   7348	"THOMPSONS 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7367	"CHANNELVIE~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7369	"CHANNELVIE~8"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7370	"CHANNELVIE~9"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7371	"CHANNELVI~10"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7372	"CHANNELVI~11"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7373	"CHANNELVI~12"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7374	"CHANNELVI~13"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7375	"CHANNELVI~14"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7376	"CHANNELVIE~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7377	"CHANNELVIE~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7378	"CHANNELVIE~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7379	"CHANNELVIE~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~7"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~7"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~7"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7389	"WILLIS 1 0  "	 500.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1120	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7390	"WILLIS 1 1  "	 230.000	   7391	"WILLIS 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1120	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7400	"HOUSTON 6 0 "	 500.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1129	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7401	"HOUSTON 6 1 "	 230.000	   7402	"HOUSTON 6 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1129	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7406	"POINT COMF~1"	 500.000	   7407	"POINT COMF~2"	 230.000	"1 "	:	"unknown     "	"d "	"gy"	   1133	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7407	"POINT COMF~2"	 230.000	   7408	"POINT COMF~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1133	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1134	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1134	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1134	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7414	"VICTORIA 1 0"	 500.000	   7415	"VICTORIA 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1138	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7415	"VICTORIA 1 1"	 230.000	   7416	"VICTORIA 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1138	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7422	"ALVIN 0     "	 500.000	   7423	"ALVIN 1     "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1147	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7429	"FREEPORT 2 1"	 230.000	   7430	"FREEPORT 2 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1147	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8004	"LUFKIN 3 0  "	 230.000	   8005	"LUFKIN 3 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1153	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8004	"LUFKIN 3 0  "	 230.000	   8005	"LUFKIN 3 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1153	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8018	"TYLER 4 0   "	 230.000	   8019	"TYLER 4 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1166	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8018	"TYLER 4 0   "	 230.000	   8019	"TYLER 4 1   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1166	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8023	"LUFKIN 1 0  "	 115.000	   8024	"LUFKIN 1 1  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1170	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8031	"SHIRO 1     "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1176	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8033	"SHIRO 3     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8034	"SHIRO 4     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8035	"SHIRO 5     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8036	"SHIRO 6     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8031	"SHIRO 1     "	 230.000	   8032	"SHIRO 2     "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1176	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8044	"FAIRFIELD ~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1183	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8046	"FAIRFIELD ~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8047	"FAIRFIELD ~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8048	"FAIRFIELD ~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8049	"FAIRFIELD ~7"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8050	"FAIRFIELD ~8"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8051	"FAIRFIELD ~9"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8044	"FAIRFIELD ~2"	 230.000	   8045	"FAIRFIELD ~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1183	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8058	"FAIRFIELD~11"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1189	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8060	"FAIRFIELD~13"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1189	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8061	"FAIRFIELD~14"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1189	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8058	"FAIRFIELD~11"	 230.000	   8059	"FAIRFIELD~12"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1189	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8068	"JEWETT 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1195	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8070	"JEWETT 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8071	"JEWETT 1 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8068	"JEWETT 1 1  "	 230.000	   8069	"JEWETT 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1195	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8075	"MT. ENTERP~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1198	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8075	"MT. ENTERP~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1198	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8077	"MT. ENTERP~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8078	"MT. ENTERP~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8079	"MT. ENTERP~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8080	"MT. ENTERP~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8075	"MT. ENTERP~2"	 230.000	   8076	"MT. ENTERP~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1198	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8083	"FRANKLIN 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8087	"FRANKLIN 5  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8088	"FRANKLIN 6  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8083	"FRANKLIN 1  "	 230.000	   8084	"FRANKLIN 2  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8085	"FRANKLIN 3  "	 161.000	   8084	"FRANKLIN 2  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8085	"FRANKLIN 3  "	 161.000	   8086	"FRANKLIN 4  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8094	"COLLEGE ST~1"	 230.000	   8095	"COLLEGE ST~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1206	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1208	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8099	"CUSHING 1 2 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1208	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8105	"MOUNT PLEA~7"	 230.000	   8106	"MOUNT PLEA~8"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1214	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1220	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8115	"JACKSONVIL~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8116	"JACKSONVIL~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8117	"JACKSONVIL~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8113	"JACKSONVIL~2"	 230.000	   8114	"JACKSONVIL~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1220	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8127	"MOUNT PLEA~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1229	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8127	"MOUNT PLEA~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1229	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8129	"MOUNT PLEA~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8130	"MOUNT PLEA~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8131	"MOUNT PLEA~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8127	"MOUNT PLEA~2"	 230.000	   8128	"MOUNT PLEA~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1229	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8133	"TYLER 7 0   "	 230.000	   8134	"TYLER 7 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1231	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8133	"TYLER 7 0   "	 230.000	   8134	"TYLER 7 1   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1231	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8139	"COLLEGE ST~3"	 230.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1236	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	   8148	"TRINIDAD 1 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	   1243	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	   8148	"TRINIDAD 1 1"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	   1243	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8148	"TRINIDAD 1 1"	 161.000	   8149	"TRINIDAD 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1243	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8155	"BREMOND 0   "	 500.000	   8156	"BREMOND 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1249	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8156	"BREMOND 1   "	 230.000	   8157	"BREMOND 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1249	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8158	"BRYAN 1 0   "	 500.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1250	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8159	"BRYAN 1 1   "	 230.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1250	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8159	"BRYAN 1 1   "	 230.000	   8160	"BRYAN 1 2   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1250	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
gmdshunt data	[    157]	from	name	fromkv	id	(to)	(name)	(tokv)	(ck)	(sec)	:	xrratio	pwtype	rdcsh	rdcgrd
	   1007	"VAN HORN 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1010	"PRESIDIO 1 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1012	"SANDERSON 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1016	"GARDEN CIT~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1019	"MIDLAND 4 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1020	"BIG SPRING~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1027	"MIDLAND 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1029	"MIDLAND 3 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1030	"ALPINE 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1046	"OZONA 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1056	"LENORAH 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1081	"ODESSA 1 10 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1083	"FORT STOCK~4"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1086	"PECOS 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1087	"SHEFFIELD 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2009	"IOWA PARK 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2010	"VERNON 2 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2017	"PANHANDLE ~7"	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2017	"PANHANDLE ~7"	 500.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2063	"DENISON 2 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2065	"GAINESVILL~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2069	"HOWE 0      "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2096	"RALLS 1 0   "	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2096	"RALLS 1 0   "	 500.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2110	"MUENSTER 2 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2127	"MIAMI 0     "	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2132	"HASKELL 2   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3013	"ABILENE 4 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3019	"CHRISTOVAL 1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3023	"STAMFORD 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3030	"SAN ANGELO~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3046	"ROSCOE 5 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3047	"ROSCOE 5 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3050	"DEL RIO 0   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3051	"DEL RIO 1   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3051	"DEL RIO 1   "	 115.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3088	"ABILENE 1 0 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3091	"ABILENE 1 3 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3124	"FREDERICKS~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3126	"SABINAL 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3142	"GOODFELLOW~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3143	"SANTA ANNA 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3146	"JUNCTION 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3147	"LAMPASAS 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4005	"LAREDO 7 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4012	"PROGRESO 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4015	"EAGLE PASS 1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4037	"SINTON 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4040	"MISSION 4 1 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4066	"WESLACO 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4086	"RIO HONDO 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4087	"CORPUS CH~25"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4088	"PHARR 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4103	"EDINBURG 1 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4121	"SANTA MARI~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4122	"MCALLEN 1 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4127	"ALICE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4128	"RIO GRANDE~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4130	"FREER 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4131	"PEARSALL 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4141	"SARITA 1 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4147	"LAREDO 4 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4171	"SAN BENITO 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4174	"LYTLE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4175	"LAREDO 2 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4178	"GOLIAD 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4185	"ZAPATA 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4186	"SANTA ROS~11"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4188	"QUEMADO 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4196	"OILTON 1    "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4197	"OILTON 2    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5013	"EARLY 0     "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5061	"MABANK 2 2  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5077	"TERRELL 1 1 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5090	"DALLAS 15 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5093	"HASLET 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5098	"FORT WORT~17"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5099	"FLOWER MOU~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5108	"DALLAS 44 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5121	"BROWNWOOD 1 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5139	"DALLAS 42 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5161	"DALLAS 4 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5172	"WEATHERFOR~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5191	"MERIDIAN 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5217	"NORTH RICH~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5219	"SCURRY 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5264	"DE LEON 0   "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5289	"DALLAS 26 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5316	"MESQUITE 3 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5346	"FORT WORTH~7"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5378	"WACO 5 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5386	"RICHARDSON~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5411	"KILLEEN 3 1 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5421	"JOSEPHINE 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5422	"LEWSIVILLE 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5440	"ARLINGTON~11"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5478	"IRVING 3 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5482	"DALLAS 23 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6001	"CONVERSE 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6012	"PAIGE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6024	"AUSTIN 10 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6025	"SAN ANTON~44"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6091	"WIMBERLEY 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6092	"GONZALES 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6096	"LULING 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6103	"WINCHESTER 2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6127	"CAMERON 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6151	"SCHULENBUR~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6158	"WASHINGTON 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6177	"SAN ANTON~73"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6207	"LEANDER 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6221	"FALLS CITY 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6229	"SAN MARCOS 1"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6286	"BOERNE 2 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6320	"SAN ANTON~81"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6331	"AUSTIN 22 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6356	"SAN ANTON~48"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6358	"GEORGETOWN~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7028	"HOUSTON 72 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7075	"HOUSTON 10 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7089	"HOUSTON 82 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7091	"PEARLAND 2 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7145	"HOUSTON 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7150	"WILLIS 2 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7183	"HOUSTON 77 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7198	"TOMBALL 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7235	"CYPRESS 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7236	"HOUSTON 30 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7238	"LIBERTY 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7262	"BAY CITY 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7273	"TEXAS CITY~3"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7276	"HOUSTON 36 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7277	"GANADO 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7294	"PORT BOLIV~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7300	"CONROE 2 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7397	"ROSENBERG 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8003	"CENTERVILL~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8005	"LUFKIN 3 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8005	"LUFKIN 3 1  "	 115.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8006	"FLINT 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8013	"MINEOLA 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8016	"BRYAN 4 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8019	"TYLER 4 1   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8022	"ETOILE 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8025	"PALESTINE ~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8041	"NACOGDOCHE~2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8091	"WORTHAM 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8093	"COOKVILLE 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8107	"SCROGGINS 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8110	"POINT 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8120	"BRYAN 3 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8125	"NACOGDOCHE~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8138	"TYLER 1 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8151	"GRAPELAND 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8159	"BRYAN 1 1   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
gictable	nvmag	nigic	iq(1) ... iq(nigic)
end
