% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case1_2016summerPeak
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case1_2016summerPeak
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	20.78	5.89	0.00	0.00	1	0.9879869	-27.028888	115.00	9	1.100	0.900	18.66	-0.00	0	0
1002	1	15.41	4.37	0.00	0.00	1	1.0228016	-21.724051	115.00	9	1.100	0.900	18.66	0.00	0	0
1003	1	0.00	0.00	0.00	0.00	1	1.0127939	-24.419337	115.00	9	1.100	0.900	18.66	-0.00	0	0
1004	2	0.00	0.00	0.00	0.00	1	1.0191599	-25.993670	230.00	9	1.100	0.900	18.66	-0.00	0	0
1005	1	0.00	0.00	0.00	0.00	1	1.0107155	-20.532086	115.00	9	1.100	0.900	18.66	-0.00	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0043101	-18.378849	13.80	9	1.100	0.900	18.66	-0.00	0	0
1007	1	7.01	1.99	0.00	0.16	1	1.0300000	-22.183263	115.00	9	1.100	0.900	18.66	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	1.0250323	-11.873061	115.00	9	1.100	0.900	18.66	-0.00	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0150640	-8.614772	13.80	9	1.100	0.900	18.66	-0.00	0	0
1010	1	0.00	0.00	0.00	-2.12	1	1.0300000	-20.424029	115.00	9	1.100	0.900	18.66	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0302178	-18.671067	22.00	9	1.100	0.900	18.66	-0.00	0	0
1012	1	2.99	0.85	0.00	9.50	1	1.0227089	-27.342484	115.00	9	1.100	0.900	18.66	-0.00	0	0
1013	1	29.23	8.28	0.00	0.00	1	1.0091400	-19.327769	115.00	9	1.100	0.900	18.66	-0.00	0	0
1014	1	2.22	0.63	0.00	0.00	1	1.0155621	-15.631202	115.00	9	1.100	0.900	18.66	-0.00	0	0
1015	1	7.51	2.13	0.00	0.00	1	1.0319320	-21.870218	115.00	9	1.100	0.900	18.66	0.00	0	0
1016	1	2.89	0.82	0.00	30.00	1	1.0190257	-19.669285	115.00	9	1.100	0.900	18.66	0.00	0	0
1017	1	18.34	5.20	0.00	0.00	1	0.9874717	-25.628350	115.00	9	1.100	0.900	18.66	-0.00	0	0
1018	1	0.07	0.02	0.00	0.00	1	0.9947723	-24.342385	115.00	9	1.100	0.900	18.66	-0.00	0	0
1019	1	61.78	17.50	0.00	142.98	1	1.0078981	-26.618369	115.00	9	1.100	0.900	18.66	0.00	0	0
1020	1	0.00	0.00	0.00	76.73	1	1.0275954	-19.654093	115.00	9	1.100	0.900	18.66	-0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0033711	-13.091942	13.80	9	1.100	0.900	18.66	-0.00	0	0
1022	1	0.00	0.00	0.00	0.00	1	1.0149933	-23.693132	115.00	9	1.100	0.900	18.66	-0.00	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100000	-14.804833	13.80	9	1.100	0.900	18.66	0.00	0	0
1024	1	63.04	17.86	0.00	0.00	1	0.9962492	-23.286901	115.00	9	1.100	0.900	18.66	-0.00	0	0
1025	1	0.00	0.00	0.00	0.00	1	1.0223351	-18.608299	115.00	9	1.100	0.900	18.66	-0.00	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000000	-9.128160	13.80	9	1.100	0.900	18.66	0.00	0	0
1027	1	101.21	28.68	0.00	75.00	1	1.0157890	-30.270560	115.00	9	1.100	0.900	18.66	0.00	0	0
1028	1	10.01	2.84	0.00	0.00	1	1.0174343	-25.555834	115.00	9	1.100	0.900	18.66	-0.00	0	0
1029	1	83.18	23.57	0.00	40.00	1	1.0108912	-29.250108	115.00	9	1.100	0.900	18.66	0.00	0	0
1030	1	24.63	6.98	0.00	0.00	1	1.0182254	-16.923726	115.00	9	1.100	0.900	18.66	-0.00	0	0
1031	1	9.25	2.62	0.00	0.00	1	1.0190040	-21.470777	115.00	9	1.100	0.900	18.66	-0.00	0	0
1032	1	0.00	0.00	0.00	0.00	1	1.0075587	-15.704379	115.00	9	1.100	0.900	18.66	-0.00	0	0
1033	2	0.00	0.00	0.00	50.00	1	1.0283928	-20.234456	230.00	9	1.100	0.900	18.66	-0.00	0	0
1034	1	0.00	0.00	0.00	0.00	1	1.0066511	-18.665372	115.00	9	1.100	0.900	18.66	-0.00	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000000	-15.376151	13.80	9	1.100	0.900	18.66	0.00	0	0
1036	1	13.60	3.85	0.00	0.00	1	1.0011162	-16.085111	115.00	9	1.100	0.900	18.66	-0.00	0	0
1037	1	102.24	28.97	0.00	0.00	1	0.9814857	-26.780331	115.00	9	1.100	0.900	18.66	-0.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	1.0202992	-11.075006	115.00	9	1.100	0.900	18.66	-0.00	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0000000	-5.706264	22.00	9	1.100	0.900	18.66	0.00	0	0
1040	1	44.36	12.57	0.00	0.00	1	0.9972722	-24.620749	115.00	9	1.100	0.900	18.66	-0.00	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0051151	-19.550961	115.00	9	1.100	0.900	18.66	-0.00	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0051151	-19.550961	13.80	9	1.100	0.900	18.66	-0.00	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000000	-16.313968	13.80	9	1.100	0.900	18.66	0.00	0	0
1044	1	14.68	4.16	0.00	0.00	1	1.0160541	-30.223109	115.00	9	1.100	0.900	18.66	-0.00	0	0
1045	1	98.56	27.93	0.00	0.00	1	0.9863398	-28.746488	115.00	9	1.100	0.900	18.66	-0.00	0	0
1046	1	11.08	3.14	0.00	12.00	1	1.0283820	-25.402651	115.00	9	1.100	0.900	18.66	-0.00	0	0
1047	1	0.00	0.00	0.00	0.00	1	1.0080761	-17.259792	115.00	9	1.100	0.900	18.66	-0.00	0	0
1048	2	0.00	0.00	0.00	0.00	1	1.0080761	-17.259792	18.00	9	1.100	0.900	18.66	-0.00	0	0
1049	2	0.00	0.00	0.00	0.00	1	1.0080761	-17.259792	18.00	9	1.100	0.900	18.66	-0.00	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0000000	-12.189549	18.00	9	1.100	0.900	18.66	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0000000	-10.710216	18.00	9	1.100	0.900	18.66	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0004415	-13.040015	18.00	9	1.100	0.900	18.66	-0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	1.0255978	-21.144074	230.00	9	1.100	0.900	18.66	-0.00	0	0
1054	1	14.99	4.25	0.00	0.00	1	1.0139648	-27.410786	115.00	9	1.100	0.900	18.66	-0.00	0	0
1055	1	3.98	1.13	0.00	0.00	1	1.0060545	-25.239817	115.00	9	1.100	0.900	18.66	-0.00	0	0
1056	1	0.00	0.00	0.00	67.82	1	1.0300000	-26.436619	115.00	9	1.100	0.900	18.66	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0300000	-26.436619	18.00	9	1.100	0.900	18.66	0.00	0	0
1058	1	13.46	3.81	0.00	0.00	1	1.0262987	-14.337820	115.00	9	1.100	0.900	18.66	-0.00	0	0
1059	2	0.00	0.00	0.00	0.00	1	1.0262987	-14.337820	22.00	9	1.100	0.900	18.66	-0.00	0	0
1060	2	0.00	0.00	0.00	0.00	1	1.0262987	-14.337820	22.00	9	1.100	0.900	18.66	-0.00	0	0
1061	1	0.00	0.00	0.00	0.00	1	1.0125285	-21.689421	115.00	9	1.100	0.900	18.66	-0.00	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0125285	-21.689421	13.80	9	1.100	0.900	18.66	-0.00	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0125285	-21.689421	13.80	9	1.100	0.900	18.66	-0.00	0	0
1064	1	123.76	35.07	0.00	0.00	1	0.9807636	-28.433740	115.00	9	1.100	0.900	18.66	-0.00	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0079490	-19.410666	115.00	9	1.100	0.900	18.66	-0.00	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.896117	13.80	9	1.100	0.900	18.66	0.00	0	0
1067	1	101.55	28.77	0.00	0.00	1	1.0021318	-20.100520	115.00	9	1.100	0.900	18.66	-0.00	0	0
1068	1	59.40	16.83	0.00	0.00	1	0.9875155	-20.385443	115.00	9	1.100	0.900	18.66	-0.00	0	0
1069	1	0.00	0.00	0.00	0.00	1	1.0278268	-11.940303	115.00	9	1.100	0.900	18.66	-0.00	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0400000	-7.447125	13.80	9	1.100	0.900	18.66	0.00	0	0
1071	1	91.46	25.91	0.00	0.00	1	0.9954203	-25.780791	115.00	9	1.100	0.900	18.66	0.00	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100000	-16.439726	18.00	9	1.100	0.900	18.66	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.062363	18.00	9	1.100	0.900	18.66	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0100000	-12.100634	18.00	9	1.100	0.900	18.66	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0100000	-14.856442	18.00	9	1.100	0.900	18.66	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	0.9954203	-25.780791	18.00	9	1.100	0.900	18.66	0.00	0	0
1077	2	0.00	0.00	0.00	0.00	1	0.9954203	-25.780791	18.00	9	1.100	0.900	18.66	0.00	0	0
1078	2	0.00	0.00	0.00	0.00	1	1.0100000	-15.377262	18.00	9	1.100	0.900	18.66	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	1.0432981	-42.784342	500.00	9	1.100	0.900	18.66	0.00	0	0
1080	2	0.00	0.00	0.00	0.00	1	1.0100000	-14.788937	18.00	9	1.100	0.900	18.66	0.00	0	0
1081	2	0.00	0.00	0.00	67.43	1	1.0300000	-22.463135	230.00	9	1.100	0.900	18.66	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0236910	-9.280747	115.00	9	1.100	0.900	18.66	-0.00	0	0
1083	1	39.95	11.32	0.00	26.15	1	1.0227288	-13.374476	115.00	9	1.100	0.900	18.66	-0.00	0	0
1084	2	0.00	0.00	0.00	0.00	1	1.0304041	-20.870535	115.00	9	1.100	0.900	18.66	-0.00	0	0
1085	1	21.30	6.03	0.00	0.00	1	1.0111106	-19.280974	115.00	9	1.100	0.900	18.66	-0.00	0	0
1086	1	39.67	11.24	0.00	30.00	1	1.0181627	-21.491245	115.00	9	1.100	0.900	18.66	0.00	0	0
1087	1	0.91	0.26	0.00	9.36	1	1.0300000	-19.031253	115.00	9	1.100	0.900	18.66	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	1.0000000	-15.575647	115.00	9	1.100	0.900	18.66	0.00	0	0
1089	1	40.60	11.50	0.00	0.00	1	0.9879565	-27.672163	115.00	9	1.100	0.900	18.66	-0.00	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0200000	-20.188830	115.00	9	1.100	0.900	18.66	0.00	0	0
1091	1	11.62	3.29	0.00	0.00	1	1.0289178	-40.312553	161.00	9	1.100	0.900	18.66	-0.00	0	0
2001	1	48.36	13.70	0.00	0.00	2	1.0063446	-61.119679	161.00	11	1.100	0.900	18.66	-0.00	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0165446	-62.226702	500.00	11	1.100	0.900	18.66	-0.00	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0154076	-64.426304	161.00	11	1.100	0.900	18.66	-0.00	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0165446	-62.226702	13.80	11	1.100	0.900	18.66	-0.00	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0165446	-62.226702	13.80	11	1.100	0.900	18.66	-0.00	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0165446	-62.226702	13.80	11	1.100	0.900	18.66	-0.00	0	0
2007	1	9.54	2.70	0.00	0.00	2	1.0075328	-60.863955	161.00	11	1.100	0.900	18.66	-0.00	0	0
2008	1	8.06	2.28	0.00	0.00	2	1.0196820	-41.302178	161.00	10	1.100	0.900	18.66	-0.00	0	0
2009	1	39.14	11.09	0.00	106.23	2	1.0300000	-50.671617	161.00	11	1.100	0.900	18.66	0.00	0	0
2010	1	56.81	16.09	0.00	29.37	2	1.0300000	-42.994326	161.00	10	1.100	0.900	18.66	0.00	0	0
2011	1	0.00	0.00	0.00	0.00	2	1.0412980	-39.954410	500.00	10	1.100	0.900	18.66	-0.00	0	0
2012	1	0.00	0.00	0.00	0.00	2	1.0304518	-37.959144	161.00	10	1.100	0.900	18.66	-0.00	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0329618	-37.625462	18.00	10	1.100	0.900	18.66	-0.00	0	0
2014	1	25.43	7.20	0.00	0.00	2	1.0183281	-42.106502	161.00	10	1.100	0.900	18.66	-0.00	0	0
2015	1	4.69	1.33	0.00	0.00	2	1.0166787	-64.477567	161.00	11	1.100	0.900	18.66	-0.00	0	0
2016	1	69.27	19.63	0.00	0.00	2	1.0153029	-70.265696	161.00	11	1.100	0.900	18.66	0.00	0	0
2017	1	0.00	0.00	0.00	-200.00	2	1.0333096	-41.116245	500.00	10	1.100	0.900	18.66	-0.00	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0300567	-40.070391	161.00	10	1.100	0.900	18.66	-0.00	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0333096	-41.116245	20.00	10	1.100	0.900	18.66	-0.00	0	0
2020	1	47.97	13.59	0.00	0.00	2	1.0085925	-50.361954	161.00	11	1.100	0.900	18.66	-0.00	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0179498	-57.943246	500.00	11	1.100	0.900	18.66	-0.00	0	0
2022	1	11.56	3.28	0.00	0.00	2	1.0144047	-59.805212	161.00	11	1.100	0.900	18.66	-0.00	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0200000	-56.378644	13.80	11	1.100	0.900	18.66	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0200000	-55.714238	13.80	11	1.100	0.900	18.66	0.00	0	0
2025	1	39.62	11.23	0.00	0.00	2	1.0065849	-49.673167	161.00	11	1.100	0.900	18.66	-0.00	0	0
2026	1	18.57	5.26	0.00	0.00	2	1.0295130	-38.988721	161.00	10	1.100	0.900	18.66	-0.00	0	0
2027	1	3.55	1.01	0.00	0.00	2	1.0069461	-61.526367	161.00	11	1.100	0.900	18.66	-0.00	0	0
2028	1	14.24	4.03	0.00	0.00	2	1.0087464	-52.262982	161.00	11	1.100	0.900	18.66	-0.00	0	0
2029	1	3.20	0.91	0.00	0.00	2	1.0240521	-41.668255	161.00	10	1.100	0.900	18.66	-0.00	0	0
2030	1	47.15	13.36	0.00	0.00	2	0.9943555	-64.841957	161.00	11	1.100	0.900	18.66	-0.00	0	0
2031	1	5.77	1.63	0.00	0.00	2	1.0249727	-36.896064	161.00	10	1.100	0.900	18.66	-0.00	0	0
2032	1	3.35	0.95	0.00	0.00	2	1.0094434	-60.295276	161.00	11	1.100	0.900	18.66	-0.00	0	0
2033	1	13.57	3.85	0.00	0.00	2	0.9970076	-66.189414	161.00	11	1.100	0.900	18.66	-0.00	0	0
2034	1	5.34	1.51	0.00	0.00	2	1.0130628	-69.668943	161.00	11	1.100	0.900	18.66	-0.00	0	0
2035	1	4.68	1.33	0.00	0.00	2	1.0223479	-36.804766	161.00	10	1.100	0.900	18.66	-0.00	0	0
2036	1	41.59	11.78	0.00	0.00	2	1.0112051	-50.053434	161.00	11	1.100	0.900	18.66	-0.00	0	0
2037	1	3.50	0.99	0.00	0.00	2	1.0269166	-64.731157	161.00	11	1.100	0.900	18.66	-0.00	0	0
2038	1	2.60	0.74	0.00	0.00	2	1.0124444	-64.888672	161.00	11	1.100	0.900	18.66	-0.00	0	0
2039	1	5.56	1.58	0.00	0.00	2	1.0025344	-62.101522	161.00	11	1.100	0.900	18.66	-0.00	0	0
2040	1	15.90	4.51	0.00	0.00	2	1.0120471	-60.472514	161.00	11	1.100	0.900	18.66	-0.00	0	0
2041	1	0.00	0.00	0.00	0.00	2	1.0313592	-35.766801	161.00	10	1.100	0.900	18.66	-0.00	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0228008	-33.208347	18.00	10	1.100	0.900	18.66	-0.00	0	0
2043	1	4.24	1.20	0.00	0.00	2	1.0138479	-69.943984	161.00	11	1.100	0.900	18.66	-0.00	0	0
2044	1	27.40	7.76	0.00	0.00	2	1.0215463	-66.025909	161.00	11	1.100	0.900	18.66	-0.00	0	0
2045	1	22.61	6.40	0.00	0.00	2	1.0080800	-50.804503	161.00	11	1.100	0.900	18.66	-0.00	0	0
2046	1	22.13	6.27	0.00	0.00	2	1.0126043	-69.316937	161.00	11	1.100	0.900	18.66	-0.00	0	0
2047	1	14.96	4.24	0.00	0.00	2	1.0142703	-65.302372	161.00	11	1.100	0.900	18.66	-0.00	0	0
2048	1	6.42	1.82	0.00	0.00	2	1.0292136	-39.714166	161.00	10	1.100	0.900	18.66	-0.00	0	0
2049	1	11.57	3.28	0.00	0.00	2	1.0249581	-46.743143	161.00	10	1.100	0.900	18.66	-0.00	0	0
2050	1	3.66	1.04	0.00	0.00	2	0.9997112	-64.156156	161.00	11	1.100	0.900	18.66	-0.00	0	0
2051	1	17.85	5.06	0.00	0.00	2	1.0050693	-57.498264	161.00	11	1.100	0.900	18.66	-0.00	0	0
2052	1	24.84	7.04	0.00	0.00	2	1.0208313	-40.244999	161.00	10	1.100	0.900	18.66	-0.00	0	0
2053	1	29.13	8.25	0.00	0.00	2	0.9994794	-60.218037	161.00	11	1.100	0.900	18.66	-0.00	0	0
2054	1	0.00	0.00	0.00	0.00	2	1.0115376	-48.843823	500.00	11	1.100	0.900	18.66	-0.00	0	0
2055	1	49.62	14.06	0.00	0.00	2	1.0104720	-49.571943	161.00	11	1.100	0.900	18.66	-0.00	0	0
2056	2	0.00	0.00	0.00	0.00	2	1.0115376	-48.843823	18.00	11	1.100	0.900	18.66	-0.00	0	0
2057	2	0.00	0.00	0.00	0.00	2	0.9994531	-45.703428	18.00	11	1.100	0.900	18.66	-0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	1.0316748	-35.315783	161.00	10	1.100	0.900	18.66	-0.00	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0217211	-31.991210	13.80	10	1.100	0.900	18.66	-0.00	0	0
2060	1	3.80	1.08	0.00	0.00	2	1.0027136	-62.919976	161.00	11	1.100	0.900	18.66	-0.00	0	0
2061	1	0.00	0.00	0.00	0.00	2	1.0257041	-43.465797	161.00	10	1.100	0.900	18.66	-0.00	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0200000	-41.169259	18.00	10	1.100	0.900	18.66	0.00	0	0
2063	1	65.62	18.59	0.00	40.00	2	1.0137078	-68.718101	161.00	11	1.100	0.900	18.66	-0.00	0	0
2064	1	10.05	2.85	0.00	0.00	2	1.0079864	-61.352258	161.00	11	1.100	0.900	18.66	-0.00	0	0
2065	1	78.36	22.20	0.00	96.15	2	1.0300000	-66.392140	161.00	11	1.100	0.900	18.66	0.00	0	0
2066	1	7.11	2.02	0.00	0.00	2	1.0206990	-33.738371	161.00	10	1.100	0.900	18.66	-0.00	0	0
2067	1	53.97	15.29	0.00	0.00	2	1.0039640	-49.518224	161.00	11	1.100	0.900	18.66	-0.00	0	0
2068	1	5.76	1.63	0.00	0.00	2	1.0065985	-47.204587	161.00	11	1.100	0.900	18.66	-0.00	0	0
2069	1	21.92	6.21	0.00	120.00	2	1.0298478	-69.391618	161.00	11	1.100	0.900	18.66	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	1.0080691	-46.681327	161.00	11	1.100	0.900	18.66	-0.00	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0000000	-43.019452	18.00	11	1.100	0.900	18.66	0.00	0	0
2072	1	9.71	2.75	0.00	0.00	2	1.0233892	-67.582538	161.00	11	1.100	0.900	18.66	0.00	0	0
2073	1	0.00	0.00	0.00	0.00	2	1.0212667	-31.114563	161.00	10	1.100	0.900	18.66	-0.00	0	0
2074	1	0.00	0.00	0.00	0.00	2	1.0105466	-29.019381	115.00	10	1.100	0.900	18.66	-0.00	0	0
2075	1	0.00	0.00	0.00	0.00	2	1.0105466	-29.019381	115.00	10	1.100	0.900	18.66	-0.00	0	0
2076	2	0.00	0.00	0.00	0.00	2	1.0265019	-30.218005	24.00	10	1.100	0.900	18.66	-0.00	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0270800	-62.633945	161.00	11	1.100	0.900	18.66	-0.00	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200000	-59.326589	13.80	11	1.100	0.900	18.66	0.00	0	0
2079	1	4.48	1.27	0.00	0.00	2	1.0309062	-41.800812	161.00	10	1.100	0.900	18.66	-0.00	0	0
2080	1	16.93	4.80	0.00	0.00	2	1.0084444	-59.962808	161.00	11	1.100	0.900	18.66	-0.00	0	0
2081	1	4.46	1.26	0.00	0.00	2	1.0071177	-65.676489	161.00	11	1.100	0.900	18.66	-0.00	0	0
2082	1	59.03	16.73	0.00	0.00	2	1.0141436	-50.358388	161.00	11	1.100	0.900	18.66	-0.00	0	0
2083	2	0.00	0.00	0.00	0.00	2	1.0200000	-48.781704	20.00	11	1.100	0.900	18.66	0.00	0	0
2084	2	0.00	0.00	0.00	0.00	2	1.0141436	-50.358388	20.00	11	1.100	0.900	18.66	-0.00	0	0
2085	2	0.00	0.00	0.00	0.00	2	1.0141436	-50.358388	20.00	11	1.100	0.900	18.66	-0.00	0	0
2086	1	2.19	0.62	0.00	0.00	2	1.0049149	-61.303744	161.00	11	1.100	0.900	18.66	-0.00	0	0
2087	1	7.90	2.24	0.00	0.00	2	1.0220986	-34.071662	161.00	10	1.100	0.900	18.66	-0.00	0	0
2088	1	0.00	0.00	0.00	0.00	2	1.0071580	-46.865657	161.00	11	1.100	0.900	18.66	-0.00	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0000000	-43.279699	24.00	11	1.100	0.900	18.66	0.00	0	0
2090	1	2.42	0.69	0.00	0.00	2	1.0075246	-62.103332	161.00	11	1.100	0.900	18.66	-0.00	0	0
2091	1	17.05	4.83	0.00	0.00	2	1.0248340	-40.389428	161.00	10	1.100	0.900	18.66	-0.00	0	0
2092	1	24.11	6.83	0.00	0.00	2	1.0124398	-67.086060	161.00	11	1.100	0.900	18.66	-0.00	0	0
2093	1	0.00	0.00	0.00	0.00	2	1.0306504	-38.957230	161.00	10	1.100	0.900	18.66	-0.00	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0306504	-38.957230	13.80	10	1.100	0.900	18.66	-0.00	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0306504	-38.957230	13.80	10	1.100	0.900	18.66	-0.00	0	0
2096	1	0.00	0.00	0.00	-173.87	2	1.0297711	-40.089806	500.00	10	1.100	0.900	18.66	-0.00	0	0
2097	1	0.00	0.00	0.00	0.00	2	1.0266064	-39.007713	230.00	10	1.100	0.900	18.66	-0.00	0	0
2098	1	0.00	0.00	0.00	0.00	2	1.0292941	-40.106234	161.00	10	1.100	0.900	18.66	-0.00	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0293034	-39.948610	18.00	10	1.100	0.900	18.66	-0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0205687	-37.482634	18.00	10	1.100	0.900	18.66	-0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0160233	-63.159415	500.00	11	1.100	0.900	18.66	-0.00	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0169340	-64.559380	161.00	11	1.100	0.900	18.66	-0.00	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0160233	-63.159415	20.00	11	1.100	0.900	18.66	-0.00	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0160233	-63.159415	20.00	11	1.100	0.900	18.66	-0.00	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0160233	-63.159415	20.00	11	1.100	0.900	18.66	-0.00	0	0
2106	1	14.40	4.08	0.00	0.00	2	0.9954990	-66.755343	161.00	11	1.100	0.900	18.66	-0.00	0	0
2107	1	74.15	21.01	0.00	0.00	2	1.0117033	-65.364823	161.00	11	1.100	0.900	18.66	-0.00	0	0
2108	1	2.14	0.61	0.00	0.00	2	1.0127688	-47.191431	161.00	10	1.100	0.900	18.66	0.00	0	0
2109	1	33.81	9.58	0.00	0.00	2	1.0184129	-51.630965	161.00	11	1.100	0.900	18.66	-0.00	0	0
2110	1	8.59	2.43	0.00	43.90	2	1.0300000	-63.570973	161.00	11	1.100	0.900	18.66	0.00	0	0
2111	1	13.95	3.95	0.00	0.00	2	1.0078744	-52.023217	161.00	11	1.100	0.900	18.66	0.00	0	0
2112	1	4.54	1.29	0.00	0.00	2	1.0068279	-53.891585	161.00	11	1.100	0.900	18.66	-0.00	0	0
2113	1	0.00	0.00	0.00	0.00	2	1.0179419	-57.539713	500.00	11	1.100	0.900	18.66	-0.00	0	0
2114	1	70.78	20.05	0.00	0.00	2	1.0157021	-58.769608	161.00	11	1.100	0.900	18.66	-0.00	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0090997	-53.568142	13.80	11	1.100	0.900	18.66	-0.00	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0137268	-55.481852	13.80	11	1.100	0.900	18.66	-0.00	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0063771	-52.932414	13.80	11	1.100	0.900	18.66	-0.00	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0050169	-52.427455	13.80	11	1.100	0.900	18.66	-0.00	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0126517	-55.031887	13.80	11	1.100	0.900	18.66	-0.00	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0100000	-52.653871	13.80	11	1.100	0.900	18.66	0.00	0	0
2121	1	2.33	0.66	0.00	0.00	2	1.0108718	-61.073231	161.00	11	1.100	0.900	18.66	-0.00	0	0
2122	1	6.72	1.90	0.00	0.00	2	1.0018058	-62.157706	161.00	11	1.100	0.900	18.66	-0.00	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0318670	-35.105875	161.00	10	1.100	0.900	18.66	-0.00	0	0
2124	1	21.29	6.03	0.00	0.00	2	0.9942618	-67.721357	161.00	11	1.100	0.900	18.66	-0.00	0	0
2125	1	4.06	1.15	0.00	0.00	2	1.0007681	-67.360219	161.00	11	1.100	0.900	18.66	-0.00	0	0
2126	1	14.24	4.03	0.00	0.00	2	1.0165579	-67.428787	161.00	11	1.100	0.900	18.66	-0.00	0	0
2127	2	0.00	0.00	0.00	-200.00	2	1.0420594	-41.729647	500.00	10	1.100	0.900	18.66	-0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0328023	-40.313240	161.00	10	1.100	0.900	18.66	-0.00	0	0
2129	1	6.63	1.88	0.00	0.00	2	0.9984782	-66.658396	161.00	11	1.100	0.900	18.66	-0.00	0	0
2130	1	0.00	0.00	0.00	0.00	2	1.0142341	-45.915638	161.00	10	1.100	0.900	18.66	0.00	0	0
2131	1	0.00	0.00	0.00	0.00	2	1.0087801	-43.540501	115.00	10	1.100	0.900	18.66	0.00	0	0
2132	1	11.94	3.38	0.00	10.00	2	1.0252098	-45.233480	115.00	10	1.100	0.900	18.66	0.00	0	0
2133	1	5.68	1.61	0.00	0.00	2	1.0231694	-62.156389	161.00	11	1.100	0.900	18.66	-0.00	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0138232	-47.027363	230.00	28	1.100	0.900	18.65	0.00	0	0
3002	1	112.86	31.98	0.00	0.00	3	1.0020200	-49.517415	115.00	28	1.100	0.900	18.65	0.00	0	0
3003	1	0.00	0.00	0.00	0.00	3	1.0189870	-22.407971	115.00	27	1.100	0.900	18.66	-0.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0141152	-20.822164	18.00	27	1.100	0.900	18.66	-0.00	0	0
3005	1	7.34	2.08	0.00	0.00	3	1.0199489	-49.968627	115.00	28	1.100	0.900	18.65	-0.00	0	0
3006	1	7.35	2.08	0.00	0.00	3	1.0083575	-31.176625	115.00	27	1.100	0.900	18.66	-0.00	0	0
3007	1	14.96	4.24	0.00	0.00	3	1.0178585	-28.746326	115.00	27	1.100	0.900	18.66	-0.00	0	0
3008	1	19.81	5.61	0.00	0.00	3	1.0065893	-37.676830	115.00	27	1.100	0.900	18.66	-0.00	0	0
3009	1	12.54	3.55	0.00	0.00	3	1.0228600	-34.184271	115.00	28	1.100	0.900	18.66	-0.00	0	0
3010	1	4.67	1.32	0.00	0.00	3	1.0029125	-49.018371	115.00	28	1.100	0.900	18.65	-0.00	0	0
3011	1	27.14	7.69	0.00	0.00	3	1.0160900	-52.238847	115.00	28	1.100	0.900	18.65	-0.00	0	0
3012	1	0.56	0.16	0.00	0.00	3	1.0177180	-51.861026	115.00	28	1.100	0.900	18.65	-0.00	0	0
3013	1	64.56	18.29	0.00	65.00	3	1.0210545	-32.320539	115.00	27	1.100	0.900	18.66	-0.00	0	0
3014	1	22.00	6.23	0.00	0.00	3	1.0165859	-44.111857	115.00	28	1.100	0.900	18.65	-0.00	0	0
3015	1	5.36	1.52	0.00	0.00	3	1.0161126	-21.588631	115.00	27	1.100	0.900	18.66	-0.00	0	0
3016	1	0.00	0.00	0.00	0.00	3	1.0134537	-25.877739	115.00	27	1.100	0.900	18.66	-0.00	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0100000	-20.689758	18.00	27	1.100	0.900	18.66	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	1.0325491	-33.620471	230.00	27	1.100	0.900	18.66	-0.00	0	0
3019	1	0.00	0.00	0.00	26.94	3	1.0300000	-34.959558	115.00	27	1.100	0.900	18.66	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	1.0300000	-29.506887	13.80	27	1.100	0.900	18.66	0.00	0	0
3021	1	1.94	0.55	0.00	0.00	3	1.0114628	-39.842296	115.00	27	1.100	0.900	18.66	0.00	0	0
3022	1	24.59	6.97	0.00	0.00	3	0.9998602	-23.266428	115.00	27	1.100	0.900	18.66	-0.00	0	0
3023	1	10.41	2.95	0.00	50.00	3	1.0294603	-31.589696	115.00	27	1.100	0.900	18.66	0.00	0	0
3024	1	10.13	2.87	0.00	0.00	3	1.0262850	-35.007096	115.00	28	1.100	0.900	18.66	-0.00	0	0
3025	1	13.67	3.87	0.00	0.00	3	1.0044845	-39.899414	115.00	28	1.100	0.900	18.65	-0.00	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0331003	-41.837293	230.00	27	1.100	0.900	18.66	0.00	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0198101	-41.970662	115.00	27	1.100	0.900	18.66	0.00	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0400000	-39.260314	18.00	27	1.100	0.900	18.66	0.00	0	0
3029	1	4.87	1.38	0.00	0.00	3	1.0319997	-50.167774	115.00	28	1.100	0.900	18.66	0.00	0	0
3030	1	129.72	36.75	0.00	80.00	3	1.0222200	-42.972264	115.00	27	1.100	0.900	18.66	0.00	0	0
3031	1	14.73	4.17	0.00	0.00	3	1.0049141	-29.640235	115.00	27	1.100	0.900	18.66	-0.00	0	0
3032	1	72.86	20.64	0.00	0.00	3	1.0037993	-31.004234	115.00	27	1.100	0.900	18.66	-0.00	0	0
3033	1	0.00	0.00	0.00	0.00	3	1.0089598	-20.518965	115.00	27	1.100	0.900	18.66	-0.00	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0300000	-11.253134	22.00	27	1.100	0.900	18.66	0.00	0	0
3035	1	3.47	0.98	0.00	0.00	3	1.0067577	-40.704471	115.00	28	1.100	0.900	18.65	-0.00	0	0
3036	1	5.80	1.64	0.00	0.00	3	1.0067716	-39.714456	115.00	28	1.100	0.900	18.66	-0.00	0	0
3037	1	0.00	0.00	0.00	0.00	3	1.0313022	-30.865252	230.00	27	1.100	0.900	18.66	-0.00	0	0
3038	1	0.00	0.00	0.00	0.00	3	1.0085874	-25.274269	115.00	27	1.100	0.900	18.66	-0.00	0	0
3039	2	0.00	0.00	0.00	0.00	3	1.0400000	-28.294417	13.80	27	1.100	0.900	18.66	0.00	0	0
3040	1	14.61	4.14	0.00	0.00	3	1.0021498	-37.334482	115.00	27	1.100	0.900	18.66	-0.00	0	0
3041	1	0.00	0.00	0.00	0.00	3	1.0283919	-33.348358	230.00	27	1.100	0.900	18.66	-0.00	0	0
3042	1	8.75	2.48	0.00	0.00	3	1.0093232	-23.161685	115.00	27	1.100	0.900	18.66	-0.00	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0283919	-33.348358	13.80	27	1.100	0.900	18.66	-0.00	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0283919	-33.348358	13.80	27	1.100	0.900	18.66	-0.00	0	0
3045	2	0.00	0.00	0.00	0.00	3	1.0283919	-33.348358	13.80	27	1.100	0.900	18.66	-0.00	0	0
3046	1	0.00	0.00	0.00	187.51	3	1.0300000	-38.601540	230.00	27	1.100	0.900	18.66	0.00	0	0
3047	1	0.00	0.00	0.00	102.82	3	1.0300000	-24.870172	115.00	27	1.100	0.900	18.66	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	1.0396900	-44.808116	500.00	27	1.100	0.900	18.66	0.00	0	0
3049	1	10.58	3.00	0.00	0.00	3	1.0107189	-34.376197	115.00	27	1.100	0.900	18.66	0.00	0	0
3050	1	0.00	0.00	0.00	37.65	3	1.0300000	-34.816786	230.00	28	1.100	0.900	18.65	0.00	0	0
3051	1	145.29	41.17	0.00	20.00	3	1.0131020	-36.808716	115.00	28	1.100	0.900	18.65	-0.00	0	0
3052	1	8.08	2.29	0.00	0.00	3	1.0066368	-50.200803	115.00	28	1.100	0.900	18.65	0.00	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0316559	-31.576562	230.00	27	1.100	0.900	18.66	-0.00	0	0
3054	1	0.00	0.00	0.00	0.00	3	1.0112755	-30.434781	115.00	27	1.100	0.900	18.66	-0.00	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0400000	-28.694911	13.80	27	1.100	0.900	18.66	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0400000	-26.119824	13.80	27	1.100	0.900	18.66	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0400000	-26.283216	13.80	27	1.100	0.900	18.66	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	1.0346091	-28.221965	230.00	27	1.100	0.900	18.66	-0.00	0	0
3059	1	0.00	0.00	0.00	0.00	3	1.0143901	-21.670725	115.00	27	1.100	0.900	18.66	-0.00	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0400000	-20.671332	18.00	27	1.100	0.900	18.66	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	1.0400000	-22.837271	18.00	27	1.100	0.900	18.66	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	1.0400000	-25.508377	18.00	27	1.100	0.900	18.66	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	1.0400000	-24.358283	18.00	27	1.100	0.900	18.66	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	1.0224851	-22.765390	115.00	27	1.100	0.900	18.66	-0.00	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0012638	-16.679772	18.00	27	1.100	0.900	18.66	-0.00	0	0
3066	1	22.03	6.24	0.00	0.00	3	1.0106700	-41.440469	115.00	28	1.100	0.900	18.66	-0.00	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0291841	-23.868586	115.00	27	1.100	0.900	18.66	-0.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0400000	-20.976957	20.00	27	1.100	0.900	18.66	0.00	0	0
3069	1	3.81	1.08	0.00	0.00	3	1.0046506	-32.499586	115.00	27	1.100	0.900	18.66	-0.00	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0207012	-24.896361	115.00	27	1.100	0.900	18.66	-0.00	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0062849	-20.328776	24.00	27	1.100	0.900	18.66	-0.00	0	0
3072	1	5.98	1.70	0.00	0.00	3	1.0163079	-41.198748	115.00	27	1.100	0.900	18.66	-0.00	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0041363	-46.366326	115.00	28	1.100	0.900	18.65	-0.00	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0000000	-43.847222	13.80	28	1.100	0.900	18.65	0.00	0	0
3075	1	12.18	3.45	0.00	0.00	3	1.0091731	-41.536389	115.00	28	1.100	0.900	18.66	-0.00	0	0
3076	1	10.79	3.06	0.00	0.00	3	1.0015040	-47.745586	115.00	28	1.100	0.900	18.65	-0.00	0	0
3077	1	68.66	19.45	0.00	0.00	3	1.0050826	-31.721687	115.00	27	1.100	0.900	18.66	-0.00	0	0
3078	1	0.00	0.00	0.00	0.00	3	1.0282838	-31.310670	230.00	27	1.100	0.900	18.66	-0.00	0	0
3079	1	0.00	0.00	0.00	0.00	3	1.0217455	-29.801154	161.00	27	1.100	0.900	18.66	-0.00	0	0
3080	1	0.00	0.00	0.00	0.00	3	1.0095263	-26.499550	115.00	27	1.100	0.900	18.66	-0.00	0	0
3081	2	0.00	0.00	0.00	0.00	3	1.0400000	-25.255749	20.00	27	1.100	0.900	18.66	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	1.0258587	-32.279134	230.00	27	1.100	0.900	18.66	-0.00	0	0
3083	1	0.00	0.00	0.00	0.00	3	1.0166622	-28.290089	115.00	27	1.100	0.900	18.66	-0.00	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000000	-22.481312	13.80	27	1.100	0.900	18.66	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	1.0077341	-23.458935	115.00	27	1.100	0.900	18.66	-0.00	0	0
3086	2	0.00	0.00	0.00	0.00	3	1.0000000	-16.532436	13.20	27	1.100	0.900	18.66	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	1.0077341	-23.458935	13.20	27	1.100	0.900	18.66	-0.00	0	0
3088	1	0.00	0.00	0.00	57.52	3	1.0300000	-37.950423	230.00	27	1.100	0.900	18.66	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0279694	-40.107157	161.00	27	1.100	0.900	18.66	-0.00	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0244729	-40.773384	161.00	27	1.100	0.900	18.66	-0.00	0	0
3091	1	0.00	0.00	0.00	61.99	3	1.0200000	-41.679941	115.00	27	1.100	0.900	18.66	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0400000	-31.162012	13.80	27	1.100	0.900	18.66	0.00	0	0
3093	1	5.05	1.43	0.00	0.00	3	1.0044686	-49.728621	115.00	28	1.100	0.900	18.65	0.00	0	0
3094	1	0.00	0.00	0.00	0.00	3	1.0176447	-27.252336	115.00	27	1.100	0.900	18.66	-0.00	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0400000	-19.337901	18.00	27	1.100	0.900	18.66	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	1.0224205	-29.856386	230.00	27	1.100	0.900	18.66	-0.00	0	0
3097	1	0.00	0.00	0.00	0.00	3	1.0179562	-27.777332	115.00	27	1.100	0.900	18.66	-0.00	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.194885	13.80	27	1.100	0.900	18.66	0.00	0	0
3099	1	12.08	3.42	0.00	0.00	3	1.0023481	-32.681240	115.00	27	1.100	0.900	18.66	-0.00	0	0
3100	1	8.53	2.42	0.00	0.00	3	1.0018544	-39.067322	115.00	27	1.100	0.900	18.66	-0.00	0	0
3101	1	9.43	2.67	0.00	0.00	3	1.0039228	-38.428144	115.00	28	1.100	0.900	18.65	-0.00	0	0
3102	1	75.26	21.32	0.00	0.00	3	1.0120422	-41.881837	115.00	27	1.100	0.900	18.66	-0.00	0	0
3103	1	39.32	11.14	0.00	0.00	3	1.0115139	-24.717012	115.00	27	1.100	0.900	18.66	-0.00	0	0
3104	1	0.00	0.00	0.00	0.00	3	1.0044528	-35.069122	115.00	28	1.100	0.900	18.65	-0.00	0	0
3105	2	0.00	0.00	0.00	0.00	3	1.0021760	-29.399962	13.20	28	1.100	0.900	18.65	-0.00	0	0
3106	2	0.00	0.00	0.00	0.00	3	1.0000000	-14.254189	13.20	28	1.100	0.900	18.65	0.00	0	0
3107	1	14.87	4.21	0.00	0.00	3	1.0016210	-50.154260	115.00	28	1.100	0.900	18.65	0.00	0	0
3108	1	23.52	6.66	0.00	0.00	3	1.0108650	-51.721552	115.00	28	1.100	0.900	18.66	-0.00	0	0
3109	1	0.00	0.00	0.00	0.00	3	1.0183444	-26.219562	115.00	27	1.100	0.900	18.66	-0.00	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0400000	-18.714644	13.80	27	1.100	0.900	18.66	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	1.0132406	-20.825422	115.00	27	1.100	0.900	18.66	-0.00	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000000	-12.687351	18.00	27	1.100	0.900	18.66	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000000	-12.687795	18.00	27	1.100	0.900	18.66	0.00	0	0
3114	1	98.31	27.85	0.00	0.00	3	1.0169963	-38.356132	115.00	27	1.100	0.900	18.66	-0.00	0	0
3115	1	9.58	2.71	0.00	0.00	3	1.0071785	-27.549334	115.00	27	1.100	0.900	18.66	-0.00	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0060361	-20.847828	115.00	27	1.100	0.900	18.66	-0.00	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000000	-17.795043	13.80	27	1.100	0.900	18.66	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000000	-16.825052	13.80	27	1.100	0.900	18.66	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	1.0291617	-44.390914	115.00	28	1.100	0.900	18.65	-0.00	0	0
3120	2	0.00	0.00	0.00	0.00	3	1.0295436	-42.932170	13.80	28	1.100	0.900	18.65	-0.00	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0184740	-20.917408	115.00	27	1.100	0.900	18.66	-0.00	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0000000	-12.072256	18.00	27	1.100	0.900	18.66	0.00	0	0
3123	1	66.07	18.72	0.00	0.00	3	0.9978500	-48.835670	115.00	28	1.100	0.900	18.65	-0.00	0	0
3124	1	64.54	18.29	0.00	45.00	3	1.0286103	-50.764931	115.00	28	1.100	0.900	18.65	-0.00	0	0
3125	1	91.26	25.86	0.00	0.00	3	1.0043238	-41.819466	115.00	27	1.100	0.900	18.66	-0.00	0	0
3126	1	9.96	2.82	0.00	40.03	3	1.0300000	-49.166949	115.00	28	1.100	0.900	18.65	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0198232	-20.801619	115.00	27	1.100	0.900	18.66	-0.00	0	0
3128	1	2.82	0.80	0.00	0.00	3	1.0113376	-22.966851	115.00	27	1.100	0.900	18.66	-0.00	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0277238	-21.338474	115.00	27	1.100	0.900	18.66	-0.00	0	0
3130	1	92.15	26.11	0.00	0.00	3	1.0107625	-23.474159	115.00	27	1.100	0.900	18.66	-0.00	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0200000	-25.900538	115.00	27	1.100	0.900	18.66	0.00	0	0
3132	1	9.56	2.71	0.00	0.00	3	1.0061162	-41.255079	115.00	28	1.100	0.900	18.66	-0.00	0	0
3133	2	0.00	0.00	0.00	0.00	3	1.0232533	-29.082041	230.00	27	1.100	0.900	18.66	-0.00	0	0
3134	1	0.00	0.00	0.00	0.00	3	1.0221668	-28.851421	161.00	27	1.100	0.900	18.66	-0.00	0	0
3135	1	0.00	0.00	0.00	0.00	3	1.0110998	-25.076034	161.00	27	1.100	0.900	18.66	-0.00	0	0
3136	1	46.96	13.30	0.00	0.00	3	1.0030200	-21.147529	115.00	27	1.100	0.900	18.66	-0.00	0	0
3137	2	0.00	0.00	0.00	0.00	3	1.0221052	-27.643130	115.00	27	1.100	0.900	18.66	-0.00	0	0
3138	1	10.95	3.10	0.00	0.00	3	1.0231535	-40.615906	115.00	28	1.100	0.900	18.66	0.00	0	0
3139	1	14.92	4.23	0.00	0.00	3	0.9981062	-32.989400	115.00	27	1.100	0.900	18.66	-0.00	0	0
3140	1	0.22	0.06	0.00	0.00	3	1.0039772	-32.721140	115.00	27	1.100	0.900	18.66	-0.00	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0208379	-22.025173	115.00	27	1.100	0.900	18.66	-0.00	0	0
3142	1	7.07	2.00	0.00	27.19	3	1.0300000	-41.388311	115.00	27	1.100	0.900	18.66	0.00	0	0
3143	1	5.75	1.63	0.00	17.00	3	1.0156015	-39.497877	115.00	28	1.100	0.900	18.66	-0.00	0	0
3144	1	5.56	1.57	0.00	0.00	3	1.0093282	-40.560071	115.00	28	1.100	0.900	18.66	-0.00	0	0
3145	1	2.94	0.83	0.00	0.00	3	1.0118706	-28.009658	115.00	27	1.100	0.900	18.66	-0.00	0	0
3146	1	12.04	3.41	0.00	14.81	3	1.0300000	-37.909592	115.00	28	1.100	0.900	18.66	0.00	0	0
3147	1	34.76	9.85	0.00	32.11	3	1.0300000	-51.751188	115.00	28	1.100	0.900	18.66	0.00	0	0
4002	1	1.01	0.29	0.00	0.00	4	1.0202023	-45.259370	115.00	20	1.100	0.900	18.65	-0.00	0	0
4003	1	127.29	36.07	0.00	0.00	4	1.0037639	-53.277099	115.00	19	1.100	0.900	19.41	0.02	0	0
4004	1	0.00	0.00	0.00	0.00	4	1.0241195	-47.118665	230.00	20	1.100	0.900	18.64	-0.00	0	0
4005	1	164.14	46.51	0.00	70.00	4	1.0210973	-50.890448	115.00	20	1.100	0.900	18.63	-0.01	0	0
4006	1	2.75	0.78	0.00	0.00	4	1.0252388	-42.020206	115.00	20	1.100	0.900	15.78	0.08	0	0
4007	1	183.66	52.04	0.00	0.00	4	1.0075396	-54.014030	115.00	19	1.100	0.900	19.51	-0.01	0	0
4008	1	32.49	9.21	0.00	0.00	4	0.9972165	-46.267971	115.00	20	1.100	0.900	18.66	-0.00	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0244649	-27.362525	115.00	21	1.100	0.900	19.13	0.01	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300000	-24.521444	20.00	21	1.100	0.900	19.13	0.00	0	0
4011	1	16.05	4.55	0.00	0.00	4	1.0140907	-40.752214	115.00	19	1.100	0.900	11.00	0.55	0	0
4012	1	13.74	3.89	0.00	50.00	4	1.0150489	-48.934439	115.00	19	1.100	0.900	19.45	-0.01	0	0
4013	1	92.35	26.17	0.00	0.00	4	1.0085102	-52.501086	115.00	19	1.100	0.900	19.45	0.01	0	0
4014	1	0.00	0.00	0.00	0.00	4	1.0292009	-46.040815	230.00	20	1.100	0.900	18.65	-0.00	0	0
4015	1	159.81	45.28	0.00	51.66	4	1.0300000	-47.477468	115.00	20	1.100	0.900	18.65	0.00	0	0
4016	1	6.25	1.77	0.00	0.00	4	1.0114232	-41.925179	115.00	20	1.100	0.900	18.66	-0.00	0	0
4017	1	89.56	25.38	0.00	0.00	4	1.0088513	-28.387564	115.00	21	1.100	0.900	19.07	-0.00	0	0
4018	1	7.14	2.02	0.00	0.00	4	1.0061316	-32.594823	115.00	21	1.100	0.900	18.90	-0.01	0	0
4019	1	135.83	38.48	0.00	0.00	4	0.9863407	-47.136309	115.00	19	1.100	0.900	19.36	0.03	0	0
4020	1	117.81	33.38	0.00	0.00	4	0.9831964	-30.476662	115.00	21	1.100	0.900	19.04	0.00	0	0
4021	1	31.97	9.06	0.00	0.00	4	0.9952666	-46.940728	115.00	19	1.100	0.900	19.37	0.02	0	0
4022	1	5.56	1.58	0.00	0.00	4	1.0100896	-50.642046	115.00	20	1.100	0.900	18.64	-0.01	0	0
4023	1	5.06	1.43	0.00	0.00	4	1.0113623	-43.904378	115.00	20	1.100	0.900	18.66	-0.00	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0227685	-34.399646	230.00	20	1.100	0.900	18.67	-0.00	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0202120	-38.114316	115.00	20	1.100	0.900	18.67	-0.00	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0300000	-26.971431	13.80	20	1.100	0.900	18.67	0.00	0	0
4027	1	65.12	18.45	0.00	0.00	4	1.0212613	-54.182792	115.00	19	1.100	0.900	19.46	-0.00	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0196102	-28.288037	230.00	21	1.100	0.900	18.71	-0.00	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0199960	-29.855550	115.00	21	1.100	0.900	18.72	-0.00	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0100000	-24.996854	13.80	21	1.100	0.900	18.71	0.00	0	0
4031	1	2.75	0.78	0.00	0.00	4	1.0152717	-42.527798	115.00	20	1.100	0.900	20.44	-0.26	0	0
4032	1	91.39	25.89	0.00	0.00	4	0.9857128	-35.937624	115.00	21	1.100	0.900	19.08	-0.00	0	0
4033	1	126.25	35.77	0.00	0.00	4	1.0066499	-47.483207	115.00	20	1.100	0.900	18.56	-0.01	0	0
4034	1	37.64	10.66	0.00	0.00	4	1.0046393	-52.066100	115.00	19	1.100	0.900	19.63	-0.06	0	0
4035	1	79.16	22.43	0.00	0.00	4	0.9838865	-29.521065	115.00	21	1.100	0.900	19.01	0.00	0	0
4036	1	35.07	9.94	0.00	0.00	4	1.0012287	-47.239879	115.00	20	1.100	0.900	18.65	-0.00	0	0
4037	1	28.72	8.14	0.00	65.00	4	1.0128184	-34.184538	115.00	21	1.100	0.900	18.90	-0.01	0	0
4038	1	83.30	23.60	0.00	0.00	4	1.0037397	-37.628132	115.00	21	1.100	0.900	18.80	-0.01	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0166126	-42.892656	230.00	19	1.100	0.900	19.35	0.02	0	0
4040	1	225.66	63.94	0.00	415.55	4	1.0293553	-46.320148	115.00	19	1.100	0.900	19.43	0.02	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0110635	-47.303547	230.00	19	1.100	0.900	19.38	0.02	0	0
4042	1	215.18	60.97	0.00	0.00	4	1.0181398	-52.275052	115.00	19	1.100	0.900	19.42	0.01	0	0
4043	1	2.47	0.70	0.00	0.00	4	1.0045285	-36.380856	115.00	19	1.100	0.900	23.80	-0.24	0	0
4044	1	0.00	0.00	0.00	0.00	4	1.0085541	-32.173777	115.00	19	1.100	0.900	-0.02	-0.08	0	0
4045	2	0.00	0.00	0.00	0.00	4	1.0200000	-23.761336	13.80	19	1.100	0.900	0.11	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	1.0200000	-31.270978	13.80	19	1.100	0.900	-0.00	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	1.0200000	-22.197922	13.80	19	1.100	0.900	0.39	0.00	0	0
4048	1	13.10	3.71	0.00	0.00	4	1.0033419	-46.758628	115.00	19	1.100	0.900	20.34	-0.20	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0052457	-39.859184	115.00	19	1.100	0.900	19.30	0.02	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0000000	-36.435847	13.80	19	1.100	0.900	19.29	0.00	0	0
4051	1	89.39	25.33	0.00	0.00	4	0.9859986	-35.172643	115.00	21	1.100	0.900	19.05	0.00	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0222659	-30.979994	18.00	21	1.100	0.900	19.05	0.00	0	0
4053	1	0.11	0.03	0.00	0.00	4	1.0147270	-30.983751	115.00	19	1.100	0.900	19.17	0.02	0	0
4054	1	5.60	1.59	0.00	0.00	4	1.0075722	-35.896093	115.00	21	1.100	0.900	18.85	-0.01	0	0
4055	1	17.78	5.04	0.00	0.00	4	0.9887475	-27.776771	115.00	21	1.100	0.900	19.02	0.00	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0199261	-18.977902	230.00	21	1.100	0.900	19.00	-0.00	0	0
4057	1	0.00	0.00	0.00	0.00	4	1.0013411	-24.631202	115.00	21	1.100	0.900	19.01	0.00	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0300000	-14.406893	13.80	21	1.100	0.900	19.00	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0300000	-15.120740	13.80	21	1.100	0.900	19.00	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0300000	-12.372458	13.80	21	1.100	0.900	19.00	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0300000	-13.588747	13.80	21	1.100	0.900	19.00	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0300000	-12.241623	13.80	21	1.100	0.900	19.00	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0300000	-13.489577	13.80	21	1.100	0.900	19.00	0.00	0	0
4064	1	8.82	2.50	0.00	0.00	4	0.9919858	-28.967954	115.00	21	1.100	0.900	19.00	-0.00	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0200000	-23.941888	18.00	21	1.100	0.900	19.00	0.00	0	0
4066	1	191.53	54.27	0.00	145.13	4	1.0196538	-54.679132	115.00	19	1.100	0.900	19.43	0.01	0	0
4067	1	159.46	45.18	0.00	0.00	4	0.9886704	-44.245551	115.00	19	1.100	0.900	19.33	0.03	0	0
4068	1	27.99	7.93	0.00	0.00	4	1.0076871	-53.663224	115.00	19	1.100	0.900	19.42	0.02	0	0
4069	1	4.24	1.20	0.00	0.00	4	0.9940829	-28.448175	115.00	21	1.100	0.900	19.01	-0.00	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0129907	-28.645793	230.00	19	1.100	0.900	19.23	0.01	0	0
4071	1	281.45	79.75	0.00	0.00	4	0.9954005	-33.342148	115.00	19	1.100	0.900	19.24	0.01	0	0
4072	1	51.71	14.65	0.00	0.00	4	0.9949645	-27.537862	115.00	21	1.100	0.900	19.03	0.00	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0163060	-43.131356	230.00	19	1.100	0.900	19.35	0.02	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0261178	-45.466487	115.00	19	1.100	0.900	19.44	0.01	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0163060	-43.131356	24.00	19	1.100	0.900	19.35	0.02	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0300000	-41.414441	24.00	19	1.100	0.900	19.34	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0300000	-41.172321	24.00	19	1.100	0.900	19.34	0.00	0	0
4078	1	84.07	23.82	0.00	0.00	4	0.9858817	-28.146025	115.00	21	1.100	0.900	19.03	0.00	0	0
4079	1	171.21	48.51	0.00	0.00	4	1.0165503	-49.230256	115.00	19	1.100	0.900	19.45	0.01	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0288164	-23.884340	230.00	21	1.100	0.900	19.10	0.01	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0139944	-27.485358	115.00	21	1.100	0.900	19.07	-0.00	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0400000	-17.304067	13.80	21	1.100	0.900	19.10	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	-17.824839	13.80	21	1.100	0.900	19.10	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0400000	-20.584780	13.80	21	1.100	0.900	19.10	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0400000	-20.370722	13.80	21	1.100	0.900	19.10	0.00	0	0
4086	1	19.87	5.63	0.00	102.93	4	1.0221686	-39.949852	115.00	19	1.100	0.900	19.29	0.01	0	0
4087	1	2.08	0.59	0.00	120.00	4	1.0154683	-29.103714	115.00	21	1.100	0.900	19.05	-0.00	0	0
4088	1	212.52	60.21	0.00	296.15	4	1.0300000	-53.929815	115.00	19	1.100	0.900	19.44	0.00	0	0
4089	1	8.60	2.44	0.00	0.00	4	1.0032953	-44.747896	115.00	19	1.100	0.900	19.36	0.01	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0032953	-44.747896	13.80	19	1.100	0.900	19.36	0.01	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0100000	-42.092942	13.80	19	1.100	0.900	19.36	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0032953	-44.747896	13.80	19	1.100	0.900	19.36	0.01	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0100000	-40.915231	13.80	19	1.100	0.900	19.35	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0100000	-43.298229	13.80	19	1.100	0.900	19.36	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100000	-41.805478	13.80	19	1.100	0.900	19.35	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0032953	-44.747896	13.80	19	1.100	0.900	19.36	0.01	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0100000	-41.412012	13.80	19	1.100	0.900	19.35	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0032953	-44.747896	13.80	19	1.100	0.900	19.36	0.01	0	0
4099	1	15.17	4.30	0.00	0.00	4	0.9933119	-32.248320	115.00	21	1.100	0.900	18.97	-0.01	0	0
4100	1	50.60	14.34	0.00	0.00	4	0.9926096	-27.375631	115.00	21	1.100	0.900	19.03	0.00	0	0
4101	1	128.14	36.31	0.00	0.00	4	1.0048806	-47.087755	115.00	20	1.100	0.900	18.40	0.00	0	0
4102	1	24.17	6.85	0.00	0.00	4	1.0017393	-36.023869	115.00	19	1.100	0.900	19.28	0.01	0	0
4103	1	189.88	53.80	0.00	120.00	4	1.0117590	-54.722249	115.00	19	1.100	0.900	19.43	0.01	0	0
4104	1	0.00	0.00	0.00	0.00	4	0.9967463	-27.228540	115.00	21	1.100	0.900	19.00	-0.00	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100000	-23.849601	18.00	21	1.100	0.900	19.00	0.00	0	0
4106	1	37.55	10.64	0.00	0.00	4	0.9967974	-35.897151	115.00	19	1.100	0.900	19.26	0.01	0	0
4107	1	118.36	33.54	0.00	0.00	4	1.0153253	-53.678092	115.00	19	1.100	0.900	19.43	0.01	0	0
4108	1	28.34	8.03	0.00	0.00	4	0.9984284	-25.185914	115.00	21	1.100	0.900	19.01	0.00	0	0
4109	1	110.86	31.41	0.00	0.00	4	0.9826957	-29.836549	115.00	21	1.100	0.900	19.04	0.00	0	0
4110	1	57.35	16.25	0.00	0.00	4	1.0037561	-41.374701	115.00	19	1.100	0.900	19.31	0.02	0	0
4111	1	104.08	29.49	0.00	0.00	4	0.9863291	-47.006567	115.00	19	1.100	0.900	19.35	0.03	0	0
4112	1	5.59	1.58	0.00	0.00	4	1.0200672	-35.622732	115.00	21	1.100	0.900	19.13	0.01	0	0
4113	1	0.00	0.00	0.00	0.00	4	1.0250766	-45.746072	230.00	20	1.100	0.900	18.64	-0.00	0	0
4114	1	0.00	0.00	0.00	0.00	4	1.0150758	-47.361758	115.00	20	1.100	0.900	18.61	-0.01	0	0
4115	2	0.00	0.00	0.00	0.00	4	1.0400000	-44.612803	13.80	20	1.100	0.900	18.64	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	1.0400000	-44.560817	13.80	20	1.100	0.900	18.64	0.00	0	0
4117	1	18.89	5.35	0.00	0.00	4	1.0167285	-39.771259	115.00	20	1.100	0.900	18.67	-0.00	0	0
4118	1	13.88	3.93	0.00	0.00	4	0.9847233	-39.149987	115.00	21	1.100	0.900	18.90	-0.02	0	0
4119	1	55.57	15.75	0.00	0.00	4	1.0032174	-34.429207	115.00	19	1.100	0.900	24.81	-0.08	0	0
4120	1	46.52	13.18	0.00	0.00	4	0.9891679	-27.731281	115.00	21	1.100	0.900	19.03	0.00	0	0
4121	1	4.11	1.16	0.00	50.00	4	1.0111023	-48.306282	115.00	19	1.100	0.900	19.40	0.00	0	0
4122	1	146.11	41.40	0.00	150.00	4	1.0151672	-52.818327	115.00	19	1.100	0.900	19.47	0.00	0	0
4123	1	90.50	25.64	0.00	0.00	4	0.9892144	-29.939521	115.00	21	1.100	0.900	19.05	-0.00	0	0
4124	1	24.38	6.91	0.00	0.00	4	1.0032206	-43.400354	115.00	19	1.100	0.900	19.22	0.04	0	0
4125	1	4.50	1.28	0.00	0.00	4	1.0056956	-36.754004	115.00	21	1.100	0.900	18.75	-0.01	0	0
4126	1	127.38	36.09	0.00	0.00	4	1.0026795	-33.326370	115.00	19	1.100	0.900	19.26	0.01	0	0
4127	1	87.29	24.73	0.00	70.00	4	1.0015344	-39.197742	115.00	21	1.100	0.900	19.02	-0.01	0	0
4128	1	123.51	35.00	0.00	70.00	4	1.0059533	-50.387696	115.00	19	1.100	0.900	19.32	0.04	0	0
4129	1	18.51	5.25	0.00	0.00	4	1.0315025	-42.510226	115.00	20	1.100	0.900	18.60	0.01	0	0
4130	1	9.48	2.69	0.00	23.13	4	1.0300000	-43.352570	115.00	20	1.100	0.900	18.66	0.00	0	0
4131	1	0.00	0.00	0.00	65.34	4	1.0300000	-42.387134	230.00	20	1.100	0.900	18.66	0.00	0	0
4132	1	33.09	9.38	0.00	0.00	4	1.0279977	-43.288046	115.00	20	1.100	0.900	18.65	-0.00	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0300000	-42.387134	20.00	20	1.100	0.900	18.66	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0247259	-41.576485	20.00	20	1.100	0.900	18.66	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0251159	-41.614215	20.00	20	1.100	0.900	18.66	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0234393	-41.372107	20.00	20	1.100	0.900	18.66	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0300000	-42.387134	20.00	20	1.100	0.900	18.66	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0300000	-42.387134	20.00	20	1.100	0.900	18.66	0.00	0	0
4139	1	10.62	3.01	0.00	0.00	4	0.9849761	-36.947677	115.00	21	1.100	0.900	18.95	-0.01	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0304953	-29.936893	230.00	21	1.100	0.900	19.06	-0.00	0	0
4141	1	0.00	0.00	0.00	97.86	4	1.0300000	-32.916533	115.00	21	1.100	0.900	19.10	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0400000	-27.844233	13.80	21	1.100	0.900	19.06	0.00	0	0
4143	1	14.36	4.07	0.00	0.00	4	1.0116446	-45.747247	115.00	20	1.100	0.900	18.65	-0.00	0	0
4144	1	16.36	4.63	0.00	0.00	4	0.9871853	-37.932558	115.00	21	1.100	0.900	18.97	-0.01	0	0
4145	1	49.86	14.13	0.00	0.00	4	0.9930454	-26.818039	115.00	21	1.100	0.900	19.02	0.00	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0262015	-43.649174	230.00	20	1.100	0.900	18.69	0.00	0	0
4147	1	193.64	54.87	0.00	100.00	4	1.0241320	-45.375356	115.00	20	1.100	0.900	18.82	-0.01	0	0
4148	1	14.64	4.15	0.00	0.00	4	0.9932460	-41.695846	115.00	20	1.100	0.900	18.82	-0.01	0	0
4149	1	61.36	17.38	0.00	0.00	4	1.0017127	-30.610771	115.00	21	1.100	0.900	18.90	-0.02	0	0
4150	1	12.53	3.55	0.00	0.00	4	0.9888457	-28.485245	115.00	21	1.100	0.900	19.03	0.00	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0235501	-30.674521	230.00	21	1.100	0.900	19.16	0.02	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0202827	-29.092032	115.00	21	1.100	0.900	19.15	0.02	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0336650	-28.839621	18.00	21	1.100	0.900	19.15	0.02	0	0
4154	1	26.32	7.46	0.00	0.00	4	1.0006441	-48.207034	115.00	19	1.100	0.900	20.19	-0.18	0	0
4155	1	19.45	5.51	0.00	0.00	4	1.0052254	-46.071005	115.00	19	1.100	0.900	20.40	-0.20	0	0
4156	1	108.01	30.60	0.00	0.00	4	0.9921056	-29.389780	115.00	21	1.100	0.900	19.04	0.00	0	0
4157	1	104.67	29.66	0.00	0.00	4	1.0128391	-51.387415	115.00	19	1.100	0.900	19.46	0.01	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0136174	-21.345955	230.00	21	1.100	0.900	19.03	0.00	0	0
4159	1	36.18	10.25	0.00	0.00	4	0.9990277	-26.027394	115.00	21	1.100	0.900	19.03	0.00	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0300000	-18.737735	13.80	21	1.100	0.900	19.03	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0300000	-14.914854	13.80	21	1.100	0.900	19.03	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0300000	-15.001494	13.80	21	1.100	0.900	19.02	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0136174	-21.345955	13.80	21	1.100	0.900	19.03	0.00	0	0
4164	1	2.03	0.57	0.00	0.00	4	1.0028869	-44.511620	115.00	19	1.100	0.900	21.00	-0.30	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0240915	-27.192417	115.00	21	1.100	0.900	19.13	0.01	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0101968	-23.329049	13.80	21	1.100	0.900	19.13	0.01	0	0
4167	1	5.31	1.50	0.00	0.00	4	0.9963799	-47.973754	115.00	19	1.100	0.900	19.37	0.02	0	0
4168	1	8.87	2.51	0.00	0.00	4	0.9975323	-26.375502	115.00	21	1.100	0.900	19.03	0.00	0	0
4169	1	27.68	7.84	0.00	0.00	4	0.9886492	-34.337245	115.00	21	1.100	0.900	18.96	-0.01	0	0
4170	1	35.86	10.16	0.00	0.00	4	0.9891432	-26.909734	115.00	21	1.100	0.900	19.02	0.00	0	0
4171	1	167.63	47.50	0.00	100.00	4	1.0072232	-40.120983	115.00	19	1.100	0.900	19.31	0.02	0	0
4172	1	42.31	11.99	0.00	0.00	4	1.0109346	-42.513269	115.00	20	1.100	0.900	18.67	-0.00	0	0
4173	1	12.05	3.42	0.00	0.00	4	1.0095223	-30.200441	115.00	21	1.100	0.900	18.82	-0.00	0	0
4174	1	19.16	5.43	0.00	85.00	4	1.0214187	-48.748176	115.00	20	1.100	0.900	18.65	-0.00	0	0
4175	1	3.16	0.89	0.00	25.07	4	1.0300000	-43.998130	115.00	20	1.100	0.900	18.46	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0389415	-39.924862	115.00	20	1.100	0.900	18.52	0.00	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-36.560102	13.80	20	1.100	0.900	18.52	0.00	0	0
4178	1	17.46	4.95	0.00	43.21	4	1.0300000	-37.178617	115.00	21	1.100	0.900	18.77	0.00	0	0
4179	1	19.92	5.64	0.00	0.00	4	1.0151232	-43.467932	115.00	20	1.100	0.900	18.70	-0.01	0	0
4180	1	10.76	3.05	0.00	0.00	4	0.9869289	-27.942432	115.00	21	1.100	0.900	19.03	0.00	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0234603	-20.914995	230.00	21	1.100	0.900	18.99	-0.01	0	0
4182	1	22.68	6.43	0.00	0.00	4	1.0078498	-27.479592	115.00	21	1.100	0.900	18.93	-0.02	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0173019	-28.717938	230.00	19	1.100	0.900	19.19	0.02	0	0
4184	1	0.00	0.00	0.00	0.00	4	1.0046069	-37.063274	115.00	19	1.100	0.900	19.26	0.03	0	0
4185	1	37.84	10.72	0.00	20.63	4	1.0109364	-38.086663	115.00	19	1.100	0.900	5.43	0.72	0	0
4186	1	37.06	10.50	0.00	53.80	4	0.9996645	-49.308639	115.00	19	1.100	0.900	19.37	0.02	0	0
4187	1	15.06	4.27	0.00	0.00	4	1.0011436	-50.078815	115.00	20	1.100	0.900	18.64	-0.00	0	0
4188	1	2.97	0.84	0.00	0.00	4	1.0302572	-45.849924	115.00	20	1.100	0.900	18.65	-0.00	0	0
4189	1	29.89	8.47	0.00	0.00	4	0.9980410	-48.336142	115.00	20	1.100	0.900	18.65	-0.00	0	0
4190	1	132.46	37.53	0.00	0.00	4	1.0090994	-47.794022	115.00	20	1.100	0.900	18.59	-0.01	0	0
4191	1	46.43	13.16	0.00	0.00	4	1.0024532	-35.538633	115.00	19	1.100	0.900	19.23	0.03	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0200000	-27.125062	230.00	19	1.100	0.900	19.24	0.00	0	0
4193	1	178.22	50.50	0.00	0.00	4	1.0121297	-30.047090	115.00	19	1.100	0.900	19.24	0.01	0	0
4194	2	0.00	0.00	0.00	0.00	4	1.0003653	-41.007557	115.00	19	1.100	0.900	19.30	0.03	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0369441	-39.970006	500.00	20	1.100	0.900	18.47	0.01	0	0
4196	1	0.00	0.00	0.00	0.00	4	1.0332027	-40.944789	230.00	20	1.100	0.900	18.45	0.01	0	0
4197	1	0.00	0.00	0.00	14.91	4	1.0300000	-42.386951	115.00	20	1.100	0.900	17.50	0.00	0	0
5003	1	113.64	32.20	0.00	0.00	5	0.9942112	-70.248956	161.00	16	1.100	0.900	18.66	-0.00	0	0
5004	1	11.69	3.31	0.00	0.00	5	0.9920613	-63.082128	161.00	14	1.100	0.900	18.66	-0.00	0	0
5005	1	8.95	2.53	0.00	0.00	5	1.0200716	-55.519151	161.00	18	1.100	0.900	18.66	-0.00	0	0
5006	1	100.19	28.39	0.00	0.00	5	0.9997749	-69.987027	161.00	16	1.100	0.900	18.66	-0.00	0	0
5007	1	72.05	20.42	0.00	0.00	5	1.0013509	-66.009532	161.00	17	1.100	0.900	18.66	-0.00	0	0
5008	1	7.60	2.15	0.00	0.00	5	1.0198284	-46.906838	161.00	15	1.100	0.900	18.66	-0.00	0	0
5009	1	62.68	17.76	0.00	0.00	5	1.0019774	-71.038260	161.00	16	1.100	0.900	18.66	-0.00	0	0
5010	1	133.87	37.93	0.00	0.00	5	1.0012531	-69.352841	161.00	16	1.100	0.900	18.66	-0.00	0	0
5011	1	7.64	2.17	0.00	0.00	5	1.0078550	-55.044322	161.00	13	1.100	0.900	18.66	-0.00	0	0
5012	1	81.32	23.04	0.00	0.00	5	0.9992333	-66.479628	161.00	17	1.100	0.900	18.66	-0.00	0	0
5013	1	19.34	5.48	0.00	31.43	5	1.0300000	-51.057535	161.00	15	1.100	0.900	18.66	0.00	0	0
5014	1	46.76	13.25	0.00	0.00	5	1.0054868	-64.074227	161.00	17	1.100	0.900	18.66	-0.00	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0091813	-61.140343	500.00	17	1.100	0.900	18.66	-0.00	0	0
5016	1	181.16	51.33	0.00	0.00	5	1.0078539	-65.650124	161.00	17	1.100	0.900	18.66	-0.00	0	0
5017	1	13.85	3.93	0.00	0.00	5	0.9996607	-67.324090	161.00	17	1.100	0.900	18.66	-0.00	0	0
5018	1	0.00	0.00	0.00	0.00	5	1.0178881	-52.804333	500.00	12	1.100	0.900	18.66	0.00	0	0
5019	1	0.00	0.00	0.00	0.00	5	1.0154895	-54.179471	161.00	12	1.100	0.900	18.66	-0.00	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0120624	-51.136153	13.80	12	1.100	0.900	18.66	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0098984	-58.120702	500.00	17	1.100	0.900	18.66	-0.00	0	0
5022	1	140.24	39.73	0.00	0.00	5	1.0068747	-62.077708	161.00	17	1.100	0.900	18.66	-0.00	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0098984	-58.120702	13.80	17	1.100	0.900	18.66	-0.00	0	0
5024	1	50.92	14.43	0.00	0.00	5	1.0081841	-53.979746	161.00	13	1.100	0.900	18.66	-0.00	0	0
5025	1	74.46	21.10	0.00	0.00	5	1.0004452	-61.660615	161.00	18	1.100	0.900	18.66	-0.00	0	0
5026	1	71.11	20.15	0.00	0.00	5	0.9961881	-66.955376	161.00	17	1.100	0.900	18.66	-0.00	0	0
5027	1	74.13	21.00	0.00	0.00	5	0.9999736	-67.728159	161.00	17	1.100	0.900	18.66	-0.00	0	0
5028	1	9.35	2.65	0.00	0.00	5	1.0037955	-67.929347	161.00	17	1.100	0.900	18.66	-0.00	0	0
5029	1	12.77	3.62	0.00	0.00	5	1.0048156	-53.250093	161.00	13	1.100	0.900	18.66	-0.00	0	0
5030	1	79.61	22.55	0.00	0.00	5	1.0006390	-65.787115	161.00	12	1.100	0.900	18.66	-0.00	0	0
5031	1	42.36	12.00	0.00	0.00	5	1.0073130	-67.025246	161.00	16	1.100	0.900	18.66	-0.00	0	0
5032	1	47.16	13.36	0.00	0.00	5	0.9971486	-68.907139	161.00	16	1.100	0.900	18.66	-0.00	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0139283	-62.557957	500.00	16	1.100	0.900	18.66	-0.00	0	0
5034	1	55.35	15.68	0.00	0.00	5	1.0083690	-64.951820	161.00	16	1.100	0.900	18.66	-0.00	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0139283	-62.557957	13.20	16	1.100	0.900	18.66	-0.00	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0139283	-62.557957	13.20	16	1.100	0.900	18.66	-0.00	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0200000	-60.483805	13.20	16	1.100	0.900	18.66	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200000	-60.416470	13.20	16	1.100	0.900	18.66	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0200000	-61.619463	13.20	16	1.100	0.900	18.66	0.00	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0200000	-59.755809	13.20	16	1.100	0.900	18.66	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0200000	-60.612224	13.20	16	1.100	0.900	18.66	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0200000	-60.262357	13.20	16	1.100	0.900	18.66	0.00	0	0
5043	1	68.10	19.29	0.00	0.00	5	0.9916920	-69.470866	161.00	16	1.100	0.900	18.66	-0.00	0	0
5044	1	17.50	4.96	0.00	0.00	5	1.0052876	-63.192835	161.00	17	1.100	0.900	18.66	-0.00	0	0
5045	1	0.00	0.00	0.00	0.00	5	1.0298877	-48.991313	500.00	18	1.100	0.900	18.66	0.00	0	0
5046	1	77.11	21.85	0.00	0.00	5	1.0255847	-50.880402	161.00	18	1.100	0.900	18.66	0.00	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0105242	-59.780803	500.00	17	1.100	0.900	18.66	-0.00	0	0
5048	1	184.54	52.29	0.00	0.00	5	1.0008690	-63.759197	161.00	17	1.100	0.900	18.66	-0.00	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0139092	-60.662477	500.00	16	1.100	0.900	18.66	-0.00	0	0
5050	1	64.60	18.30	0.00	0.00	5	1.0097427	-64.837670	161.00	16	1.100	0.900	18.66	-0.00	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0200000	-59.901132	22.00	16	1.100	0.900	18.66	0.00	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0121900	-64.062910	115.00	16	1.100	0.900	18.66	-0.00	0	0
5053	1	152.78	43.29	0.00	0.00	5	0.9941040	-69.354874	161.00	16	1.100	0.900	18.66	-0.00	0	0
5054	1	21.17	6.00	0.00	0.00	5	0.9985433	-56.973569	161.00	14	1.100	0.900	18.66	-0.00	0	0
5055	1	0.00	0.00	0.00	0.00	5	1.0151692	-53.187743	500.00	12	1.100	0.900	18.66	-0.00	0	0
5056	1	40.40	11.45	0.00	0.00	5	1.0134801	-53.821838	161.00	12	1.100	0.900	18.66	-0.00	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0151692	-53.187743	13.80	12	1.100	0.900	18.66	-0.00	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0075800	-49.752283	13.80	12	1.100	0.900	18.66	-0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	1.0013402	-63.947532	161.00	14	1.100	0.900	18.66	-0.00	0	0
5060	1	0.00	0.00	0.00	0.00	5	1.0058934	-66.484965	115.00	14	1.100	0.900	18.66	-0.00	0	0
5061	1	0.00	0.00	0.00	34.66	5	1.0300000	-69.789182	115.00	14	1.100	0.900	18.66	0.00	0	0
5062	1	43.74	12.39	0.00	0.00	5	1.0020433	-74.071959	115.00	14	1.100	0.900	18.66	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0141787	-61.343773	500.00	17	1.100	0.900	18.66	-0.00	0	0
5064	1	77.07	21.84	0.00	0.00	5	1.0066411	-65.613413	161.00	17	1.100	0.900	18.66	-0.00	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0151362	-61.241053	13.80	17	1.100	0.900	18.66	-0.00	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0141787	-61.343773	13.80	17	1.100	0.900	18.66	-0.00	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.852575	13.80	17	1.100	0.900	18.66	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.781492	13.80	17	1.100	0.900	18.66	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.683181	13.80	17	1.100	0.900	18.66	0.00	0	0
5070	1	74.65	21.15	0.00	0.00	5	0.9960193	-69.553762	161.00	17	1.100	0.900	18.66	-0.00	0	0
5071	1	74.11	21.00	0.00	0.00	5	1.0150324	-53.850114	161.00	13	1.100	0.900	18.66	-0.00	0	0
5072	1	72.34	20.50	0.00	0.00	5	0.9996114	-69.490302	161.00	16	1.100	0.900	18.66	-0.00	0	0
5073	1	8.83	2.50	0.00	0.00	5	1.0287075	-47.495569	161.00	15	1.100	0.900	18.66	-0.00	0	0
5074	1	31.78	9.00	0.00	0.00	5	1.0029759	-69.663206	161.00	16	1.100	0.900	18.66	-0.00	0	0
5075	1	3.96	1.12	0.00	0.00	5	1.0077069	-54.837159	161.00	18	1.100	0.900	18.66	-0.00	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0077312	-71.212170	161.00	16	1.100	0.900	18.66	-0.00	0	0
5077	1	18.49	5.24	0.00	77.36	5	1.0300000	-72.552543	115.00	16	1.100	0.900	18.66	0.00	0	0
5078	1	66.42	18.82	0.00	0.00	5	0.9968101	-66.836309	161.00	17	1.100	0.900	18.66	-0.00	0	0
5079	1	38.19	10.82	0.00	0.00	5	1.0197947	-54.734627	161.00	13	1.100	0.900	18.66	-0.00	0	0
5080	1	37.61	10.66	0.00	0.00	5	0.9998170	-55.578399	161.00	13	1.100	0.900	18.66	-0.00	0	0
5081	1	89.83	25.45	0.00	0.00	5	1.0044268	-53.386398	161.00	13	1.100	0.900	18.66	-0.00	0	0
5082	1	102.22	28.96	0.00	0.00	5	1.0006314	-68.912246	161.00	17	1.100	0.900	18.66	-0.00	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0135994	-63.861333	500.00	16	1.100	0.900	18.66	-0.00	0	0
5084	1	224.20	63.52	0.00	0.00	5	0.9996068	-67.892573	161.00	16	1.100	0.900	18.66	-0.00	0	0
5085	1	51.30	14.54	0.00	0.00	5	0.9933172	-69.049808	161.00	17	1.100	0.900	18.66	-0.00	0	0
5086	1	92.04	26.08	0.00	0.00	5	0.9947545	-68.527506	161.00	17	1.100	0.900	18.66	-0.00	0	0
5087	1	4.13	1.17	0.00	0.00	5	0.9951896	-63.106203	161.00	14	1.100	0.900	18.66	-0.00	0	0
5088	1	0.00	0.00	0.00	0.00	5	1.0034626	-57.970032	161.00	18	1.100	0.900	18.66	-0.00	0	0
5089	2	0.00	0.00	0.00	0.00	5	1.0034626	-57.970032	13.80	18	1.100	0.900	18.66	-0.00	0	0
5090	1	108.74	30.81	0.00	175.00	5	1.0030712	-70.339899	161.00	16	1.100	0.900	18.66	-0.00	0	0
5091	1	5.33	1.51	0.00	0.00	5	0.9951983	-62.365417	161.00	14	1.100	0.900	18.66	-0.00	0	0
5092	1	17.62	4.99	0.00	0.00	5	0.9978038	-66.483968	161.00	14	1.100	0.900	18.66	-0.00	0	0
5093	1	47.98	13.60	0.00	215.00	5	1.0142072	-67.198568	161.00	17	1.100	0.900	18.66	0.00	0	0
5094	1	2.66	0.75	0.00	0.00	5	1.0122793	-60.293891	161.00	14	1.100	0.900	18.66	-0.00	0	0
5095	1	32.24	9.14	0.00	0.00	5	1.0098993	-69.324583	161.00	17	1.100	0.900	18.66	-0.00	0	0
5096	1	61.74	17.49	0.00	0.00	5	1.0017324	-68.476135	161.00	16	1.100	0.900	18.66	-0.00	0	0
5097	1	82.57	23.40	0.00	0.00	5	1.0034585	-67.254226	161.00	17	1.100	0.900	18.66	-0.00	0	0
5098	1	156.22	44.26	0.00	250.00	5	1.0182925	-68.043748	161.00	17	1.100	0.900	18.66	0.00	0	0
5099	1	67.63	19.16	0.00	177.86	5	1.0300000	-69.485802	161.00	17	1.100	0.900	18.66	0.00	0	0
5100	1	22.45	6.36	0.00	0.00	5	1.0012117	-68.595694	161.00	16	1.100	0.900	18.66	-0.00	0	0
5101	1	22.63	6.41	0.00	0.00	5	1.0248517	-52.157177	161.00	15	1.100	0.900	18.66	0.00	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0094313	-64.482518	500.00	16	1.100	0.900	18.66	-0.00	0	0
5103	1	234.49	66.44	0.00	0.00	5	1.0004684	-68.669003	161.00	16	1.100	0.900	18.66	-0.00	0	0
5104	1	79.02	22.39	0.00	0.00	5	0.9951915	-66.508399	161.00	17	1.100	0.900	18.66	-0.00	0	0
5105	1	105.27	29.83	0.00	0.00	5	1.0016409	-70.250917	161.00	17	1.100	0.900	18.66	-0.00	0	0
5106	2	0.00	0.00	0.00	0.00	5	1.0016409	-70.250917	13.80	17	1.100	0.900	18.66	-0.00	0	0
5107	2	0.00	0.00	0.00	0.00	5	1.0016409	-70.250917	13.80	17	1.100	0.900	18.66	-0.00	0	0
5108	1	40.12	11.37	0.00	437.23	5	1.0163182	-67.531682	161.00	17	1.100	0.900	18.66	-0.00	0	0
5109	1	53.98	15.29	0.00	0.00	5	0.9905022	-68.418268	161.00	16	1.100	0.900	18.66	-0.00	0	0
5110	1	3.44	0.97	0.00	0.00	5	1.0033427	-57.319768	161.00	12	1.100	0.900	18.66	-0.00	0	0
5111	1	37.24	10.55	0.00	0.00	5	0.9995211	-70.647728	161.00	16	1.100	0.900	18.66	-0.00	0	0
5112	1	14.25	4.04	0.00	0.00	5	1.0187748	-55.379281	161.00	18	1.100	0.900	18.66	-0.00	0	0
5113	1	21.58	6.11	0.00	0.00	5	1.0078297	-67.760764	161.00	17	1.100	0.900	18.66	-0.00	0	0
5114	1	56.95	16.13	0.00	0.00	5	0.9957410	-68.473763	161.00	16	1.100	0.900	18.66	-0.00	0	0
5115	1	17.73	5.02	0.00	0.00	5	1.0175864	-67.367008	161.00	16	1.100	0.900	18.66	0.00	0	0
5116	1	141.56	40.11	0.00	0.00	5	0.9986350	-70.119614	161.00	16	1.100	0.900	18.66	-0.00	0	0
5117	1	128.28	36.35	0.00	0.00	5	0.9912218	-68.425608	161.00	17	1.100	0.900	18.66	-0.00	0	0
5118	1	8.65	2.45	0.00	0.00	5	1.0196488	-47.107745	161.00	15	1.100	0.900	18.66	-0.00	0	0
5119	1	4.40	1.25	0.00	0.00	5	1.0099530	-57.102022	161.00	12	1.100	0.900	18.66	-0.00	0	0
5120	1	0.00	0.00	0.00	0.00	5	1.0421252	-46.649338	500.00	15	1.100	0.900	18.66	0.00	0	0
5121	1	76.66	21.72	0.00	6.87	5	1.0300000	-47.860509	161.00	15	1.100	0.900	18.66	0.00	0	0
5122	1	65.00	18.42	0.00	0.00	5	0.9990204	-70.163962	161.00	16	1.100	0.900	18.66	-0.00	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0108527	-52.111309	161.00	13	1.100	0.900	18.66	-0.00	0	0
5124	1	26.69	7.56	0.00	0.00	5	1.0101809	-51.832998	115.00	13	1.100	0.900	18.66	-0.00	0	0
5125	1	67.92	19.24	0.00	0.00	5	1.0042803	-66.579471	161.00	17	1.100	0.900	18.66	-0.00	0	0
5126	1	173.21	49.08	0.00	0.00	5	0.9936803	-70.821829	161.00	16	1.100	0.900	18.66	-0.00	0	0
5127	1	3.89	1.10	0.00	0.00	5	1.0194119	-55.267566	161.00	18	1.100	0.900	18.66	-0.00	0	0
5128	1	90.51	25.65	0.00	0.00	5	0.9965856	-69.824265	161.00	16	1.100	0.900	18.66	-0.00	0	0
5129	1	14.89	4.22	0.00	0.00	5	1.0311950	-49.393804	161.00	18	1.100	0.900	18.66	0.00	0	0
5130	1	99.79	28.27	0.00	0.00	5	0.9961977	-69.241331	161.00	16	1.100	0.900	18.66	-0.00	0	0
5131	1	0.00	0.00	0.00	0.00	5	1.0226324	-48.326126	500.00	13	1.100	0.900	18.66	-0.00	0	0
5132	1	102.52	29.05	0.00	0.00	5	1.0158813	-50.524868	161.00	13	1.100	0.900	18.66	-0.00	0	0
5133	1	12.16	3.45	0.00	0.00	5	1.0188160	-55.632578	161.00	18	1.100	0.900	18.66	-0.00	0	0
5134	1	26.98	7.64	0.00	0.00	5	1.0155043	-50.334477	161.00	15	1.100	0.900	18.66	-0.00	0	0
5135	1	27.59	7.82	0.00	0.00	5	1.0231257	-54.413983	161.00	15	1.100	0.900	18.66	-0.00	0	0
5136	1	11.94	3.38	0.00	0.00	5	0.9995399	-63.960702	161.00	16	1.100	0.900	18.66	-0.00	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0216467	-52.416107	500.00	13	1.100	0.900	18.66	-0.00	0	0
5138	1	105.04	29.76	0.00	0.00	5	1.0193169	-53.948634	161.00	13	1.100	0.900	18.66	-0.00	0	0
5139	1	86.38	24.47	0.00	270.00	5	1.0141136	-71.379970	161.00	16	1.100	0.900	18.66	0.00	0	0
5140	1	8.65	2.45	0.00	0.00	5	1.0063458	-54.490506	161.00	13	1.100	0.900	18.66	-0.00	0	0
5141	1	45.38	12.86	0.00	0.00	5	1.0013051	-67.413835	161.00	16	1.100	0.900	18.66	-0.00	0	0
5142	1	15.53	4.40	0.00	0.00	5	1.0024469	-54.484393	161.00	13	1.100	0.900	18.66	-0.00	0	0
5143	1	87.45	24.78	0.00	0.00	5	1.0039218	-66.411441	161.00	17	1.100	0.900	18.66	-0.00	0	0
5144	1	73.43	20.80	0.00	0.00	5	1.0100044	-54.871425	161.00	13	1.100	0.900	18.66	-0.00	0	0
5145	1	117.86	33.39	0.00	0.00	5	1.0015231	-68.081735	161.00	17	1.100	0.900	18.66	-0.00	0	0
5146	1	90.75	25.71	0.00	0.00	5	0.9978107	-68.777217	161.00	16	1.100	0.900	18.66	-0.00	0	0
5147	1	108.12	30.63	0.00	0.00	5	0.9948118	-70.651865	161.00	16	1.100	0.900	18.66	-0.00	0	0
5148	1	83.41	23.63	0.00	0.00	5	0.9961101	-70.286627	161.00	17	1.100	0.900	18.66	-0.00	0	0
5149	1	91.45	25.91	0.00	0.00	5	0.9940347	-70.653667	161.00	16	1.100	0.900	18.66	-0.00	0	0
5150	1	4.11	1.17	0.00	0.00	5	1.0113695	-56.477686	161.00	12	1.100	0.900	18.66	-0.00	0	0
5151	1	5.33	1.51	0.00	0.00	5	1.0157260	-56.754224	161.00	18	1.100	0.900	18.66	-0.00	0	0
5152	1	60.98	17.28	0.00	0.00	5	0.9964045	-69.395685	161.00	16	1.100	0.900	18.66	-0.00	0	0
5153	1	15.98	4.53	0.00	0.00	5	1.0058554	-60.793599	161.00	12	1.100	0.900	18.66	-0.00	0	0
5154	1	15.58	4.41	0.00	0.00	5	1.0075115	-57.535906	161.00	18	1.100	0.900	18.66	-0.00	0	0
5155	1	3.71	1.05	0.00	0.00	5	1.0182752	-52.127094	161.00	12	1.100	0.900	18.66	-0.00	0	0
5156	1	6.22	1.76	0.00	0.00	5	1.0271257	-50.317237	161.00	15	1.100	0.900	18.66	-0.00	0	0
5157	1	146.63	41.55	0.00	0.00	5	0.9904245	-68.750498	161.00	17	1.100	0.900	18.66	-0.00	0	0
5158	1	168.19	47.66	0.00	0.00	5	1.0185500	-68.893290	161.00	16	1.100	0.900	18.66	-0.00	0	0
5159	1	14.54	4.12	0.00	0.00	5	1.0104455	-52.246511	161.00	13	1.100	0.900	18.66	-0.00	0	0
5160	1	59.35	16.81	0.00	0.00	5	1.0010556	-65.993179	161.00	17	1.100	0.900	18.66	-0.00	0	0
5161	1	199.65	56.57	0.00	210.00	5	1.0185586	-70.496966	161.00	16	1.100	0.900	18.66	0.00	0	0
5162	1	6.69	1.90	0.00	0.00	5	1.0007473	-57.645368	161.00	14	1.100	0.900	18.66	-0.00	0	0
5163	1	15.15	4.29	0.00	0.00	5	1.0123676	-51.739947	161.00	13	1.100	0.900	18.66	-0.00	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0102346	-62.324987	500.00	17	1.100	0.900	18.66	-0.00	0	0
5165	1	55.53	15.73	0.00	0.00	5	1.0052345	-65.282883	161.00	17	1.100	0.900	18.66	-0.00	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0272429	-60.441268	13.80	17	1.100	0.900	18.66	-0.00	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0109759	-62.244497	13.80	17	1.100	0.900	18.66	-0.00	0	0
5168	1	125.67	35.61	0.00	0.00	5	0.9963000	-71.180908	161.00	16	1.100	0.900	18.66	-0.00	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0249468	-54.188102	161.00	15	1.100	0.900	18.66	-0.00	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0197773	-52.557219	18.00	15	1.100	0.900	18.66	-0.00	0	0
5171	1	1.06	0.30	0.00	0.00	5	0.9961409	-61.515115	161.00	14	1.100	0.900	18.66	-0.00	0	0
5172	1	74.24	21.03	0.00	200.00	5	1.0283383	-64.748113	161.00	12	1.100	0.900	18.66	0.00	0	0
5173	1	136.36	38.63	0.00	0.00	5	0.9942175	-69.515042	161.00	16	1.100	0.900	18.66	-0.00	0	0
5174	1	4.32	1.22	0.00	0.00	5	0.9975916	-60.377586	161.00	14	1.100	0.900	18.66	-0.00	0	0
5175	1	118.67	33.62	0.00	0.00	5	1.0030849	-66.519873	161.00	17	1.100	0.900	18.66	-0.00	0	0
5176	1	7.30	2.07	0.00	0.00	5	1.0084234	-55.916978	161.00	12	1.100	0.900	18.66	-0.00	0	0
5177	1	91.38	25.89	0.00	0.00	5	0.9931214	-68.352412	161.00	17	1.100	0.900	18.66	-0.00	0	0
5178	1	83.96	23.79	0.00	0.00	5	0.9970941	-69.532914	161.00	16	1.100	0.900	18.66	-0.00	0	0
5179	1	0.00	0.00	0.00	0.00	5	1.0198522	-57.309005	500.00	14	1.100	0.900	18.66	-0.00	0	0
5180	1	88.36	25.04	0.00	0.00	5	1.0155114	-58.716575	161.00	14	1.100	0.900	18.66	-0.00	0	0
5181	1	178.22	50.50	0.00	0.00	5	0.9964032	-70.048381	161.00	16	1.100	0.900	18.66	-0.00	0	0
5182	1	3.82	1.08	0.00	0.00	5	1.0089035	-54.180839	161.00	13	1.100	0.900	18.66	-0.00	0	0
5183	1	139.09	39.41	0.00	0.00	5	1.0050938	-71.356146	161.00	16	1.100	0.900	18.66	-0.00	0	0
5184	1	80.23	22.73	0.00	0.00	5	0.9890086	-69.539313	161.00	17	1.100	0.900	18.66	-0.00	0	0
5185	1	25.72	7.29	0.00	0.00	5	1.0070169	-65.543257	161.00	17	1.100	0.900	18.66	-0.00	0	0
5186	1	24.98	7.08	0.00	0.00	5	0.9956125	-66.354339	161.00	17	1.100	0.900	18.66	-0.00	0	0
5187	1	15.41	4.37	0.00	0.00	5	1.0091561	-53.171992	161.00	12	1.100	0.900	18.66	0.00	0	0
5188	1	64.82	18.37	0.00	0.00	5	0.9939831	-70.203434	161.00	16	1.100	0.900	18.66	-0.00	0	0
5189	1	78.84	22.34	0.00	0.00	5	1.0018199	-69.722947	161.00	16	1.100	0.900	18.66	-0.00	0	0
5190	1	3.38	0.96	0.00	0.00	5	1.0139574	-59.308323	161.00	12	1.100	0.900	18.66	-0.00	0	0
5191	1	7.58	2.15	0.00	60.00	5	1.0230045	-56.080757	161.00	18	1.100	0.900	18.66	0.00	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0193093	-49.746354	500.00	13	1.100	0.900	18.66	-0.00	0	0
5193	1	134.77	38.19	0.00	0.00	5	1.0148405	-50.549474	161.00	13	1.100	0.900	18.66	-0.00	0	0
5194	1	59.01	16.72	0.00	0.00	5	0.9995358	-68.274033	161.00	17	1.100	0.900	18.66	-0.00	0	0
5195	1	55.26	15.66	0.00	0.00	5	1.0121997	-68.052419	161.00	17	1.100	0.900	18.66	-0.00	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0134533	-54.084759	500.00	12	1.100	0.900	18.66	-0.00	0	0
5197	1	0.00	0.00	0.00	0.00	5	1.0125063	-55.610751	161.00	12	1.100	0.900	18.66	-0.00	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0111932	-53.380626	18.00	12	1.100	0.900	18.66	-0.00	0	0
5199	1	24.33	6.89	0.00	0.00	5	0.9990081	-67.671470	161.00	17	1.100	0.900	18.66	-0.00	0	0
5200	1	66.35	18.80	0.00	0.00	5	0.9993307	-58.581235	161.00	12	1.100	0.900	18.66	-0.00	0	0
5201	1	4.81	1.36	0.00	0.00	5	1.0075475	-55.131650	161.00	14	1.100	0.900	18.66	-0.00	0	0
5202	1	8.64	2.45	0.00	0.00	5	1.0023408	-62.897549	161.00	14	1.100	0.900	18.66	-0.00	0	0
5203	1	147.01	41.65	0.00	0.00	5	0.9944428	-70.677882	161.00	16	1.100	0.900	18.66	-0.00	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0101681	-55.741048	500.00	12	1.100	0.900	18.66	-0.00	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0101337	-57.436948	161.00	12	1.100	0.900	18.66	-0.00	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0100000	-52.970961	13.80	12	1.100	0.900	18.66	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0100000	-54.252057	13.80	12	1.100	0.900	18.66	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.867973	13.80	12	1.100	0.900	18.66	0.00	0	0
5209	1	3.59	1.02	0.00	0.00	5	1.0121344	-55.926313	161.00	18	1.100	0.900	18.66	-0.00	0	0
5210	1	39.64	11.23	0.00	0.00	5	1.0012972	-68.073512	161.00	17	1.100	0.900	18.66	-0.00	0	0
5211	1	6.91	1.96	0.00	0.00	5	1.0003124	-57.583351	161.00	14	1.100	0.900	18.66	-0.00	0	0
5212	1	33.89	9.60	0.00	0.00	5	0.9882150	-67.088048	161.00	14	1.100	0.900	18.66	-0.00	0	0
5213	1	92.10	26.09	0.00	0.00	5	0.9945120	-69.849268	161.00	16	1.100	0.900	18.66	-0.00	0	0
5214	1	102.10	28.93	0.00	0.00	5	0.9962129	-69.308308	161.00	16	1.100	0.900	18.66	-0.00	0	0
5215	1	19.98	5.66	0.00	0.00	5	0.9994407	-68.174433	161.00	16	1.100	0.900	18.66	-0.00	0	0
5216	1	66.58	18.86	0.00	0.00	5	0.9969386	-68.041766	161.00	17	1.100	0.900	18.66	-0.00	0	0
5217	1	100.33	28.43	0.00	438.77	5	1.0180588	-68.621210	161.00	17	1.100	0.900	18.66	0.00	0	0
5218	1	39.29	11.13	0.00	0.00	5	1.0032237	-66.890374	161.00	17	1.100	0.900	18.66	-0.00	0	0
5219	1	13.35	3.78	0.00	30.53	5	1.0041880	-67.527111	161.00	14	1.100	0.900	18.66	-0.00	0	0
5220	1	40.49	11.47	0.00	0.00	5	1.0103577	-67.843286	161.00	17	1.100	0.900	18.66	-0.00	0	0
5221	1	91.29	25.87	0.00	0.00	5	1.0061585	-53.348592	161.00	13	1.100	0.900	18.66	-0.00	0	0
5222	1	33.14	9.39	0.00	0.00	5	0.9930068	-66.062121	161.00	14	1.100	0.900	18.66	-0.00	0	0
5223	1	34.79	9.86	0.00	0.00	5	0.9948169	-57.983009	161.00	14	1.100	0.900	18.66	-0.00	0	0
5224	1	154.87	43.88	0.00	0.00	5	1.0014034	-70.731351	161.00	16	1.100	0.900	18.66	-0.00	0	0
5225	1	13.06	3.70	0.00	0.00	5	1.0157150	-68.361220	161.00	16	1.100	0.900	18.66	0.00	0	0
5226	1	5.49	1.56	0.00	0.00	5	1.0302448	-50.387456	161.00	15	1.100	0.900	18.66	0.00	0	0
5227	1	70.88	20.08	0.00	0.00	5	1.0017417	-70.635942	161.00	16	1.100	0.900	18.66	-0.00	0	0
5228	1	81.20	23.01	0.00	0.00	5	1.0004495	-67.182311	161.00	16	1.100	0.900	18.66	-0.00	0	0
5229	1	43.94	12.45	0.00	0.00	5	0.9997415	-68.896288	161.00	16	1.100	0.900	18.66	-0.00	0	0
5230	1	66.37	18.81	0.00	0.00	5	1.0013050	-69.986423	161.00	16	1.100	0.900	18.66	-0.00	0	0
5231	1	14.93	4.23	0.00	0.00	5	1.0203247	-53.955538	161.00	18	1.100	0.900	18.66	0.00	0	0
5232	1	49.97	14.16	0.00	0.00	5	1.0011248	-69.264636	161.00	17	1.100	0.900	18.66	-0.00	0	0
5233	1	98.77	27.99	0.00	0.00	5	1.0056218	-68.868075	161.00	17	1.100	0.900	18.66	-0.00	0	0
5234	1	142.66	40.42	0.00	0.00	5	0.9963619	-68.379144	161.00	16	1.100	0.900	18.66	-0.00	0	0
5235	1	20.37	5.77	0.00	0.00	5	1.0167813	-51.848966	161.00	13	1.100	0.900	18.66	-0.00	0	0
5236	1	0.00	0.00	0.00	0.00	5	1.0191168	-50.415834	500.00	12	1.100	0.900	18.66	0.00	0	0
5237	1	0.00	0.00	0.00	0.00	5	1.0088242	-48.308198	161.00	12	1.100	0.900	18.66	0.00	0	0
5238	2	0.00	0.00	0.00	0.00	5	1.0161408	-49.501675	18.00	12	1.100	0.900	18.66	0.00	0	0
5239	1	0.00	0.00	0.00	0.00	5	1.0345423	-45.713942	500.00	18	1.100	0.900	18.66	0.00	0	0
5240	1	0.00	0.00	0.00	0.00	5	1.0356676	-47.757967	161.00	18	1.100	0.900	18.66	0.00	0	0
5241	1	0.00	0.00	0.00	0.00	5	1.0362396	-48.843337	115.00	18	1.100	0.900	18.66	0.00	0	0
5242	1	0.00	0.00	0.00	0.00	5	1.0362396	-48.843337	115.00	18	1.100	0.900	18.66	0.00	0	0
5243	2	0.00	0.00	0.00	0.00	5	1.0291030	-44.133981	13.80	18	1.100	0.900	18.66	0.00	0	0
5244	1	65.13	18.45	0.00	0.00	5	0.9980686	-67.173662	161.00	17	1.100	0.900	18.66	-0.00	0	0
5245	1	138.96	39.37	0.00	0.00	5	1.0061367	-70.272714	161.00	17	1.100	0.900	18.66	-0.00	0	0
5246	1	21.21	6.01	0.00	0.00	5	1.0147090	-55.108956	161.00	18	1.100	0.900	18.66	-0.00	0	0
5247	1	3.26	0.92	0.00	0.00	5	1.0097842	-56.725604	161.00	18	1.100	0.900	18.66	-0.00	0	0
5248	1	101.02	28.62	0.00	0.00	5	1.0001852	-68.283278	161.00	17	1.100	0.900	18.66	-0.00	0	0
5249	1	114.68	32.49	0.00	0.00	5	1.0009125	-63.845758	161.00	17	1.100	0.900	18.66	-0.00	0	0
5250	1	165.09	46.77	0.00	0.00	5	1.0039756	-67.501831	161.00	16	1.100	0.900	18.66	-0.00	0	0
5251	1	123.12	34.88	0.00	0.00	5	0.9997818	-68.968787	161.00	17	1.100	0.900	18.66	-0.00	0	0
5252	1	80.80	22.89	0.00	0.00	5	0.9968255	-70.631111	161.00	16	1.100	0.900	18.66	-0.00	0	0
5253	1	126.68	35.89	0.00	0.00	5	0.9962364	-68.883853	161.00	17	1.100	0.900	18.66	-0.00	0	0
5254	1	82.94	23.50	0.00	0.00	5	1.0026721	-67.861779	161.00	17	1.100	0.900	18.66	-0.00	0	0
5255	1	9.43	2.67	0.00	0.00	5	1.0036321	-58.924898	161.00	12	1.100	0.900	18.66	-0.00	0	0
5256	1	1.30	0.37	0.00	0.00	5	0.9945470	-64.306683	161.00	14	1.100	0.900	18.66	-0.00	0	0
5257	1	9.90	2.80	0.00	0.00	5	0.9944807	-63.629207	161.00	14	1.100	0.900	18.66	-0.00	0	0
5258	1	100.19	28.39	0.00	0.00	5	0.9940865	-69.366534	161.00	16	1.100	0.900	18.66	-0.00	0	0
5259	1	9.21	2.61	0.00	0.00	5	1.0070718	-68.736046	161.00	16	1.100	0.900	18.66	-0.00	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0137402	-52.991326	500.00	18	1.100	0.900	18.66	-0.00	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0155848	-54.268849	161.00	18	1.100	0.900	18.66	-0.00	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0100000	-48.688392	13.80	18	1.100	0.900	18.66	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0100000	-49.921206	13.80	18	1.100	0.900	18.66	0.00	0	0
5264	1	12.13	3.44	0.00	55.67	5	1.0300000	-55.821143	161.00	15	1.100	0.900	18.66	0.00	0	0
5265	1	103.94	29.45	0.00	0.00	5	1.0084676	-66.829472	161.00	17	1.100	0.900	18.66	-0.00	0	0
5266	1	136.12	38.57	0.00	0.00	5	1.0079726	-68.294154	161.00	17	1.100	0.900	18.66	-0.00	0	0
5267	1	39.32	11.14	0.00	0.00	5	1.0057068	-55.568003	161.00	13	1.100	0.900	18.66	-0.00	0	0
5268	1	32.23	9.13	0.00	0.00	5	0.9949637	-65.096015	161.00	16	1.100	0.900	18.66	-0.00	0	0
5269	1	86.96	24.64	0.00	0.00	5	0.9973085	-64.441396	161.00	17	1.100	0.900	18.66	-0.00	0	0
5270	1	22.41	6.35	0.00	0.00	5	1.0036163	-57.310128	161.00	13	1.100	0.900	18.66	-0.00	0	0
5271	1	10.01	2.83	0.00	0.00	5	1.0133397	-51.890547	161.00	13	1.100	0.900	18.66	-0.00	0	0
5272	1	18.83	5.33	0.00	0.00	5	1.0034459	-70.010651	161.00	16	1.100	0.900	18.66	-0.00	0	0
5273	1	116.00	32.87	0.00	0.00	5	1.0226288	-70.468015	161.00	17	1.100	0.900	18.66	0.00	0	0
5274	1	11.87	3.36	0.00	0.00	5	0.9962464	-68.320095	161.00	16	1.100	0.900	18.66	-0.00	0	0
5275	1	4.75	1.35	0.00	0.00	5	0.9962094	-58.710366	161.00	14	1.100	0.900	18.66	-0.00	0	0
5276	1	10.54	2.99	0.00	0.00	5	1.0112500	-54.040957	161.00	14	1.100	0.900	18.66	-0.00	0	0
5277	1	104.80	29.69	0.00	0.00	5	1.0002198	-69.342477	161.00	16	1.100	0.900	18.66	-0.00	0	0
5278	1	50.69	14.36	0.00	0.00	5	1.0134682	-50.962202	161.00	13	1.100	0.900	18.66	-0.00	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0203485	-49.166693	500.00	13	1.100	0.900	18.66	-0.00	0	0
5280	1	94.63	26.81	0.00	0.00	5	1.0161136	-50.388985	161.00	13	1.100	0.900	18.66	-0.00	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0146027	-48.284367	13.80	13	1.100	0.900	18.66	-0.00	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0155349	-48.420648	13.80	13	1.100	0.900	18.66	-0.00	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0203485	-49.166693	13.80	13	1.100	0.900	18.66	-0.00	0	0
5284	1	44.65	12.65	0.00	0.00	5	0.9990737	-67.891327	161.00	16	1.100	0.900	18.66	-0.00	0	0
5285	1	10.15	2.88	0.00	0.00	5	1.0005173	-61.386151	161.00	12	1.100	0.900	18.66	-0.00	0	0
5286	1	30.18	8.55	0.00	0.00	5	1.0190887	-53.352478	161.00	18	1.100	0.900	18.66	0.00	0	0
5287	1	186.78	52.92	0.00	0.00	5	0.9951647	-69.132016	161.00	17	1.100	0.900	18.66	-0.00	0	0
5288	1	13.61	3.86	0.00	0.00	5	0.9970132	-65.087291	161.00	16	1.100	0.900	18.66	-0.00	0	0
5289	1	69.76	19.77	0.00	250.00	5	1.0013718	-70.424632	161.00	16	1.100	0.900	18.66	-0.00	0	0
5290	1	30.34	8.60	0.00	0.00	5	1.0010859	-58.832378	161.00	18	1.100	0.900	18.66	-0.00	0	0
5291	1	144.17	40.85	0.00	0.00	5	0.9993419	-67.390879	161.00	17	1.100	0.900	18.66	-0.00	0	0
5292	1	62.05	17.58	0.00	0.00	5	0.9986717	-65.269925	161.00	17	1.100	0.900	18.66	-0.00	0	0
5293	1	62.97	17.84	0.00	0.00	5	0.9954207	-61.218222	161.00	18	1.100	0.900	18.66	-0.00	0	0
5294	1	111.16	31.49	0.00	0.00	5	0.9963784	-70.891152	161.00	16	1.100	0.900	18.66	-0.00	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0156637	-63.615763	500.00	16	1.100	0.900	18.66	-0.00	0	0
5296	1	102.32	28.99	0.00	0.00	5	1.0077283	-66.094434	161.00	16	1.100	0.900	18.66	-0.00	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0166902	-63.505595	13.80	16	1.100	0.900	18.66	-0.00	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0156637	-63.615763	13.80	16	1.100	0.900	18.66	-0.00	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0283730	-62.220375	13.80	16	1.100	0.900	18.66	-0.00	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0262750	-62.455550	13.80	16	1.100	0.900	18.66	-0.00	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0284698	-62.228257	13.80	16	1.100	0.900	18.66	-0.00	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0400000	-62.308387	13.80	16	1.100	0.900	18.66	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400000	-62.641008	13.80	16	1.100	0.900	18.66	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0129009	-63.625355	500.00	16	1.100	0.900	18.66	-0.00	0	0
5305	1	189.42	53.67	0.00	0.00	5	1.0042207	-67.380994	161.00	16	1.100	0.900	18.66	-0.00	0	0
5306	1	40.81	11.56	0.00	0.00	5	1.0099970	-63.605465	161.00	17	1.100	0.900	18.66	-0.00	0	0
5307	1	143.56	40.67	0.00	0.00	5	1.0121646	-69.757920	161.00	16	1.100	0.900	18.66	-0.00	0	0
5308	1	15.35	4.35	0.00	0.00	5	1.0003516	-68.162921	161.00	16	1.100	0.900	18.66	-0.00	0	0
5309	1	98.85	28.01	0.00	0.00	5	0.9936104	-70.415174	161.00	16	1.100	0.900	18.66	-0.00	0	0
5310	1	69.99	19.83	0.00	0.00	5	1.0123181	-68.919630	161.00	17	1.100	0.900	18.66	-0.00	0	0
5311	1	40.96	11.61	0.00	0.00	5	1.0000808	-70.937931	161.00	16	1.100	0.900	18.66	-0.00	0	0
5312	1	81.81	23.18	0.00	0.00	5	0.9953255	-65.933519	161.00	17	1.100	0.900	18.66	-0.00	0	0
5313	1	16.12	4.57	0.00	0.00	5	1.0047717	-65.885474	161.00	16	1.100	0.900	18.66	-0.00	0	0
5314	1	11.99	3.40	0.00	0.00	5	1.0121885	-54.894718	161.00	13	1.100	0.900	18.66	-0.00	0	0
5315	1	31.74	8.99	0.00	0.00	5	0.9974798	-68.274978	161.00	17	1.100	0.900	18.66	-0.00	0	0
5316	1	176.19	49.92	0.00	471.17	5	1.0282289	-69.901479	161.00	16	1.100	0.900	18.66	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0136437	-54.112214	500.00	18	1.100	0.900	18.66	-0.00	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0101083	-57.316915	161.00	18	1.100	0.900	18.66	-0.00	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.274273	13.20	18	1.100	0.900	18.66	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0136437	-54.112214	13.20	18	1.100	0.900	18.66	-0.00	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.310084	13.20	18	1.100	0.900	18.66	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0143853	-62.934134	500.00	17	1.100	0.900	18.66	-0.00	0	0
5323	1	219.44	62.17	0.00	0.00	5	1.0045095	-67.247594	161.00	17	1.100	0.900	18.66	-0.00	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0400000	-59.766870	13.80	17	1.100	0.900	18.66	0.00	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0400000	-59.754844	13.80	17	1.100	0.900	18.66	0.00	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0246190	-61.831822	13.80	17	1.100	0.900	18.66	-0.00	0	0
5327	1	4.01	1.14	0.00	0.00	5	1.0033293	-56.488485	161.00	14	1.100	0.900	18.66	-0.00	0	0
5328	1	13.64	3.86	0.00	0.00	5	1.0023856	-56.140390	161.00	13	1.100	0.900	18.66	-0.00	0	0
5329	1	148.25	42.00	0.00	0.00	5	0.9922925	-69.288539	161.00	16	1.100	0.900	18.66	-0.00	0	0
5330	1	64.78	18.35	0.00	0.00	5	1.0021743	-67.422954	161.00	17	1.100	0.900	18.66	-0.00	0	0
5331	1	26.36	7.47	0.00	0.00	5	0.9989839	-68.815654	161.00	16	1.100	0.900	18.66	-0.00	0	0
5332	1	85.12	24.12	0.00	0.00	5	0.9996272	-68.324840	161.00	17	1.100	0.900	18.66	-0.00	0	0
5333	1	108.12	30.63	0.00	0.00	5	0.9888017	-68.125532	161.00	14	1.100	0.900	18.66	-0.00	0	0
5334	1	23.95	6.78	0.00	0.00	5	1.0225548	-44.579268	161.00	15	1.100	0.900	18.66	-0.00	0	0
5335	1	166.71	47.23	0.00	0.00	5	0.9942133	-70.534128	161.00	17	1.100	0.900	18.66	-0.00	0	0
5336	1	74.14	21.01	0.00	0.00	5	0.9999279	-67.976562	161.00	16	1.100	0.900	18.66	-0.00	0	0
5337	1	18.78	5.32	0.00	0.00	5	1.0100305	-56.390238	161.00	12	1.100	0.900	18.66	-0.00	0	0
5338	1	80.26	22.74	0.00	0.00	5	0.9910983	-64.132774	161.00	18	1.100	0.900	18.66	-0.00	0	0
5339	1	80.01	22.67	0.00	200.00	5	1.0223277	-69.930426	161.00	17	1.100	0.900	18.66	0.00	0	0
5340	1	33.94	9.62	0.00	0.00	5	1.0004919	-70.166014	161.00	16	1.100	0.900	18.66	-0.00	0	0
5341	1	38.70	10.97	0.00	0.00	5	1.0182263	-69.121049	161.00	17	1.100	0.900	18.66	-0.00	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0266900	-67.983133	13.80	17	1.100	0.900	18.66	-0.00	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0400000	-63.710706	13.80	17	1.100	0.900	18.66	0.00	0	0
5344	1	94.71	26.84	0.00	0.00	5	1.0065598	-71.309062	161.00	16	1.100	0.900	18.66	-0.00	0	0
5345	1	33.12	9.38	0.00	0.00	5	0.9950972	-61.391889	161.00	14	1.100	0.900	18.66	-0.00	0	0
5346	1	91.30	25.87	0.00	260.00	5	1.0044536	-67.257318	161.00	17	1.100	0.900	18.66	-0.00	0	0
5347	1	18.68	5.29	0.00	0.00	5	1.0180598	-47.247044	161.00	15	1.100	0.900	18.66	-0.00	0	0
5348	1	9.25	2.62	0.00	0.00	5	0.9961260	-63.977131	161.00	14	1.100	0.900	18.66	-0.00	0	0
5349	1	60.83	17.23	0.00	0.00	5	0.9977125	-68.064215	161.00	16	1.100	0.900	18.66	-0.00	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0102190	-63.696321	500.00	16	1.100	0.900	18.66	-0.00	0	0
5351	1	174.28	49.38	0.00	0.00	5	1.0034586	-66.956044	161.00	16	1.100	0.900	18.66	-0.00	0	0
5352	1	41.84	11.85	0.00	0.00	5	1.0011574	-69.030265	161.00	16	1.100	0.900	18.66	-0.00	0	0
5353	1	56.58	16.03	0.00	0.00	5	1.0079161	-67.898126	161.00	17	1.100	0.900	18.66	-0.00	0	0
5354	1	77.72	22.02	0.00	0.00	5	1.0083017	-70.378295	161.00	16	1.100	0.900	18.66	-0.00	0	0
5355	1	5.65	1.60	0.00	0.00	5	0.9977004	-64.908453	161.00	14	1.100	0.900	18.66	-0.00	0	0
5356	1	122.43	34.69	0.00	0.00	5	1.0023297	-70.070203	161.00	16	1.100	0.900	18.66	-0.00	0	0
5357	1	91.04	25.79	0.00	0.00	5	0.9968098	-68.753216	161.00	16	1.100	0.900	18.66	-0.00	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0206333	-50.499355	500.00	13	1.100	0.900	18.66	-0.00	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0184919	-52.323961	161.00	13	1.100	0.900	18.66	-0.00	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0100000	-48.608613	13.80	13	1.100	0.900	18.66	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0077038	-56.302688	500.00	12	1.100	0.900	18.66	-0.00	0	0
5362	1	33.91	9.61	0.00	0.00	5	1.0060929	-57.388305	161.00	12	1.100	0.900	18.66	-0.00	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0073807	-56.108905	13.80	12	1.100	0.900	18.66	-0.00	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0055670	-55.157229	13.80	12	1.100	0.900	18.66	-0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0027203	-53.911852	13.80	12	1.100	0.900	18.66	-0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0020727	-53.580335	13.80	12	1.100	0.900	18.66	-0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0021467	-53.661449	13.80	12	1.100	0.900	18.66	-0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0042827	-54.549400	13.80	12	1.100	0.900	18.66	-0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0017323	-53.435956	13.80	12	1.100	0.900	18.66	-0.00	0	0
5370	1	105.99	30.03	0.00	0.00	5	0.9975052	-68.113070	161.00	17	1.100	0.900	18.66	-0.00	0	0
5371	1	69.00	19.55	0.00	0.00	5	1.0033685	-66.346419	161.00	16	1.100	0.900	18.66	-0.00	0	0
5372	1	39.80	11.28	0.00	0.00	5	1.0009029	-70.952486	161.00	16	1.100	0.900	18.66	-0.00	0	0
5373	1	156.99	44.48	0.00	0.00	5	0.9878031	-70.231051	161.00	17	1.100	0.900	18.66	-0.00	0	0
5374	1	69.09	19.58	0.00	0.00	5	1.0113987	-67.220182	161.00	16	1.100	0.900	18.66	-0.00	0	0
5375	1	62.09	17.59	0.00	0.00	5	0.9998386	-67.318801	161.00	17	1.100	0.900	18.66	-0.00	0	0
5376	1	47.85	13.56	0.00	0.00	5	1.0042052	-67.830647	161.00	17	1.100	0.900	18.66	-0.00	0	0
5377	1	57.62	16.33	0.00	0.00	5	1.0070885	-53.699947	161.00	13	1.100	0.900	18.66	-0.00	0	0
5378	1	68.06	19.28	0.00	113.05	5	1.0213798	-55.576069	161.00	13	1.100	0.900	18.66	-0.00	0	0
5379	1	164.73	46.67	0.00	0.00	5	1.0045227	-69.235652	161.00	17	1.100	0.900	18.66	-0.00	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0192652	-59.575504	500.00	14	1.100	0.900	18.66	-0.00	0	0
5381	1	79.80	22.61	0.00	0.00	5	1.0106443	-61.269270	161.00	14	1.100	0.900	18.66	-0.00	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0340555	-57.955913	13.80	14	1.100	0.900	18.66	-0.00	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0360013	-57.733203	13.80	14	1.100	0.900	18.66	-0.00	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0126455	-63.270237	500.00	16	1.100	0.900	18.66	-0.00	0	0
5385	1	240.97	68.28	0.00	0.00	5	1.0101549	-65.943963	161.00	16	1.100	0.900	18.66	-0.00	0	0
5386	1	63.55	18.00	0.00	160.00	5	1.0031616	-69.782962	161.00	16	1.100	0.900	18.66	-0.00	0	0
5387	1	77.75	22.03	0.00	0.00	5	0.9933603	-68.767332	161.00	17	1.100	0.900	18.66	-0.00	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0208449	-52.646808	500.00	13	1.100	0.900	18.66	-0.00	0	0
5389	1	87.47	24.78	0.00	0.00	5	1.0165644	-54.058465	161.00	13	1.100	0.900	18.66	-0.00	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0128830	-51.581456	161.00	13	1.100	0.900	18.66	-0.00	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0115644	-52.297510	115.00	13	1.100	0.900	18.66	-0.00	0	0
5392	1	7.49	2.12	0.00	0.00	5	1.0037066	-53.587149	115.00	13	1.100	0.900	18.66	-0.00	0	0
5393	1	14.92	4.23	0.00	0.00	5	1.0080348	-56.298559	161.00	13	1.100	0.900	18.66	-0.00	0	0
5394	1	0.00	0.00	0.00	0.00	5	1.0346593	-45.511093	500.00	15	1.100	0.900	18.66	0.00	0	0
5395	1	0.00	0.00	0.00	0.00	5	1.0291795	-43.121290	230.00	15	1.100	0.900	18.66	0.00	0	0
5396	1	0.00	0.00	0.00	0.00	5	1.0229502	-44.857158	161.00	15	1.100	0.900	18.66	0.00	0	0
5397	1	0.00	0.00	0.00	0.00	5	1.0136315	-42.866823	115.00	15	1.100	0.900	18.66	0.00	0	0
5398	1	0.00	0.00	0.00	0.00	5	1.0136315	-42.866823	115.00	15	1.100	0.900	18.66	0.00	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0383195	-44.804669	13.80	15	1.100	0.900	18.66	0.00	0	0
5400	1	108.27	30.68	0.00	0.00	5	1.0000618	-67.664531	161.00	16	1.100	0.900	18.66	-0.00	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0136633	-54.807297	500.00	18	1.100	0.900	18.66	-0.00	0	0
5402	1	65.97	18.69	0.00	0.00	5	1.0047110	-58.327215	161.00	18	1.100	0.900	18.66	-0.00	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0266837	-53.359253	18.00	18	1.100	0.900	18.66	-0.00	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0226448	-53.826272	18.00	18	1.100	0.900	18.66	-0.00	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0227520	-53.817741	18.00	18	1.100	0.900	18.66	-0.00	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0262739	-53.402000	18.00	18	1.100	0.900	18.66	-0.00	0	0
5407	1	21.28	6.03	0.00	0.00	5	1.0171305	-56.530861	161.00	18	1.100	0.900	18.66	-0.00	0	0
5408	1	26.57	7.53	0.00	0.00	5	1.0106611	-67.565766	161.00	16	1.100	0.900	18.66	-0.00	0	0
5409	1	92.56	26.22	0.00	0.00	5	0.9891058	-68.237899	161.00	17	1.100	0.900	18.66	-0.00	0	0
5410	1	0.00	0.00	0.00	0.00	5	1.0247956	-48.911714	500.00	13	1.100	0.900	18.66	-0.00	0	0
5411	1	120.07	34.02	0.00	174.61	5	1.0252127	-51.607190	161.00	13	1.100	0.900	18.66	-0.00	0	0
5412	1	144.59	40.97	0.00	0.00	5	0.9992917	-69.032176	161.00	16	1.100	0.900	18.66	-0.00	0	0
5413	1	0.00	0.00	0.00	0.00	5	1.0178026	-52.595254	500.00	12	1.100	0.900	18.66	0.00	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0242597	-53.785300	161.00	12	1.100	0.900	18.66	-0.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0133380	-50.432219	13.80	12	1.100	0.900	18.66	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0131646	-50.408106	13.80	12	1.100	0.900	18.66	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0137230	-50.669030	13.80	12	1.100	0.900	18.66	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0143973	-50.779014	13.80	12	1.100	0.900	18.66	0.00	0	0
5419	2	0.00	0.00	0.00	0.00	5	1.0158749	-51.532525	13.80	12	1.100	0.900	18.66	0.00	0	0
5420	1	14.67	4.16	0.00	0.00	5	1.0054535	-66.560074	161.00	17	1.100	0.900	18.66	-0.00	0	0
5421	1	2.01	0.57	0.00	167.52	5	1.0242727	-67.907875	161.00	16	1.100	0.900	18.66	0.00	0	0
5422	1	182.95	51.83	0.00	479.28	5	1.0291003	-69.975846	161.00	17	1.100	0.900	18.66	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0279934	-69.313518	13.80	17	1.100	0.900	18.66	0.00	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0291003	-69.975846	13.80	17	1.100	0.900	18.66	0.00	0	0
5425	1	52.93	15.00	0.00	0.00	5	0.9976657	-69.095379	161.00	16	1.100	0.900	18.66	-0.00	0	0
5426	1	43.86	12.43	0.00	0.00	5	0.9941294	-64.788370	161.00	14	1.100	0.900	18.66	-0.00	0	0
5427	1	25.31	7.17	0.00	0.00	5	0.9916182	-66.031027	161.00	14	1.100	0.900	18.66	-0.00	0	0
5428	1	85.26	24.16	0.00	0.00	5	1.0018716	-67.374398	161.00	17	1.100	0.900	18.66	-0.00	0	0
5429	1	106.17	30.08	0.00	0.00	5	0.9942727	-68.585968	161.00	17	1.100	0.900	18.66	-0.00	0	0
5430	1	60.59	17.17	0.00	0.00	5	1.0139304	-64.556956	161.00	12	1.100	0.900	18.66	0.00	0	0
5431	1	84.43	23.92	0.00	0.00	5	0.9971095	-69.057208	161.00	16	1.100	0.900	18.66	-0.00	0	0
5432	1	42.02	11.91	0.00	0.00	5	1.0090326	-63.561031	161.00	12	1.100	0.900	18.66	0.00	0	0
5433	1	116.98	33.14	0.00	0.00	5	0.9977372	-69.337771	161.00	17	1.100	0.900	18.66	-0.00	0	0
5434	1	9.96	2.82	0.00	0.00	5	1.0112712	-66.587735	161.00	17	1.100	0.900	18.66	-0.00	0	0
5435	1	4.50	1.27	0.00	0.00	5	1.0221105	-55.259748	161.00	12	1.100	0.900	18.66	-0.00	0	0
5436	1	72.89	20.65	0.00	0.00	5	0.9995233	-70.516299	161.00	16	1.100	0.900	18.66	-0.00	0	0
5437	1	9.01	2.55	0.00	0.00	5	1.0013550	-57.590366	161.00	13	1.100	0.900	18.66	-0.00	0	0
5438	1	50.24	14.24	0.00	0.00	5	1.0002690	-67.959825	161.00	17	1.100	0.900	18.66	-0.00	0	0
5439	1	113.90	32.27	0.00	0.00	5	1.0025153	-62.559368	161.00	14	1.100	0.900	18.66	-0.00	0	0
5440	1	167.12	47.35	0.00	200.00	5	1.0055853	-69.474985	161.00	17	1.100	0.900	18.66	-0.00	0	0
5441	1	145.18	41.13	0.00	0.00	5	1.0018427	-65.887575	161.00	17	1.100	0.900	18.66	-0.00	0	0
5442	1	43.72	12.39	0.00	0.00	5	0.9979166	-68.295846	161.00	17	1.100	0.900	18.66	-0.00	0	0
5443	1	52.34	14.83	0.00	0.00	5	1.0017755	-67.597295	161.00	17	1.100	0.900	18.66	-0.00	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0100000	-60.456288	500.00	17	1.100	0.900	18.66	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	1.0011729	-63.728245	161.00	17	1.100	0.900	18.66	-0.00	0	0
5446	1	40.66	11.52	0.00	0.00	5	1.0068046	-56.407357	161.00	13	1.100	0.900	18.66	-0.00	0	0
5447	1	154.46	43.76	0.00	0.00	5	0.9918588	-67.539794	161.00	17	1.100	0.900	18.66	-0.00	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0124492	-63.078011	500.00	17	1.100	0.900	18.66	-0.00	0	0
5449	1	266.99	75.65	0.00	0.00	5	1.0140724	-66.492109	161.00	17	1.100	0.900	18.66	-0.00	0	0
5450	1	17.10	4.84	0.00	0.00	5	0.9955409	-68.371170	161.00	16	1.100	0.900	18.66	-0.00	0	0
5451	1	0.00	0.00	0.00	0.00	5	1.0271813	-48.852076	500.00	13	1.100	0.900	18.66	0.00	0	0
5452	1	106.60	30.20	0.00	0.00	5	1.0223922	-50.236020	161.00	13	1.100	0.900	18.66	0.00	0	0
5453	1	67.92	19.24	0.00	0.00	5	1.0011922	-64.791826	161.00	17	1.100	0.900	18.66	-0.00	0	0
5454	1	47.76	13.53	0.00	0.00	5	1.0083759	-66.245958	161.00	16	1.100	0.900	18.66	-0.00	0	0
5455	1	9.47	2.68	0.00	0.00	5	1.0031908	-62.960905	161.00	12	1.100	0.900	18.66	-0.00	0	0
5456	1	12.62	3.58	0.00	0.00	5	1.0230156	-49.195877	161.00	15	1.100	0.900	18.66	-0.00	0	0
5457	1	103.54	29.34	0.00	0.00	5	0.9970125	-68.905915	161.00	17	1.100	0.900	18.66	-0.00	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0123379	-51.753042	161.00	13	1.100	0.900	18.66	-0.00	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0118095	-52.425508	115.00	13	1.100	0.900	18.66	-0.00	0	0
5460	1	14.16	4.01	0.00	0.00	5	0.9939150	-55.182990	115.00	13	1.100	0.900	18.66	-0.00	0	0
5461	1	72.80	20.63	0.00	0.00	5	1.0080274	-52.094826	161.00	13	1.100	0.900	18.66	-0.00	0	0
5462	1	86.05	24.38	0.00	0.00	5	0.9969758	-68.807768	161.00	16	1.100	0.900	18.66	-0.00	0	0
5463	1	160.33	45.43	0.00	0.00	5	0.9959120	-70.125120	161.00	17	1.100	0.900	18.66	-0.00	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0115140	-63.962127	500.00	16	1.100	0.900	18.66	-0.00	0	0
5465	1	218.17	61.81	0.00	0.00	5	1.0147058	-67.644162	161.00	16	1.100	0.900	18.66	-0.00	0	0
5466	1	7.44	2.11	0.00	0.00	5	1.0059181	-54.654059	161.00	13	1.100	0.900	18.66	-0.00	0	0
5467	1	28.23	8.00	0.00	0.00	5	1.0019219	-70.222065	161.00	16	1.100	0.900	18.66	-0.00	0	0
5468	1	42.13	11.94	0.00	0.00	5	0.9970284	-69.017760	161.00	17	1.100	0.900	18.66	-0.00	0	0
5469	1	8.50	2.41	0.00	0.00	5	0.9979436	-68.045689	161.00	17	1.100	0.900	18.66	-0.00	0	0
5470	1	70.52	19.98	0.00	0.00	5	1.0129456	-56.123252	161.00	13	1.100	0.900	18.66	-0.00	0	0
5471	1	1.44	0.41	0.00	0.00	5	1.0255167	-54.727885	161.00	12	1.100	0.900	18.66	-0.00	0	0
5472	1	4.57	1.29	0.00	0.00	5	1.0104918	-49.356154	161.00	15	1.100	0.900	18.66	0.00	0	0
5473	1	4.03	1.14	0.00	0.00	5	1.0052901	-59.225404	161.00	18	1.100	0.900	18.66	-0.00	0	0
5474	1	3.11	0.88	0.00	0.00	5	1.0003943	-58.844537	161.00	14	1.100	0.900	18.66	-0.00	0	0
5475	1	59.28	16.80	0.00	0.00	5	1.0003984	-67.571348	161.00	17	1.100	0.900	18.66	-0.00	0	0
5476	1	10.97	3.11	0.00	0.00	5	0.9921999	-62.028580	161.00	14	1.100	0.900	18.66	-0.00	0	0
5477	1	79.03	22.39	0.00	0.00	5	1.0125862	-53.054724	161.00	13	1.100	0.900	18.66	-0.00	0	0
5478	1	137.94	39.08	0.00	120.00	5	1.0002197	-69.515012	161.00	17	1.100	0.900	18.66	-0.00	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0095510	-61.080095	500.00	17	1.100	0.900	18.66	-0.00	0	0
5480	1	179.23	50.78	0.00	0.00	5	0.9984476	-64.856522	161.00	17	1.100	0.900	18.66	-0.00	0	0
5481	1	58.18	16.49	0.00	0.00	5	0.9930130	-65.988866	161.00	17	1.100	0.900	18.66	-0.00	0	0
5482	1	69.18	19.60	0.00	260.00	5	1.0099859	-71.036734	161.00	16	1.100	0.900	18.66	-0.00	0	0
5483	1	84.63	23.98	0.00	0.00	5	1.0103240	-67.631951	161.00	17	1.100	0.900	18.66	-0.00	0	0
5484	1	6.29	1.78	0.00	0.00	5	1.0254769	-46.158914	161.00	15	1.100	0.900	18.66	-0.00	0	0
5485	1	4.69	1.33	0.00	0.00	5	1.0136355	-59.566798	161.00	14	1.100	0.900	18.66	-0.00	0	0
6001	1	103.81	29.41	0.00	231.29	6	1.0300000	-48.038901	115.00	22	1.100	0.900	18.65	0.00	0	0
6002	1	32.48	9.20	0.00	0.00	6	1.0107269	-48.042081	115.00	26	1.100	0.900	18.64	-0.00	0	0
6003	1	0.00	0.00	0.00	0.00	6	1.0319890	-38.205939	500.00	25	1.100	0.900	18.66	-0.00	0	0
6004	1	0.00	0.00	0.00	0.00	6	1.0292923	-39.060011	230.00	25	1.100	0.900	18.66	-0.00	0	0
6005	1	75.48	21.39	0.00	0.00	6	1.0275157	-42.729294	115.00	25	1.100	0.900	18.66	-0.00	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0400000	-36.803079	13.80	25	1.100	0.900	18.66	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0319890	-38.205939	13.80	25	1.100	0.900	18.66	-0.00	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0400000	-36.681683	13.80	25	1.100	0.900	18.66	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0400000	-35.651351	13.80	25	1.100	0.900	18.66	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0400000	-36.432554	13.80	25	1.100	0.900	18.66	0.00	0	0
6011	1	24.02	6.81	0.00	0.00	6	1.0142221	-43.476476	115.00	22	1.100	0.900	18.65	0.00	0	0
6012	1	13.51	3.83	0.00	67.06	6	1.0300000	-45.658311	115.00	25	1.100	0.900	18.66	0.00	0	0
6013	1	94.89	26.89	0.00	0.00	6	0.9951438	-49.085793	115.00	26	1.100	0.900	18.64	-0.00	0	0
6014	1	5.51	1.56	0.00	0.00	6	1.0208052	-45.697164	115.00	24	1.100	0.900	18.66	-0.00	0	0
6015	1	24.76	7.02	0.00	0.00	6	1.0099351	-47.501474	115.00	26	1.100	0.900	18.65	-0.00	0	0
6016	1	176.43	49.99	0.00	0.00	6	1.0119881	-48.158095	115.00	26	1.100	0.900	18.64	-0.00	0	0
6017	1	83.31	23.60	0.00	0.00	6	1.0079743	-46.296284	115.00	22	1.100	0.900	18.65	-0.00	0	0
6018	1	2.46	0.70	0.00	0.00	6	0.9931935	-48.297071	115.00	23	1.100	0.900	18.65	-0.00	0	0
6019	1	59.07	16.74	0.00	0.00	6	0.9926108	-48.978675	115.00	23	1.100	0.900	18.65	-0.00	0	0
6020	1	16.53	4.68	0.00	0.00	6	1.0165400	-42.329997	115.00	23	1.100	0.900	18.65	-0.00	0	0
6021	1	0.00	0.00	0.00	0.00	6	1.0270290	-40.768289	500.00	23	1.100	0.900	18.65	-0.00	0	0
6022	1	0.00	0.00	0.00	0.00	6	1.0151092	-43.938909	230.00	23	1.100	0.900	18.65	0.00	0	0
6023	1	132.89	37.65	0.00	0.00	6	0.9995322	-48.117803	115.00	23	1.100	0.900	18.65	-0.00	0	0
6024	1	84.99	24.08	0.00	250.00	6	1.0235907	-51.458305	115.00	23	1.100	0.900	18.65	-0.00	0	0
6025	1	64.63	18.31	0.00	364.42	6	1.0300000	-48.372801	115.00	26	1.100	0.900	18.64	0.00	0	0
6026	1	22.12	6.27	0.00	0.00	6	1.0022067	-47.249090	115.00	26	1.100	0.900	18.64	0.00	0	0
6027	1	64.98	18.41	0.00	0.00	6	1.0191096	-47.705505	115.00	23	1.100	0.900	18.66	-0.00	0	0
6028	1	103.35	29.28	0.00	0.00	6	0.9914487	-48.538116	115.00	23	1.100	0.900	18.65	-0.00	0	0
6029	1	6.98	1.98	0.00	0.00	6	1.0238057	-38.789997	115.00	24	1.100	0.900	18.70	-0.00	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0204401	-32.507385	230.00	24	1.100	0.900	18.69	-0.00	0	0
6031	1	29.18	8.27	0.00	0.00	6	1.0150184	-34.699680	115.00	24	1.100	0.900	18.69	-0.00	0	0
6032	1	36.40	10.31	0.00	0.00	6	0.9986123	-50.986754	115.00	23	1.100	0.900	18.65	-0.00	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0163230	-44.213255	500.00	23	1.100	0.900	18.66	-0.00	0	0
6034	1	0.00	0.00	0.00	0.00	6	1.0061685	-45.715232	230.00	23	1.100	0.900	18.66	-0.00	0	0
6035	1	206.37	58.47	0.00	0.00	6	0.9949742	-48.431495	115.00	23	1.100	0.900	18.66	-0.00	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0143926	-42.922595	230.00	22	1.100	0.900	18.64	0.00	0	0
6037	1	147.53	41.80	0.00	0.00	6	1.0101569	-45.616760	115.00	22	1.100	0.900	18.64	0.00	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0256999	-40.152844	500.00	23	1.100	0.900	18.65	-0.00	0	0
6039	1	0.00	0.00	0.00	0.00	6	1.0068231	-44.445674	230.00	23	1.100	0.900	18.65	-0.00	0	0
6040	1	80.78	22.89	0.00	0.00	6	0.9938156	-48.711968	115.00	23	1.100	0.900	18.65	-0.00	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0298504	-39.575376	13.80	23	1.100	0.900	18.65	-0.00	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.823382	13.80	23	1.100	0.900	18.65	0.00	0	0
6043	1	148.30	42.02	0.00	0.00	6	0.9999629	-46.757370	115.00	26	1.100	0.900	18.64	0.00	0	0
6044	1	18.30	5.18	0.00	0.00	6	0.9983750	-47.997794	115.00	26	1.100	0.900	18.64	0.00	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0267357	-40.143808	500.00	26	1.100	0.900	18.65	-0.00	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0209628	-43.254337	230.00	26	1.100	0.900	18.65	-0.00	0	0
6047	1	149.85	42.46	0.00	0.00	6	1.0144795	-47.700015	115.00	26	1.100	0.900	18.64	-0.00	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0267357	-40.143808	13.80	26	1.100	0.900	18.65	-0.00	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0267357	-40.143808	13.80	26	1.100	0.900	18.65	-0.00	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0267357	-40.143808	13.80	26	1.100	0.900	18.65	-0.00	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0340123	-39.362468	13.80	26	1.100	0.900	18.65	-0.00	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0267357	-40.143808	13.80	26	1.100	0.900	18.65	-0.00	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0350136	-39.243887	13.80	26	1.100	0.900	18.65	-0.00	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.437135	13.80	26	1.100	0.900	18.65	0.00	0	0
6055	1	4.93	1.40	0.00	0.00	6	1.0255750	-49.964088	115.00	26	1.100	0.900	18.65	-0.00	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0259259	-37.335736	500.00	22	1.100	0.900	18.65	-0.00	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0201683	-40.286909	230.00	22	1.100	0.900	18.65	-0.00	0	0
6058	1	178.64	50.61	0.00	0.00	6	1.0125840	-42.652622	115.00	22	1.100	0.900	18.65	-0.00	0	0
6059	1	3.44	0.97	0.00	0.00	6	1.0261222	-47.347218	115.00	26	1.100	0.900	18.65	-0.00	0	0
6060	1	74.53	21.12	0.00	0.00	6	1.0086614	-49.035710	115.00	26	1.100	0.900	18.64	-0.00	0	0
6061	1	147.90	41.91	0.00	0.00	6	0.9892794	-50.102193	115.00	23	1.100	0.900	18.65	-0.00	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0261265	-38.196395	500.00	25	1.100	0.900	18.66	-0.00	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0219464	-40.748854	230.00	25	1.100	0.900	18.66	-0.00	0	0
6064	1	82.48	23.37	0.00	0.00	6	1.0142029	-44.221262	115.00	25	1.100	0.900	18.66	-0.00	0	0
6065	1	14.86	4.21	0.00	0.00	6	0.9973409	-50.494772	115.00	23	1.100	0.900	18.66	-0.00	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0269900	-37.859596	500.00	22	1.100	0.900	18.65	-0.00	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0207710	-40.368423	230.00	22	1.100	0.900	18.65	-0.00	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0136135	-44.334020	115.00	22	1.100	0.900	18.65	-0.00	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0300000	-36.668890	18.00	22	1.100	0.900	18.65	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0300000	-34.969162	18.00	22	1.100	0.900	18.65	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0300000	-36.914725	18.00	22	1.100	0.900	18.65	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0269900	-37.859596	18.00	22	1.100	0.900	18.65	-0.00	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0300000	-36.274492	18.00	22	1.100	0.900	18.65	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0300000	-36.289070	18.00	22	1.100	0.900	18.65	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0280968	-35.143565	500.00	25	1.100	0.900	18.66	-0.00	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0276842	-36.230655	230.00	25	1.100	0.900	18.66	-0.00	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0255577	-37.946554	115.00	25	1.100	0.900	18.66	-0.00	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0200865	-33.059334	22.00	25	1.100	0.900	18.66	-0.00	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0246016	-34.228032	22.00	25	1.100	0.900	18.66	-0.00	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0231083	-33.823439	22.00	25	1.100	0.900	18.66	-0.00	0	0
6081	1	0.00	0.00	0.00	0.00	6	1.0199901	-40.733402	115.00	23	1.100	0.900	18.65	-0.00	0	0
6082	2	0.00	0.00	0.00	0.00	6	1.0400000	-36.675578	13.80	23	1.100	0.900	18.65	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	1.0400000	-31.810278	13.80	23	1.100	0.900	18.65	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	1.0049497	-47.986798	115.00	23	1.100	0.900	18.66	-0.00	0	0
6085	2	0.00	0.00	0.00	0.00	6	1.0050522	-47.716987	13.80	23	1.100	0.900	18.66	-0.00	0	0
6086	2	0.00	0.00	0.00	0.00	6	1.0050861	-45.266078	13.80	23	1.100	0.900	18.66	-0.00	0	0
6087	2	0.00	0.00	0.00	0.00	6	1.0049497	-47.986798	13.80	23	1.100	0.900	18.66	-0.00	0	0
6088	2	0.00	0.00	0.00	0.00	6	1.0051528	-47.560661	13.80	23	1.100	0.900	18.66	-0.00	0	0
6089	2	0.00	0.00	0.00	0.00	6	1.0051757	-46.469465	13.80	23	1.100	0.900	18.66	-0.00	0	0
6090	2	0.00	0.00	0.00	0.00	6	1.0051461	-46.271495	13.80	23	1.100	0.900	18.66	-0.00	0	0
6091	1	37.81	10.71	0.00	80.00	6	1.0091070	-49.690375	115.00	23	1.100	0.900	18.65	0.00	0	0
6092	1	35.66	10.10	0.00	39.11	6	1.0300000	-42.217740	115.00	24	1.100	0.900	18.67	0.00	0	0
6093	1	40.54	11.49	0.00	0.00	6	1.0017028	-47.170624	115.00	22	1.100	0.900	18.64	-0.00	0	0
6094	1	67.98	19.26	0.00	0.00	6	1.0091933	-46.731311	115.00	22	1.100	0.900	18.64	-0.00	0	0
6095	1	68.37	19.37	0.00	0.00	6	1.0043967	-50.630409	115.00	23	1.100	0.900	18.66	-0.00	0	0
6096	1	25.78	7.30	0.00	72.21	6	1.0300000	-46.421985	115.00	24	1.100	0.900	18.66	0.00	0	0
6097	1	105.36	29.85	0.00	0.00	6	0.9994135	-47.744853	115.00	26	1.100	0.900	18.64	-0.00	0	0
6098	1	132.22	37.46	0.00	0.00	6	0.9839578	-50.509733	115.00	23	1.100	0.900	18.65	-0.00	0	0
6099	1	21.38	6.06	0.00	0.00	6	0.9996354	-47.954893	115.00	26	1.100	0.900	18.64	0.00	0	0
6100	1	37.71	10.69	0.00	0.00	6	1.0027786	-48.243620	115.00	22	1.100	0.900	18.65	-0.00	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0324142	-36.508048	500.00	25	1.100	0.900	18.66	-0.00	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0305793	-37.483771	230.00	25	1.100	0.900	18.66	-0.00	0	0
6103	1	34.21	9.69	0.00	25.84	6	1.0300000	-41.386863	115.00	25	1.100	0.900	18.66	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0396753	-35.730627	13.80	25	1.100	0.900	18.66	-0.00	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0400000	-35.253520	13.80	25	1.100	0.900	18.66	0.00	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0382766	-35.891135	13.80	25	1.100	0.900	18.66	-0.00	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0285766	-42.205432	500.00	25	1.100	0.900	18.66	-0.00	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0179348	-44.195836	230.00	25	1.100	0.900	18.66	-0.00	0	0
6109	1	14.44	4.09	0.00	0.00	6	1.0136671	-48.010426	115.00	25	1.100	0.900	18.66	-0.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0400000	-40.712261	13.80	25	1.100	0.900	18.66	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-40.547034	13.80	25	1.100	0.900	18.66	0.00	0	0
6112	1	16.16	4.58	0.00	0.00	6	1.0041299	-46.482118	115.00	26	1.100	0.900	18.65	-0.00	0	0
6113	1	20.52	5.81	0.00	0.00	6	0.9897079	-49.419134	115.00	23	1.100	0.900	18.65	-0.00	0	0
6114	1	70.54	19.99	0.00	0.00	6	0.9912381	-49.538194	115.00	26	1.100	0.900	18.64	-0.00	0	0
6115	1	131.13	37.15	0.00	0.00	6	0.9988802	-48.190107	115.00	22	1.100	0.900	18.65	-0.00	0	0
6116	1	56.85	16.11	0.00	0.00	6	0.9973285	-51.602897	115.00	23	1.100	0.900	18.66	-0.00	0	0
6117	1	27.20	7.71	0.00	0.00	6	1.0273427	-42.314041	115.00	25	1.100	0.900	18.66	-0.00	0	0
6118	1	0.00	0.00	0.00	0.00	6	1.0263749	-41.001050	500.00	23	1.100	0.900	18.65	-0.00	0	0
6119	1	0.00	0.00	0.00	0.00	6	1.0092299	-45.147702	230.00	23	1.100	0.900	18.65	-0.00	0	0
6120	1	195.30	55.33	0.00	0.00	6	0.9980117	-48.472585	115.00	23	1.100	0.900	18.65	-0.00	0	0
6121	1	120.80	34.23	0.00	0.00	6	1.0095645	-47.873155	115.00	26	1.100	0.900	18.64	-0.00	0	0
6122	1	22.71	6.43	0.00	0.00	6	1.0132017	-38.003236	115.00	24	1.100	0.900	18.67	-0.00	0	0
6123	1	45.11	12.78	0.00	0.00	6	0.9864800	-49.839904	115.00	23	1.100	0.900	18.65	-0.00	0	0
6124	1	57.42	16.27	0.00	0.00	6	1.0061620	-44.886082	115.00	22	1.100	0.900	18.65	-0.00	0	0
6125	1	2.59	0.73	0.00	0.00	6	1.0013724	-45.706998	115.00	22	1.100	0.900	18.66	-0.00	0	0
6126	1	50.38	14.27	0.00	0.00	6	0.9937509	-48.489813	115.00	23	1.100	0.900	18.65	-0.00	0	0
6127	1	25.24	7.15	0.00	9.38	6	1.0061693	-51.697403	115.00	25	1.100	0.900	18.66	-0.00	0	0
6128	1	52.80	14.96	0.00	0.00	6	0.9956527	-49.608213	115.00	26	1.100	0.900	18.65	-0.00	0	0
6129	1	9.86	2.79	0.00	0.00	6	1.0034697	-48.546548	115.00	26	1.100	0.900	18.65	-0.00	0	0
6130	1	13.40	3.80	0.00	0.00	6	0.9957828	-48.138817	115.00	23	1.100	0.900	18.65	0.00	0	0
6131	1	43.85	12.43	0.00	0.00	6	0.9942406	-48.393418	115.00	22	1.100	0.900	18.65	0.00	0	0
6132	1	64.74	18.34	0.00	0.00	6	0.9835074	-50.277583	115.00	23	1.100	0.900	18.65	-0.00	0	0
6133	1	10.44	2.96	0.00	0.00	6	1.0198167	-44.942677	115.00	25	1.100	0.900	18.66	-0.00	0	0
6134	1	7.62	2.16	0.00	0.00	6	1.0203053	-52.471446	115.00	23	1.100	0.900	18.66	-0.00	0	0
6135	1	21.71	6.15	0.00	0.00	6	1.0111910	-39.754082	115.00	25	1.100	0.900	18.66	-0.00	0	0
6136	1	71.18	20.17	0.00	0.00	6	1.0105650	-50.573501	115.00	23	1.100	0.900	18.66	-0.00	0	0
6137	1	42.18	11.95	0.00	0.00	6	0.9847078	-51.129145	115.00	23	1.100	0.900	18.65	-0.00	0	0
6138	1	27.68	7.84	0.00	0.00	6	1.0118552	-50.277034	115.00	26	1.100	0.900	18.65	-0.00	0	0
6139	1	9.61	2.72	0.00	0.00	6	1.0127234	-45.888141	115.00	25	1.100	0.900	18.66	-0.00	0	0
6140	1	11.69	3.31	0.00	0.00	6	1.0147559	-52.593557	115.00	23	1.100	0.900	18.66	-0.00	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0273018	-37.348634	500.00	22	1.100	0.900	18.64	-0.00	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0201793	-40.883570	230.00	22	1.100	0.900	18.64	0.00	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0179296	-44.408575	115.00	22	1.100	0.900	18.64	0.00	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0273018	-37.348634	13.80	22	1.100	0.900	18.64	-0.00	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0300000	-33.030220	13.80	22	1.100	0.900	18.64	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0300000	-33.189697	13.80	22	1.100	0.900	18.64	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-35.089861	13.80	22	1.100	0.900	18.64	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0273018	-37.348634	13.80	22	1.100	0.900	18.64	-0.00	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0300000	-36.793943	13.80	22	1.100	0.900	18.64	0.00	0	0
6150	1	117.27	33.23	0.00	0.00	6	1.0187046	-48.832926	115.00	26	1.100	0.900	18.64	-0.00	0	0
6151	1	16.14	4.57	0.00	39.36	6	1.0300000	-41.561326	115.00	25	1.100	0.900	18.66	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0186912	-44.084274	230.00	26	1.100	0.900	18.64	0.00	0	0
6153	1	107.97	30.59	0.00	0.00	6	0.9978332	-46.306899	115.00	26	1.100	0.900	18.64	0.00	0	0
6154	1	43.10	12.21	0.00	0.00	6	0.9963483	-47.233210	115.00	23	1.100	0.900	18.65	-0.00	0	0
6155	1	37.02	10.49	0.00	0.00	6	0.9944580	-47.263938	115.00	26	1.100	0.900	18.65	-0.00	0	0
6156	1	52.66	14.92	0.00	0.00	6	1.0115085	-41.348545	115.00	23	1.100	0.900	18.65	-0.00	0	0
6157	1	28.81	8.16	0.00	0.00	6	1.0057574	-50.005831	115.00	26	1.100	0.900	18.64	-0.00	0	0
6158	1	5.64	1.60	0.00	66.74	6	1.0300000	-48.581736	115.00	25	1.100	0.900	18.66	-0.00	0	0
6159	1	91.04	25.79	0.00	0.00	6	1.0071773	-47.196376	115.00	22	1.100	0.900	18.65	-0.00	0	0
6160	1	98.28	27.85	0.00	0.00	6	0.9898609	-49.092266	115.00	23	1.100	0.900	18.65	-0.00	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0280773	-36.214841	500.00	22	1.100	0.900	18.65	-0.00	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0230332	-39.918007	230.00	22	1.100	0.900	18.65	-0.00	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0170762	-42.599952	115.00	22	1.100	0.900	18.65	0.00	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0300000	-34.114918	13.80	22	1.100	0.900	18.65	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0300000	-33.874863	13.80	22	1.100	0.900	18.65	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0300000	-35.230587	13.80	22	1.100	0.900	18.65	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0300000	-34.375763	13.80	22	1.100	0.900	18.65	0.00	0	0
6168	1	138.23	39.17	0.00	0.00	6	0.9989427	-49.115760	115.00	26	1.100	0.900	18.64	-0.00	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0305622	-37.397162	500.00	26	1.100	0.900	18.64	-0.00	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0238150	-41.404089	230.00	26	1.100	0.900	18.64	0.00	0	0
6171	1	113.76	32.23	0.00	0.00	6	1.0103354	-44.542316	115.00	26	1.100	0.900	18.64	0.00	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0192524	-33.142146	230.00	24	1.100	0.900	18.69	-0.00	0	0
6173	1	35.48	10.05	0.00	0.00	6	1.0190064	-34.788773	115.00	24	1.100	0.900	18.69	-0.00	0	0
6174	1	95.75	27.13	0.00	0.00	6	1.0058763	-48.092549	115.00	22	1.100	0.900	18.64	0.00	0	0
6175	1	96.60	27.37	0.00	0.00	6	0.9884901	-49.515131	115.00	23	1.100	0.900	18.65	-0.00	0	0
6176	1	45.32	12.84	0.00	0.00	6	1.0018609	-47.767568	115.00	23	1.100	0.900	18.65	0.00	0	0
6177	1	0.00	0.00	0.00	389.76	6	1.0300000	-43.177985	230.00	26	1.100	0.900	18.64	0.00	0	0
6178	1	134.45	38.09	0.00	0.00	6	1.0156812	-46.288973	115.00	26	1.100	0.900	18.64	0.00	0	0
6179	1	11.85	3.36	0.00	0.00	6	1.0107345	-48.002892	115.00	26	1.100	0.900	18.64	-0.00	0	0
6180	1	34.14	9.67	0.00	0.00	6	0.9988452	-46.939909	115.00	22	1.100	0.900	18.65	-0.00	0	0
6181	1	49.13	13.92	0.00	0.00	6	1.0107818	-50.565369	115.00	23	1.100	0.900	18.66	-0.00	0	0
6182	1	95.83	27.15	0.00	0.00	6	0.9992960	-49.468002	115.00	26	1.100	0.900	18.64	-0.00	0	0
6183	1	26.97	7.64	0.00	0.00	6	1.0176601	-43.257332	115.00	25	1.100	0.900	18.66	-0.00	0	0
6184	1	48.39	13.71	0.00	0.00	6	0.9874027	-50.260787	115.00	23	1.100	0.900	18.65	-0.00	0	0
6185	1	20.84	5.90	0.00	0.00	6	0.9897823	-50.001488	115.00	23	1.100	0.900	18.65	-0.00	0	0
6186	1	39.37	11.15	0.00	0.00	6	0.9950425	-48.766312	115.00	23	1.100	0.900	18.65	-0.00	0	0
6187	1	80.44	22.79	0.00	0.00	6	0.9924685	-49.346356	115.00	23	1.100	0.900	18.65	-0.00	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0243286	-34.482115	230.00	25	1.100	0.900	18.67	-0.00	0	0
6189	1	27.37	7.75	0.00	0.00	6	1.0203577	-36.584797	115.00	25	1.100	0.900	18.67	-0.00	0	0
6190	1	18.47	5.23	0.00	0.00	6	1.0218371	-43.621521	115.00	24	1.100	0.900	18.66	-0.00	0	0
6191	1	16.77	4.75	0.00	0.00	6	1.0013202	-47.101126	115.00	22	1.100	0.900	18.65	-0.00	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0178914	-43.386115	230.00	25	1.100	0.900	18.66	-0.00	0	0
6193	1	35.69	10.11	0.00	0.00	6	1.0128581	-46.097771	115.00	25	1.100	0.900	18.66	-0.00	0	0
6194	1	44.42	12.59	0.00	0.00	6	0.9936707	-48.162230	115.00	23	1.100	0.900	18.65	-0.00	0	0
6195	1	2.66	0.75	0.00	0.00	6	0.9971264	-41.889092	115.00	25	1.100	0.900	18.66	-0.00	0	0
6196	1	21.28	6.03	0.00	0.00	6	1.0068417	-47.798548	115.00	23	1.100	0.900	18.66	-0.00	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0241341	-39.660225	500.00	26	1.100	0.900	18.64	0.00	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0156439	-44.246120	230.00	26	1.100	0.900	18.64	0.00	0	0
6199	1	239.74	67.93	0.00	0.00	6	1.0134878	-46.995904	115.00	26	1.100	0.900	18.64	-0.00	0	0
6200	1	46.28	13.11	0.00	0.00	6	0.9934065	-48.291098	115.00	26	1.100	0.900	18.64	0.00	0	0
6201	1	39.07	11.07	0.00	0.00	6	1.0070265	-49.539867	115.00	26	1.100	0.900	18.64	0.00	0	0
6202	1	16.63	4.71	0.00	0.00	6	1.0156706	-44.867322	115.00	22	1.100	0.900	18.66	-0.00	0	0
6203	1	117.59	33.32	0.00	0.00	6	0.9968685	-48.895394	115.00	26	1.100	0.900	18.64	-0.00	0	0
6204	1	7.81	2.21	0.00	0.00	6	1.0003866	-48.148943	115.00	26	1.100	0.900	18.64	0.00	0	0
6205	1	121.95	34.55	0.00	0.00	6	0.9896144	-48.645002	115.00	23	1.100	0.900	18.65	-0.00	0	0
6206	1	18.83	5.34	0.00	0.00	6	1.0121123	-44.939253	115.00	25	1.100	0.900	18.66	-0.00	0	0
6207	1	29.32	8.31	0.00	161.80	6	1.0300000	-49.375205	115.00	23	1.100	0.900	18.65	0.00	0	0
6208	1	140.96	39.94	0.00	0.00	6	0.9884350	-50.823379	115.00	23	1.100	0.900	18.65	-0.00	0	0
6209	1	7.52	2.13	0.00	0.00	6	1.0103016	-47.093320	115.00	26	1.100	0.900	18.64	-0.00	0	0
6210	1	0.00	0.00	0.00	0.00	6	1.0349387	-38.700881	500.00	23	1.100	0.900	18.65	0.00	0	0
6211	1	0.00	0.00	0.00	0.00	6	1.0291200	-39.670106	230.00	23	1.100	0.900	18.65	-0.00	0	0
6212	1	0.00	0.00	0.00	0.00	6	1.0209575	-41.623076	115.00	23	1.100	0.900	18.65	-0.00	0	0
6213	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.461861	13.80	23	1.100	0.900	18.65	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	1.0400000	-30.579667	13.80	23	1.100	0.900	18.65	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	1.0400000	-36.617076	13.80	23	1.100	0.900	18.65	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.008773	13.80	23	1.100	0.900	18.65	0.00	0	0
6217	1	52.96	15.01	0.00	0.00	6	0.9884166	-51.394942	115.00	23	1.100	0.900	18.65	-0.00	0	0
6218	1	51.24	14.52	0.00	0.00	6	0.9922996	-47.734780	115.00	23	1.100	0.900	18.65	0.00	0	0
6219	1	63.93	18.11	0.00	0.00	6	0.9956305	-50.506101	115.00	23	1.100	0.900	18.65	-0.00	0	0
6220	1	96.50	27.34	0.00	0.00	6	1.0062230	-46.836607	115.00	22	1.100	0.900	18.64	0.00	0	0
6221	1	9.16	2.60	0.00	55.77	6	1.0300000	-41.619503	115.00	22	1.100	0.900	18.68	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	1.0026330	-45.204400	230.00	23	1.100	0.900	18.65	-0.00	0	0
6223	1	166.84	47.27	0.00	0.00	6	0.9938529	-47.838369	115.00	23	1.100	0.900	18.65	-0.00	0	0
6224	1	116.67	33.06	0.00	0.00	6	0.9864970	-50.567838	115.00	23	1.100	0.900	18.65	-0.00	0	0
6225	1	85.25	24.15	0.00	0.00	6	0.9943838	-48.430137	115.00	26	1.100	0.900	18.64	-0.00	0	0
6226	1	18.02	5.11	0.00	0.00	6	1.0180168	-51.436660	115.00	26	1.100	0.900	18.65	-0.00	0	0
6227	1	126.35	35.80	0.00	0.00	6	0.9873870	-49.300993	115.00	23	1.100	0.900	18.65	-0.00	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0243634	-38.122901	500.00	22	1.100	0.900	18.65	-0.00	0	0
6229	1	0.00	0.00	0.00	317.88	6	1.0300000	-42.483760	230.00	22	1.100	0.900	18.65	0.00	0	0
6230	1	191.51	54.26	0.00	0.00	6	1.0076216	-46.520464	115.00	22	1.100	0.900	18.65	0.00	0	0
6231	1	70.51	19.98	0.00	0.00	6	0.9902522	-48.564259	115.00	23	1.100	0.900	18.65	-0.00	0	0
6232	1	66.63	18.88	0.00	0.00	6	1.0012182	-45.858376	115.00	23	1.100	0.900	18.66	-0.00	0	0
6233	1	65.09	18.44	0.00	0.00	6	0.9842719	-49.889016	115.00	23	1.100	0.900	18.65	-0.00	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0241279	-40.402792	500.00	26	1.100	0.900	18.64	0.00	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0221100	-41.918051	230.00	26	1.100	0.900	18.64	0.00	0	0
6236	1	169.53	48.03	0.00	0.00	6	1.0066955	-46.002046	115.00	26	1.100	0.900	18.64	0.00	0	0
6237	1	1.88	0.53	0.00	0.00	6	1.0102227	-51.883125	115.00	25	1.100	0.900	18.66	-0.00	0	0
6238	1	134.80	38.19	0.00	0.00	6	0.9843241	-49.901874	115.00	23	1.100	0.900	18.65	-0.00	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0351514	-35.660132	500.00	22	1.100	0.900	18.63	-0.00	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0185728	-39.935333	230.00	22	1.100	0.900	18.64	0.00	0	0
6241	1	175.73	49.79	0.00	0.00	6	1.0008968	-44.831975	115.00	22	1.100	0.900	18.64	0.00	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.132217	13.80	22	1.100	0.900	18.63	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0400000	-33.779599	13.80	22	1.100	0.900	18.63	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0400000	-33.067211	13.80	22	1.100	0.900	18.63	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-33.470373	13.80	22	1.100	0.900	18.63	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.536471	13.80	22	1.100	0.900	18.63	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.818378	13.80	22	1.100	0.900	18.63	0.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0400000	-33.956213	13.80	22	1.100	0.900	18.63	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0400000	-33.194885	13.80	22	1.100	0.900	18.63	0.00	0	0
6250	1	86.21	24.43	0.00	0.00	6	0.9993214	-48.480958	115.00	22	1.100	0.900	18.64	-0.00	0	0
6251	1	51.25	14.52	0.00	0.00	6	0.9965234	-49.919538	115.00	22	1.100	0.900	18.65	0.00	0	0
6252	1	13.48	3.82	0.00	0.00	6	1.0073006	-44.142511	115.00	23	1.100	0.900	18.65	-0.00	0	0
6253	1	13.20	3.74	0.00	0.00	6	1.0227980	-34.504672	115.00	24	1.100	0.900	18.73	-0.00	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0227461	-39.595692	500.00	23	1.100	0.900	18.65	-0.00	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0149607	-42.161648	230.00	23	1.100	0.900	18.65	-0.00	0	0
6256	1	18.25	5.17	0.00	0.00	6	0.9983743	-47.182458	115.00	23	1.100	0.900	18.65	-0.00	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0203018	-38.372524	13.80	23	1.100	0.900	18.65	-0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0200000	-37.263382	13.80	23	1.100	0.900	18.65	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0227461	-39.595692	13.80	23	1.100	0.900	18.65	-0.00	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-38.127589	13.80	23	1.100	0.900	18.65	0.00	0	0
6261	1	31.18	8.83	0.00	0.00	6	0.9959923	-49.278293	115.00	26	1.100	0.900	18.64	-0.00	0	0
6262	1	28.40	8.05	0.00	0.00	6	0.9948550	-49.647050	115.00	23	1.100	0.900	18.65	-0.00	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0156566	-34.787214	230.00	24	1.100	0.900	18.69	-0.00	0	0
6264	1	34.97	9.91	0.00	0.00	6	1.0120498	-35.818897	115.00	24	1.100	0.900	18.71	-0.00	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0216796	-35.306679	115.00	24	1.100	0.900	18.69	-0.00	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0259670	-34.721665	13.80	24	1.100	0.900	18.69	-0.00	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0368465	-33.185830	13.80	24	1.100	0.900	18.69	-0.00	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0249342	-34.885815	13.80	24	1.100	0.900	18.69	-0.00	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0378395	-33.040777	13.80	24	1.100	0.900	18.69	-0.00	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0216796	-35.306679	13.80	24	1.100	0.900	18.69	-0.00	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0216796	-35.306679	13.80	24	1.100	0.900	18.69	-0.00	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0216796	-35.306679	13.80	24	1.100	0.900	18.69	-0.00	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0216796	-35.306679	13.80	24	1.100	0.900	18.69	-0.00	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0347699	-33.421342	13.80	24	1.100	0.900	18.69	-0.00	0	0
6275	1	110.59	31.34	0.00	0.00	6	0.9925112	-48.340224	115.00	26	1.100	0.900	18.64	0.00	0	0
6276	1	39.92	11.31	0.00	0.00	6	1.0028196	-49.715289	115.00	26	1.100	0.900	18.65	-0.00	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0195602	-42.914768	230.00	23	1.100	0.900	18.65	0.00	0	0
6278	1	135.68	38.44	0.00	0.00	6	1.0043244	-46.241243	115.00	23	1.100	0.900	18.65	0.00	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0215787	-40.229994	230.00	22	1.100	0.900	18.65	-0.00	0	0
6280	1	136.02	38.54	0.00	0.00	6	1.0139078	-43.033601	115.00	22	1.100	0.900	18.65	0.00	0	0
6281	1	60.45	17.13	0.00	0.00	6	1.0140636	-47.715888	115.00	22	1.100	0.900	18.65	-0.00	0	0
6282	1	26.19	7.42	0.00	0.00	6	1.0193760	-46.263667	115.00	23	1.100	0.900	18.65	-0.00	0	0
6283	1	6.88	1.95	0.00	0.00	6	1.0144955	-48.128066	115.00	22	1.100	0.900	18.65	-0.00	0	0
6284	1	71.09	20.14	0.00	0.00	6	1.0019716	-46.965696	115.00	26	1.100	0.900	18.64	0.00	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0212751	-46.652341	230.00	26	1.100	0.900	18.65	-0.00	0	0
6286	1	82.67	23.42	0.00	90.86	6	1.0300000	-49.152545	115.00	26	1.100	0.900	18.65	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0130927	-43.767599	230.00	26	1.100	0.900	18.64	0.00	0	0
6288	1	166.54	47.19	0.00	0.00	6	0.9968187	-47.733714	115.00	26	1.100	0.900	18.64	0.00	0	0
6289	1	73.84	20.92	0.00	0.00	6	0.9854757	-49.953955	115.00	23	1.100	0.900	18.65	-0.00	0	0
6290	1	67.61	19.16	0.00	0.00	6	0.9941173	-49.984003	115.00	23	1.100	0.900	18.65	-0.00	0	0
6291	1	20.57	5.83	0.00	0.00	6	1.0121721	-47.914001	115.00	26	1.100	0.900	18.64	-0.00	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0248515	-39.089136	500.00	23	1.100	0.900	18.66	-0.00	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0135449	-42.381513	230.00	23	1.100	0.900	18.66	-0.00	0	0
6294	1	0.00	0.00	0.00	0.00	6	1.0053590	-45.114324	115.00	23	1.100	0.900	18.66	-0.00	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0230296	-38.077162	13.80	23	1.100	0.900	18.66	-0.00	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0232833	-38.224407	13.80	23	1.100	0.900	18.66	-0.00	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0200000	-36.729263	13.80	23	1.100	0.900	18.66	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0249013	-37.245314	500.00	22	1.100	0.900	18.65	-0.00	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0244077	-39.576066	230.00	22	1.100	0.900	18.65	-0.00	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0161691	-41.977535	115.00	22	1.100	0.900	18.65	-0.00	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0249013	-37.245314	22.00	22	1.100	0.900	18.65	-0.00	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0184312	-34.305381	22.00	22	1.100	0.900	18.65	-0.00	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0230233	-36.253400	22.00	22	1.100	0.900	18.65	-0.00	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0196955	-34.779014	22.00	22	1.100	0.900	18.65	-0.00	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0185224	-34.269106	22.00	22	1.100	0.900	18.65	-0.00	0	0
6306	1	54.19	15.35	0.00	0.00	6	0.9880859	-49.301998	115.00	23	1.100	0.900	18.65	-0.00	0	0
6307	1	130.73	37.04	0.00	0.00	6	0.9932668	-48.262015	115.00	26	1.100	0.900	18.64	0.00	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0244309	-42.786144	230.00	26	1.100	0.900	18.65	0.00	0	0
6309	1	41.10	11.65	0.00	0.00	6	1.0140186	-46.231328	115.00	26	1.100	0.900	18.65	0.00	0	0
6310	1	92.27	26.14	0.00	0.00	6	1.0111051	-46.572627	115.00	22	1.100	0.900	18.64	0.00	0	0
6311	1	8.58	2.43	0.00	0.00	6	1.0256029	-39.298134	115.00	25	1.100	0.900	18.66	-0.00	0	0
6312	1	45.68	12.94	0.00	0.00	6	1.0167673	-45.801687	115.00	22	1.100	0.900	18.64	0.00	0	0
6313	1	26.29	7.45	0.00	0.00	6	0.9974375	-49.339275	115.00	23	1.100	0.900	18.65	-0.00	0	0
6314	1	29.51	8.36	0.00	0.00	6	1.0044151	-48.309109	115.00	26	1.100	0.900	18.65	-0.00	0	0
6315	1	0.00	0.00	0.00	0.00	6	1.0109223	-45.844120	230.00	23	1.100	0.900	18.66	-0.00	0	0
6316	1	0.00	0.00	0.00	0.00	6	1.0178706	-50.205731	161.00	23	1.100	0.900	18.66	0.00	0	0
6317	1	0.00	0.00	0.00	0.00	6	1.0067341	-50.771384	161.00	23	1.100	0.900	18.66	-0.00	0	0
6318	1	0.00	0.00	0.00	0.00	6	0.9937398	-51.457935	161.00	23	1.100	0.900	18.66	-0.00	0	0
6319	1	70.22	19.90	0.00	0.00	6	0.9842800	-51.959698	115.00	23	1.100	0.900	18.66	-0.00	0	0
6320	1	47.89	13.57	0.00	221.36	6	1.0181106	-46.748422	115.00	22	1.100	0.900	18.64	0.00	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0140594	-39.051985	230.00	22	1.100	0.900	18.67	-0.00	0	0
6322	1	66.07	18.72	0.00	0.00	6	1.0124344	-41.635660	115.00	22	1.100	0.900	18.67	-0.00	0	0
6323	1	33.38	9.46	0.00	0.00	6	0.9970274	-47.885281	115.00	26	1.100	0.900	18.64	0.00	0	0
6324	1	58.22	16.50	0.00	0.00	6	0.9989468	-47.481459	115.00	22	1.100	0.900	18.64	0.00	0	0
6325	1	4.74	1.34	0.00	0.00	6	1.0104250	-52.209947	115.00	25	1.100	0.900	18.66	-0.00	0	0
6326	1	15.43	4.37	0.00	0.00	6	1.0004649	-49.268985	115.00	25	1.100	0.900	18.66	-0.00	0	0
6327	1	17.61	4.99	0.00	0.00	6	1.0187833	-38.815704	115.00	25	1.100	0.900	18.67	-0.00	0	0
6328	1	27.95	7.92	0.00	0.00	6	1.0099349	-50.029748	115.00	26	1.100	0.900	18.65	-0.00	0	0
6329	1	1.79	0.51	0.00	0.00	6	1.0226594	-36.486349	115.00	24	1.100	0.900	18.72	-0.00	0	0
6330	1	133.75	37.90	0.00	0.00	6	0.9877750	-50.773306	115.00	23	1.100	0.900	18.65	-0.00	0	0
6331	1	81.32	23.04	0.00	147.19	6	0.9940556	-50.559206	115.00	23	1.100	0.900	18.65	-0.00	0	0
6332	1	73.00	20.68	0.00	0.00	6	1.0093474	-47.556885	115.00	26	1.100	0.900	18.64	-0.00	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0237717	-39.892662	500.00	26	1.100	0.900	18.64	0.00	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0230455	-42.583461	230.00	26	1.100	0.900	18.64	0.00	0	0
6335	1	164.71	46.67	0.00	0.00	6	1.0009523	-46.573009	115.00	26	1.100	0.900	18.64	0.00	0	0
6336	1	26.07	7.39	0.00	0.00	6	1.0009961	-49.778190	115.00	26	1.100	0.900	18.65	-0.00	0	0
6337	1	121.19	34.34	0.00	0.00	6	1.0149154	-47.852473	115.00	26	1.100	0.900	18.64	-0.00	0	0
6338	1	33.61	9.52	0.00	0.00	6	0.9979436	-50.867564	115.00	25	1.100	0.900	18.66	-0.00	0	0
6339	1	34.37	9.74	0.00	0.00	6	1.0018485	-45.683900	115.00	23	1.100	0.900	18.66	-0.00	0	0
6340	1	29.18	8.27	0.00	0.00	6	1.0193297	-44.810798	115.00	24	1.100	0.900	18.66	-0.00	0	0
6341	1	6.30	1.79	0.00	0.00	6	1.0128086	-46.640037	115.00	25	1.100	0.900	18.66	-0.00	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0154781	-44.342602	500.00	23	1.100	0.900	18.66	-0.00	0	0
6343	1	0.00	0.00	0.00	0.00	6	1.0066027	-45.997101	230.00	23	1.100	0.900	18.66	-0.00	0	0
6344	1	158.80	44.99	0.00	0.00	6	1.0020433	-48.109330	115.00	23	1.100	0.900	18.66	-0.00	0	0
6345	1	17.70	5.02	0.00	0.00	6	0.9891406	-49.864266	115.00	23	1.100	0.900	18.65	-0.00	0	0
6346	1	2.30	0.65	0.00	0.00	6	1.0033870	-44.407585	115.00	26	1.100	0.900	18.66	-0.00	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0288997	-40.661914	500.00	23	1.100	0.900	18.65	-0.00	0	0
6350	1	0.00	0.00	0.00	0.00	6	1.0169146	-43.495651	230.00	23	1.100	0.900	18.65	-0.00	0	0
6351	1	23.86	6.76	0.00	0.00	6	0.9987115	-48.035517	115.00	23	1.100	0.900	18.65	-0.00	0	0
6352	1	121.76	34.50	0.00	0.00	6	1.0134688	-47.678581	115.00	26	1.100	0.900	18.64	-0.00	0	0
6353	1	107.96	30.59	0.00	0.00	6	0.9994158	-49.362109	115.00	23	1.100	0.900	18.66	-0.00	0	0
6354	1	0.00	0.00	0.00	0.00	6	1.0057768	-45.989803	230.00	23	1.100	0.900	18.65	-0.00	0	0
6355	1	151.82	43.02	0.00	0.00	6	1.0025904	-47.553812	115.00	23	1.100	0.900	18.66	-0.00	0	0
6356	1	135.92	38.51	0.00	358.56	6	1.0300000	-49.288332	115.00	26	1.100	0.900	18.64	0.00	0	0
6357	1	30.83	8.74	0.00	0.00	6	1.0211043	-46.032173	115.00	26	1.100	0.900	18.65	-0.00	0	0
6358	1	77.99	22.10	0.00	157.27	6	1.0300000	-52.036948	115.00	23	1.100	0.900	18.66	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	1.0223641	-40.801106	230.00	23	1.100	0.900	18.65	-0.00	0	0
6360	1	38.93	11.03	0.00	0.00	6	0.9985904	-40.599053	115.00	23	1.100	0.900	18.65	-0.00	0	0
7001	1	9.30	2.64	0.00	0.00	7	1.0110103	-32.935521	115.00	6	1.100	0.900	18.68	-0.00	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0313960	-29.398493	500.00	4	1.100	0.900	18.66	-0.00	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0169538	-33.580925	230.00	4	1.100	0.900	18.66	-0.00	0	0
7004	1	221.92	62.88	0.00	0.00	7	1.0109685	-38.288469	115.00	4	1.100	0.900	18.66	-0.00	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.235354	13.80	4	1.100	0.900	18.66	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.168736	13.80	4	1.100	0.900	18.66	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.546916	13.80	4	1.100	0.900	18.66	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.452932	13.80	4	1.100	0.900	18.66	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.231521	13.80	4	1.100	0.900	18.66	0.00	0	0
7010	1	15.65	4.43	0.00	0.00	7	0.9919894	-47.333647	115.00	5	1.100	0.900	18.66	-0.00	0	0
7011	1	35.79	10.14	0.00	0.00	7	1.0228382	-47.733763	115.00	5	1.100	0.900	18.66	-0.00	0	0
7012	1	0.94	0.27	0.00	0.00	7	0.9824291	-42.875418	115.00	3	1.100	0.900	18.66	-0.00	0	0
7013	1	138.05	39.11	0.00	0.00	7	0.9974035	-45.495715	115.00	5	1.100	0.900	18.66	-0.00	0	0
7014	1	52.81	14.96	0.00	0.00	7	0.9911010	-42.760129	115.00	4	1.100	0.900	18.66	-0.00	0	0
7015	2	0.00	0.00	0.00	0.00	7	0.9911010	-42.760129	18.00	4	1.100	0.900	18.66	-0.00	0	0
7016	1	85.56	24.24	0.00	0.00	7	1.0019302	-39.963661	115.00	4	1.100	0.900	18.66	-0.00	0	0
7017	1	135.83	38.48	0.00	0.00	7	0.9984631	-44.009899	115.00	3	1.100	0.900	18.66	-0.00	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0343570	-29.650517	500.00	6	1.100	0.900	18.67	-0.00	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0235390	-29.479536	230.00	6	1.100	0.900	18.69	-0.00	0	0
7020	1	75.38	21.36	0.00	0.00	7	1.0193545	-32.264166	115.00	6	1.100	0.900	18.69	-0.00	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.019662	18.00	6	1.100	0.900	18.67	0.00	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.223526	18.00	6	1.100	0.900	18.67	0.00	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.775300	18.00	6	1.100	0.900	18.67	0.00	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0398866	-29.066583	18.00	6	1.100	0.900	18.67	-0.00	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0343570	-29.650517	18.00	6	1.100	0.900	18.67	-0.00	0	0
7026	1	43.39	12.29	0.00	0.00	7	1.0135527	-38.922259	115.00	4	1.100	0.900	18.66	-0.00	0	0
7027	1	109.22	30.95	0.00	0.00	7	0.9964115	-44.838539	115.00	5	1.100	0.900	18.66	-0.00	0	0
7028	1	77.01	21.82	0.00	481.69	7	1.0135025	-43.306430	115.00	3	1.100	0.900	18.66	-0.00	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0271548	-28.257474	230.00	6	1.100	0.900	18.69	-0.00	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0213732	-29.166142	115.00	6	1.100	0.900	18.75	0.01	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0269863	-25.322644	13.80	6	1.100	0.900	18.69	-0.00	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0275247	-27.313003	13.80	6	1.100	0.900	18.69	-0.00	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0274487	-27.384484	13.80	6	1.100	0.900	18.69	-0.00	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0271548	-28.257474	13.80	6	1.100	0.900	18.69	-0.00	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0132546	-43.142004	230.00	5	1.100	0.900	18.66	-0.00	0	0
7036	1	92.31	26.15	0.00	0.00	7	1.0017864	-45.441011	115.00	5	1.100	0.900	18.66	-0.00	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0223970	-35.265522	500.00	3	1.100	0.900	18.66	-0.00	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0105441	-37.260438	230.00	3	1.100	0.900	18.66	-0.00	0	0
7039	1	235.50	66.73	0.00	0.00	7	1.0032593	-41.653574	115.00	3	1.100	0.900	18.66	-0.00	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0140875	-35.099877	230.00	4	1.100	0.900	18.66	-0.00	0	0
7041	1	93.88	26.60	0.00	0.00	7	1.0045921	-38.888920	115.00	4	1.100	0.900	18.66	-0.00	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0325788	-28.546151	500.00	6	1.100	0.900	18.67	-0.00	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0258879	-29.025564	230.00	6	1.100	0.900	18.69	-0.00	0	0
7044	1	124.64	35.32	0.00	0.00	7	1.0099926	-32.286531	115.00	6	1.100	0.900	18.68	-0.00	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0300000	-26.563015	20.00	6	1.100	0.900	18.67	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0308585	-27.631715	20.00	6	1.100	0.900	18.67	-0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0216089	-36.142757	500.00	3	1.100	0.900	18.66	-0.00	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0120514	-38.228687	230.00	3	1.100	0.900	18.66	-0.00	0	0
7049	1	283.15	80.22	0.00	0.00	7	1.0079194	-42.930805	115.00	3	1.100	0.900	18.66	-0.00	0	0
7050	1	72.03	20.41	0.00	0.00	7	0.9900509	-47.552430	115.00	5	1.100	0.900	18.66	-0.00	0	0
7051	1	140.79	39.89	0.00	0.00	7	0.9951947	-43.856737	115.00	3	1.100	0.900	18.66	-0.00	0	0
7052	1	106.66	30.22	0.00	0.00	7	0.9985778	-42.259426	115.00	3	1.100	0.900	18.66	-0.00	0	0
7053	1	105.96	30.02	0.00	0.00	7	1.0077150	-37.889025	115.00	3	1.100	0.900	18.66	-0.00	0	0
7054	1	92.85	26.31	0.00	0.00	7	0.9849474	-43.649492	115.00	4	1.100	0.900	18.66	-0.00	0	0
7055	1	98.08	27.79	0.00	0.00	7	0.9989210	-41.777858	115.00	3	1.100	0.900	18.66	-0.00	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0082640	-41.723503	230.00	5	1.100	0.900	18.66	-0.00	0	0
7057	1	106.11	30.06	0.00	0.00	7	0.9905444	-46.294308	115.00	5	1.100	0.900	18.66	-0.00	0	0
7058	1	0.00	0.00	0.00	0.00	7	1.0330699	-26.616734	500.00	6	1.100	0.900	18.67	-0.00	0	0
7059	1	0.00	0.00	0.00	0.00	7	1.0317302	-27.554063	230.00	6	1.100	0.900	18.67	-0.00	0	0
7060	1	0.00	0.00	0.00	0.00	7	1.0326831	-30.092777	115.00	6	1.100	0.900	18.67	-0.00	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0300107	-25.099332	13.80	6	1.100	0.900	18.67	-0.00	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0303310	-25.229729	13.80	6	1.100	0.900	18.67	-0.00	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0301603	-25.118736	13.80	6	1.100	0.900	18.67	-0.00	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0307633	-25.471137	13.80	6	1.100	0.900	18.67	-0.00	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0306480	-25.356255	13.80	6	1.100	0.900	18.67	-0.00	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0304080	-25.261383	13.80	6	1.100	0.900	18.67	-0.00	0	0
7067	1	82.69	23.43	0.00	0.00	7	0.9794030	-45.974544	115.00	3	1.100	0.900	18.66	-0.00	0	0
7068	1	0.00	0.00	0.00	0.00	7	1.0184244	-32.558704	230.00	1	1.100	0.900	18.67	-0.00	0	0
7069	1	51.16	14.50	0.00	0.00	7	1.0070513	-36.723725	115.00	1	1.100	0.900	18.67	-0.00	0	0
7070	1	101.03	28.63	0.00	0.00	7	0.9929324	-40.373436	115.00	4	1.100	0.900	18.66	-0.00	0	0
7071	1	3.76	1.07	0.00	0.00	7	1.0088703	-30.521725	115.00	6	1.100	0.900	18.67	-0.00	0	0
7072	1	116.42	32.99	0.00	0.00	7	1.0081710	-38.432553	115.00	4	1.100	0.900	18.66	-0.00	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0170255	-34.737718	230.00	2	1.100	0.900	18.66	-0.00	0	0
7074	1	69.13	19.59	0.00	0.00	7	1.0141781	-37.281553	115.00	2	1.100	0.900	18.66	-0.00	0	0
7075	1	160.86	45.58	0.00	342.50	7	1.0156529	-39.455114	115.00	4	1.100	0.900	18.66	-0.00	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0341088	-28.383870	500.00	4	1.100	0.900	18.66	-0.00	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0266028	-31.158391	230.00	4	1.100	0.900	18.66	-0.00	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0159851	-36.008712	115.00	4	1.100	0.900	18.66	-0.00	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.347847	13.80	4	1.100	0.900	18.66	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.773511	13.80	4	1.100	0.900	18.66	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.749321	13.80	4	1.100	0.900	18.66	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.294820	13.80	4	1.100	0.900	18.66	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0157947	-33.699779	230.00	4	1.100	0.900	18.66	-0.00	0	0
7084	1	214.74	60.84	0.00	0.00	7	1.0079562	-37.111864	115.00	4	1.100	0.900	18.66	-0.00	0	0
7085	1	4.10	1.16	0.00	0.00	7	0.9975957	-38.169623	115.00	2	1.100	0.900	18.66	-0.00	0	0
7086	1	53.44	15.14	0.00	0.00	7	0.9913074	-41.725483	115.00	4	1.100	0.900	18.66	-0.00	0	0
7087	1	74.22	21.03	0.00	0.00	7	1.0031328	-40.742089	115.00	3	1.100	0.900	18.66	-0.00	0	0
7088	1	101.05	28.63	0.00	0.00	7	0.9789429	-44.030735	115.00	3	1.100	0.900	18.66	-0.00	0	0
7089	1	70.07	19.85	0.00	316.53	7	1.0151628	-44.803476	115.00	3	1.100	0.900	18.66	-0.00	0	0
7090	1	13.80	3.91	0.00	0.00	7	0.9919060	-47.152057	115.00	5	1.100	0.900	18.66	-0.00	0	0
7091	1	210.68	59.69	0.00	307.42	7	1.0263812	-43.957838	115.00	3	1.100	0.900	18.66	-0.00	0	0
7092	1	39.23	11.11	0.00	0.00	7	0.9925757	-43.189084	115.00	3	1.100	0.900	18.66	-0.00	0	0
7093	1	109.15	30.93	0.00	0.00	7	0.9887631	-43.986756	115.00	3	1.100	0.900	18.66	-0.00	0	0
7094	1	76.69	21.73	0.00	0.00	7	1.0035489	-44.700620	115.00	3	1.100	0.900	18.66	-0.00	0	0
7095	1	0.00	0.00	0.00	0.00	7	1.0215152	-23.260236	500.00	1	1.100	0.900	18.67	-0.00	0	0
7096	1	0.00	0.00	0.00	0.00	7	1.0244726	-25.375890	230.00	1	1.100	0.900	18.67	-0.00	0	0
7097	1	0.00	0.00	0.00	0.00	7	1.0235301	-26.614905	115.00	1	1.100	0.900	18.67	0.00	0	0
7098	2	0.00	0.00	0.00	0.00	7	1.0000000	0.027052	13.80	1	1.100	0.900	18.67	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0012684	-14.848442	13.80	1	1.100	0.900	18.67	-0.00	0	0
7100	1	62.16	17.61	0.00	0.00	7	0.9930641	-41.526641	115.00	4	1.100	0.900	18.66	-0.00	0	0
7101	1	212.51	60.21	0.00	0.00	7	1.0014572	-42.862138	115.00	3	1.100	0.900	18.66	-0.00	0	0
7102	1	118.05	33.45	0.00	0.00	7	0.9848352	-45.841825	115.00	5	1.100	0.900	18.66	-0.00	0	0
7103	1	58.64	16.61	0.00	0.00	7	0.9939050	-41.942528	115.00	4	1.100	0.900	18.66	-0.00	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0316045	-28.896168	500.00	4	1.100	0.900	18.66	-0.00	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0182896	-33.366060	230.00	4	1.100	0.900	18.66	-0.00	0	0
7106	1	92.07	26.09	0.00	0.00	7	1.0123342	-37.597385	115.00	4	1.100	0.900	18.66	-0.00	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0391691	-28.091346	24.00	4	1.100	0.900	18.66	-0.00	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.666260	24.00	4	1.100	0.900	18.66	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.874818	24.00	4	1.100	0.900	18.66	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.916808	24.00	4	1.100	0.900	18.66	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.867963	24.00	4	1.100	0.900	18.66	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.672474	24.00	4	1.100	0.900	18.66	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.526023	24.00	4	1.100	0.900	18.66	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.754312	24.00	4	1.100	0.900	18.66	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.753506	24.00	4	1.100	0.900	18.66	0.00	0	0
7116	1	12.16	3.45	0.00	0.00	7	0.9822408	-43.445737	115.00	1	1.100	0.900	18.66	-0.00	0	0
7117	1	84.03	23.81	0.00	0.00	7	0.9944545	-44.074931	115.00	3	1.100	0.900	18.66	-0.00	0	0
7118	1	121.15	34.33	0.00	0.00	7	0.9850919	-45.333052	115.00	5	1.100	0.900	18.66	-0.00	0	0
7119	1	49.70	14.08	0.00	0.00	7	0.9934827	-41.355861	115.00	4	1.100	0.900	18.66	-0.00	0	0
7120	1	149.70	42.41	0.00	0.00	7	0.9850115	-44.918521	115.00	3	1.100	0.900	18.66	-0.00	0	0
7121	2	0.00	0.00	0.00	0.00	7	0.9850115	-44.918521	18.00	3	1.100	0.900	18.66	-0.00	0	0
7122	2	0.00	0.00	0.00	0.00	7	0.9850115	-44.918521	18.00	3	1.100	0.900	18.66	-0.00	0	0
7123	1	6.63	1.88	0.00	0.00	7	1.0079683	-30.308182	115.00	6	1.100	0.900	18.67	-0.00	0	0
7124	1	164.66	46.65	0.00	0.00	7	0.9913530	-43.104249	115.00	3	1.100	0.900	18.66	-0.00	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0287483	-31.204238	500.00	3	1.100	0.900	18.66	-0.00	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0120560	-36.457778	230.00	3	1.100	0.900	18.66	-0.00	0	0
7127	1	223.54	63.34	0.00	0.00	7	1.0077450	-39.078763	115.00	3	1.100	0.900	18.66	-0.00	0	0
7128	1	63.94	18.12	0.00	0.00	7	1.0008967	-46.061555	115.00	5	1.100	0.900	18.66	-0.00	0	0
7129	1	5.15	1.46	0.00	0.00	7	1.0270704	-32.396728	115.00	6	1.100	0.900	18.67	-0.00	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0286134	-28.561525	500.00	4	1.100	0.900	18.66	-0.00	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0159060	-33.608329	230.00	4	1.100	0.900	18.66	-0.00	0	0
7132	1	72.75	20.61	0.00	0.00	7	1.0027854	-37.133125	115.00	4	1.100	0.900	18.66	-0.00	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0277075	-28.087709	13.80	4	1.100	0.900	18.66	-0.00	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0256458	-27.047853	13.80	4	1.100	0.900	18.66	-0.00	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0247438	-26.658502	13.80	4	1.100	0.900	18.66	-0.00	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0242675	-26.468669	13.80	4	1.100	0.900	18.66	-0.00	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0244265	-26.390325	13.80	4	1.100	0.900	18.66	-0.00	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0257867	-27.118193	13.80	4	1.100	0.900	18.66	-0.00	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0258623	-27.064938	13.80	4	1.100	0.900	18.66	-0.00	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0260978	-27.298940	13.80	4	1.100	0.900	18.66	-0.00	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0270706	-27.733355	13.80	4	1.100	0.900	18.66	-0.00	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0265066	-27.467169	13.80	4	1.100	0.900	18.66	-0.00	0	0
7143	1	59.96	16.99	0.00	0.00	7	0.9986394	-45.839389	115.00	5	1.100	0.900	18.66	-0.00	0	0
7144	1	97.68	27.68	0.00	0.00	7	0.9949961	-40.849519	115.00	4	1.100	0.900	18.66	-0.00	0	0
7145	1	143.78	40.74	0.00	318.43	7	1.0300000	-45.774565	115.00	4	1.100	0.900	18.66	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0278949	-44.596767	13.80	4	1.100	0.900	18.66	-0.00	0	0
7147	1	47.29	13.40	0.00	0.00	7	1.0041777	-42.742688	115.00	3	1.100	0.900	18.66	-0.00	0	0
7148	1	59.46	16.85	0.00	0.00	7	0.9888046	-44.833173	115.00	3	1.100	0.900	18.66	-0.00	0	0
7149	1	12.25	3.47	0.00	0.00	7	1.0116229	-32.244477	115.00	6	1.100	0.900	18.68	-0.00	0	0
7150	1	0.00	0.00	0.00	144.47	7	1.0300000	-45.105473	230.00	5	1.100	0.900	18.66	-0.00	0	0
7151	1	44.05	12.48	0.00	0.00	7	1.0215561	-47.126101	115.00	5	1.100	0.900	18.66	-0.00	0	0
7152	1	3.59	1.02	0.00	0.00	7	0.9948960	-42.785208	115.00	3	1.100	0.900	18.66	-0.00	0	0
7153	1	26.21	7.42	0.00	0.00	7	1.0086224	-28.620846	115.00	1	1.100	0.900	18.67	0.00	0	0
7154	1	58.60	16.60	0.00	0.00	7	1.0044993	-45.977739	115.00	5	1.100	0.900	18.66	-0.00	0	0
7155	1	78.41	22.22	0.00	0.00	7	0.9869930	-43.033384	115.00	3	1.100	0.900	18.66	-0.00	0	0
7156	1	0.00	0.00	0.00	0.00	7	1.0039118	-40.391923	230.00	5	1.100	0.900	18.66	-0.00	0	0
7157	1	163.83	46.42	0.00	0.00	7	0.9981207	-43.684189	115.00	5	1.100	0.900	18.66	-0.00	0	0
7158	1	78.37	22.20	0.00	0.00	7	0.9820200	-43.975164	115.00	4	1.100	0.900	18.66	-0.00	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0269011	-36.270667	500.00	3	1.100	0.900	18.66	-0.00	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0147003	-38.532038	230.00	3	1.100	0.900	18.66	-0.00	0	0
7161	1	137.54	38.97	0.00	0.00	7	1.0055439	-41.840468	115.00	3	1.100	0.900	18.66	-0.00	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0357090	-35.322205	18.00	3	1.100	0.900	18.66	-0.00	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0400000	-34.803607	18.00	3	1.100	0.900	18.66	-0.00	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0367008	-35.201934	18.00	3	1.100	0.900	18.66	-0.00	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0357651	-35.308226	18.00	3	1.100	0.900	18.66	-0.00	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0400000	-34.554545	18.00	3	1.100	0.900	18.66	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0400000	-34.183145	18.00	3	1.100	0.900	18.66	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0370279	-35.168922	18.00	3	1.100	0.900	18.66	-0.00	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0351736	-35.368591	18.00	3	1.100	0.900	18.66	-0.00	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0400000	-33.941749	18.00	3	1.100	0.900	18.66	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0165557	-34.956632	230.00	2	1.100	0.900	18.66	-0.00	0	0
7172	1	91.12	25.82	0.00	0.00	7	1.0195725	-37.096583	115.00	2	1.100	0.900	18.66	-0.00	0	0
7173	1	112.54	31.89	0.00	0.00	7	0.9807465	-44.900412	115.00	4	1.100	0.900	18.66	-0.00	0	0
7174	1	124.67	35.32	0.00	0.00	7	0.9911124	-39.844957	115.00	4	1.100	0.900	18.66	-0.00	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0257420	-38.077186	500.00	5	1.100	0.900	18.66	-0.00	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0113204	-40.044730	230.00	5	1.100	0.900	18.66	-0.00	0	0
7177	1	211.63	59.96	0.00	0.00	7	0.9896466	-44.646704	115.00	5	1.100	0.900	18.66	-0.00	0	0
7178	1	122.49	34.71	0.00	0.00	7	0.9859287	-45.303653	115.00	3	1.100	0.900	18.66	-0.00	0	0
7179	1	58.29	16.52	0.00	0.00	7	0.9908973	-41.503256	115.00	3	1.100	0.900	18.66	-0.00	0	0
7180	1	91.45	25.91	0.00	0.00	7	0.9920867	-43.587242	115.00	3	1.100	0.900	18.66	-0.00	0	0
7181	1	148.98	42.21	0.00	0.00	7	0.9857259	-45.201653	115.00	3	1.100	0.900	18.66	-0.00	0	0
7182	1	2.07	0.59	0.00	0.00	7	0.9882123	-44.378474	115.00	3	1.100	0.900	18.66	-0.00	0	0
7183	1	215.91	61.17	0.00	452.86	7	1.0300000	-44.645469	115.00	3	1.100	0.900	18.66	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0189742	-33.703997	230.00	3	1.100	0.900	18.66	-0.00	0	0
7185	1	168.93	47.86	0.00	0.00	7	1.0085699	-36.098151	115.00	3	1.100	0.900	18.66	-0.00	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0244347	-31.783029	500.00	3	1.100	0.900	18.66	-0.00	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0106875	-35.972872	230.00	3	1.100	0.900	18.66	-0.00	0	0
7188	1	76.58	21.70	0.00	0.00	7	1.0007585	-40.951204	115.00	3	1.100	0.900	18.66	-0.00	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0259170	-31.625399	13.80	3	1.100	0.900	18.66	-0.00	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0300000	-30.393011	13.80	3	1.100	0.900	18.66	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0244347	-31.783029	13.80	3	1.100	0.900	18.66	-0.00	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0300000	-31.091798	13.80	3	1.100	0.900	18.66	0.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0254771	-31.673013	13.80	3	1.100	0.900	18.66	-0.00	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0300000	-29.895769	13.80	3	1.100	0.900	18.66	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0300000	-29.595650	13.80	3	1.100	0.900	18.66	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0300000	-30.608374	13.80	3	1.100	0.900	18.66	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0300000	-31.029609	13.80	3	1.100	0.900	18.66	0.00	0	0
7198	1	86.12	24.40	0.00	230.79	7	1.0300000	-44.981078	115.00	5	1.100	0.900	18.66	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0249373	-36.292190	500.00	5	1.100	0.900	18.66	-0.00	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0139834	-40.604388	230.00	5	1.100	0.900	18.66	-0.00	0	0
7201	1	216.79	61.42	0.00	0.00	7	1.0134590	-44.150609	115.00	5	1.100	0.900	18.66	-0.00	0	0
7202	1	35.93	10.18	0.00	0.00	7	0.9945489	-47.474578	115.00	5	1.100	0.900	18.66	-0.00	0	0
7203	1	20.55	5.82	0.00	0.00	7	0.9964180	-35.912864	115.00	1	1.100	0.900	18.67	-0.00	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0339082	-28.409920	500.00	4	1.100	0.900	18.66	-0.00	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0253565	-31.581452	230.00	4	1.100	0.900	18.66	-0.00	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0235167	-35.597421	115.00	4	1.100	0.900	18.66	-0.00	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0339082	-28.409920	18.00	4	1.100	0.900	18.66	-0.00	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.285799	18.00	4	1.100	0.900	18.66	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.632126	18.00	4	1.100	0.900	18.66	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.335465	18.00	4	1.100	0.900	18.66	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.918900	18.00	4	1.100	0.900	18.66	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.982490	18.00	4	1.100	0.900	18.66	0.00	0	0
7213	1	68.50	19.41	0.00	0.00	7	1.0074648	-38.608207	115.00	2	1.100	0.900	18.66	-0.00	0	0
7214	1	83.89	23.77	0.00	0.00	7	0.9888987	-41.920980	115.00	3	1.100	0.900	18.66	-0.00	0	0
7215	1	104.88	29.72	0.00	0.00	7	0.9904206	-46.546573	115.00	5	1.100	0.900	18.66	-0.00	0	0
7216	1	92.56	26.23	0.00	0.00	7	0.9892357	-43.564323	115.00	3	1.100	0.900	18.66	-0.00	0	0
7217	1	76.39	21.64	0.00	0.00	7	0.9924900	-43.677710	115.00	4	1.100	0.900	18.66	-0.00	0	0
7218	1	48.11	13.63	0.00	0.00	7	0.9909412	-48.004498	115.00	5	1.100	0.900	18.66	-0.00	0	0
7219	1	1.25	0.36	0.00	0.00	7	1.0035115	-40.022336	115.00	1	1.100	0.900	18.66	-0.00	0	0
7220	1	141.27	40.03	0.00	0.00	7	0.9930329	-43.647094	115.00	3	1.100	0.900	18.66	-0.00	0	0
7221	1	169.58	48.05	0.00	0.00	7	0.9920803	-43.340397	115.00	3	1.100	0.900	18.66	-0.00	0	0
7222	1	86.99	24.65	0.00	0.00	7	0.9907898	-42.059226	115.00	3	1.100	0.900	18.66	-0.00	0	0
7223	1	49.62	14.06	0.00	0.00	7	0.9964618	-43.877780	115.00	5	1.100	0.900	18.66	-0.00	0	0
7224	1	30.77	8.72	0.00	0.00	7	0.9907154	-43.833618	115.00	3	1.100	0.900	18.66	-0.00	0	0
7225	1	111.44	31.57	0.00	0.00	7	0.9878202	-45.711330	115.00	3	1.100	0.900	18.66	-0.00	0	0
7226	1	45.25	12.82	0.00	0.00	7	0.9983202	-42.927538	115.00	3	1.100	0.900	18.66	-0.00	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0258006	-33.852746	500.00	3	1.100	0.900	18.66	-0.00	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0104921	-38.131188	230.00	3	1.100	0.900	18.66	-0.00	0	0
7229	1	285.41	80.87	0.00	0.00	7	1.0042702	-40.570773	115.00	3	1.100	0.900	18.66	-0.00	0	0
7230	1	7.37	2.09	0.00	0.00	7	1.0090493	-41.940628	115.00	1	1.100	0.900	18.66	-0.00	0	0
7231	1	50.85	14.41	0.00	0.00	7	0.9976385	-38.782774	115.00	4	1.100	0.900	18.66	-0.00	0	0
7232	1	42.92	12.16	0.00	0.00	7	1.0229516	-37.890375	115.00	2	1.100	0.900	18.66	-0.00	0	0
7233	1	33.20	9.41	0.00	0.00	7	0.9915201	-47.537228	115.00	5	1.100	0.900	18.66	-0.00	0	0
7234	1	77.31	21.90	0.00	0.00	7	0.9985470	-45.726202	115.00	5	1.100	0.900	18.66	-0.00	0	0
7235	1	151.62	42.96	0.00	221.10	7	1.0300000	-46.749370	115.00	3	1.100	0.900	18.66	0.00	0	0
7236	1	38.27	10.84	0.00	250.43	7	1.0300000	-45.949334	115.00	5	1.100	0.900	18.66	0.00	0	0
7237	1	15.09	4.28	0.00	0.00	7	0.9872288	-42.300838	115.00	1	1.100	0.900	18.66	-0.00	0	0
7238	1	47.85	13.56	0.00	88.80	7	1.0194626	-40.621934	115.00	4	1.100	0.900	18.66	-0.00	0	0
7239	1	42.40	12.01	0.00	0.00	7	0.9994596	-39.344310	115.00	4	1.100	0.900	18.66	-0.00	0	0
7240	1	107.69	30.51	0.00	0.00	7	1.0013826	-43.719933	115.00	3	1.100	0.900	18.66	-0.00	0	0
7241	1	104.32	29.56	0.00	0.00	7	0.9883819	-44.375210	115.00	3	1.100	0.900	18.66	-0.00	0	0
7242	1	80.14	22.71	0.00	0.00	7	0.9894751	-44.718370	115.00	3	1.100	0.900	18.66	-0.00	0	0
7243	1	78.71	22.30	0.00	0.00	7	0.9982880	-42.494561	115.00	4	1.100	0.900	18.66	-0.00	0	0
7244	1	38.02	10.77	0.00	0.00	7	0.9923537	-40.607564	115.00	3	1.100	0.900	18.66	-0.00	0	0
7245	1	98.79	27.99	0.00	0.00	7	0.9987793	-45.956000	115.00	5	1.100	0.900	18.66	-0.00	0	0
7246	1	199.51	56.53	0.00	0.00	7	0.9825381	-46.001139	115.00	3	1.100	0.900	18.66	-0.00	0	0
7247	1	9.20	2.61	0.00	0.00	7	0.9964027	-36.654789	115.00	1	1.100	0.900	18.67	-0.00	0	0
7248	1	220.52	62.48	0.00	0.00	7	0.9866535	-44.508003	115.00	3	1.100	0.900	18.66	-0.00	0	0
7249	1	71.82	20.35	0.00	0.00	7	0.9896408	-43.541700	115.00	3	1.100	0.900	18.66	-0.00	0	0
7250	1	32.62	9.24	0.00	0.00	7	1.0006857	-42.660842	115.00	3	1.100	0.900	18.66	-0.00	0	0
7251	1	35.62	10.09	0.00	0.00	7	0.9975772	-47.343475	115.00	5	1.100	0.900	18.66	-0.00	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0193942	-32.593122	230.00	2	1.100	0.900	18.66	-0.00	0	0
7253	1	90.93	25.76	0.00	0.00	7	1.0046333	-35.891497	115.00	2	1.100	0.900	18.66	-0.00	0	0
7254	1	50.13	14.20	0.00	0.00	7	1.0183291	-47.843956	115.00	5	1.100	0.900	18.66	-0.00	0	0
7255	1	58.99	16.71	0.00	0.00	7	0.9984295	-41.581734	115.00	3	1.100	0.900	18.66	-0.00	0	0
7256	1	86.86	24.61	0.00	0.00	7	0.9935325	-42.758989	115.00	3	1.100	0.900	18.66	-0.00	0	0
7257	1	127.15	36.03	0.00	0.00	7	0.9894566	-40.441270	115.00	4	1.100	0.900	18.66	-0.00	0	0
7258	1	42.99	12.18	0.00	0.00	7	0.9937816	-42.654552	115.00	3	1.100	0.900	18.66	-0.00	0	0
7259	1	146.05	41.38	0.00	0.00	7	1.0024704	-41.841504	115.00	4	1.100	0.900	18.66	-0.00	0	0
7260	1	124.64	35.31	0.00	0.00	7	1.0005565	-40.332938	115.00	4	1.100	0.900	18.66	-0.00	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0252166	-28.022329	230.00	1	1.100	0.900	18.67	-0.00	0	0
7262	1	72.03	20.41	0.00	57.39	7	1.0300000	-30.124871	115.00	1	1.100	0.900	18.67	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0277947	-28.779952	500.00	4	1.100	0.900	18.66	-0.00	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0204091	-31.721560	230.00	4	1.100	0.900	18.66	-0.00	0	0
7265	1	62.91	17.82	0.00	0.00	7	1.0041301	-37.102216	115.00	4	1.100	0.900	18.66	-0.00	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0253825	-27.500680	13.80	4	1.100	0.900	18.66	-0.00	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0232350	-26.564332	13.80	4	1.100	0.900	18.66	-0.00	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0265258	-28.090216	13.80	4	1.100	0.900	18.66	-0.00	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0235479	-26.787525	13.80	4	1.100	0.900	18.66	-0.00	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0255496	-27.592361	13.80	4	1.100	0.900	18.66	-0.00	0	0
7271	1	28.45	8.06	0.00	0.00	7	0.9949021	-44.888331	115.00	3	1.100	0.900	18.66	-0.00	0	0
7272	1	45.88	13.00	0.00	0.00	7	0.9927442	-41.894702	115.00	3	1.100	0.900	18.66	-0.00	0	0
7273	1	39.39	11.16	0.00	220.32	7	1.0300000	-38.614023	115.00	2	1.100	0.900	18.66	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0199664	-28.503189	230.00	6	1.100	0.900	18.72	-0.00	0	0
7275	1	42.31	11.99	0.00	0.00	7	1.0178391	-29.997048	115.00	6	1.100	0.900	18.72	-0.00	0	0
7276	1	88.67	25.12	0.00	457.62	7	1.0133796	-44.217328	115.00	3	1.100	0.900	18.66	-0.00	0	0
7277	1	15.99	4.53	0.00	28.81	7	1.0300000	-34.285541	115.00	6	1.100	0.900	18.67	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0148679	-34.277973	230.00	4	1.100	0.900	18.66	-0.00	0	0
7279	1	148.52	42.08	0.00	0.00	7	1.0108037	-37.117376	115.00	4	1.100	0.900	18.66	-0.00	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0148679	-34.277973	13.80	4	1.100	0.900	18.66	-0.00	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0148679	-34.277973	13.80	4	1.100	0.900	18.66	-0.00	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0212999	-32.398657	230.00	4	1.100	0.900	18.66	-0.00	0	0
7283	1	109.47	31.02	0.00	0.00	7	1.0008841	-37.024187	115.00	4	1.100	0.900	18.66	-0.00	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0212999	-32.398657	13.20	4	1.100	0.900	18.66	-0.00	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0214150	-31.354661	13.20	4	1.100	0.900	18.66	-0.00	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0215342	-29.996020	13.20	4	1.100	0.900	18.66	-0.00	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0213085	-30.318614	13.20	4	1.100	0.900	18.66	-0.00	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0215070	-30.183737	13.20	4	1.100	0.900	18.66	-0.00	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0215198	-30.747161	13.20	4	1.100	0.900	18.66	-0.00	0	0
7290	1	63.77	18.07	0.00	0.00	7	0.9869187	-46.636560	115.00	5	1.100	0.900	18.66	-0.00	0	0
7291	1	101.91	28.88	0.00	0.00	7	0.9764412	-45.669344	115.00	5	1.100	0.900	18.66	-0.00	0	0
7292	1	94.10	26.66	0.00	0.00	7	1.0016291	-42.889587	115.00	5	1.100	0.900	18.66	-0.00	0	0
7293	1	15.94	4.52	0.00	0.00	7	1.0038808	-37.869032	115.00	2	1.100	0.900	18.66	-0.00	0	0
7294	1	7.25	2.05	0.00	30.00	7	1.0268154	-36.855647	115.00	4	1.100	0.900	18.66	-0.00	0	0
7295	1	104.37	29.57	0.00	0.00	7	0.9886051	-44.822637	115.00	5	1.100	0.900	18.66	-0.00	0	0
7296	1	93.84	26.59	0.00	0.00	7	0.9839268	-45.082370	115.00	3	1.100	0.900	18.66	-0.00	0	0
7297	1	93.77	26.57	0.00	0.00	7	0.9869985	-42.978888	115.00	3	1.100	0.900	18.66	-0.00	0	0
7298	1	101.23	28.68	0.00	0.00	7	0.9900716	-44.369005	115.00	3	1.100	0.900	18.66	-0.00	0	0
7299	1	18.40	5.21	0.00	0.00	7	0.9914202	-40.679042	115.00	1	1.100	0.900	18.66	-0.00	0	0
7300	1	54.35	15.40	0.00	198.22	7	1.0300000	-47.213879	115.00	5	1.100	0.900	18.66	0.00	0	0
7301	1	69.18	19.60	0.00	0.00	7	0.9873231	-40.634652	115.00	4	1.100	0.900	18.66	-0.00	0	0
7302	1	24.43	6.92	0.00	0.00	7	1.0106628	-32.942376	115.00	1	1.100	0.900	18.67	-0.00	0	0
7303	1	6.49	1.84	0.00	0.00	7	1.0193692	-33.232790	115.00	1	1.100	0.900	18.67	-0.00	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0294625	-27.356967	500.00	1	1.100	0.900	18.67	-0.00	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0237251	-31.396391	230.00	1	1.100	0.900	18.67	-0.00	0	0
7306	1	7.69	2.18	0.00	0.00	7	1.0114168	-36.328017	115.00	1	1.100	0.900	18.67	-0.00	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0398582	-26.243751	24.00	1	1.100	0.900	18.67	-0.00	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0392449	-26.294814	24.00	1	1.100	0.900	18.67	-0.00	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0294625	-27.356967	24.00	1	1.100	0.900	18.67	-0.00	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.401813	24.00	1	1.100	0.900	18.67	0.00	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.153455	24.00	1	1.100	0.900	18.67	0.00	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0245836	-30.881155	230.00	2	1.100	0.900	18.66	-0.00	0	0
7313	1	86.22	24.43	0.00	0.00	7	1.0063071	-34.907751	115.00	2	1.100	0.900	18.66	-0.00	0	0
7314	1	28.76	8.15	0.00	0.00	7	0.9868284	-43.572399	115.00	5	1.100	0.900	18.66	-0.00	0	0
7315	1	69.31	19.64	0.00	0.00	7	1.0108972	-44.573547	115.00	3	1.100	0.900	18.66	-0.00	0	0
7316	1	63.23	17.92	0.00	0.00	7	0.9886309	-42.229110	115.00	3	1.100	0.900	18.66	-0.00	0	0
7317	1	142.91	40.49	0.00	0.00	7	0.9950265	-38.761041	115.00	4	1.100	0.900	18.66	-0.00	0	0
7318	1	112.16	31.78	0.00	0.00	7	0.9847698	-42.196592	115.00	4	1.100	0.900	18.66	-0.00	0	0
7319	1	30.19	8.55	0.00	0.00	7	0.9889086	-44.765253	115.00	5	1.100	0.900	18.66	-0.00	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0347560	-26.600986	500.00	2	1.100	0.900	18.66	-0.00	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0285285	-29.338140	230.00	2	1.100	0.900	18.66	-0.00	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0168634	-33.224048	115.00	2	1.100	0.900	18.66	-0.00	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0320111	-25.172908	13.80	2	1.100	0.900	18.66	-0.00	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0306876	-24.669598	13.80	2	1.100	0.900	18.66	-0.00	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0306370	-24.659615	13.80	2	1.100	0.900	18.66	-0.00	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0329298	-25.656805	13.80	2	1.100	0.900	18.66	-0.00	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0249764	-31.550733	230.00	1	1.100	0.900	18.67	-0.00	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0180011	-33.235805	115.00	1	1.100	0.900	18.67	-0.00	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.935217	13.80	1	1.100	0.900	18.67	0.00	0	0
7330	1	196.05	55.55	0.00	0.00	7	0.9925700	-43.489110	115.00	3	1.100	0.900	18.66	-0.00	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0275722	-31.646807	500.00	4	1.100	0.900	18.66	-0.00	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0147826	-34.039106	230.00	4	1.100	0.900	18.66	-0.00	0	0
7333	1	29.21	8.27	0.00	0.00	7	0.9994418	-39.647482	115.00	4	1.100	0.900	18.66	-0.00	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0275722	-31.646807	20.00	4	1.100	0.900	18.66	-0.00	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0400000	-30.980946	20.00	4	1.100	0.900	18.66	0.00	0	0
7336	1	107.69	30.51	0.00	0.00	7	1.0027149	-41.803358	115.00	3	1.100	0.900	18.66	-0.00	0	0
7337	1	24.56	6.96	0.00	0.00	7	1.0122196	-35.181666	115.00	6	1.100	0.900	18.68	-0.00	0	0
7338	1	109.20	30.94	0.00	0.00	7	0.9913328	-42.140851	115.00	4	1.100	0.900	18.66	-0.00	0	0
7339	1	32.04	9.08	0.00	0.00	7	1.0031919	-35.314323	115.00	1	1.100	0.900	18.67	-0.00	0	0
7340	1	38.64	10.95	0.00	0.00	7	0.9852734	-44.532046	115.00	3	1.100	0.900	18.66	-0.00	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0205233	-31.509870	500.00	3	1.100	0.900	18.66	-0.00	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0092573	-37.120180	230.00	3	1.100	0.900	18.66	-0.00	0	0
7343	1	184.80	52.36	0.00	0.00	7	0.9826454	-42.191103	115.00	3	1.100	0.900	18.66	-0.00	0	0
7344	1	101.41	28.73	0.00	0.00	7	0.9843016	-44.986269	115.00	3	1.100	0.900	18.66	-0.00	0	0
7345	1	73.37	20.79	0.00	0.00	7	0.9928684	-41.508152	115.00	4	1.100	0.900	18.66	-0.00	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0334550	-30.138535	500.00	3	1.100	0.900	18.66	-0.00	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0218781	-33.109027	230.00	3	1.100	0.900	18.66	-0.00	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0129017	-36.589898	115.00	3	1.100	0.900	18.66	-0.00	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.201678	13.80	3	1.100	0.900	18.66	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.892170	13.80	3	1.100	0.900	18.66	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.159337	13.80	3	1.100	0.900	18.66	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.376328	13.80	3	1.100	0.900	18.66	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.213303	13.80	3	1.100	0.900	18.66	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.064869	13.80	3	1.100	0.900	18.66	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.055211	13.80	3	1.100	0.900	18.66	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.168745	13.80	3	1.100	0.900	18.66	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0367951	-29.786976	13.80	3	1.100	0.900	18.66	-0.00	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.587210	13.80	3	1.100	0.900	18.66	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.055938	13.80	3	1.100	0.900	18.66	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.325741	13.80	3	1.100	0.900	18.66	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.793267	13.80	3	1.100	0.900	18.66	0.00	0	0
7362	1	56.02	15.87	0.00	0.00	7	0.9876520	-44.105604	115.00	3	1.100	0.900	18.66	-0.00	0	0
7363	1	26.59	7.53	0.00	0.00	7	1.0031813	-38.142748	115.00	2	1.100	0.900	18.66	-0.00	0	0
7364	1	14.27	4.04	0.00	0.00	7	0.9867295	-42.323387	115.00	1	1.100	0.900	18.66	-0.00	0	0
7365	1	80.97	22.94	0.00	0.00	7	0.9947036	-43.311960	115.00	4	1.100	0.900	18.66	-0.00	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0303914	-29.910133	500.00	4	1.100	0.900	18.66	-0.00	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0157941	-34.373540	230.00	4	1.100	0.900	18.66	-0.00	0	0
7368	1	0.00	0.00	0.00	0.00	7	1.0049147	-39.118306	115.00	4	1.100	0.900	18.66	-0.00	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.058538	18.00	4	1.100	0.900	18.66	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.556233	18.00	4	1.100	0.900	18.66	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.965184	18.00	4	1.100	0.900	18.66	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.104579	18.00	4	1.100	0.900	18.66	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0366587	-29.231784	18.00	4	1.100	0.900	18.66	-0.00	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.455755	18.00	4	1.100	0.900	18.66	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.259155	18.00	4	1.100	0.900	18.66	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.464146	18.00	4	1.100	0.900	18.66	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.054735	18.00	4	1.100	0.900	18.66	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.576705	18.00	4	1.100	0.900	18.66	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.754974	18.00	4	1.100	0.900	18.66	0.00	0	0
7380	1	52.24	14.80	0.00	0.00	7	1.0089100	-34.580579	115.00	2	1.100	0.900	18.66	-0.00	0	0
7381	1	94.75	26.85	0.00	0.00	7	0.9964987	-44.114767	115.00	4	1.100	0.900	18.66	-0.00	0	0
7382	1	78.13	22.14	0.00	0.00	7	0.9885864	-42.647720	115.00	3	1.100	0.900	18.66	-0.00	0	0
7383	1	85.59	24.25	0.00	0.00	7	0.9957202	-38.865124	115.00	2	1.100	0.900	18.66	-0.00	0	0
7384	1	66.87	18.95	0.00	0.00	7	0.9887370	-43.613096	115.00	3	1.100	0.900	18.66	-0.00	0	0
7385	1	135.24	38.32	0.00	0.00	7	0.9904311	-44.972575	115.00	3	1.100	0.900	18.66	-0.00	0	0
7386	1	111.80	31.68	0.00	0.00	7	0.9938488	-43.748079	115.00	3	1.100	0.900	18.66	-0.00	0	0
7387	1	160.73	45.54	0.00	0.00	7	0.9832651	-44.008935	115.00	4	1.100	0.900	18.66	-0.00	0	0
7388	1	125.97	35.69	0.00	0.00	7	0.9964246	-44.471447	115.00	3	1.100	0.900	18.66	-0.00	0	0
7389	3	0.00	0.00	0.00	0.00	7	1.0400000	-43.294999	500.00	5	1.100	0.900	18.66	-0.00	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0284501	-44.357529	230.00	5	1.100	0.900	18.66	-0.00	0	0
7391	1	42.84	12.14	0.00	0.00	7	1.0113291	-45.773223	115.00	5	1.100	0.900	18.66	-0.00	0	0
7392	1	52.03	14.74	0.00	0.00	7	1.0080986	-38.969537	115.00	4	1.100	0.900	18.66	-0.00	0	0
7393	1	7.31	2.07	0.00	0.00	7	1.0018390	-35.250653	115.00	1	1.100	0.900	18.67	-0.00	0	0
7394	1	37.41	10.60	0.00	0.00	7	0.9859348	-42.854755	115.00	4	1.100	0.900	18.66	-0.00	0	0
7395	1	70.42	19.95	0.00	0.00	7	0.9952569	-44.560140	115.00	3	1.100	0.900	18.66	-0.00	0	0
7396	1	25.49	7.22	0.00	0.00	7	0.9891589	-43.596746	115.00	3	1.100	0.900	18.66	-0.00	0	0
7397	1	105.72	29.95	0.00	100.00	7	1.0178861	-43.842383	115.00	3	1.100	0.900	18.66	-0.00	0	0
7398	1	73.59	20.85	0.00	0.00	7	0.9986790	-39.964832	115.00	4	1.100	0.900	18.66	-0.00	0	0
7399	1	56.83	16.10	0.00	0.00	7	0.9968240	-42.242519	115.00	3	1.100	0.900	18.66	-0.00	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0269178	-30.688270	500.00	4	1.100	0.900	18.66	-0.00	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0176205	-33.690025	230.00	4	1.100	0.900	18.66	-0.00	0	0
7402	1	0.00	0.00	0.00	0.00	7	1.0074732	-38.391088	115.00	4	1.100	0.900	18.66	-0.00	0	0
7403	1	69.67	19.74	0.00	0.00	7	0.9981188	-39.590808	115.00	4	1.100	0.900	18.66	-0.00	0	0
7404	1	177.73	50.36	0.00	0.00	7	0.9865760	-45.546404	115.00	5	1.100	0.900	18.66	-0.00	0	0
7405	1	53.26	15.09	0.00	0.00	7	1.0150273	-37.927281	115.00	2	1.100	0.900	18.66	-0.00	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0344390	-26.911505	500.00	6	1.100	0.900	18.67	-0.00	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0311686	-27.621779	230.00	6	1.100	0.900	18.67	-0.00	0	0
7408	1	53.66	15.20	0.00	0.00	7	1.0132229	-30.978324	115.00	6	1.100	0.900	18.68	-0.00	0	0
7409	1	0.00	0.00	0.00	0.00	7	1.0078214	-37.849655	230.00	3	1.100	0.900	18.66	-0.00	0	0
7410	1	215.67	61.11	0.00	0.00	7	0.9922954	-42.678486	115.00	3	1.100	0.900	18.66	-0.00	0	0
7411	1	69.41	19.67	0.00	0.00	7	0.9941561	-46.601982	115.00	5	1.100	0.900	18.66	-0.00	0	0
7412	1	8.59	2.43	0.00	0.00	7	0.9994693	-37.446209	115.00	2	1.100	0.900	18.66	-0.00	0	0
7413	1	42.91	12.16	0.00	0.00	7	1.0036270	-38.527228	115.00	1	1.100	0.900	18.67	-0.00	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0348949	-28.957613	500.00	6	1.100	0.900	18.67	-0.00	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0276852	-28.738018	230.00	6	1.100	0.900	18.69	-0.00	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0211962	-31.134299	115.00	6	1.100	0.900	18.68	-0.00	0	0
7417	1	97.88	27.73	0.00	0.00	7	1.0046254	-43.353345	115.00	3	1.100	0.900	18.66	-0.00	0	0
7418	1	48.22	13.66	0.00	0.00	7	1.0049763	-42.885932	115.00	3	1.100	0.900	18.66	-0.00	0	0
7419	2	107.00	30.32	0.00	0.00	7	1.0000000	-37.862174	115.00	4	1.100	0.900	18.66	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0088774	-42.182071	230.00	5	1.100	0.900	18.66	-0.00	0	0
7421	1	90.64	25.68	0.00	0.00	7	0.9941197	-46.710944	115.00	5	1.100	0.900	18.66	-0.00	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.466648	500.00	2	1.100	0.900	18.66	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0214498	-32.241171	230.00	2	1.100	0.900	18.66	-0.00	0	0
7424	1	139.88	39.63	0.00	0.00	7	1.0035034	-37.064746	115.00	2	1.100	0.900	18.66	-0.00	0	0
7425	1	105.98	30.03	0.00	0.00	7	0.9877810	-45.794873	115.00	3	1.100	0.900	18.66	-0.00	0	0
7426	1	41.80	11.84	0.00	0.00	7	0.9941637	-34.934664	115.00	2	1.100	0.900	18.67	-0.00	0	0
7427	1	156.45	44.33	0.00	0.00	7	0.9860807	-45.216222	115.00	3	1.100	0.900	18.66	-0.00	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.243103	500.00	2	1.100	0.900	18.66	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0294114	-30.201877	230.00	2	1.100	0.900	18.66	-0.00	0	0
7430	1	46.92	13.29	0.00	0.00	7	1.0095873	-34.281748	115.00	2	1.100	0.900	18.66	-0.00	0	0
7431	1	35.57	10.08	0.00	0.00	7	0.9958377	-45.949356	115.00	5	1.100	0.900	18.66	-0.00	0	0
7432	1	22.94	6.50	0.00	0.00	7	1.0108640	-61.855827	115.00	5	1.100	0.900	18.66	-0.00	0	0
8001	1	10.82	3.07	0.00	0.00	8	1.0235345	-58.380909	115.00	7	1.100	0.900	18.66	-0.00	0	0
8002	1	11.81	3.35	0.00	0.00	8	1.0166702	-71.993801	115.00	8	1.100	0.900	18.66	-0.00	0	0
8003	1	11.99	3.40	0.00	35.70	8	1.0300000	-60.357378	115.00	7	1.100	0.900	18.66	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0266939	-61.418348	230.00	8	1.100	0.900	18.66	-0.00	0	0
8005	1	102.01	28.90	0.00	124.11	8	1.0300000	-62.592924	115.00	8	1.100	0.900	18.66	0.00	0	0
8006	1	37.40	10.60	0.00	71.00	8	1.0278445	-68.889440	115.00	8	1.100	0.900	18.66	-0.00	0	0
8007	1	30.07	8.52	0.00	0.00	8	1.0125826	-69.676902	115.00	8	1.100	0.900	18.66	-0.00	0	0
8008	1	39.22	11.11	0.00	0.00	8	0.9896868	-72.353681	115.00	8	1.100	0.900	18.66	-0.00	0	0
8009	1	9.81	2.78	0.00	0.00	8	0.9982897	-48.831165	115.00	7	1.100	0.900	18.66	-0.00	0	0
8010	1	5.39	1.53	0.00	0.00	8	1.0217501	-56.663310	115.00	7	1.100	0.900	18.66	-0.00	0	0
8011	1	27.25	7.72	0.00	0.00	8	1.0059277	-61.745957	115.00	7	1.100	0.900	18.66	-0.00	0	0
8012	1	7.60	2.15	0.00	0.00	8	1.0175281	-48.975090	115.00	7	1.100	0.900	18.66	-0.00	0	0
8013	1	60.03	17.01	0.00	50.00	8	1.0076213	-73.207862	115.00	8	1.100	0.900	18.66	-0.00	0	0
8014	1	15.15	4.29	0.00	0.00	8	0.9998218	-66.462940	115.00	7	1.100	0.900	18.66	-0.00	0	0
8015	1	23.93	6.78	0.00	0.00	8	1.0087459	-66.792699	115.00	8	1.100	0.900	18.66	-0.00	0	0
8016	1	69.86	19.79	0.00	56.38	8	1.0300000	-53.824813	115.00	7	1.100	0.900	18.66	0.00	0	0
8017	1	18.44	5.22	0.00	0.00	8	1.0049991	-69.724905	115.00	8	1.100	0.900	18.66	-0.00	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0224789	-65.774631	230.00	8	1.100	0.900	18.66	-0.00	0	0
8019	1	103.12	29.22	0.00	172.54	8	1.0300000	-69.952816	115.00	8	1.100	0.900	18.66	0.00	0	0
8020	1	17.35	4.92	0.00	0.00	8	0.9946657	-71.720401	115.00	8	1.100	0.900	18.66	-0.00	0	0
8021	1	10.73	3.04	0.00	0.00	8	1.0197817	-65.974380	115.00	8	1.100	0.900	18.66	0.00	0	0
8022	1	6.89	1.95	0.00	16.68	8	1.0256615	-67.055464	115.00	8	1.100	0.900	18.66	0.00	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0232955	-63.845259	115.00	8	1.100	0.900	18.66	-0.00	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0250617	-60.454681	13.80	8	1.100	0.900	18.66	-0.00	0	0
8025	1	50.76	14.38	0.00	51.21	8	1.0269227	-68.736916	115.00	8	1.100	0.900	18.66	0.00	0	0
8026	1	55.08	15.61	0.00	0.00	8	0.9956337	-73.532214	115.00	8	1.100	0.900	18.66	-0.00	0	0
8027	1	39.38	11.16	0.00	0.00	8	1.0202525	-69.530040	115.00	8	1.100	0.900	18.66	-0.00	0	0
8028	1	24.06	6.82	0.00	0.00	8	1.0068705	-73.062644	115.00	8	1.100	0.900	18.66	-0.00	0	0
8029	1	25.65	7.27	0.00	0.00	8	0.9912706	-72.678277	115.00	8	1.100	0.900	18.66	-0.00	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0353568	-45.059220	500.00	7	1.100	0.900	18.66	-0.00	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0301885	-45.469467	230.00	7	1.100	0.900	18.66	-0.00	0	0
8032	1	77.96	22.09	0.00	0.00	8	1.0218326	-48.639737	115.00	7	1.100	0.900	18.66	-0.00	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0353568	-45.059220	13.80	7	1.100	0.900	18.66	-0.00	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0353568	-45.059220	13.80	7	1.100	0.900	18.66	-0.00	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0353568	-45.059220	13.80	7	1.100	0.900	18.66	-0.00	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0353568	-45.059220	13.80	7	1.100	0.900	18.66	-0.00	0	0
8037	1	11.29	3.20	0.00	0.00	8	1.0038418	-63.978162	115.00	7	1.100	0.900	18.66	-0.00	0	0
8038	1	73.15	20.73	0.00	0.00	8	1.0002400	-65.585927	115.00	8	1.100	0.900	18.66	-0.00	0	0
8039	1	12.61	3.57	0.00	0.00	8	1.0014609	-72.868185	115.00	8	1.100	0.900	18.66	-0.00	0	0
8040	1	18.09	5.13	0.00	0.00	8	0.9939818	-68.949318	115.00	8	1.100	0.900	18.66	-0.00	0	0
8041	1	52.77	14.95	0.00	50.00	8	1.0198921	-68.418898	115.00	8	1.100	0.900	18.66	0.00	0	0
8042	1	27.31	7.74	0.00	0.00	8	1.0025010	-67.190493	115.00	8	1.100	0.900	18.66	-0.00	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0200367	-54.386883	500.00	7	1.100	0.900	18.66	-0.00	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0176816	-56.720515	230.00	7	1.100	0.900	18.66	-0.00	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0150676	-60.043862	115.00	7	1.100	0.900	18.66	-0.00	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0175247	-53.997755	18.00	7	1.100	0.900	18.66	-0.00	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0200367	-54.386883	18.00	7	1.100	0.900	18.66	-0.00	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0400000	-53.656698	18.00	7	1.100	0.900	18.66	0.00	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0184129	-54.127096	18.00	7	1.100	0.900	18.66	-0.00	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0200367	-54.386883	18.00	7	1.100	0.900	18.66	-0.00	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0200367	-54.386883	18.00	7	1.100	0.900	18.66	-0.00	0	0
8052	1	15.19	4.30	0.00	0.00	8	1.0196164	-70.895916	115.00	8	1.100	0.900	18.66	-0.00	0	0
8053	1	20.96	5.94	0.00	0.00	8	0.9909094	-70.822076	115.00	8	1.100	0.900	18.66	-0.00	0	0
8054	1	16.16	4.58	0.00	0.00	8	0.9973287	-67.163878	115.00	7	1.100	0.900	18.66	-0.00	0	0
8055	1	33.79	9.57	0.00	0.00	8	1.0201716	-66.574263	115.00	8	1.100	0.900	18.66	-0.00	0	0
8056	1	10.55	2.99	0.00	0.00	8	1.0258742	-71.608924	115.00	8	1.100	0.900	18.66	-0.00	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0277376	-58.262405	500.00	7	1.100	0.900	18.66	-0.00	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0201061	-57.703410	230.00	7	1.100	0.900	18.66	-0.00	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0157932	-59.737078	115.00	7	1.100	0.900	18.66	-0.00	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0277376	-58.262405	13.80	7	1.100	0.900	18.66	-0.00	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0277376	-58.262405	13.80	7	1.100	0.900	18.66	-0.00	0	0
8062	1	10.19	2.89	0.00	0.00	8	1.0221725	-62.931078	115.00	8	1.100	0.900	18.66	-0.00	0	0
8063	1	69.38	19.66	0.00	0.00	8	1.0050207	-69.192116	115.00	8	1.100	0.900	18.66	-0.00	0	0
8064	1	21.23	6.01	0.00	0.00	8	1.0127234	-60.318323	115.00	7	1.100	0.900	18.66	-0.00	0	0
8065	1	6.85	1.94	0.00	0.00	8	1.0016636	-66.747178	115.00	7	1.100	0.900	18.66	-0.00	0	0
8066	1	3.23	0.92	0.00	0.00	8	1.0017620	-64.437832	115.00	8	1.100	0.900	18.66	-0.00	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0210088	-49.911140	500.00	7	1.100	0.900	18.66	-0.00	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0230251	-52.101084	230.00	7	1.100	0.900	18.66	-0.00	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0249727	-53.855184	115.00	7	1.100	0.900	18.66	-0.00	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0210088	-49.911140	13.80	7	1.100	0.900	18.66	-0.00	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0092535	-48.283743	13.80	7	1.100	0.900	18.66	-0.00	0	0
8072	1	70.08	19.86	0.00	0.00	8	0.9918059	-65.472719	115.00	8	1.100	0.900	18.66	-0.00	0	0
8073	1	19.05	5.40	0.00	0.00	8	0.9982143	-72.470502	115.00	8	1.100	0.900	18.66	-0.00	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0299143	-52.354567	500.00	8	1.100	0.900	18.66	-0.00	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0295971	-55.706112	230.00	8	1.100	0.900	18.66	0.00	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0268908	-59.781658	115.00	8	1.100	0.900	18.66	0.00	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0300000	-49.989279	13.80	8	1.100	0.900	18.66	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0300000	-49.862334	13.80	8	1.100	0.900	18.66	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0300000	-50.413208	13.80	8	1.100	0.900	18.66	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0300000	-50.118763	13.80	8	1.100	0.900	18.66	0.00	0	0
8081	1	26.05	7.38	0.00	0.00	8	1.0012497	-72.128262	115.00	8	1.100	0.900	18.66	-0.00	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0323759	-46.500085	500.00	7	1.100	0.900	18.66	-0.00	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0276912	-49.068823	230.00	7	1.100	0.900	18.66	-0.00	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0159206	-53.523380	161.00	7	1.100	0.900	18.66	-0.00	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0160753	-54.104049	161.00	7	1.100	0.900	18.66	-0.00	0	0
8086	1	21.25	6.02	0.00	0.00	8	1.0172485	-55.649057	115.00	7	1.100	0.900	18.66	-0.00	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0323759	-46.500085	18.00	7	1.100	0.900	18.66	-0.00	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-45.656351	18.00	7	1.100	0.900	18.66	0.00	0	0
8089	1	21.47	6.08	0.00	0.00	8	1.0240203	-71.131569	115.00	8	1.100	0.900	18.66	-0.00	0	0
8090	1	15.21	4.31	0.00	0.00	8	1.0149550	-69.049001	115.00	7	1.100	0.900	18.66	-0.00	0	0
8091	1	11.87	3.36	0.00	33.31	8	1.0300000	-63.393625	115.00	7	1.100	0.900	18.66	-0.00	0	0
8092	1	7.11	2.01	0.00	0.00	8	1.0034109	-68.046645	115.00	7	1.100	0.900	18.66	-0.00	0	0
8093	1	4.91	1.39	0.00	0.00	8	1.0154317	-61.523203	115.00	8	1.100	0.900	18.66	-0.00	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0095370	-48.157350	230.00	7	1.100	0.900	18.66	-0.00	0	0
8095	1	146.81	41.60	0.00	0.00	8	0.9981339	-50.936739	115.00	7	1.100	0.900	18.66	-0.00	0	0
8096	1	11.17	3.16	0.00	0.00	8	0.9996475	-70.794490	115.00	8	1.100	0.900	18.66	-0.00	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0282980	-59.703447	230.00	8	1.100	0.900	18.66	-0.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0228491	-63.130513	115.00	8	1.100	0.900	18.66	-0.00	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0276471	-55.202080	13.80	8	1.100	0.900	18.66	-0.00	0	0
8100	1	41.13	11.65	0.00	0.00	8	1.0222068	-71.008249	115.00	8	1.100	0.900	18.66	-0.00	0	0
8101	1	12.54	3.55	0.00	0.00	8	1.0051955	-67.662344	115.00	8	1.100	0.900	18.66	-0.00	0	0
8102	1	4.76	1.35	0.00	0.00	8	1.0141210	-51.251289	115.00	7	1.100	0.900	18.66	-0.00	0	0
8103	1	8.15	2.31	0.00	0.00	8	1.0215856	-55.400330	115.00	7	1.100	0.900	18.66	-0.00	0	0
8104	1	46.53	13.18	0.00	0.00	8	1.0125954	-49.268555	115.00	7	1.100	0.900	18.66	-0.00	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0209775	-58.750242	230.00	8	1.100	0.900	18.66	-0.00	0	0
8106	1	99.89	28.30	0.00	0.00	8	1.0060367	-62.416245	115.00	8	1.100	0.900	18.66	-0.00	0	0
8107	1	9.21	2.61	0.00	30.00	8	1.0294493	-63.023472	115.00	8	1.100	0.900	18.66	-0.00	0	0
8108	1	43.93	12.45	0.00	0.00	8	1.0052352	-72.911262	115.00	8	1.100	0.900	18.66	-0.00	0	0
8109	1	51.76	14.67	0.00	0.00	8	0.9920578	-67.831713	115.00	8	1.100	0.900	18.66	-0.00	0	0
8110	1	20.41	5.78	0.00	40.00	8	1.0208604	-68.330108	115.00	8	1.100	0.900	18.66	0.00	0	0
8111	1	87.11	24.68	0.00	0.00	8	1.0141075	-65.907161	115.00	8	1.100	0.900	18.66	-0.00	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0327535	-60.287796	500.00	8	1.100	0.900	18.66	-0.00	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0296011	-61.161103	230.00	8	1.100	0.900	18.66	-0.00	0	0
8114	1	24.41	6.92	0.00	0.00	8	1.0254529	-63.150536	115.00	8	1.100	0.900	18.66	-0.00	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0327535	-60.287796	13.80	8	1.100	0.900	18.66	-0.00	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0327535	-60.287796	13.80	8	1.100	0.900	18.66	-0.00	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0400000	-59.667278	13.80	8	1.100	0.900	18.66	0.00	0	0
8118	1	36.62	10.38	0.00	0.00	8	1.0048295	-68.352301	115.00	7	1.100	0.900	18.66	-0.00	0	0
8119	1	48.00	13.60	0.00	0.00	8	1.0229403	-61.880251	115.00	8	1.100	0.900	18.66	0.00	0	0
8120	1	31.90	9.04	0.00	91.16	8	1.0300000	-54.081695	115.00	7	1.100	0.900	18.66	0.00	0	0
8121	1	79.16	22.43	0.00	0.00	8	1.0157341	-67.106289	115.00	8	1.100	0.900	18.66	-0.00	0	0
8122	1	29.41	8.33	0.00	0.00	8	1.0221566	-54.549308	115.00	7	1.100	0.900	18.66	-0.00	0	0
8123	1	17.53	4.97	0.00	0.00	8	0.9962781	-67.204852	115.00	8	1.100	0.900	18.66	-0.00	0	0
8124	1	20.20	5.72	0.00	0.00	8	1.0090274	-66.241345	115.00	8	1.100	0.900	18.66	-0.00	0	0
8125	1	45.16	12.80	0.00	30.00	8	1.0151167	-68.788687	115.00	8	1.100	0.900	18.66	-0.00	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0321782	-56.094286	500.00	8	1.100	0.900	18.66	-0.00	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0310223	-57.138694	230.00	8	1.100	0.900	18.66	-0.00	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0318821	-59.260980	115.00	8	1.100	0.900	18.66	-0.00	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0300000	-54.844888	18.00	8	1.100	0.900	18.66	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0300000	-52.978953	18.00	8	1.100	0.900	18.66	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0300000	-54.501706	18.00	8	1.100	0.900	18.66	0.00	0	0
8132	1	21.93	6.21	0.00	0.00	8	0.9952739	-65.474065	115.00	7	1.100	0.900	18.66	-0.00	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0224832	-64.631942	230.00	8	1.100	0.900	18.66	-0.00	0	0
8134	1	111.50	31.59	0.00	0.00	8	1.0222441	-67.570537	115.00	8	1.100	0.900	18.66	-0.00	0	0
8135	1	81.21	23.01	0.00	0.00	8	1.0245783	-70.714935	115.00	8	1.100	0.900	18.66	-0.00	0	0
8136	1	10.05	2.85	0.00	0.00	8	1.0049468	-70.930452	115.00	8	1.100	0.900	18.66	-0.00	0	0
8137	1	24.32	6.89	0.00	0.00	8	1.0099706	-65.784789	115.00	8	1.100	0.900	18.66	-0.00	0	0
8138	1	6.50	1.84	0.00	58.33	8	1.0300000	-71.895928	115.00	8	1.100	0.900	18.66	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	1.0063182	-48.796917	230.00	7	1.100	0.900	18.66	-0.00	0	0
8140	1	168.51	47.75	0.00	0.00	8	0.9990506	-51.229943	115.00	7	1.100	0.900	18.66	-0.00	0	0
8141	1	20.94	5.93	0.00	0.00	8	1.0172031	-56.557787	115.00	7	1.100	0.900	18.66	-0.00	0	0
8142	1	22.36	6.34	0.00	0.00	8	0.9999691	-64.079956	115.00	8	1.100	0.900	18.66	-0.00	0	0
8143	1	22.94	6.50	0.00	0.00	8	1.0210896	-51.869851	115.00	7	1.100	0.900	18.66	-0.00	0	0
8144	1	6.04	1.71	0.00	0.00	8	1.0083289	-61.707635	115.00	7	1.100	0.900	18.66	-0.00	0	0
8145	1	6.16	1.74	0.00	0.00	8	1.0109804	-68.110127	115.00	8	1.100	0.900	18.66	-0.00	0	0
8146	1	49.91	14.14	0.00	0.00	8	1.0037796	-73.826067	115.00	8	1.100	0.900	18.66	-0.00	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0133606	-59.790863	230.00	7	1.100	0.900	18.66	-0.00	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0084027	-62.074633	161.00	7	1.100	0.900	18.66	-0.00	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0016554	-66.474105	115.00	7	1.100	0.900	18.66	-0.00	0	0
8150	1	8.51	2.41	0.00	0.00	8	1.0125085	-67.002953	115.00	8	1.100	0.900	18.66	-0.00	0	0
8151	1	17.38	4.92	0.00	46.06	8	1.0300000	-69.271277	115.00	7	1.100	0.900	18.66	0.00	0	0
8152	2	46.35	13.13	0.00	0.00	8	1.0272437	-52.973908	115.00	7	1.100	0.900	18.66	-0.00	0	0
8153	1	38.55	10.92	0.00	0.00	8	0.9963010	-72.135269	115.00	8	1.100	0.900	18.66	-0.00	0	0
8154	1	26.31	7.46	0.00	0.00	8	1.0081709	-72.207138	115.00	8	1.100	0.900	18.66	-0.00	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0297566	-47.475317	500.00	7	1.100	0.900	18.66	-0.00	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0270798	-48.725315	230.00	7	1.100	0.900	18.66	-0.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0178090	-50.831980	115.00	7	1.100	0.900	18.66	-0.00	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0321064	-46.939336	500.00	7	1.100	0.900	18.66	-0.00	0	0
8159	1	0.00	0.00	0.00	90.89	8	1.0300000	-48.522621	230.00	7	1.100	0.900	18.66	0.00	0	0
8160	1	90.76	25.71	0.00	0.00	8	1.0266402	-51.575590	115.00	7	1.100	0.900	18.66	-0.00	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	-30.38	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	-4.94	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1009	61.87	-11.88	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	10.00	0.00	0.00	0.00	1.0000	12.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1021	149.63	-28.73	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1023	135.00	0.04	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1026	93.15	-6.81	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1033	208.50	-40.03	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1035	67.50	-9.36	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1039	110.63	-21.01	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-3.76	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	89.40	-6.97	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	89.40	-5.07	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1052	89.40	-9.92	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1066	106.88	-3.83	30.35	-20.52	1.0000	171.00	1	106.88	106.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1070	120.38	17.67	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	192.13	20.93	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	192.13	29.98	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	192.13	25.86	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	192.13	25.86	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	95.50	13.71	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1079	95.50	-10.60	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	95.50	10.71	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1088	56.25	-3.48	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1090	114.37	24.20	32.48	-21.96	1.0200	183.00	1	114.37	114.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	27.00	7.67	7.67	-5.18	1.0200	43.20	1	27.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	83.33	5.96	42.42	-9.25	1.0200	100.00	1	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	166.67	9.39	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2042	59.70	-11.46	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	417.60	-87.84	335.52	-87.84	0.9900	864.00	1	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-11.52	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	-16.09	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2071	112.50	-13.07	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	-10.04	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2083	20.00	3.89	10.18	-2.22	1.0200	24.00	1	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2089	50.70	-5.24	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2099	7.50	-1.44	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	-21.60	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2115	184.72	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	184.72	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	184.72	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	184.72	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	184.72	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	184.72	-11.78	94.02	-20.50	1.0100	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2123	136.28	-26.16	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2127	216.45	-41.56	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
3004	28.13	-5.40	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	-2.33	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	-2.04	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3028	150.00	23.36	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	17.11	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	30.29	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3055	183.88	30.02	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	21.08	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	19.37	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	10.87	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	10.71	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	13.09	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	10.39	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	-11.59	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3068	112.50	23.41	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-24.51	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-7.27	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3081	186.75	23.70	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	-13.88	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	-2.01	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	18.47	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	18.63	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	19.65	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	44.50	-0.74	17.07	-0.74	1.0000	46.72	1	44.50	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	162.80	22.55	62.48	-2.69	1.0000	170.94	1	162.80	162.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	12.88	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	-3.76	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	-3.08	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3117	47.25	-5.15	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-8.63	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	-13.95	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	14.35	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	-13.18	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
4010	151.20	14.09	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4026	410.00	39.82	191.06	-50.02	1.0300	492.00	1	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	448.13	-66.83	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4045	93.40	12.03	35.86	-1.54	1.0200	98.07	1	93.40	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	6.72	4.62	10.94	-0.47	1.0200	29.92	1	6.72	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	195.70	17.83	75.10	-3.23	1.0200	205.49	1	195.70	195.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-16.00	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	44.20	22.50	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4058	144.00	20.16	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	144.00	20.10	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	144.00	16.97	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	172.33	21.71	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	172.33	17.66	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	172.33	23.74	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	47.00	14.71	23.92	-5.22	1.0200	56.40	1	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	52.90	22.99	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	52.90	20.54	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	243.40	31.14	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	243.40	32.02	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	243.40	49.08	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	302.72	55.18	179.17	-39.07	1.0400	422.40	1	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	23.50	3.42	10.95	-2.87	1.0100	28.20	1	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	28.00	2.10	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	28.00	6.98	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	28.00	3.19	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	28.00	2.79	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4105	135.00	28.27	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4115	39.54	28.36	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	39.54	26.57	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	10.08	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	10.08	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	10.08	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4142	141.00	35.28	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4153	212.40	60.32	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	197.77	70.38	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	197.77	36.85	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	197.77	32.88	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4177	112.50	-0.03	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4192	75.00	22.36	38.17	-8.33	1.0200	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	183.77	22.36	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	61.00	22.36	31.05	-6.77	1.0200	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	10.40	5.29	5.29	-1.15	1.0200	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	267.00	22.36	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	267.00	22.36	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	267.00	22.36	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	183.77	22.36	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	183.77	22.36	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	-17.28	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	308.47	52.70	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	308.47	51.91	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	308.47	110.24	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	308.47	39.40	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	308.47	53.78	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	308.47	49.23	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5051	84.70	37.36	43.11	-9.40	1.0200	101.64	1	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	317.35	-35.23	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5065	10.60	5.40	5.40	-1.18	1.0300	12.72	1	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	254.20	152.14	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	254.20	143.82	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	254.20	134.78	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	130.10	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5166	126.50	64.39	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	1.60	0.81	0.81	-0.18	1.0400	1.92	1	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5198	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	248.67	1.02	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	248.67	-2.09	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	248.67	-0.72	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5238	168.75	-32.40	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1215.00	-33.33	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1215.00	-67.34	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5281	80.32	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	80.32	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	3.20	1.63	1.63	-0.36	1.0400	3.84	1	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	115.00	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	115.00	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	82.70	42.09	42.09	-9.18	1.0400	99.24	1	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	139.13	142.75	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	139.13	191.83	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	78.84	-19.86	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	78.84	-20.90	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	284.07	131.46	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	284.07	133.52	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	284.07	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5342	8.40	3.20	3.20	-0.14	1.0400	8.82	1	8.40	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	207.50	52.69	79.67	-3.43	1.0400	217.88	1	207.50	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5360	302.40	-94.93	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	10.40	-1.15	5.29	-1.15	1.0000	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	213.33	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	213.33	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	213.33	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	213.33	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	213.33	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	213.33	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	209.00	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	209.00	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5403	89.40	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	89.40	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	89.40	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	89.40	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	122.00	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	122.00	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	122.00	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	118.80	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	118.80	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	12.40	-1.38	6.31	-1.38	1.0000	14.88	1	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	86.70	-5.72	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	86.70	-5.72	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	42.39	-5.72	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	42.39	-5.72	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
6006	213.00	65.61	108.42	-23.64	1.0400	255.60	1	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6008	198.33	57.68	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	198.33	36.16	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	198.33	48.55	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6041	53.40	20.48	20.48	-0.88	1.0400	56.07	1	53.40	53.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	320.20	58.47	122.91	-5.29	1.0400	336.21	1	320.20	320.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	57.40	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	57.40	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	57.40	25.00	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	181.37	23.96	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	181.37	12.39	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	181.37	31.21	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	181.37	18.77	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	181.37	17.76	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	326.73	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	309.40	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	326.73	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	65.30	16.77	25.04	-1.08	1.0400	68.57	1	65.30	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	65.30	11.67	25.04	-1.08	1.0400	68.57	1	65.30	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	60.50	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	60.50	20.32	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	121.00	61.59	61.59	-13.43	1.0400	145.20	1	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	259.86	109.86	275.22	-72.05	1.0400	708.72	1	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	291.06	111.51	308.26	-80.70	1.0400	793.80	1	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	446.00	25.61	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	446.00	26.10	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	279.60	20.38	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	216.60	57.85	367.50	-80.14	1.0300	866.40	1	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6164	235.05	13.16	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	235.05	11.21	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	235.05	24.23	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	235.05	14.21	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6213	177.90	15.71	68.29	-2.94	1.0400	186.79	1	177.90	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	552.30	49.43	212.06	-9.13	1.0400	579.91	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	552.30	76.38	212.06	-9.13	1.0400	579.91	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	552.30	48.31	212.06	-9.13	1.0400	579.91	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	61.00	10.99	31.05	-6.77	1.0400	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	183.00	26.80	93.15	-20.31	1.0400	219.60	1	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	298.00	33.17	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	298.00	37.62	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	298.00	69.22	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	183.33	56.54	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	183.33	29.67	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	183.33	20.53	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	194.00	-21.53	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	194.00	-12.14	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	257.00	-28.14	130.81	-28.53	1.0200	308.40	1	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	4.50	1.72	1.72	-0.07	1.0400	4.72	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	7.20	2.73	2.73	-0.12	1.0400	7.56	1	7.20	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	4.50	1.72	1.72	-0.07	1.0400	4.72	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	7.20	2.73	2.73	-0.12	1.0400	7.56	1	7.20	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	18.90	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	11.55	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	8.40	3.20	3.20	-0.14	1.0400	8.82	1	8.40	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	206.23	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	206.23	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	206.23	-22.36	104.97	-22.89	1.0200	247.48	1	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	247.25	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	247.25	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	247.25	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	247.25	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	103.00	52.43	52.43	-11.43	1.0400	123.60	1	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	108.90	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	108.90	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
7005	163.00	36.28	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	163.00	63.51	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	163.00	41.94	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	163.00	39.35	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	163.00	35.68	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	22.40	10.86	11.40	-2.49	1.0400	26.88	1	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	47.40	10.36	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	47.40	16.43	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	94.80	48.25	48.25	-10.52	1.0400	113.76	1	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	188.45	-13.15	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	188.45	-20.92	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7061	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7079	228.65	37.36	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	228.65	29.79	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	228.65	30.37	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	228.65	36.08	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7098	1354.29	193.94	498.38	-111.05	1.0000	1625.16	1	1354.29	1354.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	1354.30	-111.05	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7107	150.00	76.35	76.35	-16.65	1.0400	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	51.00	19.03	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	51.00	23.12	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	196.00	47.59	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	196.00	46.40	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	196.00	73.72	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	196.00	39.83	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	196.00	78.25	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	196.00	78.61	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7133	16.30	-1.81	8.30	-1.81	1.0000	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	206.55	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	206.55	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	206.55	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	206.55	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	380.70	-42.26	193.78	-42.26	1.0000	456.84	1	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	59.00	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	59.00	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	59.00	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	59.00	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	10.20	-1.13	5.19	-1.13	1.0100	12.24	1	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	110.60	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	110.60	54.63	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	110.60	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	110.60	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	110.60	46.83	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	110.60	38.98	56.30	-12.28	1.0400	132.72	1	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	87.72	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	87.72	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	350.87	112.27	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	6.90	3.51	3.51	-0.77	1.0300	8.28	1	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	48.00	10.90	24.43	-5.33	1.0300	57.60	1	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	35.00	15.40	17.81	-3.88	1.0300	42.00	1	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	7.50	3.82	3.82	-0.83	1.0300	9.00	1	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	230.95	38.74	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	230.95	33.36	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	230.95	60.15	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	230.95	93.36	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	229.50	67.65	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	229.50	98.18	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	178.50	28.34	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	178.50	39.75	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	178.50	25.83	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	304.60	-33.81	155.04	-33.81	1.0100	365.52	1	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	90.64	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	90.64	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	90.64	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	181.28	-20.12	92.27	-20.12	1.0100	217.54	1	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	96.68	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	96.68	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	96.68	28.90	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	193.37	92.39	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	124.48	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	124.48	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	124.48	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	124.48	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	101.90	32.61	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	136.05	137.27	211.33	-55.33	1.0400	544.20	1	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7349	313.83	118.99	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	313.83	51.58	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	313.83	40.84	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	313.83	42.23	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	301.05	56.87	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	301.05	101.56	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	301.05	100.71	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	300.84	108.37	348.26	-75.95	1.0400	821.04	1	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	16.30	8.30	8.30	-1.81	1.0400	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	225.20	33.80	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	225.20	74.02	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	225.20	45.39	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	102.70	27.74	52.27	-11.40	1.0400	123.24	1	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	107.27	30.79	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	107.27	24.77	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	107.27	29.63	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	107.27	31.62	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	107.27	54.60	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	107.27	38.86	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	183.66	38.08	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	183.66	41.34	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	183.66	52.61	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	183.66	42.87	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	183.66	46.24	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7389	541.49	600.01	276.29	-60.25	1.0400	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	72.00	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	72.00	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	72.00	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	72.00	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	144.00	-15.98	73.30	-15.98	1.0000	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	446.40	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	63.10	32.12	32.12	-7.00	1.0400	75.72	1	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	223.20	157.79	157.79	-34.41	1.0400	372.00	1	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7414	0.00	0.00	52.12	-11.37	1.0300	122.88	0	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	88.20	-0.79	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	88.20	-0.79	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	6.80	3.46	3.46	-0.75	1.0400	8.16	1	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	172.20	80.89	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	172.20	80.89	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	112.50	57.26	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	112.50	57.26	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	112.50	57.26	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	112.50	57.26	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	191.10	80.89	97.27	-21.21	1.0400	229.32	1	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	172.20	80.89	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	172.20	80.89	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	172.20	80.89	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	100.52	21.08	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	130.00	21.08	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	130.00	21.08	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	100.52	21.08	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	100.52	21.08	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	100.52	21.08	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	100.52	21.08	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	100.52	21.08	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	75.00	21.08	38.17	-8.33	1.0400	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	11.70	5.96	5.96	-1.30	1.0400	14.04	1	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	51.80	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	51.80	76.41	87.89	-19.17	1.0400	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	51.80	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	277.47	-112.84	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	234.90	3.31	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	234.90	2.09	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	234.90	1.49	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	234.90	2.15	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	269.31	132.49	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	105.51	65.61	163.89	-42.91	1.0400	422.04	1	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	475.20	-48.69	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	475.20	-15.70	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	475.20	-37.17	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	52.38	-21.30	81.36	-21.30	1.0000	209.52	1	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.94	10.51	-67.69	-9.36	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.94	10.51	-67.69	-9.36	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.33	-13.45	78.61	14.74	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.33	-13.45	78.61	14.74	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.51	-5.13	-1.50	-1.52	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.07	-2.26	-16.92	0.77	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.22	6.88	24.25	-6.17	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.82	-4.05	-63.63	4.50	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.15	-1.62	39.38	1.67	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.47	-37.26	-181.07	41.48	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	25.73	-4.94	-25.69	5.94	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.47	4.80	-43.13	-4.53	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.15	-25.36	-76.76	26.53	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.44	-24.24	-8.33	23.95	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.60	-2.95	1.60	-2.43	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.93	-6.88	-3.91	2.66	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	-11.88	-61.69	15.53	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.17	-7.00	-58.60	9.34	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.52	-8.53	-1.52	7.97	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.00	0.00	-9.99	0.31	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.15	-4.14	-9.11	0.30	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.23	3.85	16.40	-8.05	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.90	16.80	72.37	-10.21	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.46	14.54	66.92	-7.71	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.26	-7.49	-13.17	4.26	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.51	-10.32	-58.18	11.25	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.41	10.13	15.69	-12.04	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.82	-0.65	-19.69	-1.35	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.04	0.02	22.24	-1.95	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.05	13.20	14.12	-14.31	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.04	-18.83	11.16	17.14	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.28	-2.15	-27.04	1.73	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.00	-24.87	-38.31	25.75	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.96	-3.95	59.24	4.69	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.58	-2.48	-89.54	13.25	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.43	-2.51	-27.35	2.13	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.79	7.27	14.93	-10.18	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.12	16.59	-104.39	-12.84	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.17	51.97	44.37	-51.22	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.37	-51.22	-44.17	51.97	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.78	-0.04	66.02	4.05	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.63	-28.73	-148.88	46.74	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.32	-27.35	-49.07	27.77	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.71	10.10	33.84	-10.27	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.41	3.72	-61.71	-2.12	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.70	13.06	-100.71	-7.32	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	135.00	0.04	-134.04	20.92	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.11	-8.43	-34.93	7.77	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.11	-8.43	-34.93	7.77	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.47	-15.35	91.67	19.75	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	-6.81	-92.78	22.55	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.11	30.68	17.42	-30.98	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.34	-13.60	-84.10	18.03	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.85	-18.38	-59.69	18.79	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.88	-8.44	45.30	8.98	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.16	1.72	24.59	-5.83	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.05	-4.15	-16.87	-0.65	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.36	41.49	119.79	-31.29	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.45	3.66	-6.44	-5.20	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.82	-14.48	-67.64	18.29	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	131.38	-18.58	-130.88	17.46	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	196.48	-10.06	-191.41	31.97	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-9.36	-67.30	13.30	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.96	-0.33	53.18	1.01	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.17	-3.05	-7.16	1.35	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.27	-25.02	43.45	25.32	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	-21.01	-110.38	31.90	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.37	-6.81	-63.93	8.03	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.24	22.13	79.88	-19.62	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.29	-2.39	60.35	5.12	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-3.76	-44.04	6.28	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.13	10.51	-13.12	-10.78	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	4.50	-57.03	-4.21	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.54	-17.91	-45.63	19.33	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.28	-9.60	-61.22	13.75	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.59	15.90	11.61	-16.34	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.54	-13.58	-77.54	20.00	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.46	-10.45	-64.06	16.21	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	-6.97	-89.15	14.96	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	-5.07	-88.95	15.36	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	-9.92	-89.10	16.60	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-78.86	25.16	79.01	-19.42	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.79	-13.35	-56.48	14.20	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.86	-25.16	-78.67	20.73	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.15	-12.64	21.28	11.66	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.05	-10.92	6.16	8.39	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.17	0.49	-34.56	-0.59	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.85	26.46	62.83	-22.90	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.06	38.44	93.17	-28.43	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.55	-7.74	-84.05	10.37	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.55	-7.74	-84.05	10.37	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.32	-12.28	-76.41	16.74	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.32	-12.28	-76.41	16.74	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.93	-3.62	-13.83	1.11	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	-3.83	-106.30	17.92	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.08	-0.43	-48.37	2.00	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	17.67	-119.97	-8.09	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.13	-14.79	-47.62	15.61	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.13	20.93	-190.19	10.38	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.13	29.98	-190.28	22.86	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.13	25.86	-190.01	20.02	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.13	25.86	-190.76	10.86	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.50	13.71	-95.01	3.71	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-659.62	209.14	660.19	-6.78	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.50	10.71	-94.41	7.58	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.58	53.87	-90.40	-46.91	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-255.23	-53.51	256.01	-48.09	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-255.23	-53.51	256.01	-48.09	0	0	0	0
1079	5120	0.003000	0.030000	2.05000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	243.09	-123.56	-241.46	-83.00	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.97	-20.53	-117.75	14.29	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.32	10.44	-53.72	-9.19	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.50	-11.04	-24.27	9.73	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.65	7.01	10.68	-9.19	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.42	-3.65	14.50	-4.42	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.94	-0.16	10.96	-4.50	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.19	-2.43	-15.18	1.28	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.17	7.17	-64.82	-7.37	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.43	4.39	16.46	-6.33	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-199.47	1.03	199.58	6.63	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	656.34	-57.84	-652.31	25.97	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	452.73	-32.61	-452.11	14.58	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.38	-7.81	41.44	7.11	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.03	-8.14	-157.71	10.01	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.20	-3.50	72.65	3.52	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.66	0.80	-62.32	-1.23	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.24	-0.45	14.28	-4.15	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.34	1.87	22.44	-5.46	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.17	25.20	97.32	-22.23	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.66	52.80	5.86	-53.57	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.38	-23.92	62.69	23.62	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.57	-4.75	8.59	-0.45	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.32	2.28	23.43	-6.28	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.07	13.24	42.54	-16.77	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	104.97	-30.99	-104.92	34.99	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.45	-28.89	-150.36	35.26	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-254.62	-16.05	255.28	-70.25	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.80	15.41	73.45	-15.44	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.70	-0.86	-47.27	-1.57	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.61	8.44	38.77	-10.01	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.64	26.45	120.03	-22.79	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.19	-6.75	11.22	2.74	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.66	-29.57	-5.59	28.04	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.44	-29.86	-10.35	28.24	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.82	-10.70	-19.80	9.58	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.74	28.57	-49.47	-29.20	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.44	-6.66	-38.44	7.38	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.69	-91.34	60.78	-124.41	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.13	-129.58	-98.98	54.06	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.44	6.66	38.61	-8.44	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.48	15.84	140.67	-15.06	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	189.00	0.70	-188.64	1.47	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-177.94	-12.96	178.05	18.80	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.33	5.96	-83.29	-3.67	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	166.67	9.39	-166.57	-2.89	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	584.86	-49.99	-584.52	45.61	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.65	-2.77	-12.61	-1.91	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.13	-4.60	88.56	5.28	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.11	-33.05	25.15	32.74	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.53	-22.39	-14.50	21.82	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.19	-13.23	-61.26	11.57	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.46	15.24	42.69	-16.84	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.88	-5.39	-12.85	2.01	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.36	24.17	117.87	-22.25	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.47	-16.04	28.57	14.34	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.96	14.77	131.59	-12.16	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.21	-15.99	-59.76	15.61	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.22	0.26	-107.36	2.63	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.05	-15.94	-45.53	13.06	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.82	14.31	52.43	-16.55	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.36	-0.67	56.71	-0.13	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.62	-0.94	53.01	-0.28	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.31	13.34	32.37	-14.12	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.94	10.27	46.15	-11.35	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.09	-10.34	-24.06	9.50	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.47	-9.66	-29.43	8.83	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.94	12.76	65.54	-13.56	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.25	-14.09	-59.58	11.94	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.58	28.54	86.75	-28.26	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.99	-40.32	-44.91	40.16	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.55	-32.38	-119.94	34.68	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.87	-1.90	-118.46	3.35	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.68	-8.41	38.78	7.08	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.14	1.41	37.26	-2.64	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.53	-12.72	-35.45	11.51	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.04	-14.50	-66.86	14.42	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.87	1.21	30.08	-5.44	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.52	2.21	26.59	-3.81	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.70	-11.46	-59.62	14.23	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.83	1.21	13.86	-4.18	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.03	20.58	10.09	-22.54	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.49	14.77	37.73	-16.86	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.70	-3.99	-51.61	3.39	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.00	17.52	142.75	-14.24	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.91	5.01	28.15	-10.39	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.89	18.95	109.96	-15.51	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.51	-2.17	-34.23	-1.51	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.58	0.47	-30.46	-2.66	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.34	28.87	107.17	-26.32	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.02	21.26	126.41	-16.06	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.69	9.84	45.85	-11.20	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.99	2.94	75.62	-2.53	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.26	-9.62	175.31	11.86	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.26	-9.62	175.31	11.86	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	417.60	-87.84	-417.14	111.92	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	235.90	-213.08	-216.63	-4.35	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	283.15	-131.29	-282.45	73.32	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-11.52	-59.81	15.13	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.25	-3.37	-16.24	2.28	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.72	-1.41	78.08	1.75	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.69	-0.23	73.92	0.33	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	-16.09	-101.39	20.26	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.89	-24.35	-117.32	26.50	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.39	-25.55	51.61	24.55	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.22	-11.53	-72.65	11.54	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.96	-7.28	-68.49	7.10	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.72	5.65	74.80	-5.61	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.33	37.35	95.88	-35.82	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.67	55.14	-23.31	-55.72	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-13.07	-112.33	20.39	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.17	-2.85	24.18	2.23	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.16	-22.63	-87.57	23.57	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.59	33.07	106.57	-29.84	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.11	-26.89	-82.94	30.23	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-6.01	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.33	14.31	61.04	-15.25	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.83	2.55	28.95	-6.10	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.50	-25.12	-83.11	26.89	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	-10.04	-84.24	14.99	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.84	-44.50	-127.46	46.04	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.59	29.51	43.68	-29.98	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.45	2.02	39.66	-3.89	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.36	28.37	49.75	-29.78	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.21	7.15	-34.06	-9.18	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	20.00	3.89	-19.98	-3.32	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	-5.24	-50.63	8.46	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.09	-0.52	24.19	-2.87	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	273.10	-46.48	-273.01	51.78	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	-1.44	-7.50	1.46	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.41	26.94	0	0	0	0
2096	5394	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	332.13	-140.15	-328.98	-41.41	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-15.19	2.43	15.20	-2.14	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-288.30	48.61	292.78	-22.27	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-275.34	17.38	275.43	-10.64	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.68	-3.94	-176.50	-43.15	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	131.04	29.31	-130.76	-27.99	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.69	5.31	57.86	-5.75	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.50	-13.95	12.52	13.11	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.61	6.98	-56.26	-8.16	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.85	-9.59	-54.57	8.73	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.98	7.89	52.42	-9.34	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.97	-10.73	-32.82	8.65	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.92	6.77	47.41	-9.19	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-230.21	-18.00	230.28	22.99	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.72	-20.50	-184.46	33.54	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.72	-20.50	-184.63	27.23	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.72	-20.50	-184.57	35.68	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.72	-20.50	-184.50	37.35	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.72	-20.50	-184.61	28.71	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.72	-11.78	-184.48	27.68	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-517.16	-37.27	518.54	-12.70	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-226.42	-150.49	226.77	69.97	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.33	10.21	36.41	-11.34	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.07	12.35	18.12	-14.14	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.28	-5.34	-70.11	5.33	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.15	21.52	-37.08	-22.26	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.46	-15.24	-42.45	16.43	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	376.59	-100.10	-363.17	-81.64	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.22	-19.15	-47.10	18.52	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.91	-7.27	-54.85	9.59	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-11.94	7.13	11.95	-6.66	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.84	-11.08	-66.86	13.94	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.87	-14.72	63.91	17.69	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.87	-14.72	63.91	17.69	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.01	-16.96	111.80	11.86	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.85	10.02	-16.82	-18.42	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.88	-2.53	-14.85	1.59	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	-5.40	-28.10	6.21	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.71	-3.72	-91.82	6.62	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.70	2.75	-64.60	-2.49	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.67	4.50	-4.64	-6.80	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.05	4.92	-12.02	-6.58	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.91	-16.83	-67.05	19.45	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.25	-11.84	-75.26	14.75	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.70	-13.34	-48.99	14.51	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.52	0.60	51.74	-0.20	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.15	8.49	13.19	-9.66	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.03	-6.52	-22.83	4.78	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.29	-15.08	-65.98	19.06	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.78	17.60	23.14	-18.15	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.25	-4.57	-8.23	2.26	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.57	15.46	43.27	-15.19	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.20	2.11	13.25	-4.03	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.51	1.64	8.53	-3.44	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.65	-1.21	6.66	-0.35	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.48	-6.48	20.59	4.91	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.23	0.19	7.23	-1.75	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.57	34.97	15.69	-34.95	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.64	-17.35	-56.08	21.04	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.41	-8.52	-79.64	11.12	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.50	-1.17	38.57	1.18	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.00	-2.26	22.06	1.54	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.14	1.91	-54.92	-1.20	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.13	-2.33	-126.83	13.87	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.37	-18.75	-78.77	21.33	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.24	18.22	52.50	-17.76	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.14	-6.95	2.16	5.75	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.88	16.60	101.85	-6.39	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.85	-5.14	63.87	6.65	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.85	-5.12	63.87	6.63	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-2.04	-112.34	10.13	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.33	-13.56	-16.29	-14.01	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.59	5.24	112.67	-12.96	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.87	-15.09	-79.03	-4.16	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.90	-5.13	1.91	3.90	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.97	-3.93	85.71	7.80	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.97	-3.93	85.71	7.80	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.85	-13.69	-125.12	24.47	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.68	15.48	55.34	-13.94	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.88	-6.08	-27.36	5.22	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.75	11.23	2.77	-12.19	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.38	-8.76	71.20	11.26	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.83	22.90	52.66	-19.27	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.77	15.88	32.21	-16.24	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.31	4.24	8.36	-5.92	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.17	-2.28	2.17	-0.57	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.87	4.33	19.98	-5.70	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.44	-11.93	2.45	12.10	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	23.36	-149.90	-16.49	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.45	4.39	-146.99	-4.23	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.44	11.93	-2.40	-12.67	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.44	4.45	42.65	-4.37	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.51	2.99	47.77	-2.83	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.49	22.95	59.84	-21.76	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.63	-20.00	-70.23	23.89	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.17	12.57	12.28	-13.39	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.42	20.39	87.21	-14.78	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.41	-11.18	-56.71	12.84	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.17	-5.45	166.75	15.79	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.70	17.39	92.31	-15.20	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.87	17.11	-97.32	-1.10	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.11	-6.62	69.44	7.19	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.84	-5.23	-4.81	2.59	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.86	-5.86	-14.78	3.33	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.20	-12.66	-62.03	19.08	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	30.29	-156.63	-23.03	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.25	-19.28	69.31	17.38	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.35	-13.42	-147.47	13.91	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.91	-10.36	-47.73	10.72	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.69	-19.89	-110.10	23.01	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.72	33.53	67.92	-30.12	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.97	-20.83	-82.53	25.98	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	98.93	-3.27	-98.62	21.11	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	475.64	-62.83	-468.91	100.11	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-377.02	41.72	381.75	-12.73	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.07	-12.32	10.12	11.10	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.55	-9.33	-83.79	12.00	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.48	17.17	-177.46	25.68	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-721.67	114.38	723.01	-35.35	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-721.67	114.38	723.01	-35.35	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-427.10	73.96	432.71	-25.39	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	376.80	-34.50	-372.55	69.88	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.44	40.89	74.36	-38.35	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.76	-45.07	-105.04	51.02	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	604.99	15.10	-601.24	-38.25	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	604.99	15.10	-601.24	-38.25	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	604.99	15.10	-601.24	-38.25	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	229.22	-88.14	-228.58	-14.93	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.38	-27.55	-90.27	-80.93	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-40.42	-17.59	40.45	19.30	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-40.42	-17.59	40.45	19.30	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.28	8.09	126.81	-16.62	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.46	0.03	3.47	-3.07	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.02	4.49	-0.02	-5.80	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.17	-12.57	-12.16	13.07	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	30.02	-183.67	-20.58	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	21.08	-183.57	-3.47	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	19.37	-183.40	-2.31	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	207.74	-7.70	-206.53	13.40	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.17	-31.69	90.30	29.93	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	339.51	-15.03	-335.90	40.04	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	339.51	-15.03	-335.90	40.04	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.55	-11.28	-88.41	21.74	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	10.87	-123.93	5.52	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	10.71	-124.03	0.99	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	13.09	-124.05	-7.16	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	10.39	-123.99	-1.98	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.84	13.40	27.01	-13.62	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	-11.59	-60.05	18.30	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.43	8.95	24.51	-9.51	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.44	-12.17	2.48	9.66	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	23.41	-112.36	-17.53	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.49	7.56	-29.39	-8.03	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.95	-0.77	-86.80	4.82	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.74	30.01	58.22	-28.71	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.63	1.50	14.66	-2.68	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.82	-2.58	-10.80	2.18	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.65	-24.51	-127.09	35.09	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.26	-12.29	-68.99	13.10	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.86	11.87	0.89	-13.46	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.85	-7.27	-74.77	10.59	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.14	-1.75	-24.05	0.97	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.83	2.59	62.30	-0.97	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.67	-7.87	11.73	5.31	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.72	-3.59	-1.72	1.14	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.46	-4.59	10.55	2.34	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.93	-0.44	-49.78	0.76	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.93	18.62	152.33	-4.49	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.49	-11.91	-46.46	13.21	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.75	23.70	-186.09	-3.83	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.91	35.29	131.65	-35.77	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.73	-10.72	-47.60	13.61	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.94	-6.82	-27.84	4.39	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	113.00	-13.70	-112.78	21.72	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	-13.88	-173.85	44.47	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.32	7.48	-34.23	-7.63	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-2.01	-56.03	8.84	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.91	-0.18	52.10	0.40	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-195.18	-1.77	195.36	9.13	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	18.47	-149.68	-0.61	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-383.45	46.61	386.80	-20.74	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-383.45	46.61	386.80	-20.74	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.02	-11.81	48.05	12.41	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.13	-10.64	-145.20	19.08	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.99	-11.00	48.02	11.81	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.04	-30.14	20.09	30.11	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.90	45.39	-27.58	-45.01	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	18.63	-90.17	-5.87	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.16	14.28	10.22	-14.74	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.01	-8.64	-60.92	10.89	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.01	-8.64	-60.92	10.89	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.00	19.65	-119.54	-1.33	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.50	-6.31	-51.40	1.82	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.50	-14.34	-122.02	17.28	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.40	-21.57	-126.20	34.59	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.29	-19.89	-52.81	21.49	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.68	19.15	64.39	-17.12	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.45	-10.45	-71.71	13.46	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.66	10.89	42.29	-10.43	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.50	-0.74	-44.31	5.14	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.80	22.55	-160.90	36.94	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.48	45.10	132.76	-31.63	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.53	-20.54	7.68	19.77	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.99	13.87	16.09	-15.09	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	12.88	-62.81	-4.45	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-3.76	-55.73	11.82	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-3.08	-55.83	11.13	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.88	-25.24	-125.28	38.65	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-5.15	-47.19	7.71	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-8.63	-89.71	15.01	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.03	2.53	-8.02	-3.44	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.70	0.00	-29.68	0.76	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.74	-5.60	12.78	3.94	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.82	2.67	16.90	-4.69	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	-13.95	-146.51	37.18	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.96	-27.22	-12.88	26.85	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.97	-11.14	-92.38	20.67	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.49	19.99	-4.23	-21.31	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.20	-4.25	-29.05	3.37	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.50	14.74	26.88	-15.30	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.81	22.29	79.19	-20.98	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.29	0.88	11.34	-2.12	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.08	-0.59	-2.08	0.60	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.11	-5.35	-30.02	7.40	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.17	-3.25	-30.11	5.35	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.71	-7.44	-8.69	5.31	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.21	2.00	30.54	-3.16	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.90	0.54	17.03	-1.70	0	0	0	0
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.01	0.87	163.08	17.44	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.85	21.80	44.05	-21.57	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.85	21.80	44.05	-21.57	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.78	-4.89	-55.38	6.19	0	0	0	0
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.41	1.64	109.60	5.58	0	0	0	0
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.61	-0.42	-33.55	-11.04	0	0	0	0
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.31	-9.87	-76.06	5.46	0	0	0	0
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.49	-11.14	-1.47	9.27	0	0	0	0
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.86	-13.96	-53.26	15.58	0	0	0	0
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.42	12.74	16.54	-14.10	0	0	0	0
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.67	-13.52	-13.65	12.92	0	0	0	0
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.39	-66.87	-3.24	67.50	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.24	27.17	82.89	-24.86	0	0	0	0
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.81	-12.34	105.32	14.32	0	0	0	0
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.16	-9.99	-3.15	8.89	0	0	0	0
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.69	1.36	25.79	-1.88	0	0	0	0
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.44	2.65	61.89	-1.43	0	0	0	0
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.58	7.44	-75.45	-3.67	0	0	0	0
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.62	6.65	-75.45	-2.88	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.71	2.72	90.13	-0.71	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.71	2.72	90.13	-0.71	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.69	-4.34	-14.68	3.98	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.69	-4.34	-14.68	3.98	0	0	0	0
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.59	9.55	32.95	-10.12	0	0	0	0
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.03	-0.33	57.55	2.12	0	0	0	0
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.83	-7.63	-70.58	12.61	0	0	0	0
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.22	6.89	13.25	-7.80	0	0	0	0
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.90	46.25	134.54	-27.26	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.27	36.61	144.29	-18.90	0	0	0	0
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.20	20.59	24.46	-20.81	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.46	-41.96	-24.39	42.10	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.01	4.34	73.04	-2.51	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.01	4.34	73.04	-2.51	0	0	0	0
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.40	-2.65	55.90	-16.86	0	0	0	0
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.86	-3.51	-13.79	0.84	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.76	-7.39	-46.50	7.98	0	0	0	0
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.49	-4.88	-53.01	5.62	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.13	19.50	-108.87	-17.94	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.13	19.50	-108.87	-17.94	0	0	0	0
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.60	-35.81	-42.43	36.19	0	0	0	0
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.58	46.32	-85.13	-43.68	0	0	0	0
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.85	-20.22	-41.56	20.60	0	0	0	0
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.39	-17.39	-48.99	18.20	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.96	9.07	77.53	-6.23	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.96	9.07	77.53	-6.23	0	0	0	0
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.09	-56.62	-17.36	57.75	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.20	14.87	71.06	-10.84	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.20	14.87	71.06	-10.84	0	0	0	0
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.78	-10.44	27.85	10.25	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.66	4.22	-116.08	-0.63	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.66	4.22	-116.08	-0.63	0	0	0	0
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.72	-0.33	-71.09	2.24	0	0	0	0
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.12	-11.30	-38.96	11.39	0	0	0	0
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.10	-11.18	-7.06	9.56	0	0	0	0
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.70	9.84	41.43	-9.41	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.90	3.45	151.18	6.35	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.00	19.91	-204.41	6.71	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.00	19.91	-204.41	6.71	0	0	0	0
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-239.51	47.97	242.98	-26.14	0	0	0	0
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.63	-16.38	14.66	6.36	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.90	-3.45	-150.23	7.40	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	-42.97	31.01	43.14	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	-42.97	31.01	43.14	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.62	2.85	63.65	-1.11	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.62	2.85	63.65	-1.11	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.38	-22.28	-149.26	31.11	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.38	-22.28	-149.26	31.11	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.38	-22.28	-149.26	31.11	0	0	0	0
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.34	-41.25	-60.20	38.37	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.06	-24.93	-130.02	24.38	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.06	-24.93	-130.02	24.38	0	0	0	0
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.53	-16.52	-105.19	23.62	0	0	0	0
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.70	-10.97	20.72	10.82	0	0	0	0
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.55	20.58	56.97	-17.14	0	0	0	0
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.16	22.74	52.80	-21.36	0	0	0	0
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.82	-8.54	-21.70	8.17	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.88	38.08	-69.69	-34.07	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.12	19.93	39.19	-19.93	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.67	-16.95	58.02	18.22	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.67	-16.95	58.02	18.22	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.22	-21.81	-28.17	21.73	0	0	0	0
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.50	14.53	64.14	-11.93	0	0	0	0
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.19	25.98	-51.02	-25.62	0	0	0	0
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.14	3.19	28.34	-3.45	0	0	0	0
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.02	7.49	-47.24	-6.35	0	0	0	0
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.17	-3.59	-12.08	1.92	0	0	0	0
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.26	0.74	-52.00	0.01	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.89	-36.22	-39.42	37.19	0	0	0	0
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.40	-1.59	-46.17	2.08	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.33	0.18	16.38	-1.34	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.80	-25.86	21.14	25.64	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-216.33	58.08	216.70	-44.49	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-216.33	58.08	216.70	-44.49	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-191.64	4.92	191.72	-4.91	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-191.64	4.92	191.72	-4.91	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.28	32.93	277.93	-2.38	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.28	32.93	277.93	-2.38	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.28	32.93	277.93	-2.38	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.54	-57.64	-155.15	59.94	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.54	-57.64	-155.15	59.94	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.54	-57.64	-155.15	59.94	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.53	-12.72	169.79	20.98	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.53	-12.72	169.79	20.98	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.53	-12.72	169.79	20.98	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-251.02	35.20	251.37	-13.22	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-251.02	35.20	251.37	-13.22	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-251.02	35.20	251.37	-13.22	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	379.70	0.78	-377.05	19.84	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	379.70	0.78	-377.05	19.84	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.27	83.85	138.03	-79.33	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.27	83.85	138.03	-79.33	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.41	6.76	130.90	-3.96	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.41	6.76	130.90	-3.96	0	0	0	0
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.45	16.44	59.91	-15.19	0	0	0	0
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.40	12.03	-93.10	1.74	0	0	0	0
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.72	4.62	-6.72	-4.46	0	0	0	0
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.70	17.83	-193.63	16.16	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	220.99	1.68	-219.73	6.67	0	0	0	0
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.78	20.48	72.45	-15.12	0	0	0	0
4048	4154	0.004080	0.027840	0.00474	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.80	-2.67	-90.46	4.48	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.95	-0.52	52.04	0.76	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.95	-0.52	52.04	0.76	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-8.00	-74.78	12.53	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-8.00	-74.78	12.53	0	0	0	0
4086	4049	0.009270	0.040530	0.00617	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.46	41.11	-5.31	-41.07	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.43	8.00	-77.21	-6.85	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.43	8.00	-77.21	-6.85	0	0	0	0
4052	4051	0.004060	0.168790	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.20	22.50	-44.10	-18.53	0	0	0	0
4127	4051	0.015540	0.088760	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.33	32.27	73.31	-28.00	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.02	-0.65	55.29	1.38	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.02	-0.65	55.29	1.38	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.97	0.64	-54.30	0.84	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.97	0.64	-54.30	0.84	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.13	5.85	-21.11	-6.21	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.13	5.85	-21.11	-6.21	0	0	0	0
4055	4109	0.011410	0.049910	0.00760	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.37	-2.98	-68.81	4.71	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.71	-6.87	64.87	7.57	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.71	-6.87	64.87	7.57	0	0	0	0
4057	4056	0.000900	0.032630	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-309.24	-33.28	310.11	64.76	0	0	0	0
4058	4056	0.001360	0.058330	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	144.00	20.16	-143.73	-8.54	0	0	0	0
4059	4056	0.001970	0.049350	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	144.00	20.10	-143.61	-10.27	0	0	0	0
4060	4056	0.002130	0.084170	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	144.00	16.97	-143.58	-0.29	0	0	0	0
4061	4056	0.001480	0.057440	0.00000	259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.33	21.71	-171.91	-5.37	0	0	0	0
4062	4056	0.002870	0.071800	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.33	17.66	-171.52	2.65	0	0	0	0
4063	4056	0.000770	0.058410	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.33	23.74	-172.11	-7.08	0	0	0	0
4056	4158	0.001240	0.012870	0.04387	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	334.28	22.37	-332.94	-13.00	0	0	0	0
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	302.06	-58.23	-301.00	66.34	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.55	-7.77	56.64	8.00	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.55	-7.77	56.64	8.00	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.98	8.64	-97.44	-5.48	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.98	8.64	-97.44	-5.48	0	0	0	0
4065	4064	0.009150	0.191470	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.00	14.71	-46.79	-10.25	0	0	0	0
4069	4064	0.009890	0.023760	0.00322	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.26	-5.89	-35.14	5.88	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.53	-12.60	-84.81	16.42	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.53	-12.60	-84.81	16.42	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.57	0.55	74.92	0.96	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.57	0.55	74.92	0.96	0	0	0	0
4066	4068	0.013000	0.057970	0.00850	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.37	26.57	25.54	-26.68	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.08	35.02	83.33	-33.83	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.08	35.02	83.33	-33.83	0	0	0	0
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-195.41	23.44	196.79	-14.43	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	171.84	15.37	-170.43	-6.10	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	171.84	15.37	-170.43	-6.10	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	171.84	15.37	-170.43	-6.10	0	0	0	0
4068	4103	0.009730	0.055550	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.71	-13.05	-31.60	12.84	0	0	0	0
4068	4186	0.018550	0.082680	0.01212	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.24	31.80	86.76	-26.25	0	0	0	0
4069	4072	0.006810	0.038920	0.00585	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.50	4.69	39.61	-4.65	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.13	-27.46	193.59	43.95	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.13	-27.46	193.59	43.95	0	0	0	0
4070	4183	0.002000	0.020000	0.07000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.26	-25.85	-4.25	18.74	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-195.72	-31.02	196.24	31.43	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-195.72	-31.02	196.24	31.43	0	0	0	0
4106	4071	0.009000	0.040100	0.00588	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.75	28.92	104.80	-24.82	0	0	0	0
4072	4156	0.006710	0.027800	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.19	-14.98	-110.33	18.05	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.25	2.49	101.55	-0.76	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.25	2.49	101.55	-0.76	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-245.59	70.26	245.87	-59.62	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-245.59	70.26	245.87	-59.62	0	0	0	0
4075	4073	0.001500	0.063180	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4076	4073	0.001500	0.059940	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	52.90	22.99	-52.85	-21.11	0	0	0	0
4077	4073	0.001350	0.068170	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	52.90	20.54	-52.86	-18.47	0	0	0	0
4146	4073	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.87	12.33	13.90	-24.02	0	0	0	0
4073	4183	0.010150	0.072480	0.13214	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-342.26	84.61	354.60	-10.20	0	0	0	0
4192	4073	0.006200	0.064490	0.21975	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	445.67	13.88	-433.80	86.85	0	0	0	0
4155	4074	0.010130	0.057860	0.00869	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.40	-32.37	24.56	32.39	0	0	0	0
4120	4078	0.003250	0.019490	0.00265	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.97	10.35	-37.91	-10.30	0	0	0	0
4078	4180	0.015690	0.089590	0.01346	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.94	-1.11	3.94	-0.19	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.19	-5.18	-166.27	11.02	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.19	-5.18	-166.27	11.02	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.13	-19.50	109.27	26.70	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.13	-19.50	109.27	26.70	0	0	0	0
4082	4080	0.001210	0.050530	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	243.40	31.14	-242.73	-3.01	0	0	0	0
4083	4080	0.001110	0.046550	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	243.40	32.02	-242.78	-6.09	0	0	0	0
4084	4080	0.000390	0.025380	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	243.40	49.08	-243.18	-34.61	0	0	0	0
4085	4080	0.000540	0.021760	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	302.72	55.18	-302.25	-36.13	0	0	0	0
4140	4080	0.004210	0.043770	0.14917	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-251.39	33.71	253.97	-22.77	0	0	0	0
4080	4151	0.004840	0.050330	0.17151	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	247.54	-7.44	-244.73	18.52	0	0	0	0
4080	4181	0.004090	0.039940	0.07686	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-133.39	26.93	134.12	-27.95	0	0	0	0
4183	4080	0.002000	0.020000	0.07000	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.54	0.47	444.29	29.71	0	0	0	0
4086	4106	0.021920	0.095920	0.01461	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.90	43.76	66.20	-39.56	0	0	0	0
4110	4086	0.016410	0.071790	0.01093	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.27	-16.88	39.56	17.04	0	0	0	0
4156	4087	0.005630	0.024630	0.00375	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.84	-85.13	40.34	86.96	0	0	0	0
4090	4089	0.014510	0.587640	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4091	4089	0.004270	0.200360	0.00000	37.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.50	3.42	-23.48	-2.31	0	0	0	0
4092	4089	0.003400	0.125390	0.00000	48.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4093	4089	0.014050	0.242960	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.00	2.10	-27.89	-0.22	0	0	0	0
4094	4089	0.002380	0.092150	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.00	6.98	-27.98	-6.23	0	0	0	0
4095	4089	0.007700	0.186650	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.00	3.19	-27.94	-1.74	0	0	0	0
4096	4089	0.012480	0.294420	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4097	4089	0.009250	0.211510	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.00	2.79	-27.93	-1.15	0	0	0	0
4098	4089	0.010410	0.224750	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.39	28.44	90.83	-23.63	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.98	1.49	57.28	-0.46	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.98	1.49	57.28	-0.46	0	0	0	0
4100	4120	0.001860	0.007730	0.00131	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.64	24.01	-84.49	-23.53	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.09	-4.27	137.51	6.69	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.09	-4.27	137.51	6.69	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.11	19.51	-136.75	-17.24	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.11	19.51	-136.75	-17.24	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.11	19.51	-136.75	-17.24	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.58	15.71	-72.55	-12.83	0	0	0	0
4197	4101	0.020220	0.090110	0.01321	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.58	10.20	-94.78	-3.55	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.24	-19.66	-173.97	27.35	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.24	-19.66	-173.97	27.35	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.88	-30.78	-160.17	41.75	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.88	-30.78	-160.17	41.75	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	14.13	-67.32	-10.00	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	14.13	-67.32	-10.00	0	0	0	0
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.28	-18.31	-15.20	18.07	0	0	0	0
4170	4108	0.008180	0.035800	0.00545	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.17	-5.44	84.76	7.51	0	0	0	0
4109	4156	0.003730	0.021270	0.00320	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.05	-36.12	42.17	36.48	0	0	0	0
4110	4171	0.028860	0.119740	0.02032	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.08	0.63	18.17	-2.29	0	0	0	0
4186	4111	0.008610	0.038400	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.35	56.76	91.33	-52.93	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.56	8.36	105.63	3.52	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.56	8.36	105.63	3.52	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.43	-4.31	109.17	8.73	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.43	-4.31	109.17	8.73	0	0	0	0
4114	4113	0.000720	0.018740	0.00000	387.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-158.32	-45.88	158.51	50.82	0	0	0	0
4115	4113	0.001010	0.054050	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	39.54	28.36	-39.52	-27.18	0	0	0	0
4116	4113	0.001620	0.056860	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	39.54	26.57	-39.51	-25.38	0	0	0	0
4146	4113	0.002500	0.024480	0.04711	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.37	-10.86	-155.79	11.60	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.15	-29.63	52.23	29.92	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.15	-29.63	52.23	29.92	0	0	0	0
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.85	-7.87	-76.97	10.44	0	0	0	0
4139	4118	0.014700	0.083950	0.01262	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.27	-7.04	-42.98	7.47	0	0	0	0
4148	4118	0.024600	0.140510	0.02111	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.86	10.72	29.10	-11.40	0	0	0	0
4164	4119	0.024530	0.167600	0.02851	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.59	22.51	104.25	-7.22	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.52	28.39	113.94	-25.85	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.52	28.39	113.94	-25.85	0	0	0	0
4123	4180	0.016370	0.098260	0.01333	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.22	7.79	33.42	-7.91	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.65	20.37	91.37	-11.81	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.65	20.37	91.37	-11.81	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.02	-0.78	-20.88	0.07	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.60	7.51	-159.29	1.08	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.60	7.51	-159.29	1.08	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.60	7.51	-159.29	1.08	0	0	0	0
4144	4127	0.021010	0.126160	0.01712	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.05	-14.38	-14.96	13.22	0	0	0	0
4129	4130	0.037480	0.090020	0.01222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.44	-5.23	-15.35	4.15	0	0	0	0
4129	4176	0.023590	0.141660	0.01922	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.96	-0.01	34.21	-0.51	0	0	0	0
4130	4179	0.013860	0.079160	0.01190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.87	17.70	-5.82	-18.67	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.32	-9.82	99.35	11.41	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.32	-9.82	99.35	11.41	0	0	0	0
4133	4131	0.001990	0.071590	0.00000	101.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4134	4131	0.001980	0.147410	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.08	-3.73	-10.08	3.89	0	0	0	0
4135	4131	0.003140	0.140140	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.08	-3.73	-10.08	3.88	0	0	0	0
4136	4131	0.003150	0.184090	0.00000	105.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.08	-3.73	-10.08	3.93	0	0	0	0
4137	4131	0.002180	0.080440	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4138	4131	0.000580	0.037620	0.00000	135.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4131	6308	0.007390	0.052810	0.09628	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.14	3.68	-15.12	-13.69	0	0	0	0
4132	4143	0.020060	0.083240	0.01413	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.53	7.22	-54.93	-6.21	0	0	0	0
6357	4132	0.018270	0.079940	0.01217	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.33	6.08	62.00	-4.44	0	0	0	0
4139	4144	0.008820	0.050380	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.50	-9.92	-31.40	9.74	0	0	0	0
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.39	13.95	86.28	-10.82	0	0	0	0
4141	4140	0.000720	0.032230	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.04	6.69	171.24	2.21	0	0	0	0
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	141.00	35.28	-140.89	-29.83	0	0	0	0
4140	4151	0.004110	0.029360	0.05353	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.75	15.01	-48.64	-19.91	0	0	0	0
4140	4196	0.016390	0.117060	0.21342	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	172.30	-21.11	-167.71	31.21	0	0	0	0
4141	4165	0.019750	0.081940	0.01390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.19	41.60	121.12	-30.89	0	0	0	0
4189	4143	0.027610	0.114550	0.01944	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.12	-2.25	40.57	2.14	0	0	0	0
4147	4146	0.000200	0.012300	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-257.53	-9.17	257.66	16.95	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.08	-9.21	201.00	9.69	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.08	-9.21	201.00	9.69	0	0	0	0
4148	4179	0.031490	0.189100	0.02566	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.22	-14.87	-14.10	13.02	0	0	0	0
4173	4149	0.026120	0.116410	0.01707	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.37	4.27	-7.35	-5.90	0	0	0	0
4149	4182	0.007740	0.052860	0.00899	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.39	5.91	104.22	-1.16	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.42	-4.10	-34.40	5.06	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.42	-4.10	-34.40	5.06	0	0	0	0
4153	4151	0.000600	0.016120	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	60.32	-212.13	-52.96	0	0	0	0
4151	4158	0.006090	0.063340	0.21583	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-259.48	51.36	263.63	-30.67	0	0	0	0
4164	4155	0.004120	0.026610	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.56	-23.08	-99.14	25.33	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-330.02	-36.71	330.68	64.45	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-330.02	-36.71	330.68	64.45	0	0	0	0
4160	4158	0.000470	0.024190	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.77	70.38	-197.57	-60.34	0	0	0	0
4161	4158	0.000810	0.059280	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.77	36.85	-197.46	-14.23	0	0	0	0
4162	4158	0.002010	0.058670	0.00000	293.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.77	32.88	-197.01	-10.66	0	0	0	0
4163	4158	0.003700	0.150660	0.00000	74.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.96	15.79	-155.82	-14.88	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.96	15.79	-155.82	-14.88	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.96	15.79	-155.82	-14.88	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.96	15.79	-155.82	-14.88	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.78	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.78	0	0	0	0
4186	4167	0.014530	0.063590	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.47	12.75	33.65	-12.89	0	0	0	0
4180	4170	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.11	5.05	48.31	-4.72	0	0	0	0
6221	4172	0.014920	0.065290	0.00994	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.22	22.84	-30.01	-22.98	0	0	0	0
4172	6346	0.011890	0.052020	0.00792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.67	0.55	-64.19	0.78	0	0	0	0
7030	4173	0.023820	0.104230	0.01587	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.53	6.48	-19.43	-7.69	0	0	0	0
6015	4174	0.007220	0.029950	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.19	-53.16	-61.71	54.59	0	0	0	0
6276	4174	0.011730	0.048650	0.00826	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.25	-28.27	42.55	28.66	0	0	0	0
4176	4175	0.021940	0.095980	0.01462	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.98	-6.12	-76.74	9.99	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.02	-56.09	3.31	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.02	-56.09	3.31	0	0	0	0
4178	6253	0.026560	0.116180	0.01769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.60	15.26	39.04	-15.20	0	0	0	0
4182	4181	0.003210	0.093060	0.00000	169.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-126.90	-5.26	127.41	20.04	0	0	0	0
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-186.07	26.91	189.55	-15.82	0	0	0	0
4184	4183	0.001130	0.061340	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-241.79	1.30	242.45	34.23	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.08	-7.42	-30.96	6.83	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.08	-7.42	-30.96	6.83	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.85	-7.48	-150.37	17.09	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.85	-7.48	-150.37	17.09	0	0	0	0
4187	4189	0.028990	0.126820	0.01931	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.16	6.91	22.32	-8.14	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.01	-24.34	220.18	35.80	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.01	-24.34	220.18	35.80	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.01	-24.34	220.18	35.80	0	0	0	0
4196	4195	0.000080	0.005760	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-317.27	-60.01	317.35	65.64	0	0	0	0
4195	6239	0.002650	0.032100	2.13231	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.35	-78.89	249.90	-131.20	0	0	0	0
4197	4196	0.000720	0.032360	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-82.93	-7.31	82.98	9.42	0	0	0	0
5003	5181	0.002330	0.010260	0.00478	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.72	-13.08	36.75	12.76	0	0	0	0
5213	5003	0.001270	0.007200	0.00387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.67	-12.23	-93.56	12.49	0	0	0	0
5003	5436	0.004550	0.019360	0.00968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.63	-31.61	-16.58	30.89	0	0	0	0
5004	5426	0.007570	0.042760	0.02300	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.94	-16.58	-65.59	16.31	0	0	0	0
5476	5004	0.004000	0.022600	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.88	-13.04	-77.63	13.27	0	0	0	0
5133	5005	0.008460	0.035980	0.01800	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.21	-3.02	6.21	1.17	0	0	0	0
5005	5435	0.007390	0.032560	0.01515	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.16	-3.70	15.18	2.20	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.15	24.83	156.34	-23.78	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.15	24.83	156.34	-23.78	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.15	24.83	156.34	-23.78	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.77	51.72	146.93	-50.78	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.77	51.72	146.93	-50.78	0	0	0	0
5006	5294	0.004950	0.021070	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.42	-1.31	-74.14	1.42	0	0	0	0
5007	5012	0.001100	0.006450	0.00322	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.22	11.20	-129.03	-10.44	0	0	0	0
5165	5007	0.000880	0.006480	0.00367	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	201.63	33.93	-201.27	-31.61	0	0	0	0
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.99	12.71	107.11	-9.56	0	0	0	0
5347	5008	0.011470	0.050550	0.02353	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.36	-1.94	12.38	-0.43	0	0	0	0
5396	5008	0.003970	0.029090	0.01648	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.70	-5.02	-127.08	7.84	0	0	0	0
5294	5009	0.001750	0.007690	0.00358	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.00	-76.32	-15.90	76.43	0	0	0	0
5311	5009	0.001600	0.007040	0.00328	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.88	-31.15	-17.86	30.91	0	0	0	0
5482	5009	0.001390	0.006100	0.00284	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.14	125.81	-28.92	-125.10	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.18	16.47	156.49	-14.60	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.18	16.47	156.49	-14.60	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.15	35.75	89.25	-35.44	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.15	35.75	89.25	-35.44	0	0	0	0
5011	5054	0.007460	0.043710	0.02183	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.09	8.17	-78.63	-7.64	0	0	0	0
8084	5011	0.005450	0.031930	0.01595	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.15	11.09	-86.74	-10.33	0	0	0	0
5012	5017	0.006630	0.029200	0.01359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.71	-12.60	-47.55	11.95	0	0	0	0
5013	5101	0.007980	0.033940	0.01697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.17	1.15	-59.90	-1.78	0	0	0	0
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.58	-20.67	-43.44	19.89	0	0	0	0
5013	5226	0.007450	0.032830	0.01528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.07	6.83	36.16	-8.03	0	0	0	0
5014	5455	0.005560	0.032570	0.01626	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.20	16.61	57.39	-17.10	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-564.19	18.75	564.66	25.70	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-564.19	18.75	564.66	25.70	0	0	0	0
5063	5015	0.000280	0.003360	0.22327	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.91	147.46	95.00	-169.19	0	0	0	0
5015	5164	0.000440	0.005340	0.35461	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	390.76	-66.08	-390.09	38.05	0	0	0	0
5361	5015	0.000440	0.005300	0.35460	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1610.41	-111.44	-1599.13	211.19	0	0	0	0
5015	5479	0.000570	0.006860	0.45585	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.96	-27.32	15.96	-19.11	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-210.44	36.03	211.01	-32.20	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-210.44	36.03	211.01	-32.20	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-210.44	36.03	211.01	-32.20	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.76	-1.92	157.09	3.87	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.76	-1.92	157.09	3.87	0	0	0	0
5218	5017	0.004800	0.020410	0.01021	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.18	7.93	-39.10	-8.62	0	0	0	0
5017	5315	0.005230	0.022250	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.80	-7.25	-72.52	7.33	0	0	0	0
5019	5018	0.000580	0.025980	0.00000	590.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-95.62	-6.09	95.67	8.41	0	0	0	0
5020	5018	0.000320	0.033260	0.00000	557.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-17.28	-89.97	20.01	0	0	0	0
5055	5018	0.000340	0.004140	0.27523	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.30	-66.22	171.40	39.07	0	0	0	0
5018	5063	0.001300	0.015000	1.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1023.04	-39.00	-1009.91	87.31	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-572.97	-3.69	574.14	-26.88	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-572.97	-3.69	574.14	-26.88	0	0	0	0
5018	5413	0.000340	0.006950	0.48479	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.20	-21.11	54.21	-28.91	0	0	0	0
5019	5176	0.005610	0.032880	0.01642	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.62	6.09	-95.12	-4.85	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-698.20	0.77	698.68	47.55	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-698.20	0.77	698.68	47.55	0	0	0	0
5023	5021	0.000280	0.026930	0.00000	245.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5394	5021	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	769.61	-14.61	-752.77	-26.06	0	0	0	0
5021	5401	0.000290	0.006000	0.41836	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-985.50	-8.55	988.26	22.87	0	0	0	0
5021	5413	0.000560	0.011390	0.79467	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-868.22	-25.99	872.36	28.51	0	0	0	0
5479	5021	0.000210	0.004350	0.30317	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1206.12	65.97	1209.13	-34.51	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-238.01	-10.77	238.99	17.52	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-238.01	-10.77	238.99	17.52	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.99	34.26	131.46	-31.73	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.99	34.26	131.46	-31.73	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	257.63	-6.43	-255.40	22.05	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	257.63	-6.43	-255.40	22.05	0	0	0	0
5140	5024	0.003810	0.016790	0.00781	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.56	0.98	53.66	-1.30	0	0	0	0
5024	5182	0.003000	0.013230	0.00616	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.49	-11.30	-24.47	10.77	0	0	0	0
5452	5024	0.009230	0.052170	0.02806	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.59	7.49	-129.08	-1.83	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.97	23.61	143.00	-17.79	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.97	23.61	143.00	-17.79	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-180.22	7.24	181.27	-0.92	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-180.22	7.24	181.27	-0.92	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.27	18.60	70.35	-18.59	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.27	18.60	70.35	-18.59	0	0	0	0
5026	5375	0.001360	0.007980	0.00399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.43	-57.35	-69.32	57.60	0	0	0	0
5027	5098	0.002940	0.016590	0.00893	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.82	-113.22	-13.44	114.45	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.66	10.53	-47.63	-10.87	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.66	10.53	-47.63	-10.87	0	0	0	0
5027	5481	0.002060	0.015640	0.00821	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.28	71.16	184.07	-65.92	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.22	-26.58	-164.96	28.13	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.22	-26.58	-164.96	28.13	0	0	0	0
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.43	-45.73	-162.96	48.00	0	0	0	0
5028	5478	0.003940	0.017360	0.00808	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.14	-13.18	-156.17	16.65	0	0	0	0
5029	5142	0.004770	0.026990	0.01452	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.62	-5.12	-79.32	5.36	0	0	0	0
5461	5029	0.003760	0.022020	0.01099	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.71	-0.75	-92.39	1.50	0	0	0	0
5312	5030	0.004230	0.024780	0.01237	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.52	-19.63	13.54	18.54	0	0	0	0
5030	5430	0.003260	0.024800	0.01302	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.15	-41.09	93.48	42.33	0	0	0	0
5031	5296	0.003450	0.020200	0.01009	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.55	11.67	79.78	-11.40	0	0	0	0
5408	5031	0.005130	0.022630	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.10	23.02	37.19	-23.67	0	0	0	0
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.57	-57.00	-134.91	59.81	0	0	0	0
5214	5032	0.002200	0.009690	0.00451	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.28	6.36	70.39	-6.33	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.67	5.74	171.35	-1.53	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.67	5.74	171.35	-1.53	0	0	0	0
5329	5032	0.001880	0.008290	0.00386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.04	-38.09	88.22	38.48	0	0	0	0
5034	5033	0.000090	0.005460	0.00000	1209.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-783.35	-73.42	783.90	106.66	0	0	0	0
5035	5033	0.000840	0.079580	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5036	5033	0.000770	0.050060	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5037	5033	0.000150	0.012160	0.00000	985.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	308.47	52.70	-308.33	-41.25	0	0	0	0
5038	5033	0.000130	0.012550	0.00000	989.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	308.47	51.91	-308.35	-40.10	0	0	0	0
5039	5033	0.000080	0.005520	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	308.47	110.24	-308.39	-104.54	0	0	0	0
5040	5033	0.000310	0.016430	0.00000	993.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	308.47	39.40	-308.18	-24.13	0	0	0	0
5041	5033	0.000210	0.011420	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	308.47	53.78	-308.27	-43.02	0	0	0	0
5042	5033	0.000130	0.013450	0.00000	988.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	308.47	49.23	-308.35	-36.62	0	0	0	0
5033	5047	0.000400	0.008140	0.56760	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-605.60	57.77	607.05	-86.29	0	0	0	0
5033	5350	0.000180	0.003670	0.25593	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	558.43	67.44	-557.88	-82.29	0	0	0	0
5033	5384	0.000060	0.001150	0.08036	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1113.13	57.79	-1112.41	-52.14	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	199.90	17.50	-199.45	-14.67	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	199.90	17.50	-199.45	-14.67	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	199.90	17.50	-199.45	-14.67	0	0	0	0
5371	5034	0.003300	0.019340	0.00966	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.77	-3.08	128.30	5.24	0	0	0	0
5043	5152	0.005980	0.035040	0.01750	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.81	-13.20	5.82	11.54	0	0	0	0
5043	5284	0.007580	0.044450	0.02220	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.29	-6.09	62.59	5.66	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.15	23.85	177.12	-17.72	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.15	23.85	177.12	-17.72	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.49	31.94	167.40	-26.33	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.49	31.94	167.40	-26.33	0	0	0	0
5046	5045	0.000310	0.021140	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-164.94	-15.74	165.02	21.26	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.28	-106.40	290.32	9.23	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-289.28	-106.40	290.32	9.23	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1218.41	-148.85	1225.71	195.08	0	0	0	0
5413	5045	0.000550	0.006720	0.44670	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-986.36	-94.60	991.55	111.22	0	0	0	0
5286	5046	0.011500	0.050690	0.02360	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.98	7.37	87.83	-6.11	0	0	0	0
5048	5047	0.000130	0.012530	0.00000	1354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-560.57	-51.86	560.98	91.50	0	0	0	0
5047	5179	0.000540	0.010970	0.76512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-407.98	-96.17	408.87	35.54	0	0	0	0
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1270.80	114.66	1283.30	-27.62	0	0	0	0
5047	5444	0.000190	0.002350	0.15601	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	510.74	-23.70	-510.26	13.79	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.77	0.84	94.01	-0.11	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.77	0.84	94.01	-0.11	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.77	0.84	94.01	-0.11	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.77	0.84	94.01	-0.11	0	0	0	0
5050	5049	0.000300	0.025000	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-298.18	-2.38	298.44	24.18	0	0	0	0
5051	5049	0.000240	0.016330	0.00000	409.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.70	37.36	-84.68	-36.01	0	0	0	0
5052	5049	0.000670	0.049900	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.96	1.77	122.06	5.48	0	0	0	0
5049	5304	0.000590	0.007130	0.47354	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	742.21	-52.17	-739.05	41.79	0	0	0	0
5049	5350	0.000700	0.008500	0.56460	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	638.45	-20.69	-635.68	-3.43	0	0	0	0
5049	8074	0.001420	0.029030	2.02497	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-519.40	-96.83	523.13	-38.45	0	0	0	0
8126	5049	0.006000	0.010000	0.83000	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	710.74	-248.84	-679.93	213.31	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.42	9.68	116.79	-7.96	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.42	9.68	116.79	-7.96	0	0	0	0
5052	8038	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.35	9.08	-51.99	-10.31	0	0	0	0
5052	8124	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.61	-10.85	-68.99	10.69	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.69	7.29	41.70	-7.54	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.69	7.29	41.70	-7.54	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.09	-14.11	118.26	14.92	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.09	-14.11	118.26	14.92	0	0	0	0
5054	5223	0.005430	0.030690	0.01651	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.46	1.64	-57.28	-2.26	0	0	0	0
5056	5055	0.000230	0.012090	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-94.40	-11.84	94.42	12.91	0	0	0	0
5057	5055	0.000230	0.013240	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5058	5055	0.000310	0.019280	0.00000	1023.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	317.35	-35.23	-317.04	54.59	0	0	0	0
5055	5196	0.000340	0.004100	0.27500	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	393.91	-1.27	-393.40	-20.84	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.41	-13.01	-17.35	10.31	0	0	0	0
5197	5056	0.007500	0.043970	0.02196	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.98	9.88	71.35	-9.92	0	0	0	0
5060	5059	0.003780	0.078110	0.00000	151.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-56.61	9.87	56.74	-7.32	0	0	0	0
5059	5426	0.005070	0.028680	0.01543	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.77	15.27	-53.61	-15.91	0	0	0	0
8148	5059	0.003960	0.030120	0.01581	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.99	10.04	-110.51	-7.95	0	0	0	0
5061	5060	0.003050	0.134640	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.88	20.71	43.95	-17.73	0	0	0	0
5060	8065	0.007190	0.041060	0.00617	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.66	7.86	-12.64	-8.39	0	0	0	0
5062	5061	0.006970	0.178190	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.74	-12.39	43.88	16.06	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-844.17	-40.59	845.09	104.10	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-844.17	-40.59	845.09	104.10	0	0	0	0
5065	5063	0.000250	0.017540	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.60	5.40	-10.60	-5.38	0	0	0	0
5066	5063	0.001420	0.091650	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5067	5063	0.000110	0.010760	0.00000	1078.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	254.20	152.14	-254.11	-143.24	0	0	0	0
5068	5063	0.000170	0.011300	0.00000	1073.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	254.20	143.82	-254.06	-134.74	0	0	0	0
5069	5063	0.000210	0.012020	0.00000	1079.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	254.20	134.78	-254.03	-125.40	0	0	0	0
5063	5304	0.000780	0.009500	0.63080	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	429.41	-45.48	-428.01	-2.27	0	0	0	0
5322	5063	0.000260	0.003140	0.20858	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-901.52	83.21	903.59	-79.60	0	0	0	0
5063	5401	0.000500	0.010160	0.70838	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1145.58	90.87	1152.04	-32.46	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.90	3.55	-236.37	0.06	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.90	3.55	-236.37	0.06	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.90	3.55	-236.37	0.06	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.90	3.55	-236.37	0.06	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.82	-12.27	221.23	15.05	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.82	-12.27	221.23	15.05	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-220.82	-12.27	221.23	15.05	0	0	0	0
5070	5128	0.002040	0.009020	0.00420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.11	-17.22	-48.05	17.04	0	0	0	0
5425	5070	0.001110	0.006510	0.00325	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.93	4.60	-122.76	-3.93	0	0	0	0
5138	5071	0.003700	0.021680	0.01083	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.63	20.38	4.65	-21.40	0	0	0	0
5071	5359	0.004590	0.034880	0.01831	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.76	0.41	79.04	-0.20	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.78	-10.68	-163.47	12.56	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.78	-10.68	-163.47	12.56	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.78	-10.68	-163.47	12.56	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.78	-10.68	-163.47	12.56	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.78	-10.68	-163.47	12.56	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.79	7.03	138.00	-5.97	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.79	7.03	138.00	-5.97	0	0	0	0
5121	5073	0.005160	0.022720	0.01058	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.96	11.52	27.00	-12.45	0	0	0	0
5484	5073	0.011100	0.065050	0.03248	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.99	-12.50	-35.84	9.95	0	0	0	0
5074	5147	0.004300	0.032720	0.01718	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.01	17.39	-54.87	-18.01	0	0	0	0
5074	5331	0.003690	0.021610	0.01079	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.48	29.33	63.66	-29.36	0	0	0	0
5075	5267	0.021940	0.093330	0.04668	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.63	-3.33	-13.59	-1.23	0	0	0	0
5075	5377	0.024490	0.107910	0.05023	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.59	2.20	17.67	-6.95	0	0	0	0
5077	5076	0.001500	0.065190	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.41	36.46	36.44	-34.83	0	0	0	0
5227	5076	0.005330	0.022680	0.01134	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.58	-35.39	-36.44	34.83	0	0	0	0
8108	5077	0.009710	0.058310	0.00791	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.73	-40.11	17.91	40.38	0	0	0	0
5160	5078	0.003990	0.017570	0.00818	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.83	5.13	-84.54	-4.68	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.11	17.14	101.29	-16.49	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.11	17.14	101.29	-16.49	0	0	0	0
5378	5079	0.001520	0.008910	0.00445	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-163.60	47.11	164.02	-45.09	0	0	0	0
5142	5080	0.005530	0.031270	0.01682	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.89	-2.60	-60.68	2.07	0	0	0	0
5080	5328	0.008660	0.038170	0.01777	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.07	-12.72	-23.01	11.20	0	0	0	0
5081	5163	0.005160	0.030240	0.01510	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.02	-9.02	98.52	10.39	0	0	0	0
5221	5081	0.005170	0.022800	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.43	6.10	-4.43	-7.16	0	0	0	0
5081	5377	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.62	-9.27	-12.61	8.86	0	0	0	0
5082	5086	0.002190	0.012830	0.00641	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.99	53.03	43.09	-53.06	0	0	0	0
5082	5330	0.002140	0.012530	0.00625	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-203.71	24.86	204.61	-20.21	0	0	0	0
5082	5440	0.001070	0.006050	0.00326	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.48	-106.85	-144.14	108.47	0	0	0	0
5084	5083	0.000240	0.011460	0.00000	1295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.36	-87.12	624.32	132.56	0	0	0	0
5083	5295	0.000070	0.001340	0.09371	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-336.48	-142.67	336.57	134.75	0	0	0	0
5083	5322	0.000700	0.008530	0.56646	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-194.38	-20.91	194.64	-34.19	0	0	0	0
5083	5464	0.000200	0.002370	0.15714	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.04	74.18	-83.02	-89.97	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.79	-6.44	133.05	7.87	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.79	-6.44	133.05	7.87	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.79	-6.44	133.05	7.87	0	0	0	0
5157	5085	0.002290	0.012930	0.00695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.75	-28.55	-34.70	28.13	0	0	0	0
5085	5468	0.001810	0.007970	0.00371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.60	-42.67	16.64	42.47	0	0	0	0
5086	5177	0.002880	0.016290	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.26	12.44	16.27	-13.24	0	0	0	0
5086	5210	0.005270	0.023230	0.01081	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.33	-19.72	38.43	19.08	0	0	0	0
5086	5447	0.004510	0.019170	0.00959	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.55	34.27	80.90	-33.72	0	0	0	0
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.26	4.42	33.33	-5.33	0	0	0	0
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.01	16.55	89.49	-15.59	0	0	0	0
5087	5348	0.004800	0.028140	0.01405	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.55	-12.39	-51.42	11.80	0	0	0	0
5089	5088	0.003820	0.094180	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5088	5290	0.003280	0.018510	0.00996	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.51	-1.45	-81.29	1.67	0	0	0	0
5088	5393	0.006140	0.036020	0.01799	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.51	1.45	81.92	-0.89	0	0	0	0
5090	5122	0.002770	0.012200	0.00568	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.79	36.87	16.83	-37.24	0	0	0	0
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.04	36.24	66.15	-36.16	0	0	0	0
5090	5311	0.001670	0.009800	0.00489	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.99	12.35	-108.79	-11.67	0	0	0	0
5171	5091	0.003110	0.018230	0.00910	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.37	-8.24	-79.17	8.51	0	0	0	0
5091	5257	0.004940	0.028940	0.01445	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.84	-10.02	-73.56	10.21	0	0	0	0
5092	5186	0.005390	0.031620	0.01579	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.76	7.12	5.77	-8.66	0	0	0	0
5453	5092	0.008490	0.036110	0.01806	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.78	-9.06	-79.23	9.57	0	0	0	0
5475	5092	0.004720	0.026650	0.01434	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.13	21.59	67.37	-21.69	0	0	0	0
5093	5291	0.002990	0.017540	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.09	79.90	-32.87	-79.50	0	0	0	0
5332	5093	0.003710	0.021750	0.01086	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.99	-49.60	100.45	51.19	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.76	38.23	90.90	-37.77	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.76	38.23	90.90	-37.77	0	0	0	0
5094	5381	0.003290	0.025000	0.01312	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.41	-2.59	-69.25	2.43	0	0	0	0
5485	5094	0.002370	0.017990	0.00945	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.19	-1.90	-72.07	1.84	0	0	0	0
5277	5095	0.003800	0.016760	0.00780	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.25	-54.93	14.37	54.67	0	0	0	0
5341	5095	0.002570	0.011340	0.00528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.77	63.95	-46.61	-63.81	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.22	0.07	-148.83	2.04	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.22	0.07	-148.83	2.04	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.22	0.07	-148.83	2.04	0	0	0	0
5096	5412	0.002340	0.013730	0.00686	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.76	5.58	-71.64	-5.55	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-206.51	14.88	206.84	-12.78	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-206.51	14.88	206.84	-12.78	0	0	0	0
5098	5453	0.005290	0.040260	0.02114	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-135.10	63.98	136.24	-57.41	0	0	0	0
5098	5475	0.011910	0.050660	0.02533	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.68	36.53	7.85	-38.38	0	0	0	0
5099	5195	0.003080	0.017400	0.00936	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.92	129.21	127.88	-124.79	0	0	0	0
5099	5339	0.002660	0.015610	0.00779	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.29	40.31	-59.16	-40.37	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.24	-17.49	129.33	17.96	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.24	-17.49	129.33	17.96	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	211.38	3.44	-210.83	0.07	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	211.38	3.44	-210.83	0.07	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	211.38	3.44	-210.83	0.07	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.69	-21.25	-175.51	22.36	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.69	-21.25	-175.51	22.36	0	0	0	0
5231	5101	0.019680	0.086740	0.04038	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.00	1.56	37.26	-4.63	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-647.64	-40.25	648.73	88.21	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-647.64	-40.25	648.73	88.21	0	0	0	0
5102	5304	0.000230	0.002770	0.18414	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-558.50	-85.32	559.21	75.13	0	0	0	0
5384	5102	0.000390	0.004700	0.31216	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	463.10	19.69	-462.28	-41.71	0	0	0	0
5464	5102	0.000280	0.003390	0.22498	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	276.90	29.01	-276.69	-49.38	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.95	33.72	-120.76	-32.86	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.95	33.72	-120.76	-32.86	0	0	0	0
5104	5199	0.005030	0.028430	0.01529	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.66	-25.19	-66.40	25.12	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.19	-8.00	174.61	10.64	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.19	-8.00	174.61	10.64	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.90	4.67	159.50	-1.03	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.90	4.67	159.50	-1.03	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.90	4.67	159.50	-1.03	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.90	4.67	159.50	-1.03	0	0	0	0
5106	5105	0.007090	0.197510	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5107	5105	0.009660	0.195270	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5105	5148	0.002120	0.009000	0.00450	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.28	56.55	-20.21	-56.68	0	0	0	0
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.38	38.99	80.87	-38.09	0	0	0	0
5105	5422	0.003540	0.020740	0.01036	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.17	-125.37	45.79	127.94	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.12	60.45	-131.83	-58.79	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.12	60.45	-131.83	-58.79	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.25	93.38	-93.07	-92.44	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.25	93.38	-93.07	-92.44	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.04	-41.78	-163.62	44.20	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.04	-41.78	-163.62	44.20	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.04	-41.78	-163.62	44.20	0	0	0	0
5274	5109	0.002680	0.015160	0.00815	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.29	34.30	-17.25	-34.87	0	0	0	0
5109	5333	0.002130	0.012470	0.00623	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.73	19.58	36.77	-19.97	0	0	0	0
5176	5110	0.005030	0.028410	0.01528	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.82	2.78	-87.43	-2.16	0	0	0	0
5110	5200	0.004500	0.026380	0.01317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.99	1.19	-83.68	-0.66	0	0	0	0
5203	5111	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.98	-61.06	17.03	60.99	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.47	-19.91	62.50	19.82	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.47	-19.91	62.50	19.82	0	0	0	0
5111	5372	0.001190	0.007000	0.00350	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.66	-31.72	-70.58	31.78	0	0	0	0
5112	5133	0.017140	0.072890	0.03645	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.96	-3.34	-5.95	-0.42	0	0	0	0
5191	5112	0.008000	0.034020	0.01701	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.66	19.74	32.77	-21.03	0	0	0	0
5112	5246	0.010380	0.044150	0.02208	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.37	10.23	8.39	-12.43	0	0	0	0
5286	5112	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.97	-9.76	-44.60	10.09	0	0	0	0
5113	5195	0.006740	0.039500	0.01972	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.93	-13.98	-10.91	12.08	0	0	0	0
5113	5218	0.008580	0.037800	0.01759	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.92	19.85	36.07	-20.99	0	0	0	0
5220	5113	0.005670	0.024100	0.01205	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.40	10.79	3.41	-11.98	0	0	0	0
5219	5114	0.008830	0.038930	0.01812	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.13	10.99	-44.94	-11.96	0	0	0	0
5114	5222	0.005130	0.037550	0.02128	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.49	23.21	108.12	-20.72	0	0	0	0
5227	5114	0.005000	0.038030	0.01997	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.99	29.16	95.49	-27.39	0	0	0	0
5115	5421	0.002500	0.014130	0.00760	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.31	-58.71	-59.15	58.86	0	0	0	0
5454	5115	0.003970	0.023260	0.01161	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.38	-52.88	-77.04	53.69	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.01	-27.09	-66.91	27.08	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.01	-27.09	-66.91	27.08	0	0	0	0
5117	5216	0.001570	0.006950	0.00323	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.08	-56.96	108.32	57.69	0	0	0	0
5117	5409	0.002920	0.012880	0.00599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.20	20.61	20.22	-21.09	0	0	0	0
5334	5118	0.013280	0.056460	0.02824	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.77	-12.94	-77.97	13.42	0	0	0	0
5347	5118	0.010230	0.043520	0.02177	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.32	-3.35	6.33	1.11	0	0	0	0
5118	5456	0.009880	0.057910	0.02892	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.99	-16.98	-62.59	16.31	0	0	0	0
5119	5205	0.006040	0.026580	0.01237	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.20	-6.07	-21.17	4.93	0	0	0	0
5337	5119	0.011030	0.046910	0.02346	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.67	-6.90	-25.60	4.82	0	0	0	0
5121	5120	0.000640	0.045990	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-49.69	-25.94	49.71	27.31	0	0	0	0
5120	5239	0.000870	0.010490	0.69666	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.32	52.17	160.59	-124.01	0	0	0	0
5122	5252	0.004600	0.019580	0.00979	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.83	1.05	-41.75	-1.68	0	0	0	0
5122	5308	0.004690	0.027520	0.01374	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.66	17.77	124.39	-14.83	0	0	0	0
5124	5123	0.002660	0.072860	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.77	-1.16	-6.76	1.20	0	0	0	0
5159	5123	0.007990	0.035210	0.01639	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.76	-0.46	6.76	-1.20	0	0	0	0
8157	5124	0.012560	0.055930	0.00820	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.60	6.19	-33.46	-6.40	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.94	3.04	-231.48	0.01	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.94	3.04	-231.48	0.01	0	0	0	0
5126	5252	0.002300	0.009780	0.00489	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.05	-22.96	39.10	22.67	0	0	0	0
5126	5309	0.003990	0.017550	0.00817	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.85	8.74	37.91	-9.28	0	0	0	0
5126	5386	0.002590	0.019690	0.01034	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.31	-34.86	96.58	35.91	0	0	0	0
5191	5127	0.007910	0.034870	0.01623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.03	18.62	38.17	-19.70	0	0	0	0
5127	5231	0.015850	0.067410	0.03371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.70	5.20	33.88	-7.93	0	0	0	0
5314	5127	0.013010	0.057290	0.02667	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.40	-16.00	-8.36	13.40	0	0	0	0
5128	5214	0.001430	0.008400	0.00420	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.62	22.16	102.78	-21.65	0	0	0	0
5128	5467	0.001660	0.009740	0.00486	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.16	-64.85	-60.03	65.13	0	0	0	0
5226	5129	0.009640	0.042490	0.01978	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.65	6.47	41.82	-7.86	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.71	3.64	57.07	-4.65	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.82	-18.73	70.87	18.72	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.82	-18.73	70.87	18.72	0	0	0	0
5132	5131	0.000370	0.018210	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-219.46	-29.00	219.64	37.65	0	0	0	0
5131	5279	0.000220	0.002710	0.18030	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	568.44	34.76	-567.75	-45.15	0	0	0	0
5131	5410	0.000180	0.003650	0.25434	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	289.82	-86.70	-289.67	63.16	0	0	0	0
5131	6107	0.000510	0.010380	0.72429	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1077.90	14.29	1083.58	25.11	0	0	0	0
5163	5132	0.003180	0.018660	0.00932	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.53	1.56	116.95	-0.04	0	0	0	0
5155	5134	0.006700	0.039300	0.01962	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.58	20.85	79.01	-20.35	0	0	0	0
5155	5135	0.009050	0.053040	0.02648	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.88	-21.90	-74.35	22.22	0	0	0	0
5169	5135	0.010550	0.044860	0.02244	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.66	0.73	-9.65	-3.04	0	0	0	0
5135	5264	0.007510	0.042440	0.02283	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.41	-27.00	-56.13	26.15	0	0	0	0
5136	5288	0.005580	0.031520	0.01695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.75	-3.16	-61.54	2.67	0	0	0	0
5138	5137	0.000140	0.009200	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-302.99	-17.15	303.12	25.31	0	0	0	0
5137	5388	0.000210	0.002530	0.16793	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.55	10.04	-167.49	-26.87	0	0	0	0
5137	5451	0.001140	0.013830	0.91863	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-470.66	-35.35	473.08	-31.68	0	0	0	0
5139	5183	0.001870	0.008250	0.00384	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.02	106.37	-18.80	-105.82	0	0	0	0
5139	5233	0.008260	0.036380	0.01694	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.14	50.73	112.35	-47.14	0	0	0	0
5344	5139	0.001780	0.007850	0.00365	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.58	-95.77	5.74	96.11	0	0	0	0
5140	5466	0.001430	0.006330	0.00295	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.91	-3.43	-44.88	3.26	0	0	0	0
5141	5408	0.007020	0.030940	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.72	-31.38	-1.65	30.21	0	0	0	0
5142	5466	0.016380	0.072170	0.03359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.90	-7.16	-2.89	3.80	0	0	0	0
5143	5216	0.003110	0.018260	0.00912	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.27	13.20	-157.49	-9.54	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.92	3.64	208.38	-0.58	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.92	3.64	208.38	-0.58	0	0	0	0
5144	5314	0.011780	0.050110	0.02506	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.19	-5.63	0.20	3.08	0	0	0	0
5389	5144	0.004730	0.020840	0.00970	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.49	15.31	-73.23	-15.17	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.68	-2.93	-168.33	5.01	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.68	-2.93	-168.33	5.01	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.74	-9.18	152.05	10.87	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.74	-9.18	152.05	10.87	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.74	-9.18	152.05	10.87	0	0	0	0
5146	5149	0.004820	0.028260	0.01411	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.20	-4.97	-113.57	7.27	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.10	0.48	-146.89	0.73	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.10	0.48	-146.89	0.73	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.54	4.45	-175.22	-2.41	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.54	4.45	-175.22	-2.41	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.54	4.45	-175.22	-2.41	0	0	0	0
5146	5412	0.002620	0.015340	0.00766	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.52	-14.48	-26.49	13.85	0	0	0	0
5147	5188	0.003080	0.013120	0.00656	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.46	18.97	54.56	-19.18	0	0	0	0
5147	5224	0.003620	0.021240	0.01061	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.21	-31.60	-1.18	30.75	0	0	0	0
5148	5335	0.002220	0.009450	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.38	8.73	-47.32	-8.97	0	0	0	0
5148	5457	0.006120	0.026010	0.01301	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.70	17.64	88.20	-16.83	0	0	0	0
5463	5148	0.002590	0.011440	0.00532	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.89	-7.14	-22.87	6.67	0	0	0	0
5294	5149	0.001160	0.006790	0.00339	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.02	43.41	53.07	-43.42	0	0	0	0
5149	5309	0.002800	0.012330	0.00574	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.95	10.24	30.98	-10.67	0	0	0	0
5197	5150	0.001860	0.013640	0.00773	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.76	-6.48	-112.53	7.38	0	0	0	0
5150	5432	0.015160	0.115310	0.06054	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.42	-8.55	-106.67	15.65	0	0	0	0
5154	5151	0.007780	0.034300	0.01597	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.86	-14.71	44.02	13.80	0	0	0	0
5191	5151	0.008000	0.035260	0.01641	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.54	11.94	-37.42	-13.12	0	0	0	0
5407	5151	0.008140	0.034650	0.01733	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.94	0.44	-11.93	-2.19	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.31	15.88	113.49	-15.14	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.31	15.88	113.49	-15.14	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.54	-6.30	-185.11	15.45	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.54	-6.30	-185.11	15.45	0	0	0	0
5154	5247	0.007200	0.031740	0.01477	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.60	2.47	44.74	-3.35	0	0	0	0
5290	5154	0.005450	0.031960	0.01596	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.59	-7.74	72.88	7.83	0	0	0	0
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.97	-19.88	-49.79	18.91	0	0	0	0
5157	5194	0.003460	0.014720	0.00736	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.60	-45.78	66.83	46.02	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.48	-16.66	-57.39	16.39	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.48	-16.66	-57.39	16.39	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-188.12	138.95	188.75	-134.87	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-188.12	138.95	188.75	-134.87	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	274.05	-102.91	-272.85	111.04	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	274.05	-102.91	-272.85	111.04	0	0	0	0
5271	5159	0.019470	0.085780	0.03993	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.80	-0.38	-7.78	-3.66	0	0	0	0
5165	5160	0.001510	0.008880	0.00443	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.50	23.38	-144.17	-21.94	0	0	0	0
5161	5181	0.005450	0.024010	0.01118	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.16	96.07	11.65	-95.01	0	0	0	0
5161	5272	0.004010	0.017050	0.00853	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.04	96.65	28.44	-95.85	0	0	0	0
5316	5161	0.001440	0.008460	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.59	93.37	-144.19	-91.43	0	0	0	0
5161	5356	0.004870	0.028560	0.01426	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.27	60.01	16.45	-60.38	0	0	0	0
5162	5211	0.010660	0.046960	0.02186	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.99	0.29	1.99	-2.47	0	0	0	0
5162	5437	0.005050	0.022260	0.01036	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.70	-2.18	4.70	1.15	0	0	0	0
