% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case1_2016summerPeak
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case1_2016summerPeak
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
5163	5235	0.007090	0.030190	0.01510	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.86	-16.24	-2.84	14.76	0	0	0	0
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1081.43	-57.90	1082.36	114.19	0	0	0	0
5166	5164	0.000420	0.027180	0.00000	579.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	126.50	64.39	-126.42	-59.20	0	0	0	0
5167	5164	0.001200	0.090280	0.00000	215.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.60	0.81	-1.60	-0.81	0	0	0	0
5164	5204	0.000570	0.011640	0.81214	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-999.98	65.92	1005.63	-33.44	0	0	0	0
5164	5464	0.000180	0.003640	0.25416	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	798.90	-76.52	-797.77	73.46	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-225.95	9.41	226.59	-5.05	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-225.95	9.41	226.59	-5.05	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-225.95	9.41	226.59	-5.05	0	0	0	0
5168	5203	0.006320	0.027870	0.01297	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.22	12.53	28.28	-13.55	0	0	0	0
5168	5245	0.008210	0.036160	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.56	-16.79	47.77	16.02	0	0	0	0
5168	5311	0.001620	0.009480	0.00473	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.89	-31.35	49.94	31.21	0	0	0	0
5170	5169	0.001850	0.065750	0.00000	222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-8.64	-44.96	9.97	0	0	0	0
5471	5169	0.005980	0.026350	0.01226	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.22	9.74	35.30	-10.69	0	0	0	0
5171	5174	0.004110	0.024090	0.01203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.44	7.94	80.71	-7.55	0	0	0	0
5306	5172	0.004380	0.024760	0.01332	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.42	-86.77	-67.90	88.32	0	0	0	0
5430	5172	0.002490	0.014610	0.00730	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.58	-101.45	-6.34	102.14	0	0	0	0
5173	5203	0.003750	0.021990	0.01098	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.65	-15.75	-88.34	16.47	0	0	0	0
5474	5174	0.005470	0.030940	0.01664	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.43	-5.72	-85.03	6.32	0	0	0	0
5195	5175	0.002540	0.014330	0.00771	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.22	97.05	173.19	-92.36	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.99	15.25	-192.28	-10.59	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	192.99	15.25	-192.28	-10.59	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.79	5.69	84.19	-5.05	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.79	5.69	84.19	-5.05	0	0	0	0
5177	5287	0.004830	0.020540	0.01027	360.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.94	-24.03	-59.73	23.88	0	0	0	0
5258	5178	0.005170	0.022810	0.01062	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.18	-15.69	-9.16	14.71	0	0	0	0
5308	5178	0.003660	0.021470	0.01072	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.67	-2.90	-110.22	4.46	0	0	0	0
5178	5354	0.007690	0.032720	0.01636	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.43	-42.96	-35.19	42.31	0	0	0	0
5180	5179	0.000190	0.015410	0.00000	946.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.39	-24.54	165.44	28.72	0	0	0	0
5358	5179	0.000530	0.010930	0.76232	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1130.14	-20.03	-1123.64	74.74	0	0	0	0
5179	5380	0.000180	0.004000	0.34742	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1027.25	-29.00	-1025.42	33.47	0	0	0	0
5179	8043	0.000390	0.007980	0.55658	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-662.27	18.01	663.92	-42.09	0	0	0	0
5179	8057	0.000450	0.009230	0.64362	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	184.34	-128.01	-184.16	64.36	0	0	0	0
5180	5485	0.002610	0.019830	0.01041	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.03	-0.50	-76.88	0.57	0	0	0	0
5182	5314	0.012530	0.055220	0.02570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.65	-11.85	-20.58	9.52	0	0	0	0
5183	5224	0.001470	0.008310	0.00447	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.29	66.41	120.56	-65.30	0	0	0	0
5184	5373	0.006810	0.028960	0.01448	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.56	-5.65	-39.45	4.71	0	0	0	0
5387	5184	0.001930	0.011320	0.00565	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.09	18.22	-119.80	-17.08	0	0	0	0
5185	5218	0.003520	0.020660	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.00	-0.28	-114.54	1.93	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.88	36.36	96.13	-35.44	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.88	36.36	96.13	-35.44	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.56	5.84	99.91	-4.74	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.56	5.84	99.91	-4.74	0	0	0	0
5188	5203	0.001990	0.011220	0.00604	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.08	-16.50	-69.97	16.49	0	0	0	0
5188	5234	0.003440	0.026180	0.01374	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.30	7.88	119.80	-5.45	0	0	0	0
5188	5253	0.007390	0.031430	0.01572	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.16	9.43	70.53	-9.39	0	0	0	0
5189	5230	0.000770	0.004510	0.00225	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.32	-5.74	-101.24	5.98	0	0	0	0
5189	5272	0.000790	0.003460	0.00161	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.53	-76.14	-128.35	76.75	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.34	29.77	154.59	-28.29	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.34	29.77	154.59	-28.29	0	0	0	0
5190	5255	0.010630	0.062310	0.03111	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.83	16.58	7.87	-19.50	0	0	0	0
5190	5264	0.011770	0.069020	0.03446	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.88	-6.70	93.87	8.91	0	0	0	0
5190	5430	0.012560	0.095560	0.05017	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.33	-10.83	-96.17	14.54	0	0	0	0
5191	5407	0.008060	0.035510	0.01653	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.56	10.35	-25.50	-11.80	0	0	0	0
5193	5192	0.000220	0.013020	0.00000	890.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-111.91	-32.16	111.93	33.87	0	0	0	0
5192	5279	0.000780	0.009410	0.62487	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.93	-33.87	112.03	-29.98	0	0	0	0
6316	5193	0.006740	0.028660	0.01433	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.90	4.70	-22.87	-6.02	0	0	0	0
5194	5330	0.005900	0.034590	0.01728	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.01	-0.83	43.12	-0.26	0	0	0	0
5194	5376	0.000670	0.005100	0.00268	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.46	-69.85	161.67	71.16	0	0	0	0
5194	5462	0.002050	0.012020	0.00600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.63	7.94	-78.50	-7.78	0	0	0	0
5197	5196	0.000340	0.031640	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-86.38	-0.95	86.40	3.26	0	0	0	0
5198	5196	0.000180	0.011160	0.00000	594.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.48	23.03	0	0	0	0
5196	5204	0.000580	0.007080	0.47032	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	419.48	-5.45	-418.48	-30.55	0	0	0	0
5337	5197	0.007020	0.030930	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.46	1.58	44.59	-2.45	0	0	0	0
5199	5375	0.003800	0.016190	0.00810	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.11	3.30	37.16	-3.88	0	0	0	0
5199	5438	0.001040	0.005890	0.00317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.18	-35.31	-79.10	35.44	0	0	0	0
5255	5200	0.005060	0.029640	0.01480	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.30	16.83	17.33	-18.14	0	0	0	0
5276	5201	0.003650	0.021420	0.01070	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.03	2.28	-90.73	-1.64	0	0	0	0
5327	5201	0.004940	0.027920	0.01502	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.56	0.24	85.92	0.27	0	0	0	0
5202	5381	0.009040	0.038480	0.01924	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.47	-3.80	75.98	4.04	0	0	0	0
5426	5202	0.011260	0.049620	0.02310	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.33	-1.45	66.83	1.35	0	0	0	0
5205	5204	0.000070	0.008580	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-351.90	7.68	351.99	2.74	0	0	0	0
5206	5204	0.000330	0.019830	0.00000	903.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	248.67	1.02	-248.47	11.00	0	0	0	0
5207	5204	0.000160	0.010660	0.00000	915.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	248.67	-2.09	-248.57	8.56	0	0	0	0
5208	5204	0.000190	0.013410	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	248.67	-0.72	-248.55	8.85	0	0	0	0
5361	5204	0.000110	0.002340	0.16342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-430.36	-92.10	430.57	79.89	0	0	0	0
5204	5413	0.000750	0.009060	0.60178	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-624.11	-47.06	626.98	19.79	0	0	0	0
5209	5246	0.006350	0.027970	0.01302	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.74	2.14	51.91	-2.74	0	0	0	0
5247	5209	0.006640	0.029270	0.01362	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.00	2.43	48.15	-3.15	0	0	0	0
5210	5233	0.001990	0.011640	0.00581	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.51	-55.55	-110.21	56.74	0	0	0	0
5210	5428	0.001120	0.006340	0.00341	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-188.57	25.25	188.98	-23.30	0	0	0	0
5211	5275	0.006130	0.027040	0.01259	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.37	-1.14	-72.05	1.31	0	0	0	0
5211	5327	0.004150	0.023480	0.01263	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.27	1.66	81.54	-1.38	0	0	0	0
5212	5256	0.006340	0.048210	0.02531	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.61	1.15	99.24	1.16	0	0	0	0
5333	5212	0.003520	0.026790	0.01407	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.56	10.56	64.72	-10.76	0	0	0	0
5213	5250	0.003030	0.022230	0.01259	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-185.77	-13.87	186.84	20.41	0	0	0	0
5214	5229	0.003740	0.016470	0.00767	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.93	-11.14	46.01	10.74	0	0	0	0
5468	5214	0.000750	0.005700	0.00299	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.73	2.66	-88.68	-2.51	0	0	0	0
5215	5277	0.006710	0.039310	0.01963	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.13	-10.99	-49.95	10.06	0	0	0	0
5216	5442	0.000870	0.005080	0.00254	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.21	-33.03	-81.14	33.17	0	0	0	0
5216	5443	0.001940	0.008520	0.00397	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.63	-33.99	98.84	34.52	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.34	58.31	-84.17	-57.90	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.34	58.31	-84.17	-57.90	0	0	0	0
5217	5433	0.004380	0.019310	0.00899	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.77	87.63	-85.13	-85.73	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	177.93	-107.68	-177.39	111.04	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	177.93	-107.68	-177.39	111.04	0	0	0	0
5219	5371	0.007810	0.033250	0.01663	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.48	16.02	58.77	-16.47	0	0	0	0
5221	5411	0.008030	0.035360	0.01646	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.72	-31.97	96.52	33.81	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.63	5.66	70.84	-5.69	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.63	5.66	70.84	-5.69	0	0	0	0
5223	5275	0.009110	0.053410	0.02667	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.48	-7.60	-22.43	5.25	0	0	0	0
5307	5224	0.001710	0.013030	0.00684	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.85	65.88	-140.44	-63.49	0	0	0	0
5225	5259	0.002430	0.014240	0.00711	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.91	51.90	-55.77	-51.82	0	0	0	0
5421	5225	0.001830	0.013400	0.00759	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.11	55.82	-68.97	-55.60	0	0	0	0
5227	5354	0.007530	0.044120	0.02203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.47	-13.85	12.49	11.76	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.07	13.15	-193.49	-9.33	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.07	13.15	-193.49	-9.33	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.07	13.15	-193.49	-9.33	0	0	0	0
5349	5228	0.001300	0.009880	0.00519	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.27	-6.14	156.59	8.05	0	0	0	0
5229	5309	0.002700	0.015820	0.00790	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.52	11.80	-167.75	-8.06	0	0	0	0
5230	5478	0.005680	0.024170	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.28	11.38	31.34	-12.32	0	0	0	0
5286	5231	0.019450	0.085720	0.03990	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.84	-6.16	-11.81	2.14	0	0	0	0
5232	5251	0.006340	0.027920	0.01300	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.55	7.97	16.57	-9.18	0	0	0	0
5440	5232	0.002560	0.010880	0.00544	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.98	46.42	23.05	-46.68	0	0	0	0
5232	5442	0.006170	0.027160	0.01264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.47	24.55	56.71	-24.77	0	0	0	0
5233	5339	0.005320	0.023430	0.01091	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.04	-85.59	-61.46	87.03	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.23	-17.48	131.95	21.32	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.23	-17.48	131.95	21.32	0	0	0	0
5235	5271	0.014010	0.061750	0.02875	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.37	3.64	-2.37	-6.59	0	0	0	0
5411	5235	0.007170	0.030520	0.01526	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.97	22.86	-19.91	-24.17	0	0	0	0
5237	5236	0.000520	0.043040	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.57	-23.57	-87.52	27.04	0	0	0	0
5238	5236	0.000160	0.009760	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.75	-32.40	-168.70	35.19	0	0	0	0
5236	5394	0.001220	0.014850	0.98624	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-609.61	-81.80	613.99	31.06	0	0	0	0
5240	5239	0.000520	0.036410	0.00000	477.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.87	6.57	104.92	-2.82	0	0	0	0
5243	5239	0.000380	0.026020	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.45	24.82	0	0	0	0
5451	5239	0.000650	0.007910	0.52569	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-736.67	-42.64	740.02	27.48	0	0	0	0
5239	6210	0.001190	0.014470	0.96116	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-893.07	74.54	902.11	-67.47	0	0	0	0
5241	5240	0.000870	0.042500	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.77	2.83	47.79	-1.92	0	0	0	0
5242	5241	0.018450	0.474820	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5244	5306	0.007070	0.041430	0.02069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.13	0.74	152.75	6.67	0	0	0	0
5244	5442	0.005080	0.021580	0.01079	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.00	-19.19	-85.60	19.80	0	0	0	0
5245	5254	0.007310	0.032190	0.01498	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.43	40.65	123.64	-36.85	0	0	0	0
5245	5339	0.003450	0.014690	0.00734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.30	-96.04	64.75	97.21	0	0	0	0
5261	5246	0.003100	0.018170	0.00907	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.72	-8.91	-81.51	9.16	0	0	0	0
5248	5428	0.001900	0.011120	0.00555	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.22	9.82	141.60	-8.14	0	0	0	0
5248	5457	0.001980	0.008750	0.00407	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.76	8.28	-125.45	-7.29	0	0	0	0
5248	5483	0.003480	0.015310	0.00713	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.57	-46.72	85.90	47.44	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-180.08	9.22	180.67	-5.47	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-180.08	9.22	180.67	-5.47	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-246.51	-19.38	247.42	25.63	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-246.51	-19.38	247.42	25.63	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-246.51	-19.38	247.42	25.63	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-246.51	-19.38	247.42	25.63	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.48	-17.86	-98.35	18.27	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.48	-17.86	-98.35	18.27	0	0	0	0
5252	5340	0.005580	0.023700	0.01185	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.77	-7.45	35.85	6.58	0	0	0	0
5252	5436	0.001330	0.005850	0.00272	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.38	-36.44	42.42	36.35	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.28	-4.43	-139.04	5.79	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.28	-4.43	-139.04	5.79	0	0	0	0
5254	5332	0.007650	0.033730	0.01570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.81	2.73	-24.77	-4.09	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.98	2.73	149.43	-0.16	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.98	2.73	149.43	-0.16	0	0	0	0
5254	5457	0.006340	0.027920	0.01299	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.56	5.15	-66.28	-5.21	0	0	0	0
5257	5256	0.002070	0.011700	0.00629	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.92	-17.43	-96.72	17.96	0	0	0	0
5256	5427	0.004740	0.027770	0.01387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.84	-6.66	-105.31	8.44	0	0	0	0
5439	5256	0.003700	0.028130	0.01477	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.12	14.82	-109.67	-12.83	0	0	0	0
5308	5258	0.003320	0.019470	0.00972	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.78	14.11	-109.37	-12.69	0	0	0	0
5259	5412	0.002330	0.013650	0.00681	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.56	49.21	-46.46	-49.27	0	0	0	0
5261	5260	0.000450	0.028040	0.00000	375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.72	8.91	81.75	-7.07	0	0	0	0
5262	5260	0.000100	0.006320	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1215.00	-33.33	-1213.55	124.86	0	0	0	0
5263	5260	0.000060	0.004510	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1215.00	-67.34	-1214.13	132.81	0	0	0	0
5317	5260	0.000040	0.000880	0.07608	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2279.02	110.91	2281.05	-74.13	0	0	0	0
5264	5471	0.006640	0.037540	0.02019	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.86	20.56	50.04	-21.65	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.46	47.98	175.79	-45.85	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.46	47.98	175.79	-45.85	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.46	47.98	175.79	-45.85	0	0	0	0
5287	5266	0.002200	0.012870	0.00643	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.05	-76.80	127.54	79.02	0	0	0	0
5267	5466	0.008680	0.038230	0.01779	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.19	8.01	40.33	-9.16	0	0	0	0
5470	5267	0.012290	0.054150	0.02521	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.40	15.60	14.46	-17.91	0	0	0	0
5268	5288	0.007910	0.033650	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.78	-6.48	1.78	4.82	0	0	0	0
5427	5269	0.003250	0.023780	0.01347	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.22	-6.91	116.67	8.85	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.99	17.37	-101.81	-16.74	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.99	17.37	-101.81	-16.74	0	0	0	0
5270	5389	0.007930	0.046460	0.02320	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.08	-4.25	126.32	9.11	0	0	0	0
5270	5437	0.008850	0.037620	0.01882	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.73	1.89	-13.72	-3.70	0	0	0	0
5270	5474	0.005130	0.030040	0.01500	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.95	-3.98	-88.54	4.84	0	0	0	0
5271	5390	0.007590	0.033460	0.01557	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.43	4.13	15.45	-5.64	0	0	0	0
5467	5272	0.001080	0.004760	0.00222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.01	-13.67	81.08	13.76	0	0	0	0
5273	5339	0.006490	0.027630	0.01382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.36	8.39	33.43	-9.52	0	0	0	0
5273	5422	0.002040	0.011950	0.00597	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.64	-41.26	82.80	41.60	0	0	0	0
5274	5329	0.004780	0.028010	0.01399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.38	3.57	-60.20	-3.92	0	0	0	0
5274	5374	0.005680	0.024180	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.54	-41.23	90.09	42.37	0	0	0	0
5275	5476	0.010750	0.063000	0.03146	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.73	-7.90	-88.85	9.93	0	0	0	0
5359	5276	0.005420	0.030620	0.01647	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.12	6.67	-101.57	-5.27	0	0	0	0
5277	5315	0.009530	0.041990	0.01955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.60	15.18	40.78	-16.32	0	0	0	0
5280	5278	0.002020	0.011840	0.00591	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.39	7.75	-88.23	-7.46	0	0	0	0
5390	5278	0.006460	0.028480	0.01326	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.45	5.94	37.54	-6.90	0	0	0	0
5280	5279	0.000100	0.006350	0.00000	1112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-349.21	-58.55	349.33	66.26	0	0	0	0
5281	5279	0.000210	0.019770	0.00000	942.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	80.32	-29.72	-80.31	31.13	0	0	0	0
5282	5279	0.000210	0.016720	0.00000	940.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	80.32	-29.72	-80.31	30.91	0	0	0	0
5283	5279	0.000270	0.012790	0.00000	935.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5279	5358	0.000740	0.009010	0.59830	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.00	-53.17	-266.49	-2.92	0	0	0	0
5280	5461	0.002460	0.018710	0.00982	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.18	23.98	-165.51	-19.88	0	0	0	0
5284	5454	0.003770	0.027590	0.01564	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.24	-18.31	107.69	19.99	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.39	43.91	-49.37	-43.95	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.39	43.91	-49.37	-43.95	0	0	0	0
5290	5345	0.006130	0.035930	0.01794	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.54	-2.52	-122.60	6.21	0	0	0	0
5291	5292	0.002670	0.015630	0.00780	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-228.18	47.25	229.63	-39.52	0	0	0	0
5429	5291	0.005440	0.024000	0.01117	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.46	-1.05	86.87	1.76	0	0	0	0
5291	5438	0.006990	0.030840	0.01436	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.00	-10.36	-29.93	9.23	0	0	0	0
5292	5312	0.004000	0.017040	0.00852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.48	3.50	-68.29	-3.54	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	162.86	-4.06	-161.78	10.69	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	162.86	-4.06	-161.78	10.69	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-194.35	-4.86	195.70	13.31	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-194.35	-4.86	195.70	13.31	0	0	0	0
5296	5295	0.000140	0.007090	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-626.04	-86.92	626.59	114.81	0	0	0	0
5297	5295	0.000850	0.062480	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.20	1.63	-3.20	-1.62	0	0	0	0
5298	5295	0.000150	0.010820	0.00000	525.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5299	5295	0.000300	0.022270	0.00000	524.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	115.00	58.53	-114.95	-55.02	0	0	0	0
5300	5295	0.000250	0.018480	0.00000	519.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	115.00	58.53	-114.96	-55.61	0	0	0	0
5301	5295	0.000580	0.030880	0.00000	403.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.70	42.09	-82.65	-39.58	0	0	0	0
5302	5295	0.000300	0.017630	0.00000	1123.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	139.13	142.75	-139.02	-136.28	0	0	0	0
5303	5295	0.000170	0.013150	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	139.13	191.83	-139.04	-185.01	0	0	0	0
5304	5295	0.000110	0.001340	0.08928	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.79	-210.97	29.84	202.35	0	0	0	0
5295	5444	0.000690	0.014040	0.97894	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-399.17	21.20	400.27	-99.24	0	0	0	0
5296	5400	0.002140	0.015660	0.00887	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	180.04	26.70	-179.34	-22.48	0	0	0	0
5305	5304	0.000140	0.010470	0.00000	1239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-637.08	-53.87	637.64	96.31	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.20	-53.28	142.45	54.72	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.20	-53.28	142.45	54.72	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	180.61	3.50	-180.10	-0.37	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	180.61	3.50	-180.10	-0.37	0	0	0	0
5310	5339	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.92	-51.75	-57.57	52.01	0	0	0	0
5310	5379	0.001620	0.007120	0.00331	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.92	88.38	-98.64	-87.49	0	0	0	0
5310	5438	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.50	59.35	58.78	-58.90	0	0	0	0
5316	5354	0.005170	0.022780	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.47	76.95	-55.02	-76.10	0	0	0	0
5318	5317	0.000130	0.015550	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-368.18	-9.59	368.35	30.26	0	0	0	0
5319	5317	0.000240	0.018930	0.00000	925.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.84	-19.86	-78.82	21.09	0	0	0	0
5320	5317	0.000460	0.020920	0.00000	917.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5321	5317	0.000260	0.018110	0.00000	921.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.84	-20.90	-78.82	22.08	0	0	0	0
5388	5317	0.001280	0.015480	1.02824	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.87	-18.28	-173.48	-83.45	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1120.29	54.10	1120.90	-50.45	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1120.29	54.10	1120.90	-50.45	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.28	0.35	184.09	4.80	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.28	0.35	184.09	4.80	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-614.09	-50.42	614.54	97.41	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-614.09	-50.42	614.54	97.41	0	0	0	0
5324	5322	0.000370	0.020690	0.00000	952.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	284.07	131.46	-283.73	-112.72	0	0	0	0
5325	5322	0.000220	0.020700	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	284.07	133.52	-283.87	-114.66	0	0	0	0
5326	5322	0.000140	0.007110	0.00000	953.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	284.07	144.59	-283.93	-137.71	0	0	0	0
5322	5384	0.000310	0.003760	0.24969	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.06	21.12	-162.97	-45.75	0	0	0	0
5448	5322	0.000140	0.001640	0.10912	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.23	-110.73	166.28	100.14	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.99	12.44	114.15	-11.79	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.99	12.44	114.15	-11.79	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	162.15	14.82	-161.45	-10.58	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	162.15	14.82	-161.45	-10.58	0	0	0	0
5446	5328	0.008710	0.037040	0.01852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.35	13.30	9.37	-15.06	0	0	0	0
5330	5433	0.002930	0.022260	0.01169	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.45	2.10	-149.78	1.75	0	0	0	0
5400	5331	0.004730	0.027740	0.01385	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.07	-8.20	-70.83	8.23	0	0	0	0
5450	5331	0.007790	0.034340	0.01599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.23	-15.05	-19.19	13.66	0	0	0	0
5429	5332	0.003130	0.013790	0.00642	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.56	-29.87	39.63	29.57	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.11	-4.35	-97.64	6.05	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.11	-4.35	-97.64	6.05	0	0	0	0
5334	5484	0.011110	0.065110	0.03251	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.48	-12.93	-42.28	10.72	0	0	0	0
5335	5372	0.004580	0.020190	0.00940	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.15	-39.43	-27.04	38.96	0	0	0	0
5335	5425	0.002320	0.016970	0.00961	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.53	1.17	147.04	1.56	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	200.73	14.59	-200.26	-11.45	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	200.73	14.59	-200.26	-11.45	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	200.73	14.59	-200.26	-11.45	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.13	24.72	121.65	-22.06	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.13	24.72	121.65	-22.06	0	0	0	0
5340	5462	0.004370	0.025590	0.01278	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.31	29.11	87.68	-28.21	0	0	0	0
5340	5467	0.000820	0.003480	0.00174	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.52	-45.31	-17.50	45.22	0	0	0	0
5342	5341	0.010260	0.251060	0.00000	49.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-3.01	0	0	0	0
5343	5341	0.000910	0.048350	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.50	52.69	-207.11	-32.20	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.57	142.34	150.08	-139.15	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.57	142.34	150.08	-139.15	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.76	32.29	114.17	-30.56	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.76	32.29	114.17	-30.56	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.76	32.29	114.17	-30.56	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.76	32.29	114.17	-30.56	0	0	0	0
5372	5344	0.001860	0.008210	0.00382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.83	-82.02	-57.64	82.46	0	0	0	0
5344	5482	0.003850	0.016950	0.00789	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.49	-13.53	31.53	12.92	0	0	0	0
5375	5346	0.001030	0.006050	0.00302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.93	-71.31	29.99	71.37	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.22	46.42	182.81	-42.62	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.22	46.42	182.81	-42.62	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.46	-35.59	121.57	36.12	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.46	-35.59	121.57	36.12	0	0	0	0
5348	5355	0.008100	0.035700	0.01662	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.16	-14.42	-42.00	13.47	0	0	0	0
5349	5462	0.002350	0.013260	0.00713	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.44	-11.10	-95.23	11.62	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-636.68	-51.15	637.00	87.86	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-636.68	-51.15	637.00	87.86	0	0	0	0
5350	5448	0.000610	0.007340	0.48762	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.81	-42.15	151.95	-6.05	0	0	0	0
5350	5464	0.000530	0.006450	0.42860	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.36	-47.85	-71.33	4.41	0	0	0	0
5351	5431	0.004630	0.027140	0.01355	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.65	2.13	-134.80	1.48	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.24	-54.80	-9.21	54.50	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.24	-54.80	-9.21	54.50	0	0	0	0
5353	5468	0.001840	0.014020	0.00736	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.96	59.85	-147.50	-57.07	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.73	-2.79	81.95	3.17	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.73	-2.79	81.95	3.17	0	0	0	0
5386	5356	0.001000	0.005670	0.00305	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.78	-0.87	-88.70	1.01	0	0	0	0
5356	5431	0.005710	0.032300	0.01737	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.19	24.68	50.37	-25.40	0	0	0	0
5357	5386	0.003240	0.023750	0.01346	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.80	-36.31	-70.60	36.46	0	0	0	0
5359	5358	0.000260	0.018280	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-181.15	-6.47	181.24	12.26	0	0	0	0
5360	5358	0.000150	0.011200	0.00000	1333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	302.40	-94.93	-302.25	105.96	0	0	0	0
8155	5358	0.000370	0.007500	0.52342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	744.61	80.29	-742.63	-95.27	0	0	0	0
5362	5361	0.000180	0.017550	0.00000	646.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.52	-7.07	109.55	9.16	0	0	0	0
5363	5361	0.000570	0.032950	0.00000	282.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.40	-1.15	-10.40	1.19	0	0	0	0
5364	5361	0.000140	0.009480	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.33	-23.68	-213.27	28.00	0	0	0	0
5365	5361	0.000260	0.019730	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.33	-23.68	-213.21	32.72	0	0	0	0
5366	5361	0.000380	0.022440	0.00000	795.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.33	-23.68	-213.16	33.98	0	0	0	0
5367	5361	0.000310	0.021780	0.00000	809.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.33	-23.68	-213.19	33.67	0	0	0	0
5368	5361	0.000220	0.014490	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.33	-23.68	-213.23	30.30	0	0	0	0
5369	5361	0.000410	0.023620	0.00000	796.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.33	-23.68	-213.14	34.52	0	0	0	0
5373	5433	0.002400	0.014070	0.00702	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.54	-49.19	117.93	50.83	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.48	-43.19	-235.76	47.96	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.48	-43.19	-235.76	47.96	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.48	-43.19	-235.76	47.96	0	0	0	0
5377	5477	0.003280	0.019250	0.00961	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.68	-18.23	62.82	18.06	0	0	0	0
5470	5378	0.002670	0.011790	0.00549	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.24	-50.78	95.54	51.54	0	0	0	0
5379	5442	0.003830	0.022480	0.01122	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.09	40.81	66.32	-40.58	0	0	0	0
5381	5380	0.000150	0.009820	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-311.27	-79.39	311.42	89.31	0	0	0	0
5382	5380	0.000210	0.014360	0.00000	786.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	209.00	106.38	-208.89	-98.99	0	0	0	0
5383	5380	0.000230	0.016360	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	209.00	106.38	-208.88	-98.00	0	0	0	0
5380	5384	0.000260	0.005900	0.51266	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1131.78	74.22	-1128.55	-53.81	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.37	25.15	-112.01	-23.55	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.37	25.15	-112.01	-23.55	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-970.05	-20.62	970.41	66.01	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-970.05	-20.62	970.41	66.01	0	0	0	0
5387	5429	0.003620	0.015970	0.00743	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.84	-1.51	19.85	0.84	0	0	0	0
5469	5387	0.000950	0.007220	0.00379	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	178.32	40.79	-178.00	-38.74	0	0	0	0
5389	5388	0.000110	0.006660	0.00000	1064.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-384.76	-54.25	384.93	63.98	0	0	0	0
5388	8067	0.000620	0.012670	0.88350	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-391.30	-18.83	392.22	-54.55	0	0	0	0
5389	5393	0.007090	0.041530	0.02074	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.49	5.05	-96.84	-3.34	0	0	0	0
5391	5390	0.004100	0.109840	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-11.68	-0.71	11.69	0.85	0	0	0	0
5390	5458	0.006690	0.029480	0.01372	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.31	-1.16	-10.31	-0.22	0	0	0	0
5392	5391	0.014270	0.308970	0.00000	50.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-7.49	-2.12	7.50	2.31	0	0	0	0
5459	5391	0.009120	0.052060	0.00782	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.18	0.81	4.18	-1.60	0	0	0	0
5395	5394	0.000090	0.005270	0.00000	1163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	840.77	-103.80	-840.16	139.51	0	0	0	0
5399	5394	0.000090	0.010690	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.20	35.27	-124.19	-33.62	0	0	0	0
5396	5395	0.000570	0.043730	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.09	-12.51	73.12	14.81	0	0	0	0
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.68	-15.48	-54.61	17.53	0	0	0	0
5398	5397	0.019990	0.782380	0.00000	21.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5402	5401	0.000190	0.013690	0.00000	1174.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-457.37	-45.32	457.77	73.97	0	0	0	0
5403	5401	0.000280	0.029560	0.00000	426.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	45.50	-89.37	-42.68	0	0	0	0
5404	5401	0.000270	0.019990	0.00000	435.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	45.50	-89.37	-43.58	0	0	0	0
5405	5401	0.000300	0.020180	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	45.50	-89.37	-43.56	0	0	0	0
5406	5401	0.000240	0.028660	0.00000	433.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.40	45.50	-89.38	-42.76	0	0	0	0
5407	5470	0.017790	0.078380	0.03648	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.71	5.33	7.73	-9.00	0	0	0	0
5408	5421	0.005430	0.023920	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.18	-60.77	-11.97	60.50	0	0	0	0
5409	5447	0.001890	0.010680	0.00574	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.78	-5.14	113.03	5.97	0	0	0	0
5411	5410	0.000150	0.015640	0.00000	1041.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.79	13.20	315.93	1.67	0	0	0	0
5410	5451	0.000400	0.004900	0.32555	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.26	-64.83	26.27	30.70	0	0	0	0
5411	5477	0.003310	0.019420	0.00970	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.55	43.56	-141.85	-40.45	0	0	0	0
6316	5411	0.008330	0.035430	0.01772	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.76	-36.12	-63.33	36.09	0	0	0	0
5414	5413	0.001220	0.059520	0.00000	315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.13	12.23	36.14	-11.40	0	0	0	0
5415	5413	0.000430	0.031860	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	122.00	-13.54	-121.94	18.21	0	0	0	0
5416	5413	0.000340	0.032220	0.00000	559.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	122.00	-13.54	-121.95	18.27	0	0	0	0
5417	5413	0.000240	0.028400	0.00000	574.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	122.00	-13.54	-121.96	17.70	0	0	0	0
5418	5413	0.000580	0.027480	0.00000	551.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.80	-13.19	-118.72	17.01	0	0	0	0
5419	5413	0.000290	0.016110	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.80	-13.19	-118.76	15.42	0	0	0	0
5414	5471	0.010490	0.044620	0.02231	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.13	-12.23	-35.98	10.49	0	0	0	0
5423	5422	0.002340	0.098360	0.00000	94.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.40	-1.38	-12.40	1.52	0	0	0	0
5424	5422	0.008260	0.165410	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5432	5430	0.003430	0.026080	0.01369	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.65	-27.56	-64.49	27.41	0	0	0	0
5435	5471	0.011930	0.050760	0.02538	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.67	-3.47	19.72	1.00	0	0	0	0
5443	5469	0.002050	0.009020	0.00420	380.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.75	21.83	-91.57	-21.45	0	0	0	0
5445	5444	0.000200	0.015710	0.00000	1266.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-367.89	-41.08	368.17	62.55	0	0	0	0
5470	5446	0.004450	0.019610	0.00913	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.38	24.19	-31.32	-24.82	0	0	0	0
5449	5448	0.000070	0.008050	0.00000	1267.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-759.09	49.68	759.49	-4.38	0	0	0	0
5448	5479	0.000390	0.004710	0.31303	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-745.21	121.15	747.39	-126.77	0	0	0	0
5452	5451	0.000230	0.010730	0.00000	960.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-237.19	-37.69	237.32	43.61	0	0	0	0
5459	5458	0.003380	0.116710	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-10.30	-0.10	10.31	0.22	0	0	0	0
5460	5459	0.019050	0.347140	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-14.16	-4.01	14.20	4.77	0	0	0	0
6140	5459	0.010420	0.046440	0.00681	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.80	7.17	4.80	-7.84	0	0	0	0
5459	6325	0.016690	0.074350	0.01090	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.52	2.35	4.53	-3.44	0	0	0	0
5463	5478	0.001060	0.006010	0.00323	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.21	-38.29	183.59	40.09	0	0	0	0
5465	5464	0.000080	0.009760	0.00000	1284.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.85	60.42	675.21	-16.91	0	0	0	0
5467	5482	0.001660	0.009710	0.00485	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.32	-104.68	-129.86	106.89	0	0	0	0
5480	5479	0.000310	0.015050	0.00000	961.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-442.15	-50.01	442.77	79.90	0	0	0	0
6001	6281	0.002580	0.014730	0.00221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.83	114.90	20.16	-113.24	0	0	0	0
6001	6283	0.014620	0.035760	0.00468	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.54	36.42	-19.30	-36.33	0	0	0	0
6001	6312	0.007770	0.034620	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.52	64.64	104.61	-60.30	0	0	0	0
6002	6060	0.009910	0.059490	0.00807	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.53	-1.56	-29.44	1.25	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.10	-8.52	19.10	8.32	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.10	-8.52	19.10	8.32	0	0	0	0
6002	6332	0.007460	0.033260	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.81	9.39	23.86	-9.68	0	0	0	0
6004	6003	0.000260	0.017630	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.01	-13.75	90.03	15.13	0	0	0	0
6006	6003	0.000240	0.012410	0.00000	788.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.00	65.61	-212.89	-59.91	0	0	0	0
6007	6003	0.000120	0.008010	0.00000	1069.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6008	6003	0.000190	0.014450	0.00000	754.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	198.33	57.68	-198.26	-51.98	0	0	0	0
6009	6003	0.000330	0.024180	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	198.33	36.16	-198.21	-27.07	0	0	0	0
6010	6003	0.000340	0.016830	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	198.33	48.55	-198.20	-42.06	0	0	0	0
6101	6003	0.000500	0.005000	0.33000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	626.91	-62.14	-625.06	45.51	0	0	0	0
6003	6107	0.000650	0.007910	0.52580	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	936.00	-27.71	-930.65	36.97	0	0	0	0
6292	6003	0.000200	0.004090	0.28512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-406.22	-170.88	406.58	148.10	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.57	3.23	115.74	4.18	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.57	3.23	115.74	4.18	0	0	0	0
6102	6004	0.001970	0.020500	0.06986	1400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.83	-8.91	-141.46	5.39	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.06	19.89	92.75	-16.15	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.06	19.89	92.75	-16.15	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.93	2.22	14.94	-3.12	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.93	2.22	14.94	-3.12	0	0	0	0
6011	6068	0.004330	0.030130	0.00493	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.37	-5.06	-50.27	5.31	0	0	0	0
6163	6011	0.003290	0.021280	0.00406	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.57	2.47	-74.39	-1.74	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.85	-11.37	85.30	13.77	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.85	-11.37	85.30	13.77	0	0	0	0
6026	6013	0.005180	0.033460	0.00638	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.73	7.39	-96.24	-4.89	0	0	0	0
6013	6128	0.005500	0.033000	0.00448	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.41	-6.03	-26.37	5.83	0	0	0	0
6013	6168	0.003980	0.017400	0.00265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.88	-21.43	1.90	21.24	0	0	0	0
6013	6225	0.008200	0.046810	0.00703	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.17	5.47	23.22	-5.89	0	0	0	0
6014	6096	0.023670	0.057850	0.00758	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.06	-22.23	-13.91	21.80	0	0	0	0
6133	6014	0.010590	0.046360	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.67	-8.67	-27.59	8.31	0	0	0	0
6014	6139	0.009750	0.058510	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.02	12.36	-8.00	-13.05	0	0	0	0
6015	6112	0.019900	0.048630	0.00637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.44	23.29	27.69	-23.31	0	0	0	0
6236	6015	0.009850	0.040860	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.91	-21.92	-59.52	22.85	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.09	40.44	-69.85	-39.19	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.09	40.44	-69.85	-39.19	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.07	-9.18	-144.64	11.85	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.07	-9.18	-144.64	11.85	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.07	-9.18	-144.64	11.85	0	0	0	0
6016	6356	0.003150	0.013060	0.00222	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.32	-166.43	-116.04	171.48	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.29	2.92	-126.62	0.90	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.29	2.92	-126.62	0.90	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.29	2.92	-126.62	0.90	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.85	-8.77	-98.62	10.04	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.85	-8.77	-98.62	10.04	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.85	-8.77	-98.62	10.04	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.05	-9.92	115.28	11.35	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.05	-9.92	115.28	11.35	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.05	-9.92	115.28	11.35	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.10	-11.59	116.46	13.59	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.10	-11.59	116.46	13.59	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.10	-11.59	116.46	13.59	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.10	9.36	-90.03	-9.02	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.10	9.36	-90.03	-9.02	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.10	9.36	-90.03	-9.02	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.55	17.00	-78.44	-16.53	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.55	17.00	-78.44	-16.53	0	0	0	0
6019	6306	0.010580	0.025860	0.00339	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.44	7.26	-24.37	-7.42	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.75	-15.46	-14.72	15.01	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.75	-15.46	-14.72	15.01	0	0	0	0
6020	6212	0.003520	0.014600	0.00248	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.77	-8.70	90.05	9.59	0	0	0	0
6020	6252	0.010820	0.044870	0.00761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.24	4.02	-72.68	-2.46	0	0	0	0
6022	6021	0.000330	0.017330	0.00000	948.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-333.77	-54.26	334.13	73.49	0	0	0	0
6118	6021	0.000130	0.001610	0.10699	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-267.56	-25.19	267.65	15.01	0	0	0	0
6021	6210	0.000530	0.006430	0.42698	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-601.78	-88.49	603.62	65.45	0	0	0	0
6023	6022	0.000430	0.027830	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.33	-42.14	266.64	62.39	0	0	0	0
6315	6022	0.004300	0.030710	0.05598	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.60	0.69	111.11	-2.76	0	0	0	0
6022	6350	0.002570	0.018370	0.03349	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.98	-5.38	44.03	2.27	0	0	0	0
6120	6023	0.007760	0.033920	0.00517	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.26	-0.50	18.29	0.09	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.57	2.20	-57.35	-1.41	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.57	2.20	-57.35	-1.41	0	0	0	0
6024	6181	0.012050	0.053720	0.00788	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.31	29.46	23.48	-29.54	0	0	0	0
6024	6219	0.004000	0.024030	0.00326	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.19	127.70	49.91	-123.73	0	0	0	0
6024	6330	0.007750	0.046530	0.00631	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.48	80.69	12.98	-78.35	0	0	0	0
6025	6060	0.007240	0.041340	0.00621	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.27	46.48	-37.03	-45.73	0	0	0	0
6121	6025	0.003990	0.022770	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.26	-94.68	-22.89	96.44	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.37	63.67	27.54	-62.93	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.37	63.67	27.54	-62.93	0	0	0	0
6352	6025	0.008080	0.019420	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.06	-96.44	-24.28	98.03	0	0	0	0
6026	6182	0.005980	0.040880	0.00695	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.15	-5.15	-93.62	8.07	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.86	6.20	-106.50	-4.25	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.86	6.20	-106.50	-4.25	0	0	0	0
6027	6181	0.007090	0.049400	0.00808	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.72	4.33	-103.97	0.07	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.84	12.65	-6.83	-12.88	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.84	12.65	-6.83	-12.88	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.72	-3.28	66.83	3.81	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.72	-3.28	66.83	3.81	0	0	0	0
6028	6289	0.009800	0.055960	0.00841	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.75	3.04	-43.55	-2.77	0	0	0	0
6029	6221	0.026780	0.111070	0.01885	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.26	-15.97	-42.72	16.20	0	0	0	0
6329	6029	0.018860	0.078260	0.01328	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.73	-13.34	-50.24	13.99	0	0	0	0
6031	6030	0.003190	0.136300	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-29.13	-2.80	29.16	3.93	0	0	0	0
6030	6172	0.003070	0.021950	0.04002	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-3.58	-52.20	-0.00	0	0	0	0
6030	6188	0.011070	0.079110	0.14424	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.07	-17.91	-43.86	4.39	0	0	0	0
6030	7274	0.007900	0.056460	0.10294	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.52	17.56	126.76	-19.45	0	0	0	0
6173	6031	0.033530	0.081970	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.06	4.38	-0.05	-5.47	0	0	0	0
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.94	-50.39	76.85	53.36	0	0	0	0
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.42	-39.71	39.54	40.08	0	0	0	0
6034	6033	0.000140	0.009440	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-285.42	-100.28	285.55	108.81	0	0	0	0
6107	6033	0.000390	0.008030	0.56039	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	463.03	112.82	-462.16	-153.59	0	0	0	0
6033	6342	0.000110	0.001350	0.08960	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.61	44.78	-176.57	-53.59	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-294.57	-54.60	294.93	69.27	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-294.57	-54.60	294.93	69.27	0	0	0	0
6108	6034	0.004980	0.048650	0.09360	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.81	14.59	-57.63	-22.43	0	0	0	0
6034	6119	0.003070	0.021940	0.04000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.86	-9.28	46.93	5.71	0	0	0	0
6034	6255	0.003380	0.024130	0.04400	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-261.19	5.83	263.47	5.95	0	0	0	0
6034	6343	0.000820	0.007980	0.01535	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.24	-12.39	-61.21	11.14	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.60	-3.52	95.01	5.80	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.60	-3.52	95.01	5.80	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.09	-14.18	81.42	15.73	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.09	-14.18	81.42	15.73	0	0	0	0
6035	6306	0.009180	0.052410	0.00787	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.91	7.67	-29.82	-7.93	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-263.42	-12.44	263.65	24.91	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-263.42	-12.44	263.65	24.91	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-263.42	-12.44	263.65	24.91	0	0	0	0
6036	6067	0.001720	0.017890	0.06095	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-258.47	-8.70	259.59	14.01	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.04	-15.15	291.04	21.10	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-290.04	-15.15	291.04	21.10	0	0	0	0
6287	6036	0.002030	0.019840	0.03818	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.21	-0.24	76.33	-2.56	0	0	0	0
6036	6334	0.003520	0.025150	0.04586	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.74	-33.17	28.80	28.84	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.56	13.26	125.91	-11.10	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.56	13.26	125.91	-11.10	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.90	-3.41	130.31	5.91	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.90	-3.41	130.31	5.91	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.90	-3.41	130.31	5.91	0	0	0	0
6039	6038	0.000270	0.013300	0.00000	1269.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-583.43	-109.27	584.37	155.50	0	0	0	0
6041	6038	0.000400	0.020090	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.40	20.48	-53.39	-19.86	0	0	0	0
6042	6038	0.000420	0.031020	0.00000	479.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	320.20	58.47	-319.79	-28.09	0	0	0	0
6038	6066	0.001050	0.012780	0.84902	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-327.91	-21.47	328.99	-54.83	0	0	0	0
6254	6038	0.000240	0.002950	0.19592	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	335.37	-138.26	-335.08	121.34	0	0	0	0
6349	6038	0.000170	0.002000	0.13292	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-451.40	198.03	451.79	-207.42	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-216.86	-25.48	217.17	42.09	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-216.86	-25.48	217.17	42.09	0	0	0	0
6222	6039	0.001290	0.009190	0.01675	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.81	-24.71	149.10	25.09	0	0	0	0
6040	6224	0.009270	0.038460	0.00653	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.63	0.01	-81.99	2.01	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.32	-17.50	52.44	17.86	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.32	-17.50	52.44	17.86	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.84	3.33	-21.83	-3.51	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.84	3.33	-21.83	-3.51	0	0	0	0
6044	6203	0.006170	0.026960	0.00411	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.26	-7.05	-56.06	7.51	0	0	0	0
6204	6044	0.002680	0.011110	0.00189	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.28	22.46	18.30	-22.55	0	0	0	0
6044	6284	0.005930	0.025960	0.00395	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.83	2.32	69.12	-1.48	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.01	11.05	12.02	-11.25	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.01	11.05	12.02	-11.25	0	0	0	0
6046	6045	0.000080	0.007300	0.00000	1198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-779.75	-51.04	780.22	93.80	0	0	0	0
6048	6045	0.001400	0.077750	0.00000	233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6049	6045	0.000460	0.044140	0.00000	283.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6050	6045	0.000560	0.043670	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6051	6045	0.000350	0.025400	0.00000	351.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.40	29.22	-57.39	-28.23	0	0	0	0
6052	6045	0.000740	0.034040	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6053	6045	0.000280	0.029220	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.40	29.22	-57.39	-28.09	0	0	0	0
6054	6045	0.000610	0.055670	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.40	25.00	-57.38	-22.98	0	0	0	0
6066	6045	0.000590	0.007140	0.47436	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	585.88	-58.04	-583.95	31.33	0	0	0	0
6210	6045	0.001420	0.017270	1.14708	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.07	-23.32	-157.72	-94.31	0	0	0	0
6045	6234	0.000310	0.003700	0.24613	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.61	48.49	-133.54	-73.61	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.15	-5.71	192.35	20.71	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.15	-5.71	192.35	20.71	0	0	0	0
6198	6046	0.001410	0.010040	0.01830	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.51	-27.57	182.97	28.98	0	0	0	0
6046	6285	0.002960	0.028910	0.05562	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	212.09	-19.38	-210.80	26.13	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.22	-29.60	-82.96	30.98	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.22	-29.60	-82.96	30.98	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.98	-14.16	34.00	14.08	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.98	-14.16	34.00	14.08	0	0	0	0
6226	6055	0.018000	0.108070	0.01467	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.26	-3.35	25.37	2.49	0	0	0	0
6055	6286	0.008820	0.050400	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.30	-3.89	30.37	3.54	0	0	0	0
6057	6056	0.000230	0.010950	0.00000	1171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-492.74	-30.61	493.28	56.26	0	0	0	0
6056	6066	0.000140	0.001650	0.10973	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	574.31	-118.00	-573.85	111.80	0	0	0	0
6161	6056	0.000110	0.002270	0.15827	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	911.94	53.77	-911.07	-52.52	0	0	0	0
6298	6056	0.000080	0.001000	0.06674	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.55	-120.91	-156.52	114.26	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.95	-25.76	197.19	34.12	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.95	-25.76	197.19	34.12	0	0	0	0
6067	6057	0.001000	0.009770	0.01879	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.37	6.80	14.37	-8.73	0	0	0	0
6057	6177	0.006280	0.061390	0.11812	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.00	-28.90	-83.55	20.95	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.53	3.26	-93.00	-0.32	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.53	3.26	-93.00	-0.32	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.53	3.26	-93.00	-0.32	0	0	0	0
6300	6058	0.002930	0.018950	0.00362	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.44	9.30	-65.32	-8.87	0	0	0	0
6357	6059	0.017090	0.070890	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.50	-14.82	-30.31	14.33	0	0	0	0
6060	6157	0.009690	0.055350	0.00832	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.05	-0.30	-30.96	-0.01	0	0	0	0
6314	6060	0.006480	0.028890	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.25	-23.50	-39.11	23.66	0	0	0	0
6061	6219	0.009590	0.023450	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.02	-33.39	-15.88	33.41	0	0	0	0
6061	6224	0.012570	0.030740	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.28	-1.47	-25.20	1.28	0	0	0	0
6063	6062	0.000120	0.007450	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-627.39	-33.27	627.84	61.43	0	0	0	0
6075	6062	0.000600	0.007260	0.48242	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	772.61	-40.82	-769.22	30.95	0	0	0	0
6107	6062	0.001000	0.010000	0.33000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-725.55	106.13	730.67	-89.75	0	0	0	0
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	295.46	-70.81	-294.64	-1.31	0	0	0	0
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	295.46	-70.81	-294.64	-1.31	0	0	0	0
6064	6063	0.001040	0.040960	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-153.53	-10.63	153.77	20.06	0	0	0	0
6063	6192	0.004190	0.040910	0.07872	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.08	-3.28	-116.53	0.46	0	0	0	0
8094	6063	0.003840	0.037530	0.07222	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-351.84	21.89	356.53	16.49	0	0	0	0
6064	6341	0.013420	0.058690	0.00894	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.06	-12.74	-70.38	14.79	0	0	0	0
6065	6262	0.007810	0.044610	0.00670	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.94	10.89	31.03	-11.06	0	0	0	0
6067	6066	0.000170	0.008140	0.00000	1115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-564.87	-53.85	565.39	79.00	0	0	0	0
6069	6066	0.000230	0.012150	0.00000	667.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.37	23.96	-181.30	-20.13	0	0	0	0
6070	6066	0.000440	0.029440	0.00000	677.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.37	12.39	-181.23	-3.22	0	0	0	0
6071	6066	0.000130	0.009640	0.00000	670.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.37	31.21	-181.33	-28.13	0	0	0	0
6072	6066	0.000260	0.024190	0.00000	679.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6073	6066	0.000260	0.016160	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.37	18.77	-181.29	-13.71	0	0	0	0
6074	6066	0.000360	0.016020	0.00000	666.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.37	17.76	-181.26	-12.74	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.81	-7.03	166.09	18.61	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.81	-7.03	166.09	18.61	0	0	0	0
6279	6067	0.002890	0.020620	0.03760	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.53	0.30	-12.53	-4.19	0	0	0	0
6076	6075	0.000220	0.015070	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.01	0.39	133.05	2.13	0	0	0	0
6078	6075	0.000160	0.011640	0.00000	1159.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	326.73	-68.73	-326.56	81.20	0	0	0	0
6079	6075	0.000090	0.005420	0.00000	1165.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	309.40	-68.73	-309.32	73.92	0	0	0	0
6080	6075	0.000080	0.007400	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	326.73	-68.73	-326.65	76.61	0	0	0	0
6075	6101	0.000340	0.004130	0.27429	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	599.68	-164.05	-598.45	149.86	0	0	0	0
7018	6075	0.001540	0.018650	1.23907	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	547.12	-50.56	-542.81	-28.99	0	0	0	0
6077	6076	0.000700	0.025100	0.00000	176.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-125.83	-3.30	125.93	7.08	0	0	0	0
6102	6076	0.003510	0.025070	0.04571	850.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.84	22.92	89.12	-25.75	0	0	0	0
6188	6076	0.005280	0.037740	0.06880	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.40	-22.95	-82.04	18.28	0	0	0	0
6077	6135	0.011140	0.046210	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.42	14.65	-73.81	-12.93	0	0	0	0
6077	6311	0.010330	0.046050	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.41	-11.35	-51.14	11.85	0	0	0	0
6082	6081	0.006020	0.116500	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	65.30	16.77	-65.05	-11.88	0	0	0	0
6083	6081	0.006310	0.253100	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	65.30	11.67	-65.04	-1.37	0	0	0	0
6081	6156	0.004120	0.018380	0.00270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.50	32.12	-67.28	-31.41	0	0	0	0
6212	6081	0.005810	0.024100	0.00409	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.36	19.44	62.59	-18.88	0	0	0	0
6085	6084	0.010880	0.452980	0.00000	31.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.05	0.00	-1.05	0.00	0	0	0	0
6086	6084	0.005670	0.213090	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	0.00	-22.47	1.07	0	0	0	0
6087	6084	0.015290	0.283400	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6088	6084	0.002920	0.094500	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.95	0.00	-7.95	0.06	0	0	0	0
6089	6084	0.005580	0.256700	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.42	0.00	-10.41	0.28	0	0	0	0
6090	6084	0.002130	0.099070	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.52	0.00	-30.50	0.91	0	0	0	0
6084	6136	0.005360	0.036590	0.00622	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.83	-30.61	-120.00	35.60	0	0	0	0
6084	6355	0.003170	0.013860	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.44	28.29	48.54	-28.07	0	0	0	0
6091	6176	0.019650	0.048040	0.00629	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.74	38.48	55.61	-36.99	0	0	0	0
6251	6091	0.006260	0.035780	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.85	-32.34	16.94	32.28	0	0	0	0
6265	6092	0.030660	0.134150	0.02043	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.57	-22.17	-87.08	30.91	0	0	0	0
6092	6340	0.021230	0.092890	0.01415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.42	0.49	-50.89	0.34	0	0	0	0
6094	6093	0.010770	0.025880	0.00351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.93	14.19	-35.77	-14.17	0	0	0	0
6093	6191	0.005370	0.022290	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.77	2.68	4.77	-3.05	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.60	-29.99	-73.41	30.97	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.60	-29.99	-73.41	30.97	0	0	0	0
6116	6095	0.027120	0.066280	0.00868	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.62	-0.37	25.80	-0.07	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.58	27.32	69.83	-26.16	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.58	27.32	69.83	-26.16	0	0	0	0
6095	6358	0.009760	0.040480	0.00687	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.99	-73.95	-44.27	76.23	0	0	0	0
6196	6096	0.021560	0.089420	0.01517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.20	-18.75	32.48	18.37	0	0	0	0
6096	6202	0.017740	0.101290	0.01522	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.65	18.46	24.81	-19.12	0	0	0	0
6096	6340	0.022710	0.136340	0.01850	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.71	10.67	19.82	-11.94	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.25	-17.23	66.42	17.97	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.25	-17.23	66.42	17.97	0	0	0	0
6097	6225	0.010440	0.045690	0.00696	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.15	4.61	-27.07	-4.95	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.89	-3.33	56.00	3.62	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.89	-3.33	56.00	3.62	0	0	0	0
6098	6208	0.006910	0.016910	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.89	-33.38	-17.79	33.42	0	0	0	0
6098	6289	0.005520	0.024150	0.00368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.32	2.58	38.40	-2.57	0	0	0	0
6099	6204	0.002660	0.015190	0.00228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.80	-8.66	-20.79	8.51	0	0	0	0
6099	6225	0.003100	0.017690	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.30	20.92	-50.21	-20.66	0	0	0	0
6099	6310	0.006670	0.027670	0.00470	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.48	-18.32	93.07	20.30	0	0	0	0
6100	6128	0.016710	0.100340	0.01362	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.26	2.68	-24.16	-3.44	0	0	0	0
6180	6100	0.009560	0.041800	0.00637	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.90	-20.51	-49.62	21.09	0	0	0	0
6283	6100	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.42	34.38	-12.35	-34.45	0	0	0	0
6102	6101	0.000130	0.008500	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-213.42	-17.17	213.48	20.84	0	0	0	0
6104	6101	0.000310	0.024230	0.00000	378.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.50	30.79	-60.49	-29.76	0	0	0	0
6105	6101	0.000370	0.038980	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.50	20.32	-60.49	-18.86	0	0	0	0
6106	6101	0.000180	0.009630	0.00000	560.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.00	61.59	-120.97	-59.94	0	0	0	0
6103	6102	0.001020	0.045060	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-160.18	7.77	160.42	3.16	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.61	0.16	-28.55	-0.74	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.61	0.16	-28.55	-0.74	0	0	0	0
6103	6183	0.011770	0.051490	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.74	9.64	-68.21	-8.12	0	0	0	0
6108	6107	0.000610	0.043740	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.45	-22.16	83.49	25.30	0	0	0	0
6110	6107	0.000150	0.010790	0.00000	1181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	259.86	109.86	-259.75	-101.92	0	0	0	0
6111	6107	0.000140	0.010690	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	291.06	111.51	-290.93	-101.91	0	0	0	0
6107	8082	0.001130	0.013680	0.90909	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	576.79	-102.50	-573.20	49.37	0	0	0	0
6109	6108	0.002520	0.103670	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.23	-0.36	66.33	4.78	0	0	0	0
6108	6192	0.004930	0.035240	0.06426	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.70	2.78	40.78	-8.87	0	0	0	0
6338	6109	0.038880	0.095040	0.01244	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.77	4.96	51.79	-3.73	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.60	18.50	-35.59	-18.51	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.60	18.50	-35.59	-18.51	0	0	0	0
6113	6345	0.002580	0.011290	0.00172	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.16	-9.74	-65.04	10.07	0	0	0	0
6114	6204	0.010290	0.045850	0.00672	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.01	-7.35	54.32	8.07	0	0	0	0
6114	6261	0.005160	0.030970	0.00420	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.53	-12.64	16.55	12.36	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.95	19.49	-61.77	-18.76	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.95	19.49	-61.77	-18.76	0	0	0	0
6115	6191	0.008500	0.037180	0.00566	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.91	5.06	50.12	-4.68	0	0	0	0
6115	6225	0.009500	0.057070	0.00774	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.37	6.11	-8.36	-6.81	0	0	0	0
6115	6250	0.003130	0.013940	0.00204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.95	-10.79	-33.91	10.77	0	0	0	0
6181	6116	0.011190	0.063920	0.00961	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.37	15.55	-31.23	-15.74	0	0	0	0
6119	6118	0.000210	0.012190	0.00000	1133.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-616.33	-109.08	617.14	155.97	0	0	0	0
6118	6349	0.000090	0.001820	0.12727	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-349.58	-130.78	349.70	119.72	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-202.69	-28.95	202.93	41.11	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-202.69	-28.95	202.93	41.11	0	0	0	0
6119	6354	0.000950	0.009250	0.01779	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.54	21.16	-163.29	-20.49	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.74	1.09	114.18	1.53	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.74	1.09	114.18	1.53	0	0	0	0
6121	6174	0.005870	0.033510	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.15	8.57	-13.14	-9.00	0	0	0	0
6121	6179	0.023900	0.058420	0.00765	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.68	-3.50	-2.68	2.73	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.17	-26.53	-79.95	27.69	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.17	-26.53	-79.95	27.69	0	0	0	0
6122	6327	0.031090	0.076020	0.00995	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.94	-13.51	-13.83	12.75	0	0	0	0
7337	6122	0.023220	0.132640	0.01993	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.96	-7.30	-36.64	7.08	0	0	0	0
6233	6123	0.004050	0.023150	0.00348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.08	-8.67	5.09	8.35	0	0	0	0
6124	6131	0.018420	0.076440	0.01297	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.80	-1.74	-78.64	5.25	0	0	0	0
6191	6124	0.008350	0.053930	0.01029	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.66	2.99	72.09	-1.25	0	0	0	0
6124	6314	0.019060	0.083380	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.70	-12.31	-68.76	15.14	0	0	0	0
6180	6125	0.005990	0.024820	0.00421	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.04	10.84	84.48	-9.47	0	0	0	0
6125	6322	0.018450	0.080690	0.01229	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.07	8.73	88.48	-3.81	0	0	0	0
6126	6130	0.003940	0.017550	0.00257	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.32	-3.60	35.37	3.57	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.82	-12.50	26.88	12.13	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.82	-12.50	26.88	12.13	0	0	0	0
6126	6313	0.009180	0.055100	0.00748	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.90	-10.97	-24.84	10.64	0	0	0	0
6127	6237	0.014410	0.082330	0.01237	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.04	-6.11	-3.04	4.88	0	0	0	0
6338	6127	0.012990	0.074180	0.01115	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.16	-14.49	-17.10	13.73	0	0	0	0
6127	8102	0.035120	0.085850	0.01124	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.18	-5.28	11.23	4.26	0	0	0	0
6128	6276	0.016190	0.039570	0.00518	200.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.28	-17.35	2.33	16.95	0	0	0	0
6129	6309	0.024520	0.107240	0.01633	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.40	-1.14	38.76	1.05	0	0	0	0
6129	6336	0.012510	0.075130	0.01020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.55	-1.65	-28.45	1.24	0	0	0	0
6130	6230	0.004100	0.035000	0.00580	230.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.63	-23.03	83.94	25.10	0	0	0	0
6130	6231	0.005250	0.023390	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.86	15.67	-34.78	-15.66	0	0	0	0
6131	6251	0.025790	0.063050	0.00826	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.79	-17.68	-34.39	17.82	0	0	0	0
6132	6137	0.009310	0.055920	0.00759	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.73	-6.40	-24.67	6.04	0	0	0	0
6175	6132	0.003410	0.014910	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.76	12.97	-89.47	-11.94	0	0	0	0
6190	6133	0.014620	0.060650	0.01029	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.32	-5.91	-38.11	5.71	0	0	0	0
6134	6140	0.011020	0.048180	0.00734	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.91	9.79	-6.89	-10.48	0	0	0	0
6134	6358	0.015290	0.066880	0.01019	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.53	-11.95	14.58	11.10	0	0	0	0
6195	6135	0.018000	0.074670	0.01267	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.61	-6.03	52.10	6.78	0	0	0	0
6358	6136	0.009740	0.043390	0.00636	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.30	57.42	48.82	-55.77	0	0	0	0
6137	6184	0.018010	0.043260	0.00587	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.12	6.79	31.30	-6.91	0	0	0	0
6137	6217	0.007790	0.019060	0.00250	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.61	-24.79	-13.54	24.70	0	0	0	0
6157	6138	0.037620	0.091960	0.01204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.15	-8.15	-2.13	6.98	0	0	0	0
6138	6286	0.020510	0.091400	0.01340	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.55	-14.82	25.72	14.18	0	0	0	0
6139	6339	0.017810	0.101720	0.01528	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.61	10.33	1.63	-11.76	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-711.81	-42.34	712.78	86.75	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-711.81	-42.34	712.78	86.75	0	0	0	0
6144	6141	0.001060	0.047780	0.00000	265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6145	6141	0.000270	0.017880	0.00000	1093.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	446.00	25.61	-445.49	8.03	0	0	0	0
6146	6141	0.000240	0.017220	0.00000	1090.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	446.00	26.10	-445.55	6.29	0	0	0	0
6147	6141	0.000200	0.014930	0.00000	1332.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	279.60	20.38	-279.45	-9.32	0	0	0	0
6148	6141	0.000130	0.009140	0.00000	1248.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6149	6141	0.000040	0.004740	0.00000	1255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	216.60	57.85	-216.58	-55.60	0	0	0	0
6141	6161	0.000520	0.006270	0.41630	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-331.80	-3.86	332.35	-33.55	0	0	0	0
6141	6197	0.000140	0.003180	0.27573	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1337.54	55.82	-1335.16	-30.78	0	0	0	0
6239	6141	0.000250	0.003040	0.20218	2400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1046.88	185.55	-1044.23	-174.86	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.70	2.60	295.95	15.62	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.70	2.60	295.95	15.62	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.70	2.60	295.95	15.62	0	0	0	0
6142	6162	0.005330	0.038050	0.06937	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.33	-4.38	46.44	-2.07	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.02	24.25	-109.27	-19.72	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.02	24.25	-109.27	-19.72	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.18	17.85	166.76	-14.07	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.18	17.85	166.76	-14.07	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.18	17.85	166.76	-14.07	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.18	17.85	166.76	-14.07	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.33	-47.59	-24.22	47.78	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.33	-47.59	-24.22	47.78	0	0	0	0
6190	6151	0.014880	0.066320	0.00972	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.78	0.68	57.24	0.34	0	0	0	0
6151	6311	0.020530	0.091480	0.01341	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.16	14.60	42.55	-14.28	0	0	0	0
6327	6151	0.050560	0.123590	0.01618	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.94	-22.18	-31.22	22.24	0	0	0	0
6153	6152	0.002860	0.109930	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.31	-17.29	36.36	19.08	0	0	0	0
6152	6177	0.005040	0.036000	0.06563	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.56	-28.10	49.71	22.28	0	0	0	0
6152	6198	0.002480	0.024290	0.04673	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.20	9.02	-13.19	-13.79	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.68	-1.18	-83.38	2.82	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.68	-1.18	-83.38	2.82	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.55	-9.47	-47.40	9.75	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.55	-9.47	-47.40	9.75	0	0	0	0
6176	6154	0.011880	0.049280	0.00836	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.28	14.56	15.33	-15.17	0	0	0	0
6252	6154	0.021990	0.091200	0.01548	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.19	-1.36	-58.44	2.96	0	0	0	0
6155	6284	0.009730	0.055590	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.33	-11.85	11.36	11.16	0	0	0	0
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.09	-28.61	-142.25	40.12	0	0	0	0
6158	6341	0.028160	0.068840	0.00901	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.67	40.30	35.43	-39.38	0	0	0	0
8104	6158	0.009160	0.052320	0.00786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.88	-28.89	29.03	28.91	0	0	0	0
6281	6159	0.002060	0.009030	0.00138	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.61	96.12	80.93	-94.87	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.14	2.05	-49.09	-1.94	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.14	2.05	-49.09	-1.94	0	0	0	0
6160	6233	0.005260	0.023420	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.21	10.33	-60.01	-9.78	0	0	0	0
6160	6330	0.007190	0.031460	0.00479	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.36	-12.53	-87.78	14.62	0	0	0	0
6162	6161	0.000240	0.016850	0.00000	1132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-403.32	-11.85	403.69	38.06	0	0	0	0
6164	6161	0.000220	0.016520	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	235.05	13.16	-234.94	-4.53	0	0	0	0
6165	6161	0.000340	0.018410	0.00000	879.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	235.05	11.21	-234.87	-1.60	0	0	0	0
6166	6161	0.000110	0.007750	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	235.05	24.23	-234.99	-20.15	0	0	0	0
6167	6161	0.000200	0.014470	0.00000	883.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	235.05	14.21	-234.95	-6.64	0	0	0	0
6161	7018	0.000840	0.017120	1.19421	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-708.23	-25.35	712.23	-20.17	0	0	0	0
6163	6162	0.001090	0.042750	0.00000	184.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.11	-8.60	114.24	14.01	0	0	0	0
6162	6277	0.005060	0.036140	0.06590	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.88	-10.65	-148.79	11.56	0	0	0	0
6279	6162	0.000870	0.006240	0.01138	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.68	-11.24	92.76	10.57	0	0	0	0
6280	6163	0.004950	0.020530	0.00348	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.46	-6.17	39.54	6.13	0	0	0	0
6168	6209	0.018040	0.074820	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.25	-3.32	48.67	3.79	0	0	0	0
6168	6261	0.002950	0.007220	0.00094	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.81	21.29	-47.73	-21.19	0	0	0	0
6170	6169	0.000270	0.017790	0.00000	1108.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-414.71	-18.04	415.15	47.28	0	0	0	0
6169	6239	0.000650	0.007820	0.51936	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-415.15	-47.28	416.21	4.60	0	0	0	0
6171	6170	0.000570	0.034370	0.00000	297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.30	-32.37	165.46	41.92	0	0	0	0
6170	6235	0.001500	0.014640	0.02816	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.69	4.11	-64.63	-6.47	0	0	0	0
6308	6170	0.003430	0.024480	0.04463	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.82	15.61	101.16	-17.84	0	0	0	0
6170	6334	0.003570	0.025520	0.04652	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.40	-10.15	-83.16	6.98	0	0	0	0
6236	6171	0.007230	0.050350	0.00823	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.35	0.33	51.54	0.14	0	0	0	0
6173	6172	0.001300	0.057170	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.17	1.50	52.20	0.00	0	0	0	0
6173	6265	0.003450	0.014290	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.95	-32.88	-57.80	33.24	0	0	0	0
7020	6173	0.038580	0.094320	0.01235	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.06	-16.40	-41.31	16.95	0	0	0	0
6174	6203	0.008290	0.020250	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.28	14.28	-74.80	-13.37	0	0	0	0
6174	6250	0.002580	0.014760	0.00222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.40	35.56	-52.30	-35.19	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.15	-33.98	105.60	36.41	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.15	-33.98	105.60	36.41	0	0	0	0
6175	6194	0.012970	0.053810	0.00913	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.78	0.86	43.03	-0.75	0	0	0	0
6175	6289	0.011810	0.028870	0.00378	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.79	-0.31	-25.71	0.14	0	0	0	0
6230	6176	0.002300	0.016000	0.00260	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.86	17.54	-139.41	-14.67	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-134.10	-28.00	134.25	35.73	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-134.10	-28.00	134.25	35.73	0	0	0	0
6235	6177	0.002020	0.014410	0.02628	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.10	-76.61	-149.55	77.73	0	0	0	0
6177	6287	0.003170	0.022660	0.04132	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.06	66.92	-56.82	-69.52	0	0	0	0
6177	6299	0.006820	0.066650	0.12825	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.23	14.92	97.87	-22.21	0	0	0	0
6177	6308	0.005460	0.039010	0.07112	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.12	13.25	16.14	-20.55	0	0	0	0
6334	6177	0.000730	0.007180	0.01381	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.83	-113.34	-140.60	114.12	0	0	0	0
6178	6209	0.009150	0.040790	0.00598	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.54	5.14	-36.42	-5.21	0	0	0	0
6332	6178	0.003690	0.023830	0.00455	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.86	-11.01	97.21	12.76	0	0	0	0
6291	6179	0.003230	0.019400	0.00263	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.18	5.84	-9.17	-6.09	0	0	0	0
6182	6201	0.004970	0.021720	0.00331	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.21	-35.22	2.27	35.16	0	0	0	0
6183	6206	0.012890	0.073630	0.01106	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.24	0.48	-41.03	-0.41	0	0	0	0
6184	6185	0.012580	0.030770	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.98	-1.68	15.01	1.35	0	0	0	0
6184	6205	0.009040	0.040290	0.00591	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.06	10.08	66.47	-8.81	0	0	0	0
6184	6219	0.023230	0.056780	0.00744	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.34	-15.20	-1.29	14.60	0	0	0	0
6185	6313	0.014160	0.034610	0.00453	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.85	-7.26	36.04	7.28	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.82	9.09	-89.67	-8.37	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.82	9.09	-89.67	-8.37	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.50	-14.67	109.71	15.93	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.50	-14.67	109.71	15.93	0	0	0	0
6187	6219	0.007520	0.032930	0.00502	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.79	-21.90	-55.52	22.60	0	0	0	0
6187	6289	0.006370	0.026430	0.00449	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.12	15.85	-42.98	-15.72	0	0	0	0
6189	6188	0.002270	0.060670	0.00000	178.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.33	-3.15	63.41	5.49	0	0	0	0
6188	7305	0.007560	0.054010	0.09846	460.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.96	13.07	102.73	-17.87	0	0	0	0
6327	6189	0.018420	0.110580	0.01501	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.73	4.43	35.96	-4.61	0	0	0	0
6193	6192	0.001130	0.064510	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.69	-4.79	75.76	8.40	0	0	0	0
6193	6206	0.015070	0.090460	0.01228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.12	4.12	22.20	-4.93	0	0	0	0
6193	6326	0.034880	0.085250	0.01116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.13	-9.45	-60.79	11.59	0	0	0	0
6196	6194	0.019940	0.082680	0.01403	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.92	12.72	-10.86	-13.88	0	0	0	0
6194	6231	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.48	4.64	-20.44	-5.02	0	0	0	0
6232	6194	0.005930	0.041340	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.63	5.88	-97.07	-2.61	0	0	0	0
6195	7314	0.014650	0.060780	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.95	5.28	-48.59	-4.81	0	0	0	0
6198	6197	0.000150	0.014130	0.00000	1372.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-588.90	-31.21	589.40	78.85	0	0	0	0
6197	6234	0.000250	0.003000	0.19905	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	450.23	-44.81	-449.75	29.77	0	0	0	0
6197	6333	0.000120	0.001440	0.09542	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	295.52	-3.26	-295.42	-5.55	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.62	2.36	292.01	11.66	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.62	2.36	292.01	11.66	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.62	2.36	292.01	11.66	0	0	0	0
6287	6198	0.000920	0.009010	0.01734	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.53	-38.52	-91.45	37.60	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.72	25.01	99.95	-23.74	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.72	25.01	99.95	-23.74	0	0	0	0
6200	6225	0.002520	0.015130	0.00205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.38	-8.89	-14.37	8.73	0	0	0	0
6200	6275	0.002860	0.016320	0.00245	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.95	4.29	-5.95	-4.52	0	0	0	0
6200	6284	0.007970	0.035550	0.00521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.61	-8.51	66.98	9.61	0	0	0	0
6201	6203	0.018940	0.046310	0.00606	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.10	27.28	13.28	-27.46	0	0	0	0
6201	6356	0.005180	0.029560	0.00444	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.25	-73.51	28.56	74.84	0	0	0	0
6280	6202	0.028350	0.069310	0.00908	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.09	-18.68	-39.56	19.06	0	0	0	0
6340	6202	0.015090	0.086210	0.01295	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.88	3.32	-1.88	-4.65	0	0	0	0
6204	6337	0.005390	0.032360	0.00439	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.07	-41.25	23.19	41.52	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.21	-12.87	94.43	13.98	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.21	-12.87	94.43	13.98	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.51	53.61	116.06	-47.54	0	0	0	0
6207	6313	0.009600	0.057650	0.00782	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.34	56.37	-8.04	-55.39	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.38	31.77	-34.33	-31.68	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.38	31.77	-34.33	-31.68	0	0	0	0
6208	6353	0.010800	0.048120	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.52	-10.00	54.86	10.81	0	0	0	0
6309	6209	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.85	-0.22	-19.78	-0.71	0	0	0	0
6211	6210	0.000300	0.016390	0.00000	978.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-110.54	-33.58	110.57	35.65	0	0	0	0
6213	6210	0.000660	0.044780	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	177.90	15.71	-177.71	-2.50	0	0	0	0
6214	6210	0.000440	0.027570	0.00000	718.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	49.43	-551.05	28.95	0	0	0	0
6215	6210	0.000100	0.007100	0.00000	721.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	76.38	-552.01	-55.98	0	0	0	0
6216	6210	0.000210	0.015960	0.00000	710.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	48.31	-551.70	-2.96	0	0	0	0
6210	6292	0.001140	0.013770	0.91489	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.09	22.18	-58.00	-118.14	0	0	0	0
6212	6211	0.000830	0.033280	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.10	-20.51	108.20	24.38	0	0	0	0
6211	6359	0.003670	0.026240	0.04784	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.37	13.36	-81.13	-16.69	0	0	0	0
6218	6231	0.020840	0.091190	0.01389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.33	-1.85	-15.28	0.70	0	0	0	0
6278	6218	0.009850	0.040840	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.04	13.88	-66.58	-12.67	0	0	0	0
6219	6345	0.004080	0.023320	0.00350	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.15	35.00	41.27	-34.65	0	0	0	0
6221	6322	0.016050	0.096340	0.01307	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.34	17.53	-3.29	-18.58	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-268.48	-40.32	268.70	53.08	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-268.48	-40.32	268.70	53.08	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-268.48	-40.32	268.70	53.08	0	0	0	0
6222	6229	0.003750	0.036690	0.07059	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-139.47	-60.91	140.31	61.91	0	0	0	0
6255	6222	0.001670	0.016350	0.03146	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	335.59	49.40	-333.72	-34.32	0	0	0	0
6222	6293	0.002330	0.022800	0.04388	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-221.54	-22.14	222.69	28.90	0	0	0	0
6222	6354	0.004910	0.035080	0.06396	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.45	-17.17	-37.37	11.28	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.44	-15.18	158.04	19.06	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.44	-15.18	158.04	19.06	0	0	0	0
6224	6331	0.004670	0.019380	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.48	-36.35	9.55	36.31	0	0	0	0
6225	6307	0.006690	0.029800	0.00437	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.46	5.42	8.47	-5.83	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.48	9.66	-64.38	-9.21	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.48	9.66	-64.38	-9.21	0	0	0	0
6227	6330	0.014720	0.036000	0.00471	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.58	-24.76	-58.95	25.83	0	0	0	0
6229	6228	0.000110	0.013130	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-610.41	72.59	610.81	-25.83	0	0	0	0
6298	6228	0.000220	0.002620	0.17409	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	611.59	-34.76	-610.81	25.83	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-203.71	-52.00	203.98	67.69	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-203.71	-52.00	203.98	67.69	0	0	0	0
6277	6229	0.001470	0.014340	0.02760	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.02	-69.10	62.14	67.36	0	0	0	0
6230	6278	0.009000	0.054040	0.00733	140.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.88	7.11	7.89	-7.79	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.13	-12.38	82.31	13.19	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.13	-12.38	82.31	13.19	0	0	0	0
6235	6234	0.000060	0.004750	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-583.09	-28.35	583.29	43.84	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-248.35	-37.28	248.81	55.71	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-248.35	-37.28	248.81	55.71	0	0	0	0
6325	6237	0.014180	0.058830	0.00998	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.27	2.10	9.28	-3.07	0	0	0	0
6237	8102	0.023830	0.143080	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.12	-2.35	8.14	0.45	0	0	0	0
6238	6345	0.003830	0.022980	0.00312	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.05	-19.77	6.07	19.57	0	0	0	0
6240	6239	0.000280	0.012640	0.00000	1194.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.98	-96.56	625.06	145.13	0	0	0	0
6242	6239	0.000400	0.047130	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.00	10.99	-60.99	-9.32	0	0	0	0
6243	6239	0.000240	0.019340	0.00000	690.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.00	26.80	-182.92	-20.68	0	0	0	0
6244	6239	0.000240	0.016370	0.00000	957.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	298.00	33.17	-297.80	-19.56	0	0	0	0
6245	6239	0.000210	0.013830	0.00000	965.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	298.00	37.62	-297.82	-26.08	0	0	0	0
6246	6239	0.000110	0.007110	0.00000	967.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	298.00	69.22	-297.90	-63.07	0	0	0	0
6247	6239	0.000140	0.008670	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.33	56.54	-183.28	-53.59	0	0	0	0
6248	6239	0.000180	0.017490	0.00000	689.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.33	29.67	-183.27	-24.09	0	0	0	0
6249	6239	0.000460	0.025310	0.00000	685.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.33	20.53	-183.19	-12.56	0	0	0	0
6239	7414	0.001500	0.019000	1.24000	2000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-650.86	24.88	656.91	-81.13	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.55	-23.72	171.88	38.95	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.55	-23.72	171.88	38.95	0	0	0	0
6240	6287	0.002180	0.021280	0.04095	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	324.49	1.71	-322.28	15.67	0	0	0	0
6240	6321	0.004730	0.033810	0.06164	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.28	16.96	44.39	-22.55	0	0	0	0
6253	6329	0.015640	0.064880	0.01101	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.96	-12.16	-52.52	12.83	0	0	0	0
6255	6254	0.000040	0.004810	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-967.29	-134.60	967.66	179.13	0	0	0	0
6257	6254	0.000110	0.011470	0.00000	726.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	194.00	-21.53	-193.96	25.73	0	0	0	0
6258	6254	0.000370	0.021860	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	194.00	-12.14	-193.87	20.08	0	0	0	0
6259	6254	0.000440	0.021420	0.00000	333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6260	6254	0.000180	0.010380	0.00000	914.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	257.00	-28.14	-256.88	34.81	0	0	0	0
6292	6254	0.000070	0.001420	0.09917	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	658.62	117.17	-658.32	-121.49	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-183.82	-22.98	184.11	39.62	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-183.82	-22.98	184.11	39.62	0	0	0	0
6262	6319	0.012140	0.072870	0.00989	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.28	5.83	-54.90	-4.52	0	0	0	0
6264	6263	0.000810	0.033190	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-55.99	-9.13	56.01	10.17	0	0	0	0
6321	6263	0.003950	0.038630	0.07433	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-195.90	19.40	197.39	-12.44	0	0	0	0
6263	7274	0.004520	0.046980	0.16009	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-238.77	18.65	241.30	-8.94	0	0	0	0
6266	6265	0.007030	0.240520	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.67	0	0	0	0
6267	6265	0.019270	0.551790	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.43	0	0	0	0
6268	6265	0.008220	0.174070	0.00000	30.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.68	0	0	0	0
6269	6265	0.020700	0.590110	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.41	0	0	0	0
6270	6265	0.018250	0.324240	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6271	6265	0.003360	0.139200	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6272	6265	0.004550	0.190540	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6273	6265	0.008630	0.262160	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6274	6265	0.009020	0.417500	0.00000	39.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-2.88	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.32	-13.41	52.46	13.72	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.32	-13.41	52.46	13.72	0	0	0	0
6278	6277	0.000460	0.028310	0.00000	331.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-210.60	-44.53	210.81	57.54	0	0	0	0
6280	6279	0.001060	0.037180	0.00000	163.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-136.65	-13.69	136.85	20.51	0	0	0	0
6279	6299	0.002180	0.021350	0.04107	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.70	-9.57	56.77	5.94	0	0	0	0
6286	6285	0.000320	0.023600	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.83	44.95	193.95	-36.14	0	0	0	0
6328	6286	0.033100	0.080920	0.01060	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.58	-14.97	25.86	14.55	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-181.69	-33.07	181.89	46.31	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-181.69	-33.07	181.89	46.31	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.70	16.08	-69.60	-15.61	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.70	16.08	-69.60	-15.61	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.72	-6.60	-28.71	6.52	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.72	-6.60	-28.71	6.52	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.93	-10.67	-79.82	11.28	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.93	-10.67	-79.82	11.28	0	0	0	0
6293	6292	0.000200	0.014110	0.00000	1210.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-423.68	-63.06	424.04	88.26	0	0	0	0
6295	6292	0.000170	0.008960	0.00000	756.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.23	-22.89	-206.16	26.58	0	0	0	0
6296	6292	0.000130	0.007660	0.00000	762.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.23	-22.89	-206.18	26.04	0	0	0	0
6297	6292	0.000290	0.020840	0.00000	765.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.23	-22.36	-206.11	30.98	0	0	0	0
6294	6293	0.000580	0.024270	0.00000	217.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-200.76	-24.34	200.99	34.16	0	0	0	0
6294	6339	0.011290	0.027120	0.00368	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.15	-2.04	-36.00	2.02	0	0	0	0
6299	6298	0.000200	0.019390	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.16	4.14	220.26	4.82	0	0	0	0
6301	6298	0.000350	0.025410	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6302	6298	0.000290	0.021620	0.00000	897.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	247.25	-27.44	-247.08	40.34	0	0	0	0
6303	6298	0.000100	0.007330	0.00000	887.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	247.25	-27.44	-247.19	31.77	0	0	0	0
6304	6298	0.000260	0.018160	0.00000	896.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	247.25	-27.44	-247.10	38.25	0	0	0	0
6305	6298	0.000370	0.021880	0.00000	904.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	247.25	-27.44	-247.03	40.49	0	0	0	0
6300	6299	0.001890	0.066920	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-65.44	-9.30	65.52	12.13	0	0	0	0
6309	6308	0.000860	0.062710	0.00000	122.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-99.72	-12.48	99.80	18.63	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.67	-23.22	92.87	24.34	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.67	-23.22	92.87	24.34	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-163.95	38.95	164.36	-36.37	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-163.95	38.95	164.36	-36.37	0	0	0	0
6316	6315	0.001430	0.076500	0.00000	251.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.01	15.05	102.16	-7.20	0	0	0	0
6343	6315	0.005420	0.038700	0.07055	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.43	-13.62	8.44	6.51	0	0	0	0
6317	6316	0.001810	0.067830	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-15.34	-16.05	15.35	16.38	0	0	0	0
6318	6317	0.001920	0.080140	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-15.33	-15.66	15.34	16.05	0	0	0	0
6319	6318	0.002210	0.058120	0.00000	163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-15.32	-15.37	15.33	15.66	0	0	0	0
6324	6320	0.005530	0.024160	0.00368	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.33	-63.43	68.81	65.16	0	0	0	0
6322	6321	0.001140	0.030570	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.26	3.67	151.51	3.15	0	0	0	0
8140	6326	0.027060	0.066150	0.00866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.73	16.61	45.35	-15.96	0	0	0	0
6336	6328	0.020090	0.120650	0.01637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.38	-8.62	-2.37	7.05	0	0	0	0
6334	6333	0.000330	0.016650	0.00000	1094.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.15	8.32	295.42	5.55	0	0	0	0
6335	6334	0.000630	0.034350	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-208.39	-53.33	208.68	69.20	0	0	0	0
6341	7202	0.014050	0.062620	0.00918	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.65	22.80	-28.46	-22.90	0	0	0	0
6343	6342	0.000250	0.016790	0.00000	1137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-176.49	-48.04	176.57	53.59	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-231.11	-20.09	231.26	28.72	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-231.11	-20.09	231.26	28.72	0	0	0	0
6343	6350	0.002920	0.020860	0.03803	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-216.24	-16.74	217.60	22.52	0	0	0	0
6343	6354	0.001110	0.007900	0.01439	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.15	9.82	0.15	-11.26	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.72	-2.41	-151.23	5.46	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.72	-2.41	-151.23	5.46	0	0	0	0
6350	6349	0.000190	0.012290	0.00000	1150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-422.16	-82.23	422.50	104.22	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.64	-19.31	121.91	29.40	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.64	-19.31	121.91	29.40	0	0	0	0
6350	6359	0.008160	0.058270	0.10623	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.30	-1.37	83.85	-5.76	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.18	-7.47	100.26	10.24	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-100.18	-7.47	100.26	10.24	0	0	0	0
6360	6359	0.002880	0.108620	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	2.73	-21.92	-2.72	22.45	0	0	0	0
7044	7001	0.007530	0.043000	0.00646	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.72	-7.07	-25.66	6.71	0	0	0	0
7149	7001	0.026710	0.065300	0.00855	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.55	-6.15	-16.47	5.47	0	0	0	0
7001	7337	0.043140	0.103620	0.01406	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.84	-14.81	-32.30	14.67	0	0	0	0
7003	7002	0.000220	0.014900	0.00000	1299.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-514.47	-72.23	515.05	111.11	0	0	0	0
7005	7002	0.000410	0.024930	0.00000	630.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	163.00	36.28	-162.89	-29.85	0	0	0	0
7006	7002	0.000120	0.014170	0.00000	626.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	163.00	63.51	-162.97	-59.50	0	0	0	0
7007	7002	0.000340	0.021350	0.00000	639.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	163.00	41.94	-162.91	-36.35	0	0	0	0
7008	7002	0.000450	0.022450	0.00000	629.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	163.00	39.35	-162.88	-33.51	0	0	0	0
7009	7002	0.000490	0.024990	0.00000	625.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	163.00	35.68	-162.87	-29.25	0	0	0	0
7104	7002	0.000030	0.000700	0.04887	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1331.71	-23.10	-1331.21	29.57	0	0	0	0
7002	7227	0.000360	0.007310	0.51017	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1127.36	40.01	-1123.04	-6.34	0	0	0	0
7366	7002	0.000160	0.001890	0.12566	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-502.96	-16.62	503.34	7.77	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-240.28	-1.20	240.79	21.04	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-240.28	-1.20	240.79	21.04	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-240.28	-1.20	240.79	21.04	0	0	0	0
7003	7264	0.002250	0.016080	0.02932	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.90	9.12	208.84	-5.42	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.74	56.24	143.20	-53.31	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.74	56.24	143.20	-53.31	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.74	56.24	143.20	-53.31	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.55	4.27	90.72	-3.44	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.55	4.27	90.72	-3.44	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.55	4.27	90.72	-3.44	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.55	4.27	90.72	-3.44	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.85	27.86	-142.61	-20.06	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.85	27.86	-142.61	-20.06	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	143.85	27.86	-142.61	-20.06	0	0	0	0
7010	7182	0.018960	0.113850	0.01545	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.47	10.75	42.85	-10.02	0	0	0	0
7010	7202	0.005530	0.022940	0.00389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.48	-13.05	-7.47	12.72	0	0	0	0
7233	7010	0.004250	0.017630	0.00299	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.33	1.91	19.34	-2.13	0	0	0	0
7254	7011	0.008990	0.040080	0.00588	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.20	-10.14	7.22	9.59	0	0	0	0
7011	7300	0.005670	0.024800	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.01	-19.73	43.13	19.86	0	0	0	0
7012	7116	0.005310	0.036270	0.00617	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.02	-3.47	-25.98	3.13	0	0	0	0
7343	7012	0.006030	0.041980	0.00686	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.00	-3.54	-26.96	3.20	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.31	-40.26	84.69	42.41	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.31	-40.26	84.69	42.41	0	0	0	0
7013	7425	0.003000	0.020910	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.57	41.41	-30.49	-41.19	0	0	0	0
7015	7014	0.009810	0.216650	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.60	3.91	64.80	-3.06	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.60	3.91	64.80	-3.06	0	0	0	0
7014	7124	0.016060	0.038570	0.00523	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.83	-6.20	-12.79	5.76	0	0	0	0
7014	7217	0.004150	0.023710	0.00356	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.57	-16.58	-63.39	17.27	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.52	0.48	-124.46	6.02	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.52	0.48	-124.46	6.02	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.52	0.48	-124.46	6.02	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.52	0.48	-124.46	6.02	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.49	6.60	-109.25	-5.20	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.49	6.60	-109.25	-5.20	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.49	6.60	-109.25	-5.20	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.95	-5.28	130.48	8.53	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.95	-5.28	130.48	8.53	0	0	0	0
7089	7017	0.004400	0.018260	0.00310	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.40	105.60	51.99	-103.46	0	0	0	0
7017	7183	0.007370	0.044220	0.00600	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.58	-73.63	-13.17	75.48	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.01	11.05	145.28	-3.11	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.01	11.05	145.28	-3.11	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.01	11.05	145.28	-3.11	0	0	0	0
7017	7241	0.003820	0.016690	0.00254	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.97	49.10	-48.78	-48.54	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.84	28.18	-90.57	-26.80	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.84	28.18	-90.57	-26.80	0	0	0	0
7019	7018	0.000950	0.043410	0.00000	383.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.72	-25.64	-6.71	25.93	0	0	0	0
7021	7018	0.000690	0.053210	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.40	10.86	-22.40	-10.56	0	0	0	0
7022	7018	0.000700	0.056670	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.40	10.36	-47.38	-9.13	0	0	0	0
7023	7018	0.000560	0.034860	0.00000	326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.40	16.43	-47.39	-15.62	0	0	0	0
7024	7018	0.000190	0.011660	0.00000	456.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	94.80	48.25	-94.78	-47.03	0	0	0	0
7025	7018	0.000940	0.070020	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7042	7018	0.000220	0.002650	0.17583	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	766.39	-134.80	-765.15	131.01	0	0	0	0
7018	7414	0.000390	0.004680	0.31080	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-275.54	-3.88	275.82	-26.06	0	0	0	0
7020	7019	0.000760	0.043190	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-117.45	-4.96	117.55	10.70	0	0	0	0
7043	7019	0.002250	0.016070	0.02930	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.86	6.26	-52.80	-8.90	0	0	0	0
7019	7274	0.003320	0.023680	0.04318	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.46	23.84	71.65	-27.04	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.25	32.13	37.32	-32.05	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.25	32.13	37.32	-32.05	0	0	0	0
7026	7259	0.011250	0.072650	0.01386	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.17	5.39	-71.60	-3.09	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.64	41.09	-20.53	-40.97	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.64	41.09	-20.53	-40.97	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.20	8.84	127.58	-6.55	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-127.20	8.84	127.58	-6.55	0	0	0	0
7027	7234	0.004310	0.018860	0.00287	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.36	-28.01	-75.08	28.95	0	0	0	0
7027	7245	0.009740	0.042590	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.20	-15.07	-42.00	15.28	0	0	0	0
7027	7431	0.015000	0.066870	0.00981	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.63	-5.55	-27.51	5.11	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.74	-137.21	-110.40	139.45	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.74	-137.21	-110.40	139.45	0	0	0	0
7028	7220	0.003810	0.022890	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.13	83.87	-39.81	-82.25	0	0	0	0
7028	7240	0.006420	0.015680	0.00205	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.53	50.75	-67.09	-49.87	0	0	0	0
7028	7330	0.011830	0.028410	0.00385	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.13	59.45	-35.57	-58.49	0	0	0	0
7030	7029	0.001150	0.085580	0.00000	126.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-19.53	-6.48	19.53	6.83	0	0	0	0
7031	7029	0.004160	0.185600	0.00000	107.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.10	0.00	-29.07	1.49	0	0	0	0
7032	7029	0.006980	0.231960	0.00000	73.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.12	0	0	0	0
7033	7029	0.005660	0.214390	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.11	0	0	0	0
7034	7029	0.004620	0.306030	0.00000	63.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7274	7029	0.004980	0.035560	0.06482	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.22	-21.83	15.25	15.24	0	0	0	0
7029	7407	0.003740	0.026690	0.04866	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.27	-11.43	45.35	6.81	0	0	0	0
7415	7029	0.002210	0.015790	0.02879	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.49	9.79	54.55	-12.37	0	0	0	0
7036	7035	0.000360	0.020390	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-200.56	-48.80	200.71	57.45	0	0	0	0
7040	7035	0.007560	0.054020	0.09848	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	263.78	-21.71	-258.64	48.29	0	0	0	0
7056	7035	0.002170	0.015470	0.02821	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.13	-53.84	-155.55	55.08	0	0	0	0
7035	7390	0.001540	0.015050	0.02896	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.16	-116.06	-134.69	117.65	0	0	0	0
7035	8031	0.005260	0.051460	0.09901	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.32	-44.76	-77.93	38.29	0	0	0	0
7036	7128	0.005000	0.022280	0.00327	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.31	-6.52	-47.20	6.70	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.42	-14.73	30.47	14.58	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.42	-14.73	30.47	14.58	0	0	0	0
7038	7037	0.000160	0.009950	0.00000	1055.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-363.21	-108.25	363.43	122.24	0	0	0	0
7047	7037	0.000240	0.002930	0.19466	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-544.03	11.11	544.71	-23.12	0	0	0	0
7037	7428	0.000600	0.012320	0.85919	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-908.14	-99.13	912.90	105.31	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-296.86	-7.01	297.60	29.95	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-296.86	-7.01	297.60	29.95	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.31	1.07	-155.10	-2.12	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.31	1.07	-155.10	-2.12	0	0	0	0
7038	7184	0.002470	0.024190	0.04653	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-264.06	-2.43	265.75	14.16	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.96	-27.83	171.14	27.51	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.96	-27.83	171.14	27.51	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-5.12	-105.57	7.02	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-5.12	-105.57	7.02	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.89	-5.12	-105.57	7.02	0	0	0	0
7039	7397	0.029040	0.069770	0.00947	240.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.56	-37.33	-39.70	38.44	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-200.68	-16.44	201.04	29.94	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-200.68	-16.44	201.04	29.94	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-332.93	-19.09	335.17	34.75	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-332.93	-19.09	335.17	34.75	0	0	0	0
7041	7238	0.013730	0.061210	0.00898	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.13	-33.77	-42.72	34.65	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.80	-11.51	132.17	20.02	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.80	-11.51	132.17	20.02	0	0	0	0
7043	7042	0.000080	0.009080	0.00000	1048.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.27	-74.32	98.28	75.63	0	0	0	0
7045	7042	0.000290	0.019510	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	188.45	-13.15	-188.35	19.71	0	0	0	0
7046	7042	0.000130	0.009000	0.00000	716.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	188.45	-20.92	-188.41	23.96	0	0	0	0
7058	7042	0.000600	0.007310	0.48578	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	489.26	-50.87	-487.91	15.49	0	0	0	0
7044	7043	0.001240	0.056160	0.00000	137.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.46	-23.27	105.61	29.69	0	0	0	0
7044	7416	0.019740	0.048240	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.90	-4.97	45.29	5.29	0	0	0	0
7048	7047	0.000110	0.008190	0.00000	1125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-460.89	-103.55	461.13	121.39	0	0	0	0
7199	7047	0.000240	0.002940	0.19535	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.85	112.66	82.90	-132.50	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.06	5.32	315.72	20.61	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.06	5.32	315.72	20.61	0	0	0	0
7228	7048	0.000680	0.006650	0.01279	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.50	-26.73	-23.49	25.50	0	0	0	0
7342	7048	0.001340	0.013090	0.02519	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.36	-36.45	-147.06	36.83	0	0	0	0
7049	7089	0.006710	0.046770	0.00764	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.02	-24.59	-67.68	26.21	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.59	24.31	92.98	-22.09	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.59	24.31	92.98	-22.09	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.59	24.31	92.98	-22.09	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.74	-3.45	30.78	3.24	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.74	-3.45	30.78	3.24	0	0	0	0
7050	7251	0.010930	0.047810	0.00728	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.54	-13.52	10.57	12.94	0	0	0	0
7051	7086	0.010630	0.046500	0.00708	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.86	26.09	73.50	-23.97	0	0	0	0
7051	7181	0.006310	0.036050	0.00542	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.54	14.97	-66.24	-13.81	0	0	0	0
7276	7051	0.003830	0.016760	0.00255	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.08	112.70	12.57	-110.86	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.52	14.95	73.62	-14.45	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.52	14.95	73.62	-14.45	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.45	7.13	119.78	0.83	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.45	7.13	119.78	0.83	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.45	7.13	119.78	0.83	0	0	0	0
7052	7183	0.008580	0.038220	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.61	-100.16	-88.06	106.49	0	0	0	0
7052	7221	0.009690	0.040200	0.00682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.71	4.74	-47.49	-4.48	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.59	-21.62	55.68	21.90	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.59	-21.62	55.68	21.90	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.10	-10.84	155.61	14.17	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.10	-10.84	155.61	14.17	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.10	-10.84	155.61	14.17	0	0	0	0
7054	7086	0.010350	0.062170	0.00844	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.80	-0.81	53.09	1.77	0	0	0	0
7243	7054	0.005580	0.036010	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.43	27.99	-59.18	-27.10	0	0	0	0
7054	7387	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.13	1.60	-19.11	-1.95	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.61	17.74	-96.27	-15.79	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.61	17.74	-96.27	-15.79	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.30	-1.30	-146.99	3.26	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.30	-1.30	-146.99	3.26	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.30	-1.30	-146.99	3.26	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.30	-1.30	-146.99	3.26	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.99	40.33	148.34	-38.14	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.99	40.33	148.34	-38.14	0	0	0	0
7057	7056	0.001610	0.049760	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-160.71	-23.69	161.15	37.07	0	0	0	0
7056	7156	0.002870	0.020470	0.03732	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.56	36.24	109.94	-37.30	0	0	0	0
7056	7160	0.001870	0.019440	0.06623	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.71	-0.43	294.29	10.04	0	0	0	0
7056	7420	0.001300	0.009300	0.01695	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.00	-19.04	-84.90	18.01	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.29	3.06	27.30	-3.19	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.29	3.06	27.30	-3.19	0	0	0	0
7059	7058	0.000200	0.016030	0.00000	605.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.85	-6.37	108.87	8.16	0	0	0	0
7061	7058	0.000300	0.024490	0.00000	535.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.90	-12.75	-114.86	15.84	0	0	0	0
7062	7058	0.000300	0.022390	0.00000	531.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.90	-12.75	-114.86	15.57	0	0	0	0
7063	7058	0.000390	0.024170	0.00000	527.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.90	-12.75	-114.85	15.79	0	0	0	0
7064	7058	0.000170	0.018510	0.00000	530.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.90	-12.75	-114.88	15.08	0	0	0	0
7065	7058	0.000310	0.020350	0.00000	520.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.90	-12.75	-114.86	15.31	0	0	0	0
7066	7058	0.000300	0.021880	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.90	-12.75	-114.86	15.50	0	0	0	0
7058	7095	0.000640	0.007710	0.51240	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-781.19	215.80	785.21	-221.52	0	0	0	0
7304	7058	0.001000	0.010000	0.67000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-139.62	-57.79	139.81	-11.58	0	0	0	0
7406	7058	0.000060	0.000730	0.04856	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-732.08	253.53	732.42	-254.61	0	0	0	0
7060	7059	0.001680	0.059480	0.00000	188.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.18	5.65	79.28	-2.13	0	0	0	0
7059	7407	0.000620	0.004440	0.00809	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.57	8.51	-29.56	-9.33	0	0	0	0
7129	7060	0.011910	0.053060	0.00778	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.48	7.96	79.18	-5.65	0	0	0	0
7067	7245	0.008290	0.047340	0.00711	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.46	-39.12	7.59	39.20	0	0	0	0
7067	7291	0.007480	0.042740	0.00642	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.41	8.33	10.42	-8.86	0	0	0	0
7067	7344	0.010020	0.024490	0.00321	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.82	7.36	65.26	-6.58	0	0	0	0
7069	7068	0.002300	0.071540	0.00000	145.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.41	-8.87	104.66	16.61	0	0	0	0
7305	7068	0.002100	0.020500	0.03945	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.88	14.71	-104.66	-16.61	0	0	0	0
7069	7413	0.013120	0.058460	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.25	-5.63	-52.88	6.41	0	0	0	0
7070	7100	0.006210	0.043240	0.00707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.99	-6.65	-44.86	6.86	0	0	0	0
7070	7257	0.006190	0.035380	0.00532	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.85	8.65	-4.84	-9.13	0	0	0	0
7070	7317	0.005280	0.036070	0.00614	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.13	6.16	76.44	-4.63	0	0	0	0
7070	7398	0.002380	0.010630	0.00156	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.74	-36.78	74.91	37.38	0	0	0	0
7123	7071	0.011900	0.028580	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.18	-7.59	-10.16	7.24	0	0	0	0
7408	7071	0.034820	0.085110	0.01114	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.37	7.25	6.40	-8.31	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.53	15.55	95.85	-13.74	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.53	15.55	95.85	-13.74	0	0	0	0
7074	7073	0.000620	0.037760	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.29	-2.96	121.38	8.37	0	0	0	0
7171	7073	0.002200	0.015750	0.02871	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.01	-0.97	25.02	-1.90	0	0	0	0
7205	7073	0.004020	0.039290	0.07559	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.23	6.73	-146.40	-6.47	0	0	0	0
7405	7074	0.004990	0.020670	0.00351	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.01	16.86	52.16	-16.62	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.80	29.31	-102.48	-21.64	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.80	29.31	-102.48	-21.64	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.89	40.20	-29.74	-39.99	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.89	40.20	-29.74	-39.99	0	0	0	0
7077	7076	0.000070	0.004590	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1121.46	-123.66	1122.30	179.10	0	0	0	0
7079	7076	0.000240	0.016750	0.00000	855.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	228.65	37.36	-228.53	-29.04	0	0	0	0
7080	7076	0.000370	0.021470	0.00000	857.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	228.65	29.79	-228.47	-19.24	0	0	0	0
7081	7076	0.000300	0.021660	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	228.65	30.37	-228.50	-19.71	0	0	0	0
7082	7076	0.000280	0.017190	0.00000	847.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	228.65	36.08	-228.51	-27.56	0	0	0	0
7204	7076	0.000140	0.001720	0.11430	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.05	-15.79	29.05	3.59	0	0	0	0
7076	7422	0.000610	0.007410	0.49226	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-237.34	-87.14	237.68	38.36	0	0	0	0
7078	7077	0.001100	0.045620	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.57	-10.79	193.97	27.40	0	0	0	0
7077	7282	0.001250	0.008960	0.01633	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	257.14	26.77	-256.34	-22.79	0	0	0	0
7206	7078	0.008280	0.036920	0.00541	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.72	15.35	-23.66	-15.63	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.62	13.21	-108.30	-11.37	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.62	13.21	-108.30	-11.37	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-203.22	-16.68	203.43	28.97	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-203.22	-16.68	203.43	28.97	0	0	0	0
7083	7105	0.002330	0.022800	0.04386	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.27	-10.51	27.29	6.16	0	0	0	0
7083	7171	0.001930	0.018850	0.03628	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.63	-16.80	-118.36	15.67	0	0	0	0
7083	7184	0.006060	0.043260	0.07887	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.85	-11.42	0.86	3.27	0	0	0	0
7083	7264	0.001300	0.012720	0.02448	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-281.62	-4.47	282.62	11.72	0	0	0	0
7423	7083	0.001730	0.012350	0.02252	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	216.54	17.99	-215.76	-14.73	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.18	-0.49	-56.83	1.72	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.18	-0.49	-56.83	1.72	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.34	0.50	-59.23	-0.09	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.34	0.50	-59.23	-0.09	0	0	0	0
7086	7222	0.005490	0.022790	0.00387	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.26	-3.71	-24.22	3.47	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.15	5.38	103.21	0.30	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.15	5.38	103.21	0.30	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.60	1.52	151.28	2.49	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.85	19.00	-158.79	-12.07	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.85	19.00	-158.79	-12.07	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.85	19.00	-158.79	-12.07	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.33	-18.35	-159.89	21.11	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.33	-18.35	-159.89	21.11	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.33	-18.35	-159.89	21.11	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.33	-18.35	-159.89	21.11	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.33	-18.35	-159.89	21.11	0	0	0	0
7088	7116	0.018940	0.084390	0.01238	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.88	-1.69	11.91	0.63	0	0	0	0
7088	7147	0.018020	0.074750	0.01268	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.39	-24.79	35.74	24.98	0	0	0	0
7237	7088	0.012490	0.054660	0.00832	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.15	2.99	-53.77	-2.15	0	0	0	0
7089	7388	0.006790	0.028180	0.00478	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.27	68.35	4.58	-67.54	0	0	0	0
7089	7427	0.005700	0.024920	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.27	106.20	-52.49	-103.15	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.68	-5.20	37.72	5.15	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.68	-5.20	37.72	5.15	0	0	0	0
7091	7226	0.007300	0.043860	0.00595	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.18	70.75	30.59	-68.88	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.33	73.17	83.01	-69.12	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.33	73.17	83.01	-69.12	0	0	0	0
7091	7418	0.022560	0.054200	0.00736	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.85	47.08	16.38	-46.55	0	0	0	0
7092	7216	0.005950	0.014540	0.00190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.93	4.06	-45.80	-3.93	0	0	0	0
7092	7250	0.004370	0.018130	0.00308	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.80	-30.39	57.99	30.87	0	0	0	0
7092	7258	0.002240	0.009800	0.00149	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.80	9.13	91.99	-8.43	0	0	0	0
7092	7330	0.004140	0.018460	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.63	-6.00	-26.60	5.87	0	0	0	0
7092	7384	0.003560	0.020360	0.00306	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.81	12.08	-37.75	-12.06	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.95	10.32	-73.81	-9.74	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.95	10.32	-73.81	-9.74	0	0	0	0
7093	7225	0.009900	0.043310	0.00660	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.19	-12.05	-64.74	13.35	0	0	0	0
7241	7093	0.008310	0.020300	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.57	9.82	28.64	-9.89	0	0	0	0
7093	7258	0.015890	0.038180	0.00518	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.36	10.49	55.88	-9.75	0	0	0	0
7094	7276	0.003410	0.014140	0.00240	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.17	-51.99	73.45	52.87	0	0	0	0
7094	7388	0.010290	0.024710	0.00335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.51	30.26	3.61	-30.37	0	0	0	0
7096	7095	0.000220	0.013260	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-290.81	33.05	290.99	-22.23	0	0	0	0
7098	7095	0.000280	0.029860	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1354.29	193.94	-1349.05	364.95	0	0	0	0
7099	7095	0.000220	0.011030	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1354.30	-111.05	-1350.25	314.20	0	0	0	0
7304	7095	0.000710	0.008550	0.56788	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-862.19	168.62	867.43	-165.18	0	0	0	0
7422	7095	0.001000	0.010000	0.66000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-749.67	260.13	755.67	-270.21	0	0	0	0
7097	7096	0.000970	0.051730	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.84	-0.57	43.86	1.52	0	0	0	0
7261	7096	0.002700	0.019280	0.03515	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-245.35	42.28	246.95	-34.57	0	0	0	0
7097	7153	0.034080	0.083310	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.84	0.57	-43.22	-0.17	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.89	-13.13	-49.84	13.28	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.89	-13.13	-49.84	13.28	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.55	-1.50	96.71	2.45	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.55	-1.50	96.71	2.45	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.55	-1.50	96.71	2.45	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.55	-1.50	96.71	2.45	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.75	6.96	-69.65	-6.52	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.75	6.96	-69.65	-6.52	0	0	0	0
7101	7183	0.008370	0.037290	0.00547	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.86	-90.37	-64.82	94.44	0	0	0	0
7101	7386	0.009720	0.042540	0.00648	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.33	9.11	-38.18	-9.09	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.93	-5.86	86.21	7.24	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.93	-5.86	86.21	7.24	0	0	0	0
7290	7102	0.005510	0.022850	0.00388	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.61	22.15	53.80	-21.73	0	0	0	0
7103	7255	0.005980	0.026140	0.00398	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.44	-11.28	26.49	11.10	0	0	0	0
7103	7381	0.019100	0.046690	0.00611	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.48	-31.90	-66.40	33.92	0	0	0	0
7105	7104	0.000120	0.011940	0.00000	1312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-686.47	-79.90	687.02	134.89	0	0	0	0
7107	7104	0.000160	0.010120	0.00000	592.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	76.35	-149.96	-73.70	0	0	0	0
7108	7104	0.000660	0.045400	0.00000	335.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	51.00	19.03	-50.98	-17.79	0	0	0	0
7109	7104	0.000380	0.037670	0.00000	339.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	51.00	23.12	-50.99	-22.02	0	0	0	0
7110	7104	0.000180	0.018950	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.00	47.59	-195.93	-40.46	0	0	0	0
7111	7104	0.000200	0.019420	0.00000	743.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.00	46.40	-195.92	-39.12	0	0	0	0
7112	7104	0.000160	0.011750	0.00000	740.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.00	73.72	-195.94	-68.96	0	0	0	0
7113	7104	0.000310	0.022700	0.00000	748.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.00	39.83	-195.89	-31.43	0	0	0	0
7114	7104	0.000180	0.010980	0.00000	752.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.00	78.25	-195.93	-73.73	0	0	0	0
7115	7104	0.000160	0.010980	0.00000	744.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	196.00	78.61	-195.93	-74.08	0	0	0	0
7130	7104	0.000050	0.001020	0.07092	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	591.49	-332.61	-591.27	329.50	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.48	-6.16	227.73	23.06	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.48	-6.16	227.73	23.06	0	0	0	0
7105	7187	0.002430	0.023730	0.04566	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.97	14.37	-198.03	-9.94	0	0	0	0
7105	7205	0.002020	0.019790	0.03807	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.03	-18.83	166.57	20.17	0	0	0	0
7105	7332	0.000740	0.007250	0.01395	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.77	32.09	-170.56	-31.41	0	0	0	0
7116	7340	0.014090	0.061600	0.00938	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.31	-11.25	-27.19	10.90	0	0	0	0
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.40	4.05	25.60	-4.49	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.15	-21.66	77.29	22.40	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.15	-21.66	77.29	22.40	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.63	-27.02	149.11	30.06	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.63	-27.02	149.11	30.06	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.32	-7.28	-29.29	7.07	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.32	-7.28	-29.29	7.07	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.14	14.96	-65.01	-14.42	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.14	14.96	-65.01	-14.42	0	0	0	0
7118	7404	0.005500	0.037590	0.00640	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.87	-5.48	-8.87	4.90	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.41	2.24	-71.32	-1.80	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.41	2.24	-71.32	-1.80	0	0	0	0
7119	7259	0.011920	0.028650	0.00389	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.11	-37.10	-13.92	37.17	0	0	0	0
7119	7318	0.004420	0.019710	0.00289	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.84	26.63	-78.53	-25.53	0	0	0	0
7121	7120	0.009400	0.185290	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7122	7120	0.006620	0.192980	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7120	7248	0.006450	0.036870	0.00554	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.06	-1.25	19.08	0.85	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.91	-3.10	112.28	5.38	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.91	-3.10	112.28	5.38	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.54	17.56	46.58	-17.48	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.54	17.56	46.58	-17.48	0	0	0	0
7123	7153	0.062600	0.153020	0.02004	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.81	5.72	17.01	-7.26	0	0	0	0
7124	7180	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.66	-20.84	-40.52	20.98	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-719.67	-88.45	720.24	156.51	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-719.67	-88.45	720.24	156.51	0	0	0	0
7125	7331	0.000570	0.006960	0.46259	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.99	-16.30	-117.91	-31.68	0	0	0	0
7346	7125	0.000060	0.001280	0.11073	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1559.88	315.35	-1558.46	-296.72	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-396.26	-21.43	396.55	39.70	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-396.26	-21.43	396.55	39.70	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-396.26	-21.43	396.55	39.70	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-396.26	-21.43	396.55	39.70	0	0	0	0
7126	7305	0.006910	0.049340	0.08995	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.85	5.39	186.14	1.62	0	0	0	0
7126	7332	0.005920	0.042280	0.07708	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.14	5.85	101.74	-9.51	0	0	0	0
7126	7423	0.006120	0.043750	0.07976	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.51	4.71	174.29	-0.21	0	0	0	0
7391	7128	0.005670	0.038720	0.00659	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.79	24.49	-16.74	-24.81	0	0	0	0
7277	7129	0.012200	0.073280	0.00994	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.50	11.95	45.76	-11.46	0	0	0	0
7303	7129	0.023960	0.057550	0.00781	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.40	-2.45	27.57	2.05	0	0	0	0
7131	7130	0.000300	0.014340	0.00000	1373.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-642.06	-48.34	643.26	105.94	0	0	0	0
7133	7130	0.000460	0.053580	0.00000	295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.30	-1.81	-16.30	1.95	0	0	0	0
7134	7130	0.000200	0.013470	0.00000	776.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.55	-22.93	-206.47	28.46	0	0	0	0
7135	7130	0.000240	0.016920	0.00000	767.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.55	-22.93	-206.45	29.89	0	0	0	0
7136	7130	0.000250	0.018600	0.00000	768.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.55	-22.93	-206.45	30.59	0	0	0	0
7137	7130	0.000430	0.019280	0.00000	781.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	206.55	-22.93	-206.37	30.86	0	0	0	0
7138	7130	0.000100	0.006970	0.00000	1053.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	380.70	-42.26	-380.56	51.98	0	0	0	0
7139	7130	0.001000	0.046600	0.00000	357.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.00	-6.55	-58.97	8.11	0	0	0	0
7140	7130	0.000430	0.039370	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.00	-6.55	-58.99	7.87	0	0	0	0
7141	7130	0.000370	0.025840	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.00	-6.55	-58.99	7.41	0	0	0	0
7142	7130	0.000450	0.034130	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.00	-6.55	-58.98	7.69	0	0	0	0
7263	7130	0.000150	0.001820	0.12090	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-223.70	-33.76	223.78	21.85	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-187.74	-27.40	188.13	39.40	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-187.74	-27.40	188.13	39.40	0	0	0	0
7131	7160	0.004840	0.047310	0.09103	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.15	-13.11	-184.52	19.65	0	0	0	0
7131	7278	0.002300	0.016440	0.02997	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.83	-4.89	-72.71	2.65	0	0	0	0
7131	7401	0.002480	0.017710	0.03228	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.81	-12.45	-6.81	9.14	0	0	0	0
7132	7283	0.003060	0.019800	0.00378	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.96	10.68	7.96	-11.02	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.37	-6.71	103.56	7.83	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.37	-6.71	103.56	7.83	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.37	-6.71	103.56	7.83	0	0	0	0
7143	7173	0.007560	0.043200	0.00649	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.97	46.41	29.20	-45.74	0	0	0	0
7234	7143	0.006930	0.041590	0.00564	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.57	-1.26	-4.57	0.71	0	0	0	0
7143	7238	0.033710	0.147470	0.02246	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.10	1.84	63.41	1.59	0	0	0	0
7300	7143	0.009160	0.052310	0.00786	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.18	68.06	35.69	-65.95	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.92	-0.80	-53.78	1.24	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.92	-0.80	-53.78	1.24	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.91	9.04	-122.53	-6.72	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.91	9.04	-122.53	-6.72	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.91	9.04	-122.53	-6.72	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.91	9.04	-122.53	-6.72	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.91	9.04	-122.53	-6.72	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.91	9.04	-122.53	-6.72	0	0	0	0
7146	7145	0.004560	0.212850	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.20	-1.13	-10.20	1.34	0	0	0	0
7145	7234	0.010400	0.062430	0.00847	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.06	50.27	-6.80	-49.60	0	0	0	0
7145	7243	0.013480	0.055910	0.00949	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.45	81.53	87.23	-75.11	0	0	0	0
7381	7145	0.006450	0.038760	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.87	-95.41	-60.04	99.85	0	0	0	0
7145	7404	0.011390	0.068410	0.00928	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.84	64.09	-4.39	-62.33	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.06	-31.65	-136.72	33.74	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.06	-31.65	-136.72	33.74	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.06	-31.65	-136.72	33.74	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.06	-31.65	-136.72	33.74	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.81	-48.17	121.19	50.54	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.81	-48.17	121.19	50.54	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.64	-10.46	52.70	10.68	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.64	-10.46	52.70	10.68	0	0	0	0
7148	7245	0.008010	0.045770	0.00688	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.44	-28.02	-37.26	28.36	0	0	0	0
7148	7298	0.007780	0.034020	0.00518	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.93	1.40	22.98	-1.73	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.68	-5.79	90.04	7.73	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.68	-5.79	90.04	7.73	0	0	0	0
7149	7408	0.013500	0.077100	0.01159	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.80	2.68	28.91	-3.23	0	0	0	0
7151	7150	0.001050	0.042810	0.00000	151.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.07	-16.49	87.15	19.71	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.86	25.78	126.02	-27.98	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.86	25.78	126.02	-27.98	0	0	0	0
7150	7420	0.005200	0.037150	0.06773	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-131.38	77.00	132.54	-75.72	0	0	0	0
8004	7150	0.010320	0.100900	0.19415	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-287.40	57.99	295.95	5.00	0	0	0	0
7151	7254	0.004770	0.030780	0.00587	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.01	4.00	-42.93	-4.06	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.56	-2.93	97.75	3.90	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.56	-2.93	97.75	3.90	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.55	-4.41	99.69	5.18	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.55	-4.41	99.69	5.18	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.12	27.54	84.62	-24.75	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.12	27.54	84.62	-24.75	0	0	0	0
7300	7154	0.004820	0.027530	0.00414	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.31	106.97	63.01	-103.41	0	0	0	0
7154	7411	0.004390	0.026340	0.00357	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.62	31.72	-46.48	-31.24	0	0	0	0
7155	7258	0.003560	0.020320	0.00305	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.55	-26.61	36.63	26.74	0	0	0	0
7155	7316	0.007160	0.031930	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.86	4.40	41.99	-4.27	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-256.44	-14.26	256.68	29.13	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-256.44	-14.26	256.68	29.13	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-256.44	-14.26	256.68	29.13	0	0	0	0
7176	7156	0.000940	0.009750	0.03322	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.88	68.60	-69.79	-71.04	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-405.10	10.47	409.22	23.28	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-405.10	10.47	409.22	23.28	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.55	29.48	-90.25	-27.78	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.55	29.48	-90.25	-27.78	0	0	0	0
7173	7158	0.004590	0.019030	0.00323	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.58	12.89	78.88	-11.95	0	0	0	0
7158	7291	0.009740	0.042600	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.25	-1.62	-65.81	2.93	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.75	-4.32	112.09	6.21	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.75	-4.32	112.09	6.21	0	0	0	0
7160	7159	0.000100	0.005040	0.00000	1310.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-820.01	-213.27	820.71	248.41	0	0	0	0
7162	7159	0.000220	0.016030	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.60	56.30	-110.57	-54.00	0	0	0	0
7163	7159	0.000340	0.024890	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.60	54.63	-110.55	-51.13	0	0	0	0
7164	7159	0.000170	0.018040	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.60	56.30	-110.58	-53.71	0	0	0	0
7165	7159	0.000170	0.016240	0.00000	512.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.60	56.30	-110.58	-53.97	0	0	0	0
7166	7159	0.000430	0.029100	0.00000	507.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.60	46.83	-110.54	-42.94	0	0	0	0
7167	7159	0.000500	0.035350	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.60	38.98	-110.54	-34.48	0	0	0	0
7168	7159	0.000250	0.023470	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.72	44.65	-87.70	-42.54	0	0	0	0
7169	7159	0.000160	0.019160	0.00000	416.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.72	44.65	-87.71	-42.92	0	0	0	0
7170	7159	0.000160	0.012420	0.00000	1042.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	350.87	112.27	-350.67	-96.68	0	0	0	0
7159	7175	0.000080	0.001680	0.11713	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1976.91	1.69	-1973.95	48.23	0	0	0	0
7199	7159	0.000190	0.002300	0.15283	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.25	-93.53	24.27	77.62	0	0	0	0
7159	7227	0.000130	0.002710	0.18901	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1632.47	144.65	1635.78	-95.46	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-294.72	-32.05	295.04	49.45	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-294.72	-32.05	295.04	49.45	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-294.72	-32.05	295.04	49.45	0	0	0	0
7187	7160	0.002620	0.025620	0.04929	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.69	-32.32	-174.87	35.23	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.65	14.29	-186.16	-11.00	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.65	14.29	-186.16	-11.00	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.65	14.29	-186.16	-11.00	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.65	14.29	-186.16	-11.00	0	0	0	0
7172	7171	0.000270	0.017420	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-221.78	25.24	221.91	-16.89	0	0	0	0
7171	7252	0.007520	0.053720	0.09795	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.53	2.20	78.99	-9.12	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.19	26.16	65.33	-25.53	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.19	26.16	65.33	-25.53	0	0	0	0
7173	7387	0.004150	0.023680	0.00356	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.16	0.96	63.33	-0.32	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.17	-24.92	132.56	27.30	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-132.17	-24.92	132.56	27.30	0	0	0	0
7174	7257	0.008380	0.050310	0.00683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.28	-0.35	-20.25	-0.11	0	0	0	0
7301	7174	0.001780	0.011520	0.00220	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.12	-13.37	119.38	14.85	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-288.42	-108.09	288.59	119.61	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-288.42	-108.09	288.59	119.61	0	0	0	0
7175	7389	0.000560	0.006840	0.45463	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1396.76	-287.46	-1386.01	370.30	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-179.70	-36.38	180.06	51.79	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-179.70	-36.38	180.06	51.79	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-179.70	-36.38	180.06	51.79	0	0	0	0
7176	7200	0.001900	0.013590	0.02477	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.62	-30.46	-69.52	28.67	0	0	0	0
7176	7409	0.005130	0.036660	0.06684	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.84	22.67	103.40	-25.44	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.38	-2.64	12.38	2.39	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.38	-2.64	12.38	2.39	0	0	0	0
7295	7178	0.005410	0.024090	0.00353	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.72	3.16	-34.65	-3.20	0	0	0	0
7178	7404	0.007770	0.018980	0.00249	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.43	-10.57	-17.40	10.41	0	0	0	0
7179	7244	0.009450	0.042130	0.00618	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.41	4.50	35.53	-4.56	0	0	0	0
7179	7257	0.014290	0.059300	0.01006	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.35	9.03	28.48	-9.48	0	0	0	0
7179	7336	0.009940	0.041210	0.00699	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.46	-30.04	-5.37	29.73	0	0	0	0
7216	7180	0.004370	0.010690	0.00140	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.09	-23.96	6.12	23.89	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.36	0.63	-64.23	-0.09	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.36	0.63	-64.23	-0.09	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.08	31.11	67.26	-30.34	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.08	31.11	67.26	-30.34	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.15	-5.68	160.74	9.21	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.15	-5.68	160.74	9.21	0	0	0	0
7242	7181	0.001940	0.013550	0.00221	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.37	18.45	-63.29	-18.06	0	0	0	0
7385	7181	0.010450	0.025530	0.00334	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.51	10.14	-19.45	-10.34	0	0	0	0
7182	7237	0.013270	0.075790	0.01139	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.92	9.44	45.20	-8.90	0	0	0	0
7183	7417	0.008810	0.021530	0.00282	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.86	142.87	51.76	-138.50	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-134.36	-26.80	134.50	32.72	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-134.36	-26.80	134.50	32.72	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-134.36	-26.80	134.50	32.72	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	223.60	39.22	-223.36	-38.53	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	223.60	39.22	-223.36	-38.53	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	223.60	39.22	-223.36	-38.53	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.24	-11.15	117.08	16.27	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.24	-11.15	117.08	16.27	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-835.72	-109.78	836.70	172.86	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-835.72	-109.78	836.70	172.86	0	0	0	0
7189	7186	0.000620	0.042220	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.90	3.51	-6.90	-3.49	0	0	0	0
7190	7186	0.000460	0.053430	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.00	10.90	-47.99	-9.68	0	0	0	0
7191	7186	0.000530	0.030940	0.00000	258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7192	7186	0.000500	0.036590	0.00000	312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	35.00	15.40	-34.99	-14.89	0	0	0	0
7193	7186	0.000460	0.027130	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	3.82	-7.50	-3.80	0	0	0	0
7194	7186	0.000200	0.015080	0.00000	861.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.95	38.74	-230.85	-30.95	0	0	0	0
7195	7186	0.000290	0.017480	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.95	33.36	-230.80	-24.39	0	0	0	0
7196	7186	0.000130	0.009400	0.00000	866.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.95	60.15	-230.88	-55.10	0	0	0	0
7197	7186	0.000080	0.006040	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.95	93.36	-230.90	-89.82	0	0	0	0
7186	7341	0.000310	0.006390	0.44587	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.77	43.12	74.80	-89.13	0	0	0	0
7346	7186	0.000260	0.005320	0.37115	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	578.68	135.32	-577.81	-156.74	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-477.65	-26.79	478.22	68.82	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-477.65	-26.79	478.22	68.82	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-477.67	-26.27	478.29	68.29	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-477.67	-26.27	478.29	68.29	0	0	0	0
7187	7401	0.001920	0.018780	0.03613	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.22	-12.40	220.13	17.54	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.61	11.20	-155.36	-9.58	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.13	84.38	55.45	-82.63	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.13	84.38	55.45	-82.63	0	0	0	0
7198	7225	0.011190	0.077980	0.01275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.14	51.68	-23.79	-50.53	0	0	0	0
7200	7199	0.000200	0.014120	0.00000	1344.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-554.13	-49.98	554.74	92.49	0	0	0	0
7199	7331	0.000400	0.008190	0.57112	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1038.54	29.99	1042.67	-5.77	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.69	6.34	165.85	3.92	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.69	6.34	165.85	3.92	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.69	6.34	165.85	3.92	0	0	0	0
7420	7200	0.002310	0.022550	0.04338	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.75	-10.45	126.11	9.53	0	0	0	0
7203	7247	0.006760	0.038640	0.00581	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.33	-5.69	-32.25	5.53	0	0	0	0
7203	7313	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.13	-7.46	24.25	6.75	0	0	0	0
7393	7203	0.036370	0.088910	0.01164	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.28	0.17	-13.22	-1.17	0	0	0	0
7426	7203	0.035960	0.087920	0.01151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.64	-9.35	-15.53	8.50	0	0	0	0
7205	7204	0.000140	0.010150	0.00000	1324.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-578.71	-62.41	579.16	95.12	0	0	0	0
7207	7204	0.000390	0.024630	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7208	7204	0.000130	0.009230	0.00000	1265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	229.50	67.65	-229.43	-62.76	0	0	0	0
7209	7204	0.000070	0.006390	0.00000	1260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	229.50	98.18	-229.46	-94.50	0	0	0	0
7210	7204	0.000470	0.021880	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.50	28.34	-178.36	-21.73	0	0	0	0
7211	7204	0.000250	0.015730	0.00000	656.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.50	39.75	-178.42	-34.89	0	0	0	0
7212	7204	0.000390	0.025570	0.00000	669.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.50	25.83	-178.38	-18.14	0	0	0	0
7263	7204	0.000180	0.002180	0.14491	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-336.23	-267.11	336.54	255.43	0	0	0	0
7204	7428	0.001150	0.013990	0.92975	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.40	-102.73	-107.25	4.63	0	0	0	0
7206	7205	0.002290	0.092030	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.80	2.74	79.94	2.86	0	0	0	0
7282	7205	0.000790	0.008220	0.02799	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-184.71	-32.81	184.98	32.65	0	0	0	0
7206	7294	0.006800	0.039000	0.00580	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.07	-18.09	-55.85	18.77	0	0	0	0
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.93	-49.63	20.38	50.19	0	0	0	0
7293	7213	0.008800	0.038510	0.00586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.22	-16.32	-30.12	16.18	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.45	14.04	18.49	-14.42	0	0	0	0
7214	7257	0.009670	0.042290	0.00644	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.89	12.16	57.23	-11.32	0	0	0	0
7214	7297	0.007550	0.033650	0.00493	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-5.89	-52.07	6.36	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.69	15.05	-39.64	-15.02	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.69	15.05	-39.64	-15.02	0	0	0	0
7411	7215	0.002530	0.017290	0.00294	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.31	21.67	2.33	-21.88	0	0	0	0
7215	7431	0.004650	0.020750	0.00304	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.64	-13.95	52.78	14.28	0	0	0	0
7216	7382	0.007250	0.032340	0.00474	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.55	12.35	45.72	-12.08	0	0	0	0
7216	7386	0.007940	0.047690	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.88	-10.69	-4.87	10.12	0	0	0	0
7249	7217	0.001920	0.011520	0.00156	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.73	-27.15	-15.71	27.11	0	0	0	0
7217	7276	0.013080	0.031970	0.00419	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.70	-66.02	-2.12	67.01	0	0	0	0
7421	7218	0.007970	0.033070	0.00561	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.91	-5.85	-65.55	6.76	0	0	0	0
7218	8009	0.022770	0.055670	0.00729	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.44	-20.39	-17.28	20.07	0	0	0	0
7230	7219	0.009540	0.041750	0.00636	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.96	31.32	74.56	-29.31	0	0	0	0
7219	7237	0.017470	0.076410	0.01164	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.86	9.51	-53.33	-8.39	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.08	-8.71	-64.84	9.72	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.08	-8.71	-64.84	9.72	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.44	-16.81	-50.40	16.93	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.44	-16.81	-50.40	16.93	0	0	0	0
7220	7396	0.006510	0.044480	0.00757	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.66	8.37	0.67	-9.08	0	0	0	0
7221	7296	0.006520	0.028490	0.00434	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.49	5.62	-104.75	-2.81	0	0	0	0
7222	7338	0.006150	0.015030	0.00197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.72	-6.42	-6.72	6.24	0	0	0	0
7222	7362	0.011140	0.048730	0.00742	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.81	-8.66	-69.25	10.39	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.45	19.95	-126.12	-17.90	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.45	19.95	-126.12	-17.90	0	0	0	0
7223	7404	0.006800	0.029780	0.00454	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.85	11.68	-98.17	-9.16	0	0	0	0
7223	7425	0.005660	0.032290	0.00485	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.78	10.06	-103.16	-7.00	0	0	0	0
7224	7248	0.007050	0.040270	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.45	4.71	-29.38	-4.93	0	0	0	0
7384	7224	0.004290	0.010490	0.00137	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.28	-28.58	-24.22	28.59	0	0	0	0
7224	7417	0.004790	0.028740	0.00390	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.00	-42.02	36.15	42.52	0	0	0	0
7246	7225	0.006620	0.027470	0.00466	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.18	-13.97	21.23	13.70	0	0	0	0
7225	7395	0.008090	0.046180	0.00694	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.13	-8.09	44.30	8.35	0	0	0	0
7226	7240	0.007010	0.030670	0.00467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.74	-19.20	-40.60	19.36	0	0	0	0
7226	7250	0.006360	0.036330	0.00546	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.52	-4.38	13.53	3.90	0	0	0	0
7226	7272	0.005040	0.022440	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.33	41.16	70.67	-39.98	0	0	0	0
7226	7338	0.011450	0.027980	0.00366	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.74	38.48	33.04	-38.12	0	0	0	0
7228	7227	0.000160	0.010980	0.00000	1259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-705.81	-104.29	706.61	159.03	0	0	0	0
7227	7422	0.000480	0.009740	0.67927	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1219.35	-57.23	1226.13	122.42	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-240.41	-23.85	240.66	34.27	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-240.41	-23.85	240.66	34.27	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-240.41	-23.85	240.66	34.27	0	0	0	0
7409	7228	0.001600	0.011430	0.02083	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.72	-30.06	-39.68	28.21	0	0	0	0
7397	7230	0.010330	0.046060	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.03	35.21	66.59	-33.41	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.27	11.41	-132.69	-7.83	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.27	11.41	-132.69	-7.83	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.27	11.41	-132.69	-7.83	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.27	11.41	-132.69	-7.83	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.39	-18.84	-107.17	20.15	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.39	-18.84	-107.17	20.15	0	0	0	0
7273	7232	0.001980	0.013760	0.00225	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.22	65.80	87.45	-64.49	0	0	0	0
7233	7251	0.014640	0.035800	0.00469	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.88	-11.32	13.92	10.97	0	0	0	0
7251	7235	0.011320	0.049520	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.61	-57.67	35.12	59.12	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.37	66.24	94.05	-62.13	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.37	66.24	94.05	-62.13	0	0	0	0
7236	7245	0.006420	0.026620	0.00452	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.96	113.82	-27.12	-110.82	0	0	0	0
7236	7292	0.011130	0.046180	0.00784	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.56	89.56	99.41	-82.70	0	0	0	0
7236	7411	0.014970	0.062080	0.01054	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.33	51.46	-30.81	-50.38	0	0	0	0
7237	7247	0.034750	0.152020	0.02315	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.11	10.02	62.49	-6.28	0	0	0	0
7238	7392	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.53	42.49	68.96	-40.56	0	0	0	0
7294	7239	0.059310	0.144970	0.01898	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.36	5.40	-32.71	-5.76	0	0	0	0
7239	7392	0.036580	0.089420	0.01171	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.69	-6.25	9.74	5.19	0	0	0	0
7241	7362	0.002810	0.016060	0.00241	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.98	9.16	27.00	-9.26	0	0	0	0
7242	7295	0.014170	0.034060	0.00462	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.35	0.08	-5.35	-0.52	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.72	1.04	-2.72	-1.63	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.72	1.04	-2.72	-1.63	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.34	-8.80	-112.68	12.41	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.34	-8.80	-112.68	12.41	0	0	0	0
7244	7272	0.011770	0.052450	0.00769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.11	-9.64	-39.91	9.79	0	0	0	0
7246	7251	0.013510	0.077190	0.01160	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.67	-23.85	-25.50	23.67	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.20	-0.26	88.94	4.40	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.20	-0.26	88.94	4.40	0	0	0	0
7425	7246	0.007240	0.017410	0.00236	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.67	18.16	-27.59	-18.19	0	0	0	0
7339	7247	0.014410	0.059790	0.01015	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.66	1.78	-39.44	-1.86	0	0	0	0
7362	7248	0.004060	0.017770	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.84	-3.09	-37.78	3.09	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.22	-30.75	86.43	31.82	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.22	-30.75	86.43	31.82	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.37	-11.44	124.01	15.32	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.37	-11.44	124.01	15.32	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.00	7.26	-94.65	-5.27	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.00	7.26	-94.65	-5.27	0	0	0	0
7249	7382	0.016820	0.041130	0.00539	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.80	15.16	31.01	-15.19	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.93	-62.33	-95.40	65.23	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.93	-62.33	-95.40	65.23	0	0	0	0
7253	7252	0.000900	0.032390	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.90	-35.46	183.21	46.60	0	0	0	0
7312	7252	0.001330	0.012970	0.02495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	242.60	18.40	-241.85	-13.69	0	0	0	0
7327	7252	0.005930	0.042350	0.07721	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.93	3.43	-45.81	-10.63	0	0	0	0
7347	7252	0.003630	0.035470	0.06824	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.43	6.31	25.46	-13.17	0	0	0	0
7313	7253	0.010560	0.047040	0.00690	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.96	-4.52	-35.82	4.44	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.90	2.63	-63.63	-1.71	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.90	2.63	-63.63	-1.71	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.07	12.27	-113.75	-10.37	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.07	12.27	-113.75	-10.37	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.31	-1.58	-170.01	3.41	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.31	-1.58	-170.01	3.41	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.31	-1.58	-170.01	3.41	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.31	-1.58	-170.01	3.41	0	0	0	0
7256	7297	0.009260	0.022630	0.00296	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.31	18.62	-24.22	-18.70	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.88	-2.99	94.29	5.26	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.88	-2.99	94.29	5.26	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.28	31.39	113.94	-27.35	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.28	31.39	113.94	-27.35	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.46	8.12	-117.10	-5.90	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.46	8.12	-117.10	-5.90	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.46	8.12	-117.10	-5.90	0	0	0	0
7262	7261	0.000590	0.024780	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-155.71	26.46	155.85	-20.63	0	0	0	0
7261	7429	0.004500	0.043980	0.08462	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.50	-21.65	-89.15	16.19	0	0	0	0
7262	7302	0.014270	0.063620	0.00933	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.69	14.02	-82.71	-10.66	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-658.18	-64.70	658.73	99.10	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-658.18	-64.70	658.73	99.10	0	0	0	0
7266	7263	0.000130	0.007710	0.00000	983.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	304.60	-33.81	-304.48	40.70	0	0	0	0
7267	7263	0.000690	0.044780	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.64	-10.06	-90.59	13.62	0	0	0	0
7268	7263	0.000200	0.013990	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.64	-10.06	-90.62	11.16	0	0	0	0
7269	7263	0.000380	0.040310	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.64	-10.06	-90.61	13.26	0	0	0	0
7270	7263	0.000190	0.012030	0.00000	701.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	181.28	-20.12	-181.22	23.93	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.99	-31.74	298.46	60.51	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.99	-31.74	298.46	60.51	0	0	0	0
7264	7332	0.002580	0.018410	0.03356	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	227.98	2.09	-226.70	3.63	0	0	0	0
7315	7271	0.010550	0.043770	0.00743	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.35	31.69	-20.21	-31.82	0	0	0	0
7271	7340	0.010450	0.043360	0.00736	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.24	23.76	8.31	-24.20	0	0	0	0
7316	7272	0.003540	0.020230	0.00304	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.87	-14.76	30.92	14.71	0	0	0	0
7273	7405	0.012050	0.068810	0.01034	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.84	24.40	13.93	-24.95	0	0	0	0
7275	7274	0.002480	0.125380	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-21.61	-1.02	21.62	1.58	0	0	0	0
7276	7395	0.003440	0.020640	0.00280	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.89	81.77	-42.60	-80.34	0	0	0	0
7277	7337	0.028320	0.069230	0.00906	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.51	14.08	-29.22	-14.32	0	0	0	0
7279	7278	0.001310	0.079950	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.60	-2.52	63.65	5.69	0	0	0	0
7280	7278	0.001750	0.104840	0.00000	87.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7281	7278	0.001690	0.128690	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7367	7278	0.002410	0.017200	0.03135	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.05	5.13	9.05	-8.34	0	0	0	0
7392	7279	0.005550	0.024310	0.00370	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.72	20.63	131.68	-16.81	0	0	0	0
7283	7282	0.002540	0.070630	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-117.43	-19.99	117.79	30.00	0	0	0	0
7284	7282	0.007030	0.262570	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7285	7282	0.001370	0.089570	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.39	0	0	0	0
7286	7282	0.005450	0.206110	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.89	0	0	0	0
7287	7282	0.003280	0.178410	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.77	0	0	0	0
7288	7282	0.004670	0.190010	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.82	0	0	0	0
7289	7282	0.001550	0.070830	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.45	0.00	-42.42	1.22	0	0	0	0
7282	7332	0.002760	0.019730	0.03596	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.41	12.69	-151.79	-11.99	0	0	0	0
7282	7367	0.001690	0.012050	0.02197	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	298.09	8.83	-296.65	-0.83	0	0	0	0
7411	7290	0.002850	0.017090	0.00232	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.20	40.29	-10.15	-40.21	0	0	0	0
7291	7295	0.008380	0.034740	0.00590	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.53	-22.94	46.76	23.35	0	0	0	0
7424	7293	0.006500	0.028940	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.31	-11.58	-46.16	11.81	0	0	0	0
7294	7405	0.022900	0.137510	0.01866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.24	5.41	-15.18	-7.00	0	0	0	0
7296	7427	0.004500	0.011000	0.00144	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.91	-23.77	-10.88	23.71	0	0	0	0
7316	7297	0.003940	0.017580	0.00258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.22	-6.43	-71.01	7.10	0	0	0	0
7297	7384	0.004230	0.018500	0.00282	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.54	-21.33	-53.40	21.69	0	0	0	0
7298	7362	0.013190	0.032220	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.33	11.08	9.36	-11.42	0	0	0	0
7298	7395	0.003380	0.014800	0.00225	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.59	-37.86	-13.53	37.89	0	0	0	0
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.87	0.44	40.07	-0.33	0	0	0	0
7413	7299	0.014590	0.065000	0.00953	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.98	6.21	-58.47	-4.88	0	0	0	0
7301	7318	0.011820	0.051680	0.00787	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.94	-6.23	-49.64	6.81	0	0	0	0
7302	7426	0.025250	0.061730	0.00808	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.29	3.74	-57.44	-2.49	0	0	0	0
7303	7393	0.072960	0.178360	0.02335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.91	0.61	-20.60	-2.24	0	0	0	0
7305	7304	0.000170	0.012410	0.00000	1160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-598.46	-18.03	599.05	60.48	0	0	0	0
7307	7304	0.000350	0.021690	0.00000	473.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.68	49.21	-96.64	-46.85	0	0	0	0
7308	7304	0.000210	0.020620	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.68	49.21	-96.66	-46.96	0	0	0	0
7309	7304	0.000560	0.040010	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7310	7304	0.000630	0.037970	0.00000	464.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.68	28.90	-96.62	-25.32	0	0	0	0
7311	7304	0.000190	0.011720	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	193.37	92.39	-193.29	-87.41	0	0	0	0
7341	7304	0.000710	0.008640	0.57375	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-880.69	-31.17	885.97	35.23	0	0	0	0
7306	7305	0.000780	0.047440	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-187.88	-15.07	188.15	31.55	0	0	0	0
7305	7327	0.002200	0.015680	0.02859	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.56	-11.97	-16.55	9.02	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.09	6.45	-89.59	-3.68	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.09	6.45	-89.59	-3.68	0	0	0	0
7313	7312	0.000970	0.066140	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.79	-22.35	109.91	30.55	0	0	0	0
7312	7321	0.001430	0.014000	0.02693	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-203.24	-6.80	203.80	9.47	0	0	0	0
7312	7429	0.000880	0.008620	0.01659	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.27	-42.15	149.47	42.37	0	0	0	0
7313	7430	0.005410	0.030900	0.00464	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.63	-4.31	36.71	4.25	0	0	0	0
7340	7314	0.019160	0.079490	0.01349	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.76	2.35	19.84	-3.34	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.78	3.78	73.45	-0.98	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.78	3.78	73.45	-0.98	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.98	-11.59	102.47	14.17	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.98	-11.59	102.47	14.17	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.98	-11.59	102.47	14.17	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.98	-11.59	102.47	14.17	0	0	0	0
7318	7382	0.009120	0.040630	0.00596	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.00	-13.06	-15.96	12.65	0	0	0	0
7321	7320	0.000230	0.016820	0.00000	1000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-302.53	-26.72	302.73	41.39	0	0	0	0
7323	7320	0.000360	0.021340	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.48	-13.82	-124.43	16.96	0	0	0	0
7324	7320	0.000320	0.028840	0.00000	577.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.48	-13.82	-124.43	18.08	0	0	0	0
7325	7320	0.000300	0.028990	0.00000	581.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.48	-13.82	-124.44	18.10	0	0	0	0
7326	7320	0.000170	0.014130	0.00000	568.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.48	-13.82	-124.46	15.90	0	0	0	0
7320	7422	0.000660	0.008060	0.53536	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	195.02	-110.43	-194.75	56.18	0	0	0	0
7322	7321	0.001980	0.072140	0.00000	128.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.54	-10.41	98.73	17.25	0	0	0	0
7322	7380	0.005780	0.025270	0.00385	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.54	10.41	-97.99	-8.40	0	0	0	0
7328	7327	0.001610	0.042710	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.32	-12.84	72.41	15.07	0	0	0	0
7329	7327	0.001040	0.048070	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.90	32.61	-101.79	-27.52	0	0	0	0
7328	7339	0.011990	0.053410	0.00783	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.32	12.84	-71.70	-10.86	0	0	0	0
7362	7330	0.007190	0.017580	0.00230	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.97	-2.48	61.24	2.93	0	0	0	0
7332	7331	0.000240	0.016990	0.00000	1122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-257.14	-67.41	257.30	79.07	0	0	0	0
7334	7331	0.000830	0.041400	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7335	7331	0.000170	0.009300	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	136.05	137.27	-135.99	-134.06	0	0	0	0
7400	7331	0.000080	0.001680	0.11713	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1046.90	-87.24	-1046.07	92.44	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.56	-20.85	256.17	46.42	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.56	-20.85	256.17	46.42	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.56	-20.85	256.17	46.42	0	0	0	0
7401	7332	0.001040	0.010170	0.01957	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.12	21.01	-64.07	-22.58	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.46	-19.60	-74.25	20.63	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.46	-19.60	-74.25	20.63	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.87	0.02	-67.76	0.47	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.87	0.02	-67.76	0.47	0	0	0	0
7342	7341	0.000170	0.012520	0.00000	1311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-804.80	-40.48	805.88	120.29	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.90	-24.41	106.13	34.59	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.90	-24.41	106.13	34.59	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	222.59	3.88	-222.32	-3.06	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	222.59	3.88	-222.32	-3.06	0	0	0	0
7344	7404	0.009030	0.037450	0.00635	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.62	-11.62	-22.56	11.25	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.66	4.63	-69.45	-3.76	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.66	4.63	-69.45	-3.76	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-556.43	-97.69	556.86	127.83	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-556.43	-97.69	556.86	127.83	0	0	0	0
7349	7346	0.000080	0.005630	0.00000	1019.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	313.83	118.99	-313.75	-113.13	0	0	0	0
7350	7346	0.000220	0.013460	0.00000	1021.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	313.83	51.58	-313.62	-38.99	0	0	0	0
7351	7346	0.000310	0.017840	0.00000	1018.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	313.83	40.84	-313.54	-24.32	0	0	0	0
7352	7346	0.000340	0.016550	0.00000	1025.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	313.83	42.23	-313.51	-26.88	0	0	0	0
7353	7346	0.000190	0.012030	0.00000	1225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.05	56.87	-300.88	-46.43	0	0	0	0
7354	7346	0.000060	0.006710	0.00000	1222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.05	101.56	-300.99	-95.30	0	0	0	0
7355	7346	0.000060	0.006770	0.00000	1218.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.05	100.71	-300.99	-94.41	0	0	0	0
7356	7346	0.000120	0.006090	0.00000	1219.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	300.84	108.37	-300.73	-102.61	0	0	0	0
7357	7346	0.000660	0.040670	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.30	8.30	-16.30	-8.17	0	0	0	0
7358	7346	0.000300	0.021290	0.00000	835.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	225.20	33.80	-225.06	-23.59	0	0	0	0
7359	7346	0.000130	0.009060	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	225.20	74.02	-225.13	-69.31	0	0	0	0
7360	7346	0.000210	0.015140	0.00000	845.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	225.20	45.39	-225.10	-38.00	0	0	0	0
7361	7346	0.000260	0.024640	0.00000	471.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.70	27.74	-102.67	-25.17	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-233.42	-21.26	233.75	35.70	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-233.42	-21.26	233.75	35.70	0	0	0	0
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.75	-6.40	-45.08	6.89	0	0	0	0
7365	7381	0.003430	0.014230	0.00241	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.54	-33.57	-89.22	34.64	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-597.47	-76.13	598.20	124.15	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-597.47	-76.13	598.20	124.15	0	0	0	0
7369	7366	0.000530	0.032430	0.00000	494.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.27	30.79	-107.21	-27.05	0	0	0	0
7370	7366	0.000650	0.041180	0.00000	480.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.27	24.77	-107.20	-20.15	0	0	0	0
7371	7366	0.000490	0.034040	0.00000	469.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.27	29.63	-107.21	-25.73	0	0	0	0
7372	7366	0.000490	0.031620	0.00000	485.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.27	31.62	-107.21	-27.97	0	0	0	0
7373	7366	0.000100	0.011840	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.27	54.60	-107.26	-53.00	0	0	0	0
7374	7366	0.000400	0.025500	0.00000	487.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	107.27	38.86	-107.22	-35.79	0	0	0	0
7375	7366	0.000450	0.027080	0.00000	712.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.66	38.08	-183.51	-29.28	0	0	0	0
7376	7366	0.000350	0.024980	0.00000	713.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.66	41.34	-183.55	-33.15	0	0	0	0
7377	7366	0.000310	0.018980	0.00000	705.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.66	52.61	-183.56	-46.21	0	0	0	0
7378	7366	0.000360	0.023840	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.66	42.87	-183.54	-35.03	0	0	0	0
7379	7366	0.000310	0.022020	0.00000	700.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.66	46.24	-183.56	-38.94	0	0	0	0
7366	7400	0.000140	0.001680	0.11182	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	867.57	140.62	-866.55	-140.20	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.95	-14.72	227.39	33.80	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.95	-14.72	227.39	33.80	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-226.95	-14.72	227.39	33.80	0	0	0	0
7385	7404	0.006740	0.038460	0.00578	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.40	5.15	-26.35	-5.43	0	0	0	0
7390	7389	0.000190	0.011310	0.00000	1278.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-177.05	-100.43	177.13	104.86	0	0	0	0
8030	7389	0.000540	0.006510	0.43275	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-511.18	-46.80	512.50	16.10	0	0	0	0
7389	8067	0.001000	0.010000	0.66000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1237.87	108.74	-1223.51	-35.24	0	0	0	0
7391	7390	0.001480	0.044000	0.00000	127.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.63	-36.62	59.70	38.73	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.57	-2.97	83.78	3.96	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.57	-2.97	83.78	3.96	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.57	-2.97	83.78	3.96	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.56	-10.85	-44.51	10.88	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.56	-10.85	-44.51	10.88	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.18	-29.27	-51.00	29.92	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.18	-29.27	-51.00	29.92	0	0	0	0
7401	7400	0.000110	0.007860	0.00000	1297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-697.52	-92.37	698.05	129.94	0	0	0	0
7402	7401	0.000490	0.032230	0.00000	423.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.96	-17.05	261.29	38.77	0	0	0	0
7401	7409	0.004830	0.047170	0.09075	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.79	5.91	-157.61	-3.68	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.16	8.18	86.54	-6.17	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.16	8.18	86.54	-6.17	0	0	0	0
7407	7406	0.000200	0.014410	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-92.06	-21.56	92.08	22.77	0	0	0	0
7414	7406	0.000340	0.004100	0.27500	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-923.56	90.02	926.30	-86.38	0	0	0	0
7408	7407	0.001180	0.080570	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-76.21	-19.23	76.28	24.08	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-214.97	-27.26	215.22	45.97	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-214.97	-27.26	215.22	45.97	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-214.97	-27.26	215.22	45.97	0	0	0	0
7409	7420	0.005020	0.049040	0.09435	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.38	-16.94	-154.18	19.08	0	0	0	0
7415	7414	0.000400	0.043720	0.00000	239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.17	-17.01	-9.17	17.17	0	0	0	0
7416	7415	0.001280	0.097030	0.00000	109.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-45.29	-5.29	45.32	7.22	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.89	4.21	41.94	-4.19	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.89	4.21	41.94	-4.19	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.00	-15.07	116.14	24.54	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.00	-15.07	116.14	24.54	0	0	0	0
7423	7422	0.000140	0.008970	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-988.16	-154.72	989.50	240.73	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-198.69	-28.24	199.11	45.65	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-198.69	-28.24	199.11	45.65	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-198.69	-28.24	199.11	45.65	0	0	0	0
7429	7428	0.000260	0.012580	0.00000	927.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-144.11	-82.48	144.17	85.75	0	0	0	0
7430	7429	0.002140	0.088870	0.00000	133.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.62	-17.54	83.78	23.91	0	0	0	0
7432	8003	0.029660	0.072510	0.00949	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.34	-9.76	41.86	10.05	0	0	0	0
7432	8037	0.013600	0.059480	0.00906	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.89	-1.74	-62.36	3.12	0	0	0	0
7432	8141	0.034710	0.208400	0.02828	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.49	5.00	45.17	-3.78	0	0	0	0
8003	8001	0.014640	0.060730	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.85	24.43	54.34	-23.50	0	0	0	0
8010	8001	0.010760	0.044670	0.00758	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.63	-19.24	-65.15	20.44	0	0	0	0
8028	8002	0.019390	0.046590	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.31	-3.51	42.66	3.69	0	0	0	0
8002	8100	0.005880	0.033550	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.47	-7.03	54.64	7.49	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-173.48	33.20	173.57	-29.55	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-173.48	33.20	173.57	-29.55	0	0	0	0
8097	8004	0.007300	0.052150	0.09507	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.98	-9.35	-59.73	1.10	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.11	14.08	-90.80	-12.47	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.11	14.08	-90.80	-12.47	0	0	0	0
8137	8005	0.021820	0.095440	0.01454	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.91	-6.09	62.74	8.19	0	0	0	0
8006	8007	0.007680	0.046130	0.00626	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.71	27.94	-35.56	-27.69	0	0	0	0
8006	8134	0.006670	0.029730	0.00436	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.11	36.47	73.54	-35.05	0	0	0	0
8007	8017	0.006290	0.037740	0.00512	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.50	19.17	-5.47	-19.54	0	0	0	0
8008	8053	0.015670	0.094070	0.01277	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.26	3.00	27.38	-3.53	0	0	0	0
8081	8008	0.025140	0.061430	0.00804	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.05	13.53	-11.96	-14.11	0	0	0	0
8009	8104	0.011870	0.067770	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.47	-22.85	-7.41	22.19	0	0	0	0
8086	8010	0.014600	0.083400	0.01253	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.50	-9.53	-20.43	8.63	0	0	0	0
8010	8103	0.007350	0.044110	0.00599	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.59	9.07	50.78	-8.58	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.43	12.17	-79.05	-10.48	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.43	12.17	-79.05	-10.48	0	0	0	0
8072	8011	0.007220	0.050310	0.00822	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.62	-5.45	130.86	13.23	0	0	0	0
8012	8032	0.008610	0.037680	0.00574	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.86	-7.79	17.89	7.33	0	0	0	0
8104	8012	0.013610	0.059530	0.00907	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.24	-6.49	10.26	5.64	0	0	0	0
8026	8013	0.017930	0.107650	0.01461	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.93	-10.64	6.95	9.34	0	0	0	0
8013	8039	0.021640	0.129940	0.01763	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.70	4.51	3.71	-6.24	0	0	0	0
8013	8136	0.013540	0.059230	0.00902	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.28	19.91	63.87	-18.24	0	0	0	0
8014	8037	0.018990	0.083080	0.01265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.58	7.23	51.08	-6.32	0	0	0	0
8118	8014	0.014810	0.088930	0.01207	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.22	11.53	35.43	-11.52	0	0	0	0
8111	8015	0.021390	0.052280	0.00685	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.63	-1.84	-29.45	1.59	0	0	0	0
8015	8150	0.009490	0.054220	0.00815	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.52	-8.37	-5.51	7.59	0	0	0	0
8016	8122	0.033880	0.082820	0.01084	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.22	2.24	-17.13	-3.14	0	0	0	0
8016	8152	0.003750	0.016410	0.00250	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.09	37.78	87.41	-36.65	0	0	0	0
8017	8040	0.014580	0.087520	0.01188	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.97	14.32	13.02	-15.16	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-208.65	35.39	209.14	-19.95	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-208.65	35.39	209.14	-19.95	0	0	0	0
8127	8018	0.008390	0.082050	0.15788	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.49	-2.87	-190.53	15.15	0	0	0	0
8018	8133	0.000930	0.009050	0.01742	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-227.74	24.74	228.21	-22.02	0	0	0	0
8019	8052	0.006430	0.026640	0.00452	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.59	23.40	-70.26	-22.49	0	0	0	0
8019	8100	0.006800	0.043000	0.00580	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.95	11.35	-46.80	-11.01	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.32	24.15	-98.12	-22.97	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.32	24.15	-98.12	-22.97	0	0	0	0
8020	8029	0.018330	0.081700	0.01198	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.13	-0.81	-20.05	-0.04	0	0	0	0
8020	8040	0.022530	0.093440	0.01586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.90	12.73	48.46	-11.96	0	0	0	0
8020	8153	0.013610	0.081730	0.01109	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.23	-3.88	-8.21	2.84	0	0	0	0
8020	8154	0.048520	0.118600	0.01553	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.19	-12.96	-2.12	11.59	0	0	0	0
8022	8021	0.060680	0.148320	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.93	7.23	10.02	-9.03	0	0	0	0
8021	8041	0.011090	0.048500	0.00739	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.29	-18.63	-86.45	21.57	0	0	0	0
8021	8119	0.015730	0.065260	0.01107	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.05	24.61	109.92	-18.04	0	0	0	0
8022	8150	0.052590	0.128550	0.01683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.04	8.36	-3.00	-10.00	0	0	0	0
8024	8023	0.011050	0.187990	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.00	0.00	-32.89	1.95	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.24	11.50	-106.64	-8.26	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.24	11.50	-106.64	-8.26	0	0	0	0
8025	8055	0.042110	0.102940	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.29	19.14	30.81	-19.27	0	0	0	0
8025	8121	0.033750	0.082510	0.01080	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.76	24.40	26.17	-24.52	0	0	0	0
8025	8151	0.028680	0.172200	0.02337	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.28	-3.92	-5.27	1.51	0	0	0	0
8026	8154	0.020530	0.050180	0.00657	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.16	-4.96	48.64	5.49	0	0	0	0
8100	8027	0.007320	0.032030	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.24	24.95	78.71	-23.38	0	0	0	0
8027	8134	0.004350	0.029740	0.00506	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.08	12.23	118.67	-8.73	0	0	0	0
8146	8028	0.028380	0.069360	0.00908	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.15	2.63	18.25	-3.31	0	0	0	0
8073	8029	0.020020	0.087560	0.01333	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.62	5.98	-5.60	-7.23	0	0	0	0
8031	8030	0.000070	0.008280	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-92.77	-63.19	92.78	64.17	0	0	0	0
8033	8030	0.000290	0.021680	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8034	8030	0.000210	0.017210	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8035	8030	0.000210	0.015360	0.00000	830.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8036	8030	0.000210	0.016150	0.00000	820.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8158	8030	0.000690	0.008400	0.55816	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-417.27	-28.54	418.40	-17.37	0	0	0	0
8032	8031	0.000990	0.034250	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.42	-15.30	170.70	24.90	0	0	0	0
8143	8032	0.017000	0.075760	0.01111	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.63	17.13	74.56	-14.12	0	0	0	0
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.48	5.14	35.64	-5.24	0	0	0	0
8038	8124	0.011430	0.068610	0.00931	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.31	-15.56	-14.26	14.92	0	0	0	0
8039	8081	0.013420	0.076670	0.01152	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.32	2.66	16.36	-3.61	0	0	0	0
8040	8072	0.021420	0.095470	0.01400	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.73	16.65	59.54	-14.41	0	0	0	0
8109	8040	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.91	-6.11	-20.84	5.35	0	0	0	0
8041	8063	0.021270	0.051090	0.00693	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.67	15.49	-33.39	-15.52	0	0	0	0
8111	8042	0.024520	0.059920	0.00785	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.58	3.47	-39.21	-3.34	0	0	0	0
8118	8042	0.027350	0.164230	0.02229	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.85	2.40	11.89	-4.40	0	0	0	0
8044	8043	0.000090	0.008810	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-479.91	-12.53	480.11	32.13	0	0	0	0
8046	8043	0.000130	0.013560	0.00000	606.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	51.80	-19.17	-51.80	19.57	0	0	0	0
8047	8043	0.000210	0.011560	0.00000	613.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8048	8043	0.000550	0.026910	0.00000	598.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	51.80	76.41	-51.76	-74.29	0	0	0	0
8049	8043	0.000170	0.009030	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	51.80	-19.17	-51.80	19.44	0	0	0	0
8050	8043	0.000320	0.018200	0.00000	618.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8051	8043	0.000130	0.008310	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8043	8067	0.000400	0.008190	0.57108	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-988.68	45.25	992.46	-27.34	0	0	0	0
8045	8044	0.000420	0.024020	0.00000	388.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-249.30	0.55	249.56	13.94	0	0	0	0
8147	8044	0.002450	0.023990	0.04616	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-229.10	8.94	230.35	-1.41	0	0	0	0
8045	8091	0.022720	0.099410	0.01514	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.48	-26.91	-54.65	28.96	0	0	0	0
8045	8144	0.014340	0.086090	0.01168	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.96	2.02	-34.78	-2.19	0	0	0	0
8081	8052	0.018910	0.046220	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.46	-17.30	55.07	18.18	0	0	0	0
8053	8065	0.022900	0.100220	0.01526	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.65	6.81	69.76	-3.45	0	0	0	0
8053	8153	0.018180	0.103830	0.01560	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.31	-9.22	-20.22	8.19	0	0	0	0
8054	8092	0.009620	0.057750	0.00784	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.31	-14.74	-24.23	14.42	0	0	0	0
8132	8054	0.012110	0.069140	0.01039	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.68	-9.97	-40.47	10.16	0	0	0	0
8055	8098	0.011000	0.078000	0.01300	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.94	9.37	79.61	-5.98	0	0	0	0
8121	8055	0.028070	0.068630	0.00899	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.29	-1.12	14.34	0.33	0	0	0	0
8056	8089	0.007100	0.040550	0.00609	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.13	7.98	20.16	-8.44	0	0	0	0
8056	8138	0.007770	0.046640	0.00633	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.58	-10.97	-9.56	10.40	0	0	0	0
8058	8057	0.000190	0.020640	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	49.21	-37.93	-49.20	38.69	0	0	0	0
8060	8057	0.000130	0.009770	0.00000	1157.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8061	8057	0.000190	0.011790	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8057	8112	0.001300	0.015810	1.05006	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	233.36	-103.06	-232.66	0.09	0	0	0	0
8059	8058	0.001910	0.065310	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-56.42	-4.06	56.48	6.08	0	0	0	0
8058	8068	0.004540	0.044380	0.08540	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-226.73	23.27	229.00	-9.93	0	0	0	0
8058	8147	0.003210	0.031420	0.06046	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.04	8.57	-120.58	-10.36	0	0	0	0
8064	8059	0.004220	0.018810	0.00276	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.29	-3.76	56.42	4.06	0	0	0	0
8062	8098	0.004450	0.019440	0.00296	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.02	-7.58	-17.01	7.33	0	0	0	0
8119	8062	0.015160	0.067560	0.00991	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.33	-5.23	-27.22	4.69	0	0	0	0
8101	8063	0.017640	0.105950	0.01438	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.85	-4.36	-24.74	3.57	0	0	0	0
8063	8125	0.035290	0.086250	0.01129	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.25	-7.70	11.31	6.70	0	0	0	0
8144	8064	0.016830	0.069820	0.01185	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.86	1.88	35.06	-2.26	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.99	4.95	32.01	-5.08	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.99	4.95	32.01	-5.08	0	0	0	0
8066	8093	0.042930	0.191310	0.02805	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.12	-1.79	27.44	0.34	0	0	0	0
8142	8066	0.010640	0.047400	0.00695	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.77	-6.73	-11.75	6.12	0	0	0	0
8068	8067	0.000350	0.034340	0.00000	285.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.13	9.41	116.18	-4.96	0	0	0	0
8070	8067	0.000160	0.014520	0.00000	1325.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8071	8067	0.000140	0.010490	0.00000	1314.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	277.47	-112.84	-277.35	122.08	0	0	0	0
8069	8068	0.000740	0.054070	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-59.29	5.41	59.31	-3.59	0	0	0	0
8068	8083	0.003290	0.032160	0.06187	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.18	4.11	173.11	-1.49	0	0	0	0
8103	8069	0.010480	0.046730	0.00685	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.93	6.27	59.29	-5.41	0	0	0	0
8073	8108	0.017510	0.100030	0.01503	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.30	-8.83	-6.28	7.43	0	0	0	0
8136	8073	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.11	2.19	-30.97	-2.54	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.90	6.94	208.01	5.23	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.90	6.94	208.01	5.23	0	0	0	0
8077	8074	0.000160	0.018640	0.00000	806.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.90	3.31	-234.82	6.39	0	0	0	0
8078	8074	0.000290	0.019640	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.90	2.09	-234.75	8.13	0	0	0	0
8079	8074	0.000200	0.015300	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.90	1.49	-234.80	6.47	0	0	0	0
8080	8074	0.000220	0.017620	0.00000	814.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.90	2.15	-234.79	7.01	0	0	0	0
8076	8075	0.000990	0.040330	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.21	4.31	186.54	8.96	0	0	0	0
8075	8097	0.004450	0.031810	0.05799	740.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	229.25	-22.84	-227.03	32.59	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.62	4.84	93.11	-2.15	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.62	4.84	93.11	-2.15	0	0	0	0
8083	8082	0.000310	0.015740	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-302.45	-17.86	302.72	31.54	0	0	0	0
8087	8082	0.000080	0.008880	0.00000	1315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8088	8082	0.000080	0.005910	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	269.31	132.49	-269.24	-127.56	0	0	0	0
8155	8082	0.000160	0.003370	0.23512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-539.28	-62.33	539.73	46.66	0	0	0	0
8084	8083	0.002360	0.063050	0.00000	184.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-128.95	-9.14	129.34	19.35	0	0	0	0
8085	8084	0.000920	0.024980	0.00000	231.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-41.79	2.38	41.81	-1.96	0	0	0	0
8086	8085	0.001840	0.066580	0.00000	205.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-41.76	3.51	41.79	-2.38	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.81	1.18	20.84	-1.65	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.81	1.18	20.84	-1.65	0	0	0	0
8090	8092	0.015690	0.089610	0.01347	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.04	15.54	17.12	-16.43	0	0	0	0
8151	8090	0.013390	0.080410	0.01091	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.78	19.00	1.83	-19.85	0	0	0	0
8091	8109	0.078880	0.192840	0.02525	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.78	3.01	-41.41	-2.23	0	0	0	0
8106	8093	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.00	-7.49	22.10	6.67	0	0	0	0
8093	8128	0.017950	0.078540	0.01196	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.44	-8.40	54.97	9.45	0	0	0	0
8095	8094	0.000410	0.030170	0.00000	317.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-162.38	-31.59	162.50	39.88	0	0	0	0
8094	8139	0.000690	0.006790	0.01307	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.21	30.83	-170.01	-30.16	0	0	0	0
8094	8159	0.002390	0.023360	0.04495	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.14	-92.59	-18.94	89.87	0	0	0	0
8095	8140	0.010660	0.026040	0.00341	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.57	-10.01	-15.53	9.76	0	0	0	0
8096	8110	0.044800	0.107620	0.01460	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.43	-2.31	42.20	2.67	0	0	0	0
8096	8153	0.012800	0.076860	0.01043	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.26	-0.85	-30.15	0.52	0	0	0	0
8098	8097	0.003730	0.100510	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.61	-1.35	62.74	5.12	0	0	0	0
8099	8097	0.003030	0.097000	0.00000	184.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	85.50	0.00	-85.29	6.71	0	0	0	0
8097	8113	0.001940	0.013860	0.02527	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	189.59	-35.07	-188.91	37.26	0	0	0	0
8138	8100	0.015820	0.038010	0.00516	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.97	33.23	29.26	-33.07	0	0	0	0
8101	8137	0.014720	0.088410	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.39	0.81	37.59	-0.80	0	0	0	0
8102	8157	0.007420	0.033090	0.00485	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.13	-6.06	24.17	5.76	0	0	0	0
8106	8105	0.000980	0.058690	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.24	-20.16	112.36	27.70	0	0	0	0
8105	8127	0.002760	0.026960	0.05188	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.36	-27.70	112.72	25.66	0	0	0	0
8142	8106	0.019070	0.085010	0.01247	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.13	0.39	34.35	-0.66	0	0	0	0
8128	8107	0.012230	0.053520	0.00815	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.73	-20.20	-123.87	27.47	0	0	0	0
8145	8107	0.018490	0.080860	0.01231	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.36	7.04	114.66	1.71	0	0	0	0
8153	8108	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.03	-22.48	-19.92	20.23	0	0	0	0
8109	8123	0.006270	0.035800	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.27	-6.32	31.33	6.16	0	0	0	0
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.05	-31.34	-62.61	33.23	0	0	0	0
8111	8125	0.014740	0.088500	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.95	-9.79	-56.47	11.42	0	0	0	0
8113	8112	0.000090	0.004810	0.00000	1290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-338.03	-58.59	338.13	63.93	0	0	0	0
8115	8112	0.000710	0.045140	0.00000	273.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8116	8112	0.000240	0.012980	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8117	8112	0.000250	0.011180	0.00000	1034.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	105.51	65.61	-105.47	-64.02	0	0	0	0
8114	8113	0.000770	0.031550	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.38	-8.63	116.48	12.71	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	205.23	4.31	-204.04	-3.08	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	205.23	4.31	-204.04	-3.08	0	0	0	0
8121	8114	0.011480	0.078430	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.05	3.22	91.97	1.71	0	0	0	0
8118	8151	0.019240	0.115550	0.01568	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.45	-24.30	-10.32	23.44	0	0	0	0
8120	8122	0.033820	0.082680	0.01083	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.34	4.19	-12.29	-5.19	0	0	0	0
8120	8140	0.012160	0.073010	0.00991	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.87	55.02	61.65	-51.37	0	0	0	0
8120	8141	0.016600	0.068850	0.01168	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.82	3.84	-66.12	-2.15	0	0	0	0
8143	8120	0.016590	0.072540	0.01105	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.68	-23.63	-50.19	24.62	0	0	0	0
8149	8123	0.004740	0.027110	0.00407	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.98	11.40	-48.86	-11.12	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-243.51	-9.37	243.57	13.83	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-243.51	-9.37	243.57	13.83	0	0	0	0
8129	8126	0.000080	0.004870	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	475.20	-48.69	-475.03	59.16	0	0	0	0
8130	8126	0.000260	0.012150	0.00000	1192.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	475.20	-15.70	-474.65	41.59	0	0	0	0
8131	8126	0.000100	0.006210	0.00000	1173.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	475.20	-37.17	-474.99	50.47	0	0	0	0
8128	8127	0.000400	0.021780	0.00000	286.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.70	10.74	180.82	-4.04	0	0	0	0
8132	8144	0.024940	0.103450	0.01756	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.61	3.76	63.60	-1.41	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.85	6.09	152.00	1.70	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.85	6.09	152.00	1.70	0	0	0	0
8133	8147	0.007020	0.068650	0.13208	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.14	24.76	125.24	-27.67	0	0	0	0
8154	8135	0.008950	0.039910	0.00585	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.83	-24.53	73.35	26.24	0	0	0	0
8136	8145	0.010570	0.046230	0.00704	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.03	13.21	106.21	-8.79	0	0	0	0
8138	8146	0.021030	0.120140	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.02	16.40	-31.76	-16.77	0	0	0	0
8140	8139	0.000370	0.025170	0.00000	365.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-169.90	-22.75	170.01	30.16	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.16	-10.01	112.22	14.54	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.16	-10.01	112.22	14.54	0	0	0	0
8149	8148	0.002590	0.068600	0.00000	254.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.00	-1.25	113.32	9.98	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.88	11.76	67.11	-10.76	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.88	11.76	67.11	-10.76	0	0	0	0
8156	8155	0.000770	0.047530	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-48.61	-4.47	48.63	5.54	0	0	0	0
8158	8155	0.000500	0.005000	0.33000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	201.77	11.68	-201.57	-44.80	0	0	0	0
8157	8156	0.001300	0.066780	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-57.78	-11.95	57.82	14.19	0	0	0	0
8156	8159	0.006210	0.044340	0.08084	600.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.21	-9.72	9.21	1.22	0	0	0	0
8159	8158	0.000130	0.013640	0.00000	1204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-215.45	-10.88	215.50	16.86	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.49	-2.09	112.59	8.11	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.49	-2.09	112.59	8.11	0	0	0	0
];

%% bus names
mpc.bus_name = {
'ODESSA 2 0';
'PRESIDIO 2 0';
'O DONNELL 1 0';
'O DONNELL 1 1';
'BIG SPRING 5 0';
'BIG SPRING 5 1';
'VAN HORN 0';
'IRAAN 2 0';
'IRAAN 2 1';
'PRESIDIO 1 0';
'PRESIDIO 1 1';
'SANDERSON 0';
'MONAHANS 2 0';
'GRANDFALLS 0';
'MARFA 0';
'GARDEN CITY 0';
'ODESSA 4 0';
'NOTREES 0';
'MIDLAND 4 0';
'BIG SPRING 1 0';
'BIG SPRING 1 1';
'O DONNELL 2 0';
'O DONNELL 2 1';
'ODESSA 6 0';
'BIG SPRINGS 0';
'BIG SPRINGS 1';
'MIDLAND 2 0';
'COAHOMA 0';
'MIDLAND 3 0';
'ALPINE 0';
'FORT DAVIS 0';
'MCCAMEY 1 0';
'MCCAMEY 1 1';
'BIG SPRING 4 0';
'BIG SPRING 4 1';
'CRANE 0';
'ODESSA 5 0';
'FORT STOCKTON 1 0';
'FORT STOCKTON 1 1';
'ANDREWS 0';
'FORSAN 0';
'FORSAN 1';
'FORSAN 2';
'BIG LAKE 0';
'MIDLAND 5 0';
'OZONA 0';
'MONAHANS 1 0';
'MONAHANS 1 1';
'MONAHANS 1 2';
'MONAHANS 1 3';
'MONAHANS 1 4';
'MONAHANS 1 5';
'MONAHANS 1 6';
'STANTON 0';
'ODONNELL 0';
'LENORAH 0';
'LENORAH 1';
'IRAAN 3 0';
'IRAAN 3 1';
'IRAAN 3 2';
'BIG SPRING 6 0';
'BIG SPRING 6 1';
'BIG SPRING 6 2';
'ODESSA 3 0';
'BIG SPRING 3 0';
'BIG SPRING 3 1';
'BIG SPRING 7 0';
'MIDLAND 1 0';
'IRAAN 1 0';
'IRAAN 1 1';
'ODESSA 1 0';
'ODESSA 1 1';
'ODESSA 1 2';
'ODESSA 1 3';
'ODESSA 1 4';
'ODESSA 1 5';
'ODESSA 1 6';
'ODESSA 1 7';
'ODESSA 1 8';
'ODESSA 1 9';
'ODESSA 1 10';
'FORT STOCKTON 2 0';
'FORT STOCKTON 3 0';
'BIG SPRING 2 0';
'KERMIT 0';
'PECOS 0';
'SHEFFIELD 0';
'MCCAMEY 2 0';
'LAMESA 0';
'GOLDSMITH 0';
'RALLS 2 0';
'PARIS 3 0';
'SAVOY 0';
'SAVOY 1';
'SAVOY 2';
'SAVOY 3';
'SAVOY 4';
'HONEY GROVE 0';
'MEMPHIS 0';
'IOWA PARK 0';
'VERNON 2 0';
'PANHANDLE 2 0';
'PANHANDLE 2 1';
'PANHANDLE 2 2';
'CHILDRESS 0';
'FORESTBURG 0';
'SHERMAN 3 0';
'PANHANDLE 4 0';
'PANHANDLE 4 1';
'PANHANDLE 4 2';
'WICHITA FALLS 6 0';
'PARIS 2 0';
'PARIS 2 1';
'PARIS 2 2';
'PARIS 2 3';
'WICHITA FALLS 4 0';
'WHEELER 0';
'DEPORT 0';
'WICHITA FALLS 3 0';
'SILVERTON 0';
'BONHAM 0';
'MATADOR 0';
'ARTHUR CITY 0';
'LEONARD 0';
'GORDONVILLE 0';
'KNOX CITY 0';
'WICHITA FALLS 7 0';
'LINDSAY 0';
'ECTOR 0';
'SUNSET 0';
'CLARKSVILLE 0';
'PANHANDLE 3 0';
'PANHANDLE 3 1';
'SADLER 0';
'WHITESBORO 0';
'SHEPPARD AFB 0';
'POTTSBORO 0';
'BELLS 0';
'CROSBYTON 0';
'ELECTRA 0';
'PATTONVILLE 0';
'HENRIETTA 0';
'PANHANDLE 6 0';
'BOWIE 0';
'WICHITA FALLS 1 0';
'WICHITA FALLS 1 1';
'WICHITA FALLS 1 2';
'WICHITA FALLS 1 3';
'WHITE DEER 0';
'WHITE DEER 1';
'ROXTON 0';
'VERNON 1 0';
'VERNON 1 1';
'DENISON 2 0';
'SUMNER 0';
'GAINESVILLE 0';
'ASPERMONT 0';
'WICHITA FALLS 5 0';
'WINDTHORST 0';
'HOWE 0';
'ARCHER 2 0';
'ARCHER 2 1';
'COLLINSVILLE 0';
'JAYTON 0';
'JAYTON 1';
'JAYTON 2';
'JAYTON 3';
'MUENSTER 1 0';
'MUENSTER 1 1';
'PADUCAH 0';
'NOCONA 0';
'DODD CITY 0';
'WICHITA FALLS 2 0';
'WICHITA FALLS 2 1';
'WICHITA FALLS 2 2';
'WICHITA FALLS 2 3';
'MONTAGUE 0';
'SPUR 0';
'ARCHER 1 0';
'ARCHER 1 1';
'ANNONA 0';
'SEYMOUR 0';
'DENISON 1 0';
'PANHANDLE 5 0';
'PANHANDLE 5 1';
'PANHANDLE 5 2';
'RALLS 1 0';
'RALLS 1 1';
'RALLS 1 2';
'RALLS 1 3';
'RALLS 1 4';
'SHERMAN 1 0';
'SHERMAN 1 1';
'SHERMAN 1 2';
'SHERMAN 1 3';
'SHERMAN 1 4';
'WHITEWRIGHT 0';
'SHERMAN 2 0';
'ROCHESTER 0';
'BURKBURNETT 0';
'MUENSTER 2 0';
'ARCHER CITY 0';
'PETROLIA 0';
'PARIS 1 0';
'PARIS 1 1';
'PARIS 1 2';
'PARIS 1 3';
'PARIS 1 4';
'PARIS 1 5';
'PARIS 1 6';
'PARIS 1 7';
'BAGWELL 0';
'TELEPHONE 0';
'PANHANDLE 1 0';
'VAN ALSTYNE 0';
'TIOGA 0';
'VALLEY VIEW 0';
'MIAMI 0';
'MIAMI 1';
'TRENTON 0';
'HASKELL 0';
'HASKELL 1';
'HASKELL 2';
'SAINT JO 0';
'KERRVILLE 0';
'KERRVILLE 1';
'SWEETWATER 4 0';
'SWEETWATER 4 1';
'LEAKEY 0';
'HAMLIN 0';
'MERKEL 3 0';
'COLEMAN 0';
'SONORA 0';
'CAMP WOOD 0';
'LLANO 0';
'WILLOW CITY 0';
'ABILENE 4 0';
'KINGSLAND 0';
'ROSCOE 6 0';
'BLACKWELL 0';
'BLACKWELL 1';
'CHRISTOVAL 0';
'CHRISTOVAL 1';
'CHRISTOVAL 2';
'LUEDERS 0';
'COLORADO CITY 0';
'STAMFORD 0';
'ELDORADO 0';
'SAN SABA 0';
'ABILENE 2 0';
'ABILENE 2 1';
'ABILENE 2 2';
'LOMETA 0';
'SAN ANGELO 1 0';
'TUSCOLA 0';
'ABILENE 7 0';
'SNYDER 1 0';
'SNYDER 1 1';
'CHEROKEE 0';
'RICHLAND SPRINGS 0';
'ROSCOE 2 0';
'ROSCOE 2 1';
'ROSCOE 2 2';
'BALLINGER 0';
'SILVER 0';
'SILVER 1';
'SILVER 2';
'SILVER 3';
'SILVER 4';
'ROSCOE 5 0';
'ROSCOE 5 1';
'ROSCOE 5 2';
'ANSON 0';
'DEL RIO 0';
'DEL RIO 1';
'HUNT 0';
'WINGATE 0';
'WINGATE 1';
'WINGATE 2';
'WINGATE 3';
'WINGATE 4';
'STERLING CITY 1 0';
'STERLING CITY 1 1';
'STERLING CITY 1 2';
'STERLING CITY 1 3';
'STERLING CITY 1 4';
'STERLING CITY 1 5';
'ROSCOE 4 0';
'ROSCOE 4 1';
'BRADY 0';
'TRENT 1 0';
'TRENT 1 1';
'OVALO 0';
'NOLAN 0';
'NOLAN 1';
'MILES 0';
'BRACKETTVILLE 2 0';
'BRACKETTVILLE 2 1';
'MASON 0';
'BRACKETTVILLE 3 0';
'ABILENE 6 0';
'HERMLEIGH 0';
'HERMLEIGH 1';
'HERMLEIGH 2';
'HERMLEIGH 3';
'MERKEL 1 0';
'MERKEL 1 1';
'MERKEL 1 2';
'LORAINE 1 0';
'LORAINE 1 1';
'LORAINE 1 2';
'ABILENE 1 0';
'ABILENE 1 1';
'ABILENE 1 2';
'ABILENE 1 3';
'ABILENE 1 4';
'ROCKSPRINGS 0';
'MERKEL 2 0';
'MERKEL 2 1';
'FLUVANNA 2 0';
'FLUVANNA 2 1';
'FLUVANNA 2 2';
'DYESS AFB 0';
'HAWLEY 0';
'BUCHANAN DAM 2 0';
'ABILENE 3 0';
'SWEETWATER 5 0';
'BUCHANAN DAM 1 0';
'BUCHANAN DAM 1 1';
'BUCHANAN DAM 1 2';
'INGRAM 0';
'KEMPNER 0';
'FLUVANNA 1 0';
'FLUVANNA 1 1';
'STERLING CITY 2 0';
'STERLING CITY 2 1';
'STERLING CITY 2 2';
'SAN ANGELO 2 0';
'ROTAN 0';
'SYNDER 0';
'SYNDER 1';
'SYNDER 2';
'BRACKETTVILLE 1 0';
'BRACKETTVILLE 1 1';
'ROSCOE 1 0';
'ROSCOE 1 1';
'UVALDE 0';
'FREDERICKSBURG 0';
'ABILENE 5 0';
'SABINAL 0';
'SWEETWATER 2 0';
'LORAINE 2 0';
'ROSCOE 3 0';
'SAN ANGELO 3 0';
'TUSOCOLA 0';
'EDEN 0';
'SNYDER 2 0';
'SNYDER 2 1';
'SNYDER 2 2';
'SNYDER 2 3';
'SWEETWATER 1 0';
'MENARD 0';
'WINTERS 0';
'GOLDSBORO 0';
'SWEETWATER 3 0';
'GOODFELLOW AFB 0';
'SANTA ANNA 0';
'ROWENA 0';
'TRENT 2 0';
'JUNCTION 0';
'LAMPASAS 0';
'LAUGHLIN A F B 0';
'EDINBURG 3 0';
'LAREDO 7 0';
'LAREDO 7 1';
'BRUNI 2 0';
'MCALLEN 2 0';
'POTEET 0';
'SARITA 3 0';
'SARITA 3 1';
'HEBBRONVILLE 0';
'PROGRESO 0';
'EDINBURG 2 0';
'EAGLE PASS 0';
'EAGLE PASS 1';
'CHARLOTTE 0';
'CORPUS CHRISTI 4 0';
'WOODSBORO 0';
'MERCEDES 0';
'CORPUS CHRISTI 16 0';
'EDCOUCH 0';
'ENCINAL 0';
'MOORE 0';
'CHRISTINE 0';
'CHRISTINE 1';
'CHRISTINE 2';
'MCALLEN 3 0';
'FANNIN 0';
'FANNIN 1';
'FANNIN 2';
'SAN YGNACIO 0';
'KINGSVILLE 0';
'LAREDO 6 0';
'HIDALGO 0';
'CORPUS CHRISTI 18 0';
'CRYSTAL CITY 0';
'SINTON 0';
'BEEVILLE 0';
'MISSION 4 0';
'MISSION 4 1';
'SAN JUAN 0';
'SAN JUAN 1';
'FALCON HEIGHTS 2 0';
'FALCON HEIGHTS 1 0';
'FALCON HEIGHTS 1 1';
'FALCON HEIGHTS 1 2';
'FALCON HEIGHTS 1 3';
'LA JOYA 0';
'SEBASTIAN 2 0';
'SEBASTIAN 2 1';
'BISHOP 0';
'BISHOP 1';
'ARMSTRONG 2 0';
'SKIDMORE 0';
'CORPUS CHRISTI 9 0';
'GREGORY 0';
'GREGORY 1';
'GREGORY 2';
'GREGORY 3';
'GREGORY 4';
'GREGORY 5';
'GREGORY 6';
'GREGORY 7';
'CORPUS CHRISTI 2 0';
'CORPUS CHRISTI 2 1';
'WESLACO 0';
'HARLINGEN 1 0';
'ELSA 0';
'CORPUS CHRISTI 17 0';
'BROWNSVILLE 2 0';
'BROWNSVILLE 2 1';
'CORPUS CHRISTI 10 0';
'MISSION 1 0';
'MISSION 1 1';
'MISSION 1 2';
'MISSION 1 3';
'MISSION 1 4';
'CORPUS CHRISTI 8 0';
'MISSION 3 0';
'CORPUS CHRISTI 3 0';
'CORPUS CHRISTI 3 1';
'CORPUS CHRISTI 3 2';
'CORPUS CHRISTI 3 3';
'CORPUS CHRISTI 3 4';
'CORPUS CHRISTI 3 5';
'RIO HONDO 0';
'CORPUS CHRISTI 5 0';
'PHARR 0';
'SANTA ROSA 1 0';
'SANTA ROSA 1 1';
'SANTA ROSA 1 2';
'SANTA ROSA 1 3';
'SANTA ROSA 1 4';
'SANTA ROSA 1 5';
'SANTA ROSA 1 6';
'SANTA ROSA 1 7';
'SANTA ROSA 1 8';
'SANTA ROSA 1 9';
'ODEM 0';
'CORPUS CHRISTI 13 0';
'LAREDO 3 0';
'OLMITO 0';
'EDINBURG 1 0';
'TAFT 2 0';
'TAFT 2 1';
'PORT ISABEL 0';
'DONNA 0';
'INGLESIDE 0';
'CORPUS CHRISTI 11 0';
'LOS FRESNOS 0';
'HARLINGEN 2 0';
'RIVIERA 0';
'LAREDO 1 0';
'LAREDO 1 1';
'LAREDO 1 2';
'LAREDO 1 3';
'JOURDANTON 0';
'GEORGE WEST 0';
'ROMA 0';
'CORPUS CHRISTI 12 0';
'SANTA MARIA 0';
'MCALLEN 1 0';
'CORPUS CHRISTI 7 0';
'FALFURRIAS 0';
'PETTUS 0';
'BROWNSVILLE 3 0';
'ALICE 0';
'RIO GRANDE CITY 0';
'PREMONT 0';
'FREER 0';
'PEARSALL 0';
'PEARSALL 1';
'PEARSALL 2';
'PEARSALL 3';
'PEARSALL 4';
'PEARSALL 5';
'PEARSALL 6';
'PEARSALL 7';
'SANDIA 0';
'SARITA 1 0';
'SARITA 1 1';
'SARITA 1 2';
'DILLEY 0';
'ORANGE GROVE 0';
'PORTLAND 0';
'LAREDO 4 0';
'LAREDO 4 1';
'THREE RIVERS 0';
'ROCKPORT 0';
'CORPUS CHRISTI 15 0';
'ARMSTRONG 1 0';
'ARMSTRONG 1 1';
'ARMSTRONG 1 2';
'PENITAS 0';
'SULLIVAN CITY 0';
'CORPUS CHRISTI 6 0';
'MISSION 2 0';
'CORPUS CHRISTI 1 0';
'CORPUS CHRISTI 1 1';
'CORPUS CHRISTI 1 2';
'CORPUS CHRISTI 1 3';
'CORPUS CHRISTI 1 4';
'CORPUS CHRISTI 1 5';
'GRULLA 0';
'SARITA 2 0';
'SARITA 2 1';
'HARGILL 0';
'CORPUS CHRISTI 14 0';
'MATHIS 0';
'ARANSAS PASS 0';
'SAN BENITO 0';
'PLEASANTON 0';
'REFUGIO 0';
'LYTLE 0';
'LAREDO 2 0';
'BRUNI 1 0';
'BRUNI 1 1';
'GOLIAD 0';
'SAN DIEGO 0';
'PORT ARANSAS 0';
'TAFT 1 0';
'TAFT 1 1';
'SAN PERLITA 0';
'SAN PERLITA 1';
'ZAPATA 0';
'SANTA ROSA 2 0';
'COTULLA 0';
'QUEMADO 0';
'CARRIZO SPRINGS 0';
'LAREDO 5 0';
'RAYMONDVILLE 0';
'BROWNSVILLE 1 0';
'BROWNSVILLE 1 1';
'SEBASTIAN 1 0';
'OILTON 0';
'OILTON 1';
'OILTON 2';
'GARLAND 5 0';
'KERENS 0';
'LIPAN 0';
'DALLAS 24 0';
'DENTON 4 0';
'ALBANY 2 0';
'DALLAS 21 0';
'PLANO 2 0';
'THORNTON 0';
'DENTON 5 0';
'EARLY 0';
'DECATUR 0';
'KELLER 2 0';
'KELLER 2 1';
'PONDER 0';
'JACKSBORO 1 0';
'JACKSBORO 1 1';
'JACKSBORO 1 2';
'ALEDO 1 0';
'ALEDO 1 1';
'ALEDO 1 2';
'GATESVILLE 4 0';
'CLEBURNE 2 0';
'FORT WORTH 14 0';
'FORT WORTH 23 0';
'FORT WORTH 1 0';
'TROY 0';
'SPRINGTOWN 0';
'PRINCETON 0';
'DALLAS 27 0';
'DALLAS 1 0';
'DALLAS 1 1';
'DALLAS 1 2';
'DALLAS 1 3';
'DALLAS 1 4';
'DALLAS 1 5';
'DALLAS 1 6';
'DALLAS 1 7';
'DALLAS 1 8';
'DALLAS 1 9';
'ROYSE CITY 0';
'BOYD 0';
'STEPHENVILLE 0';
'STEPHENVILLE 1';
'MANSFIELD 0';
'MANSFIELD 1';
'GREENVILLE 1 0';
'GREENVILLE 1 1';
'GREENVILLE 1 2';
'GREENVILLE 1 3';
'PLANO 4 0';
'GROESBECK 0';
'GRAHAM 0';
'GRAHAM 1';
'GRAHAM 2';
'GRAHAM 3';
'MABANK 2 0';
'MABANK 2 1';
'MABANK 2 2';
'MABANK 2 3';
'ARLINGTON 1 0';
'ARLINGTON 1 1';
'ARLINGTON 1 2';
'ARLINGTON 1 3';
'ARLINGTON 1 4';
'ARLINGTON 1 5';
'ARLINGTON 1 6';
'DALLAS 41 0';
'WACO 3 0';
'DALLAS 19 0';
'BANGS 0';
'PROSPER 0';
'EVANT 0';
'TERRELL 1 0';
'TERRELL 1 1';
'AUBREY 0';
'WACO 4 0';
'LORENA 0';
'FORT HOOD 0';
'ARLINGTON 5 0';
'MCKINNEY 3 0';
'MCKINNEY 3 1';
'DALLAS 38 0';
'ARLINGTON 9 0';
'MILFORD 0';
'CLIFTON 1 0';
'CLIFTON 1 1';
'DALLAS 15 0';
'FROST 0';
'GRANDVIEW 0';
'HASLET 0';
'BARDWELL 0';
'LAKE DALLAS 0';
'PLANO 1 0';
'EULESS 2 0';
'FORT WORTH 24 0';
'FLOWER MOUND 2 0';
'DALLAS 11 0';
'COMANCHE 0';
'RICHARDSON 2 0';
'RICHARDSON 2 1';
'FORT WORTH 8 0';
'IRVING 1 0';
'IRVING 1 1';
'IRVING 1 2';
'DALLAS 44 0';
'LANCASTER 1 0';
'PALO PINTO 2 0';
'ADDISON 0';
'HICO 0';
'KRUM 0';
'KAUFMAN 0';
'CADDO MILLS 0';
'PLANO 7 0';
'FORT WORTH 5 0';
'BAIRD 0';
'PERRIN 0';
'BROWNWOOD 0';
'BROWNWOOD 1';
'DALLAS 6 0';
'MARLIN 0';
'MARLIN 1';
'ARLINGTON 6 0';
'DALLAS 8 0';
'JONESBORO 0';
'DALLAS 33 0';
'GOLDTHWAITE 2 0';
'PLANO 5 0';
'BELTON 0';
'BELTON 1';
'TOLAR 0';
'BRECKENRIDGE 0';
'EASTLAND 0';
'COOPER 0';
'WACO 1 0';
'WACO 1 1';
'DALLAS 42 0';
'GATESVILLE 1 0';
'ANNA 0';
'MOODY 0';
'FORT WORTH 2 0';
'WACO 6 0';
'GRAND PRAIRIE 1 0';
'ROWLETT 2 0';
'PLANO 6 0';
'IRVING 5 0';
'DALLAS 7 0';
'BRYSON 2 0';
'MORGAN 0';
'SACHSE 0';
'PARADISE 0';
'RIO VISTA 0';
'STRAWN 0';
'May-00';
'DESOTO 0';
'MESQUITE 2 0';
'ROSEBUD 0';
'DENTON 2 0';
'DALLAS 4 0';
'AXTELL 0';
'NOLANVILLE 0';
'DENTON 1 0';
'DENTON 1 1';
'DENTON 1 2';
'DENTON 1 3';
'DALLAS 39 0';
'DUBLIN 1 0';
'DUBLIN 1 1';
'MERTENS 0';
'WEATHERFORD 1 0';
'PLANO 3 0';
'MALONE 0';
'DENTON 3 0';
'GRAFORD 0';
'ARLINGTON 8 0';
'ROCKWALL 1 0';
'CORSICANA 2 0';
'CORSICANA 2 1';
'GARLAND 2 0';
'GATESVILLE 2 0';
'CARROLLTON 3 0';
'FORT WORTH 26 0';
'RHOME 0';
'VENUS 0';
'OLNEY 2 0';
'CARROLLTON 1 0';
'DALLAS 20 0';
'GORDON 0';
'MERIDIAN 0';
'KILLEEN 4 0';
'KILLEEN 4 1';
'DUNCANVILLE 1 0';
'ARGYLE 0';
'BRYSON 1 0';
'BRYSON 1 1';
'BRYSON 1 2';
'FORT WORTH 12 0';
'MINERAL WELLS 0';
'COOLIDGE 0';
'RICE 0';
'DALLAS 35 0';
'POOLVILLE 0';
'POOLVILLE 1';
'POOLVILLE 2';
'POOLVILLE 3';
'POOLVILLE 4';
'WALNUT SPRINGS 0';
'BEDFORD 2 0';
'HUBBARD 0';
'FERRIS 0';
'GARLAND 4 0';
'DALLAS 32 0';
'PILOT POINT 0';
'FORT WORTH 6 0';
'NORTH RICHLAND HILLS 2 0';
'JUSTIN 0';
'SCURRY 0';
'SANGER 0';
'KILLEEN 1 0';
'MABANK 1 0';
'MEXIA 0';
'CARROLLTON 2 0';
'NEVADA 0';
'ZEPHYR 0';
'TERRELL 2 0';
'DALLAS 14 0';
'DALLAS 13 0';
'DALLAS 28 0';
'HAMILTON 0';
'ARLINGTON 7 0';
'EULESS 1 0';
'FRISCO 1 0';
'SALADO 0';
'OLNEY 1 0';
'OLNEY 1 1';
'OLNEY 1 2';
'GOLDTHWAITE 1 0';
'GOLDTHWAITE 1 1';
'GOLDTHWAITE 1 2';
'GOLDTHWAITE 1 3';
'GOLDTHWAITE 1 4';
'FORT WORTH 22 0';
'GRAPEVINE 0';
'GLEN ROSE 2 0';
'KOPPERL 0';
'BEDFORD 1 0';
'FORT WORTH 29 0';
'DALLAS 5 0';
'GRAND PRAIRIE 2 0';
'DALLAS 22 0';
'FLOWER MOUND 1 0';
'ROANOKE 0';
'MILLSAP 0';
'FORRESTON 0';
'ITALY 0';
'FORNEY 0';
'LAVON 0';
'GLEN ROSE 1 0';
'GLEN ROSE 1 1';
'GLEN ROSE 1 2';
'GLEN ROSE 1 3';
'DE LEON 0';
'KELLER 1 0';
'CEDAR HILL 0';
'MC GREGOR 0';
'COMMERCE 0';
'MIDLOTHIAN 2 0';
'WEST 0';
'BARTLETT 0';
'DALLAS 16 0';
'COPPELL 0';
'WILMER 0';
'DAWSON 0';
'MART 0';
'LITTLE ELM 0';
'TEMPLE 2 0';
'TEMPLE 1 0';
'TEMPLE 1 1';
'TEMPLE 1 2';
'TEMPLE 1 3';
'TEMPLE 1 4';
'QUINLAN 0';
'CHICO 0';
'DUBLIN 2 0';
'ARLINGTON 2 0';
'WOLFE CITY 0';
'DALLAS 26 0';
'WHITNEY 0';
'FORT WORTH 25 0';
'FORT WORTH 27 0';
'JOSHUA 0';
'DALLAS 12 0';
'MCKINNEY 1 0';
'MCKINNEY 1 1';
'MCKINNEY 1 2';
'MCKINNEY 1 3';
'MCKINNEY 1 4';
'MCKINNEY 1 5';
'MCKINNEY 1 6';
'MCKINNEY 1 7';
'MCKINNEY 1 8';
'ALLEN 1 0';
'ALLEN 1 1';
'ALEDO 2 0';
'THE COLONY 0';
'SUNNYVALE 0';
'DALLAS 10 0';
'FORT WORTH 4 0';
'DALLAS 30 0';
'AZLE 0';
'HUTCHINS 0';
'VALLEY MILLS 0';
'DENTON 6 0';
'MESQUITE 3 0';
'GRANBURY 1 0';
'GRANBURY 1 1';
'GRANBURY 1 2';
'GRANBURY 1 3';
'GRANBURY 1 4';
'DALLAS 2 0';
'DALLAS 2 1';
'DALLAS 2 2';
'DALLAS 2 3';
'DALLAS 2 4';
'MOUNT CALM 0';
'RIESEL 2 0';
'DALLAS 17 0';
'ARLINGTON 4 0';
'CELINA 0';
'FORT WORTH 16 0';
'RED OAK 0';
'CLYDE 0';
'IRVING 2 0';
'ROWLETT 1 0';
'JACKSBORO 2 0';
'GRANBURY 3 0';
'SOUTHLAKE 0';
'DALLAS 29 0';
'LEWISVILLE 1 0';
'LEWISVILLE 1 1';
'LEWISVILLE 1 2';
'DALLAS 36 0';
'HILLSBORO 0';
'FORT WORTH 15 0';
'CISCO 0';
'ITASCA 0';
'LANCASTER 2 0';
'GARLAND 1 0';
'GARLAND 1 1';
'DALLAS 9 0';
'DUNCANVILLE 2 0';
'MESQUITE 1 0';
'MAYPEARL 0';
'GARLAND 3 0';
'ALLEN 2 0';
'RIESEL 1 0';
'RIESEL 1 1';
'RIESEL 1 2';
'BRIDGEPORT 0';
'BRIDGEPORT 1';
'BRIDGEPORT 2';
'BRIDGEPORT 3';
'BRIDGEPORT 4';
'BRIDGEPORT 5';
'BRIDGEPORT 6';
'BRIDGEPORT 7';
'BRIDGEPORT 8';
'LEWISVILLE 2 0';
'SEAGOVILLE 0';
'DALLAS 31 0';
'HALTOM CITY 0';
'BALCH SPRINGS 0';
'FORT WORTH 13 0';
'DALLAS 43 0';
'KILLEEN 2 0';
'WACO 5 0';
'FORT WORTH 9 0';
'ENNIS 0';
'ENNIS 1';
'ENNIS 2';
'ENNIS 3';
'DALLAS 3 0';
'DALLAS 3 1';
'RICHARDSON 1 0';
'FORT WORTH 21 0';
'WACO 2 0';
'WACO 2 1';
'ROGERS 0';
'ROGERS 1';
'ROGERS 2';
'CHINA SPRING 0';
'ALBANY 1 0';
'ALBANY 1 1';
'ALBANY 1 2';
'ALBANY 1 3';
'ALBANY 1 4';
'ALBANY 1 5';
'MCKINNEY 2 0';
'GRANBURY 2 0';
'GRANBURY 2 1';
'GRANBURY 2 2';
'GRANBURY 2 3';
'GRANBURY 2 4';
'GRANBURY 2 5';
'CLIFTON 2 0';
'FARMERSVILLE 0';
'ARLINGTON 10 0';
'KILLEEN 3 0';
'KILLEEN 3 1';
'WYLIE 0';
'PALO PINTO 1 0';
'PALO PINTO 1 1';
'PALO PINTO 1 2';
'PALO PINTO 1 3';
'PALO PINTO 1 4';
'PALO PINTO 1 5';
'PALO PINTO 1 6';
'FORT WORTH 10 0';
'JOSEPHINE 0';
'LEWSIVILLE 0';
'LEWSIVILLE 1';
'LEWSIVILLE 2';
'DALLAS 40 0';
'KEMP 0';
'WAXAHACHIE 2 0';
'HURST 0';
'FORT WORTH 18 0';
'WEATHERFORD 2 0';
'ROCKWALL 2 0';
'WEATHERFORD 3 0';
'FORT WORTH 3 0';
'NEWARK 0';
'SANTO 0';
'DALLAS 18 0';
'ELM MOTT 0';
'FORT WORTH 17 0';
'WAXAHACHIE 1 0';
'ARLINGTON 3 0';
'FORT WORTH 20 0';
'FORT WORTH 7 0';
'FORT WORTH 11 0';
'MIDLOTHIAN 1 0';
'MIDLOTHIAN 1 1';
'HEWITT 0';
'ARLINGTON 11 0';
'GRAND PRAIRIE 3 0';
'GRAND PRAIRIE 3 1';
'MELISSA 0';
'COPPERAS COVE 0';
'COPPERAS COVE 1';
'CLEBURNE 1 0';
'GREENVILLE 2 0';
'ALVORD 0';
'GORMAN 0';
'COLLEYVILLE 0';
'HOLLAND 0';
'HOLLAND 1';
'HOLLAND 2';
'TEMPLE 3 0';
'DALLAS 34 0';
'IRVING 4 0';
'FRISCO 2 0';
'FRISCO 2 1';
'GATESVILLE 3 0';
'DALLAS 25 0';
'DALLAS 37 0';
'FORT WORTH 19 0';
'WOODWAY 0';
'MINGUS 0';
'THROCKMORTON 0';
'NEMO 0';
'ABBOTT 0';
'ALVARADO 0';
'CORSICANA 1 0';
'HARKER HEIGHTS 0';
'IRVING 3 0';
'BURLESON 0';
'BURLESON 1';
'FORT WORTH 28 0';
'DALLAS 23 0';
'NORTH RICHLAND HILLS 1 0';
'CROSS PLAINS 0';
'BLOOMING GROVE 0';
'CONVERSE 0';
'SAN ANTONIO 46 0';
'BASTROP 0';
'BASTROP 1';
'BASTROP 2';
'BASTROP 3';
'BASTROP 4';
'BASTROP 5';
'BASTROP 6';
'BASTROP 7';
'MARION 2 0';
'PAIGE 0';
'SAN ANTONIO 42 0';
'WAELDER 0';
'ATASCOSA 0';
'SAN ANTONIO 40 0';
'CIBOLO 0';
'AUSTIN 6 0';
'AUSTIN 25 0';
'HORSESHOE BAY 0';
'LEANDER 1 0';
'LEANDER 1 1';
'LEANDER 1 2';
'AUSTIN 10 0';
'SAN ANTONIO 31 0';
'SAN ANTONIO 49 0';
'ELGIN 0';
'AUSTIN 31 0';
'RUNGE 0';
'YOAKUM 0';
'YOAKUM 1';
'AUSTIN 37 0';
'PFLUGERVILLE 0';
'PFLUGERVILLE 1';
'PFLUGERVILLE 2';
'SAN ANTONIO 12 0';
'SAN ANTONIO 12 1';
'AUSTIN 3 0';
'AUSTIN 3 1';
'AUSTIN 3 2';
'AUSTIN 3 3';
'AUSTIN 3 4';
'SAN ANTONIO 48 0';
'SAN ANTONIO 19 0';
'SAN ANTONIO 2 0';
'SAN ANTONIO 2 1';
'SAN ANTONIO 2 2';
'SAN ANTONIO 2 3';
'SAN ANTONIO 2 4';
'SAN ANTONIO 2 5';
'SAN ANTONIO 2 6';
'SAN ANTONIO 2 7';
'SAN ANTONIO 2 8';
'SAN ANTONIO 2 9';
'BERGHEIM 0';
'NEW BRAUNFELS 2 0';
'NEW BRAUNFELS 2 1';
'NEW BRAUNFELS 2 2';
'D HANIS 0';
'SAN ANTONIO 24 0';
'AUSTIN 7 0';
'BRENHAM 0';
'BRENHAM 1';
'BRENHAM 2';
'BERTRAM 0';
'MARION 1 0';
'MARION 1 1';
'MARION 1 2';
'MARION 1 3';
'MARION 1 4';
'MARION 1 5';
'MARION 1 6';
'MARION 1 7';
'MARION 1 8';
'LA GRANGE 0';
'LA GRANGE 1';
'LA GRANGE 2';
'LA GRANGE 3';
'LA GRANGE 4';
'LA GRANGE 5';
'MARBLE FALLS 1 0';
'MARBLE FALLS 1 1';
'MARBLE FALLS 1 2';
'ROUND ROCK 1 0';
'ROUND ROCK 1 1';
'ROUND ROCK 1 2';
'ROUND ROCK 1 3';
'ROUND ROCK 1 4';
'ROUND ROCK 1 5';
'ROUND ROCK 1 6';
'WIMBERLEY 0';
'GONZALES 0';
'SAN ANTONIO 11 0';
'SAN ANTONIO 14 0';
'HUTTO 0';
'LULING 0';
'SAN ANTONIO 21 0';
'AUSTIN 12 0';
'SAN ANTONIO 15 0';
'ADKINS 0';
'WINCHESTER 0';
'WINCHESTER 1';
'WINCHESTER 2';
'WINCHESTER 3';
'WINCHESTER 4';
'WINCHESTER 5';
'ROCKDALE 1 0';
'ROCKDALE 1 1';
'ROCKDALE 1 2';
'ROCKDALE 1 3';
'ROCKDALE 1 4';
'NATALIA 0';
'AUSTIN 20 0';
'SAN ANTONIO 43 0';
'SAN ANTONIO 5 0';
'TAYLOR 0';
'SMITHVILLE 0';
'CEDAR PARK 0';
'CEDAR PARK 1';
'CEDAR PARK 2';
'SAN ANTONIO 25 0';
'HALLETTSVILLE 0';
'AUSTIN 5 0';
'NEW BRAUNFELS 3 0';
'SUTHERLAND SPRINGS 0';
'AUSTIN 34 0';
'CAMERON 0';
'SAN ANTONIO 35 0';
'MEDINA 0';
'MANCHACA 0';
'SPRING BRANCH 0';
'AUSTIN 19 0';
'FLATONIA 0';
'GRANGER 0';
'FAYETTEVILLE 0';
'GEORGETOWN 2 0';
'AUSTIN 35 0';
'PIPE CREEK 0';
'RED ROCK 0';
'JARRELL 0';
'SAN ANTONIO 1 0';
'SAN ANTONIO 1 1';
'SAN ANTONIO 1 2';
'SAN ANTONIO 1 3';
'SAN ANTONIO 1 4';
'SAN ANTONIO 1 5';
'SAN ANTONIO 1 6';
'SAN ANTONIO 1 7';
'SAN ANTONIO 1 8';
'SAN ANTONIO 36 0';
'SCHULENBURG 0';
'SAN ANTONIO 22 0';
'SAN ANTONIO 22 1';
'DRIPPING SPRINGS 0';
'SAN ANTONIO 26 0';
'MARBLE FALLS 3 0';
'BOERNE 1 0';
'WASHINGTON 0';
'SCHERTZ 0';
'AUSTIN 8 0';
'SEGUIN 1 0';
'SEGUIN 1 1';
'SEGUIN 1 2';
'SEGUIN 1 3';
'SEGUIN 1 4';
'SEGUIN 1 5';
'SEGUIN 1 6';
'SAN ANTONIO 45 0';
'SAN ANTONIO 52 0';
'SAN ANTONIO 52 1';
'SAN ANTONIO 52 2';
'CUERO 2 0';
'CUERO 2 1';
'SAN ANTONIO 10 0';
'AUSTIN 16 0';
'AUSTIN 39 0';
'SAN ANTONIO 51 0';
'SAN ANTONIO 51 1';
'SAN ANTONIO 41 0';
'LA VERNIA 0';
'MANOR 0';
'SAN ANTONIO 38 0';
'GIDDINGS 0';
'AUSTIN 32 0';
'AUSTIN 38 0';
'AUSTIN 30 0';
'AUSTIN 28 0';
'COLUMBUS 0';
'COLUMBUS 1';
'SHINER 0';
'SAN ANTONIO 3 0';
'CALDWELL 0';
'CALDWELL 1';
'AUSTIN 18 0';
'INDUSTRY 0';
'DALE 0';
'SAN ANTONIO 37 0';
'SAN ANTONIO 37 1';
'SAN ANTONIO 37 2';
'SAN ANTONIO 18 0';
'SAN ANTONIO 33 0';
'MARTINDALE 0';
'SAN ANTONIO 17 0';
'SAN ANTONIO 23 0';
'AUSTIN 29 0';
'LEXINGTON 0';
'LEANDER 2 0';
'AUSTIN 15 0';
'MICO 0';
'MARBLE FALLS 2 0';
'MARBLE FALLS 2 1';
'MARBLE FALLS 2 2';
'MARBLE FALLS 2 3';
'MARBLE FALLS 2 4';
'MARBLE FALLS 2 5';
'MARBLE FALLS 2 6';
'AUSTIN 36 0';
'LOCKHART 0';
'AUSTIN 17 0';
'SAN ANTONIO 13 0';
'FALLS CITY 0';
'AUSTIN 27 0';
'AUSTIN 27 1';
'AUSTIN 23 0';
'SAN ANTONIO 27 0';
'BLANCO 0';
'AUSTIN 24 0';
'SAN MARCOS 0';
'SAN MARCOS 1';
'SAN MARCOS 2';
'BUDA 0';
'DEL VALLE 0';
'AUSTIN 4 0';
'SAN ANTONIO 50 0';
'SAN ANTONIO 50 1';
'SAN ANTONIO 50 2';
'BURLINGTON 0';
'AUSTIN 13 0';
'ELMENDORF 0';
'ELMENDORF 1';
'ELMENDORF 2';
'ELMENDORF 3';
'ELMENDORF 4';
'ELMENDORF 5';
'ELMENDORF 6';
'ELMENDORF 7';
'ELMENDORF 8';
'ELMENDORF 9';
'ELMENDORF 10';
'SAN ANTONIO 6 0';
'CANYON LAKE 0';
'JOHNSON CITY 0';
'YORKTOWN 0';
'AUSTIN 2 0';
'AUSTIN 2 1';
'AUSTIN 2 2';
'AUSTIN 2 3';
'AUSTIN 2 4';
'AUSTIN 2 5';
'AUSTIN 2 6';
'LACKLAND A F B 0';
'LIBERTY HILL 0';
'KENEDY 0';
'KENEDY 1';
'CUERO 1 0';
'CUERO 1 1';
'CUERO 1 2';
'CUERO 1 3';
'CUERO 1 4';
'CUERO 1 5';
'CUERO 1 6';
'CUERO 1 7';
'CUERO 1 8';
'CUERO 1 9';
'SAN ANTONIO 20 0';
'VON ORMY 0';
'KYLE 0';
'KYLE 1';
'SEGUIN 2 0';
'SEGUIN 2 1';
'UNIVERSAL CITY 0';
'SPICEWOOD 0';
'SAINT HEDWIG 0';
'SAN ANTONIO 16 0';
'BOERNE 2 0';
'BOERNE 2 1';
'SAN ANTONIO 32 0';
'SAN ANTONIO 32 1';
'AUSTIN 26 0';
'AUSTIN 21 0';
'SAN ANTONIO 44 0';
'CEDAR CREEK 1 0';
'CEDAR CREEK 1 1';
'CEDAR CREEK 1 2';
'CEDAR CREEK 1 3';
'CEDAR CREEK 1 4';
'CEDAR CREEK 1 5';
'NEW BRAUNFELS 1 0';
'NEW BRAUNFELS 1 1';
'NEW BRAUNFELS 1 2';
'NEW BRAUNFELS 1 3';
'NEW BRAUNFELS 1 4';
'NEW BRAUNFELS 1 5';
'NEW BRAUNFELS 1 6';
'NEW BRAUNFELS 1 7';
'AUSTIN 11 0';
'SAN ANTONIO 39 0';
'HONDO 0';
'HONDO 1';
'SAN ANTONIO 4 0';
'NEW ULM 0';
'SAN ANTONIO 8 0';
'AUSTIN 33 0';
'BULVERDE 0';
'GEORGETOWN 3 0';
'GEORGETOWN 3 1';
'GEORGETOWN 3 2';
'GEORGETOWN 3 3';
'GEORGETOWN 3 4';
'SAN ANTONIO 9 0';
'FLORESVILLE 0';
'FLORESVILLE 1';
'SAN ANTONIO 29 0';
'SAN ANTONIO 7 0';
'BUCKHOLTS 0';
'SOMERVILLE 0';
'WEIMAR 0';
'COMFORT 0';
'NORDHEIM 0';
'AUSTIN 9 0';
'AUSTIN 22 0';
'HELOTES 0';
'SAN ANTONIO 47 0';
'SAN ANTONIO 47 1';
'SAN ANTONIO 47 2';
'BANDERA 0';
'SAN ANTONIO 30 0';
'ROCKDALE 2 0';
'CEDAR CREEK 2 0';
'NIXON 0';
'CHAPPELL HILL 0';
'ROUND ROCK 3 0';
'ROUND ROCK 3 1';
'ROUND ROCK 3 2';
'AUSTIN 14 0';
'LEMING 0';
'AUSTIN 1 0';
'AUSTIN 1 1';
'AUSTIN 1 2';
'SAN ANTONIO 28 0';
'ROUND ROCK 2 0';
'ROUND ROCK 4 0';
'ROUND ROCK 4 1';
'SAN ANTONIO 34 0';
'DEVINE 0';
'GEORGETOWN 1 0';
'BURNET 0';
'BURNET 1';
'INEZ 0';
'PASADENA 2 0';
'PASADENA 2 1';
'PASADENA 2 2';
'PASADENA 2 3';
'PASADENA 2 4';
'PASADENA 2 5';
'PASADENA 2 6';
'PASADENA 2 7';
'PRAIRIE VIEW 0';
'CONROE 1 0';
'SIMONTON 0';
'HOUSTON 80 0';
'HOUSTON 1 0';
'HOUSTON 1 1';
'HOUSTON 9 0';
'HOUSTON 73 0';
'NURSERY 0';
'NURSERY 1';
'NURSERY 2';
'NURSERY 3';
'NURSERY 4';
'NURSERY 5';
'NURSERY 6';
'NURSERY 7';
'BACLIFF 0';
'SPRING 1 0';
'HOUSTON 72 0';
'PORT LAVACA 0';
'PORT LAVACA 1';
'PORT LAVACA 2';
'PORT LAVACA 3';
'PORT LAVACA 4';
'PORT LAVACA 5';
'CONROE 5 0';
'CONROE 5 1';
'SUGAR LAND 3 0';
'SUGAR LAND 3 1';
'SUGAR LAND 3 2';
'DAYTON 0';
'DAYTON 1';
'VICTORIA 2 0';
'VICTORIA 2 1';
'VICTORIA 2 2';
'VICTORIA 2 3';
'VICTORIA 2 4';
'KATY 1 0';
'KATY 1 1';
'KATY 1 2';
'MAGNOLIA 2 0';
'HOUSTON 29 0';
'MISSOURI CITY 1 0';
'RICHMOND 1 0';
'HOUSTON 11 0';
'HOUSTON 33 0';
'SPRING 8 0';
'SPRING 8 1';
'POINT COMFORT 2 0';
'POINT COMFORT 2 1';
'POINT COMFORT 2 2';
'POINT COMFORT 2 3';
'POINT COMFORT 2 4';
'POINT COMFORT 2 5';
'POINT COMFORT 2 6';
'POINT COMFORT 2 7';
'POINT COMFORT 2 8';
'HOUSTON 28 0';
'EL CAMPO 0';
'EL CAMPO 1';
'HOUSTON 12 0';
'PORT O CONNOR 0';
'DICKINSON 0';
'GALVESTON 1 0';
'GALVESTON 1 1';
'HOUSTON 10 0';
'BAYTOWN 2 0';
'BAYTOWN 2 1';
'BAYTOWN 2 2';
'BAYTOWN 2 3';
'BAYTOWN 2 4';
'BAYTOWN 2 5';
'BAYTOWN 2 6';
'LEAGUE CITY 0';
'LEAGUE CITY 1';
'LIVERPOOL 0';
'HOUSTON 16 0';
'SUGAR LAND 1 0';
'RICHMOND 2 0';
'HOUSTON 82 0';
'PINEHURST 0';
'PEARLAND 2 0';
'HOUSTON 47 0';
'HOUSTON 79 0';
'HOUSTON 49 0';
'WADSWORTH 0';
'WADSWORTH 1';
'WADSWORTH 2';
'WADSWORTH 3';
'WADSWORTH 4';
'HOUSTON 18 0';
'HOUSTON 88 0';
'TOMBALL 1 0';
'HOUSTON 22 0';
'DEER PARK 0';
'DEER PARK 1';
'DEER PARK 2';
'DEER PARK 3';
'DEER PARK 4';
'DEER PARK 5';
'DEER PARK 6';
'DEER PARK 7';
'DEER PARK 8';
'DEER PARK 9';
'DEER PARK 10';
'DEER PARK 11';
'WALLIS 0';
'HOUSTON 67 0';
'SPRING 4 0';
'SOUTH HOUSTON 0';
'HOUSTON 3 0';
'HOUSTON 3 1';
'HOUSTON 3 2';
'SEADRIFT 0';
'HOUSTON 34 0';
'SUGAR LAND 2 0';
'SUGAR LAND 2 1';
'SUGAR LAND 2 2';
'CONROE 7 0';
'LOLITA 0';
'LAPORTE 0';
'LAPORTE 1';
'LAPORTE 2';
'LAPORTE 3';
'LAPORTE 4';
'LAPORTE 5';
'LAPORTE 6';
'LAPORTE 7';
'LAPORTE 8';
'LAPORTE 9';
'LAPORTE 10';
'LAPORTE 11';
'LAPORTE 12';
'NEW CANEY 0';
'HOUSTON 14 0';
'HOUSTON 2 0';
'HOUSTON 2 1';
'HOUSTON 78 0';
'HOUSTON 40 0';
'BLOOMINGTON 0';
'WILLIS 2 0';
'WILLIS 2 1';
'HOUSTON 51 0';
'PALACIOS 0';
'CONROE 4 0';
'HOUSTON 52 0';
'SPRING 2 0';
'SPRING 2 1';
'KINGWOOD 1 0';
'HOUSTON 5 0';
'HOUSTON 5 1';
'HOUSTON 5 2';
'HOUSTON 5 3';
'HOUSTON 5 4';
'HOUSTON 5 5';
'HOUSTON 5 6';
'HOUSTON 5 7';
'HOUSTON 5 8';
'HOUSTON 5 9';
'HOUSTON 5 10';
'HOUSTON 5 11';
'TEXAS CITY 1 0';
'TEXAS CITY 1 1';
'KINGWOOD 2 0';
'HOUSTON 8 0';
'SPRING 7 0';
'SPRING 7 1';
'SPRING 7 2';
'HOUSTON 41 0';
'FRESNO 0';
'HOUSTON 48 0';
'HOUSTON 58 0';
'PATTISON 0';
'HOUSTON 77 0';
'MISSOURI CITY 2 0';
'MISSOURI CITY 2 1';
'HOUSTON 4 0';
'HOUSTON 4 1';
'HOUSTON 4 2';
'HOUSTON 4 3';
'HOUSTON 4 4';
'HOUSTON 4 5';
'HOUSTON 4 6';
'HOUSTON 4 7';
'HOUSTON 4 8';
'HOUSTON 4 9';
'HOUSTON 4 10';
'HOUSTON 4 11';
'TOMBALL 2 0';
'CYPRESS 1 0';
'CYPRESS 1 1';
'CYPRESS 1 2';
'HEMPSTEAD 0';
'WEST COLUMBIA 0';
'BAYTOWN 1 0';
'BAYTOWN 1 1';
'BAYTOWN 1 2';
'BAYTOWN 1 3';
'BAYTOWN 1 4';
'BAYTOWN 1 5';
'BAYTOWN 1 6';
'BAYTOWN 1 7';
'BAYTOWN 1 8';
'SANTA FE 1 0';
'HOUSTON 27 0';
'SPRING 5 0';
'HOUSTON 46 0';
'HOUSTON 23 0';
'MONTGOMERY 0';
'HUNGERFORD 0';
'HOUSTON 84 0';
'HOUSTON 83 0';
'HOUSTON 24 0';
'HOUSTON 76 0';
'HOUSTON 43 0';
'HOUSTON 81 0';
'HOUSTON 35 0';
'HOUSTON 90 0';
'HOUSTON 90 1';
'HOUSTON 90 2';
'BEASLEY 0';
'HOUSTON 7 0';
'LA MARQUE 0';
'WALLER 0';
'PORTER 0';
'CYPRESS 2 0';
'HOUSTON 30 0';
'FULSHEAR 0';
'LIBERTY 0';
'WINNIE 0';
'HOUSTON 63 0';
'HOUSTON 70 0';
'HOUSTON 55 0';
'CROSBY 0';
'MANVEL 0';
'HOUSTON 54 0';
'HOUSTON 89 0';
'DAMON 0';
'HOUSTON 74 0';
'HOUSTON 26 0';
'HOUSTON 32 0';
'HOCKLEY 0';
'ANGLETON 0';
'ANGLETON 1';
'CONROE 3 0';
'HOUSTON 39 0';
'HOUSTON 59 0';
'PEARLAND 1 0';
'HOUSTON 56 0';
'HOUSTON 13 0';
'CHANNELVIEW 2 0';
'BAY CITY 0';
'BAY CITY 1';
'PASADENA 3 0';
'PASADENA 3 1';
'PASADENA 3 2';
'PASADENA 3 3';
'PASADENA 3 4';
'PASADENA 3 5';
'PASADENA 3 6';
'PASADENA 3 7';
'BROOKSHIRE 0';
'HOUSTON 25 0';
'TEXAS CITY 2 0';
'VICTORIA 3 0';
'VICTORIA 3 1';
'HOUSTON 36 0';
'GANADO 0';
'MONT BELVIEU 0';
'MONT BELVIEU 1';
'MONT BELVIEU 2';
'MONT BELVIEU 3';
'BAYTOWN 3 0';
'BAYTOWN 3 1';
'BAYTOWN 3 2';
'BAYTOWN 3 3';
'BAYTOWN 3 4';
'BAYTOWN 3 5';
'BAYTOWN 3 6';
'BAYTOWN 3 7';
'SPRING 6 0';
'HUMBLE 2 0';
'HOUSTON 69 0';
'SANTA FE 2 0';
'PORT BOLIVAR 0';
'HOUSTON 42 0';
'HOUSTON 85 0';
'HOUSTON 50 0';
'HOUSTON 62 0';
'EAGLE LAKE 0';
'CONROE 2 0';
'WEBSTER 0';
'SWEENY 0';
'BLESSING 0';
'WHARTON 1 0';
'WHARTON 1 1';
'WHARTON 1 2';
'WHARTON 1 3';
'WHARTON 1 4';
'WHARTON 1 5';
'WHARTON 1 6';
'WHARTON 1 7';
'LAKE JACKSON 0';
'LAKE JACKSON 1';
'BELLVILLE 0';
'KATY 4 0';
'HOUSTON 38 0';
'FRIENDSWOOD 0';
'HOUSTON 17 0';
'HOUSTON 66 0';
'FREEPORT 1 0';
'FREEPORT 1 1';
'FREEPORT 1 2';
'FREEPORT 1 3';
'FREEPORT 1 4';
'FREEPORT 1 5';
'FREEPORT 1 6';
'NEWGULF 0';
'NEWGULF 1';
'NEWGULF 2';
'HOUSTON 60 0';
'PASADENA 1 0';
'PASADENA 1 1';
'PASADENA 1 2';
'PASADENA 1 3';
'PASADENA 1 4';
'STAFFORD 0';
'EDNA 0';
'HOUSTON 21 0';
'NEEDVILLE 0';
'SEALY 0';
'KATY 3 0';
'KATY 3 1';
'KATY 3 2';
'HOUSTON 37 0';
'HOUSTON 19 0';
'THOMPSONS 0';
'THOMPSONS 1';
'THOMPSONS 2';
'THOMPSONS 3';
'THOMPSONS 4';
'THOMPSONS 5';
'THOMPSONS 6';
'THOMPSONS 7';
'THOMPSONS 8';
'THOMPSONS 9';
'THOMPSONS 10';
'THOMPSONS 11';
'THOMPSONS 12';
'THOMPSONS 13';
'THOMPSONS 14';
'THOMPSONS 15';
'HOUSTON 61 0';
'GALVESTON 3 0';
'EAST BERNARD 0';
'HOUSTON 20 0';
'CHANNELVIEW 1 0';
'CHANNELVIEW 1 1';
'CHANNELVIEW 1 2';
'CHANNELVIEW 1 3';
'CHANNELVIEW 1 4';
'CHANNELVIEW 1 5';
'CHANNELVIEW 1 6';
'CHANNELVIEW 1 7';
'CHANNELVIEW 1 8';
'CHANNELVIEW 1 9';
'CHANNELVIEW 1 10';
'CHANNELVIEW 1 11';
'CHANNELVIEW 1 12';
'CHANNELVIEW 1 13';
'FREEPORT 3 0';
'HOUSTON 15 0';
'HOUSTON 31 0';
'ROSHARON 0';
'HOUSTON 44 0';
'HOUSTON 75 0';
'HOUSTON 71 0';
'HUMBLE 1 0';
'HOUSTON 68 0';
'WILLIS 1 0';
'WILLIS 1 1';
'WILLIS 1 2';
'BAYTOWN 4 0';
'VAN VLECK 0';
'HUFFMAN 0';
'HOUSTON 53 0';
'HOUSTON 91 0';
'ROSENBERG 0';
'PASADENA 5 0';
'HOUSTON 45 0';
'HOUSTON 6 0';
'HOUSTON 6 1';
'HOUSTON 6 2';
'PASADENA 4 0';
'HOUSTON 57 0';
'GALVESTON 2 0';
'POINT COMFORT 1 0';
'POINT COMFORT 1 1';
'POINT COMFORT 1 2';
'KATY 2 0';
'KATY 2 1';
'SPRING 3 0';
'DANBURY 0';
'WHARTON 2 0';
'VICTORIA 1 0';
'VICTORIA 1 1';
'VICTORIA 1 2';
'HOUSTON 64 0';
'HOUSTON 65 0';
'LA PORTE 0';
'MAGNOLIA 1 0';
'MAGNOLIA 1 1';
'ALVIN 0';
'ALVIN 1';
'ALVIN 2';
'HOUSTON 86 0';
'BRAZORIA 0';
'HOUSTON 87 0';
'FREEPORT 2 0';
'FREEPORT 2 1';
'FREEPORT 2 2';
'CONROE 6 0';
'MADISONVILLE 0';
'NORMANGEE 0';
'ARP 0';
'CENTERVILLE 0';
'LUFKIN 3 0';
'LUFKIN 3 1';
'FLINT 0';
'BULLARD 0';
'CHANDLER 0';
'PLANTERSVILLE 0';
'MARQUEZ 0';
'TENNESSEE COLONY 0';
'ANDERSON 0';
'MINEOLA 0';
'LOVELADY 0';
'HUNTINGTON 0';
'BRYAN 4 0';
'FRANKSTON 0';
'TYLER 4 0';
'TYLER 4 1';
'BEN WHEELER 0';
'GARRISON 0';
'ETOILE 0';
'LUFKIN 1 0';
'LUFKIN 1 1';
'PALESTINE 1 0';
'LINDALE 0';
'WHITEHOUSE 0';
'OVERTON 0';
'GRAND SALINE 0';
'SHIRO 0';
'SHIRO 1';
'SHIRO 2';
'SHIRO 3';
'SHIRO 4';
'SHIRO 5';
'SHIRO 6';
'MIDWAY 0';
'SULPHUR SPRINGS 0';
'VAN 0';
'MURCHISON 0';
'NACOGDOCHES 2 0';
'DIBOLL 0';
'FAIRFIELD 1 0';
'FAIRFIELD 1 1';
'FAIRFIELD 1 2';
'FAIRFIELD 1 3';
'FAIRFIELD 1 4';
'FAIRFIELD 1 5';
'FAIRFIELD 1 6';
'FAIRFIELD 1 7';
'FAIRFIELD 1 8';
'TYLER 8 0';
'ATHENS 1 0';
'BUFFALO 0';
'RUSK 0';
'WINONA 0';
'FAIRFIELD 2 0';
'FAIRFIELD 2 1';
'FAIRFIELD 2 2';
'FAIRFIELD 2 3';
'FAIRFIELD 2 4';
'CUSHING 2 0';
'NACOGDOCHES 3 0';
'FAIRFIELD 3 0';
'TRINIDAD 2 0';
'DIKE 0';
'JEWETT 1 0';
'JEWETT 1 1';
'JEWETT 1 2';
'JEWETT 1 3';
'JEWETT 1 4';
'PALESTINE 2 0';
'EMORY 0';
'MT. ENTERPRISE 0';
'MT. ENTERPRISE 1';
'MT. ENTERPRISE 2';
'MT. ENTERPRISE 3';
'MT. ENTERPRISE 4';
'MT. ENTERPRISE 5';
'MT. ENTERPRISE 6';
'TYLER 9 0';
'FRANKLIN 0';
'FRANKLIN 1';
'FRANKLIN 2';
'FRANKLIN 3';
'FRANKLIN 4';
'FRANKLIN 5';
'FRANKLIN 6';
'TYLER 3 0';
'ELKHART 0';
'WORTHAM 0';
'OAKWOOD 0';
'COOKVILLE 0';
'COLLEGE STATION 1 0';
'COLLEGE STATION 1 1';
'EDGEWOOD 0';
'CUSHING 1 0';
'CUSHING 1 1';
'CUSHING 1 2';
'TYLER 2 0';
'ALTO 0';
'CALVERT 0';
'JEWETT 2 0';
'NAVASOTA 0';
'MOUNT PLEASANT 2 0';
'MOUNT PLEASANT 2 1';
'SCROGGINS 0';
'WILLS POINT 0';
'ATHENS 2 0';
'POINT 0';
'LUFKIN 2 0';
'JACKSONVILLE 1 0';
'JACKSONVILLE 1 1';
'JACKSONVILLE 1 2';
'JACKSONVILLE 1 3';
'JACKSONVILLE 1 4';
'JACKSONVILLE 1 5';
'CROCKETT 0';
'HENDERSON 1 0';
'BRYAN 3 0';
'JACKSONVILLE 2 0';
'BRYAN 5 0';
'MALAKOFF 0';
'CUMBY 0';
'NACOGDOCHES 1 0';
'MOUNT PLEASANT 1 0';
'MOUNT PLEASANT 1 1';
'MOUNT PLEASANT 1 2';
'MOUNT PLEASANT 1 3';
'MOUNT PLEASANT 1 4';
'MOUNT PLEASANT 1 5';
'TEAGUE 0';
'TYLER 7 0';
'TYLER 7 1';
'TYLER 6 0';
'YANTIS 0';
'POLLOK 0';
'TYLER 1 0';
'COLLEGE STATION 2 0';
'COLLEGE STATION 2 1';
'HEARNE 0';
'MOUNT VERNON 0';
'IOLA 0';
'STREETMAN 0';
'COMO 0';
'HENDERSON 2 0';
'TRINIDAD 1 0';
'TRINIDAD 1 1';
'TRINIDAD 1 2';
'ZAVALLA 0';
'GRAPELAND 0';
'BRYAN 2 0';
'CANTON 0';
'TYLER 5 0';
'BREMOND 0';
'BREMOND 1';
'BREMOND 2';
'BRYAN 1 0';
'BRYAN 1 1';
'BRYAN 1 2';
};

%% Generator Unit Types
mpc.gentype = {
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'GT';
'GT';
'PV';
'PV';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'UN';
'UN';
'GT';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'W2';
'ST';
'ST';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'HY';
'HY';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'ST';
'ST';
'HY';
'HY';
'HY';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'ST';
'ST';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'NB';
'NB';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'HY';
'HY';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'NB';
'NB';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'PV';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'ST';
'ST';
'GT';
'GT';
};

%% Generator Fuel Types
mpc.genfuel = {
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'solar';
'solar';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'unknown';
'unknown';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'wind';
'coal';
'coal';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'coal';
'coal';
'hydro';
'hydro';
'hydro';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'coal';
'coal';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'hydro';
'hydro';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'solar';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'coal';
'coal';
'ng';
'ng';
};
