  6281 "UNIVERSAL CITY 0" 115.0000 "NO "    0.00000    0.00000 1.01862311 -45.8980262 1.000000      6     22      1      1 872 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177050
  6282 "SPICEWOOD 0"  115.0000 "NO "    0.00000    0.00000 1.02060661 -46.1394234 1.000000      6     23      1      1 873 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206720
  6283 "SAINT HEDWIG 0" 115.0000 "NO "    0.00000    0.00000 1.01953309 -45.9285150 1.000000      6     22      1      1 874 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198080
  6284 "SAN ANTONIO 16 0" 115.0000 "NO "    0.00000    0.00000 1.01121701 -45.3709370 1.000000      6     26      1      1 875 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155520
  6285 "BOERNE 2 0"   230.0000 "NO "    0.00000    0.00000 1.02585229 -45.1820377 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108440
  6286 "BOERNE 2 1"   115.0000 "NO "    0.00000    0.00000 1.03000002 -46.5920439 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132040
  6287 "SAN ANTONIO 32 0" 230.0000 "NO "    0.00000    0.00000 1.02029348 -43.6859590 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098580
  6288 "SAN ANTONIO 32 1" 115.0000 "NO "    0.00000    0.00000 1.00609270 -45.8106042 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137130
  6289 "AUSTIN 26 0"  115.0000 "NO "    0.00000    0.00000 0.99936170 -46.8234537 1.000000      6     23      1      1 878 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163530
  6290 "AUSTIN 21 0"  115.0000 "NO "    0.00000    0.00000 1.00873379 -46.6617523 1.000000      6     23      1      1 879 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127060
  6291 "SAN ANTONIO 44 0" 115.0000 "NO "    0.00000    0.00000 1.01662951 -45.9764442 1.000000      6     26      1      1 880 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133390
  6292 "CEDAR CREEK 1 0" 500.0000 "NO "    0.00000    0.00000 1.02995036 -41.4058910 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068730
  6293 "CEDAR CREEK 1 1" 230.0000 "NO "    0.00000    0.00000 1.02139876 -43.1077010 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082840
  6294 "CEDAR CREEK 1 2" 115.0000 "NO "    0.00000    0.00000 1.01365429 -44.5788267 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107110
  6295 "CEDAR CREEK 1 3" 13.8000 "NO "    0.00000    0.00000 1.02995036 -41.4058910 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077690
  6296 "CEDAR CREEK 1 4" 13.8000 "NO "    0.00000    0.00000 1.02838830 -40.6104710 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076390
  6297 "CEDAR CREEK 1 5" 13.8000 "NO "    0.00000    0.00000 1.02995036 -41.4058910 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089570
  6298 "NEW BRAUNFELS 1 0" 500.0000 "NO "    0.00000    0.00000 1.02953047 -40.5631327 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082020
  6299 "NEW BRAUNFELS 1 1" 230.0000 "NO "    0.00000    0.00000 1.02863655 -41.7104931 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101410
  6300 "NEW BRAUNFELS 1 2" 115.0000 "NO "    0.00000    0.00000 1.02174937 -42.9802804 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132650
  6301 "NEW BRAUNFELS 1 3" 22.0000 "NO "    0.00000    0.00000 1.02953047 -40.5631327 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107430
  6302 "NEW BRAUNFELS 1 4" 22.0000 "NO "    0.00000    0.00000 1.02323558 -37.8571210 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103640
  6303 "NEW BRAUNFELS 1 5" 22.0000 "NO "    0.00000    0.00000 1.02766599 -39.6499233 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089350
  6304 "NEW BRAUNFELS 1 6" 22.0000 "NO "    0.00000    0.00000 1.02953047 -40.5631327 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100180
  6305 "NEW BRAUNFELS 1 7" 22.0000 "NO "    0.00000    0.00000 1.02953047 -40.5631327 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103900
  6306 "AUSTIN 11 0"  115.0000 "NO "    0.00000    0.00000 1.00173760 -46.4641990 1.000000      6     23      1      1 883 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145560
  6307 "SAN ANTONIO 39 0" 115.0000 "NO "    0.00000    0.00000 1.00322935 -46.0872005 1.000000      6     26      1      1 884 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150690
  6308 "HONDO 0"      230.0000 "NO "    0.00000    0.00000 1.02724564 -42.4586097 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119800
  6309 "HONDO 1"      115.0000 "NO "    0.00000    0.00000 1.01814081 -44.6028451 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182510
  6310 "SAN ANTONIO 4 0" 115.0000 "NO "    0.00000    0.00000 1.01905678 -45.2551187 1.000000      6     22      1      1 886 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143180
  6311 "NEW ULM 0"    115.0000 "NO "    0.00000    0.00000 1.02833901 -41.7787083 1.000000      6     25      1      1 887 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168170
  6312 "SAN ANTONIO 8 0" 115.0000 "NO "    0.00000    0.00000 1.02402558 -44.8543716 1.000000      6     22      1      1 888 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127700
  6313 "AUSTIN 33 0"  115.0000 "NO "    0.00000    0.00000 1.00701813 -46.7737953 1.000000      6     23      1      1 889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156420
  6314 "BULVERDE 0"   115.0000 "NO "    0.00000    0.00000 1.01166374 -46.2263729 1.000000      6     26      1      1 890 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217580
  6315 "GEORGETOWN 3 0" 230.0000 "NO "    0.00000    0.00000 1.02264983 -43.8036057 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109430
  6316 "GEORGETOWN 3 1" 161.0000 "NO "    0.00000    0.00000 1.02553877 -43.8115121 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104370
  6317 "GEORGETOWN 3 2" 161.0000 "NO "    0.00000    0.00000 1.01649609 -44.6349776 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172200
  6318 "GEORGETOWN 3 3" 161.0000 "NO "    0.00000    0.00000 1.00613684 -45.6282311 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252340
  6319 "GEORGETOWN 3 4" 115.0000 "NO "    0.00000    0.00000 0.99863311 -46.3557134 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225810
  6320 "SAN ANTONIO 9 0" 115.0000 "NO "    0.00000    0.00000 1.02636130 -45.3812060 1.000000      6     22      1      1 892 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137780
  6321 "FLORESVILLE 0" 230.0000 "NO "    0.00000    0.00000 1.02224663 -40.3230019 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131600
  6322 "FLORESVILLE 1" 115.0000 "NO "    0.00000    0.00000 1.01912468 -41.6994010 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162170
  6323 "SAN ANTONIO 29 0" 115.0000 "NO "    0.00000    0.00000 1.00637135 -45.8907092 1.000000      6     26      1      1 894 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145990
  6324 "SAN ANTONIO 7 0" 115.0000 "NO "    0.00000    0.00000 1.00972392 -45.6746840 1.000000      6     22      1      1 895 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161940
  6325 "BUCKHOLTS 0"  115.0000 "NO "    0.00000    0.00000 1.02356214 -45.4782922 1.000000      6     25      1      1 896 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.326870
  6326 "SOMERVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.01097427 -45.8162927 1.000000      6     25      1      1 897 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212980
  6327 "WEIMAR 0"     115.0000 "NO "    0.00000    0.00000 1.02171314 -41.9224100 1.000000      6     25      1      1 898 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.306010
  6328 "COMFORT 0"    115.0000 "NO "    0.00000    0.00000 1.01567828 -46.9169811 1.000000      6     26      1      1 899 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212960
  6329 "NORDHEIM 0"   115.0000 "NO "    0.00000    0.00000 1.02611180 -38.3712245 1.000000      6     24      1      1 900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.319750
  6330 "AUSTIN 9 0"   115.0000 "NO "    0.00000    0.00000 1.00144347 -47.3720169 1.000000      6     23      1      1 901 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158540
  6331 "AUSTIN 22 0"  115.0000 "NO "    0.00000    0.00000 1.00948474 -46.9967467 1.000000      6     23      1      1 902 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139240
  6332 "HELOTES 0"    115.0000 "NO "    0.00000    0.00000 1.01329117 -45.7100894 1.000000      6     26      1      1 903 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161430
  6333 "SAN ANTONIO 47 0" 500.0000 "NO "    0.00000    0.00000 1.02897097 -41.6551930 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080370
  6334 "SAN ANTONIO 47 1" 230.0000 "NO "    0.00000    0.00000 1.02643386 -43.0227130 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097020
  6335 "SAN ANTONIO 47 2" 115.0000 "NO "    0.00000    0.00000 1.00778682 -45.1483613 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131370
  6336 "BANDERA 0"    115.0000 "NO "    0.00000    0.00000 1.00877638 -46.6575500 1.000000      6     26      1      1 905 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.333610
  6337 "SAN ANTONIO 30 0" 115.0000 "NO "    0.00000    0.00000 1.01919343 -45.9344166 1.000000      6     26      1      1 906 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121370
  6338 "ROCKDALE 2 0" 115.0000 "NO "    0.00000    0.00000 1.01561087 -45.4556757 1.000000      6     25      1      1 907 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.309780
  6339 "CEDAR CREEK 2 0" 115.0000 "NO "    0.00000    0.00000 1.01092128 -44.8978185 1.000000      6     23      1      1 908 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134230
  6340 "NIXON 0"      115.0000 "NO "    0.00000    0.00000 1.02278929 -44.6633523 1.000000      6     24      1      1 909 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299080
  6341 "CHAPPELL HILL 0" 115.0000 "NO "    0.00000    0.00000 1.01807567 -46.8697666 1.000000      6     25      1      1 910 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184430
  6342 "ROUND ROCK 3 0" 500.0000 "NO "    0.00000    0.00000 1.02574780 -42.9860273 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076710
  6343 "ROUND ROCK 3 1" 230.0000 "NO "    0.00000    0.00000 1.01792039 -44.2607692 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092340
  6344 "ROUND ROCK 3 2" 115.0000 "NO "    0.00000    0.00000 1.01294912 -45.3870910 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108450
  6345 "AUSTIN 14 0"  115.0000 "NO "    0.00000    0.00000 1.00166105 -46.8783216 1.000000      6     23      1      1 912 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140940
  6346 "LEMING 0"     115.0000 "NO "    0.00000    0.00000 1.01265889 -42.8525423 1.000000      6     26      1      1 360 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329450
  6349 "AUSTIN 1 0"   500.0000 "NO "    0.00000    0.00000 1.03128887 -42.0178866 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064820
  6350 "AUSTIN 1 1"   230.0000 "NO "    0.00000    0.00000 1.02356539 -43.2717688 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077110
  6351 "AUSTIN 1 2"   115.0000 "NO "    0.00000    0.00000 1.00910566 -45.7723537 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143480
  6352 "SAN ANTONIO 28 0" 115.0000 "NO "    0.00000    0.00000 1.01777427 -45.8454120 1.000000      6     26      1      1 915 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159510
  6353 "ROUND ROCK 2 0" 115.0000 "NO "    0.00000    0.00000 1.01051937 -46.0466507 1.000000      6     23      1      1 916 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122850
  6354 "ROUND ROCK 4 0" 230.0000 "NO "    0.00000    0.00000 1.01666095 -44.3611745 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084440
  6355 "ROUND ROCK 4 1" 115.0000 "NO "    0.00000    0.00000 1.01230992 -44.9318220 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111970
  6356 "SAN ANTONIO 34 0" 115.0000 "NO "    0.00000    0.00000 1.03000002 -46.7391436 1.000000      6     26      1      1 918 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133770
  6357 "DEVINE 0"     115.0000 "NO "    0.00000    0.00000 1.02257116 -41.1668363 1.000000      6     26      1      1 919 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269340
  6358 "GEORGETOWN 1 0" 115.0000 "NO "    0.00000    0.00000 1.03000000 -47.0232114 1.000000      6     23      1      1 920 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193510
  6359 "BURNET 0"     230.0000 "NO "    0.00000    0.00000 1.02276598 -41.6081415 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097590
  6360 "BURNET 1"     115.0000 "NO "    0.00000    0.00000 0.99977551 -41.4784502 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206210
  7001 "INEZ 0"       115.0000 "NO "    0.00000    0.00000 1.01399761 -38.8414827 1.000000      7      6      1      1 922 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211300
  7002 "PASADENA 2 0" 500.0000 "NO "    0.00000    0.00000 1.02869877 -42.5486163 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091600
  7003 "PASADENA 2 1" 230.0000 "NO "    0.00000    0.00000 1.02268324 -44.5202158 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106500
  7004 "PASADENA 2 2" 115.0000 "NO "    0.00000    0.00000 1.01990780 -46.6287857 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141620
  7005 "PASADENA 2 3" 13.8000 "NO "    0.00000    0.00000 1.02869877 -42.5486163 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116530
  7006 "PASADENA 2 4" 13.8000 "NO "    0.00000    0.00000 1.02869877 -42.5486163 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105770
  7007 "PASADENA 2 5" 13.8000 "NO "    0.00000    0.00000 1.02869877 -42.5486163 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112950
  7008 "PASADENA 2 6" 13.8000 "NO "    0.00000    0.00000 1.02869877 -42.5486163 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114050
  7009 "PASADENA 2 7" 13.8000 "NO "    0.00000    0.00000 1.02869877 -42.5486163 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116590
  7010 "PRAIRIE VIEW 0" 115.0000 "NO "    0.00000    0.00000 1.00276922 -48.5001179 1.000000      7      5      1      1 924 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269990
  7011 "CONROE 1 0"   115.0000 "NO "    0.00000    0.00000 1.02449765 -49.3208194 1.000000      7      5      1      1 925 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.208800
  7012 "SIMONTON 0"   115.0000 "NO "    0.00000    0.00000 0.99540345 -47.1263590 1.000000      7      3      1      1 926 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233280
  7013 "HOUSTON 80 0" 115.0000 "NO "    0.00000    0.00000 1.00557712 -48.6160973 1.000000      7      5      1      1 927 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166540
  7014 "HOUSTON 1 0"  115.0000 "NO "    0.00000    0.00000 1.00332664 -48.2173619 1.000000      7      4      1      1 928 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200760
  7015 "HOUSTON 1 1"  18.0000 "NO "    0.00000    0.00000 1.00332664 -48.2173619 1.000000      7      4      1      1 928 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.417410
  7016 "HOUSTON 9 0"  115.0000 "NO "    0.00000    0.00000 1.01189963 -46.9618980 1.000000      7      4      1      1 929 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155280
  7017 "HOUSTON 73 0" 115.0000 "NO "    0.00000    0.00000 1.01000318 -48.4409508 1.000000      7      3      1      1 930 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154570
  7018 "NURSERY 0"    500.0000 "NO "    0.00000    0.00000 1.03416127 -37.2172391 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100410
  7019 "NURSERY 1"    230.0000 "NO "    0.00000    0.00000 1.02439829 -36.1549683 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128210
  7020 "NURSERY 2"    115.0000 "NO "    0.00000    0.00000 1.01888364 -37.7569317 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171400
  7021 "NURSERY 3"    18.0000 "NO "    0.00000    0.00000 1.03416127 -37.2172391 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153620
  7022 "NURSERY 4"    18.0000 "NO "    0.00000    0.00000 1.03416127 -37.2172391 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157080
  7023 "NURSERY 5"    18.0000 "NO "    0.00000    0.00000 1.03416127 -37.2172391 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135270
  7024 "NURSERY 6"    18.0000 "NO "    0.00000    0.00000 1.03416127 -37.2172391 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112070
  7025 "NURSERY 7"    18.0000 "NO "    0.00000    0.00000 1.03416127 -37.2172391 1.000000      7      6      1      1 931 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170430
  7026 "BACLIFF 0"    115.0000 "NO "    0.00000    0.00000 1.01659365 -46.9492528 1.000000      7      4      1      1 932 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190000
  7027 "SPRING 1 0"   115.0000 "NO "    0.00000    0.00000 1.00612511 -48.5698598 1.000000      7      5      1      1 933 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140120
  7028 "HOUSTON 72 0" 115.0000 "NO "    0.00000    0.00000 1.02000000 -48.2454754 1.000000      7      3      1      1 934 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170930
  7029 "PORT LAVACA 0" 230.0000 "NO "    0.00000    0.00000 1.02697501 -35.7506338 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149350
  7030 "PORT LAVACA 1" 115.0000 "NO "    0.00000    0.00000 1.02191584 -35.2696742 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234930
  7031 "PORT LAVACA 2" 13.8000 "NO "    0.00000    0.00000 1.02680606 -32.8147734 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334950
  7032 "PORT LAVACA 3" 13.8000 "NO "    0.00000    0.00000 1.02734496 -34.8058323 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.381310
  7033 "PORT LAVACA 4" 13.8000 "NO "    0.00000    0.00000 1.02726896 -34.8773383 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.363740
  7034 "PORT LAVACA 5" 13.8000 "NO "    0.00000    0.00000 1.02697501 -35.7506338 1.000000      7      6      1      1 935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.455380
  7035 "CONROE 5 0"   230.0000 "NO "    0.00000    0.00000 1.02177896 -45.7889788 1.000000      7      5      1      1 936 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099420
  7036 "CONROE 5 1"   115.0000 "NO "    0.00000    0.00000 1.01108463 -47.3497539 1.000000      7      5      1      1 936 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119810
  7037 "SUGAR LAND 3 0" 500.0000 "NO "    0.00000    0.00000 1.02797941 -43.6626491 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089750
  7038 "SUGAR LAND 3 1" 230.0000 "NO "    0.00000    0.00000 1.01845080 -44.7286908 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099700
  7039 "SUGAR LAND 3 2" 115.0000 "NO "    0.00000    0.00000 1.01145339 -47.0994925 1.000000      7      3      1      1 937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125880
  7040 "DAYTON 0"     230.0000 "NO "    0.00000    0.00000 1.02109780 -44.6209892 1.000000      7      4      1      1 938 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125220
  7041 "DAYTON 1"     115.0000 "NO "    0.00000    0.00000 1.01440425 -46.5296421 1.000000      7      4      1      1 938 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158840
  7042 "VICTORIA 2 0" 500.0000 "NO "    0.00000    0.00000 1.03226495 -36.7042216 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103060
  7043 "VICTORIA 2 1" 230.0000 "NO "    0.00000    0.00000 1.02585832 -36.2221437 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112140
  7044 "VICTORIA 2 2" 115.0000 "NO "    0.00000    0.00000 1.01263124 -38.2546372 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168300
  7045 "VICTORIA 2 3" 20.0000 "NO "    0.00000    0.00000 1.03000001 -34.8616338 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122570
  7046 "VICTORIA 2 4" 20.0000 "NO "    0.00000    0.00000 1.03226495 -36.7042216 1.000000      7      6      1      1 939 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112060
  7047 "KATY 1 0"     500.0000 "NO "    0.00000    0.00000 1.02681661 -43.7469078 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086820
  7048 "KATY 1 1"     230.0000 "NO "    0.00000    0.00000 1.01979685 -45.0324244 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095010
  7049 "KATY 1 2"     115.0000 "NO "    0.00000    0.00000 1.01593637 -47.4944411 1.000000      7      3      1      1 940 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121540
  7050 "MAGNOLIA 2 0" 115.0000 "NO "    0.00000    0.00000 0.99948390 -48.9407638 1.000000      7      5      1      1 941 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227010
  7051 "HOUSTON 29 0" 115.0000 "NO "    0.00000    0.00000 1.00859446 -48.7060254 1.000000      7      3      1      1 942 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193280
  7052 "MISSOURI CITY 1 0" 115.0000 "NO "    0.00000    0.00000 1.00748145 -47.6698945 1.000000      7      3      1      1 943 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.209090
  7053 "RICHMOND 1 0" 115.0000 "NO "    0.00000    0.00000 1.01410295 -45.2992180 1.000000      7      3      1      1 944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152220
  7054 "HOUSTON 11 0" 115.0000 "NO "    0.00000    0.00000 0.99841735 -48.9244629 1.000000      7      4      1      1 945 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.231610
  7055 "HOUSTON 33 0" 115.0000 "NO "    0.00000    0.00000 1.01032437 -47.4810076 1.000000      7      3      1      1 946 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140410
  7056 "SPRING 8 0"   230.0000 "NO "    0.00000    0.00000 1.01711044 -46.0404807 1.000000      7      5      1      1 947 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106060
  7057 "SPRING 8 1"   115.0000 "NO "    0.00000    0.00000 1.00114519 -48.5808931 1.000000      7      5      1      1 947 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155820
  7058 "POINT COMFORT 2 0" 500.0000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108980
  7059 "POINT COMFORT 2 1" 230.0000 "NO "    0.00000    0.00000 1.02837741 -36.5932110 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125010
  7060 "POINT COMFORT 2 2" 115.0000 "NO "    0.00000    0.00000 1.03038105 -38.0975966 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184490
  7061 "POINT COMFORT 2 3" 13.8000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133470
  7062 "POINT COMFORT 2 4" 13.8000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131370
  7063 "POINT COMFORT 2 5" 13.8000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133150
  7064 "POINT COMFORT 2 6" 13.8000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127490
  7065 "POINT COMFORT 2 7" 13.8000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129330
  7066 "POINT COMFORT 2 8" 13.8000 "NO "    0.00000    0.00000 1.02954225 -36.3749965 1.000000      7      6      1      1 948 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130860
  7067 "HOUSTON 28 0" 115.0000 "NO "    0.00000    0.00000 0.99409889 -49.5026027 1.000000      7      3      1      1 949 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216170
  7068 "EL CAMPO 0"   230.0000 "NO "    0.00000    0.00000 1.02313294 -40.6646425 1.000000      7      1      1      1 950 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145490
  7069 "EL CAMPO 1"   115.0000 "NO "    0.00000    0.00000 1.01485805 -43.1371823 1.000000      7      1      1      1 950 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217030
  7070 "HOUSTON 12 0" 115.0000 "NO "    0.00000    0.00000 1.00271381 -47.4898096 1.000000      7      4      1      1 951 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195420
  7071 "PORT O CONNOR 0" 115.0000 "NO "    0.00000    0.00000 1.01031514 -38.1201498 1.000000      7      6      1      1 952 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288340
  7072 "DICKINSON 0"  115.0000 "NO "    0.00000    0.00000 1.01164017 -46.7012410 1.000000      7      4      1      1 953 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169330
  7073 "GALVESTON 1 0" 230.0000 "NO "    0.00000    0.00000 1.02003872 -44.8028278 1.000000      7      2      1      1 954 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146760
  7074 "GALVESTON 1 1" 115.0000 "NO "    0.00000    0.00000 1.01681799 -46.1618963 1.000000      7      2      1      1 954 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184520
  7075 "HOUSTON 10 0" 115.0000 "NO "    0.00000    0.00000 1.02604225 -47.2292187 1.000000      7      4      1      1 955 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155480
  7076 "BAYTOWN 2 0"  500.0000 "NO "    0.00000    0.00000 1.02845760 -42.1355172 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099040
  7077 "BAYTOWN 2 1"  230.0000 "NO "    0.00000    0.00000 1.02597758 -43.1870257 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103630
  7078 "BAYTOWN 2 2"  115.0000 "NO "    0.00000    0.00000 1.02033076 -45.5530836 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149250
  7079 "BAYTOWN 2 3"  13.8000 "NO "    0.00000    0.00000 1.03999998 -40.2387109 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115790
  7080 "BAYTOWN 2 4"  13.8000 "NO "    0.00000    0.00000 1.03999998 -39.7032824 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120510
  7081 "BAYTOWN 2 5"  13.8000 "NO "    0.00000    0.00000 1.02845760 -42.1355172 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120700
  7082 "BAYTOWN 2 6"  13.8000 "NO "    0.00000    0.00000 1.02845760 -42.1355172 1.000000      7      4      1      1 956 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116230
  7083 "LEAGUE CITY 0" 230.0000 "NO "    0.00000    0.00000 1.01786094 -44.2083645 1.000000      7      4      1      1 957 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115350
  7084 "LEAGUE CITY 1" 115.0000 "NO "    0.00000    0.00000 1.01083570 -46.0176593 1.000000      7      4      1      1 957 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145380
  7085 "LIVERPOOL 0"  115.0000 "NO "    0.00000    0.00000 1.00554852 -45.6816329 1.000000      7      2      1      1 958 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232830
  7086 "HOUSTON 16 0" 115.0000 "NO "    0.00000    0.00000 1.00285210 -47.9530005 1.000000      7      4      1      1 959 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213300
  7087 "SUGAR LAND 1 0" 115.0000 "NO "    0.00000    0.00000 1.01217701 -46.7941323 1.000000      7      3      1      1 960 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140170
  7088 "RICHMOND 2 0" 115.0000 "NO "    0.00000    0.00000 0.99435772 -47.8414700 1.000000      7      3      1      1 961 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.238000
  7089 "HOUSTON 82 0" 115.0000 "NO "    0.00000    0.00000 1.02853883 -48.9633492 1.000000      7      3      1      1 962 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168310
  7090 "PINEHURST 0"  115.0000 "NO "    0.00000    0.00000 1.00096227 -48.6619958 1.000000      7      5      1      1 963 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204320
  7091 "PEARLAND 2 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -49.1954818 1.000000      7      3      1      1 964 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230430
  7092 "HOUSTON 47 0" 115.0000 "NO "    0.00000    0.00000 1.00481533 -48.2308008 1.000000      7      3      1      1 965 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164120
  7093 "HOUSTON 79 0" 115.0000 "NO "    0.00000    0.00000 1.00140088 -48.4664684 1.000000      7      3      1      1 966 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184190
  7094 "HOUSTON 49 0" 115.0000 "NO "    0.00000    0.00000 1.01835265 -49.0914184 1.000000      7      3      1      1 967 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190660
  7095 "WADSWORTH 0"  500.0000 "NO "    0.00000    0.00000 1.01586019 -33.9970452 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104030
  7096 "WADSWORTH 1"  230.0000 "NO "    0.00000    0.00000 1.02040212 -35.8529019 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117290
  7097 "WADSWORTH 2"  115.0000 "NO "    0.00000    0.00000 1.01877612 -36.4550184 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169020
  7098 "WADSWORTH 3"  13.8000 "NO "    0.00000    0.00000 1.00000003 -10.5759443 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133890
  7099 "WADSWORTH 4"  13.8000 "NO "    0.00000    0.00000 1.00000003 -25.5323640 1.000000      7      1      1      1 968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115060
  7100 "HOUSTON 18 0" 115.0000 "NO "    0.00000    0.00000 1.00411959 -47.7575655 1.000000      7      4      1      1 969 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177200
  7101 "HOUSTON 88 0" 115.0000 "NO "    0.00000    0.00000 1.00962601 -47.7913564 1.000000      7      3      1      1 970 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145760
  7102 "TOMBALL 1 0"  115.0000 "NO "    0.00000    0.00000 0.99648186 -48.8074707 1.000000      7      5      1      1 971 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161120
  7103 "HOUSTON 22 0" 115.0000 "NO "    0.00000    0.00000 1.00473170 -47.8693674 1.000000      7      4      1      1 972 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163910
  7104 "DEER PARK 0"  500.0000 "NO "    0.00000    0.00000 1.02918422 -42.4056231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092300
  7105 "DEER PARK 1"  230.0000 "NO "    0.00000    0.00000 1.02231369 -44.0601274 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104240
  7106 "DEER PARK 2"  115.0000 "NO "    0.00000    0.00000 1.02017474 -46.2692369 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137690
  7107 "DEER PARK 3"  24.0000 "NO "    0.00000    0.00000 1.02918422 -42.4056231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102420
  7108 "DEER PARK 4"  24.0000 "NO "    0.00000    0.00000 1.02918422 -42.4056231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137700
  7109 "DEER PARK 5"  24.0000 "NO "    0.00000    0.00000 1.02918422 -42.4056231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129970
  7110 "DEER PARK 6"  24.0000 "NO "    0.00000    0.00000 1.03999998 -40.5642782 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111250
  7111 "DEER PARK 7"  24.0000 "NO "    0.00000    0.00000 1.03999998 -40.5189346 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111720
  7112 "DEER PARK 8"  24.0000 "NO "    0.00000    0.00000 1.03999998 -41.2685372 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104050
  7113 "DEER PARK 9"  24.0000 "NO "    0.00000    0.00000 1.03999998 -40.2011329 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115000
  7114 "DEER PARK 10" 24.0000 "NO "    0.00000    0.00000 1.02918422 -42.4056231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103280
  7115 "DEER PARK 11" 24.0000 "NO "    0.00000    0.00000 1.02918422 -42.4056231 1.000000      7      4      1      1 973 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103280
  7116 "WALLIS 0"     115.0000 "NO "    0.00000    0.00000 0.99582285 -47.2821234 1.000000      7      1      1      1 974 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269550
  7117 "HOUSTON 67 0" 115.0000 "NO "    0.00000    0.00000 1.00553971 -48.2702552 1.000000      7      3      1      1 975 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130870
  7118 "SPRING 4 0"   115.0000 "NO "    0.00000    0.00000 0.99699976 -48.6772131 1.000000      7      5      1      1 976 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155780
  7119 "SOUTH HOUSTON 0" 115.0000 "NO "    0.00000    0.00000 1.00417504 -47.7742473 1.000000      7      4      1      1 977 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177370
  7120 "HOUSTON 3 0"  115.0000 "NO "    0.00000    0.00000 0.99964297 -48.8728877 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184230
  7121 "HOUSTON 3 1"  18.0000 "NO "    0.00000    0.00000 0.99964297 -48.8728877 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369520
  7122 "HOUSTON 3 2"  18.0000 "NO "    0.00000    0.00000 0.99964297 -48.8728877 1.000000      7      3      1      1 978 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.377210
  7123 "SEADRIFT 0"   115.0000 "NO "    0.00000    0.00000 1.00961389 -38.0484497 1.000000      7      6      1      1 979 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316920
  7124 "HOUSTON 34 0" 115.0000 "NO "    0.00000    0.00000 1.00422472 -48.1965258 1.000000      7      3      1      1 980 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164800
  7125 "SUGAR LAND 2 0" 500.0000 "NO "    0.00000    0.00000 1.02873209 -41.6461945 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099030
  7126 "SUGAR LAND 2 1" 230.0000 "NO "    0.00000    0.00000 1.01887048 -44.4447698 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108940
  7127 "SUGAR LAND 2 2" 115.0000 "NO "    0.00000    0.00000 1.01531438 -45.8839853 1.000000      7      3      1      1 981 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120720
  7128 "CONROE 7 0"   115.0000 "NO "    0.00000    0.00000 1.01038567 -47.3423160 1.000000      7      5      1      1 982 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142090
  7129 "LOLITA 0"     115.0000 "NO "    0.00000    0.00000 1.02785559 -39.4680271 1.000000      7      6      1      1 983 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237550
  7130 "LAPORTE 0"    500.0000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093320
  7131 "LAPORTE 1"    230.0000 "NO "    0.00000    0.00000 1.02040717 -44.1784066 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107660
  7132 "LAPORTE 2"    115.0000 "NO "    0.00000    0.00000 1.00915676 -45.9816322 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141180
  7133 "LAPORTE 3"    13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146900
  7134 "LAPORTE 4"    13.8000 "NO "    0.00000    0.00000 1.02489606 -41.0452224 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106790
  7135 "LAPORTE 5"    13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110240
  7136 "LAPORTE 6"    13.8000 "NO "    0.00000    0.00000 1.02355413 -40.5064762 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111920
  7137 "LAPORTE 7"    13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112600
  7138 "LAPORTE 8"    13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100290
  7139 "LAPORTE 9"    13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139920
  7140 "LAPORTE 10"   13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132690
  7141 "LAPORTE 11"   13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119160
  7142 "LAPORTE 12"   13.8000 "NO "    0.00000    0.00000 1.02784576 -42.4535195 1.000000      7      4      1      1 984 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127450
  7143 "NEW CANEY 0"  115.0000 "NO "    0.00000    0.00000 1.00878711 -49.4288915 1.000000      7      5      1      1 985 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200570
  7144 "HOUSTON 14 0" 115.0000 "NO "    0.00000    0.00000 1.00551253 -47.4638812 1.000000      7      4      1      1 986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165080
  7145 "HOUSTON 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999999 -49.7354597 1.000000      7      4      1      1 987 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221410
  7146 "HOUSTON 2 1"  13.8000 "NO "    0.00000    0.00000 1.02999999 -49.7354597 1.000000      7      4      1      1 987 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.434260
  7147 "HOUSTON 78 0" 115.0000 "NO "    0.00000    0.00000 1.01292735 -47.8961819 1.000000      7      3      1      1 988 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163250
  7148 "HOUSTON 40 0" 115.0000 "NO "    0.00000    0.00000 1.00154531 -48.9901832 1.000000      7      3      1      1 989 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186990
  7149 "BLOOMINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.01270373 -38.6744578 1.000000      7      6      1      1 990 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276600
  7150 "WILLIS 2 0"   230.0000 "NO "    0.00000    0.00000 1.02999997 -45.8026875 1.000000      7      5      1      1 991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095130
  7151 "WILLIS 2 1"   115.0000 "NO "    0.00000    0.00000 1.02360564 -47.6700541 1.000000      7      5      1      1 991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137940
  7152 "HOUSTON 51 0" 115.0000 "NO "    0.00000    0.00000 1.00655859 -47.9838550 1.000000      7      3      1      1 992 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154000
  7153 "PALACIOS 0"   115.0000 "NO "    0.00000    0.00000 1.00915885 -37.3759584 1.000000      7      1      1      1 993 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252330
  7154 "CONROE 4 0"   115.0000 "NO "    0.00000    0.00000 1.01167429 -48.9391037 1.000000      7      5      1      1 994 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170060
  7155 "HOUSTON 52 0" 115.0000 "NO "    0.00000    0.00000 0.99964519 -48.1801254 1.000000      7      3      1      1 995 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.174640
  7156 "SPRING 2 0"   230.0000 "NO "    0.00000    0.00000 1.01408164 -46.2205801 1.000000      7      5      1      1 996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102070
  7157 "SPRING 2 1"   115.0000 "NO "    0.00000    0.00000 1.00789922 -47.9735741 1.000000      7      5      1      1 996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124530
  7158 "KINGWOOD 1 0" 115.0000 "NO "    0.00000    0.00000 0.99678293 -48.8848377 1.000000      7      4      1      1 997 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224590
  7159 "HOUSTON 5 0"  500.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081580
  7160 "HOUSTON 5 1"  230.0000 "NO "    0.00000    0.00000 1.02025081 -45.0452496 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086620
  7161 "HOUSTON 5 2"  115.0000 "NO "    0.00000    0.00000 1.01299981 -46.9361068 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106640
  7162 "HOUSTON 5 3"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097610
  7163 "HOUSTON 5 4"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106470
  7164 "HOUSTON 5 5"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099620
  7165 "HOUSTON 5 6"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097820
  7166 "HOUSTON 5 7"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110680
  7167 "HOUSTON 5 8"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116930
  7168 "HOUSTON 5 9"  18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105050
  7169 "HOUSTON 5 10" 18.0000 "NO "    0.00000    0.00000 1.02718812 -43.6221984 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100740
  7170 "HOUSTON 5 11" 18.0000 "NO "    0.00000    0.00000 1.03999998 -41.4599556 1.000000      7      3      1      1 998 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094000
  7171 "TEXAS CITY 1 0" 230.0000 "NO "    0.00000    0.00000 1.01952246 -44.7765333 1.000000      7      2      1      1 999 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134200
  7172 "TEXAS CITY 1 1" 115.0000 "NO "    0.00000    0.00000 1.02119325 -45.9557621 1.000000      7      2      1      1 999 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151620
  7173 "KINGWOOD 2 0" 115.0000 "NO "    0.00000    0.00000 0.99590640 -49.3641020 1.000000      7      4      1      1 1000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.243620
  7174 "HOUSTON 8 0"  115.0000 "NO "    0.00000    0.00000 1.00080965 -47.3963126 1.000000      7      4      1      1 1001 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172220
  7175 "SPRING 7 0"   500.0000 "NO "    0.00000    0.00000 1.02771271 -43.8917725 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079900
  7176 "SPRING 7 1"   230.0000 "NO "    0.00000    0.00000 1.01844068 -45.4818690 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092320
  7177 "SPRING 7 2"   115.0000 "NO "    0.00000    0.00000 1.00059809 -48.2278517 1.000000      7      5      1      1 1002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137220
  7178 "HOUSTON 41 0" 115.0000 "NO "    0.00000    0.00000 0.99868721 -49.1391897 1.000000      7      3      1      1 1003 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171340
  7179 "FRESNO 0"     115.0000 "NO "    0.00000    0.00000 1.00132549 -47.5274124 1.000000      7      3      1      1 1004 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192810
  7180 "HOUSTON 48 0" 115.0000 "NO "    0.00000    0.00000 1.00541892 -48.4099024 1.000000      7      3      1      1 1005 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159070
  7181 "HOUSTON 58 0" 115.0000 "NO "    0.00000    0.00000 0.99932467 -49.0044080 1.000000      7      3      1      1 1006 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159340
  7182 "PATTISON 0"   115.0000 "NO "    0.00000    0.00000 1.00231281 -47.4037647 1.000000      7      3      1      1 1007 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.368450
  7183 "HOUSTON 77 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -48.9526956 1.000000      7      3      1      1 1008 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183050
  7184 "MISSOURI CITY 2 0" 230.0000 "NO "    0.00000    0.00000 1.02212009 -43.0481795 1.000000      7      3      1      1 1009 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115090
  7185 "MISSOURI CITY 2 1" 115.0000 "NO "    0.00000    0.00000 1.01364222 -44.3785441 1.000000      7      3      1      1 1009 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147190
  7186 "HOUSTON 4 0"  500.0000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105630
  7187 "HOUSTON 4 1"  230.0000 "NO "    0.00000    0.00000 1.01846721 -44.2528174 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112240
  7188 "HOUSTON 4 2"  115.0000 "NO "    0.00000    0.00000 1.01124353 -47.0166840 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130630
  7189 "HOUSTON 4 3"  13.8000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147850
  7190 "HOUSTON 4 4"  13.8000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159060
  7191 "HOUSTON 4 5"  13.8000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136570
  7192 "HOUSTON 4 6"  13.8000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142220
  7193 "HOUSTON 4 7"  13.8000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132760
  7194 "HOUSTON 4 8"  13.8000 "NO "    0.00000    0.00000 1.02999999 -39.8168005 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120710
  7195 "HOUSTON 4 9"  13.8000 "NO "    0.00000    0.00000 1.02999999 -39.5382046 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123110
  7196 "HOUSTON 4 10" 13.8000 "NO "    0.00000    0.00000 1.02999999 -40.4778868 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115030
  7197 "HOUSTON 4 11" 13.8000 "NO "    0.00000    0.00000 1.02569565 -41.5683613 1.000000      7      3      1      1 1010 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111670
  7198 "TOMBALL 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999999 -48.3394605 1.000000      7      5      1      1 1011 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158750
  7199 "CYPRESS 1 0"  500.0000 "NO "    0.00000    0.00000 1.02825819 -43.3806407 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083880
  7200 "CYPRESS 1 1"  230.0000 "NO "    0.00000    0.00000 1.02039617 -45.7124874 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098000
  7201 "CYPRESS 1 2"  115.0000 "NO "    0.00000    0.00000 1.01792814 -47.8000764 1.000000      7      5      1      1 1012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136340
  7202 "HEMPSTEAD 0"  115.0000 "NO "    0.00000    0.00000 1.00451606 -48.2262003 1.000000      7      5      1      1 1013 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.247050
  7203 "WEST COLUMBIA 0" 115.0000 "NO "    0.00000    0.00000 1.00457162 -43.3593302 1.000000      7      1      1      1 1014 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267410
  7204 "BAYTOWN 1 0"  500.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097320
  7205 "BAYTOWN 1 1"  230.0000 "NO "    0.00000    0.00000 1.02536087 -43.4663149 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107470
  7206 "BAYTOWN 1 2"  115.0000 "NO "    0.00000    0.00000 1.02601452 -45.4041568 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186170
  7207 "BAYTOWN 1 3"  18.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121950
  7208 "BAYTOWN 1 4"  18.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106550
  7209 "BAYTOWN 1 5"  18.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103710
  7210 "BAYTOWN 1 6"  18.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119200
  7211 "BAYTOWN 1 7"  18.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113050
  7212 "BAYTOWN 1 8"  18.0000 "NO "    0.00000    0.00000 1.02864200 -42.4525704 1.000000      7      4      1      1 1015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122890
  7213 "SANTA FE 1 0" 115.0000 "NO "    0.00000    0.00000 1.01096810 -46.6515693 1.000000      7      2      1      1 1016 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213980
  7214 "HOUSTON 27 0" 115.0000 "NO "    0.00000    0.00000 1.00067533 -48.0486876 1.000000      7      3      1      1 1017 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200850
  7215 "SPRING 5 0"   115.0000 "NO "    0.00000    0.00000 1.00098559 -48.7304655 1.000000      7      5      1      1 1018 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171390
  7216 "HOUSTON 46 0" 115.0000 "NO "    0.00000    0.00000 1.00245191 -48.4440434 1.000000      7      3      1      1 1019 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169760
  7217 "HOUSTON 23 0" 115.0000 "NO "    0.00000    0.00000 1.00594260 -48.5483362 1.000000      7      4      1      1 1020 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177050
  7218 "MONTGOMERY 0" 115.0000 "NO "    0.00000    0.00000 1.00027406 -48.6459899 1.000000      7      5      1      1 1021 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216840
  7219 "HUNGERFORD 0" 115.0000 "NO "    0.00000    0.00000 1.01479584 -45.2898751 1.000000      7      1      1      1 1022 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.255770
  7220 "HOUSTON 84 0" 115.0000 "NO "    0.00000    0.00000 1.00441261 -48.3067703 1.000000      7      3      1      1 1023 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178860
  7221 "HOUSTON 83 0" 115.0000 "NO "    0.00000    0.00000 1.00381014 -48.1431593 1.000000      7      3      1      1 1024 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168890
  7222 "HOUSTON 24 0" 115.0000 "NO "    0.00000    0.00000 1.00242058 -48.0284923 1.000000      7      3      1      1 1025 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190510
  7223 "HOUSTON 76 0" 115.0000 "NO "    0.00000    0.00000 1.00614232 -48.0753037 1.000000      7      5      1      1 1026 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130560
  7224 "HOUSTON 43 0" 115.0000 "NO "    0.00000    0.00000 1.00250701 -48.5572403 1.000000      7      3      1      1 1027 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194970
  7225 "HOUSTON 81 0" 115.0000 "NO "    0.00000    0.00000 1.00012227 -49.1072900 1.000000      7      3      1      1 1028 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204660
  7226 "HOUSTON 35 0" 115.0000 "NO "    0.00000    0.00000 1.00897515 -48.3688355 1.000000      7      3      1      1 1029 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186750
  7227 "HOUSTON 90 0" 500.0000 "NO "    0.00000    0.00000 1.02603177 -43.1898001 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084290
  7228 "HOUSTON 90 1" 230.0000 "NO "    0.00000    0.00000 1.01779551 -45.1639962 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095270
  7229 "HOUSTON 90 2" 115.0000 "NO "    0.00000    0.00000 1.01286734 -46.5118477 1.000000      7      3      1      1 1030 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113280
  7230 "BEASLEY 0"    115.0000 "NO "    0.00000    0.00000 1.02119328 -46.6402640 1.000000      7      1      1      1 1031 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.241710
  7231 "HOUSTON 7 0"  115.0000 "NO "    0.00000    0.00000 1.00614559 -46.9221903 1.000000      7      4      1      1 1032 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157960
  7232 "LA MARQUE 0"  115.0000 "NO "    0.00000    0.00000 1.02409499 -46.4045577 1.000000      7      2      1      1 1033 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172570
  7233 "WALLER 0"     115.0000 "NO "    0.00000    0.00000 1.00228171 -48.8048395 1.000000      7      5      1      1 1034 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.275660
  7234 "PORTER 0"     115.0000 "NO "    0.00000    0.00000 1.00749183 -49.2392621 1.000000      7      5      1      1 1035 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158980
  7235 "CYPRESS 2 0"  115.0000 "NO "    0.00000    0.00000 1.02999999 -49.2958167 1.000000      7      3      1      1 1036 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190340
  7236 "HOUSTON 30 0" 115.0000 "NO "    0.00000    0.00000 1.02999998 -49.2322707 1.000000      7      5      1      1 1037 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162810
  7237 "FULSHEAR 0"   115.0000 "NO "    0.00000    0.00000 1.00190641 -46.6172163 1.000000      7      1      1      1 1038 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.292660
  7238 "LIBERTY 0"    115.0000 "NO "    0.00000    0.00000 1.02999999 -47.6254856 1.000000      7      4      1      1 1039 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220050
  7239 "WINNIE 0"     115.0000 "NO "    0.00000    0.00000 1.01143365 -47.1901774 1.000000      7      4      1      1 1040 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281610
  7240 "HOUSTON 63 0" 115.0000 "NO "    0.00000    0.00000 1.01083384 -48.5496797 1.000000      7      3      1      1 1041 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186610
  7241 "HOUSTON 70 0" 115.0000 "NO "    0.00000    0.00000 1.00160690 -48.6948161 1.000000      7      3      1      1 1042 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171260
  7242 "HOUSTON 55 0" 115.0000 "NO "    0.00000    0.00000 1.00155482 -48.5998451 1.000000      7      3      1      1 1043 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145790
  7243 "CROSBY 0"     115.0000 "NO "    0.00000    0.00000 1.00795417 -48.2718043 1.000000      7      4      1      1 1044 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195600
  7244 "MANVEL 0"     115.0000 "NO "    0.00000    0.00000 1.00227907 -47.0469407 1.000000      7      3      1      1 1045 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234940
  7245 "HOUSTON 54 0" 115.0000 "NO "    0.00000    0.00000 1.00754927 -49.3303841 1.000000      7      5      1      1 1046 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182710
  7246 "HOUSTON 89 0" 115.0000 "NO "    0.00000    0.00000 0.99538086 -49.0845292 1.000000      7      3      1      1 1047 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180260
  7247 "DAMON 0"      115.0000 "NO "    0.00000    0.00000 1.00581239 -43.6390443 1.000000      7      1      1      1 1048 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.296580
  7248 "HOUSTON 74 0" 115.0000 "NO "    0.00000    0.00000 0.99960796 -48.8107336 1.000000      7      3      1      1 1049 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194600
  7249 "HOUSTON 26 0" 115.0000 "NO "    0.00000    0.00000 1.00299291 -48.4310053 1.000000      7      3      1      1 1050 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165530
  7250 "HOUSTON 32 0" 115.0000 "NO "    0.00000    0.00000 1.01276030 -47.9987329 1.000000      7      3      1      1 1051 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150420
  7251 "HOCKLEY 0"    115.0000 "NO "    0.00000    0.00000 1.00547293 -49.1402531 1.000000      7      5      1      1 1052 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239860
  7252 "ANGLETON 0"   230.0000 "NO "    0.00000    0.00000 1.02143008 -42.6074848 1.000000      7      2      1      1 1053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136240
  7253 "ANGLETON 1"   115.0000 "NO "    0.00000    0.00000 1.00945121 -44.4033031 1.000000      7      2      1      1 1053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168630
  7254 "CONROE 3 0"   115.0000 "NO "    0.00000    0.00000 1.02117270 -48.6206875 1.000000      7      5      1      1 1054 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168720
  7255 "HOUSTON 39 0" 115.0000 "NO "    0.00000    0.00000 1.00944464 -47.3609925 1.000000      7      3      1      1 1055 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137770
  7256 "HOUSTON 59 0" 115.0000 "NO "    0.00000    0.00000 1.00367696 -47.9803626 1.000000      7      3      1      1 1056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225610
  7257 "PEARLAND 1 0" 115.0000 "NO "    0.00000    0.00000 0.99841222 -47.4409608 1.000000      7      4      1      1 1057 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206900
  7258 "HOUSTON 56 0" 115.0000 "NO "    0.00000    0.00000 1.00540384 -47.9316992 1.000000      7      3      1      1 1058 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154320
  7259 "HOUSTON 13 0" 115.0000 "NO "    0.00000    0.00000 1.01073973 -48.2428843 1.000000      7      4      1      1 1059 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204060
  7260 "CHANNELVIEW 2 0" 115.0000 "NO "    0.00000    0.00000 1.01011379 -47.2065460 1.000000      7      4      1      1 1060 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162740
  7261 "BAY CITY 0"   230.0000 "NO "    0.00000    0.00000 1.02364276 -38.3652837 1.000000      7      1      1      1 1061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136570
  7262 "BAY CITY 1"   115.0000 "NO "    0.00000    0.00000 1.02999999 -39.5983189 1.000000      7      1      1      1 1061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161350
  7263 "PASADENA 3 0" 500.0000 "NO "    0.00000    0.00000 1.02693157 -42.7033155 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095140
  7264 "PASADENA 3 1" 230.0000 "NO "    0.00000    0.00000 1.02257080 -43.7553447 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103330
  7265 "PASADENA 3 2" 115.0000 "NO "    0.00000    0.00000 1.01061728 -46.1933247 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135630
  7266 "PASADENA 3 3" 13.8000 "NO "    0.00000    0.00000 1.02693157 -42.7033155 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102850
  7267 "PASADENA 3 4" 13.8000 "NO "    0.00000    0.00000 1.02693157 -42.7033155 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139920
  7268 "PASADENA 3 5" 13.8000 "NO "    0.00000    0.00000 1.02693157 -42.7033155 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109130
  7269 "PASADENA 3 6" 13.8000 "NO "    0.00000    0.00000 1.02693157 -42.7033155 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135450
  7270 "PASADENA 3 7" 13.8000 "NO "    0.00000    0.00000 1.02693157 -42.7033155 1.000000      7      4      1      1 1062 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107170
  7271 "BROOKSHIRE 0" 115.0000 "NO "    0.00000    0.00000 1.00505756 -48.0671815 1.000000      7      3      1      1 1063 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195700
  7272 "HOUSTON 25 0" 115.0000 "NO "    0.00000    0.00000 1.00369816 -47.8354460 1.000000      7      3      1      1 1064 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198450
  7273 "TEXAS CITY 2 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -46.8252342 1.000000      7      2      1      1 1065 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186330
  7274 "VICTORIA 3 0" 230.0000 "NO "    0.00000    0.00000 1.02291694 -34.5722447 1.000000      7      6      1      1 1066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135540
  7275 "VICTORIA 3 1" 115.0000 "NO "    0.00000    0.00000 1.02050668 -35.2386429 1.000000      7      6      1      1 1066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191340
  7276 "HOUSTON 36 0" 115.0000 "NO "    0.00000    0.00000 1.02723858 -48.8935218 1.000000      7      3      1      1 1067 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176520
  7277 "GANADO 0"     115.0000 "NO "    0.00000    0.00000 1.03000000 -40.2274019 1.000000      7      6      1      1 1068 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310830
  7278 "MONT BELVIEU 0" 230.0000 "NO "    0.00000    0.00000 1.02036674 -44.4272599 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124100
  7279 "MONT BELVIEU 1" 115.0000 "NO "    0.00000    0.00000 1.01692254 -46.0778885 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.167880
  7280 "MONT BELVIEU 2" 13.8000 "NO "    0.00000    0.00000 1.02036674 -44.4272599 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.228940
  7281 "MONT BELVIEU 3" 13.8000 "NO "    0.00000    0.00000 1.02036674 -44.4272599 1.000000      7      4      1      1 1069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252790
  7282 "BAYTOWN 3 0"  230.0000 "NO "    0.00000    0.00000 1.02363974 -43.5781320 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112590
  7283 "BAYTOWN 3 1"  115.0000 "NO "    0.00000    0.00000 1.00708745 -45.9522750 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160980
  7284 "BAYTOWN 3 2"  13.2000 "NO "    0.00000    0.00000 1.02363974 -43.5781320 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.375160
  7285 "BAYTOWN 3 3"  13.2000 "NO "    0.00000    0.00000 1.02375533 -42.5389033 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202160
  7286 "BAYTOWN 3 4"  13.2000 "NO "    0.00000    0.00000 1.02387759 -41.1864796 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.318700
  7287 "BAYTOWN 3 5"  13.2000 "NO "    0.00000    0.00000 1.02365135 -41.5075971 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291000
  7288 "BAYTOWN 3 6"  13.2000 "NO "    0.00000    0.00000 1.02384983 -41.3733367 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.302600
  7289 "BAYTOWN 3 7"  13.2000 "NO "    0.00000    0.00000 1.02386105 -41.9341804 1.000000      7      4      1      1 1070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183420
  7290 "SPRING 6 0"   115.0000 "NO "    0.00000    0.00000 0.99810529 -49.1448579 1.000000      7      5      1      1 1071 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183970
  7291 "HUMBLE 2 0"   115.0000 "NO "    0.00000    0.00000 0.99186228 -49.3897106 1.000000      7      5      1      1 1072 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181990
  7292 "HOUSTON 69 0" 115.0000 "NO "    0.00000    0.00000 1.01019320 -47.5365749 1.000000      7      5      1      1 1073 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116630
  7293 "SANTA FE 2 0" 115.0000 "NO "    0.00000    0.00000 1.00695965 -46.2193940 1.000000      7      2      1      1 1074 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175470
  7294 "PORT BOLIVAR 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -46.0566950 1.000000      7      4      1      1 1075 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225170
  7295 "HOUSTON 42 0" 115.0000 "NO "    0.00000    0.00000 1.00064556 -48.7104407 1.000000      7      5      1      1 1076 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147250
  7296 "HOUSTON 85 0" 115.0000 "NO "    0.00000    0.00000 0.99884532 -48.9871289 1.000000      7      3      1      1 1077 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197380
  7297 "HOUSTON 50 0" 115.0000 "NO "    0.00000    0.00000 0.99906468 -48.2317434 1.000000      7      3      1      1 1078 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202980
  7298 "HOUSTON 62 0" 115.0000 "NO "    0.00000    0.00000 1.00352759 -48.7546103 1.000000      7      3      1      1 1079 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173280
  7299 "EAGLE LAKE 0" 115.0000 "NO "    0.00000    0.00000 1.00433900 -45.5575409 1.000000      7      1      1      1 1080 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281140
  7300 "CONROE 2 0"   115.0000 "NO "    0.00000    0.00000 1.02999998 -49.5157656 1.000000      7      5      1      1 1081 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197590
  7301 "WEBSTER 0"    115.0000 "NO "    0.00000    0.00000 0.99789862 -47.7373317 1.000000      7      4      1      1 1082 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183740
  7302 "SWEENY 0"     115.0000 "NO "    0.00000    0.00000 1.01557390 -41.2858596 1.000000      7      1      1      1 1083 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224970
  7303 "BLESSING 0"   115.0000 "NO "    0.00000    0.00000 1.02220460 -40.2681876 1.000000      7      1      1      1 1084 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295100
  7304 "WHARTON 1 0"  500.0000 "NO "    0.00000    0.00000 1.02748627 -37.3259209 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112580
  7305 "WHARTON 1 1"  230.0000 "NO "    0.00000    0.00000 1.02632332 -39.9706534 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124990
  7306 "WHARTON 1 2"  115.0000 "NO "    0.00000    0.00000 1.01901232 -42.9747658 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172430
  7307 "WHARTON 1 3"  24.0000 "NO "    0.00000    0.00000 1.03790581 -36.3333970 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134270
  7308 "WHARTON 1 4"  24.0000 "NO "    0.00000    0.00000 1.02748627 -37.3259209 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133200
  7309 "WHARTON 1 5"  24.0000 "NO "    0.00000    0.00000 1.02748627 -37.3259209 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152590
  7310 "WHARTON 1 6"  24.0000 "NO "    0.00000    0.00000 1.02748627 -37.3259209 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150550
  7311 "WHARTON 1 7"  24.0000 "NO "    0.00000    0.00000 1.03872327 -36.2057377 1.000000      7      1      1      1 1085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124300
  7312 "LAKE JACKSON 0" 230.0000 "NO "    0.00000    0.00000 1.02387249 -42.0117866 1.000000      7      2      1      1 1086 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123270
  7313 "LAKE JACKSON 1" 115.0000 "NO "    0.00000    0.00000 1.00916962 -43.7932079 1.000000      7      2      1      1 1086 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189410
  7314 "BELLVILLE 0"  115.0000 "NO "    0.00000    0.00000 0.99882082 -46.0826609 1.000000      7      5      1      1 1087 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.303780
  7315 "KATY 4 0"     115.0000 "NO "    0.00000    0.00000 1.01730095 -48.2370568 1.000000      7      3      1      1 1088 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151930
  7316 "HOUSTON 38 0" 115.0000 "NO "    0.00000    0.00000 1.00028811 -47.8516714 1.000000      7      3      1      1 1089 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206570
  7317 "FRIENDSWOOD 0" 115.0000 "NO "    0.00000    0.00000 1.00088667 -46.6298036 1.000000      7      4      1      1 1090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176020
  7318 "HOUSTON 17 0" 115.0000 "NO "    0.00000    0.00000 0.99727211 -48.2336646 1.000000      7      4      1      1 1091 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197080
  7319 "HOUSTON 66 0" 115.0000 "NO "    0.00000    0.00000 1.00037672 -48.4052157 1.000000      7      5      1      1 1092 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154080
  7320 "FREEPORT 1 0" 500.0000 "NO "    0.00000    0.00000 1.02244104 -40.2771758 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102090
  7321 "FREEPORT 1 1" 230.0000 "NO "    0.00000    0.00000 1.02275652 -41.4467306 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118910
  7322 "FREEPORT 1 2" 115.0000 "NO "    0.00000    0.00000 1.01422222 -43.6106985 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191050
  7323 "FREEPORT 1 3" 13.8000 "NO "    0.00000    0.00000 1.02000000 -38.9189575 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123430
  7324 "FREEPORT 1 4" 13.8000 "NO "    0.00000    0.00000 1.02000000 -38.4433221 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130930
  7325 "FREEPORT 1 5" 13.8000 "NO "    0.00000    0.00000 1.02244104 -40.2771758 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131080
  7326 "FREEPORT 1 6" 13.8000 "NO "    0.00000    0.00000 1.02244104 -40.2771758 1.000000      7      2      1      1 1093 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116220
  7327 "NEWGULF 0"    230.0000 "NO "    0.00000    0.00000 1.02730010 -40.4737348 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140670
  7328 "NEWGULF 1"    115.0000 "NO "    0.00000    0.00000 1.02181220 -41.5056896 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183380
  7329 "NEWGULF 2"    13.8000 "NO "    0.00000    0.00000 1.03999999 -38.4140683 1.000000      7      1      1      1 1094 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188740
  7330 "HOUSTON 60 0" 115.0000 "NO "    0.00000    0.00000 1.00444666 -48.3455153 1.000000      7      3      1      1 1095 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166490
  7331 "PASADENA 1 0" 500.0000 "NO "    0.00000    0.00000 1.02758346 -42.5998745 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092070
  7332 "PASADENA 1 1" 230.0000 "NO "    0.00000    0.00000 1.02045214 -44.2114498 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109060
  7333 "PASADENA 1 2" 115.0000 "NO "    0.00000    0.00000 1.00880959 -46.9002324 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147920
  7334 "PASADENA 1 3" 20.0000 "NO "    0.00000    0.00000 1.02758346 -42.5998745 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133470
  7335 "PASADENA 1 4" 20.0000 "NO "    0.00000    0.00000 1.02758346 -42.5998745 1.000000      7      4      1      1 1096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101370
  7336 "STAFFORD 0"   115.0000 "NO "    0.00000    0.00000 1.01182049 -47.3922411 1.000000      7      3      1      1 1097 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151600
  7337 "EDNA 0"       115.0000 "NO "    0.00000    0.00000 1.01743943 -40.3500535 1.000000      7      6      1      1 1098 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314920
  7338 "HOUSTON 21 0" 115.0000 "NO "    0.00000    0.00000 1.00284082 -48.1377856 1.000000      7      4      1      1 1099 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197990
  7339 "NEEDVILLE 0"  115.0000 "NO "    0.00000    0.00000 1.01082131 -42.7533888 1.000000      7      1      1      1 1100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236790
  7340 "SEALY 0"      115.0000 "NO "    0.00000    0.00000 0.99775575 -47.5516420 1.000000      7      3      1      1 1101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239060
  7341 "KATY 3 0"     500.0000 "NO "    0.00000    0.00000 1.02360434 -40.8070207 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112020
  7342 "KATY 3 1"     230.0000 "NO "    0.00000    0.00000 1.01750721 -44.3841694 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108100
  7343 "KATY 3 2"     115.0000 "NO "    0.00000    0.00000 0.99479096 -46.9321631 1.000000      7      3      1      1 1102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191300
  7344 "HOUSTON 37 0" 115.0000 "NO "    0.00000    0.00000 0.99776922 -49.0765019 1.000000      7      3      1      1 1103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191680
  7345 "HOUSTON 19 0" 115.0000 "NO "    0.00000    0.00000 1.00454634 -47.8963615 1.000000      7      4      1      1 1104 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181970
  7346 "THOMPSONS 0"  500.0000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100310
  7347 "THOMPSONS 1"  230.0000 "NO "    0.00000    0.00000 1.02399657 -42.6934744 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110170
  7348 "THOMPSONS 2"  115.0000 "NO "    0.00000    0.00000 1.01770650 -44.5964596 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137150
  7349 "THOMPSONS 3"  13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105940
  7350 "THOMPSONS 4"  13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113770
  7351 "THOMPSONS 5"  13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118150
  7352 "THOMPSONS 6"  13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116860
  7353 "THOMPSONS 7"  13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112340
  7354 "THOMPSONS 8"  13.8000 "NO "    0.00000    0.00000 1.03999998 -38.6665646 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107020
  7355 "THOMPSONS 9"  13.8000 "NO "    0.00000    0.00000 1.03999999 -38.6461388 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107080
  7356 "THOMPSONS 10" 13.8000 "NO "    0.00000    0.00000 1.03999998 -38.8823113 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106400
  7357 "THOMPSONS 11" 13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140980
  7358 "THOMPSONS 12" 13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121600
  7359 "THOMPSONS 13" 13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109370
  7360 "THOMPSONS 14" 13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115450
  7361 "THOMPSONS 15" 13.8000 "NO "    0.00000    0.00000 1.03106968 -40.9411645 1.000000      7      3      1      1 1105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124950
  7362 "HOUSTON 61 0" 115.0000 "NO "    0.00000    0.00000 1.00092996 -48.6462367 1.000000      7      3      1      1 1106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184070
  7363 "GALVESTON 3 0" 115.0000 "NO "    0.00000    0.00000 1.00721906 -46.3688949 1.000000      7      2      1      1 1107 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.253140
  7364 "EAST BERNARD 0" 115.0000 "NO "    0.00000    0.00000 0.99987874 -46.5592840 1.000000      7      1      1      1 1108 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.339140
  7365 "HOUSTON 20 0" 115.0000 "NO "    0.00000    0.00000 1.00728506 -48.4572580 1.000000      7      4      1      1 1109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.201700
  7366 "CHANNELVIEW 1 0" 500.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093490
  7367 "CHANNELVIEW 1 1" 230.0000 "NO "    0.00000    0.00000 1.02140973 -44.3346957 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107150
  7368 "CHANNELVIEW 1 2" 115.0000 "NO "    0.00000    0.00000 1.01362468 -46.5951632 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144410
  7369 "CHANNELVIEW 1 3" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125920
  7370 "CHANNELVIEW 1 4" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134670
  7371 "CHANNELVIEW 1 5" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127530
  7372 "CHANNELVIEW 1 6" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125110
  7373 "CHANNELVIEW 1 7" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105330
  7374 "CHANNELVIEW 1 8" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118990
  7375 "CHANNELVIEW 1 9" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120570
  7376 "CHANNELVIEW 1 10" 18.0000 "NO "    0.00000    0.00000 1.03999998 -40.2452314 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118470
  7377 "CHANNELVIEW 1 11" 18.0000 "NO "    0.00000    0.00000 1.03999998 -40.7952030 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112470
  7378 "CHANNELVIEW 1 12" 18.0000 "NO "    0.00000    0.00000 1.02840437 -42.5195897 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117330
  7379 "CHANNELVIEW 1 13" 18.0000 "NO "    0.00000    0.00000 1.03999998 -40.5158969 1.000000      7      4      1      1 1110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115510
  7380 "FREEPORT 3 0" 115.0000 "NO "    0.00000    0.00000 1.00878723 -44.3514204 1.000000      7      2      1      1 1111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216320
  7381 "HOUSTON 15 0" 115.0000 "NO "    0.00000    0.00000 1.00784845 -48.8936165 1.000000      7      4      1      1 1112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210600
  7382 "HOUSTON 31 0" 115.0000 "NO "    0.00000    0.00000 1.00092059 -48.2957277 1.000000      7      3      1      1 1113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.202100
  7383 "ROSHARON 0"   115.0000 "NO "    0.00000    0.00000 1.00472690 -45.9236568 1.000000      7      2      1      1 1114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189460
  7384 "HOUSTON 44 0" 115.0000 "NO "    0.00000    0.00000 1.00089965 -48.4745053 1.000000      7      3      1      1 1115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184480
  7385 "HOUSTON 75 0" 115.0000 "NO "    0.00000    0.00000 1.00309151 -48.9209850 1.000000      7      3      1      1 1116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173790
  7386 "HOUSTON 71 0" 115.0000 "NO "    0.00000    0.00000 1.00497997 -48.4140195 1.000000      7      3      1      1 1117 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178640
  7387 "HUMBLE 1 0"   115.0000 "NO "    0.00000    0.00000 0.99847220 -49.1484333 1.000000      7      4      1      1 1118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.235240
  7388 "HOUSTON 68 0" 115.0000 "NO "    0.00000    0.00000 1.01065885 -48.8537940 1.000000      7      3      1      1 1119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180280
  7389 "WILLIS 1 0"   500.0000 "YES"    0.00000    0.00000 1.03999996 -43.2949993 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073060
  7390 "WILLIS 1 1"   230.0000 "NO "    0.00000    0.00000 1.03072102 -45.2429653 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084370
  7391 "WILLIS 1 2"   115.0000 "NO "    0.00000    0.00000 1.01797596 -46.6318348 1.000000      7      5      1      1 1120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128370
  7392 "BAYTOWN 4 0"  115.0000 "NO "    0.00000    0.00000 1.01778074 -46.9497717 1.000000      7      4      1      1 1121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192190
  7393 "VAN VLECK 0"  115.0000 "NO "    0.00000    0.00000 1.00896758 -42.4493723 1.000000      7      1      1      1 1122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.356320
  7394 "HUFFMAN 0"    115.0000 "NO "    0.00000    0.00000 1.00017156 -48.3761468 1.000000      7      4      1      1 1123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211870
  7395 "HOUSTON 53 0" 115.0000 "NO "    0.00000    0.00000 1.00820955 -48.7560453 1.000000      7      3      1      1 1124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158480
  7396 "HOUSTON 91 0" 115.0000 "NO "    0.00000    0.00000 1.00213230 -48.1021132 1.000000      7      3      1      1 1125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164070
  7397 "ROSENBERG 0"  115.0000 "NO "    0.00000    0.00000 1.02999999 -48.0112546 1.000000      7      3      1      1 1126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195650
  7398 "PASADENA 5 0" 115.0000 "NO "    0.00000    0.00000 1.00823886 -47.3994542 1.000000      7      4      1      1 1127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184790
  7399 "HOUSTON 45 0" 115.0000 "NO "    0.00000    0.00000 1.00823554 -47.7047716 1.000000      7      3      1      1 1128 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144500
  7400 "HOUSTON 6 0"  500.0000 "NO "    0.00000    0.00000 1.02720802 -42.5103159 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093750
  7401 "HOUSTON 6 1"  230.0000 "NO "    0.00000    0.00000 1.02229289 -43.8519965 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101610
  7402 "HOUSTON 6 2"  115.0000 "NO "    0.00000    0.00000 1.01561086 -46.1897283 1.000000      7      4      1      1 1129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133840
  7403 "PASADENA 4 0" 115.0000 "NO "    0.00000    0.00000 1.00704159 -47.2423070 1.000000      7      4      1      1 1130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170710
  7404 "HOUSTON 57 0" 115.0000 "NO "    0.00000    0.00000 0.99897273 -49.1661854 1.000000      7      5      1      1 1131 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160340
  7405 "GALVESTON 2 0" 115.0000 "NO "    0.00000    0.00000 1.01805636 -46.5082735 1.000000      7      2      1      1 1132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205190
  7406 "POINT COMFORT 1 0" 500.0000 "NO "    0.00000    0.00000 1.03021427 -36.4819877 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108250
  7407 "POINT COMFORT 1 1" 230.0000 "NO "    0.00000    0.00000 1.02800158 -36.5377613 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122660
  7408 "POINT COMFORT 1 2" 115.0000 "NO "    0.00000    0.00000 1.01338982 -38.2389411 1.000000      7      6      1      1 1133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203230
  7409 "KATY 2 0"     230.0000 "NO "    0.00000    0.00000 1.01665155 -44.9056008 1.000000      7      3      1      1 1134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105920
  7410 "KATY 2 1"     115.0000 "NO "    0.00000    0.00000 1.00408482 -47.5460211 1.000000      7      3      1      1 1134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145150
  7411 "SPRING 3 0"   115.0000 "NO "    0.00000    0.00000 1.00366287 -49.0723628 1.000000      7      5      1      1 1135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188680
  7412 "DANBURY 0"    115.0000 "NO "    0.00000    0.00000 1.00659069 -45.2756068 1.000000      7      2      1      1 1136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211580
  7413 "WHARTON 2 0"  115.0000 "NO "    0.00000    0.00000 1.01385570 -44.3098800 1.000000      7      1      1      1 1137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216140
  7414 "VICTORIA 1 0" 500.0000 "NO "    0.00000    0.00000 1.03401099 -37.0639755 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104150
  7415 "VICTORIA 1 1" 230.0000 "NO "    0.00000    0.00000 1.02727053 -36.2716153 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147870
  7416 "VICTORIA 1 2" 115.0000 "NO "    0.00000    0.00000 1.02068826 -37.6364209 1.000000      7      6      1      1 1138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216540
  7417 "HOUSTON 64 0" 115.0000 "NO "    0.00000    0.00000 1.01256607 -48.2786912 1.000000      7      3      1      1 1139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179580
  7418 "HOUSTON 65 0" 115.0000 "NO "    0.00000    0.00000 1.01328632 -48.0475371 1.000000      7      3      1      1 1140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176230
  7419 "LA PORTE 0"   115.0000 "NO "    0.00000    0.00000 1.00710319 -46.3379382 1.000000      7      4      1      1 1141 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153640
  7420 "MAGNOLIA 1 0" 230.0000 "NO "    0.00000    0.00000 1.01725488 -46.1316807 1.000000      7      5      1      1 1142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115360
  7421 "MAGNOLIA 1 1" 115.0000 "NO "    0.00000    0.00000 1.00272303 -48.3681944 1.000000      7      5      1      1 1142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183770
  7422 "ALVIN 0"      500.0000 "NO "    0.00000    0.00000 1.02152210 -40.7371072 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094030
  7423 "ALVIN 1"      230.0000 "NO "    0.00000    0.00000 1.01683973 -43.2248816 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103000
  7424 "ALVIN 2"      115.0000 "NO "    0.00000    0.00000 1.00569915 -45.7649640 1.000000      7      2      1      1 1143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146530
  7425 "HOUSTON 86 0" 115.0000 "NO "    0.00000    0.00000 0.99888833 -48.9276860 1.000000      7      3      1      1 1144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162850
  7426 "BRAZORIA 0"   115.0000 "NO "    0.00000    0.00000 1.00353115 -42.5156160 1.000000      7      2      1      1 1145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286700
  7427 "HOUSTON 87 0" 115.0000 "NO "    0.00000    0.00000 1.00114139 -49.0507897 1.000000      7      3      1      1 1146 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193230
  7428 "FREEPORT 2 0" 500.0000 "NO "    0.00000    0.00000 1.03919556 -42.0138682 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102070
  7429 "FREEPORT 2 1" 230.0000 "NO "    0.00000    0.00000 1.02829597 -41.7443484 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114650
  7430 "FREEPORT 2 2" 115.0000 "NO "    0.00000    0.00000 1.01128415 -43.5930478 1.000000      7      2      1      1 1147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203520
  7431 "CONROE 6 0"   115.0000 "NO "    0.00000    0.00000 1.00611895 -48.0982351 1.000000      7      5      1      1 1148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151040
  7432 "MADISONVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.01748725 -50.4304314 1.000000      7      5      1      1 1149 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.420220
  8001 "NORMANGEE 0"  115.0000 "NO "    0.00000    0.00000 1.02953084 -47.8945208 1.000000      8      7      1      1 1150 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286980
  8002 "ARP 0"        115.0000 "NO "    0.00000    0.00000 1.02009865 -55.2769006 1.000000      8      8      1      1 1151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237670
  8003 "CENTERVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -49.2438731 1.000000      8      7      1      1 1152 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.347710
  8004 "LUFKIN 3 0"   230.0000 "NO "    0.00000    0.00000 1.03053922 -50.7916813 1.000000      8      8      1      1 1153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150300
  8005 "LUFKIN 3 1"   115.0000 "NO "    0.00000    0.00000 1.02999999 -51.3451619 1.000000      8      8      1      1 1153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162740
  8006 "FLINT 0"      115.0000 "NO "    0.00000    0.00000 1.02999999 -53.4720298 1.000000      8      8      1      1 1154 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180480
  8007 "BULLARD 0"    115.0000 "NO "    0.00000    0.00000 1.01967945 -53.7757850 1.000000      8      8      1      1 1155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.226610
  8008 "CHANDLER 0"   115.0000 "NO "    0.00000    0.00000 1.00614442 -55.1639086 1.000000      8      8      1      1 1156 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295410
  8009 "PLANTERSVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00797245 -48.4229276 1.000000      8      7      1      1 1157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.272510
  8010 "MARQUEZ 0"    115.0000 "NO "    0.00000    0.00000 1.03113093 -46.7720021 1.000000      8      7      1      1 1158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242310
  8011 "TENNESSEE COLONY 0" 115.0000 "NO "    0.00000    0.00000 1.02271070 -49.0293553 1.000000      8      7      1      1 1159 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134390
  8012 "ANDERSON 0"   115.0000 "NO "    0.00000    0.00000 1.02264652 -46.8321462 1.000000      8      7      1      1 1160 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159780
  8013 "MINEOLA 0"    115.0000 "NO "    0.00000    0.00000 1.02586136 -56.1548339 1.000000      8      8      1      1 1161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.342400
  8014 "LOVELADY 0"   115.0000 "NO "    0.00000    0.00000 1.01030059 -52.7700925 1.000000      8      7      1      1 1162 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.537120
  8015 "HUNTINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.01674427 -53.3064340 1.000000      8      8      1      1 1163 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276320
  8016 "BRYAN 4 0"    115.0000 "NO "    0.00000    0.00000 1.02999998 -47.1493034 1.000000      8      7      1      1 1164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195510
  8017 "FRANKSTON 0"  115.0000 "NO "    0.00000    0.00000 1.01520147 -53.7100170 1.000000      8      8      1      1 1165 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.264350
  8018 "TYLER 4 0"    230.0000 "NO "    0.00000    0.00000 1.03131897 -52.0486039 1.000000      8      8      1      1 1166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124540
  8019 "TYLER 4 1"    115.0000 "NO "    0.00000    0.00000 1.02999999 -54.2271177 1.000000      8      8      1      1 1166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161120
  8020 "BEN WHEELER 0" 115.0000 "NO "    0.00000    0.00000 1.00988801 -54.7469454 1.000000      8      8      1      1 1167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334430
  8021 "GARRISON 0"   115.0000 "NO "    0.00000    0.00000 1.03095122 -52.6109817 1.000000      8      8      1      1 1168 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.268440
  8022 "ETOILE 0"     115.0000 "NO "    0.00000    0.00000 1.02999999 -53.2955154 1.000000      8      8      1      1 1169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416760
  8023 "LUFKIN 1 0"   115.0000 "NO "    0.00000    0.00000 1.02602806 -51.8657455 1.000000      8      8      1      1 1170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188620
  8024 "LUFKIN 1 1"   13.8000 "NO "    0.00000    0.00000 1.02779901 -48.4932241 1.000000      8      8      1      1 1170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.376610
  8025 "PALESTINE 1 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -53.5648103 1.000000      8      8      1      1 1171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276780
  8026 "LINDALE 0"    115.0000 "NO "    0.00000    0.00000 1.01066835 -56.1414193 1.000000      8      8      1      1 1172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.266010
  8027 "WHITEHOUSE 0" 115.0000 "NO "    0.00000    0.00000 1.02484516 -53.9195451 1.000000      8      8      1      1 1173 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180490
  8028 "OVERTON 0"    115.0000 "NO "    0.00000    0.00000 1.01298878 -55.8268610 1.000000      8      8      1      1 1174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.284260
  8029 "GRAND SALINE 0" 115.0000 "NO "    0.00000    0.00000 1.00760425 -55.3326786 1.000000      8      8      1      1 1175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416130
  8030 "SHIRO 0"      500.0000 "NO "    0.00000    0.00000 1.03898125 -43.3845453 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079570
  8031 "SHIRO 1"      230.0000 "NO "    0.00000    0.00000 1.03546800 -44.1286183 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087850
  8032 "SHIRO 2"      115.0000 "NO "    0.00000    0.00000 1.02690049 -46.0952053 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122100
  8033 "SHIRO 3"      13.8000 "NO "    0.00000    0.00000 1.03898125 -43.3845453 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101250
  8034 "SHIRO 4"      13.8000 "NO "    0.00000    0.00000 1.03898125 -43.3845453 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096780
  8035 "SHIRO 5"      13.8000 "NO "    0.00000    0.00000 1.03898125 -43.3845453 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094930
  8036 "SHIRO 6"      13.8000 "NO "    0.00000    0.00000 1.03898125 -43.3845453 1.000000      8      7      1      1 1176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095720
  8037 "MIDWAY 0"     115.0000 "NO "    0.00000    0.00000 1.01308227 -51.5133168 1.000000      8      7      1      1 1177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.479700
  8038 "SULPHUR SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 1.01951484 -51.9408503 1.000000      8      8      1      1 1178 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166710
  8039 "VAN 0"        115.0000 "NO "    0.00000    0.00000 1.01640416 -55.7722892 1.000000      8      8      1      1 1179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310650
  8040 "MURCHISON 0"  115.0000 "NO "    0.00000    0.00000 1.01008131 -53.0956010 1.000000      8      8      1      1 1180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.280170
  8041 "NACOGDOCHES 2 0" 115.0000 "NO "    0.00000    0.00000 1.02999999 -54.0282049 1.000000      8      8      1      1 1181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316940
  8042 "DIBOLL 0"     115.0000 "NO "    0.00000    0.00000 1.01241325 -53.4299065 1.000000      8      8      1      1 1182 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283960
  8043 "FAIRFIELD 1 0" 500.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062420
  8044 "FAIRFIELD 1 1" 230.0000 "NO "    0.00000    0.00000 1.03436610 -46.2704765 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071230
  8045 "FAIRFIELD 1 2" 115.0000 "NO "    0.00000    0.00000 1.02959509 -48.1035193 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095250
  8046 "FAIRFIELD 1 3" 18.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075980
  8047 "FAIRFIELD 1 4" 18.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073980
  8048 "FAIRFIELD 1 5" 18.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089330
  8049 "FAIRFIELD 1 6" 18.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071450
  8050 "FAIRFIELD 1 7" 18.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080620
  8051 "FAIRFIELD 1 8" 18.0000 "NO "    0.00000    0.00000 1.03649049 -44.9798407 1.000000      8      7      1      1 1183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070730
  8052 "TYLER 8 0"    115.0000 "NO "    0.00000    0.00000 1.02368587 -54.6881501 1.000000      8      8      1      1 1184 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187760
  8053 "ATHENS 1 0"   115.0000 "NO "    0.00000    0.00000 1.00840541 -54.1016629 1.000000      8      8      1      1 1185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314980
  8054 "BUFFALO 0"    115.0000 "NO "    0.00000    0.00000 1.01294796 -52.2763666 1.000000      8      7      1      1 1186 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353930
  8055 "RUSK 0"       115.0000 "NO "    0.00000    0.00000 1.02750931 -52.4276786 1.000000      8      8      1      1 1187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.262900
  8056 "WINONA 0"     115.0000 "NO "    0.00000    0.00000 1.02692177 -55.1027885 1.000000      8      8      1      1 1188 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252750
  8057 "FAIRFIELD 2 0" 500.0000 "NO "    0.00000    0.00000 1.04115293 -46.9180695 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063670
  8058 "FAIRFIELD 2 1" 230.0000 "NO "    0.00000    0.00000 1.03676123 -46.7871502 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084310
  8059 "FAIRFIELD 2 2" 115.0000 "NO "    0.00000    0.00000 1.03188405 -47.9394514 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149620
  8060 "FAIRFIELD 2 3" 13.8000 "NO "    0.00000    0.00000 1.04115293 -46.9180695 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073440
  8061 "FAIRFIELD 2 4" 13.8000 "NO "    0.00000    0.00000 1.04115293 -46.9180695 1.000000      8      7      1      1 1189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075460
  8062 "CUSHING 2 0"  115.0000 "NO "    0.00000    0.00000 1.03327439 -50.6169561 1.000000      8      8      1      1 1190 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.218100
  8063 "NACOGDOCHES 3 0" 115.0000 "NO "    0.00000    0.00000 1.01826497 -54.4968133 1.000000      8      8      1      1 1191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.368030
  8064 "FAIRFIELD 3 0" 115.0000 "NO "    0.00000    0.00000 1.02935092 -48.2606798 1.000000      8      7      1      1 1192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168430
  8065 "TRINIDAD 2 0" 115.0000 "NO "    0.00000    0.00000 1.01787245 -51.6752412 1.000000      8      7      1      1 1193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214760
  8066 "DIKE 0"       115.0000 "NO "    0.00000    0.00000 1.01889423 -51.8746168 1.000000      8      8      1      1 1194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221380
  8067 "JEWETT 1 0"   500.0000 "NO "    0.00000    0.00000 1.03704621 -42.8588342 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063060
  8068 "JEWETT 1 1"   230.0000 "NO "    0.00000    0.00000 1.03801756 -44.0081266 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097400
  8069 "JEWETT 1 2"   115.0000 "NO "    0.00000    0.00000 1.03711322 -45.0760818 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151470
  8070 "JEWETT 1 3"   13.8000 "NO "    0.00000    0.00000 1.03704621 -42.8588342 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077580
  8071 "JEWETT 1 4"   13.8000 "NO "    0.00000    0.00000 1.02428321 -39.2284825 1.000000      8      7      1      1 1195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073550
  8072 "PALESTINE 2 0" 115.0000 "NO "    0.00000    0.00000 1.01076106 -51.0690004 1.000000      8      8      1      1 1196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184700
  8073 "EMORY 0"      115.0000 "NO "    0.00000    0.00000 1.01316887 -55.3322751 1.000000      8      8      1      1 1197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.371170
  8074 "MT. ENTERPRISE 0" 500.0000 "NO "    0.00000    0.00000 1.04498527 -45.2186113 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091840
  8075 "MT. ENTERPRISE 1" 230.0000 "NO "    0.00000    0.00000 1.04315530 -46.8860866 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121650
  8076 "MT. ENTERPRISE 2" 115.0000 "NO "    0.00000    0.00000 1.03918039 -49.0963327 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161980
  8077 "MT. ENTERPRISE 3" 13.8000 "NO "    0.00000    0.00000 1.03991438 -43.0714554 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110480
  8078 "MT. ENTERPRISE 4" 13.8000 "NO "    0.00000    0.00000 1.03985405 -42.9544046 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111480
  8079 "MT. ENTERPRISE 5" 13.8000 "NO "    0.00000    0.00000 1.04498527 -45.2186113 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107140
  8080 "MT. ENTERPRISE 6" 13.8000 "NO "    0.00000    0.00000 1.04498527 -45.2186113 1.000000      8      8      1      1 1198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109460
  8081 "TYLER 9 0"    115.0000 "NO "    0.00000    0.00000 1.01337840 -55.2605293 1.000000      8      8      1      1 1199 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233980
  8082 "FRANKLIN 0"   500.0000 "NO "    0.00000    0.00000 1.03991318 -41.1090902 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076240
  8083 "FRANKLIN 1"   230.0000 "NO "    0.00000    0.00000 1.03872183 -42.4341717 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091980
  8084 "FRANKLIN 2"   161.0000 "NO "    0.00000    0.00000 1.03067264 -44.6892031 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155030
  8085 "FRANKLIN 3"   161.0000 "NO "    0.00000    0.00000 1.03018804 -45.0557409 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180010
  8086 "FRANKLIN 4"   115.0000 "NO "    0.00000    0.00000 1.02926453 -46.0343641 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.246590
  8087 "FRANKLIN 5"   18.0000 "NO "    0.00000    0.00000 1.03991318 -41.1090902 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085120
  8088 "FRANKLIN 6"   18.0000 "NO "    0.00000    0.00000 1.03999998 -39.1649766 1.000000      8      7      1      1 1200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082150
  8089 "TYLER 3 0"    115.0000 "NO "    0.00000    0.00000 1.02559901 -54.8463991 1.000000      8      8      1      1 1201 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212200
  8090 "ELKHART 0"    115.0000 "NO "    0.00000    0.00000 1.02127563 -53.6173144 1.000000      8      7      1      1 1202 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.501290
  8091 "WORTHAM 0"    115.0000 "NO "    0.00000    0.00000 1.02999999 -49.8418848 1.000000      8      7      1      1 1203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194660
  8092 "OAKWOOD 0"    115.0000 "NO "    0.00000    0.00000 1.01564255 -52.8762971 1.000000      8      7      1      1 1204 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.411680
  8093 "COOKVILLE 0"  115.0000 "NO "    0.00000    0.00000 1.02581072 -51.0994106 1.000000      8      8      1      1 1205 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181100
  8094 "COLLEGE STATION 1 0" 230.0000 "NO "    0.00000    0.00000 1.01894020 -44.8821544 1.000000      8      7      1      1 1206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114870
  8095 "COLLEGE STATION 1 1" 115.0000 "NO "    0.00000    0.00000 1.00816321 -46.3813060 1.000000      8      7      1      1 1206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145040
  8096 "EDGEWOOD 0"   115.0000 "NO "    0.00000    0.00000 1.01506915 -54.2133890 1.000000      8      8      1      1 1207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329370
  8097 "CUSHING 1 0"  230.0000 "NO "    0.00000    0.00000 1.03869006 -48.7169808 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098150
  8098 "CUSHING 1 1"  115.0000 "NO "    0.00000    0.00000 1.03338668 -50.6766159 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198660
  8099 "CUSHING 1 2"  13.8000 "NO "    0.00000    0.00000 1.03810867 -44.3057390 1.000000      8      8      1      1 1208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195150
  8100 "TYLER 2 0"    115.0000 "NO "    0.00000    0.00000 1.02469801 -54.7490969 1.000000      8      8      1      1 1209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204120
  8101 "ALTO 0"       115.0000 "NO "    0.00000    0.00000 1.01669810 -53.8147963 1.000000      8      8      1      1 1210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.346590
  8102 "CALVERT 0"    115.0000 "NO "    0.00000    0.00000 1.02637874 -44.9455085 1.000000      8      7      1      1 1211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220270
  8103 "JEWETT 2 0"   115.0000 "NO "    0.00000    0.00000 1.03293271 -45.9968915 1.000000      8      7      1      1 1212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198200
  8104 "NAVASOTA 0"   115.0000 "NO "    0.00000    0.00000 1.01758712 -47.8803926 1.000000      8      7      1      1 1213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219310
  8105 "MOUNT PLEASANT 2 0" 230.0000 "NO "    0.00000    0.00000 1.03117069 -49.9829280 1.000000      8      8      1      1 1214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107740
  8106 "MOUNT PLEASANT 2 1" 115.0000 "NO "    0.00000    0.00000 1.01827407 -51.5807928 1.000000      8      8      1      1 1214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166430
  8107 "SCROGGINS 0"  115.0000 "NO "    0.00000    0.00000 1.03000000 -51.7289386 1.000000      8      8      1      1 1215 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156080
  8108 "WILLS POINT 0" 115.0000 "NO "    0.00000    0.00000 1.01539027 -55.1045695 1.000000      8      8      1      1 1216 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299490
  8109 "ATHENS 2 0"   115.0000 "NO "    0.00000    0.00000 1.00906275 -52.3164611 1.000000      8      8      1      1 1217 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.263080
  8110 "POINT 0"      115.0000 "NO "    0.00000    0.00000 1.03000000 -53.1033409 1.000000      8      8      1      1 1218 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221750
  8111 "LUFKIN 2 0"   115.0000 "NO "    0.00000    0.00000 1.01996095 -52.9037083 1.000000      8      8      1      1 1219 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224040
  8112 "JACKSONVILLE 1 0" 500.0000 "NO "    0.00000    0.00000 1.04062692 -48.7711888 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079480
  8113 "JACKSONVILLE 1 1" 230.0000 "NO "    0.00000    0.00000 1.03870025 -49.3305563 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084290
  8114 "JACKSONVILLE 1 2" 115.0000 "NO "    0.00000    0.00000 1.03410200 -50.4373054 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115840
  8115 "JACKSONVILLE 1 3" 13.8000 "NO "    0.00000    0.00000 1.04062692 -48.7711888 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124620
  8116 "JACKSONVILLE 1 4" 13.8000 "NO "    0.00000    0.00000 1.04062692 -48.7711888 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092460
  8117 "JACKSONVILLE 1 5" 13.8000 "NO "    0.00000    0.00000 1.04062692 -48.7711888 1.000000      8      8      1      1 1220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090660
  8118 "CROCKETT 0"   115.0000 "NO "    0.00000    0.00000 1.01305043 -53.7165745 1.000000      8      7      1      1 1221 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.448190
  8119 "HENDERSON 1 0" 115.0000 "NO "    0.00000    0.00000 1.03515651 -50.2252357 1.000000      8      8      1      1 1222 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203180
  8120 "BRYAN 3 0"    115.0000 "NO "    0.00000    0.00000 1.02999998 -47.9437805 1.000000      8      7      1      1 1223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219840
  8121 "JACKSONVILLE 2 0" 115.0000 "NO "    0.00000    0.00000 1.02398737 -52.6307884 1.000000      8      8      1      1 1224 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.194270
  8122 "BRYAN 5 0"    115.0000 "NO "    0.00000    0.00000 1.02438189 -47.8442013 1.000000      8      7      1      1 1225 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.278330
  8123 "MALAKOFF 0"   115.0000 "NO "    0.00000    0.00000 1.01318447 -51.9435187 1.000000      8      8      1      1 1226 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227280
  8124 "CUMBY 0"      115.0000 "NO "    0.00000    0.00000 1.02548448 -52.0654778 1.000000      8      8      1      1 1227 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166710
  8125 "NACOGDOCHES 1 0" 115.0000 "NO "    0.00000    0.00000 1.02615329 -54.4279072 1.000000      8      8      1      1 1228 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312540
  8126 "MOUNT PLEASANT 1 0" 500.0000 "NO "    0.00000    0.00000 1.03867156 -48.8829323 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072810
  8127 "MOUNT PLEASANT 1 1" 230.0000 "NO "    0.00000    0.00000 1.03775821 -49.2865551 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080780
  8128 "MOUNT PLEASANT 1 2" 115.0000 "NO "    0.00000    0.00000 1.03589110 -50.1822385 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102560
  8129 "MOUNT PLEASANT 1 3" 18.0000 "NO "    0.00000    0.00000 1.03867156 -48.8829323 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077680
  8130 "MOUNT PLEASANT 1 4" 18.0000 "NO "    0.00000    0.00000 1.03867156 -48.8829323 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084960
  8131 "MOUNT PLEASANT 1 5" 18.0000 "NO "    0.00000    0.00000 1.03867156 -48.8829323 1.000000      8      8      1      1 1229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079020
  8132 "TEAGUE 0"     115.0000 "NO "    0.00000    0.00000 1.01360642 -51.2358709 1.000000      8      7      1      1 1230 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.284790
  8133 "TYLER 7 0"    230.0000 "NO "    0.00000    0.00000 1.03241829 -51.2764933 1.000000      8      8      1      1 1231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115490
  8134 "TYLER 7 1"    115.0000 "NO "    0.00000    0.00000 1.02818814 -52.8395187 1.000000      8      8      1      1 1231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150750
  8135 "TYLER 6 0"    115.0000 "NO "    0.00000    0.00000 1.02616872 -54.6239169 1.000000      8      8      1      1 1232 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175920
  8136 "YANTIS 0"     115.0000 "NO "    0.00000    0.00000 1.02121464 -55.0310835 1.000000      8      8      1      1 1233 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283170
  8137 "POLLOK 0"     115.0000 "NO "    0.00000    0.00000 1.01847491 -52.9262919 1.000000      8      8      1      1 1234 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.258180
  8138 "TYLER 1 0"    115.0000 "NO "    0.00000    0.00000 1.02999999 -55.2584741 1.000000      8      8      1      1 1235 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242130
  8139 "COLLEGE STATION 2 0" 230.0000 "NO "    0.00000    0.00000 1.01641094 -45.2281109 1.000000      8      7      1      1 1236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121660
  8140 "COLLEGE STATION 2 1" 115.0000 "NO "    0.00000    0.00000 1.00925172 -46.5569633 1.000000      8      7      1      1 1236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146830
  8141 "HEARNE 0"     115.0000 "NO "    0.00000    0.00000 1.02282792 -48.8535715 1.000000      8      7      1      1 1237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288690
  8142 "MOUNT VERNON 0" 115.0000 "NO "    0.00000    0.00000 1.01624032 -51.9564679 1.000000      8      8      1      1 1238 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.251440
  8143 "IOLA 0"       115.0000 "NO "    0.00000    0.00000 1.02541345 -47.2700910 1.000000      8      7      1      1 1239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197860
  8144 "STREETMAN 0"  115.0000 "NO "    0.00000    0.00000 1.02519762 -49.0621040 1.000000      8      7      1      1 1240 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181340
  8145 "COMO 0"       115.0000 "NO "    0.00000    0.00000 1.02358258 -53.8752157 1.000000      8      8      1      1 1241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236940
  8146 "HENDERSON 2 0" 115.0000 "NO "    0.00000    0.00000 1.01044829 -56.2368421 1.000000      8      8      1      1 1242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353620
  8147 "TRINIDAD 1 0" 230.0000 "NO "    0.00000    0.00000 1.03141430 -47.9713245 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095220
  8148 "TRINIDAD 1 1" 161.0000 "NO "    0.00000    0.00000 1.02649227 -49.0930974 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131570
  8149 "TRINIDAD 1 2" 115.0000 "NO "    0.00000    0.00000 1.01799664 -51.5301763 1.000000      8      7      1      1 1243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200170
  8150 "ZAVALLA 0"    115.0000 "NO "    0.00000    0.00000 1.01962779 -53.3643829 1.000000      8      8      1      1 1244 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.330540
  8151 "GRAPELAND 0"  115.0000 "NO "    0.00000    0.00000 1.02999999 -53.9254730 1.000000      8      7      1      1 1245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.448980
  8152 "BRYAN 2 0"    115.0000 "NO "    0.00000    0.00000 1.02760114 -46.6120815 1.000000      8      7      1      1 1246 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179100
  8153 "CANTON 0"     115.0000 "NO "    0.00000    0.00000 1.01076128 -54.8264327 1.000000      8      8      1      1 1247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353490
  8154 "TYLER 5 0"    115.0000 "NO "    0.00000    0.00000 1.01679486 -55.3593087 1.000000      8      8      1      1 1248 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.215830
  8155 "BREMOND 0"    500.0000 "NO "    0.00000    0.00000 1.03899566 -41.8941354 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072870
  8156 "BREMOND 1"    230.0000 "NO "    0.00000    0.00000 1.03421160 -43.4008977 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120400
  8157 "BREMOND 2"    115.0000 "NO "    0.00000    0.00000 1.02833143 -44.5810718 1.000000      8      7      1      1 1249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187180
  8158 "BRYAN 1 0"    500.0000 "NO "    0.00000    0.00000 1.03807157 -42.7421797 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077870
  8159 "BRYAN 1 1"    230.0000 "NO "    0.00000    0.00000 1.03088033 -44.0211375 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091510
  8160 "BRYAN 1 2"    115.0000 "NO "    0.00000    0.00000 1.02709887 -45.7783565 1.000000      8      7      1      1 1250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141590
}
Gen (BusNum,ID,Status,VoltSet,VoltSetTol,RegBusNum,RegFactor,AGC,PartFact,MWSetPoint,
   MWMax,MWMin,EnforceMWLimit,AVR,MvarSetPoint,MvarMax,MvarMin,UseCapCurve,
   WindContMode,WindContModePF,UseLineDrop,Rcomp,Xcomp,VoltageDroopControl,
   MVABase,GenR,GenX,StepR,StepX,StepTap,GovRespLimit,UnitTypeCode,FuelTypeCode,
   AreaNumber,ZoneNumber,BANumber,OwnerNum1,OwnerPerc1,OwnerNum2,OwnerPerc2,
   OwnerNum3,OwnerPerc3,OwnerNum4,OwnerPerc4,OwnerNum5,OwnerPerc5,OwnerNum6,
   OwnerPerc6,OwnerNum7,OwnerPerc7,OwnerNum8,OwnerPerc8,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,AllLabels)
{
  1004 "1" "Closed" 1.01000 0.00000   1004 100.00000 "NO "  211.00000  158.25000  210.99999   63.30000 "YES" "YES"  -30.38000   44.94000  -30.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 253.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1006 "1" "Closed" 1.00000 0.00000   1006 100.00000 "NO "   34.30000   25.73000   34.30000   10.29000 "YES" "YES"   -4.94000    7.31000   -4.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  41.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1009 "1" "Closed" 1.00000 0.00000   1009 100.00000 "NO "   82.50000   61.87000   82.50000   24.75000 "YES" "YES"  -11.88000   17.57000  -11.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  99.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1011 "1" "Closed" 1.00000 0.00000   1011 100.00000 "NO "   10.00000   10.00000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1021 "1" "Closed" 1.00000 0.00000   1021 100.00000 "NO "  199.50000  149.63000  199.50000   59.85000 "YES" "YES"  -28.73000   42.49000  -28.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 239.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1023 "1" "Closed" 1.01000 0.00000   1023 100.00000 "NO "  180.00000  135.00000  180.00000   54.00000 "YES" "YES"    0.96767   38.34000  -25.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 216.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1026 "1" "Closed" 1.00000 0.00000   1026 100.00000 "NO "  124.20000   93.15000  124.20000   37.26000 "YES" "YES"   -6.35610   26.45000  -17.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1033 "1" "Closed" 1.00000 0.00000   1033 100.00000 "NO "  278.00000  208.50000  278.00000   83.40000 "YES" "YES"  -40.03000   59.21000  -40.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 333.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1035 "1" "Closed" 1.00000 0.00000   1035 100.00000 "NO "   90.00000   67.50000   90.00000   27.00000 "YES" "YES"  -12.80338   19.17000  -12.96000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1039 "1" "Closed" 1.00000 0.00000   1039 100.00000 "NO "  147.50000  110.63000  147.50000   44.25000 "YES" "YES"  -21.24000   31.42000  -21.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 177.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1042 "1" "Open"   1.00000 0.00000   1042 100.00000 "NO "  121.90000    0.00000  121.90000   36.57000 "YES" "YES"  -10.54910   25.96000  -17.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1043 "1" "Closed" 1.00000 0.00000   1043 100.00000 "NO "   58.80000   44.10000   58.80000   17.64000 "YES" "YES"   -5.70407   12.52000   -8.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1048 "1" "Open"   1.00000 0.00000   1048 100.00000 "YES"  325.20001    0.00000  325.20001   97.56000 "YES" "YES"    0.00000  165.53000  -36.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 390.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1049 "1" "Open"   1.00000 0.00000   1049 100.00000 "YES"  325.20001    0.00000  325.20001   97.56000 "YES" "YES"    0.00000  165.53000  -36.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 390.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1050 "1" "Closed" 1.00000 0.00000   1050 100.00000 "YES"   89.40000   83.04442   89.40000   26.82000 "YES" "YES"   -9.92000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1051 "1" "Closed" 1.00000 0.00000   1051 100.00000 "YES"   89.40000   83.04442   89.40000   26.82000 "YES" "YES"   -8.71050   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1052 "1" "Open"   1.00000 0.00000   1052 100.00000 "YES"   89.40000    0.00000   89.40000   26.82000 "YES" "YES"   -9.92000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1053 "1" "Open"   1.00000 0.00000   1053 100.00000 "YES"  178.80000    0.00000  178.80000   53.64000 "YES" "YES"    0.00000   91.01000  -19.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1057 "1" "Open"   1.00000 0.00000   1057 100.00000 "NO "  120.00000    0.00000  120.00000   36.00000 "YES" "YES"   -7.65624   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1059 "1" "Open"   1.04000 0.00000   1059 100.00000 "YES"    5.60000    0.00000    5.60000    1.68000 "YES" "YES"    0.00000    2.85000   -0.62000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1060 "1" "Open"   1.04000 0.00000   1060 100.00000 "YES"    2.00000    0.00000    2.00000    0.60000 "YES" "YES"    0.00000    1.02000   -0.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1062 "1" "Open"   1.01000 0.00000   1062 100.00000 "NO "    1.50000    0.00000    1.50000    0.45000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1063 "1" "Open"   1.01000 0.00000   1063 100.00000 "NO "  230.00000    0.00000  230.00000   69.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 276.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1066 "1" "Closed" 1.00000 0.00000   1066 100.00000 "NO "  142.50000  106.88000  142.50000   42.75000 "YES" "YES"   -5.12339   30.35000  -20.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 171.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1070 "1" "Closed" 1.04000 0.00000   1070 100.00000 "NO "  160.50000  120.38000  160.50000   48.15000 "YES" "YES"   17.65497   34.19000  -23.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 192.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1072 "1" "Closed" 1.01000 0.00000   1072 100.00000 "YES"  192.13000  178.47120  192.13001   57.64000 "YES" "YES"   13.34336   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1073 "1" "Closed" 1.01000 0.00000   1073 100.00000 "YES"  192.13000  178.47120  192.13001   57.64000 "YES" "YES"   22.94523   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1074 "1" "Open"   1.01000 0.00000   1074 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    1.97572   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1075 "1" "Open"   1.01000 0.00000   1075 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    2.46625   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1076 "1" "Open"   1.01000 0.00000   1076 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    0.00000   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1077 "1" "Open"   1.01000 0.00000   1077 100.00000 "YES"  192.13000    0.00000  192.13001   57.64000 "YES" "YES"    0.00000   97.80000  -21.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 230.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1078 "1" "Closed" 1.01000 0.00000   1078 100.00000 "YES"   95.50000   88.71076   95.50000   28.65000 "YES" "YES"    9.86903   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1079 "1" "Open"   1.01000 0.00000   1079 100.00000 "YES"   95.50000   87.00688   95.50000   28.65000 "YES" "YES"  -10.60000   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1080 "1" "Open"   1.01000 0.00000   1080 100.00000 "YES"   95.50000   38.46607   95.50000   28.65000 "YES" "YES"    0.39132   48.61000  -10.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 114.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1081 "1" "Open"   1.01000 0.00000   1081 100.00000 "YES"  286.50000    0.00000  286.50000   85.95000 "YES" "YES"    0.00000  145.83000  -31.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 343.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1082 "1" "Closed" 1.00000 0.00000   1082 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1084 "1" "Closed" 1.04000 0.00000   1084 100.00000 "NO "  115.50000   86.62000  115.50000   34.65000 "YES" "YES"   24.60000   24.60000  -16.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1088 "1" "Closed" 1.00000 0.00000   1088 100.00000 "NO "   75.00000   56.25000   75.00000   22.50000 "YES" "YES"   -6.95503   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1090 "1" "Closed" 1.02000 0.00000   1090 100.00000 "NO "  152.50000  114.37000  152.50000   45.75000 "YES" "YES"    8.60117   32.48000  -21.96000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 183.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "UN" "UN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  1090 "2" "Closed" 1.02000 0.00000   1090 100.00000 "NO "   36.00000   27.00000   36.00000   10.80000 "YES" "YES"    7.67000    7.67000   -5.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  43.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "UN" "UN"      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2004 "1" "Open"   1.02000 0.00000   2004 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2005 "1" "Open"   1.02000 0.00000   2005 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2006 "1" "Open"   1.02000 0.00000   2006 100.00000 "YES"  391.79999    0.00000  391.80000  117.54000 "YES" "YES"    0.00000  199.43000  -43.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 470.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2013 "1" "Closed" 1.00000 0.00000   2013 100.00000 "NO "  200.60001  150.45000  200.60000   60.18000 "YES" "YES"  -28.89000   42.73000  -28.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2019 "1" "Open"   1.04000 0.00000   2019 100.00000 "NO "  218.00000    0.00000  218.00001   65.40000 "YES" "YES"   46.43000   46.43000  -31.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 261.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2023 "1" "Open"   1.02000 0.00000   2023 100.00000 "YES"   83.33000   33.56417   83.33000   25.00000 "YES" "YES"   -9.25000   42.42000   -9.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2024 "1" "Closed" 1.02000 0.00000   2024 100.00000 "YES"  166.67000  154.82118  166.67000   50.00000 "YES" "YES"  -18.50000   84.83000  -18.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 200.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2042 "1" "Closed" 1.01000 0.00000   2042 100.00000 "NO "   79.60000   59.70000   79.60000   23.88000 "YES" "YES"  -11.46000   16.95000  -11.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2056 "1" "Open"   0.99000 0.00000   2056 100.00000 "YES"    6.00000    0.00000    6.00000    1.80000 "YES" "YES"    0.00000    2.80000   -0.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2057 "1" "Open"   0.99000 0.00000   2057 100.00000 "YES"  720.00000  420.46461  719.99998  216.00001 "YES" "YES"  -87.84000  335.52001  -87.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 864.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2059 "1" "Closed" 1.00000 0.00000   2059 100.00000 "NO "   80.00000   60.00000   80.00000   24.00000 "YES" "YES"  -11.52000   17.04000  -11.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  96.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2062 "1" "Closed" 1.02000 0.00000   2062 100.00000 "NO "  135.39999  101.54999  135.40000   40.62000 "YES" "YES"  -13.54460   28.84000  -19.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 162.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2071 "1" "Closed" 1.00000 0.00000   2071 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2076 "1" "Closed" 1.04000 0.00000   2076 100.00000 "NO "   30.00000   22.50000   30.00000    9.00000 "YES" "YES"    6.39000    6.39000   -4.32000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  36.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2078 "1" "Closed" 1.02000 0.00000   2078 100.00000 "NO "  112.50000   84.38000  112.50000   33.75000 "YES" "YES"  -11.94417   23.96000  -16.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2083 "1" "Open"   1.02000 0.00000   2083 100.00000 "NO "   20.00000    9.53000   20.00000    6.00000 "YES" "YES"    0.55250   10.18000   -2.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2084 "1" "Open"   1.02000 0.00000   2084 100.00000 "YES"   20.00000    0.00000   20.00000    6.00000 "YES" "YES"    0.00000   10.18000   -2.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  24.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2085 "1" "Open"   1.02000 0.00000   2085 100.00000 "YES"   40.00000    0.00000   40.00000   12.00000 "YES" "YES"    0.00000   20.36000   -4.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  48.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2089 "1" "Closed" 1.00000 0.00000   2089 100.00000 "NO "   67.60000   50.70000   67.60000   20.28000 "YES" "YES"   -9.73000   14.40000   -9.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  81.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2094 "1" "Open"   1.00000 0.00000   2094 100.00000 "NO "   10.00000    0.00000   10.00000    3.00000 "YES" "YES"    0.00000    2.13000   -1.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2095 "1" "Open"   1.00000 0.00000   2095 100.00000 "NO "   79.50000    0.00000   79.50000   23.85000 "YES" "YES"    0.00000   16.93000  -11.45000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  95.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2099 "1" "Closed" 1.02000 0.00000   2099 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"   -1.44000    2.13000   -1.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2100 "1" "Closed" 1.02000 0.00000   2100 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2103 "1" "Open"   1.00000 0.00000   2103 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2104 "1" "Open"   1.00000 0.00000   2104 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2105 "1" "Open"   1.00000 0.00000   2105 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2115 "1" "Closed" 1.00000 0.00000   2115 100.00000 "YES"  184.72000  171.58797  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2116 "1" "Closed" 1.00000 0.00000   2116 100.00000 "YES"  184.72000  171.58797  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2117 "1" "Closed" 1.00000 0.00000   2117 100.00000 "YES"  184.72000  171.58797  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2118 "1" "Open"   1.00000 0.00000   2118 100.00000 "YES"  184.72000   74.40264  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2119 "1" "Open"   1.00000 0.00000   2119 100.00000 "YES"  184.72000   74.40264  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2120 "1" "Open"   1.01000 0.00000   2120 100.00000 "YES"  184.72000   74.40264  184.72000   55.41000 "YES" "YES"  -20.50000   94.02000  -20.50000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 221.6600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2123 "1" "Closed" 1.00000 0.00000   2123 100.00000 "NO "  181.70000  136.28000  181.70000   54.51000 "YES" "YES"  -26.16000   38.70000  -26.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 218.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  2127 "1" "Closed" 1.04000 0.00000   2127 100.00000 "NO "  288.60001  216.45000  288.60002   86.58000 "YES" "YES"  -41.56000   61.47000  -41.56000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3004 "1" "Closed" 1.00000 0.00000   3004 100.00000 "NO "   37.50000   28.13000   37.50000   11.25000 "YES" "YES"   -5.40000    7.99000   -5.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  45.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3017 "1" "Closed" 1.01000 0.00000   3017 100.00000 "NO "  169.50000  127.13000  169.50001   50.85000 "YES" "YES"   -2.15854   36.10000  -24.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 203.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3020 "1" "Closed" 1.03000 0.00000   3020 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"    2.73460   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3028 "1" "Closed" 1.04000 0.00000   3028 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"   17.20525   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3034 "1" "Closed" 1.03000 0.00000   3034 100.00000 "NO "  130.50000   97.87000  130.49999   39.15000 "YES" "YES"   17.00130   27.80000  -18.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3039 "1" "Closed" 1.04000 0.00000   3039 100.00000 "NO "  209.00000  156.75000  208.99999   62.70000 "YES" "YES"   34.66398   44.52000  -30.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3043 "1" "Open"   1.04000 0.00000   3043 100.00000 "YES"    1.30000    0.00000    1.30000    0.39000 "YES" "YES"    0.00000    0.66000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3044 "1" "Open"   1.04000 0.00000   3044 100.00000 "YES"   89.40000    0.00000   89.40000   26.82000 "YES" "YES"    0.00000   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3045 "1" "Open"   1.04000 0.00000   3045 100.00000 "YES"  447.00000    0.00000  446.99998  134.10000 "YES" "YES"    0.00000  227.51999  -49.62000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 536.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3048 "1" "Closed" 1.04000 0.00000   3048 100.00000 "NO "  241.00000  180.75000  241.00001   72.30000 "YES" "YES"  -34.70000   51.33000  -34.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 289.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3055 "1" "Closed" 1.04000 0.00000   3055 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   31.56151   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3056 "1" "Closed" 1.04000 0.00000   3056 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   21.89427   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3057 "1" "Closed" 1.04000 0.00000   3057 100.00000 "NO "  245.17000  183.88000  245.17000   73.55000 "YES" "YES"   20.21023   52.22000  -35.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 294.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3060 "1" "Closed" 1.04000 0.00000   3060 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   11.59854   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3061 "1" "Closed" 1.04000 0.00000   3061 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   11.72575   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3062 "1" "Closed" 1.04000 0.00000   3062 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   15.10241   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3063 "1" "Closed" 1.04000 0.00000   3063 100.00000 "NO "  165.63000  124.22000  165.62999   49.69000 "YES" "YES"   11.80270   35.28000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3065 "1" "Closed" 1.00000 0.00000   3065 100.00000 "NO "   80.50000   60.37000   80.50000   24.15000 "YES" "YES"  -11.59000   17.15000  -11.59000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  96.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3068 "1" "Closed" 1.04000 0.00000   3068 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   21.22151   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3071 "1" "Closed" 1.00000 0.00000   3071 100.00000 "NO "  170.20000  127.65000  170.20000   51.06000 "YES" "YES"  -24.51000   36.25000  -24.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 204.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3074 "1" "Closed" 1.00000 0.00000   3074 100.00000 "NO "   99.80000   74.85000   99.80000   29.94000 "YES" "YES"  -12.93816   21.26000  -14.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 119.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3081 "1" "Closed" 1.04000 0.00000   3081 100.00000 "NO "  249.00000  186.74999  249.00000   74.70000 "YES" "YES"   26.63927   53.04000  -35.86000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3084 "1" "Closed" 1.00000 0.00000   3084 100.00000 "NO "  232.50000  174.37000  232.50000   69.75000 "YES" "YES"  -12.68180   49.52000  -33.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 279.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3086 "1" "Closed" 1.00000 0.00000   3086 100.00000 "NO "   75.00000   56.25000   75.00000   22.50000 "YES" "YES"   -1.01070   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3087 "1" "Open"   1.00000 0.00000   3087 100.00000 "NO "   75.00000    0.00000   75.00000   22.50000 "YES" "YES"    0.00000   15.97000  -10.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3092 "1" "Closed" 1.04000 0.00000   3092 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"   18.47483   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3095 "1" "Closed" 1.04000 0.00000   3095 100.00000 "NO "  120.60000   90.45000  120.60000   36.18000 "YES" "YES"   16.32926   25.69000  -17.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3098 "1" "Closed" 1.04000 0.00000   3098 100.00000 "NO "  160.00000  120.00000  160.00000   48.00000 "YES" "YES"   20.89714   34.08000  -23.04000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 192.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3105 "1" "Open"   1.00000 0.00000   3105 100.00000 "NO "   15.00000   44.50000   44.50000    0.00000 "YES" "YES"   -0.74000   17.07000   -0.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  46.7250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3106 "1" "Open"   1.00000 0.00000   3106 100.00000 "NO "   54.90000  162.80000  162.80000    0.00000 "YES" "YES"   22.47878   62.48000   -2.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 170.9400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3110 "1" "Closed" 1.04000 0.00000   3110 100.00000 "NO "   84.00000   63.00000   84.00000   25.20000 "YES" "YES"   13.73191   17.89000  -12.10000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 100.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3112 "1" "Closed" 1.00000 0.00000   3112 100.00000 "NO "   74.80000   56.10000   74.80000   22.44000 "YES" "YES"   -2.36088   15.93000  -10.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  89.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3113 "1" "Closed" 1.00000 0.00000   3113 100.00000 "NO "   74.80000   56.10000   74.80000   22.44000 "YES" "YES"   -1.67240   15.93000  -10.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  89.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3117 "1" "Closed" 1.00000 0.00000   3117 100.00000 "NO "   63.00000   47.25000   63.00000   18.90000 "YES" "YES"   -5.12712   13.42000   -9.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  75.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3118 "1" "Closed" 1.00000 0.00000   3118 100.00000 "NO "  120.00000   90.00000  120.00000   36.00000 "YES" "YES"   -8.58901   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3120 "1" "Closed" 1.00000 0.00000   3120 100.00000 "NO "   39.60000   29.70000   39.60000   11.88000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  47.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3122 "1" "Closed" 1.00000 0.00000   3122 100.00000 "NO "  197.00000  147.75000  197.00000   59.10000 "YES" "YES"  -14.50568   41.96000  -28.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 236.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3127 "1" "Closed" 1.00000 0.00000   3127 100.00000 "NO "  135.00000  101.25000  135.00000   40.50000 "YES" "YES"  -19.44000   28.76000  -19.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 162.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3129 "1" "Closed" 1.00000 0.00000   3129 100.00000 "NO "  126.50000   94.88000  126.50000   37.95000 "YES" "YES"  -18.22000   26.94000  -18.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 151.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3131 "1" "Closed" 1.02000 0.00000   3131 100.00000 "NO "  114.00000   85.50000  114.00000   34.20000 "YES" "YES"    3.13310   24.28000  -16.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 136.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "1" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"   26.11000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "2" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3133 "3" "Open"   1.04000 0.00000   3133 100.00000 "YES"   51.30000    0.00000   51.30000   15.39000 "YES" "YES"    0.00000   26.11000   -5.69000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3137 "1" "Closed" 1.03000 0.00000   3137 100.00000 "NO "  101.20000   75.90000  101.20000   30.36000 "YES" "YES"   21.56000   21.56000  -14.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 121.4400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  3141 "1" "Closed" 1.00000 0.00000   3141 100.00000 "NO "   91.50000   68.62000   91.50000   27.45000 "YES" "YES"  -13.18000   19.49000  -13.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 109.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4010 "1" "Closed" 1.03000 0.00000   4010 100.00000 "NO "  201.60001  151.20000  201.60000   60.48000 "YES" "YES"    1.47608   42.94000  -29.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4026 "1" "Closed" 1.03000 0.00000   4026 100.00000 "YES"  410.00000  323.76606  409.99999  123.00000 "YES" "YES"   14.57954  191.05999  -50.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 492.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4030 "1" "Closed" 1.01000 0.00000   4030 100.00000 "YES"  622.40002  430.45902  622.40000  186.72000 "YES" "YES"  -75.93000  290.03999  -75.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 746.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4045 "1" "Open"   1.02000 0.00000   4045 100.00000 "NO "   31.50000   93.40000   93.40000    0.00000 "YES" "YES"   10.91371   35.86000   -1.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  98.0700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4046 "1" "Open"   1.02000 0.00000   4046 100.00000 "NO "    9.60000    6.72000   28.50000    0.00000 "YES" "YES"    2.40530   10.94000   -0.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  29.9250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4047 "1" "Open"   1.02000 0.00000   4047 100.00000 "NO "   66.00000  195.70000  195.70000    0.00000 "YES" "YES"   13.23581   75.10000   -3.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 205.4850 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4050 "1" "Closed" 1.00000 0.00000   4050 100.00000 "NO "  200.00000  150.00000  200.00000   60.00000 "YES" "YES"  -28.80000   42.60000  -28.80000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4052 "1" "Closed" 1.04000 0.00000   4052 100.00000 "YES"   44.20000   34.90355   44.20000   13.26000 "YES" "YES"   19.80510   22.50000   -4.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  53.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4058 "1" "Closed" 1.03000 0.00000   4058 100.00000 "YES"  144.00000  133.76282  144.00001   43.20000 "YES" "YES"   10.06472   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4059 "1" "Closed" 1.03000 0.00000   4059 100.00000 "YES"  144.00000  133.76282  144.00001   43.20000 "YES" "YES"    8.57812   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4060 "1" "Closed" 1.03000 0.00000   4060 100.00000 "YES"  144.00000  133.76282  144.00001   43.20000 "YES" "YES"    9.45916   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4061 "1" "Open"   1.03000 0.00000   4061 100.00000 "YES"  172.33000   69.41214  172.33000   51.70000 "YES" "YES"    2.91315   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4062 "1" "Open"   1.03000 0.00000   4062 100.00000 "YES"  172.33000   69.41214  172.33000   51.70000 "YES" "YES"    1.57460   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4063 "1" "Open"   1.03000 0.00000   4063 100.00000 "YES"  172.33000   69.41214  172.33000   51.70000 "YES" "YES"    3.75319   87.72000  -19.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4065 "1" "Closed" 1.02000 0.00000   4065 100.00000 "YES"   47.00000   37.11464   47.00000   14.10000 "YES" "YES"    5.74335   23.92000   -5.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4075 "1" "Open"   1.03000 0.00000   4075 100.00000 "YES"  176.33000    0.00000  176.32999   52.90000 "YES" "YES"    0.00000   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4076 "1" "Closed" 1.03000 0.00000   4076 100.00000 "YES"  176.33000  163.79443  176.32999   52.90000 "YES" "YES"    7.33889   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4077 "1" "Open"   1.03000 0.00000   4077 100.00000 "YES"  176.33000   52.90000  176.32999   52.90000 "YES" "YES"    2.66937   89.75000  -19.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 211.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4082 "1" "Closed" 1.04000 0.00000   4082 100.00000 "YES"  243.39999  226.09632  243.40000   73.02000 "YES" "YES"   20.56556  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4083 "1" "Closed" 1.04000 0.00000   4083 100.00000 "YES"  243.39999  226.09632  243.40000   73.02000 "YES" "YES"   20.83310  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4084 "1" "Open"   1.04000 0.00000   4084 100.00000 "YES"  243.39999   98.03815  243.40000   73.02000 "YES" "YES"   13.81824  123.88999  -27.02000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 292.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4085 "1" "Open"   1.04000 0.00000   4085 100.00000 "YES"  352.00000  105.60000  352.00000  105.60000 "YES" "YES"   15.05710  179.17000  -39.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4090 "1" "Open"   1.01000 0.00000   4090 100.00000 "YES"    1.40000    0.00000    1.40000    0.42000 "YES" "YES"    0.00000    0.65000   -0.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4091 "1" "Open"   1.01000 0.00000   4091 100.00000 "NO "   23.50000   21.53333   23.50000    7.05000 "YES" "YES"   -1.55485   10.95000   -2.87000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  28.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4092 "1" "Open"   1.01000 0.00000   4092 100.00000 "YES"    7.60000    0.00000    7.60000    2.28000 "YES" "YES"    0.00000    3.54000   -0.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4093 "1" "Open"   1.01000 0.00000   4093 100.00000 "NO "   28.00000   21.53333   28.00000    8.40000 "YES" "YES"   -1.74428   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4094 "1" "Closed" 1.01000 0.00000   4094 100.00000 "YES"   28.00000   26.00944   28.00000    8.40000 "YES" "YES"   -3.42000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4095 "1" "Closed" 1.01000 0.00000   4095 100.00000 "YES"   28.00000   26.00944   28.00000    8.40000 "YES" "YES"   -2.90297   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4096 "1" "Open"   1.01000 0.00000   4096 100.00000 "YES"   28.00000    0.00000   28.00000    8.40000 "YES" "YES"    0.00000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4097 "1" "Open"   1.01000 0.00000   4097 100.00000 "YES"   28.00000   27.86088   28.00000    8.40000 "YES" "YES"   -2.46021   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4098 "1" "Open"   1.01000 0.00000   4098 100.00000 "YES"   28.00000    0.00000   28.00000    8.40000 "YES" "YES"    0.00000   13.05000   -3.42000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4105 "1" "Closed" 1.01000 0.00000   4105 100.00000 "NO "  180.00000  135.00000  180.00000   54.00000 "YES" "YES"   -0.78588   38.34000  -25.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 216.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4115 "1" "Closed" 1.04000 0.00000   4115 100.00000 "YES"  131.80000  122.43012  131.80000   39.54000 "YES" "YES"   21.12607   67.09000  -14.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 158.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4116 "1" "Open"   1.04000 0.00000   4116 100.00000 "YES"  131.80000   39.54000  131.80000   39.54000 "YES" "YES"   14.99289   67.09000  -14.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 158.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4133 "1" "Open"   1.00000 0.00000   4133 100.00000 "YES"   33.60000    0.00000   33.60000   10.08000 "YES" "YES"    0.00000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4134 "1" "Open"   1.00000 0.00000   4134 100.00000 "YES"   33.60000   30.29045   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4135 "1" "Open"   1.00000 0.00000   4135 100.00000 "YES"   33.60000   10.08000   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4136 "1" "Open"   1.00000 0.00000   4136 100.00000 "YES"   33.60000   10.08000   33.60000   10.08000 "YES" "YES"   -3.73000   17.10000   -3.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  40.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4137 "1" "Open"   1.00000 0.00000   4137 100.00000 "YES"   67.20000    0.00000   67.20000   20.16000 "YES" "YES"    0.00000   34.20000   -7.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  80.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4138 "1" "Open"   1.00000 0.00000   4138 100.00000 "YES"   66.00000    0.00000   66.00000   19.80000 "YES" "YES"    0.00000   33.59000   -7.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  79.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4142 "1" "Closed" 1.04000 0.00000   4142 100.00000 "NO "  188.00000  141.00000  188.00000   56.40000 "YES" "YES"   11.33779   40.04000  -27.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 225.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4153 "1" "Closed" 1.04000 0.00000   4153 100.00000 "NO "  283.20001  212.40001  283.20000   84.96000 "YES" "YES"   24.13292   60.32000  -40.78000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 339.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4160 "1" "Closed" 1.03000 0.00000   4160 100.00000 "YES"  197.77000  183.71023  197.77000   59.33000 "YES" "YES"   32.71160  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4161 "1" "Closed" 1.03000 0.00000   4161 100.00000 "YES"  197.77000  183.71023  197.77000   59.33000 "YES" "YES"   20.21937  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4162 "1" "Open"   1.03000 0.00000   4162 100.00000 "YES"  197.77000   79.65901  197.77000   59.33000 "YES" "YES"   10.75272  100.66000  -21.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 237.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4163 "1" "Open"   1.03000 0.00000   4163 100.00000 "YES"    9.00000    0.00000    9.00000    2.70000 "YES" "YES"    0.00000    4.58000   -1.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  10.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4166 "1" "Closed" 1.00000 0.00000   4166 100.00000 "NO "  201.00000  150.75001  201.00000   60.30000 "YES" "YES"  -28.94000   42.81000  -28.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4177 "1" "Closed" 1.04000 0.00000   4177 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"   -0.54952   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4181 "1" "Closed" 1.04000 0.00000   4181 100.00000 "NO "  200.10001  150.07000  200.09999   60.03000 "YES" "YES"   42.62000   42.62000  -28.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 240.1200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4183 "1" "Closed" 1.03000 0.00000   4183 100.00000 "NO "  203.00000  152.25000  203.00000   60.90000 "YES" "YES"   43.24000   43.24000  -29.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 243.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "1" "Open"   1.02000 0.00000   4192 100.00000 "YES"   75.00000   30.20896   75.00000   22.50000 "YES" "YES"    3.26173   38.17000   -8.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "10" "Open"   1.02000 0.00000   4192 100.00000 "YES"  183.77000   74.01999  183.77000   55.13000 "YES" "YES"    3.26173   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "2" "Open"   1.02000 0.00000   4192 100.00000 "YES"   24.00000    0.00000   24.00000    7.20000 "YES" "YES"    0.00000   12.22000   -2.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  28.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "3" "Open"   1.02000 0.00000   4192 100.00000 "YES"   61.00000   24.56996   61.00000   18.30000 "YES" "YES"    3.26173   31.05000   -6.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  73.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "4" "Open"   1.02000 0.00000   4192 100.00000 "YES"   10.40000    4.18898   10.40000    3.12000 "YES" "YES"    3.26173    5.29000   -1.15000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "5" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  267.00000  248.01857  267.00001   80.10000 "YES" "YES"   17.09720  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "6" "Closed" 1.02000 0.00000   4192 100.00000 "YES"  267.00000  248.01857  267.00001   80.10000 "YES" "YES"   17.09720  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "7" "Open"   1.02000 0.00000   4192 100.00000 "YES"  267.00000  231.01666  267.00001   80.10000 "YES" "YES"   10.79301  135.90000  -29.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 320.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "8" "Open"   1.02000 0.00000   4192 100.00000 "YES"  183.77000   74.01999  183.77000   55.13000 "YES" "YES"    3.26173   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4192 "9" "Open"   1.02000 0.00000   4192 100.00000 "YES"  183.77000   74.01999  183.77000   55.13000 "YES" "YES"    3.26173   93.54000  -20.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4194 "1" "Closed" 1.02000 0.00000   4194 100.00000 "NO "  201.60001  151.20000  201.60000   60.48000 "YES" "YES"   37.30749   42.94000  -29.03000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 241.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  4195 "1" "Closed" 1.00000 0.00000   4195 100.00000 "NO "   92.00000   69.00000   92.00000   27.60000 "YES" "YES"  -13.25000   19.60000  -13.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 110.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5020 "1" "Closed" 1.00000 0.00000   5020 100.00000 "NO "  120.00000   90.00000  120.00000   36.00000 "YES" "YES"  -17.28000   25.56000  -17.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 144.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5023 "1" "Open"   1.04000 0.00000   5023 100.00000 "YES"    4.80000    0.00000    4.80000    1.44000 "YES" "YES"    0.00000    2.44000   -0.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5035 "1" "Open"   1.02000 0.00000   5035 100.00000 "YES"    4.20000    0.00000    4.20000    1.26000 "YES" "YES"    0.00000    2.14000   -0.47000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5036 "1" "Open"   1.02000 0.00000   5036 100.00000 "YES"    6.40000    0.00000    6.40000    1.92000 "YES" "YES"    3.26000    3.26000   -0.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5037 "1" "Open"   1.02000 0.00000   5037 100.00000 "YES"  308.47000  308.47001  308.47001   92.54000 "YES" "YES"  -22.39779  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5038 "1" "Closed" 1.02000 0.00000   5038 100.00000 "YES"  308.47000  286.54041  308.47001   92.54000 "YES" "YES"  -32.63242  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5039 "1" "Closed" 1.02000 0.00000   5039 100.00000 "YES"  308.47000  286.54041  308.47001   92.54000 "YES" "YES"  -34.24000  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5040 "1" "Open"   1.02000 0.00000   5040 100.00000 "YES"  308.47000  124.24743  308.47001   92.54000 "YES" "YES"  -16.91842  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5041 "1" "Open"   1.02000 0.00000   5041 100.00000 "YES"  308.47000  124.24743  308.47001   92.54000 "YES" "YES"  -24.15988  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5042 "1" "Open"   1.02000 0.00000   5042 100.00000 "YES"  308.47000  124.24743  308.47001   92.54000 "YES" "YES"  -19.49873  157.00999  -34.24000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 370.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5051 "1" "Open"   1.02000 0.00000   5051 100.00000 "YES"   84.70000   62.60899   84.70000   25.41000 "YES" "YES"   -9.40000   43.11000   -9.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 101.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5057 "1" "Open"   1.00000 0.00000   5057 100.00000 "YES"  317.35001    0.00000  317.35001   95.20000 "YES" "YES"    2.40800  161.53001  -35.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 380.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5058 "1" "Closed" 1.00000 0.00000   5058 100.00000 "YES"  317.35001  250.60279  317.35001   95.20000 "YES" "YES"  -35.23000  161.53001  -35.23000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 380.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5065 "1" "Open"   1.03000 0.00000   5065 100.00000 "YES"   10.60000    4.26953   10.60000    3.18000 "YES" "YES"    5.40000    5.40000   -1.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5066 "1" "Open"   1.03000 0.00000   5066 100.00000 "YES"    1.80000    0.00000    1.80000    0.54000 "YES" "YES"    0.92000    0.92000   -0.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5067 "1" "Closed" 1.03000 0.00000   5067 100.00000 "YES"  438.26999  407.11269  438.27000  131.48000 "YES" "YES"   39.86742  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5068 "1" "Open"   1.03000 0.00000   5068 100.00000 "YES"  438.26999  131.48000  438.27000  131.48000 "YES" "YES"   34.02730  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5069 "1" "Open"   1.03000 0.00000   5069 100.00000 "YES"  438.26999  131.48000  438.27000  131.48000 "YES" "YES"   31.66427  223.07999  -48.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 525.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5089 "1" "Open"   1.01000 0.00000   5089 100.00000 "YES"   41.80000    0.00000  123.90000    0.00000 "YES" "YES"    0.00000   47.57000   -2.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 130.0950 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5106 "1" "Open"   1.04000 0.00000   5106 100.00000 "YES"   10.80000    0.00000   10.80000    3.24000 "YES" "YES"    0.00000    5.03000   -1.32000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5107 "1" "Open"   1.04000 0.00000   5107 100.00000 "YES"    5.70000    0.00000    5.70000    1.71000 "YES" "YES"    0.00000    2.66000   -0.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5166 "1" "Closed" 1.04000 0.00000   5166 100.00000 "YES"  126.50000  101.13883  126.50000   37.95000 "YES" "YES"   48.35377   64.39000  -14.04000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 151.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5167 "1" "Open"   1.04000 0.00000   5167 100.00000 "YES"    1.60000    0.64446    1.60000    0.48000 "YES" "YES"    0.81000    0.81000   -0.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5170 "1" "Closed" 1.00000 0.00000   5170 100.00000 "NO "   60.00000   45.00000   60.00000   18.00000 "YES" "YES"   -8.64000   12.78000   -8.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5198 "1" "Closed" 1.00000 0.00000   5198 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5206 "1" "Closed" 1.01000 0.00000   5206 100.00000 "YES"  248.67000  230.99170  248.67001   74.60000 "YES" "YES"  -27.60000  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5207 "1" "Open"   1.01000 0.00000   5207 100.00000 "YES"  248.67000  100.16084  248.67001   74.60000 "YES" "YES"  -27.60000  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5208 "1" "Open"   1.01000 0.00000   5208 100.00000 "YES"  248.67000  100.16084  248.67001   74.60000 "YES" "YES"  -27.60000  126.57000  -27.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 298.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5238 "1" "Closed" 1.00000 0.00000   5238 100.00000 "NO "  225.00000  168.75000  225.00000   67.50000 "YES" "YES"  -32.40000   47.93000  -32.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5243 "1" "Closed" 1.00000 0.00000   5243 100.00000 "NO "  150.00000  112.50000  150.00000   45.00000 "YES" "YES"  -21.60000   31.95000  -21.60000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5262 "1" "Closed" 1.01000 0.00000   5262 100.00000 "NO " 1215.00000 1214.99996 1214.99996  364.50000 "YES" "YES"  -99.63000  447.12000  -99.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1458.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5263 "1" "Closed" 1.01000 0.00000   5263 100.00000 "NO " 1215.00000 1214.99996 1214.99996  364.50000 "YES" "YES"  -99.63000  447.12000  -99.63000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1458.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5281 "1" "Closed" 1.00000 0.00000   5281 100.00000 "YES"  267.73001  248.69671  267.73000   80.32000 "YES" "YES"  -29.72000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5282 "1" "Open"   1.00000 0.00000   5282 100.00000 "YES"  267.73001   81.08652  267.73000   80.32000 "YES" "YES"  -29.72000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5283 "1" "Open"   1.00000 0.00000   5283 100.00000 "YES"  267.73001    0.00000  267.73000   80.32000 "YES" "YES"    0.00000  136.28000  -29.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 321.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5297 "1" "Open"   1.04000 0.00000   5297 100.00000 "YES"    3.20000    1.29808    3.20000    0.96000 "YES" "YES"    1.63000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5298 "1" "Open"   1.04000 0.00000   5298 100.00000 "YES"  115.00000  114.45947  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5299 "1" "Open"   1.04000 0.00000   5299 100.00000 "YES"  115.00000   46.64965  115.00000   34.50000 "YES" "YES"   52.85416   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5300 "1" "Open"   1.04000 0.00000   5300 100.00000 "YES"  115.00000   46.64965  115.00000   34.50000 "YES" "YES"   58.53000   58.53000  -12.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 138.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5301 "1" "Open"   1.04000 0.00000   5301 100.00000 "YES"   82.70000   33.54719   82.70000   24.81000 "YES" "YES"   37.93760   42.09000   -9.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  99.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5302 "1" "Open"   1.04000 0.00000   5302 100.00000 "NO "  463.75000  205.00000  463.74998  139.13000 "YES" "YES"   81.69990  236.05001  -51.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 556.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5303 "1" "Closed" 1.04000 0.00000   5303 100.00000 "YES"  463.75000  430.78127  463.74998  139.13000 "YES" "YES"  105.88063  236.05001  -51.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 556.5000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5319 "1" "Open"   1.01000 0.00000   5319 100.00000 "YES"  262.79999  226.21255  262.80000   78.84000 "YES" "YES"  -29.17000  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5320 "1" "Open"   1.01000 0.00000   5320 100.00000 "YES"  262.79999    0.00000  262.80000   78.84000 "YES" "YES"    0.00000  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5321 "1" "Open"   1.01000 0.00000   5321 100.00000 "YES"  262.79999   79.59241  262.80000   78.84000 "YES" "YES"  -29.17000  133.77000  -29.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 315.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5324 "1" "Closed" 1.04000 0.00000   5324 100.00000 "YES"  284.07001  263.87501  284.06999   85.22000 "YES" "YES"   70.99559  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5325 "1" "Closed" 1.04000 0.00000   5325 100.00000 "YES"  284.07001  263.87501  284.06999   85.22000 "YES" "YES"   72.90516  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5326 "1" "Open"   1.04000 0.00000   5326 100.00000 "YES"  284.07001  115.23275  284.06999   85.22000 "YES" "YES"  144.59000  144.59000  -31.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 340.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5342 "1" "Open"   1.04000 0.00000   5342 100.00000 "NO "    2.80000    8.40000    8.40000    0.00000 "YES" "YES"    3.20000    3.20000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5343 "1" "Open"   1.04000 0.00000   5343 100.00000 "NO "   70.00000  207.50000  207.50000    0.00000 "YES" "YES"   39.74574   79.67000   -3.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.8750 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5360 "1" "Closed" 1.01000 0.00000   5360 100.00000 "YES" 1008.00000  697.14408 1007.99999  302.39999 "YES" "YES" -122.98000  469.73000 -122.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1209.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5363 "1" "Open"   1.00000 0.00000   5363 100.00000 "YES"   10.40000    4.21875   10.40000    3.12000 "YES" "YES"   -1.15000    5.29000   -1.15000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5364 "1" "Closed" 1.00000 0.00000   5364 100.00000 "YES"  213.33000  198.16406  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5365 "1" "Closed" 1.00000 0.00000   5365 100.00000 "YES"  213.33000  198.16406  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5366 "1" "Open"   1.00000 0.00000   5366 100.00000 "YES"  213.33000  213.33001  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5367 "1" "Open"   1.00000 0.00000   5367 100.00000 "YES"  213.33000   86.53713  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5368 "1" "Open"   1.00000 0.00000   5368 100.00000 "YES"  213.33000   86.53713  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5369 "1" "Open"   1.00000 0.00000   5369 100.00000 "YES"  213.33000   86.53713  213.33001   64.00000 "YES" "YES"  -23.68000  108.58999  -23.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 256.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5382 "1" "Closed" 1.04000 0.00000   5382 100.00000 "YES"  209.00000  194.14185  208.99999   62.70000 "YES" "YES"   61.45480  106.38000  -23.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5383 "1" "Open"   1.04000 0.00000   5383 100.00000 "YES"  209.00000   84.78068  208.99999   62.70000 "YES" "YES"   54.20763  106.38000  -23.20000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 250.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5399 "1" "Closed" 1.04000 0.00000   5399 100.00000 "NO "  165.60001  124.20000  165.60000   49.68000 "YES" "YES"   -4.71386   35.27000  -23.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 198.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "W2" "WND"      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5403 "1" "Open"   1.03000 0.00000   5403 100.00000 "YES"   89.40000   89.40000   89.40000   26.82000 "YES" "YES"   17.70258   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5404 "1" "Open"   1.03000 0.00000   5404 100.00000 "YES"   89.40000   83.17438   89.40000   26.82000 "YES" "YES"   20.27631   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5405 "1" "Open"   1.03000 0.00000   5405 100.00000 "YES"   89.40000   36.26504   89.40000   26.82000 "YES" "YES"   22.34899   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5406 "1" "Open"   1.03000 0.00000   5406 100.00000 "YES"   89.40000   36.26504   89.40000   26.82000 "YES" "YES"   15.90250   45.50000   -9.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 107.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5415 "1" "Closed" 1.00000 0.00000   5415 100.00000 "YES"  122.00000  113.32682  122.00000   36.60000 "YES" "YES"  -13.54000   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5416 "1" "Closed" 1.00000 0.00000   5416 100.00000 "YES"  122.00000  113.32682  122.00000   36.60000 "YES" "YES"  -13.54000   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5417 "1" "Closed" 1.00000 0.00000   5417 100.00000 "YES"  122.00000  113.32682  122.00000   36.60000 "YES" "YES"  -13.54000   62.10000  -13.54000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 146.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5418 "1" "Open"   1.00000 0.00000   5418 100.00000 "YES"  118.80000   48.19111  118.80000   35.64000 "YES" "YES"  -13.19000   60.47000  -13.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 142.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5419 "1" "Open"   1.00000 0.00000   5419 100.00000 "YES"  118.80000   48.19111  118.80000   35.64000 "YES" "YES"  -13.19000   60.47000  -13.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 142.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5423 "1" "Open"   1.00000 0.00000   5423 100.00000 "YES"   12.40000    6.40846   12.40000    3.72000 "YES" "YES"   -1.38000    6.31000   -1.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5424 "1" "Open"   1.00000 0.00000   5424 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "1" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "2" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "3" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "4" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000  287.66448  289.00001   86.70000 "YES" "YES"  -32.08000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "5" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000  284.54325  289.00001   86.70000 "YES" "YES"  -32.08000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "6" "Open"   1.01000 0.00000   5444 100.00000 "YES"  289.00000    0.00000  289.00001   86.70000 "YES" "YES"    0.00000  147.10000  -32.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 346.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "7" "Open"   1.01000 0.00000   5444 100.00000 "YES"  141.30000   42.79455  141.30000   42.39000 "YES" "YES"  -15.68000   71.92000  -15.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 169.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  5444 "8" "Open"   1.01000 0.00000   5444 100.00000 "YES"  141.30000   42.79455  141.30000   42.39000 "YES" "YES"  -15.68000   71.92000  -15.68000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 169.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6006 "1" "Open"   1.04000 0.00000   6006 100.00000 "YES"  213.00000   84.78718  213.00001   63.90000 "YES" "YES"   17.02027  108.42000  -23.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 255.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6007 "1" "Open"   1.04000 0.00000   6007 100.00000 "YES"  426.00000    0.00000  426.00002  127.80000 "YES" "YES"    0.00000  216.82999  -47.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 511.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6008 "1" "Closed" 1.04000 0.00000   6008 100.00000 "YES"  198.33000  184.23041  198.33000   59.50000 "YES" "YES"   46.58688  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6009 "1" "Open"   1.04000 0.00000   6009 100.00000 "YES"  198.33000  174.66071  198.33000   59.50000 "YES" "YES"   24.73839  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6010 "1" "Open"   1.04000 0.00000   6010 100.00000 "YES"  198.33000   78.94760  198.33000   59.50000 "YES" "YES"   12.34499  100.95000  -22.01000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 238.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6041 "1" "Open"   1.04000 0.00000   6041 100.00000 "NO "   18.00000   53.40000   53.40000    0.00000 "YES" "YES"   20.48000   20.48000   -0.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.0700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6042 "1" "Open"   1.04000 0.00000   6042 100.00000 "NO "  108.00000  320.19999  320.19999    0.00000 "YES" "YES"   44.11090  122.91000   -5.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 336.2100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6048 "1" "Open"   1.04000 0.00000   6048 100.00000 "YES"    3.40000    0.00000    3.40000    1.02000 "YES" "YES"    0.00000    1.73000   -0.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6049 "1" "Open"   1.04000 0.00000   6049 100.00000 "YES"    9.60000    0.00000    9.60000    2.88000 "YES" "YES"    4.89000    4.89000   -1.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  11.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6050 "1" "Open"   1.04000 0.00000   6050 100.00000 "YES"    4.40000    0.00000    4.40000    1.32000 "YES" "YES"    0.00000    2.24000   -0.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6051 "1" "Open"   1.04000 0.00000   6051 100.00000 "YES"   57.40000   22.84875   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6052 "1" "Open"   1.04000 0.00000   6052 100.00000 "YES"   57.40000    0.00000   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6053 "1" "Closed" 1.04000 0.00000   6053 100.00000 "YES"   57.40000   53.31935   57.40000   17.22000 "YES" "YES"   29.22000   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6054 "1" "Closed" 1.04000 0.00000   6054 100.00000 "YES"   57.40000   53.31935   57.40000   17.22000 "YES" "YES"   16.12535   29.22000   -6.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6069 "1" "Closed" 1.03000 0.00000   6069 100.00000 "YES"  181.37000  168.47612  181.37000   54.41000 "YES" "YES"   -4.60639   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6070 "1" "Closed" 1.03000 0.00000   6070 100.00000 "YES"  181.37000  168.47612  181.37000   54.41000 "YES" "YES"    0.16483   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6071 "1" "Closed" 1.03000 0.00000   6071 100.00000 "YES"  181.37000  168.47612  181.37000   54.41000 "YES" "YES"   -4.81804   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6072 "1" "Open"   1.03000 0.00000   6072 100.00000 "YES"  181.37000    0.00000  181.37000   54.41000 "YES" "YES"   39.86934   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6073 "1" "Open"   1.03000 0.00000   6073 100.00000 "YES"  181.37000   72.19647  181.37000   54.41000 "YES" "YES"   -2.80903   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6074 "1" "Open"   1.03000 0.00000   6074 100.00000 "YES"  181.37000   72.19647  181.37000   54.41000 "YES" "YES"   -3.29084   92.32000  -20.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6078 "1" "Closed" 1.00000 0.00000   6078 100.00000 "YES"  563.33002  389.60643  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6079 "1" "Closed" 1.00000 0.00000   6079 100.00000 "YES"  563.33002  389.60643  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6080 "1" "Closed" 1.00000 0.00000   6080 100.00000 "YES"  563.33002  389.60643  563.32998  169.00001 "YES" "YES"  -68.73000  262.50999  -68.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 676.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6082 "1" "Open"   1.04000 0.00000   6082 100.00000 "NO "   22.00000   65.30000   65.30000    0.00000 "YES" "YES"   10.82591   25.04000   -1.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.5650 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6083 "1" "Open"   1.04000 0.00000   6083 100.00000 "NO "   22.00000   65.30000   65.30000    0.00000 "YES" "YES"   10.96713   25.04000   -1.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  68.5650 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6085 "1" "Closed" 1.04000 0.00000   6085 100.00000 "NO "    1.40000    1.05000    1.40000    0.42000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6086 "1" "Closed" 1.04000 0.00000   6086 100.00000 "NO "   30.00000   22.50000   30.00000    9.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  36.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6087 "1" "Open"   1.04000 0.00000   6087 100.00000 "NO "    5.50000    0.00000    5.50000    1.65000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6088 "1" "Closed" 1.04000 0.00000   6088 100.00000 "NO "   10.60000    7.95000   10.60000    3.18000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6089 "1" "Closed" 1.04000 0.00000   6089 100.00000 "NO "   13.90000   10.42000   13.90000    4.17000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  16.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6090 "1" "Closed" 1.04000 0.00000   6090 100.00000 "NO "   40.70000   30.52000   40.70000   12.21000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  48.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6104 "1" "Open"   1.04000 0.00000   6104 100.00000 "YES"   60.50000   24.08274   60.50000   18.15000 "YES" "YES"   10.59443   30.79000   -6.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6105 "1" "Open"   1.04000 0.00000   6105 100.00000 "YES"   60.50000   24.08274   60.50000   18.15000 "YES" "YES"    6.61263   30.79000   -6.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  72.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6106 "1" "Open"   1.04000 0.00000   6106 100.00000 "YES"  121.00000  121.00000  121.00000   36.30000 "YES" "YES"   51.57061   61.59000  -13.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 145.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6110 "1" "Closed" 1.04000 0.00000   6110 100.00000 "YES"  590.59998  548.61336  590.60001  177.17999 "YES" "YES"   45.32063  275.21999  -72.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 708.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6111 "1" "Open"   1.04000 0.00000   6111 100.00000 "NO "  661.50000  250.41001  661.49998  198.45001 "YES" "YES"   28.25855  308.26001  -80.70000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 793.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6144 "1" "Open"   1.03000 0.00000   6144 100.00000 "YES"    8.40000    0.00000    8.40000    2.52000 "YES" "YES"   -0.93000    4.28000   -0.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  10.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6145 "1" "Open"   1.03000 0.00000   6145 100.00000 "YES"  446.00000  177.53556  446.00000  133.80001 "YES" "YES"   -7.73057  227.01001  -49.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6146 "1" "Open"   1.03000 0.00000   6146 100.00000 "YES"  446.00000  177.53556  446.00000  133.80001 "YES" "YES"   -7.91768  227.01001  -49.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6147 "1" "Closed" 1.03000 0.00000   6147 100.00000 "YES"  932.00000  865.74278  931.99997  279.60000 "YES" "YES"   34.86010  474.38998 -103.45000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1118.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6148 "1" "Open"   1.03000 0.00000   6148 100.00000 "NO "  722.00000  212.80000  721.99998  216.60001 "YES" "YES"   -8.50832  367.50000  -80.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 866.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6149 "1" "Open"   1.03000 0.00000   6149 100.00000 "NO "  722.00000  212.80000  721.99998  216.60001 "YES" "YES"  -15.11723  367.50000  -80.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 866.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6164 "1" "Closed" 1.03000 0.00000   6164 100.00000 "YES"  235.05000  218.33992  235.05001   70.52000 "YES" "YES"   -7.00798  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6165 "1" "Closed" 1.03000 0.00000   6165 100.00000 "YES"  235.05000  218.33992  235.05001   70.52000 "YES" "YES"   -6.90449  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6166 "1" "Open"   1.03000 0.00000   6166 100.00000 "YES"  235.05000   93.56444  235.05001   70.52000 "YES" "YES"  -18.57295  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6167 "1" "Open"   1.03000 0.00000   6167 100.00000 "YES"  235.05000   93.56444  235.05001   70.52000 "YES" "YES"  -10.10340  119.64000  -26.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 282.0600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6213 "1" "Open"   1.04000 0.00000   6213 100.00000 "NO "   60.00000  177.90000  177.90000    0.00000 "YES" "YES"    8.69028   68.29000   -2.94000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 186.7950 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6214 "1" "Open"   1.04000 0.00000   6214 100.00000 "NO "  186.33000  552.29998  552.29998    0.00000 "YES" "YES"   37.83415  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9150 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6215 "1" "Open"   1.04000 0.00000   6215 100.00000 "NO "  186.33000  552.29998  552.29998    0.00000 "YES" "YES"   24.18500  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9150 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6216 "1" "Open"   1.04000 0.00000   6216 100.00000 "NO "  186.33000  552.29998  552.29998    0.00000 "YES" "YES"   33.10505  212.06000   -9.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 579.9150 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6242 "1" "Open"   1.04000 0.00000   6242 100.00000 "YES"   61.00000   24.28177   61.00000   18.30000 "YES" "YES"    3.66737   31.05000   -6.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  73.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6243 "1" "Open"   1.04000 0.00000   6243 100.00000 "YES"  183.00000   72.84532  183.00000   54.90000 "YES" "YES"    8.69637   93.15000  -20.31000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 219.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6244 "1" "Closed" 1.04000 0.00000   6244 100.00000 "YES"  298.00000  276.81472  298.00000   89.40000 "YES" "YES"   21.70201  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6245 "1" "Closed" 1.04000 0.00000   6245 100.00000 "YES"  298.00000  276.81472  298.00000   89.40000 "YES" "YES"   24.31880  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6246 "1" "Closed" 1.04000 0.00000   6246 100.00000 "YES"  298.00000  276.81472  298.00000   89.40000 "YES" "YES"   44.17530  151.68000  -33.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 357.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6247 "1" "Open"   1.04000 0.00000   6247 100.00000 "YES"  183.33000   72.97668  183.33000   55.00000 "YES" "YES"   19.39195   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6248 "1" "Open"   1.04000 0.00000   6248 100.00000 "YES"  183.33000   72.97668  183.33000   55.00000 "YES" "YES"    9.77096   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6249 "1" "Open"   1.04000 0.00000   6249 100.00000 "YES"  183.33000   72.97668  183.33000   55.00000 "YES" "YES"    6.26971   93.32000  -20.35000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6257 "1" "Closed" 1.02000 0.00000   6257 100.00000 "YES"  194.00000  180.20824  194.00001   58.20000 "YES" "YES"  -21.53000   98.75000  -21.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6258 "1" "Closed" 1.02000 0.00000   6258 100.00000 "YES"  194.00000  180.20824  194.00001   58.20000 "YES" "YES"  -21.53000   98.75000  -21.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6259 "1" "Open"   1.02000 0.00000   6259 100.00000 "YES"   51.40000    0.00000   51.40000   15.42000 "YES" "YES"    0.00000   26.16000   -5.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6260 "1" "Open"   1.02000 0.00000   6260 100.00000 "YES"  257.00000  102.30190  256.99999   77.10000 "YES" "YES"  -28.53000  130.81000  -28.53000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 308.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6266 "1" "Open"   1.04000 0.00000   6266 100.00000 "NO "    1.50000    4.50000    4.50000    0.00000 "YES" "YES"    1.72000    1.72000   -0.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.7250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6267 "1" "Open"   1.04000 0.00000   6267 100.00000 "NO "    2.40000    7.20000    7.20000    0.00000 "YES" "YES"    2.21431    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6268 "1" "Open"   1.04000 0.00000   6268 100.00000 "NO "    1.50000    4.50000    4.50000    0.00000 "YES" "YES"    1.72000    1.72000   -0.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.7250 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6269 "1" "Open"   1.04000 0.00000   6269 100.00000 "NO "    2.40000    7.20000    7.20000    0.00000 "YES" "YES"    2.52988    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6270 "1" "Open"   1.04000 0.00000   6270 100.00000 "YES"    6.00000    0.00000   18.00000    0.00000 "YES" "YES"    0.00000    6.82000   -0.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.9000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6271 "1" "Open"   1.04000 0.00000   6271 100.00000 "YES"    3.60000    0.00000   11.00000    0.00000 "YES" "YES"    0.00000    4.09000   -0.18000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  11.5500 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6272 "1" "Open"   1.04000 0.00000   6272 100.00000 "YES"    2.40000    0.00000    7.20000    0.00000 "YES" "YES"    0.00000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6273 "1" "Open"   1.04000 0.00000   6273 100.00000 "YES"    2.40000    0.00000    7.20000    0.00000 "YES" "YES"    0.00000    2.73000   -0.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6274 "1" "Open"   1.04000 0.00000   6274 100.00000 "NO "    2.80000    8.40000    8.40000    0.00000 "YES" "YES"    3.20000    3.20000   -0.14000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.8200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "HY" "WAT"      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6295 "1" "Open"   1.02000 0.00000   6295 100.00000 "YES"  206.23000  145.26017  206.23000   61.87000 "YES" "YES"  -22.89000  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6296 "1" "Closed" 1.02000 0.00000   6296 100.00000 "YES"  206.23000  191.56880  206.23000   61.87000 "YES" "YES"  -22.89000  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6297 "1" "Open"   1.02000 0.00000   6297 100.00000 "YES"  206.23000   82.09229  206.23000   61.90000 "YES" "YES"  -22.89000  104.97000  -22.89000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.4800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6301 "1" "Open"   1.00000 0.00000   6301 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6302 "1" "Closed" 1.00000 0.00000   6302 100.00000 "YES"  247.25000  229.67265  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6303 "1" "Closed" 1.00000 0.00000   6303 100.00000 "YES"  247.25000  229.67265  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6304 "1" "Open"   1.00000 0.00000   6304 100.00000 "YES"  247.25000   98.42081  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6305 "1" "Open"   1.00000 0.00000   6305 100.00000 "YES"  247.25000   98.42081  247.25001   74.18000 "YES" "YES"  -27.44000  125.85000  -27.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 296.7000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "1" "Open"   1.04000 0.00000   6349 100.00000 "YES"   12.00000    0.00000   12.00000    3.60000 "YES" "YES"    0.00000    6.11000   -1.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "10" "Open"   1.04000 0.00000   6349 100.00000 "YES"   51.50000    0.00000   51.50000   15.45000 "YES" "YES"    0.00000   26.21000   -5.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "11" "Open"   1.04000 0.00000   6349 100.00000 "YES"  103.00000   41.00037  103.00000   30.90000 "YES" "YES"   52.43000   52.43000  -11.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 123.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "2" "Open"   1.04000 0.00000   6349 100.00000 "YES"    2.30000    0.00000    2.30000    0.69000 "YES" "YES"    0.00000    1.17000   -0.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   2.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "3" "Open"   1.04000 0.00000   6349 100.00000 "YES"    4.60000    0.00000    4.60000    1.38000 "YES" "YES"    0.00000    2.34000   -0.51000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "4" "Open"   1.04000 0.00000   6349 100.00000 "YES"    1.50000    0.00000    1.50000    0.45000 "YES" "YES"    0.00000    0.76000   -0.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   1.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "5" "Open"   1.04000 0.00000   6349 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "6" "Open"   1.04000 0.00000   6349 100.00000 "YES"    6.40000    0.00000    6.40000    1.92000 "YES" "YES"    0.00000    3.26000   -0.71000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   7.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "7" "Closed" 1.04000 0.00000   6349 100.00000 "YES"  363.00000  337.19380  363.00001  108.90000 "YES" "YES"  184.77000  184.77000  -40.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 435.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "8" "Open"   1.04000 0.00000   6349 100.00000 "YES"  363.00000  217.80000  363.00001  108.90000 "YES" "YES"  184.77000  184.77000  -40.29000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 435.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  6349 "9" "Open"   1.04000 0.00000   6349 100.00000 "YES"   51.50000    0.00000   51.50000   15.45000 "YES" "YES"    0.00000   26.21000   -5.72000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7005 "1" "Open"   1.04000 0.00000   7005 100.00000 "YES"  163.00000  134.95519  163.00000   48.90000 "YES" "YES"   36.91718   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7006 "1" "Open"   1.04000 0.00000   7006 100.00000 "YES"  163.00000  135.72382  163.00000   48.90000 "YES" "YES"   68.74430   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7007 "1" "Open"   1.04000 0.00000   7007 100.00000 "YES"  163.00000  136.50125  163.00000   48.90000 "YES" "YES"   50.15122   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7008 "1" "Open"   1.04000 0.00000   7008 100.00000 "YES"  163.00000   64.88406  163.00000   48.90000 "YES" "YES"   18.65110   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7009 "1" "Open"   1.04000 0.00000   7009 100.00000 "YES"  163.00000   64.88406  163.00000   48.90000 "YES" "YES"   16.74536   82.97000  -18.09000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 195.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7015 "1" "Open"   1.04000 0.00000   7015 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7021 "1" "Open"   1.04000 0.00000   7021 100.00000 "YES"   22.40000    8.91659   22.40000    6.72000 "YES" "YES"    0.00098   11.40000   -2.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  26.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7022 "1" "Open"   1.04000 0.00000   7022 100.00000 "NO "   47.40000    0.00000   47.40000   14.22000 "YES" "YES"    2.87740   24.13000   -5.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7023 "1" "Open"   1.04000 0.00000   7023 100.00000 "YES"   47.40000   47.40000   47.40000   14.22000 "YES" "YES"    4.15968   24.13000   -5.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  56.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7024 "1" "Open"   1.04000 0.00000   7024 100.00000 "YES"   94.80000   66.07385   94.80000   28.44000 "YES" "YES"   39.21352   48.25000  -10.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 113.7600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7025 "1" "Open"   1.04000 0.00000   7025 100.00000 "YES"    3.20000    0.00000    3.20000    0.96000 "YES" "YES"    0.00000    1.63000   -0.36000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   3.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7031 "1" "Closed" 1.04000 0.00000   7031 100.00000 "NO "   38.80000   29.10000   38.80000   11.64000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  46.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7032 "1" "Closed" 1.04000 0.00000   7032 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7033 "1" "Closed" 1.04000 0.00000   7033 100.00000 "NO "   10.00000    7.50000   10.00000    3.00000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7034 "1" "Open"   1.04000 0.00000   7034 100.00000 "NO "    4.40000    0.00000    4.40000    1.32000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7045 "1" "Closed" 1.03000 0.00000   7045 100.00000 "YES"  188.45000  175.05281  188.45000   56.53000 "YES" "YES"  -11.74157   95.92000  -20.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 226.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7046 "1" "Open"   1.03000 0.00000   7046 100.00000 "YES"  188.45000   75.01476  188.45000   56.53000 "YES" "YES"  -20.92000   95.92000  -20.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 226.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7061 "1" "Open"   1.00000 0.00000   7061 100.00000 "YES"  114.90000  100.50579  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7062 "1" "Open"   1.00000 0.00000   7062 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7063 "1" "Open"   1.00000 0.00000   7063 100.00000 "YES"  114.90000  114.90000  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7064 "1" "Open"   1.00000 0.00000   7064 100.00000 "YES"  114.90000   45.73731  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7065 "1" "Open"   1.00000 0.00000   7065 100.00000 "YES"  114.90000   45.73731  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7066 "1" "Open"   1.00000 0.00000   7066 100.00000 "YES"  114.90000   45.73731  114.90000   34.47000 "YES" "YES"  -12.75000   58.48000  -12.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 137.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7079 "1" "Closed" 1.04000 0.00000   7079 100.00000 "YES"  228.64999  212.39491  228.65000   68.59000 "YES" "YES"   72.12176  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7080 "1" "Closed" 1.04000 0.00000   7080 100.00000 "YES"  228.64999  212.39491  228.65000   68.59000 "YES" "YES"   56.73869  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7081 "1" "Open"   1.04000 0.00000   7081 100.00000 "YES"  228.64999   91.01684  228.65000   68.59000 "YES" "YES"   13.16928  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7082 "1" "Open"   1.04000 0.00000   7082 100.00000 "YES"  228.64999   91.01684  228.65000   68.59000 "YES" "YES"   16.31201  116.38000  -25.38000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 274.3800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7098 "1" "Closed" 1.00000 0.00000   7098 100.00000 "NO " 1354.30005 1354.28877 1354.30002  406.29001 "YES" "YES"  214.48853  498.37999 -111.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1625.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7099 "1" "Closed" 1.00000 0.00000   7099 100.00000 "NO " 1354.30005 1354.30002 1354.30002  406.29001 "YES" "YES"  -70.47732  498.37999 -111.05000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1625.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "NB" "NUC"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7107 "1" "Open"   1.04000 0.00000   7107 100.00000 "YES"  150.00000   59.70927  150.00000   45.00000 "YES" "YES"   47.66189   76.35000  -16.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 180.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7108 "1" "Open"   1.04000 0.00000   7108 100.00000 "YES"   51.00000   20.30115   51.00000   15.30000 "YES" "YES"   10.58866   25.96000   -5.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7109 "1" "Open"   1.04000 0.00000   7109 100.00000 "YES"   51.00000   20.30115   51.00000   15.30000 "YES" "YES"   12.88042   25.96000   -5.66000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  61.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7110 "1" "Closed" 1.04000 0.00000   7110 100.00000 "YES"  196.00000  182.06606  196.00000   58.80000 "YES" "YES"   60.54546   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7111 "1" "Closed" 1.04000 0.00000   7111 100.00000 "YES"  196.00000  182.06606  196.00000   58.80000 "YES" "YES"   59.03453   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7112 "1" "Closed" 1.04000 0.00000   7112 100.00000 "YES"  196.00000  182.06606  196.00000   58.80000 "YES" "YES"   95.04564   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7113 "1" "Closed" 1.04000 0.00000   7113 100.00000 "YES"  196.00000  182.06606  196.00000   58.80000 "YES" "YES"   50.55572   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7114 "1" "Open"   1.04000 0.00000   7114 100.00000 "YES"  196.00000   78.02013  196.00000   58.80000 "YES" "YES"   43.67403   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7115 "1" "Open"   1.04000 0.00000   7115 100.00000 "YES"  196.00000   78.02013  196.00000   58.80000 "YES" "YES"   43.81675   99.76000  -21.76000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 235.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7121 "1" "Open"   1.04000 0.00000   7121 100.00000 "YES"    3.70000    0.00000    3.70000    1.11000 "YES" "YES"    0.00000    1.88000   -0.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.4400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7122 "1" "Open"   1.04000 0.00000   7122 100.00000 "YES"    4.30000    0.00000    4.30000    1.29000 "YES" "YES"    0.00000    2.19000   -0.48000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7133 "1" "Open"   1.00000 0.00000   7133 100.00000 "YES"   16.30000    6.48841   16.30000    4.89000 "YES" "YES"   -1.81000    8.30000   -1.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  19.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7134 "1" "Closed" 1.00000 0.00000   7134 100.00000 "YES"  206.55000  191.86606  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7135 "1" "Open"   1.00000 0.00000   7135 100.00000 "YES"  206.55000  176.49435  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7136 "1" "Closed" 1.00000 0.00000   7136 100.00000 "YES"  206.55000  191.86606  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7137 "1" "Open"   1.00000 0.00000   7137 100.00000 "YES"  206.55000  166.32202  206.55000   61.97000 "YES" "YES"  -22.93000  105.13000  -22.93000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 247.8600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7138 "1" "Open"   1.00000 0.00000   7138 100.00000 "YES"  380.70001  151.54214  380.69999  114.21000 "YES" "YES"  -42.26000  193.78000  -42.26000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 456.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7139 "1" "Open"   1.00000 0.00000   7139 100.00000 "YES"   59.00000   23.48564   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7140 "1" "Open"   1.00000 0.00000   7140 100.00000 "YES"   59.00000   23.48564   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7141 "1" "Open"   1.00000 0.00000   7141 100.00000 "YES"   59.00000   23.48564   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7142 "1" "Open"   1.00000 0.00000   7142 100.00000 "YES"   59.00000   23.48564   59.00000   17.70000 "YES" "YES"   -6.55000   30.03000   -6.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  70.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7146 "1" "Open"   1.01000 0.00000   7146 100.00000 "YES"   10.20000    4.06023   10.20000    3.06000 "YES" "YES"   -1.13000    5.19000   -1.13000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7162 "1" "Open"   1.04000 0.00000   7162 100.00000 "NO "  110.60000    0.00000  110.59999   33.18000 "YES" "YES"   50.63255   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7163 "1" "Open"   1.04000 0.00000   7163 100.00000 "NO "  110.60000    0.00000  110.59999   33.18000 "YES" "YES"   32.70931   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7164 "1" "Open"   1.04000 0.00000   7164 100.00000 "NO "  110.60000    0.00000  110.59999   33.18000 "YES" "YES"   45.37559   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7165 "1" "Open"   1.04000 0.00000   7165 100.00000 "YES"  110.60000   44.02563  110.59999   33.18000 "YES" "YES"   36.84224   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7166 "1" "Open"   1.04000 0.00000   7166 100.00000 "YES"  110.60000   44.02563  110.59999   33.18000 "YES" "YES"   20.34580   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7167 "1" "Open"   1.04000 0.00000   7167 100.00000 "YES"  110.60000   44.02563  110.59999   33.20000 "YES" "YES"   16.76361   56.30000  -12.28000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 132.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7168 "1" "Open"   1.04000 0.00000   7168 100.00000 "YES"   87.72000   34.91798   87.72000   26.32000 "YES" "YES"   25.47131   44.65000   -9.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.2600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7169 "1" "Open"   1.04000 0.00000   7169 100.00000 "YES"   87.72000   34.91798   87.72000   26.30000 "YES" "YES"   31.31160   44.65000   -9.74000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.2600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7170 "1" "Closed" 1.04000 0.00000   7170 100.00000 "YES"  350.87000  325.92611  350.86999  105.26000 "YES" "YES"  109.20660  178.59000  -38.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 421.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7189 "1" "Open"   1.03000 0.00000   7189 100.00000 "YES"    6.90000    2.74663    6.90000    2.07000 "YES" "YES"    2.35742    3.51000   -0.77000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7190 "1" "Open"   1.03000 0.00000   7190 100.00000 "YES"   48.00000   19.10696   48.00000   14.40000 "YES" "YES"    1.82090   24.43000   -5.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  57.6000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7191 "1" "Open"   1.03000 0.00000   7191 100.00000 "YES"    5.00000    0.00000    5.00000    1.50000 "YES" "YES"    0.00000    2.55000   -0.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   6.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7192 "1" "Open"   1.03000 0.00000   7192 100.00000 "YES"   35.00000   13.93217   35.00000   10.50000 "YES" "YES"    2.60795   17.81000   -3.88000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  42.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7193 "1" "Open"   1.03000 0.00000   7193 100.00000 "YES"    7.50000    2.98546    7.50000    2.25000 "YES" "YES"    3.67960    3.82000   -0.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7194 "1" "Closed" 1.03000 0.00000   7194 100.00000 "YES"  230.95000  214.53142  230.95000   69.28000 "YES" "YES"   29.82786  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7195 "1" "Closed" 1.03000 0.00000   7195 100.00000 "YES"  230.95000  214.53142  230.95000   69.28000 "YES" "YES"   25.59760  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7196 "1" "Closed" 1.03000 0.00000   7196 100.00000 "YES"  230.95000  214.53142  230.95000   69.28000 "YES" "YES"   46.23324  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7197 "1" "Open"   1.03000 0.00000   7197 100.00000 "YES"  230.95000   91.93237  230.95000   69.28000 "YES" "YES"   15.77230  117.55000  -25.64000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 277.1400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7207 "1" "Open"   1.04000 0.00000   7207 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    0.00000    2.04000   -0.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7208 "1" "Open"   1.04000 0.00000   7208 100.00000 "YES"  765.00000  689.64877  765.00001  229.50001 "YES" "YES"  108.63801  389.38999  -84.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 918.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7209 "1" "Open"   1.04000 0.00000   7209 100.00000 "YES"  765.00000  229.50001  765.00001  229.50001 "YES" "YES"   56.62773  389.38999  -84.92000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 918.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7210 "1" "Open"   1.04000 0.00000   7210 100.00000 "YES"  178.50000   71.05403  178.50000   53.55000 "YES" "YES"   15.79997   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7211 "1" "Open"   1.04000 0.00000   7211 100.00000 "YES"  178.50000   71.05403  178.50000   53.55000 "YES" "YES"   22.62978   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7212 "1" "Open"   1.04000 0.00000   7212 100.00000 "YES"  178.50000   71.05403  178.50000   53.55000 "YES" "YES"   13.90318   90.86000  -19.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 214.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7266 "1" "Open"   1.01000 0.00000   7266 100.00000 "YES"  304.60001  205.44822  304.60000   91.38000 "YES" "YES"  -33.81000  155.04000  -33.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 365.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7267 "1" "Open"   1.01000 0.00000   7267 100.00000 "NO "   90.64000   54.75000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7680 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7268 "1" "Open"   1.01000 0.00000   7268 100.00000 "NO "   90.64000   54.75000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7680 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7269 "1" "Open"   1.01000 0.00000   7269 100.00000 "NO "   90.64000   54.75000   90.64000   27.19000 "YES" "YES"  -10.06000   46.14000  -10.06000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 108.7680 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7270 "1" "Open"   1.01000 0.00000   7270 100.00000 "YES"  181.28000  181.28000  181.28000   54.38000 "YES" "YES"  -20.12000   92.27000  -20.12000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 217.5360 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7280 "1" "Open"   1.04000 0.00000   7280 100.00000 "YES"   25.70000    0.00000   25.70000    7.71000 "YES" "YES"   13.08000   13.08000   -2.85000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  30.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7281 "1" "Open"   1.04000 0.00000   7281 100.00000 "YES"   15.00000    0.00000   15.00000    4.50000 "YES" "YES"    7.64000    7.64000   -1.67000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  18.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7284 "1" "Open"   1.04000 0.00000   7284 100.00000 "NO "    7.50000    0.00000    7.50000    2.25000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   9.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7285 "1" "Closed" 1.04000 0.00000   7285 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7286 "1" "Closed" 1.04000 0.00000   7286 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7287 "1" "Closed" 1.04000 0.00000   7287 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7288 "1" "Closed" 1.04000 0.00000   7288 100.00000 "NO "   28.30000   21.22000   28.30000    8.49000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  33.9600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7289 "1" "Closed" 1.04000 0.00000   7289 100.00000 "NO "   56.60000   42.45000   56.60000   16.98000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  67.9200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7307 "1" "Closed" 1.04000 0.00000   7307 100.00000 "YES"   96.68000   85.96102   96.68000   29.00000 "YES" "YES"   49.21000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7308 "1" "Open"   1.04000 0.00000   7308 100.00000 "NO "   96.68000   55.69000   96.68000   29.00000 "YES" "YES"   35.72999   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7309 "1" "Open"   1.04000 0.00000   7309 100.00000 "YES"   96.68000    0.00000   96.68000   29.00000 "YES" "YES"    0.00000   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7310 "1" "Open"   1.04000 0.00000   7310 100.00000 "YES"   96.68000   38.48461   96.68000   29.00000 "YES" "YES"   17.15598   49.21000  -10.73000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 116.0200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7311 "1" "Closed" 1.04000 0.00000   7311 100.00000 "YES"  193.37000  179.62303  193.37000   58.01000 "YES" "YES"   98.42000   98.42000  -21.46000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 232.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7323 "1" "Closed" 1.02000 0.00000   7323 100.00000 "YES"  124.47000  115.63123  124.48000   37.34000 "YES" "YES"  -12.24517   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7324 "1" "Closed" 1.02000 0.00000   7324 100.00000 "YES"  124.47000  115.63123  124.48000   37.34000 "YES" "YES"   -8.06427   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7325 "1" "Open"   1.02000 0.00000   7325 100.00000 "YES"  124.47000   49.55675  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7326 "1" "Open"   1.02000 0.00000   7326 100.00000 "YES"  124.47000   49.55675  124.48000   37.34000 "YES" "YES"  -13.82000   63.36000  -13.82000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 149.3700 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7329 "1" "Closed" 1.04000 0.00000   7329 100.00000 "YES"  101.90000   80.46772  101.90001   30.57000 "YES" "YES"   27.17134   51.87000  -11.31000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 122.2800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7334 "1" "Open"   1.04000 0.00000   7334 100.00000 "YES"    4.70000    0.00000    4.70000    1.41000 "YES" "YES"    2.19000    2.19000   -0.57000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   5.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7335 "1" "Open"   1.04000 0.00000   7335 100.00000 "YES"  453.50000  207.49736  453.49998  136.05000 "YES" "YES"  100.76483  211.33001  -55.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 544.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7349 "1" "Open"   1.04000 0.00000   7349 100.00000 "YES"  313.82999  124.92375  313.82999   94.15000 "YES" "YES"   69.74353  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7350 "1" "Open"   1.04000 0.00000   7350 100.00000 "YES"  313.82999  124.92375  313.82999   94.15000 "YES" "YES"   28.67230  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7351 "1" "Open"   1.04000 0.00000   7351 100.00000 "YES"  313.82999  124.92375  313.82999   94.15000 "YES" "YES"   21.55690  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7352 "1" "Open"   1.04000 0.00000   7352 100.00000 "YES"  313.82999  124.92375  313.82999   94.15000 "YES" "YES"   22.81593  159.74000  -34.83000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 376.5900 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7353 "1" "Open"   1.04000 0.00000   7353 100.00000 "NO "  684.20001  617.25335  684.20000  205.25999 "YES" "YES"   64.83365  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7354 "1" "Closed" 1.04000 0.00000   7354 100.00000 "YES"  684.20001  635.55918  684.20000  205.25999 "YES" "YES"  145.32144  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7355 "1" "Closed" 1.04000 0.00000   7355 100.00000 "YES"  684.20001  635.55918  684.20000  205.25999 "YES" "YES"  144.25863  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7356 "1" "Closed" 1.04000 0.00000   7356 100.00000 "YES"  684.20001  635.55918  684.20000  205.00000 "YES" "YES"  151.34770  348.26000  -75.95000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 821.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7357 "1" "Open"   1.04000 0.00000   7357 100.00000 "YES"   16.30000    6.48841   16.30000    4.89000 "YES" "YES"    8.30000    8.30000   -1.81000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  19.5600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7358 "1" "Open"   1.04000 0.00000   7358 100.00000 "YES"  225.20000   89.64353  225.20001   67.56000 "YES" "YES"   18.33268  114.63000  -25.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7359 "1" "Open"   1.04000 0.00000   7359 100.00000 "YES"  225.20000   89.64353  225.20001   67.56000 "YES" "YES"   43.24015  114.63000  -25.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7360 "1" "Open"   1.04000 0.00000   7360 100.00000 "YES"  225.20000   89.64353  225.20001   67.56000 "YES" "YES"   25.76255  114.63000  -25.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 270.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7361 "1" "Open"   1.04000 0.00000   7361 100.00000 "YES"  102.70000   40.88094  102.70000   30.81000 "YES" "YES"   16.00776   52.27000  -11.40000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 123.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7369 "1" "Open"   1.04000 0.00000   7369 100.00000 "YES"  107.27000   42.70009  107.27000   32.18000 "YES" "YES"   18.18190   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7370 "1" "Open"   1.04000 0.00000   7370 100.00000 "YES"  107.27000   42.70009  107.27000   32.18000 "YES" "YES"   14.32605   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7371 "1" "Open"   1.04000 0.00000   7371 100.00000 "YES"  107.27000   42.70009  107.27000   32.18000 "YES" "YES"   17.39903   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7372 "1" "Open"   1.04000 0.00000   7372 100.00000 "YES"  107.27000   42.70009  107.27000   32.18000 "YES" "YES"   18.68806   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7373 "1" "Open"   1.04000 0.00000   7373 100.00000 "YES"  107.27000   42.70009  107.27000   32.18000 "YES" "YES"   50.70723   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7374 "1" "Open"   1.04000 0.00000   7374 100.00000 "YES"  107.27000   42.70009  107.27000   32.18000 "YES" "YES"   23.20852   54.60000  -11.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 128.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7375 "1" "Open"   1.04000 0.00000   7375 100.00000 "NO "  183.66000  173.47500  183.65999   55.10000 "YES" "YES"   28.52725   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7376 "1" "Closed" 1.04000 0.00000   7376 100.00000 "YES"  183.66000  170.60333  183.65999   55.10000 "YES" "YES"   49.25883   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7377 "1" "Closed" 1.04000 0.00000   7377 100.00000 "YES"  183.66000  170.60333  183.65999   55.10000 "YES" "YES"   63.30305   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7378 "1" "Open"   1.04000 0.00000   7378 100.00000 "YES"  183.66000  164.46172  183.65999   55.10000 "YES" "YES"   45.33418   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7379 "1" "Closed" 1.04000 0.00000   7379 100.00000 "YES"  183.66000  170.60333  183.65999   55.10000 "YES" "YES"   55.33385   93.48000  -20.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 220.3920 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7389 "1" "Closed" 1.04000 0.00000   7389 100.00000 "YES"  542.79999  449.42584  542.80000  162.84000 "YES" "YES"  227.76728  276.29001  -60.25000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 651.3600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "1" "Open"   1.00000 0.00000   7400 100.00000 "YES"   72.00000   28.66045   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "2" "Open"   1.00000 0.00000   7400 100.00000 "YES"   72.00000   28.66045   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "3" "Open"   1.00000 0.00000   7400 100.00000 "YES"   72.00000   28.66045   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "4" "Open"   1.00000 0.00000   7400 100.00000 "YES"   72.00000   28.66045   72.00000   21.60000 "YES" "YES"   -7.99000   36.65000   -7.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  86.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "5" "Open"   1.00000 0.00000   7400 100.00000 "YES"  144.00000   57.32090  144.00001   43.20000 "YES" "YES"  -15.98000   73.30000  -15.98000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 172.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7400 "6" "Closed" 1.00000 0.00000   7400 100.00000 "YES"  446.39999  414.66475  446.40002  133.92000 "YES" "YES"  -49.55000  227.22001  -49.55000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 535.6800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7406 "1" "Open"   1.04000 0.00000   7406 100.00000 "YES"   63.10000   25.11771   63.10000   18.93000 "YES" "YES"   32.12000   32.12000   -7.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  75.7200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7406 "2" "Open"   1.04000 0.00000   7406 100.00000 "YES"  310.00000  155.79829  309.99999   93.00000 "YES" "YES"  157.79001  157.79001  -34.41000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 372.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7414 "1" "Open"   1.03000 0.00000   7414 100.00000 "YES"  102.40000  102.09818  102.40000   30.72000 "YES" "YES"  -11.37000   52.12000  -11.37000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 122.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7419 "1" "Closed" 1.00000 0.00000   7419 100.00000 "YES"   88.20000   81.92973   88.20000   26.46000 "YES" "YES"   -9.79000   44.89000   -9.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7419 "2" "Open"   1.00000 0.00000   7419 100.00000 "YES"   88.20000   35.10906   88.20000   26.46000 "YES" "YES"   -9.79000   44.89000   -9.79000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 105.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "1" "Open"   1.04000 0.00000   7422 100.00000 "YES"    6.80000    2.70682    6.80000    2.04000 "YES" "YES"    3.46000    3.46000   -0.75000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   8.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "10" "Open"   1.04000 0.00000   7422 100.00000 "YES"  172.20000  142.71585  172.20000   51.66000 "YES" "YES"   87.65000   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "11" "Open"   1.04000 0.00000   7422 100.00000 "YES"  172.20000  144.34621  172.20000   51.66000 "YES" "YES"   87.65000   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "2" "Open"   1.04000 0.00000   7422 100.00000 "YES"  112.50000   44.78196  112.50000   33.75000 "YES" "YES"   47.76184   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "3" "Open"   1.04000 0.00000   7422 100.00000 "YES"  112.50000   44.78196  112.50000   33.75000 "YES" "YES"   47.76184   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "4" "Open"   1.04000 0.00000   7422 100.00000 "YES"  112.50000   44.78196  112.50000   33.75000 "YES" "YES"   47.76184   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "5" "Open"   1.04000 0.00000   7422 100.00000 "YES"  112.50000   44.78196  112.50000   33.75000 "YES" "YES"   47.76184   57.26000  -12.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 135.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "6" "Open"   1.04000 0.00000   7422 100.00000 "YES"  191.10001   76.06961  191.10000   57.33000 "YES" "YES"   47.76184   97.27000  -21.21000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 229.3200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "7" "Open"   1.04000 0.00000   7422 100.00000 "YES"  172.20000  145.18554  172.20000   51.66000 "YES" "YES"   87.65000   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "8" "Open"   1.04000 0.00000   7422 100.00000 "YES"  172.20000  143.51653  172.20000   51.66000 "YES" "YES"   87.65000   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7422 "9" "Open"   1.04000 0.00000   7422 100.00000 "YES"  172.20000  141.92406  172.20000   51.66000 "YES" "YES"   87.65000   87.65000  -19.11000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 206.6400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "1" "Open"   1.04000 0.00000   7428 100.00000 "YES"  100.52000   40.01319  100.52000   30.16000 "YES" "YES"    9.03511   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "10" "Open"   1.04000 0.00000   7428 100.00000 "YES"  130.00000   51.74803  130.00000   39.00000 "YES" "YES"    9.03511   66.17000  -14.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "11" "Open"   1.04000 0.00000   7428 100.00000 "YES"  130.00000   51.74803  130.00000   39.00000 "YES" "YES"    9.03511   66.17000  -14.43000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 156.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "2" "Open"   1.04000 0.00000   7428 100.00000 "YES"  100.52000   84.74780  100.52000   30.16000 "YES" "YES"   19.46545   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "3" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000   93.37388  100.52000   30.16000 "YES" "YES"   51.16000   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "4" "Open"   1.04000 0.00000   7428 100.00000 "YES"  100.52000  100.52000  100.52000   30.16000 "YES" "YES"   37.49247   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "5" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000   93.37388  100.52000   30.16000 "YES" "YES"   51.16000   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "6" "Closed" 1.04000 0.00000   7428 100.00000 "YES"  100.52000   93.37388  100.52000   30.16000 "YES" "YES"   51.16000   51.16000  -11.16000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 120.6200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "7" "Open"   1.04000 0.00000   7428 100.00000 "YES"   75.00000   29.85463   75.00000   22.50000 "YES" "YES"    9.03511   38.17000   -8.33000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  90.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "8" "Open"   1.04000 0.00000   7428 100.00000 "YES"   81.00000    0.00000   81.00000   24.30000 "YES" "YES"   23.53584   41.23000   -8.99000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  97.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  7428 "9" "Open"   1.04000 0.00000   7428 100.00000 "YES"   11.70000    4.65732   11.70000    3.51000 "YES" "YES"    5.96000    5.96000   -1.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  14.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8024 "1" "Closed" 1.04000 0.00000   8024 100.00000 "NO "   44.00000   33.00000   44.00000   13.20000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  52.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8033 "1" "Open"   1.04000 0.00000   8033 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"    0.00000  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8034 "1" "Open"   1.04000 0.00000   8034 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"  101.39977  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8035 "1" "Open"   1.04000 0.00000   8035 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"    0.00000  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8036 "1" "Open"   1.04000 0.00000   8036 100.00000 "YES"  234.92999    0.00000  234.92999   70.48000 "YES" "YES"    0.00000  119.57999  -26.08000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.9100 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8046 "1" "Open"   1.01000 0.00000   8046 100.00000 "YES"  172.67000  172.66999  172.66999   51.80000 "YES" "YES"  -19.17000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8047 "1" "Open"   1.01000 0.00000   8047 100.00000 "YES"  172.67000    0.00000  172.66999   51.80000 "YES" "YES"    0.00000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8048 "1" "Open"   1.04000 0.00000   8048 100.00000 "YES"  172.67000   51.80000  172.66999   51.80000 "YES" "YES"   16.62465   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8049 "1" "Open"   1.01000 0.00000   8049 100.00000 "YES"  172.67000   51.80000  172.66999   51.80000 "YES" "YES"  -19.17000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8050 "1" "Open"   1.01000 0.00000   8050 100.00000 "YES"  172.67000    0.00000  172.66999   51.80000 "YES" "YES"    0.00000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8051 "1" "Open"   1.01000 0.00000   8051 100.00000 "YES"  172.67000    0.00000  172.66999   51.80000 "YES" "YES"    0.00000   87.89000  -19.17000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 207.2000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8060 "1" "Open"   1.00000 0.00000   8060 100.00000 "YES"  593.40002    0.00000  593.40000  178.02000 "YES" "YES"    0.00000  276.51999  -72.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 712.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8061 "1" "Open"   1.00000 0.00000   8061 100.00000 "YES"  593.40002    0.00000  593.40000  178.02000 "YES" "YES"    0.00000  276.51999  -72.39000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 712.0800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8070 "1" "Open"   1.00000 0.00000   8070 100.00000 "YES"  924.90002    0.00000  924.89996  277.46999 "YES" "YES"    0.00000  430.99999 -112.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1109.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8071 "1" "Closed" 1.00000 0.00000   8071 100.00000 "YES"  924.90002  639.67133  924.89996  277.46999 "YES" "YES" -112.84000  430.99999 -112.84000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1109.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8077 "1" "Closed" 1.03000 0.00000   8077 100.00000 "YES"  234.89999  218.20061  234.90000   70.47000 "YES" "YES"  -26.07000  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8078 "1" "Closed" 1.03000 0.00000   8078 100.00000 "YES"  234.89999  218.20061  234.90000   70.47000 "YES" "YES"  -26.07000  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8079 "1" "Open"   1.03000 0.00000   8079 100.00000 "YES"  234.89999   93.50473  234.90000   70.47000 "YES" "YES"  -26.07000  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8080 "1" "Open"   1.03000 0.00000   8080 100.00000 "YES"  234.89999   93.50473  234.90000   70.47000 "YES" "YES"  -24.09958  119.56000  -26.07000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 281.8800 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8087 "1" "Open"   1.04000 0.00000   8087 100.00000 "YES"  897.70001    0.00000  897.70002  269.31000 "YES" "YES"    0.00000  418.33000 -109.51999 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1077.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8088 "1" "Closed" 1.04000 0.00000   8088 100.00000 "YES"  897.70001  620.85938  897.70002  269.31000 "YES" "YES"    3.65671  418.33000 -109.51999 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 1077.2400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8099 "1" "Closed" 1.04000 0.00000   8099 100.00000 "NO "  114.00000   85.50000  114.00000   34.20000 "YES" "YES"    0.00000    0.00000    0.00000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 136.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "PV" "SUN"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8115 "1" "Open"   1.04000 0.00000   8115 100.00000 "YES"   10.00000    0.00000   10.00000    3.00000 "YES" "YES"    0.00000    4.66000   -1.22000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  12.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8116 "1" "Open"   1.04000 0.00000   8116 100.00000 "YES"  351.70001    0.00000  351.70000  105.51000 "YES" "YES"    0.00000  163.89000  -42.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8117 "1" "Open"   1.04000 0.00000   8117 100.00000 "YES"  351.70001  228.47984  351.70000  105.51000 "YES" "YES"  -11.54737  163.89000  -42.91000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 422.0400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8129 "1" "Open"   1.03000 0.00000   8129 100.00000 "YES"  660.00000  447.40815  659.99999  198.00000 "YES" "YES"  -80.52000  307.55999  -80.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 792.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8130 "1" "Open"   1.03000 0.00000   8130 100.00000 "NO "  660.00000  249.85001  659.99999  198.00000 "YES" "YES"  -35.53437  307.55999  -80.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 792.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8131 "1" "Open"   1.03000 0.00000   8131 100.00000 "YES"  660.00000  576.70803  659.99999  198.00000 "YES" "YES"  -80.52000  307.55999  -80.52000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 792.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      8      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8147 "1" "Open"   1.03000 0.00000   8147 100.00000 "YES"    4.00000    0.00000    4.00000    1.20000 "YES" "YES"    1.86000    1.86000   -0.49000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""   4.8000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8147 "2" "Open"   1.03000 0.00000   8147 100.00000 "YES"  239.30000    0.00000  239.29999   71.79000 "YES" "YES"   98.21576  111.51000  -29.19000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 287.1600 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8152 "1" "Open"   1.00000 0.00000   8152 100.00000 "YES"   22.00000    0.00000   22.00000    6.60000 "YES" "YES"    0.00000   11.20000   -2.44000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 ""  26.4000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8155 "1" "Open"   1.00000 0.00000   8155 100.00000 "YES"  174.60001    0.00000  174.60001   52.38000 "YES" "YES"    0.00000   81.36000  -21.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 209.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8155 "2" "Open"   1.00000 0.00000   8155 100.00000 "YES"  174.60001   94.82656  174.60001   52.38000 "YES" "YES"  -21.30000   81.36000  -21.30000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 209.5200 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "ST" "BIT"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8158 "1" "Open"   1.00000 0.00000   8158 100.00000 "YES"  105.00000    0.00000  105.00000   31.50000 "YES" "YES"    0.00000   53.44000  -11.65000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 126.0000 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
  8158 "2" "Open"   1.00000 0.00000   8158 100.00000 "YES"   98.20000    0.00000   98.20000   29.46000 "YES" "YES"    0.00000   49.98000  -10.90000 "NO " "None" 1.000000 "NO"      0.000000 0.000100 "" 117.8400 0.000000 1.000000 0.000000 0.000000 1.000000 "Normal"    "GT" "NG"      8      7      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""
}
Load (BusNum,ID,Status,AGC,SMW,SMvar,IMW,IMvar,ZMW,ZMvar,DistStatus,DistMWInput,
   DistMvarInput,Interruptible,MWMax,MWMin,DistMWMax,DistMWMin,DistUnitTypeCode,
   LoadModelGroup,AreaNumber,ZoneNumber,BANumber,OwnerNumber,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,AllLabels)
{
  1001 "1 " "Closed" "YES"   20.78100    5.88795    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1002 "1 " "Closed" "YES"   15.41400    4.36730    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1007 "1 " "Closed" "YES"    7.00800    1.98560    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1012 "1 " "Closed" "YES"    2.98500    0.84575    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1013 "1 " "Closed" "YES"    0.51000    0.14450    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1013 "2 " "Closed" "YES"    1.51800    0.43010    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1013 "3 " "Closed" "YES"   27.19800    7.70610    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1014 "1 " "Closed" "YES"    2.22000    0.62900    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1015 "1 " "Closed" "YES"    7.50900    2.12755    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1016 "1 " "Closed" "YES"    2.88900    0.81855    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1017 "1 " "Closed" "YES"   18.34500    5.19775    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1018 "1 " "Closed" "YES"    0.06900    0.01955    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1019 "1 " "Closed" "YES"   61.77600   17.50320    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1024 "1 " "Closed" "YES"   63.03900   17.86105    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1027 "1 " "Closed" "YES"    0.60300    0.17085    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1027 "2 " "Closed" "YES"  100.60800   28.50560    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "1 " "Closed" "YES"    1.42500    0.40375    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "2 " "Closed" "YES"    0.75300    0.21335    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "3 " "Closed" "YES"    4.89900    1.38805    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1028 "4 " "Closed" "YES"    2.93700    0.83215    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1029 "1 " "Closed" "YES"   83.18400   23.56880    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1030 "1 " "Closed" "YES"   23.04600    6.52970    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1030 "2 " "Closed" "YES"    1.58100    0.44795    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1031 "1 " "Closed" "YES"    9.24600    2.61970    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1036 "1 " "Closed" "YES"    1.01700    0.28815    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1036 "2 " "Closed" "YES"   12.57900    3.56405    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1037 "1 " "Closed" "YES"  102.23700   28.96715    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1040 "1 " "Closed" "YES"   44.35800   12.56810    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1044 "1 " "Closed" "YES"    4.51200    1.27840    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1044 "2 " "Closed" "YES"   10.17000    2.88150    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1045 "1 " "Closed" "YES"   98.56200   27.92590    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1046 "1 " "Closed" "YES"    0.00600    0.00170    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1046 "2 " "Closed" "YES"   11.07900    3.13905    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1054 "1 " "Closed" "YES"    1.77600    0.50320    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1054 "2 " "Closed" "YES"    0.51900    0.14705    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1054 "3 " "Closed" "YES"   12.69300    3.59635    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1055 "1 " "Closed" "YES"    3.97800    1.12710    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1058 "1 " "Closed" "YES"    4.08600    1.15770    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1058 "2 " "Closed" "YES"    9.36900    2.65455    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1064 "1 " "Closed" "YES"    6.59100    1.86745    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1064 "2 " "Closed" "YES"  117.16800   33.19760    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1067 "1 " "Closed" "YES"  101.54999   28.77250    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1068 "1 " "Closed" "YES"    0.69000    0.19550    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1068 "2 " "Closed" "YES"   58.71300   16.63535    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1071 "1 " "Closed" "YES"   91.46400   25.91480    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1083 "1 " "Closed" "YES"   39.94500   11.31775    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1085 "1 " "Closed" "YES"    2.92200    0.82790    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1085 "2 " "Closed" "YES"   18.37500    5.20625    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1086 "1 " "Closed" "YES"   39.67200   11.24040    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1087 "1 " "Closed" "YES"    0.90900    0.25755    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1089 "1 " "Closed" "YES"    0.83100    0.23545    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1089 "2 " "Closed" "YES"   39.77400   11.26930    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1091 "1 " "Closed" "YES"    4.71300    1.33535    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  1091 "2 " "Closed" "YES"    6.90900    1.95755    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      1      9      1      1 "" "" "" "YES" ""
  2001 "1 " "Closed" "YES"   14.30700    4.05365    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2001 "2 " "Closed" "YES"   34.05000    9.64750    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2007 "1 " "Closed" "YES"    9.54000    2.70300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2008 "1 " "Closed" "YES"    8.06100    2.28395    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2009 "1 " "Closed" "YES"   39.13500   11.08825    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2010 "1 " "Closed" "YES"    5.10600    1.44670    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "2 " "Closed" "YES"    9.60600    2.72170    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "3 " "Closed" "YES"    2.92800    0.82960    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "4 " "Closed" "YES"    0.19200    0.05440    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2010 "5 " "Closed" "YES"   38.97300   11.04235    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2014 "1 " "Closed" "YES"    3.62400    1.02680    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2014 "2 " "Closed" "YES"   21.80400    6.17780    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2015 "1 " "Closed" "YES"    4.68600    1.32770    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2016 "1 " "Closed" "YES"   69.26700   19.62565    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2020 "1 " "Closed" "YES"   47.97300   13.59235    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2022 "1 " "Closed" "YES"   11.56500    3.27675    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2025 "1 " "Closed" "YES"   39.61800   11.22510    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2026 "1 " "Closed" "YES"    2.51100    0.71145    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2026 "2 " "Closed" "YES"    0.94800    0.26860    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2026 "3 " "Closed" "YES"    7.17300    2.03235    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2026 "4 " "Closed" "YES"    7.93800    2.24910    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2027 "1 " "Closed" "YES"    3.55500    1.00725    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2028 "1 " "Closed" "YES"   14.23800    4.03410    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2029 "1 " "Closed" "YES"    3.20100    0.90695    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2030 "1 " "Closed" "YES"    3.91200    1.10840    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2030 "2 " "Closed" "YES"   43.23300   12.24935    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2031 "1 " "Closed" "YES"    0.78600    0.22270    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2031 "2 " "Closed" "YES"    1.27200    0.36040    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2031 "3 " "Closed" "YES"    3.70800    1.05060    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2032 "1 " "Closed" "YES"    3.35400    0.95030    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2033 "1 " "Closed" "YES"    1.30200    0.36890    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2033 "2 " "Closed" "YES"   12.27000    3.47650    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2034 "1 " "Closed" "YES"    5.34000    1.51300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2035 "1 " "Closed" "YES"    4.14900    1.17555    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2035 "2 " "Closed" "YES"    0.53400    0.15130    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2036 "1 " "Closed" "YES"   41.58600   11.78270    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2037 "1 " "Closed" "YES"    0.69000    0.19550    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2037 "2 " "Closed" "YES"    2.81100    0.79645    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2038 "1 " "Closed" "YES"    2.60400    0.73780    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2039 "1 " "Closed" "YES"    5.55900    1.57505    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2040 "1 " "Closed" "YES"   15.90300    4.50585    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2043 "1 " "Closed" "YES"    4.23600    1.20020    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2044 "1 " "Closed" "YES"   27.40500    7.76475    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2045 "1 " "Closed" "YES"   22.60500    6.40475    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2046 "1 " "Closed" "YES"   22.13400    6.27130    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2047 "1 " "Closed" "YES"    9.40800    2.66560    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2047 "2 " "Closed" "YES"    5.54700    1.57165    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2048 "1 " "Closed" "YES"    6.41700    1.81815    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2049 "1 " "Closed" "YES"    0.48600    0.13770    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2049 "2 " "Closed" "YES"    0.57900    0.16405    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2049 "3 " "Closed" "YES"   10.50600    2.97670    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2050 "1 " "Closed" "YES"    3.65700    1.03615    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2051 "1 " "Closed" "YES"   17.85000    5.05750    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2052 "1 " "Closed" "YES"    9.45900    2.68005    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2052 "2 " "Closed" "YES"   15.37800    4.35710    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2053 "1 " "Closed" "YES"   29.13300    8.25435    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2055 "1 " "Closed" "YES"   49.62000   14.05900    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2060 "1 " "Closed" "YES"    3.79500    1.07525    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2063 "1 " "Closed" "YES"   65.61600   18.59120    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2064 "1 " "Closed" "YES"    7.03800    1.99410    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2064 "2 " "Closed" "YES"    3.00900    0.85255    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2065 "1 " "Closed" "YES"   78.36000   22.20200    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2066 "1 " "Closed" "YES"    4.05000    1.14750    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2066 "2 " "Closed" "YES"    2.54100    0.71995    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2066 "3 " "Closed" "YES"    0.52200    0.14790    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2067 "1 " "Closed" "YES"   53.96700   15.29065    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2068 "1 " "Closed" "YES"    5.76000    1.63200    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2069 "1 " "Closed" "YES"   21.92400    6.21180    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2072 "1 " "Closed" "YES"    9.70500    2.74975    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2079 "1 " "Closed" "YES"    4.47900    1.26905    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2080 "1 " "Closed" "YES"   16.93200    4.79740    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2081 "1 " "Closed" "YES"    4.46400    1.26480    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2082 "1 " "Closed" "YES"   59.03100   16.72545    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2086 "1 " "Closed" "YES"    2.19300    0.62135    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2087 "1 " "Closed" "YES"    7.89600    2.23720    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2090 "1 " "Closed" "YES"    2.42400    0.68680    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2091 "1 " "Closed" "YES"   17.04600    4.82970    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2092 "1 " "Closed" "YES"   24.10800    6.83060    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2106 "1 " "Closed" "YES"   14.40300    4.08085    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2107 "1 " "Closed" "YES"   74.15100   21.00945    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2108 "1 " "Closed" "YES"    2.14500    0.60775    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2109 "1 " "Closed" "YES"   33.81000    9.57950    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2110 "1 " "Closed" "YES"    8.58900    2.43355    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2111 "1 " "Closed" "YES"    7.00200    1.98390    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2111 "2 " "Closed" "YES"    6.95100    1.96945    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2112 "1 " "Closed" "YES"    4.54200    1.28690    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2114 "1 " "Closed" "YES"   70.77600   20.05320    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2121 "1 " "Closed" "YES"    2.33400    0.66130    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2122 "1 " "Closed" "YES"    6.72300    1.90485    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2124 "1 " "Closed" "YES"   21.28500    6.03075    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2125 "1 " "Closed" "YES"    4.05600    1.14920    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2126 "1 " "Closed" "YES"   14.23500    4.03325    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2129 "1 " "Closed" "YES"    6.63300    1.87935    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  2132 "1 " "Closed" "YES"   11.94000    3.38300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     10      1      1 "" "" "" "YES" ""
  2133 "1 " "Closed" "YES"    5.67900    1.60905    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      2     11      1      1 "" "" "" "YES" ""
  3002 "1 " "Closed" "YES"  112.86000   31.97700    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3005 "1 " "Closed" "YES"    0.79200    0.22440    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3005 "2 " "Closed" "YES"    0.82500    0.23375    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3005 "3 " "Closed" "YES"    5.72400    1.62180    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3006 "1 " "Closed" "YES"    7.34700    2.08165    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3007 "1 " "Closed" "YES"   14.96400    4.23980    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3008 "1 " "Closed" "YES"   18.99600    5.38220    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3008 "2 " "Closed" "YES"    0.81300    0.23035    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3009 "1 " "Closed" "YES"   12.54000    3.55300    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3010 "1 " "Closed" "YES"    4.67100    1.32345    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3011 "1 " "Closed" "YES"   18.98100    5.37795    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3011 "2 " "Closed" "YES"    8.15700    2.31115    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3012 "1 " "Closed" "YES"    0.56400    0.15980    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3013 "1 " "Closed" "YES"   64.55700   18.29115    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3014 "1 " "Closed" "YES"   22.00200    6.23390    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3015 "1 " "Closed" "YES"    5.36400    1.51980    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3021 "1 " "Closed" "YES"    0.52500    0.14875    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3021 "2 " "Closed" "YES"    1.41600    0.40120    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3022 "1 " "Closed" "YES"   24.59100    6.96745    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3023 "1 " "Closed" "YES"   10.40700    2.94865    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3024 "1 " "Closed" "YES"   10.13100    2.87045    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3025 "1 " "Closed" "YES"   13.67400    3.87430    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3029 "1 " "Closed" "YES"    4.86600    1.37870    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
  3030 "1 " "Closed" "YES"  129.72000   36.75400    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3031 "1 " "Closed" "YES"   14.73300    4.17435    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3032 "1 " "Closed" "YES"   72.86400   20.64480    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     27      1      1 "" "" "" "YES" ""
  3035 "1 " "Closed" "YES"    3.46500    0.98175    0.00000    0.00000    0.00000    0.00000 "Closed"    0.00000    0.00000 "NO "    0.00000    0.00000    0.00000    0.00000 "UN" ""      3     28      1      1 "" "" "" "YES" ""
