  4163   4158 "1"  "Transformer" "Closed" "Closed" "NO"  "4163"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.003700  0.150660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   74.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4166   4165 "1"  "Transformer" "Closed" "Closed" "NO"  "4166"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.002170  0.092060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  132.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4166   4165 "2"  "Transformer" "Closed" "Closed" "NO"  "4166"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.002170  0.092060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  132.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4177   4176 "1"  "Transformer" "Closed" "Closed" "NO"  "4177"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.005300  0.112740  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  115.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4177   4176 "2"  "Transformer" "Closed" "Closed" "NO"  "4177"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.005300  0.112740  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  115.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4182   4181 "1"  "Transformer" "Closed" "Closed" "NO"  "4182"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.003210  0.093060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  169.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4184   4183 "1"  "Transformer" "Closed" "Closed" "NO"  "4184"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001130  0.061340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  400.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4193   4192 "1"  "Transformer" "Closed" "Closed" "NO"  "4193"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.023960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  438.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4193   4192 "2"  "Transformer" "Closed" "Closed" "NO"  "4193"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.023960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  438.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4193   4192 " 3" "Transformer" "Closed" "Closed" "NO"  "4193"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.023960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  438.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4196   4195 "1"  "Transformer" "Closed" "Closed" "NO"  "4196"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000080  0.005760  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1233.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  4197   4196 "1"  "Transformer" "Closed" "Closed" "NO"  "4197"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000720  0.032360  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5016   5015 "1"  "Transformer" "Closed" "Closed" "NO"  "5016"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000150  0.014170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1206.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5016   5015 "2"  "Transformer" "Closed" "Closed" "NO"  "5016"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000150  0.014170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1206.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5019   5018 "1"  "Transformer" "Closed" "Closed" "NO"  "5019"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000580  0.025980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  590.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5020   5018 "1"  "Transformer" "Closed" "Closed" "NO"  "5020"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000320  0.033260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  557.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5022   5021 "1"  "Transformer" "Closed" "Closed" "NO"  "5022"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000100  0.010050  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1375.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5022   5021 "2"  "Transformer" "Closed" "Closed" "NO"  "5022"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000100  0.010050  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1375.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5023   5021 "1"  "Transformer" "Closed" "Closed" "NO"  "5023"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000280  0.026930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  245.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5034   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5034"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000090  0.005460  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1209.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5035   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5035"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000840  0.079580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  243.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5036   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5036"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000770  0.050060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  255.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5037   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5037"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000150  0.012160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  985.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5038   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5038"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000130  0.012550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  989.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5039   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5039"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000080  0.005520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  994.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5040   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5040"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000310  0.016430  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  993.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5041   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5041"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000210  0.011420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1001.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5042   5033 "1"  "Transformer" "Closed" "Closed" "NO"  "5042"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000130  0.013450  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  988.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5046   5045 "1"  "Transformer" "Closed" "Closed" "NO"  "5046"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000310  0.021140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  550.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5048   5047 "1"  "Transformer" "Closed" "Closed" "NO"  "5048"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000130  0.012530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1354.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5050   5049 "1"  "Transformer" "Closed" "Closed" "NO"  "5050"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000300  0.025000  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  500.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5051   5049 "1"  "Transformer" "Closed" "Closed" "NO"  "5051"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000240  0.016330  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  409.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5052   5049 "1"  "Transformer" "Closed" "Closed" "NO"  "5052"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 500.0000  0.000670  0.049900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  308.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5056   5055 "1"  "Transformer" "Closed" "Closed" "NO"  "5056"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000230  0.012090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  913.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5057   5055 "1"  "Transformer" "Closed" "Closed" "NO"  "5057"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000230  0.013240  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1036.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5058   5055 "1"  "Transformer" "Closed" "Closed" "NO"  "5058"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000310  0.019280  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1023.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5060   5059 "1"  "Transformer" "Closed" "Closed" "NO"  "5060"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.003780  0.078110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  151.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5061   5060 "1"  "Transformer" "Closed" "Closed" "NO"  "5061"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.003050  0.134640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5062   5061 "1"  "Transformer" "Closed" "Closed" "NO"  "5062"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.006970  0.178190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  100.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5064   5063 "1"  "Transformer" "Closed" "Closed" "NO"  "5064"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000130  0.009010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1277.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5064   5063 "2"  "Transformer" "Closed" "Closed" "NO"  "5064"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000130  0.009010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1277.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5065   5063 "1"  "Transformer" "Closed" "Closed" "NO"  "5065"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000250  0.017540  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  290.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5066   5063 "1"  "Transformer" "Closed" "Closed" "NO"  "5066"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.001420  0.091650  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5067   5063 "1"  "Transformer" "Closed" "Closed" "NO"  "5067"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000110  0.010760  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1078.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5068   5063 "1"  "Transformer" "Closed" "Closed" "NO"  "5068"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000170  0.011300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1073.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5069   5063 "1"  "Transformer" "Closed" "Closed" "NO"  "5069"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.012020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1079.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5077   5076 "1"  "Transformer" "Closed" "Closed" "NO"  "5077"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.001500  0.065190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  260.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5084   5083 "1"  "Transformer" "Closed" "Closed" "NO"  "5084"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000240  0.011460  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1295.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5089   5088 "1"  "Transformer" "Closed" "Closed" "NO"  "5089"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.003820  0.094180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  150.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5103   5102 "1"  "Transformer" "Closed" "Closed" "NO"  "5103"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000260  0.011400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1345.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5103   5102 "2"  "Transformer" "Closed" "Closed" "NO"  "5103"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000260  0.011400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1345.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5106   5105 "1"  "Transformer" "Closed" "Closed" "NO"  "5106"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.007090  0.197510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   82.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5107   5105 "1"  "Transformer" "Closed" "Closed" "NO"  "5107"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.009660  0.195270  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   75.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5121   5120 "1"  "Transformer" "Closed" "Closed" "NO"  "5121"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000640  0.045990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  298.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5124   5123 "1"  "Transformer" "Closed" "Closed" "NO"  "5124"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.002660  0.072860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  214.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5132   5131 "1"  "Transformer" "Closed" "Closed" "NO"  "5132"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000370  0.018210  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  981.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5138   5137 "1"  "Transformer" "Closed" "Closed" "NO"  "5138"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000140  0.009200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  945.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5165   5164 "1"  "Transformer" "Closed" "Closed" "NO"  "5165"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000080  0.004850  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1379.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5166   5164 "1"  "Transformer" "Closed" "Closed" "NO"  "5166"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000420  0.027180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  579.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5167   5164 "1"  "Transformer" "Closed" "Closed" "NO"  "5167"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.001200  0.090280  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  215.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5170   5169 "1"  "Transformer" "Closed" "Closed" "NO"  "5170"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 161.0000  0.001850  0.065750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  222.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5180   5179 "1"  "Transformer" "Closed" "Closed" "NO"  "5180"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000190  0.015410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  946.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5193   5192 "1"  "Transformer" "Closed" "Closed" "NO"  "5193"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000220  0.013020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  890.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5197   5196 "1"  "Transformer" "Closed" "Closed" "NO"  "5197"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000340  0.031640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  305.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5198   5196 "1"  "Transformer" "Closed" "Closed" "NO"  "5198"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000180  0.011160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  594.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5205   5204 "1"  "Transformer" "Closed" "Closed" "NO"  "5205"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000070  0.008580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1134.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5206   5204 "1"  "Transformer" "Closed" "Closed" "NO"  "5206"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000330  0.019830  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  903.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5207   5204 "1"  "Transformer" "Closed" "Closed" "NO"  "5207"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000160  0.010660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  915.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5208   5204 "1"  "Transformer" "Closed" "Closed" "NO"  "5208"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000190  0.013410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  913.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5237   5236 "1"  "Transformer" "Closed" "Closed" "NO"  "5237"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000520  0.043040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  287.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5238   5236 "1"  "Transformer" "Closed" "Closed" "NO"  "5238"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000160  0.009760  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  826.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5240   5239 "1"  "Transformer" "Closed" "Closed" "NO"  "5240"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000520  0.036410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  477.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5243   5239 "1"  "Transformer" "Closed" "Closed" "NO"  "5243"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000380  0.026020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  584.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5241   5240 "1"  "Transformer" "Closed" "Closed" "NO"  "5241"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.000870  0.042500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  204.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5242   5241 "1"  "Transformer" "Closed" "Closed" "NO"  "5242"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.018450  0.474820  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   24.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5261   5260 "1"  "Transformer" "Closed" "Closed" "NO"  "5261"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000450  0.028040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  375.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5262   5260 "1"  "Transformer" "Closed" "Closed" "NO"  "5262"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000100  0.006320  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1450.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5263   5260 "1"  "Transformer" "Closed" "Closed" "NO"  "5263"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000060  0.004510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1450.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5280   5279 "1"  "Transformer" "Closed" "Closed" "NO"  "5280"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000100  0.006350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1112.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5281   5279 "1"  "Transformer" "Closed" "Closed" "NO"  "5281"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.019770  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  942.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5282   5279 "1"  "Transformer" "Closed" "Closed" "NO"  "5282"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.016720  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  940.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5283   5279 "1"  "Transformer" "Closed" "Closed" "NO"  "5283"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000270  0.012790  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  935.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5296   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5296"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000140  0.007090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1233.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5297   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5297"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000850  0.062480  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  223.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5298   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5298"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000150  0.010820  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  525.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5299   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5299"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.022270  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  524.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5300   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5300"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000250  0.018480  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  519.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5301   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5301"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000580  0.030880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  403.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5302   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5302"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.017630  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1123.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5303   5295 "1"  "Transformer" "Closed" "Closed" "NO"  "5303"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000170  0.013150  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1117.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5305   5304 "1"  "Transformer" "Closed" "Closed" "NO"  "5305"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000140  0.010470  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1239.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5318   5317 "1"  "Transformer" "Closed" "Closed" "NO"  "5318"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000130  0.015550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1106.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5319   5317 "1"  "Transformer" "Closed" "Closed" "NO"  "5319"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000240  0.018930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  925.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5320   5317 "1"  "Transformer" "Closed" "Closed" "NO"  "5320"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000460  0.020920  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  917.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5321   5317 "1"  "Transformer" "Closed" "Closed" "NO"  "5321"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 500.0000  0.000260  0.018110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  921.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5323   5322 "1"  "Transformer" "Closed" "Closed" "NO"  "5323"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000120  0.012490  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1334.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5323   5322 "2"  "Transformer" "Closed" "Closed" "NO"  "5323"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000120  0.012490  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1334.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5324   5322 "1"  "Transformer" "Closed" "Closed" "NO"  "5324"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000370  0.020690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  952.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5325   5322 "1"  "Transformer" "Closed" "Closed" "NO"  "5325"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000220  0.020700  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  945.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5326   5322 "1"  "Transformer" "Closed" "Closed" "NO"  "5326"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000140  0.007110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  953.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5342   5341 "1"  "Transformer" "Closed" "Closed" "NO"  "5342"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.010260  0.251060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   49.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5343   5341 "1"  "Transformer" "Closed" "Closed" "NO"  "5343"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.000910  0.048350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  240.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5351   5350 "1"  "Transformer" "Closed" "Closed" "NO"  "5351"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000080  0.009060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1258.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5351   5350 "2"  "Transformer" "Closed" "Closed" "NO"  "5351"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000080  0.009060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1258.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5359   5358 "1"  "Transformer" "Closed" "Closed" "NO"  "5359"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000260  0.018280  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1057.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5360   5358 "1"  "Transformer" "Closed" "Closed" "NO"  "5360"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000150  0.011200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1333.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5362   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5362"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000180  0.017550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  646.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5363   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5363"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000570  0.032950  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  282.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5364   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5364"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000140  0.009480  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  798.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5365   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5365"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000260  0.019730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  787.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5366   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5366"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000380  0.022440  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  795.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5367   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5367"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000310  0.021780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  809.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5368   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5368"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000220  0.014490  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  798.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5369   5361 "1"  "Transformer" "Closed" "Closed" "NO"  "5369"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000410  0.023620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  796.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5381   5380 "1"  "Transformer" "Closed" "Closed" "NO"  "5381"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000150  0.009820  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1057.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5382   5380 "1"  "Transformer" "Closed" "Closed" "NO"  "5382"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.014360  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  786.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5383   5380 "1"  "Transformer" "Closed" "Closed" "NO"  "5383"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000230  0.016360  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  787.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5385   5384 "1"  "Transformer" "Closed" "Closed" "NO"  "5385"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000040  0.004920  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1346.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5385   5384 "2"  "Transformer" "Closed" "Closed" "NO"  "5385"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000040  0.004920  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1346.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5389   5388 "1"  "Transformer" "Closed" "Closed" "NO"  "5389"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000110  0.006660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1064.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5391   5390 "1"  "Transformer" "Closed" "Closed" "NO"  "5391"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.004100  0.109840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   65.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5392   5391 "1"  "Transformer" "Closed" "Closed" "NO"  "5392"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.014270  0.308970  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   50.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5395   5394 "1"  "Transformer" "Closed" "Closed" "NO"  "5395"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000090  0.005270  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1163.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5399   5394 "1"  "Transformer" "Closed" "Closed" "NO"  "5399"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000090  0.010690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  645.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5396   5395 "1"  "Transformer" "Closed" "Closed" "NO"  "5396"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 230.0000  0.000570  0.043730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  320.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5397   5396 "1"  "Transformer" "Closed" "Closed" "NO"  "5397"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.002330  0.065200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  168.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5398   5397 "1"  "Transformer" "Closed" "Closed" "NO"  "5398"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.019990  0.782380  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   21.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5402   5401 "1"  "Transformer" "Closed" "Closed" "NO"  "5402"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000190  0.013690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1174.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5403   5401 "1"  "Transformer" "Closed" "Closed" "NO"  "5403"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000280  0.029560  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  426.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5404   5401 "1"  "Transformer" "Closed" "Closed" "NO"  "5404"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000270  0.019990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  435.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5405   5401 "1"  "Transformer" "Closed" "Closed" "NO"  "5405"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000300  0.020180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  440.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5406   5401 "1"  "Transformer" "Closed" "Closed" "NO"  "5406"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000240  0.028660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  433.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5411   5410 "1"  "Transformer" "Closed" "Closed" "NO"  "5411"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000150  0.015640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1041.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5414   5413 "1"  "Transformer" "Closed" "Closed" "NO"  "5414"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.001220  0.059520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  315.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5415   5413 "1"  "Transformer" "Closed" "Closed" "NO"  "5415"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000430  0.031860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  561.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5416   5413 "1"  "Transformer" "Closed" "Closed" "NO"  "5416"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000340  0.032220  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  559.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5417   5413 "1"  "Transformer" "Closed" "Closed" "NO"  "5417"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.028400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  574.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5418   5413 "1"  "Transformer" "Closed" "Closed" "NO"  "5418"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000580  0.027480  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  551.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5419   5413 "1"  "Transformer" "Closed" "Closed" "NO"  "5419"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000290  0.016110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  561.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5423   5422 "1"  "Transformer" "Closed" "Closed" "NO"  "5423"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.002340  0.098360  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   94.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5424   5422 "1"  "Transformer" "Closed" "Closed" "NO"  "5424"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 161.0000  0.008260  0.165410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   77.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5445   5444 "1"  "Transformer" "Closed" "Closed" "NO"  "5445"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000200  0.015710  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1266.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5449   5448 "1"  "Transformer" "Closed" "Closed" "NO"  "5449"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000070  0.008050  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1267.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5452   5451 "1"  "Transformer" "Closed" "Closed" "NO"  "5452"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000230  0.010730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  960.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5459   5458 "1"  "Transformer" "Closed" "Closed" "NO"  "5459"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.003380  0.116710  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   80.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5460   5459 "1"  "Transformer" "Closed" "Closed" "NO"  "5460"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.019050  0.347140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   35.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5465   5464 "1"  "Transformer" "Closed" "Closed" "NO"  "5465"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000080  0.009760  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1284.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  5480   5479 "1"  "Transformer" "Closed" "Closed" "NO"  "5480"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 500.0000  0.000310  0.015050  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  961.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6004   6003 "1"  "Transformer" "Closed" "Closed" "NO"  "6004"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000260  0.017630  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1117.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6006   6003 "1"  "Transformer" "Closed" "Closed" "NO"  "6006"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.012410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  788.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6007   6003 "1"  "Transformer" "Closed" "Closed" "NO"  "6007"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000120  0.008010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1069.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6008   6003 "1"  "Transformer" "Closed" "Closed" "NO"  "6008"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000190  0.014450  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  754.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6009   6003 "1"  "Transformer" "Closed" "Closed" "NO"  "6009"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000330  0.024180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  758.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6010   6003 "1"  "Transformer" "Closed" "Closed" "NO"  "6010"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000340  0.016830  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  758.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6005   6004 "1"  "Transformer" "Closed" "Closed" "NO"  "6005"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001340  0.058530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6005   6004 " 2" "Transformer" "Closed" "Closed" "NO"  "6005"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001340  0.058530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6022   6021 "1"  "Transformer" "Closed" "Closed" "NO"  "6022"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000330  0.017330  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  948.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6023   6022 "1"  "Transformer" "Closed" "Closed" "NO"  "6023"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000430  0.027830  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  438.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6031   6030 "1"  "Transformer" "Closed" "Closed" "NO"  "6031"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.003190  0.136300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  124.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6034   6033 "1"  "Transformer" "Closed" "Closed" "NO"  "6034"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.009440  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1058.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6035   6034 "1"  "Transformer" "Closed" "Closed" "NO"  "6035"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000400  0.016180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  540.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6035   6034 "2"  "Transformer" "Closed" "Closed" "NO"  "6035"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000400  0.016180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  540.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6037   6036 "1"  "Transformer" "Closed" "Closed" "NO"  "6037"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000330  0.018300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  467.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6037   6036 "2"  "Transformer" "Closed" "Closed" "NO"  "6037"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000330  0.018300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  467.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6037   6036 "3"  "Transformer" "Closed" "Closed" "NO"  "6037"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000330  0.018300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  467.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6039   6038 "1"  "Transformer" "Closed" "Closed" "NO"  "6039"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000270  0.013300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1269.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6041   6038 "1"  "Transformer" "Closed" "Closed" "NO"  "6041"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000400  0.020090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  296.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6042   6038 "1"  "Transformer" "Closed" "Closed" "NO"  "6042"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000420  0.031020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  479.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6040   6039 "1"  "Transformer" "Closed" "Closed" "NO"  "6040"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000640  0.034400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  271.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6040   6039 "2"  "Transformer" "Closed" "Closed" "NO"  "6040"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000640  0.034400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  271.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6046   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6046"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000080  0.007300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1198.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6048   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6048"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.001400  0.077750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  233.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6049   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6049"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000460  0.044140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  283.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6050   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6050"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000560  0.043670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  256.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6051   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6051"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000350  0.025400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  351.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6052   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6052"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000740  0.034040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  342.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6053   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6053"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000280  0.029220  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  352.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6054   6045 "1"  "Transformer" "Closed" "Closed" "NO"  "6054"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000610  0.055670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  338.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6047   6046 "1"  "Transformer" "Closed" "Closed" "NO"  "6047"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000560  0.041800  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  320.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6047   6046 "2"  "Transformer" "Closed" "Closed" "NO"  "6047"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000560  0.041800  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  320.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6057   6056 "1"  "Transformer" "Closed" "Closed" "NO"  "6057"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000230  0.010950  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1171.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6058   6057 "1"  "Transformer" "Closed" "Closed" "NO"  "6058"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000610  0.021730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  328.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6058   6057 "2"  "Transformer" "Closed" "Closed" "NO"  "6058"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000610  0.021730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  328.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6063   6062 "1"  "Transformer" "Closed" "Closed" "NO"  "6063"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000120  0.007450  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1206.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6064   6063 "1"  "Transformer" "Closed" "Closed" "NO"  "6064"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001040  0.040960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6067   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6067"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000170  0.008140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1115.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6069   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6069"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000230  0.012150  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  667.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6070   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6070"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000440  0.029440  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  677.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6071   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6071"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000130  0.009640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  670.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6072   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6072"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000260  0.024190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  679.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6073   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6073"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000260  0.016160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  664.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6074   6066 "1"  "Transformer" "Closed" "Closed" "NO"  "6074"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000360  0.016020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  666.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6068   6067 "1"  "Transformer" "Closed" "Closed" "NO"  "6068"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.043200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6068   6067 "2"  "Transformer" "Closed" "Closed" "NO"  "6068"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.043200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6076   6075 "1"  "Transformer" "Closed" "Closed" "NO"  "6076"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000220  0.015070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1058.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6078   6075 "1"  "Transformer" "Closed" "Closed" "NO"  "6078"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000160  0.011640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1159.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6079   6075 "1"  "Transformer" "Closed" "Closed" "NO"  "6079"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000090  0.005420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1165.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6080   6075 "1"  "Transformer" "Closed" "Closed" "NO"  "6080"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000080  0.007400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1152.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6077   6076 "1"  "Transformer" "Closed" "Closed" "NO"  "6077"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000700  0.025100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  176.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6082   6081 "1"  "Transformer" "Closed" "Closed" "NO"  "6082"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.006020  0.116500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   80.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6083   6081 "1"  "Transformer" "Closed" "Closed" "NO"  "6083"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.006310  0.253100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   80.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6085   6084 "1"  "Transformer" "Closed" "Closed" "NO"  "6085"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.010880  0.452980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   31.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6086   6084 "1"  "Transformer" "Closed" "Closed" "NO"  "6086"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.005670  0.213090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   41.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6087   6084 "1"  "Transformer" "Closed" "Closed" "NO"  "6087"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.015290  0.283400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   43.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6088   6084 "1"  "Transformer" "Closed" "Closed" "NO"  "6088"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.002920  0.094500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   25.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6089   6084 "1"  "Transformer" "Closed" "Closed" "NO"  "6089"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.005580  0.256700  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   25.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6090   6084 "1"  "Transformer" "Closed" "Closed" "NO"  "6090"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.002130  0.099070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   46.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6102   6101 "1"  "Transformer" "Closed" "Closed" "NO"  "6102"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000130  0.008500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1307.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6104   6101 "1"  "Transformer" "Closed" "Closed" "NO"  "6104"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000310  0.024230  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  378.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6105   6101 "1"  "Transformer" "Closed" "Closed" "NO"  "6105"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000370  0.038980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  368.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6106   6101 "1"  "Transformer" "Closed" "Closed" "NO"  "6106"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000180  0.009630  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  560.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6103   6102 "1"  "Transformer" "Closed" "Closed" "NO"  "6103"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001020  0.045060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  439.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6108   6107 "1"  "Transformer" "Closed" "Closed" "NO"  "6108"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000610  0.043740  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  380.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6110   6107 "1"  "Transformer" "Closed" "Closed" "NO"  "6110"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000150  0.010790  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1181.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6111   6107 "1"  "Transformer" "Closed" "Closed" "NO"  "6111"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000140  0.010690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1208.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6109   6108 "1"  "Transformer" "Closed" "Closed" "NO"  "6109"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002520  0.103670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  137.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6119   6118 "1"  "Transformer" "Closed" "Closed" "NO"  "6119"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000210  0.012190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1133.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6120   6119 "1"  "Transformer" "Closed" "Closed" "NO"  "6120"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000560  0.028900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  350.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6120   6119 "2"  "Transformer" "Closed" "Closed" "NO"  "6120"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000560  0.028900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  350.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6142   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6142"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.009090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1326.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6142   6141 "2"  "Transformer" "Closed" "Closed" "NO"  "6142"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.009090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1326.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6144   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6144"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.001060  0.047780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  265.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6145   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6145"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000270  0.017880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1093.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6146   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6146"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.017220  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1090.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6147   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6147"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000200  0.014930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1332.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6148   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6148"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000130  0.009140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1248.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6149   6141 "1"  "Transformer" "Closed" "Closed" "NO"  "6149"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000040  0.004740  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1255.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6143   6142 "1"  "Transformer" "Closed" "Closed" "NO"  "6143"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000300  0.021590  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  443.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6143   6142 "2"  "Transformer" "Closed" "Closed" "NO"  "6143"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000300  0.021590  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  443.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6143   6142 "3"  "Transformer" "Closed" "Closed" "NO"  "6143"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000300  0.021590  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  443.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6153   6152 "1"  "Transformer" "Closed" "Closed" "NO"  "6153"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002860  0.109930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  155.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6162   6161 "1"  "Transformer" "Closed" "Closed" "NO"  "6162"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000240  0.016850  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1132.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6164   6161 "1"  "Transformer" "Closed" "Closed" "NO"  "6164"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000220  0.016520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  880.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6165   6161 "1"  "Transformer" "Closed" "Closed" "NO"  "6165"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000340  0.018410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  879.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6166   6161 "1"  "Transformer" "Closed" "Closed" "NO"  "6166"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000110  0.007750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  880.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6167   6161 "1"  "Transformer" "Closed" "Closed" "NO"  "6167"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000200  0.014470  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  883.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6163   6162 "1"  "Transformer" "Closed" "Closed" "NO"  "6163"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001090  0.042750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  184.2    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6170   6169 "1"  "Transformer" "Closed" "Closed" "NO"  "6170"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000270  0.017790  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1108.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6171   6170 "1"  "Transformer" "Closed" "Closed" "NO"  "6171"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000570  0.034370  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  297.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6173   6172 "1"  "Transformer" "Closed" "Closed" "NO"  "6173"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001300  0.057170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  137.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6178   6177 "1"  "Transformer" "Closed" "Closed" "NO"  "6178"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000820  0.042510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  172.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6178   6177 "2"  "Transformer" "Closed" "Closed" "NO"  "6178"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000820  0.042510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  172.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6189   6188 "1"  "Transformer" "Closed" "Closed" "NO"  "6189"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002270  0.060670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  178.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6193   6192 "1"  "Transformer" "Closed" "Closed" "NO"  "6193"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001130  0.064510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  125.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6198   6197 "1"  "Transformer" "Closed" "Closed" "NO"  "6198"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000150  0.014130  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1372.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6199   6198 "1"  "Transformer" "Closed" "Closed" "NO"  "6199"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000480  0.016930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  420.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6199   6198 "2"  "Transformer" "Closed" "Closed" "NO"  "6199"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000480  0.016930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  420.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6199   6198 "3"  "Transformer" "Closed" "Closed" "NO"  "6199"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000480  0.016930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  420.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6211   6210 "1"  "Transformer" "Closed" "Closed" "NO"  "6211"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000300  0.016390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  978.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6213   6210 "1"  "Transformer" "Closed" "Closed" "NO"  "6213"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000660  0.044780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  363.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6214   6210 "1"  "Transformer" "Closed" "Closed" "NO"  "6214"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000440  0.027570  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  718.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6215   6210 "1"  "Transformer" "Closed" "Closed" "NO"  "6215"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000100  0.007100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  721.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6216   6210 "1"  "Transformer" "Closed" "Closed" "NO"  "6216"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.015960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  710.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6212   6211 "1"  "Transformer" "Closed" "Closed" "NO"  "6212"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000830  0.033280  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  381.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6223   6222 "1"  "Transformer" "Closed" "Closed" "NO"  "6223"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000290  0.017100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  457.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6223   6222 "2"  "Transformer" "Closed" "Closed" "NO"  "6223"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000290  0.017100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  457.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6223   6222 "3"  "Transformer" "Closed" "Closed" "NO"  "6223"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000290  0.017100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  457.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6229   6228 "1"  "Transformer" "Closed" "Closed" "NO"  "6229"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.013130  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1208.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6230   6229 "1"  "Transformer" "Closed" "Closed" "NO"  "6230"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000610  0.036020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  350.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6230   6229 " 2" "Transformer" "Closed" "Closed" "NO"  "6230"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000610  0.036020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  350.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6235   6234 "1"  "Transformer" "Closed" "Closed" "NO"  "6235"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000060  0.004750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6236   6235 "1"  "Transformer" "Closed" "Closed" "NO"  "6236"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000750  0.029620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  406.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6236   6235 "2"  "Transformer" "Closed" "Closed" "NO"  "6236"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000750  0.029620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  406.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6240   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6240"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000280  0.012640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1194.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6242   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6242"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000400  0.047130  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  380.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6243   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6243"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.019340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  690.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6244   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6244"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.016370  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  957.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6245   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6245"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.013830  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  965.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6246   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6246"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000110  0.007110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  967.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6247   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6247"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000140  0.008670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  694.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6248   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6248"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000180  0.017490  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  689.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6249   6239 "1"  "Transformer" "Closed" "Closed" "NO"  "6249"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000460  0.025310  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  685.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6241   6240 "1"  "Transformer" "Closed" "Closed" "NO"  "6241"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001110  0.050880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6241   6240 "2"  "Transformer" "Closed" "Closed" "NO"  "6241"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001110  0.050880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6255   6254 "1"  "Transformer" "Closed" "Closed" "NO"  "6255"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000040  0.004810  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1350.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6257   6254 "1"  "Transformer" "Closed" "Closed" "NO"  "6257"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000110  0.011470  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  726.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6258   6254 "1"  "Transformer" "Closed" "Closed" "NO"  "6258"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000370  0.021860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  731.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6259   6254 "1"  "Transformer" "Closed" "Closed" "NO"  "6259"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000440  0.021420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  333.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6260   6254 "1"  "Transformer" "Closed" "Closed" "NO"  "6260"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000180  0.010380  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  914.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6256   6255 "1"  "Transformer" "Closed" "Closed" "NO"  "6256"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000850  0.048350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6256   6255 "2"  "Transformer" "Closed" "Closed" "NO"  "6256"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000850  0.048350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6264   6263 "1"  "Transformer" "Closed" "Closed" "NO"  "6264"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000810  0.033190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  120.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6266   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6266"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.007030  0.240520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   29.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6267   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6267"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.019270  0.551790  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   35.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6268   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6268"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.008220  0.174070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   30.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6269   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6269"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.020700  0.590110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   32.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6270   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6270"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.018250  0.324240  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   47.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6271   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6271"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.003360  0.139200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   42.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6272   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6272"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.004550  0.190540  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   35.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6273   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6273"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.008630  0.262160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   32.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6274   6265 "1"  "Transformer" "Closed" "Closed" "NO"  "6274"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.009020  0.417500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   39.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6278   6277 "1"  "Transformer" "Closed" "Closed" "NO"  "6278"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000460  0.028310  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  331.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6280   6279 "1"  "Transformer" "Closed" "Closed" "NO"  "6280"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001060  0.037180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  163.2    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6286   6285 "1"  "Transformer" "Closed" "Closed" "NO"  "6286"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000320  0.023600  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  311.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6288   6287 "1"  "Transformer" "Closed" "Closed" "NO"  "6288"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000580  0.038550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6288   6287 "2"  "Transformer" "Closed" "Closed" "NO"  "6288"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000580  0.038550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6293   6292 "1"  "Transformer" "Closed" "Closed" "NO"  "6293"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.014110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1210.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6295   6292 "1"  "Transformer" "Closed" "Closed" "NO"  "6295"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000170  0.008960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  756.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6296   6292 "1"  "Transformer" "Closed" "Closed" "NO"  "6296"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000130  0.007660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  762.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6297   6292 "1"  "Transformer" "Closed" "Closed" "NO"  "6297"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000290  0.020840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  765.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6294   6293 "1"  "Transformer" "Closed" "Closed" "NO"  "6294"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000580  0.024270  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  217.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6299   6298 "1"  "Transformer" "Closed" "Closed" "NO"  "6299"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.019390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  994.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6301   6298 "1"  "Transformer" "Closed" "Closed" "NO"  "6301"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000350  0.025410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  225.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6302   6298 "1"  "Transformer" "Closed" "Closed" "NO"  "6302"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000290  0.021620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  897.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6303   6298 "1"  "Transformer" "Closed" "Closed" "NO"  "6303"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000100  0.007330  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  887.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6304   6298 "1"  "Transformer" "Closed" "Closed" "NO"  "6304"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000260  0.018160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  896.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6305   6298 "1"  "Transformer" "Closed" "Closed" "NO"  "6305"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  22.0000 500.0000  0.000370  0.021880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  904.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6300   6299 "1"  "Transformer" "Closed" "Closed" "NO"  "6300"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001890  0.066920  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  181.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6309   6308 "1"  "Transformer" "Closed" "Closed" "NO"  "6309"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000860  0.062710  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  122.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6316   6315 "1"  "Transformer" "Closed" "Closed" "NO"  "6316"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 230.0000  0.001430  0.076500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  251.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6317   6316 "1"  "Transformer" "Closed" "Closed" "NO"  "6317"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 161.0000  0.001810  0.067830  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  189.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6318   6317 "1"  "Transformer" "Closed" "Closed" "NO"  "6318"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 161.0000  0.001920  0.080140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  198.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6319   6318 "1"  "Transformer" "Closed" "Closed" "NO"  "6319"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.002210  0.058120  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  163.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6322   6321 "1"  "Transformer" "Closed" "Closed" "NO"  "6322"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001140  0.030570  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  249.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6334   6333 "1"  "Transformer" "Closed" "Closed" "NO"  "6334"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000330  0.016650  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1094.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6335   6334 "1"  "Transformer" "Closed" "Closed" "NO"  "6335"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000630  0.034350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  271.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6343   6342 "1"  "Transformer" "Closed" "Closed" "NO"  "6343"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000250  0.016790  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1137.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6344   6343 "1"  "Transformer" "Closed" "Closed" "NO"  "6344"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000280  0.016110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  400.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6344   6343 "2"  "Transformer" "Closed" "Closed" "NO"  "6344"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000280  0.016110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  400.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6350   6349 "1"  "Transformer" "Closed" "Closed" "NO"  "6350"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000190  0.012290  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1150.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6351   6350 "1"  "Transformer" "Closed" "Closed" "NO"  "6351"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001790  0.066370  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  155.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6351   6350 "2"  "Transformer" "Closed" "Closed" "NO"  "6351"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001790  0.066370  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  155.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6355   6354 "1"  "Transformer" "Closed" "Closed" "NO"  "6355"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000760  0.027530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  193.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6355   6354 " 2" "Transformer" "Closed" "Closed" "NO"  "6355"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000760  0.027530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  193.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  6360   6359 "1"  "Transformer" "Closed" "Closed" "NO"  "6360"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002880  0.108620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  136.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7003   7002 "1"  "Transformer" "Closed" "Closed" "NO"  "7003"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000220  0.014900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1299.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7005   7002 "1"  "Transformer" "Closed" "Closed" "NO"  "7005"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000410  0.024930  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  630.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7006   7002 "1"  "Transformer" "Closed" "Closed" "NO"  "7006"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000120  0.014170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  626.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7007   7002 "1"  "Transformer" "Closed" "Closed" "NO"  "7007"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000340  0.021350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  639.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7008   7002 "1"  "Transformer" "Closed" "Closed" "NO"  "7008"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000450  0.022450  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  629.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7009   7002 "1"  "Transformer" "Closed" "Closed" "NO"  "7009"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000490  0.024990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  625.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7004   7003 "1"  "Transformer" "Closed" "Closed" "NO"  "7004"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000900  0.035120  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  386.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7004   7003 "2"  "Transformer" "Closed" "Closed" "NO"  "7004"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000900  0.035120  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  386.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7004   7003 "3"  "Transformer" "Closed" "Closed" "NO"  "7004"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000900  0.035120  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  386.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7015   7014 "1"  "Transformer" "Closed" "Closed" "NO"  "7015"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 115.0000  0.009810  0.216650  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   43.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7019   7018 "1"  "Transformer" "Closed" "Closed" "NO"  "7019"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000950  0.043410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  383.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7021   7018 "1"  "Transformer" "Closed" "Closed" "NO"  "7021"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000690  0.053210  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  311.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7022   7018 "1"  "Transformer" "Closed" "Closed" "NO"  "7022"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000700  0.056670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  328.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7023   7018 "1"  "Transformer" "Closed" "Closed" "NO"  "7023"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000560  0.034860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  326.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7024   7018 "1"  "Transformer" "Closed" "Closed" "NO"  "7024"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000190  0.011660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  456.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7025   7018 "1"  "Transformer" "Closed" "Closed" "NO"  "7025"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000940  0.070020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  223.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7020   7019 "1"  "Transformer" "Closed" "Closed" "NO"  "7020"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000760  0.043190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  244.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7030   7029 "1"  "Transformer" "Closed" "Closed" "NO"  "7030"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001150  0.085580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  126.6    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7031   7029 "1"  "Transformer" "Closed" "Closed" "NO"  "7031"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.004160  0.185600  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  107.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7032   7029 "1"  "Transformer" "Closed" "Closed" "NO"  "7032"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.006980  0.231960  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   73.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7033   7029 "1"  "Transformer" "Closed" "Closed" "NO"  "7033"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.005660  0.214390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   84.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7034   7029 "1"  "Transformer" "Closed" "Closed" "NO"  "7034"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.004620  0.306030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   63.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7036   7035 "1"  "Transformer" "Closed" "Closed" "NO"  "7036"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.020390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  368.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7038   7037 "1"  "Transformer" "Closed" "Closed" "NO"  "7038"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000160  0.009950  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1055.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7039   7038 "1"  "Transformer" "Closed" "Closed" "NO"  "7039"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000840  0.026180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  420.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7039   7038 "2"  "Transformer" "Closed" "Closed" "NO"  "7039"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000840  0.026180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  420.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7041   7040 "1"  "Transformer" "Closed" "Closed" "NO"  "7041"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000890  0.033620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  337.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7041   7040 "2"  "Transformer" "Closed" "Closed" "NO"  "7041"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000890  0.033620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  337.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7043   7042 "1"  "Transformer" "Closed" "Closed" "NO"  "7043"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000080  0.009080  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1048.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7045   7042 "1"  "Transformer" "Closed" "Closed" "NO"  "7045"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  20.0000 500.0000  0.000290  0.019510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  729.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7046   7042 "1"  "Transformer" "Closed" "Closed" "NO"  "7046"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  20.0000 500.0000  0.000130  0.009000  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  716.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7044   7043 "1"  "Transformer" "Closed" "Closed" "NO"  "7044"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001240  0.056160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  137.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7048   7047 "1"  "Transformer" "Closed" "Closed" "NO"  "7048"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.008190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1125.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7049   7048 "1"  "Transformer" "Closed" "Closed" "NO"  "7049"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000680  0.026530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  466.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7049   7048 "2"  "Transformer" "Closed" "Closed" "NO"  "7049"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000680  0.026530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  466.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7057   7056 "1"  "Transformer" "Closed" "Closed" "NO"  "7057"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001610  0.049760  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  377.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7059   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7059"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.016030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  605.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7061   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7061"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.024490  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  535.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7062   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7062"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.022390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  531.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7063   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7063"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000390  0.024170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  527.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7064   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7064"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000170  0.018510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  530.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7065   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7065"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000310  0.020350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  520.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7066   7058 "1"  "Transformer" "Closed" "Closed" "NO"  "7066"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.021880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  542.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7060   7059 "1"  "Transformer" "Closed" "Closed" "NO"  "7060"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001680  0.059480  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  188.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7069   7068 "1"  "Transformer" "Closed" "Closed" "NO"  "7069"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002300  0.071540  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  145.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7074   7073 "1"  "Transformer" "Closed" "Closed" "NO"  "7074"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000620  0.037760  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  185.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7077   7076 "1"  "Transformer" "Closed" "Closed" "NO"  "7077"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000070  0.004590  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1233.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7079   7076 "1"  "Transformer" "Closed" "Closed" "NO"  "7079"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.016750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  855.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7080   7076 "1"  "Transformer" "Closed" "Closed" "NO"  "7080"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000370  0.021470  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  857.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7081   7076 "1"  "Transformer" "Closed" "Closed" "NO"  "7081"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.021660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  863.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7082   7076 "1"  "Transformer" "Closed" "Closed" "NO"  "7082"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000280  0.017190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  847.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7078   7077 "1"  "Transformer" "Closed" "Closed" "NO"  "7078"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001100  0.045620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  220.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7084   7083 "1"  "Transformer" "Closed" "Closed" "NO"  "7084"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000530  0.030030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  355.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7084   7083 "2"  "Transformer" "Closed" "Closed" "NO"  "7084"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000530  0.030030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  355.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7096   7095 "1"  "Transformer" "Closed" "Closed" "NO"  "7096"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000220  0.013260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  846.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7098   7095 "1"  "Transformer" "Closed" "Closed" "NO"  "7098"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000280  0.029860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7099   7095 "1"  "Transformer" "Closed" "Closed" "NO"  "7099"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000220  0.011030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7097   7096 "1"  "Transformer" "Closed" "Closed" "NO"  "7097"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000970  0.051730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7105   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7105"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000120  0.011940  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1312.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7107   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7107"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000160  0.010120  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  592.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7108   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7108"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000660  0.045400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  335.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7109   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7109"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000380  0.037670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  339.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7110   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7110"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000180  0.018950  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  731.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7111   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7111"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000200  0.019420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  743.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7112   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7112"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000160  0.011750  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  740.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7113   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7113"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000310  0.022700  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  748.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7114   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7114"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000180  0.010980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  752.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7115   7104 "1"  "Transformer" "Closed" "Closed" "NO"  "7115"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000160  0.010980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  744.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7106   7105 "1"  "Transformer" "Closed" "Closed" "NO"  "7106"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000510  0.033450  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  354.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7106   7105 "2"  "Transformer" "Closed" "Closed" "NO"  "7106"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000510  0.033450  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  354.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7121   7120 "1"  "Transformer" "Closed" "Closed" "NO"  "7121"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 115.0000  0.009400  0.185290  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   41.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7122   7120 "1"  "Transformer" "Closed" "Closed" "NO"  "7122"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 115.0000  0.006620  0.192980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   46.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7126   7125 "1"  "Transformer" "Closed" "Closed" "NO"  "7126"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.013260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1358.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7126   7125 "2"  "Transformer" "Closed" "Closed" "NO"  "7126"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.013260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1358.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7127   7126 "1"  "Transformer" "Closed" "Closed" "NO"  "7127"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000190  0.011780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  512.3    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7127   7126 "2"  "Transformer" "Closed" "Closed" "NO"  "7127"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000190  0.011780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  512.3    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7127   7126 "3"  "Transformer" "Closed" "Closed" "NO"  "7127"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000190  0.011780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  512.3    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7127   7126 "4"  "Transformer" "Closed" "Closed" "NO"  "7127"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000190  0.011780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  512.3    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7131   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7131"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000300  0.014340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1373.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7133   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7133"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000460  0.053580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  295.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7134   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7134"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000200  0.013470  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  776.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7135   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7135"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.016920  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  767.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7136   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7136"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000250  0.018600  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  768.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7137   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7137"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000430  0.019280  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  781.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7138   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7138"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000100  0.006970  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1053.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7139   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7139"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.001000  0.046600  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  357.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7140   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7140"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000430  0.039370  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  360.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7141   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7141"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000370  0.025840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  368.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7142   7130 "1"  "Transformer" "Closed" "Closed" "NO"  "7142"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000450  0.034130  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  363.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7132   7131 "1"  "Transformer" "Closed" "Closed" "NO"  "7132"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001090  0.033520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  446.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7132   7131 "2"  "Transformer" "Closed" "Closed" "NO"  "7132"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001090  0.033520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  446.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7146   7145 "1"  "Transformer" "Closed" "Closed" "NO"  "7146"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.004560  0.212850  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   25.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7151   7150 "1"  "Transformer" "Closed" "Closed" "NO"  "7151"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.042810  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  151.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7157   7156 "1"  "Transformer" "Closed" "Closed" "NO"  "7157"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.022460  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  424.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7157   7156 "2"  "Transformer" "Closed" "Closed" "NO"  "7157"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.022460  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  424.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7157   7156 "3"  "Transformer" "Closed" "Closed" "NO"  "7157"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000360  0.022460  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  424.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7160   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7160"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000100  0.005040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1310.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7162   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7162"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000220  0.016030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  491.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7163   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7163"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000340  0.024890  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  498.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7164   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7164"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000170  0.018040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  498.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7165   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7165"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000170  0.016240  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  512.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7166   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7166"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000430  0.029100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  507.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7167   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7167"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000500  0.035350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  500.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7168   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7168"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000250  0.023470  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  418.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7169   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7169"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000160  0.019160  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  416.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7170   7159 "1"  "Transformer" "Closed" "Closed" "NO"  "7170"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000160  0.012420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1042.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7161   7160 "1"  "Transformer" "Closed" "Closed" "NO"  "7161"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000370  0.020020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  418.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7161   7160 "2"  "Transformer" "Closed" "Closed" "NO"  "7161"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000370  0.020020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  418.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7161   7160 "3"  "Transformer" "Closed" "Closed" "NO"  "7161"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000370  0.020020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  418.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7161   7292 "1"  "Transformer" "Closed" "Closed" "NO"  "7161"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 115.0000  0.001430  0.009990  0.000000  0.001630  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  221.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7172   7171 "1"  "Transformer" "Closed" "Closed" "NO"  "7172"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000270  0.017420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  352.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7176   7175 "1"  "Transformer" "Closed" "Closed" "NO"  "7176"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000190  0.012420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1292.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7176   7175 "2"  "Transformer" "Closed" "Closed" "NO"  "7176"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000190  0.012420  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1292.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7177   7176 "1"  "Transformer" "Closed" "Closed" "NO"  "7177"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.044900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  439.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7177   7176 "2"  "Transformer" "Closed" "Closed" "NO"  "7177"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.044900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  439.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7177   7176 "3"  "Transformer" "Closed" "Closed" "NO"  "7177"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.044900  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  439.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7185   7184 "1"  "Transformer" "Closed" "Closed" "NO"  "7185"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000740  0.032100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7185   7184 "2"  "Transformer" "Closed" "Closed" "NO"  "7185"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000740  0.032100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7185   7184 " 3" "Transformer" "Closed" "Closed" "NO"  "7185"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000740  0.032100  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  200.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7187   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7187"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.009070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7187   7186 "2"  "Transformer" "Closed" "Closed" "NO"  "7187"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.009070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7189   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7189"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000620  0.042220  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  264.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7190   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7190"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000460  0.053430  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  337.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7191   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7191"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000530  0.030940  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  258.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7192   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7192"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000500  0.036590  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  312.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7193   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7193"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000460  0.027130  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  256.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7194   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7194"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000200  0.015080  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  861.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7195   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7195"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000290  0.017480  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  863.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7196   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7196"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000130  0.009400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  866.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7197   7186 "1"  "Transformer" "Closed" "Closed" "NO"  "7197"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000080  0.006040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  867.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7188   7187 "1"  "Transformer" "Closed" "Closed" "NO"  "7188"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000250  0.018390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7188   7187 "2"  "Transformer" "Closed" "Closed" "NO"  "7188"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000250  0.018390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7188   7187 "3"  "Transformer" "Closed" "Closed" "NO"  "7188"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000270  0.018390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7188   7187 "4"  "Transformer" "Closed" "Closed" "NO"  "7188"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000270  0.018390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  600.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7200   7199 "1"  "Transformer" "Closed" "Closed" "NO"  "7200"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.014120  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1344.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7201   7200 "1"  "Transformer" "Closed" "Closed" "NO"  "7201"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000600  0.038340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.6    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7201   7200 "2"  "Transformer" "Closed" "Closed" "NO"  "7201"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000600  0.038340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.6    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7201   7200 "3"  "Transformer" "Closed" "Closed" "NO"  "7201"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000600  0.038340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.6    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7205   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7205"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.010150  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1324.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7207   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7207"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000390  0.024630  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  243.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7208   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7208"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000130  0.009230  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1265.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7209   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7209"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000070  0.006390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1260.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7210   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7210"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000470  0.021880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  664.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7211   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7211"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000250  0.015730  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  656.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7212   7204 "1"  "Transformer" "Closed" "Closed" "NO"  "7212"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000390  0.025570  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  669.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7206   7205 "1"  "Transformer" "Closed" "Closed" "NO"  "7206"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002290  0.092030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  181.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7228   7227 "1"  "Transformer" "Closed" "Closed" "NO"  "7228"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000160  0.010980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1259.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7229   7228 "1"  "Transformer" "Closed" "Closed" "NO"  "7229"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000430  0.018010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  467.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7229   7228 "2"  "Transformer" "Closed" "Closed" "NO"  "7229"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000430  0.018010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  467.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7229   7228 " 3" "Transformer" "Closed" "Closed" "NO"  "7229"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000430  0.018010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  467.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7253   7252 "1"  "Transformer" "Closed" "Closed" "NO"  "7253"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000900  0.032390  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  198.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7262   7261 "1"  "Transformer" "Closed" "Closed" "NO"  "7262"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000590  0.024780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  305.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7264   7263 "1"  "Transformer" "Closed" "Closed" "NO"  "7264"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000130  0.008190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1362.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7264   7263 "2"  "Transformer" "Closed" "Closed" "NO"  "7264"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000130  0.008190  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1362.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7266   7263 "1"  "Transformer" "Closed" "Closed" "NO"  "7266"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000130  0.007710  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  983.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7267   7263 "1"  "Transformer" "Closed" "Closed" "NO"  "7267"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000690  0.044780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  443.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7268   7263 "1"  "Transformer" "Closed" "Closed" "NO"  "7268"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000200  0.013990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  438.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7269   7263 "1"  "Transformer" "Closed" "Closed" "NO"  "7269"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000380  0.040310  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  440.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7270   7263 "1"  "Transformer" "Closed" "Closed" "NO"  "7270"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000190  0.012030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  701.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7265   7264 "1"  "Transformer" "Closed" "Closed" "NO"  "7265"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000530  0.032300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  461.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7265   7264 "2"  "Transformer" "Closed" "Closed" "NO"  "7265"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000530  0.032300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  461.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7275   7274 "1"  "Transformer" "Closed" "Closed" "NO"  "7275"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002480  0.125380  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  143.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7279   7278 "1"  "Transformer" "Closed" "Closed" "NO"  "7279"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001310  0.079950  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  172.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7280   7278 "1"  "Transformer" "Closed" "Closed" "NO"  "7280"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.001750  0.104840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   87.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7281   7278 "1"  "Transformer" "Closed" "Closed" "NO"  "7281"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.001690  0.128690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   91.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7283   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7283"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002540  0.070630  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  145.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7284   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7284"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 230.0000  0.007030  0.262570  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   70.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7285   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7285"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 230.0000  0.001370  0.089570  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   93.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7286   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7286"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 230.0000  0.005450  0.206110  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   93.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7287   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7287"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 230.0000  0.003280  0.178410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   91.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7288   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7288"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 230.0000  0.004670  0.190010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   93.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7289   7282 "1"  "Transformer" "Closed" "Closed" "NO"  "7289"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.2000 230.0000  0.001550  0.070830  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  124.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7305   7304 "1"  "Transformer" "Closed" "Closed" "NO"  "7305"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000170  0.012410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1160.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7307   7304 "1"  "Transformer" "Closed" "Closed" "NO"  "7307"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000350  0.021690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  473.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7308   7304 "1"  "Transformer" "Closed" "Closed" "NO"  "7308"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000210  0.020620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  459.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7309   7304 "1"  "Transformer" "Closed" "Closed" "NO"  "7309"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000560  0.040010  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  454.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7310   7304 "1"  "Transformer" "Closed" "Closed" "NO"  "7310"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000630  0.037970  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  464.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7311   7304 "1"  "Transformer" "Closed" "Closed" "NO"  "7311"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  24.0000 500.0000  0.000190  0.011720  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  729.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7306   7305 "1"  "Transformer" "Closed" "Closed" "NO"  "7306"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000780  0.047440  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  305.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7313   7312 "1"  "Transformer" "Closed" "Closed" "NO"  "7313"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000970  0.066140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  168.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7321   7320 "1"  "Transformer" "Closed" "Closed" "NO"  "7321"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000230  0.016820  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1000.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7323   7320 "1"  "Transformer" "Closed" "Closed" "NO"  "7323"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000360  0.021340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  584.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7324   7320 "1"  "Transformer" "Closed" "Closed" "NO"  "7324"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000320  0.028840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  577.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7325   7320 "1"  "Transformer" "Closed" "Closed" "NO"  "7325"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.028990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  581.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7326   7320 "1"  "Transformer" "Closed" "Closed" "NO"  "7326"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000170  0.014130  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  568.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7322   7321 "1"  "Transformer" "Closed" "Closed" "NO"  "7322"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001980  0.072140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  128.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7328   7327 "1"  "Transformer" "Closed" "Closed" "NO"  "7328"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001610  0.042710  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  172.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7329   7327 "1"  "Transformer" "Closed" "Closed" "NO"  "7329"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.001040  0.048070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7332   7331 "1"  "Transformer" "Closed" "Closed" "NO"  "7332"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000240  0.016990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1122.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7334   7331 "1"  "Transformer" "Closed" "Closed" "NO"  "7334"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  20.0000 500.0000  0.000830  0.041400  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  244.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7335   7331 "1"  "Transformer" "Closed" "Closed" "NO"  "7335"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  20.0000 500.0000  0.000170  0.009300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1106.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7333   7332 "1"  "Transformer" "Closed" "Closed" "NO"  "7333"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000930  0.038860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  280.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7333   7332 "2"  "Transformer" "Closed" "Closed" "NO"  "7333"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000930  0.038860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  280.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7333   7332 "3"  "Transformer" "Closed" "Closed" "NO"  "7333"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000930  0.038860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  280.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7342   7341 "1"  "Transformer" "Closed" "Closed" "NO"  "7342"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000170  0.012520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1311.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7343   7342 "1"  "Transformer" "Closed" "Closed" "NO"  "7343"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001850  0.083200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7343   7342 "2"  "Transformer" "Closed" "Closed" "NO"  "7343"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001850  0.083200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7347   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7347"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.009860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1271.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7347   7346 "2"  "Transformer" "Closed" "Closed" "NO"  "7347"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.009860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1271.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7349   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7349"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000080  0.005630  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1019.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7350   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7350"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000220  0.013460  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1021.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7351   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7351"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000310  0.017840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1018.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7352   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7352"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000340  0.016550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1025.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7353   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7353"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000190  0.012030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1225.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7354   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7354"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000060  0.006710  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1222.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7355   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7355"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000060  0.006770  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1218.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7356   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7356"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000120  0.006090  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1219.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7357   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7357"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000660  0.040670  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  287.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7358   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7358"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000300  0.021290  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  835.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7359   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7359"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000130  0.009060  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  846.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7360   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7360"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.015140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  845.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7361   7346 "1"  "Transformer" "Closed" "Closed" "NO"  "7361"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000260  0.024640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  471.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7348   7347 "1"  "Transformer" "Closed" "Closed" "NO"  "7348"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000620  0.026980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  407.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7348   7347 "2"  "Transformer" "Closed" "Closed" "NO"  "7348"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000620  0.026980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  407.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7367   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7367"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000210  0.013660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1249.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7367   7366 "2"  "Transformer" "Closed" "Closed" "NO"  "7367"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000210  0.013660  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1249.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7369   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7369"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000530  0.032430  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  494.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7370   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7370"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000650  0.041180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  480.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7371   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7371"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000490  0.034040  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  469.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7372   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7372"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000490  0.031620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  485.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7373   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7373"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000100  0.011840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  491.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7374   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7374"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000400  0.025500  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  487.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7375   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7375"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000450  0.027080  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  712.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7376   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7376"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000350  0.024980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  713.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7377   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7377"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000310  0.018980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  705.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7378   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7378"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000360  0.023840  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  694.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7379   7366 "1"  "Transformer" "Closed" "Closed" "NO"  "7379"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000310  0.022020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  700.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7368   7367 "1"  "Transformer" "Closed" "Closed" "NO"  "7368"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000860  0.037260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  392.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7368   7367 "2"  "Transformer" "Closed" "Closed" "NO"  "7368"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000860  0.037260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  392.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7368   7367 "3"  "Transformer" "Closed" "Closed" "NO"  "7368"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000860  0.037260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  392.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7390   7389 "1"  "Transformer" "Closed" "Closed" "NO"  "7390"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000190  0.011310  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1278.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7391   7390 "1"  "Transformer" "Closed" "Closed" "NO"  "7391"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001480  0.044000  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  127.2    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7401   7400 "1"  "Transformer" "Closed" "Closed" "NO"  "7401"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.007860  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1297.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7402   7401 "1"  "Transformer" "Closed" "Closed" "NO"  "7402"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000490  0.032230  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  423.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7407   7406 "1"  "Transformer" "Closed" "Closed" "NO"  "7407"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000200  0.014410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1026.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7408   7407 "1"  "Transformer" "Closed" "Closed" "NO"  "7408"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001180  0.080570  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  143.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7410   7409 "1"  "Transformer" "Closed" "Closed" "NO"  "7410"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000540  0.039230  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  248.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7410   7409 "2"  "Transformer" "Closed" "Closed" "NO"  "7410"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000540  0.039230  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  248.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7410   7409 "3"  "Transformer" "Closed" "Closed" "NO"  "7410"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000540  0.039230  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  248.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7415   7414 "1"  "Transformer" "Closed" "Closed" "NO"  "7415"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000400  0.043720  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  239.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7416   7415 "1"  "Transformer" "Closed" "Closed" "NO"  "7416"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001280  0.097030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  109.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7421   7420 "1"  "Transformer" "Closed" "Closed" "NO"  "7421"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001060  0.068410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  161.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7421   7420 "2"  "Transformer" "Closed" "Closed" "NO"  "7421"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001060  0.068410  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  161.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7423   7422 "1"  "Transformer" "Closed" "Closed" "NO"  "7423"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000140  0.008970  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1350.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7424   7423 "1"  "Transformer" "Closed" "Closed" "NO"  "7424"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.043530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7424   7423 "2"  "Transformer" "Closed" "Closed" "NO"  "7424"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.043530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7424   7423 "3"  "Transformer" "Closed" "Closed" "NO"  "7424"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001050  0.043530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  213.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7429   7428 "1"  "Transformer" "Closed" "Closed" "NO"  "7429"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000260  0.012580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  927.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  7430   7429 "1"  "Transformer" "Closed" "Closed" "NO"  "7430"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.002140  0.088870  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  133.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8005   8004 "1"  "Transformer" "Closed" "Closed" "NO"  "8005"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000290  0.012440  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  459.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8005   8004 " 2" "Transformer" "Closed" "Closed" "NO"  "8005"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000290  0.012440  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  459.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8019   8018 "1"  "Transformer" "Closed" "Closed" "NO"  "8019"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001150  0.036580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  360.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8019   8018 "2"  "Transformer" "Closed" "Closed" "NO"  "8019"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001150  0.036580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  360.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8024   8023 "1"  "Transformer" "Closed" "Closed" "NO"  "8024"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 115.0000  0.011050  0.187990  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"   47.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8031   8030 "1"  "Transformer" "Closed" "Closed" "NO"  "8031"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000070  0.008280  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1036.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8033   8030 "1"  "Transformer" "Closed" "Closed" "NO"  "8033"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000290  0.021680  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  826.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8034   8030 "1"  "Transformer" "Closed" "Closed" "NO"  "8034"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.017210  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  818.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8035   8030 "1"  "Transformer" "Closed" "Closed" "NO"  "8035"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.015360  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  830.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8036   8030 "1"  "Transformer" "Closed" "Closed" "NO"  "8036"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000210  0.016150  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  820.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8032   8031 "1"  "Transformer" "Closed" "Closed" "NO"  "8032"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000990  0.034250  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  400.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8044   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8044"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000090  0.008810  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1072.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8046   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8046"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000130  0.013560  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  606.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8047   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8047"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000210  0.011560  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  613.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8048   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8048"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000550  0.026910  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  598.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8049   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8049"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000170  0.009030  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  608.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8050   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8050"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000320  0.018200  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  618.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8051   8043 "1"  "Transformer" "Closed" "Closed" "NO"  "8051"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000130  0.008310  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  608.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8045   8044 "1"  "Transformer" "Closed" "Closed" "NO"  "8045"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000420  0.024020  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  388.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8058   8057 "1"  "Transformer" "Closed" "Closed" "NO"  "8058"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000190  0.020640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  491.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8060   8057 "1"  "Transformer" "Closed" "Closed" "NO"  "8060"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000130  0.009770  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1157.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8061   8057 "1"  "Transformer" "Closed" "Closed" "NO"  "8061"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000190  0.011790  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1152.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8059   8058 "1"  "Transformer" "Closed" "Closed" "NO"  "8059"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001910  0.065310  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  143.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8068   8067 "1"  "Transformer" "Closed" "Closed" "NO"  "8068"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000350  0.034340  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  285.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8070   8067 "1"  "Transformer" "Closed" "Closed" "NO"  "8070"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000160  0.014520  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1325.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8071   8067 "1"  "Transformer" "Closed" "Closed" "NO"  "8071"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000140  0.010490  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1314.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8069   8068 "1"  "Transformer" "Closed" "Closed" "NO"  "8069"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000740  0.054070  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  143.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8075   8074 "1"  "Transformer" "Closed" "Closed" "NO"  "8075"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000280  0.029810  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  550.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8075   8074 " 2" "Transformer" "Closed" "Closed" "NO"  "8075"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000280  0.029810  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  550.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8077   8074 "1"  "Transformer" "Closed" "Closed" "NO"  "8077"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000160  0.018640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  806.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8078   8074 "1"  "Transformer" "Closed" "Closed" "NO"  "8078"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000290  0.019640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  818.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8079   8074 "1"  "Transformer" "Closed" "Closed" "NO"  "8079"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000200  0.015300  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  818.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8080   8074 "1"  "Transformer" "Closed" "Closed" "NO"  "8080"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000220  0.017620  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  814.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8076   8075 "1"  "Transformer" "Closed" "Closed" "NO"  "8076"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000990  0.040330  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  320.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8083   8082 "1"  "Transformer" "Closed" "Closed" "NO"  "8083"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000310  0.015740  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1134.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8087   8082 "1"  "Transformer" "Closed" "Closed" "NO"  "8087"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000080  0.008880  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1315.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8088   8082 "1"  "Transformer" "Closed" "Closed" "NO"  "8088"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000080  0.005910  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1307.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8084   8083 "1"  "Transformer" "Closed" "Closed" "NO"  "8084"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 230.0000  0.002360  0.063050  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  184.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8085   8084 "1"  "Transformer" "Closed" "Closed" "NO"  "8085"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 161.0000  0.000920  0.024980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  231.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8086   8085 "1"  "Transformer" "Closed" "Closed" "NO"  "8086"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.001840  0.066580  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  205.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8095   8094 "1"  "Transformer" "Closed" "Closed" "NO"  "8095"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000410  0.030170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  317.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8098   8097 "1"  "Transformer" "Closed" "Closed" "NO"  "8098"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.003730  0.100510  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  117.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8099   8097 "1"  "Transformer" "Closed" "Closed" "NO"  "8099"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 230.0000  0.003030  0.097000  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  184.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8106   8105 "1"  "Transformer" "Closed" "Closed" "NO"  "8106"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000980  0.058690  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8113   8112 "1"  "Transformer" "Closed" "Closed" "NO"  "8113"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000090  0.004810  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1290.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8115   8112 "1"  "Transformer" "Closed" "Closed" "NO"  "8115"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000710  0.045140  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  273.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8116   8112 "1"  "Transformer" "Closed" "Closed" "NO"  "8116"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000240  0.012980  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1026.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8117   8112 "1"  "Transformer" "Closed" "Closed" "NO"  "8117"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  13.8000 500.0000  0.000250  0.011180  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1034.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8114   8113 "1"  "Transformer" "Closed" "Closed" "NO"  "8114"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000770  0.031550  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8127   8126 "1"  "Transformer" "Closed" "Closed" "NO"  "8127"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.007970  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1175.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8127   8126 " 2" "Transformer" "Closed" "Closed" "NO"  "8127"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000110  0.007970  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1175.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8129   8126 "1"  "Transformer" "Closed" "Closed" "NO"  "8129"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000080  0.004870  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1190.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8130   8126 "1"  "Transformer" "Closed" "Closed" "NO"  "8130"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000260  0.012150  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1192.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8131   8126 "1"  "Transformer" "Closed" "Closed" "NO"  "8131"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000  18.0000 500.0000  0.000100  0.006210  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1173.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8128   8127 "1"  "Transformer" "Closed" "Closed" "NO"  "8128"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000400  0.021780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  286.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8134   8133 "1"  "Transformer" "Closed" "Closed" "NO"  "8134"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000670  0.035260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8134   8133 "2"  "Transformer" "Closed" "Closed" "NO"  "8134"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000670  0.035260  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  300.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8140   8139 "1"  "Transformer" "Closed" "Closed" "NO"  "8140"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000370  0.025170  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  365.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8148   8147 "1"  "Transformer" "Closed" "Closed" "NO"  "8148"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 230.0000  0.000490  0.036350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  201.3    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8148   8147 "2"  "Transformer" "Closed" "Closed" "NO"  "8148"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 161.0000 230.0000  0.000490  0.036350  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  201.3    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8149   8148 "1"  "Transformer" "Closed" "Closed" "NO"  "8149"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 161.0000  0.002590  0.068600  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  254.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8156   8155 "1"  "Transformer" "Closed" "Closed" "NO"  "8156"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000770  0.047530  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  500.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8157   8156 "1"  "Transformer" "Closed" "Closed" "NO"  "8157"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.001300  0.066780  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  240.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8159   8158 "1"  "Transformer" "Closed" "Closed" "NO"  "8159"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 230.0000 500.0000  0.000130  0.013640  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default" 1204.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8160   8159 "1"  "Transformer" "Closed" "Closed" "NO"  "8160"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000800  0.050080  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  377.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
  8160   8159 " 2" "Transformer" "Closed" "Closed" "NO"  "8160"   "Fixed" "NO"       0 "NO " 0.000000 0.000100   1.500000   0.510000 "Middle"   100.000 115.0000 230.0000  0.000800  0.050080  0.000000  0.000000  0.000000  0.000000 1.000000 1.000000 1.500000 0.510000 0.006250 1.000000   0.0000      0    0.00000 "YES" "Default"  377.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" ""     0.000000
}
Shunt (BusNum,ID,Status,StatusBranch,ShuntMode,AutoControl,VoltageControlGroup,MWNom,
   MvarNom,RegBusNum,RegHigh,RegLow,RegTarget,RegTargetHighUse,RegTargetHigh,
   RegFactor,RegulationType,CustomControlModelExpressionName,InnerPowerFlow,
   FullCapacitySwitch,ContinuousUse,ContinuousMvarNomMax,ContinuousMvarNomMin,
   BlockNumberStep1,BlockMvarPerStep1,BlockNumberStep2,BlockMvarPerStep2,
   BlockNumberStep3,BlockMvarPerStep3,BlockNumberStep4,BlockMvarPerStep4,
   BlockNumberStep5,BlockMvarPerStep5,BlockNumberStep6,BlockMvarPerStep6,
   BlockNumberStep7,BlockMvarPerStep7,BlockNumberStep8,BlockMvarPerStep8,
   BlockNumberStep9,BlockMvarPerStep9,BlockNumberStep10,BlockMvarPerStep10,
   SVCType,SVCXcomp,SVCMvarNomMaxSH,SVCMvarNomMinSH,SVCstsb,SVCMvarNomMaxSB,
   SVCMvarNomMinSB,SVCVrefmax,SVCVrefmin,SVCdvdb,AreaNumber,ZoneNumber,BANumber,
   OwnerNum1,OwnerPerc1,OwnerNum2,OwnerPerc2,OwnerNum3,OwnerPerc3,OwnerNum4,
   OwnerPerc4,EMSType,EMSID,DataMaintainerAssign,DataMaintainerInherit,AllLabels)
{
    1007 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   -2.43802     1007 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  -15.00000   1   15.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1010 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   -4.89745     1010 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  -10.00000   1   10.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1012 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    9.50000     1012 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1    9.50000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1016 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   30.00000     1016 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   30.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1019 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  142.98000     1019 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  142.98000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1020 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   76.73000     1020 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   76.73000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1027 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   75.00000     1027 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   75.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1029 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   40.00000     1029 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   40.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1030 "1"  "Open"   "" "Continuous" "YES" ""    0.00000   15.00000     1030 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   15.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1033 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   50.00000     1033 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1046 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   12.00000     1046 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   12.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1056 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   45.55493     1056 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   80.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1081 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   73.29097     1081 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  140.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1083 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   26.15000     1083 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   26.15000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1086 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   30.00000     1086 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   30.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    1087 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    8.30250     1087 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      1      9      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2009 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   62.48804     2009 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  120.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2010 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   21.44008     2010 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2017 "1"  "Closed" "" "Continuous" "YES" ""    0.00000 -100.00000     2017 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1 -100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2017 "2"  "Closed" "" "Continuous" "YES" ""    0.00000 -100.00000     2017 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1 -100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2063 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   38.19497     2063 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   40.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2065 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   55.78049     2065 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2069 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   57.00759     2069 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  120.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2096 "1"  "Closed" "" "Continuous" "YES" ""    0.00000 -123.53759     2096 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1 -200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2096 "2"  "Closed" "" "Continuous" "YES" ""    0.00000 -100.00000     2096 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1 -100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2110 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   25.51990     2110 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     11      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2127 "1"  "Closed" "" "Continuous" "YES" ""    0.00000 -200.00000     2127 0.000000 0.000000 0.000000 "NO " 1.000000   1.000000 "Gen Mvar"       "None" "NO " "NO " "NO "    0.00000    0.00000   1 -200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    2132 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    9.63057     2132 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   10.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      2     10      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3013 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   65.00000     3013 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   65.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3019 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   44.00228     3019 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3023 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   49.32077     3023 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3030 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   71.20807     3030 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   80.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3046 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  187.68961     3046 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3047 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  121.08837     3047 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3050 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   42.87856     3050 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   65.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3051 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   20.00000     3051 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   20.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3051 "2"  "Open"   "" "Continuous" "YES" ""    0.00000   80.00000     3051 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   80.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3088 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   31.30593     3088 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3091 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   57.01709     3091 1.030000 1.010000 1.020000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  180.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3124 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   34.40798     3124 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   45.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3126 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   32.89392     3126 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   45.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3142 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   22.35362     3142 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   30.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     27      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3143 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   17.00000     3143 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   17.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3146 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   11.75697     3146 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   15.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    3147 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   19.55477     3147 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   35.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      3     28      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4005 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   62.11681     4005 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   70.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4012 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   22.24998     4012 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4015 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   42.90403     4015 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   75.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4037 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   61.26609     4037 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   65.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4040 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  159.08986     4040 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  415.54999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4066 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  122.02978     4066 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  145.13000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4086 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   66.67688     4086 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  102.93000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4087 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  115.63289     4087 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  120.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4088 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  173.42596     4088 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  300.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4103 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  100.51609     4103 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  120.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4121 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   44.64031     4121 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4122 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  150.00000     4122 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  150.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4127 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   66.31367     4127 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   70.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4128 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   59.89764     4128 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   70.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4130 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   13.41551     4130 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   25.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4131 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   22.57424     4131 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  111.69000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4141 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   25.34343     4141 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  120.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4147 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   62.72991     4147 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4171 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  100.00000     4171 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4174 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   76.25009     4174 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   85.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4175 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   15.12702     4175 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   30.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4178 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   26.51256     4178 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   44.77000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     21      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4185 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   20.63000     4185 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   20.63000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4186 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   53.80000     4186 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   53.80000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     19      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4188 "1"  "Open"   "" "Continuous" "YES" ""    0.00000    8.00000     4188 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1    8.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4196 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    0.00000     4196 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    4197 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    0.00000     4197 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  150.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      4     20      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5013 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   14.32623     5013 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   60.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5061 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   20.46712     5061 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   37.54000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5077 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   46.03906     5077 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   84.71000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5090 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  175.00000     5090 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  175.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5093 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  169.12646     5093 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  215.00001 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5098 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  170.57843     5098 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  250.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5099 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   71.57062     5099 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5108 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  361.20245     5108 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  437.23001 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5121 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    0.00000     5121 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   30.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5139 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  238.39910     5139 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  270.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5161 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  209.99999     5161 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  209.99999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5172 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  105.51294     5172 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     12      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5191 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   28.67953     5191 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   60.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     18      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5217 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  322.78876     5217 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  438.77001 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5219 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   30.53000     5219 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   30.53000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     14      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5264 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   22.67386     5264 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   90.14000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     15      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5289 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  250.00000     5289 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  250.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5316 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  232.78031     5316 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  471.17000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5339 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  163.29335     5339 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5346 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  259.99999     5346 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  259.99999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5378 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   62.46845     5378 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  113.05000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5386 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  160.00000     5386 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  160.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5411 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   74.82787     5411 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  174.60999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     13      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5421 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   89.02496     5421 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  167.52000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5422 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  300.46911     5422 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  479.27999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5440 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  200.00000     5440 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5478 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  120.00000     5478 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  120.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     17      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    5482 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  259.99999     5482 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  259.99999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      5     16      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6001 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  158.90114     6001 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  284.76000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6012 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   42.04362     6012 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6024 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  203.05583     6024 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  250.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6025 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  264.92949     6025 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  431.37999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6091 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   80.00000     6091 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   80.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6092 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   28.99832     6092 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6096 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   50.20493     6096 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   90.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     24      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6103 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   17.13295     6103 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  105.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6127 "1"  "Closed" "" "Continuous" "YES" ""    0.00000    9.38000     6127 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1    9.38000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6151 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   23.68767     6151 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   80.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6158 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   44.03563     6158 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   66.90000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     25      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6177 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  205.17280     6177 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  467.96999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6207 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  117.96113     6207 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  176.64000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6221 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   34.43862     6221 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  100.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6229 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  179.13307     6229 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  351.53000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6286 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   63.18790     6286 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  107.31000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6320 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  221.35999     6320 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  221.35999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     22      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6331 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  147.19000     6331 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  147.19000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6356 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  268.09034     6356 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  408.09002 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     26      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    6358 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  105.90147     6358 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  160.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      6     23      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7028 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  365.14664     7028 1.040000 1.020000 1.020000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  481.68998 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7075 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  342.50000     7075 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  342.50000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7089 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  316.52999     7089 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  316.52999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7091 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  245.82722     7091 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  307.41999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7145 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  225.45400     7145 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  349.04001 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7150 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   27.42392     7150 1.040000 1.020000 1.030000 "NO " 1.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  200.00000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000   20.00000  -20.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7183 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  318.83366     7183 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  465.80000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7198 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  170.87896     7198 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  268.10999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7235 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  163.47635     7235 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  246.77999 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7236 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  179.50617     7236 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  273.18001 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7238 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   85.15312     7238 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   88.80000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      4      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7262 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   58.49848     7262 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   70.93000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7273 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  183.18312     7273 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  249.70000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      2      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7276 "1"  "Closed" "" "Continuous" "YES" ""    0.00000  457.62000     7276 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1  457.62000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      3      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
    7277 "1"  "Closed" "" "Continuous" "YES" ""    0.00000   23.14792     7277 1.040000 1.020000 1.030000 "NO " 0.000000   1.000000 "Volt"           "None" "NO " "NO " "NO "    0.00000    0.00000   1   50.67000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "None" 0.010000    1.00000   -1.00000 "NO "   15.00000  -15.00000 1.050000 0.950000 0.001000      7      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "YES" ""
