title
Texas2k_series24_case2_2016lowload
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7286 "BAYTOWN 3 4 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.450000E-03 2.061100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7287 "BAYTOWN 3 5 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.280000E-03 1.784100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   91.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7288 "BAYTOWN 3 6 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.670000E-03 1.900100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7289 "BAYTOWN 3 7 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.550000E-03 7.083000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  124.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7305 "WHARTON 1 1 " 230.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.700000E-04 1.241000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7306 "WHARTON 1 2 " 115.00    7305 "WHARTON 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 7.800000E-04 4.744000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  305.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7307 "WHARTON 1 3 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.500000E-04 2.169000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  473.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7308 "WHARTON 1 4 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.100000E-04 2.062000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7309 "WHARTON 1 5 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.600000E-04 4.001000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  454.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7310 "WHARTON 1 6 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.300000E-04 3.797000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  464.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7311 "WHARTON 1 7 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.900000E-04 1.172000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  729.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7313 "LAKE JACKS~2" 115.00    7312 "LAKE JACKS~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 9.700000E-04 6.614000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  168.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7321 "FREEPORT 1 1" 230.00    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.300000E-04 1.682000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1000.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7322 "FREEPORT 1 2" 115.00    7321 "FREEPORT 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.980000E-03 7.214000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  128.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7323 "FREEPORT 1 3"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 3.600000E-04 2.134000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  584.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7324 "FREEPORT 1 4"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 3.200000E-04 2.884000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  577.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7325 "FREEPORT 1 5"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 3.000000E-04 2.899000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  581.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7326 "FREEPORT 1 6"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.700000E-04 1.413000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  568.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7328 "NEWGULF 1   " 115.00    7327 "NEWGULF 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.610000E-03 4.271000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7329 "NEWGULF 2   "  13.80    7327 "NEWGULF 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.040000E-03 4.807000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7332 "PASADENA 1 1" 230.00    7331 "PASADENA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.400000E-04 1.699000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1122.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7334 "PASADENA 1 3"  20.00    7331 "PASADENA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.300000E-04 4.140000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  244.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7335 "PASADENA 1 4"  20.00    7331 "PASADENA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.700000E-04 9.300000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1106.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7342 "KATY 3 1    " 230.00    7341 "KATY 3 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.700000E-04 1.252000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1311.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7343 "KATY 3 2    " 115.00    7342 "KATY 3 1    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.850000E-03 8.320000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7343 "KATY 3 2    " 115.00    7342 "KATY 3 1    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.850000E-03 8.320000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.860000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1271.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7346 "THOMPSONS 0 " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.860000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1271.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7348 "THOMPSONS 2 " 115.00    7347 "THOMPSONS 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.200000E-04 2.698000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  407.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7348 "THOMPSONS 2 " 115.00    7347 "THOMPSONS 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.200000E-04 2.698000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  407.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7349 "THOMPSONS 3 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.000000E-05 5.630000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1019.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7350 "THOMPSONS 4 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.200000E-04 1.346000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1021.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7351 "THOMPSONS 5 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.100000E-04 1.784000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1018.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7352 "THOMPSONS 6 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.400000E-04 1.655000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1025.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7353 "THOMPSONS 7 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.203000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1225.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7354 "THOMPSONS 8 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.000000E-05 6.710000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1222.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7355 "THOMPSONS 9 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.000000E-05 6.770000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1218.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7356 "THOMPSONS 10"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.200000E-04 6.090000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1219.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7357 "THOMPSONS 11"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.600000E-04 4.067000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  287.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7358 "THOMPSONS 12"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.000000E-04 2.129000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  835.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7359 "THOMPSONS 13"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.300000E-04 9.060000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  846.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7360 "THOMPSONS 14"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.100000E-04 1.514000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  845.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7361 "THOMPSONS 15"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.600000E-04 2.464000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  471.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7367 "CHANNELVIE~2" 230.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.100000E-04 1.366000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1249.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7367 "CHANNELVIE~2" 230.00    7366 "CHANNELVIE~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.100000E-04 1.366000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1249.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7367 "CHANNELVIE~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.600000E-04 3.726000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  392.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7367 "CHANNELVIE~2" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.600000E-04 3.726000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  392.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7367 "CHANNELVIE~2" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.600000E-04 3.726000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  392.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7369 "CHANNELVIE~8"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.243000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  494.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7370 "CHANNELVIE~9"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 6.500000E-04 4.118000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  480.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7371 "CHANNELVI~10"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 3.404000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  469.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7372 "CHANNELVI~11"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 3.162000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  485.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7373 "CHANNELVI~12"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.000000E-04 1.184000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7374 "CHANNELVI~13"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.000000E-04 2.550000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  487.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7375 "CHANNELVI~14"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.500000E-04 2.708000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  712.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7376 "CHANNELVIE~3"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.500000E-04 2.498000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  713.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7377 "CHANNELVIE~4"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.100000E-04 1.898000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  705.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7378 "CHANNELVIE~5"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.600000E-04 2.384000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  694.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7379 "CHANNELVIE~6"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.100000E-04 2.202000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  700.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7390 "WILLIS 1 1  " 230.00    7389 "WILLIS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.900000E-04 1.131000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1278.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7391 "WILLIS 1 2  " 115.00    7390 "WILLIS 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.480000E-03 4.400000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  127.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7401 "HOUSTON 6 1 " 230.00    7400 "HOUSTON 6 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.100000E-04 7.860000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1297.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7402 "HOUSTON 6 2 " 115.00    7401 "HOUSTON 6 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 3.223000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  423.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7407 "POINT COMF~2" 230.00    7406 "POINT COMF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.000000E-04 1.441000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1026.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7408 "POINT COMF~3" 115.00    7407 "POINT COMF~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.180000E-03 8.057000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7415 "VICTORIA 1 1" 230.00    7414 "VICTORIA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 4.000000E-04 4.372000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  239.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7416 "VICTORIA 1 2" 115.00    7415 "VICTORIA 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.280000E-03 9.703000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  109.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7421 "MAGNOLIA 1 1" 115.00    7420 "MAGNOLIA 1 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.060000E-03 6.841000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7421 "MAGNOLIA 1 1" 115.00    7420 "MAGNOLIA 1 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.060000E-03 6.841000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7423 "ALVIN 1     " 230.00    7422 "ALVIN 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.400000E-04 8.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7429 "FREEPORT 2 1" 230.00    7428 "FREEPORT 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.600000E-04 1.258000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  927.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7430 "FREEPORT 2 2" 115.00    7429 "FREEPORT 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.140000E-03 8.887000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  133.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8004 "LUFKIN 3 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8004 "LUFKIN 3 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8018 "TYLER 4 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.150000E-03 3.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8018 "TYLER 4 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.150000E-03 3.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8024 "LUFKIN 1 1  "  13.80    8023 "LUFKIN 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.105000E-02 1.879900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   47.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8031 "SHIRO 1     " 230.00    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.000000E-05 8.280000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1036.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8032 "SHIRO 2     " 115.00    8031 "SHIRO 1     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.900000E-04 3.425000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8033 "SHIRO 3     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.900000E-04 2.168000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  826.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8034 "SHIRO 4     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.721000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8035 "SHIRO 5     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.536000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  830.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8036 "SHIRO 6     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.615000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  820.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8044 "FAIRFIELD ~2" 230.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.000000E-05 8.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1072.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8044 "FAIRFIELD ~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.200000E-04 2.402000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  388.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8046 "FAIRFIELD ~4"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 1.356000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  606.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8047 "FAIRFIELD ~5"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.156000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  613.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8048 "FAIRFIELD ~6"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 5.500000E-04 2.691000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  598.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8049 "FAIRFIELD ~7"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.700000E-04 9.030000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  608.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8050 "FAIRFIELD ~8"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.200000E-04 1.820000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  618.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8051 "FAIRFIELD ~9"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 8.310000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  608.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.900000E-04 2.064000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8059 "FAIRFIELD~12" 115.00    8058 "FAIRFIELD~11" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.910000E-03 6.531000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8060 "FAIRFIELD~13"  13.80    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 9.770000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1157.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8061 "FAIRFIELD~14"  13.80    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.900000E-04 1.179000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1152.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8068 "JEWETT 1 1  " 230.00    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.500000E-04 3.434000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  285.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8069 "JEWETT 1 2  " 115.00    8068 "JEWETT 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.400000E-04 5.407000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8070 "JEWETT 1 3  "  13.80    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.600000E-04 1.452000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1325.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8071 "JEWETT 1 4  "  13.80    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.400000E-04 1.049000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1314.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.800000E-04 2.981000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8074 "MT. ENTERP~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.800000E-04 2.981000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8076 "MT. ENTERP~3" 115.00    8075 "MT. ENTERP~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.900000E-04 4.033000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8077 "MT. ENTERP~4"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.600000E-04 1.864000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  806.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8078 "MT. ENTERP~5"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.964000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8079 "MT. ENTERP~6"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.000000E-04 1.530000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8080 "MT. ENTERP~7"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.200000E-04 1.762000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  814.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.100000E-04 1.574000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1134.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8084 "FRANKLIN 2  " 161.00    8083 "FRANKLIN 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.360000E-03 6.305000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8085 "FRANKLIN 3  " 161.00    8084 "FRANKLIN 2  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.200000E-04 2.498000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  231.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8086 "FRANKLIN 4  " 115.00    8085 "FRANKLIN 3  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.840000E-03 6.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8087 "FRANKLIN 5  "  18.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-05 8.880000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1315.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8088 "FRANKLIN 6  "  18.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-05 5.910000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1307.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8095 "COLLEGE ST~2" 115.00    8094 "COLLEGE ST~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.100000E-04 3.017000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  317.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8098 "CUSHING 1 1 " 115.00    8097 "CUSHING 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 3.730000E-03 1.005100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  117.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8099 "CUSHING 1 2 "  13.80    8097 "CUSHING 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 3.030000E-03 9.700000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8106 "MOUNT PLEA~8" 115.00    8105 "MOUNT PLEA~7" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.800000E-04 5.869000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8113 "JACKSONVIL~2" 230.00    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.000000E-05 4.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1290.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8114 "JACKSONVIL~3" 115.00    8113 "JACKSONVIL~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.700000E-04 3.155000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8115 "JACKSONVIL~4"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.100000E-04 4.514000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  273.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8116 "JACKSONVIL~5"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.400000E-04 1.298000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1026.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8117 "JACKSONVIL~6"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.500000E-04 1.118000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1034.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.100000E-04 7.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1175.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8126 "MOUNT PLEA~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.100000E-04 7.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1175.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8128 "MOUNT PLEA~3" 115.00    8127 "MOUNT PLEA~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 4.000000E-04 2.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  286.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8129 "MOUNT PLEA~4"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 8.000000E-05 4.870000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8130 "MOUNT PLEA~5"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.600000E-04 1.215000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1192.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8131 "MOUNT PLEA~6"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.000000E-04 6.210000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1173.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8134 "TYLER 7 1   " 115.00    8133 "TYLER 7 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 6.700000E-04 3.526000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8134 "TYLER 7 1   " 115.00    8133 "TYLER 7 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 6.700000E-04 3.526000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8140 "COLLEGE ST~4" 115.00    8139 "COLLEGE ST~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.700000E-04 2.517000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  365.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    8147 "TRINIDAD 1 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.900000E-04 3.635000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  201.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    8147 "TRINIDAD 1 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.900000E-04 3.635000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  201.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8149 "TRINIDAD 1 2" 115.00    8148 "TRINIDAD 1 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.590000E-03 6.860000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  254.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8156 "BREMOND 1   " 230.00    8155 "BREMOND 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.700000E-04 4.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8157 "BREMOND 2   " 115.00    8156 "BREMOND 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-03 6.678000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  240.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8159 "BRYAN 1 1   " 230.00    8158 "BRYAN 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 1.364000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1204.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8160 "BRYAN 1 2   " 115.00    8159 "BRYAN 1 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-04 5.008000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8160 "BRYAN 1 2   " 115.00    8159 "BRYAN 1 1   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-04 5.008000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
generator data  [ 544]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
   1004 "O DONNELL ~2" 230.00 "1 "  " " :  1    1004 "O DONNELL ~2" 230.00  1.000000  1.000000   1    9 158.249998 210.999990  63.300002 -30.379999 44.940001 -30.379999 253.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1006 "BIG SPRING~9"  13.80 "1 "  " " :  1    1006 "BIG SPRING~9"  13.80  1.000000  1.000000   1    9  25.729999  34.299999  10.290000 -4.940000  7.310000 -4.940000  41.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1009 "IRAAN 2 1   "  13.80 "1 "  " " :  1    1009 "IRAAN 2 1   "  13.80  1.000000  1.000000   1    9  61.870003  82.499999  24.750000 -11.880000 17.569999 -11.880000  99.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1011 "PRESIDIO 1 1"  22.00 "1 "  " " :  1    1011 "PRESIDIO 1 1"  22.00  1.000000  1.000000   1    9  10.000000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1021 "BIG SPRING~2"  13.80 "1 "  " " :  1    1021 "BIG SPRING~2"  13.80  1.000000  1.000000   1    9 149.629998 199.500000  59.850001 -28.729999 42.490000 -28.729999 239.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "O DONNELL ~4"  13.80 "1 "  " " :  1    1023 "O DONNELL ~4"  13.80  1.000000  1.000000   1    9 135.000002 179.999995  54.000002  0.967668 38.339999 -25.920001 216.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1026 "BIG SPRIN~15"  13.80 "1 "  " " :  1    1026 "BIG SPRIN~15"  13.80  1.000000  1.000000   1    9  93.150002 124.199998  37.259999 -6.356099 26.449999 -17.880000 149.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00 "1 "  " " :  1    1033 "MCCAMEY 1 1 " 230.00  1.000000  1.000000   1    9 208.500004 277.999997  83.399999 -40.030000 59.210002 -40.030000 333.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1035 "BIG SPRING~7"  13.80 "1 "  " " :  1    1035 "BIG SPRING~7"  13.80  1.000000  1.000000   1    9  67.500001  89.999998  27.000001 -12.803376 19.170000 -12.960000 108.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1039 "FORT STOCK~2"  22.00 "1 "  " " :  1    1039 "FORT STOCK~2"  22.00  1.000000  1.000000   1    9 110.630000 147.500002  44.250000 -21.240000 31.420001 -21.240000 177.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1042 "FORSAN 1    "  13.80 "1 "  " " :  0    1042 "FORSAN 1    "  13.80  1.000000  1.000000   1    9   0.000000 121.899998  36.570001 -10.549099 25.960001 -17.550001 146.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1043 "FORSAN 2    "  13.80 "1 "  " " :  1    1043 "FORSAN 2    "  13.80  1.000000  1.000000   1    9  44.100001  58.800000  17.640001 -5.704067 12.520000 -8.470000  70.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1048 "MONAHANS 1 1"  18.00 "1 "  " " :  0    1048 "MONAHANS 1 1"  18.00  1.000000  1.000000   1    9   0.000000 325.200009  97.560000  0.000000 165.530002 -36.100000 390.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1049 "MONAHANS 1 2"  18.00 "1 "  " " :  0    1049 "MONAHANS 1 2"  18.00  1.000000  1.000000   1    9   0.000000 325.200009  97.560000  0.000000 165.530002 -36.100000 390.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1050 "MONAHANS 1 3"  18.00 "1 "  " " :  1    1050 "MONAHANS 1 3"  18.00  1.000000  1.000000   1    9  83.044422  89.399999  26.820001 -9.920000 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1051 "MONAHANS 1 4"  18.00 "1 "  " " :  1    1051 "MONAHANS 1 4"  18.00  1.000000  1.000000   1    9  83.044422  89.399999  26.820001 -8.710504 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1052 "MONAHANS 1 5"  18.00 "1 "  " " :  0    1052 "MONAHANS 1 5"  18.00  1.000000  1.000000   1    9   0.000000  89.399999  26.820001 -9.920000 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1053 "MONAHANS 1 6" 230.00 "1 "  " " :  0    1053 "MONAHANS 1 6" 230.00  1.000000  1.000000   1    9   0.000000 178.799999  53.640002  0.000000 91.009998 -19.850001 214.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1057 "LENORAH 1   "  18.00 "1 "  " " :  0    1057 "LENORAH 1   "  18.00  1.000000  1.000000   1    9   0.000000 120.000005  36.000001 -7.656240 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1059 "IRAAN 3 1   "  22.00 "1 "  " " :  0    1059 "IRAAN 3 1   "  22.00  1.000000  1.000000   1    9   0.000000   5.600000   1.680000  0.000000  2.850000 -0.620000   6.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1060 "IRAAN 3 2   "  22.00 "1 "  " " :  0    1060 "IRAAN 3 2   "  22.00  1.000000  1.000000   1    9   0.000000   2.000000   0.600000  0.000000  1.020000 -0.220000   2.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1062 "BIG SPRIN~11"  13.80 "1 "  " " :  0    1062 "BIG SPRIN~11"  13.80  1.000000  1.000000   1    9   0.000000   1.500000   0.450000  0.000000  0.000000  0.000000   1.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1063 "BIG SPRIN~12"  13.80 "1 "  " " :  0    1063 "BIG SPRIN~12"  13.80  1.000000  1.000000   1    9   0.000000 229.999995  69.000000  0.000000  0.000000  0.000000 276.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1066 "BIG SPRING~5"  13.80 "1 "  " " :  1    1066 "BIG SPRING~5"  13.80  1.000000  1.000000   1    9 106.879997 142.499995  42.750001 -5.123392 30.350000 -20.520000 171.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1070 "IRAAN 1 1   "  13.80 "1 "  " " :  1    1070 "IRAAN 1 1   "  13.80  1.000000  1.000000   1    9 120.379996 160.500002  48.150000 17.654969 34.189999 -23.109999 192.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1072 "ODESSA 1 1  "  18.00 "1 "  " " :  1    1072 "ODESSA 1 1  "  18.00  1.000000  1.000000   1    9 178.471196 192.130005  57.639998 13.343363 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1073 "ODESSA 1 2  "  18.00 "1 "  " " :  1    1073 "ODESSA 1 2  "  18.00  1.000000  1.000000   1    9 178.471196 192.130005  57.639998 22.945227 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1074 "ODESSA 1 3  "  18.00 "1 "  " " :  0    1074 "ODESSA 1 3  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  1.975719 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1075 "ODESSA 1 4  "  18.00 "1 "  " " :  0    1075 "ODESSA 1 4  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  2.466249 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1076 "ODESSA 1 5  "  18.00 "1 "  " " :  0    1076 "ODESSA 1 5  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  0.000000 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1077 "ODESSA 1 6  "  18.00 "1 "  " " :  0    1077 "ODESSA 1 6  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  0.000000 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1078 "ODESSA 1 7  "  18.00 "1 "  " " :  1    1078 "ODESSA 1 7  "  18.00  1.000000  1.000000   1    9  88.710761  95.499998  28.650001  9.869028 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1079 "ODESSA 1 8  " 500.00 "1 "  " " :  0    1079 "ODESSA 1 8  " 500.00  1.000000  1.000000   1    9  87.006885  95.499998  28.650001 -10.600000 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1080 "ODESSA 1 9  "  18.00 "1 "  " " :  0    1080 "ODESSA 1 9  "  18.00  1.000000  1.000000   1    9  38.466069  95.499998  28.650001  0.391324 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1081 "ODESSA 1 10 " 230.00 "1 "  " " :  0    1081 "ODESSA 1 10 " 230.00  1.000000  1.000000   1    9   0.000000 286.500001  85.949999  0.000000 145.829999 -31.799999 343.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1082 "FORT STOCK~3" 115.00 "1 "  " " :  1    1082 "FORT STOCK~3" 115.00  1.000000  1.000000   1    9 112.500000 150.000000  44.999999 -21.600001 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1084 "BIG SPRING~3" 115.00 "1 "  " " :  1    1084 "BIG SPRING~3" 115.00  1.000000  1.000000   1    9  86.619997 115.499997  34.650001 24.600001 24.600001 -16.630000 138.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00 "1 "  " " :  1    1088 "MCCAMEY 2 0 " 115.00  1.000000  1.000000   1    9  56.250000  75.000000  22.499999 -6.955034 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "1 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    9 114.370000 152.499998  45.750001  8.601166 32.480001 -21.960001 183.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "2 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    9  27.000001  36.000001  10.800000  7.670000  7.670000 -5.180000  43.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2004 "SAVOY 2     "  13.80 "1 "  " " :  0    2004 "SAVOY 2     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2005 "SAVOY 3     "  13.80 "1 "  " " :  0    2005 "SAVOY 3     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2006 "SAVOY 4     "  13.80 "1 "  " " :  0    2006 "SAVOY 4     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2013 "PANHANDLE ~4"  18.00 "1 "  " " :  1    2013 "PANHANDLE ~4"  18.00  1.000000  1.000000   2   10 150.450003 200.600004  60.180002 -28.889999 42.730001 -28.889999 240.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "PANHANDLE ~9"  20.00 "1 "  " " :  0    2019 "PANHANDLE ~9"  20.00  1.000000  1.000000   2   10   0.000000 218.000007  65.399998 46.430001 46.430001 -31.389999 261.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2023 "PARIS 2 2   "  13.80 "1 "  " " :  0    2023 "PARIS 2 2   "  13.80  1.000000  1.000000   2   11  33.564165  83.329999  25.000000 -9.250000 42.420000 -9.250000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2024 "PARIS 2 3   "  13.80 "1 "  " " :  1    2024 "PARIS 2 3   "  13.80  1.000000  1.000000   2   11 154.821181 166.670001  50.000000 -18.500000 84.829998 -18.500000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "1 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  59.700000  79.600000  23.880000 -11.460000 16.949999 -11.460000  95.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2056 "WICHITA FA~3"  18.00 "1 "  " " :  0    2056 "WICHITA FA~3"  18.00  1.000000  1.000000   2   11   0.000000   6.000000   1.800000  0.000000  2.800000 -0.730000   7.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2057 "WICHITA FA~4"  18.00 "1 "  " " :  0    2057 "WICHITA FA~4"  18.00  1.000000  1.000000   2   11 420.464611 719.999981 216.000009 -87.840003 335.520005 -87.840003 864.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2059 "WHITE DEER 1"  13.80 "1 "  " " :  1    2059 "WHITE DEER 1"  13.80  1.000000  1.000000   2   10  60.000002  80.000001  23.999999 -11.520000 17.039999 -11.520000  96.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2062 "VERNON 1 1  "  18.00 "1 "  " " :  1    2062 "VERNON 1 1  "  18.00  1.000000  1.000000   2   10 101.549995 135.399997  40.619999 -13.544604 28.839999 -19.499999 162.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2071 "ARCHER 2 1  "  18.00 "1 "  " " :  1    2071 "ARCHER 2 1  "  18.00  1.000000  1.000000   2   11 112.500000 150.000000  44.999999 -21.600001 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2076 "JAYTON 3    "  24.00 "1 "  " " :  1    2076 "JAYTON 3    "  24.00  1.000000  1.000000   2   10  22.499999  30.000001   9.000000  6.390000  6.390000 -4.320000  36.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2078 "MUENSTER 1 1"  13.80 "1 "  " " :  1    2078 "MUENSTER 1 1"  13.80  1.000000  1.000000   2   11  84.380001 112.500000  33.750001 -11.944167 23.960000 -16.200000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2083 "WICHITA FA~6"  20.00 "1 "  " " :  0    2083 "WICHITA FA~6"  20.00  1.000000  1.000000   2   11   9.530000  20.000000   6.000000  0.552500 10.180000 -2.220000  24.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2084 "WICHITA FA~7"  20.00 "1 "  " " :  0    2084 "WICHITA FA~7"  20.00  1.000000  1.000000   2   11   0.000000  20.000000   6.000000  0.000000 10.180000 -2.220000  24.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2085 "WICHITA FA~8"  20.00 "1 "  " " :  0    2085 "WICHITA FA~8"  20.00  1.000000  1.000000   2   11   0.000000  40.000001  12.000000  0.000000 20.360000 -4.440000  48.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2089 "ARCHER 1 1  "  24.00 "1 "  " " :  1    2089 "ARCHER 1 1  "  24.00  1.000000  1.000000   2   11  50.700003  67.600000  20.280001 -9.730000 14.399999 -9.730000  81.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2094 "PANHANDLE~11"  13.80 "1 "  " " :  0    2094 "PANHANDLE~11"  13.80  1.000000  1.000000   2   10   0.000000  10.000000   3.000000  0.000000  2.130000 -1.440000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2095 "PANHANDLE~12"  13.80 "1 "  " " :  0    2095 "PANHANDLE~12"  13.80  1.000000  1.000000   2   10   0.000000  79.500002  23.850000  0.000000 16.930000 -11.450000  95.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2099 "RALLS 1 3   "  18.00 "1 "  " " :  1    2099 "RALLS 1 3   "  18.00  1.000000  1.000000   2   10   7.500000  10.000000   3.000000 -1.440000  2.130000 -1.440000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2100 "RALLS 1 4   "  18.00 "1 "  " " :  1    2100 "RALLS 1 4   "  18.00  1.000000  1.000000   2   10 112.500000 150.000000  44.999999 -21.600001 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2103 "SHERMAN 1 2 "  20.00 "1 "  " " :  0    2103 "SHERMAN 1 2 "  20.00  1.000000  1.000000   2   11   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2104 "SHERMAN 1 3 "  20.00 "1 "  " " :  0    2104 "SHERMAN 1 3 "  20.00  1.000000  1.000000   2   11   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2105 "SHERMAN 1 4 "  20.00 "1 "  " " :  0    2105 "SHERMAN 1 4 "  20.00  1.000000  1.000000   2   11   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2115 "PARIS 1 2   "  13.80 "1 "  " " :  1    2115 "PARIS 1 2   "  13.80  1.000000  1.000000   2   11 171.587968 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2116 "PARIS 1 3   "  13.80 "1 "  " " :  1    2116 "PARIS 1 3   "  13.80  1.000000  1.000000   2   11 171.587968 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2117 "PARIS 1 4   "  13.80 "1 "  " " :  1    2117 "PARIS 1 4   "  13.80  1.000000  1.000000   2   11 171.587968 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2118 "PARIS 1 5   "  13.80 "1 "  " " :  0    2118 "PARIS 1 5   "  13.80  1.000000  1.000000   2   11  74.402642 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2119 "PARIS 1 6   "  13.80 "1 "  " " :  0    2119 "PARIS 1 6   "  13.80  1.000000  1.000000   2   11  74.402642 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2120 "PARIS 1 7   "  13.80 "1 "  " " :  0    2120 "PARIS 1 7   "  13.80  1.000000  1.000000   2   11  74.402642 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2123 "PANHANDLE ~1" 161.00 "1 "  " " :  1    2123 "PANHANDLE ~1" 161.00  1.000000  1.000000   2   10 136.280000 181.700003  54.509997 -26.159999 38.699999 -26.159999 218.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2127 "MIAMI 0     " 500.00 "1 "  " " :  1    2127 "MIAMI 0     " 500.00  1.000000  1.000000   2   10 216.450000 288.600016  86.580002 -41.560000 61.470002 -41.560000 346.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3004 "SWEETWATER~5"  18.00 "1 "  " " :  1    3004 "SWEETWATER~5"  18.00  1.000000  1.000000   3   27  28.130001  37.500000  11.250000 -5.400000  7.990000 -5.400000  45.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3017 "BLACKWELL 1 "  18.00 "1 "  " " :  1    3017 "BLACKWELL 1 "  18.00  1.000000  1.000000   3   27 127.129996 169.500005  50.849998 -2.158538 36.100000 -24.410000 203.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3020 "CHRISTOVAL 2"  13.80 "1 "  " " :  1    3020 "CHRISTOVAL 2"  13.80  1.000000  1.000000   3   27 112.500000 150.000000  44.999999  2.734600 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3028 "ABILENE 2 2 "  18.00 "1 "  " " :  1    3028 "ABILENE 2 2 "  18.00  1.000000  1.000000   3   27 150.000000 200.000000  60.000002 17.205255 42.600000 -28.799999 240.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3034 "SNYDER 1 1  "  22.00 "1 "  " " :  1    3034 "SNYDER 1 1  "  22.00  1.000000  1.000000   3   27  97.869998 130.499995  39.150000 17.001295 27.800000 -18.790001 156.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3039 "ROSCOE 2 2  "  13.80 "1 "  " " :  1    3039 "ROSCOE 2 2  "  13.80  1.000000  1.000000   3   27 156.750000 208.999991  62.699997 34.663978 44.520000 -30.100000 250.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3043 "SILVER 2    "  13.80 "1 "  " " :  0    3043 "SILVER 2    "  13.80  1.000000  1.000000   3   27   0.000000   1.300000   0.390000  0.000000  0.660000 -0.140000   1.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3044 "SILVER 3    "  13.80 "1 "  " " :  0    3044 "SILVER 3    "  13.80  1.000000  1.000000   3   27   0.000000  89.399999  26.820001  0.000000 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3045 "SILVER 4    "  13.80 "1 "  " " :  0    3045 "SILVER 4    "  13.80  1.000000  1.000000   3   27   0.000000 446.999979 134.099996  0.000000 227.519989 -49.620000 536.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00 "1 "  " " :  1    3048 "ROSCOE 5 2  " 500.00  1.000000  1.000000   3   27 180.750000 241.000009  72.299999 -34.700000 51.330000 -34.700000 289.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3055 "WINGATE 2   "  13.80 "1 "  " " :  1    3055 "WINGATE 2   "  13.80  1.000000  1.000000   3   27 183.879995 245.169997  73.549998 31.561509 52.219999 -35.299999 294.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3056 "WINGATE 3   "  13.80 "1 "  " " :  1    3056 "WINGATE 3   "  13.80  1.000000  1.000000   3   27 183.879995 245.169997  73.549998 21.894267 52.219999 -35.299999 294.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3057 "WINGATE 4   "  13.80 "1 "  " " :  1    3057 "WINGATE 4   "  13.80  1.000000  1.000000   3   27 183.879995 245.169997  73.549998 20.210226 52.219999 -35.299999 294.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3060 "STERLING C~3"  18.00 "1 "  " " :  1    3060 "STERLING C~3"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 11.598536 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3061 "STERLING C~4"  18.00 "1 "  " " :  1    3061 "STERLING C~4"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 11.725754 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3062 "STERLING C~5"  18.00 "1 "  " " :  1    3062 "STERLING C~5"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 15.102415 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3063 "STERLING C~6"  18.00 "1 "  " " :  1    3063 "STERLING C~6"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 11.802696 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3065 "ROSCOE 4 1  "  18.00 "1 "  " " :  1    3065 "ROSCOE 4 1  "  18.00  1.000000  1.000000   3   27  60.369998  80.500001  24.150001 -11.590000 17.150000 -11.590000  96.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3068 "TRENT 1 1   "  20.00 "1 "  " " :  1    3068 "TRENT 1 1   "  20.00  1.000000  1.000000   3   27 112.500000 150.000000  44.999999 21.221505 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3071 "NOLAN 1     "  24.00 "1 "  " " :  1    3071 "NOLAN 1     "  24.00  1.000000  1.000000   3   27 127.649999 170.200002  51.059997 -24.510001 36.250001 -24.510001 204.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3074 "BRACKETTVI~4"  13.80 "1 "  " " :  1    3074 "BRACKETTVI~4"  13.80  1.000000  1.000000   3   28  74.849999  99.800003  29.940000 -12.938157 21.259999 -14.370000 119.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3081 "HERMLEIGH 3 "  20.00 "1 "  " " :  1    3081 "HERMLEIGH 3 "  20.00  1.000000  1.000000   3   27 186.749995 249.000001  74.699998 26.639271 53.039998 -35.859999 298.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3084 "MERKEL 1 2  "  13.80 "1 "  " " :  1    3084 "MERKEL 1 2  "  13.80  1.000000  1.000000   3   27 174.370003 232.500005  69.749999 -12.681797 49.520001 -33.480000 279.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3086 "LORAINE 1 1 "  13.20 "1 "  " " :  1    3086 "LORAINE 1 1 "  13.20  1.000000  1.000000   3   27  56.250000  75.000000  22.499999 -1.010695 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3087 "LORAINE 1 2 "  13.20 "1 "  " " :  0    3087 "LORAINE 1 2 "  13.20  1.000000  1.000000   3   27   0.000000  75.000000  22.499999  0.000000 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3092 "ABILENE 1 4 "  13.80 "1 "  " " :  1    3092 "ABILENE 1 4 "  13.80  1.000000  1.000000   3   27 150.000000 200.000000  60.000002 18.474829 42.600000 -28.799999 240.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3095 "MERKEL 2 1  "  18.00 "1 "  " " :  1    3095 "MERKEL 2 1  "  18.00  1.000000  1.000000   3   27  90.450001 120.599997  36.179999 16.329263 25.690001 -17.370000 144.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3098 "FLUVANNA 2 2"  13.80 "1 "  " " :  1    3098 "FLUVANNA 2 2"  13.80  1.000000  1.000000   3   27 120.000005 160.000002  47.999999 20.897140 34.079999 -23.040000 192.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3105 "BUCHANAN D~2"  13.20 "1 "  " " :  0    3105 "BUCHANAN D~2"  13.20  1.000000  1.000000   3   28  44.499999  44.499999   0.000000 -0.740000 17.070000 -0.740000  46.7250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3106 "BUCHANAN D~3"  13.20 "1 "  " " :  0    3106 "BUCHANAN D~3"  13.20  1.000000  1.000000   3   28 162.800002 162.800002   0.000000 22.478780 62.480003 -2.690000 170.9400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3110 "FLUVANNA 1 1"  13.80 "1 "  " " :  1    3110 "FLUVANNA 1 1"  13.80  1.000000  1.000000   3   27  63.000000  83.999997  25.200000 13.731907 17.890000 -12.100000 100.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3112 "STERLING C~8"  18.00 "1 "  " " :  1    3112 "STERLING C~8"  18.00  1.000000  1.000000   3   27  56.099999  74.800003  22.440000 -2.360881 15.930000 -10.770000  89.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3113 "STERLING C~9"  18.00 "1 "  " " :  1    3113 "STERLING C~9"  18.00  1.000000  1.000000   3   27  56.099999  74.800003  22.440000 -1.672402 15.930000 -10.770000  89.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3117 "SYNDER 1    "  13.80 "1 "  " " :  1    3117 "SYNDER 1    "  13.80  1.000000  1.000000   3   27  47.250000  63.000000  18.900000 -5.127118 13.420001 -9.070000  75.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3118 "SYNDER 2    "  13.80 "1 "  " " :  1    3118 "SYNDER 2    "  13.80  1.000000  1.000000   3   27  89.999998 120.000005  36.000001 -8.589011 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3120 "BRACKETTVI~2"  13.80 "1 "  " " :  1    3120 "BRACKETTVI~2"  13.80  1.000000  1.000000   3   28  29.699999  39.600000  11.880000  0.000000  0.000000  0.000000  47.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3122 "ROSCOE 1 1  "  18.00 "1 "  " " :  1    3122 "ROSCOE 1 1  "  18.00  1.000000  1.000000   3   27 147.749996 197.000003  59.100002 -14.505675 41.960001 -28.369999 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3127 "SWEETWATER~2" 115.00 "1 "  " " :  1    3127 "SWEETWATER~2" 115.00  1.000000  1.000000   3   27 101.250005 135.000002  40.500000 -19.440000 28.760001 -19.440000 162.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00 "1 "  " " :  1    3129 "ROSCOE 3 0  " 115.00  1.000000  1.000000   3   27  94.880003 126.499999  37.950000 -18.220000 26.940000 -18.220000 151.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3131 "TUSOCOLA 0  " 115.00 "1 "  " " :  1    3131 "TUSOCOLA 0  " 115.00  1.000000  1.000000   3   27  85.500002 113.999999  34.200001  3.133099 24.280000 -16.419999 136.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "1 "  " " :  0    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27   0.000000  51.300001  15.390000 26.109999 26.109999 -5.690000  61.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "2 "  " " :  0    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27   0.000000  51.300001  15.390000  0.000000 26.109999 -5.690000  61.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "3 "  " " :  0    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27   0.000000  51.300001  15.390000  0.000000 26.109999 -5.690000  61.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3137 "SWEETWATER~1" 115.00 "1 "  " " :  1    3137 "SWEETWATER~1" 115.00  1.000000  1.000000   3   27  75.900000 101.199996  30.360001 21.560000 21.560000 -14.569999 121.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3141 "SWEETWATER~3" 115.00 "1 "  " " :  1    3141 "SWEETWATER~3" 115.00  1.000000  1.000000   3   27  68.620002  91.500002  27.450001 -13.180000 19.490001 -13.180000 109.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4010 "SARITA 3 1  "  20.00 "1 "  " " :  1    4010 "SARITA 3 1  "  20.00  1.000000  1.000000   4   21 151.199996 201.600003  60.479999  1.476084 42.940000 -29.030001 241.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4026 "CHRISTINE 2 "  13.80 "1 "  " " :  1    4026 "CHRISTINE 2 "  13.80  1.000000  1.000000   4   20 323.766065 409.999990 123.000002 14.579536 191.059995 -50.019997 492.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4030 "FANNIN 2    "  13.80 "1 "  " " :  1    4030 "FANNIN 2    "  13.80  1.000000  1.000000   4   21 430.459023 622.399998 186.720002 -75.929999 290.039992 -75.929999 746.8800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4045 "FALCON HEI~2"  13.80 "1 "  " " :  0    4045 "FALCON HEI~2"  13.80  1.000000  1.000000   4   19  93.400002  93.400002   0.000000 10.913707 35.859999 -1.540000  98.0700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4046 "FALCON HEI~3"  13.80 "1 "  " " :  0    4046 "FALCON HEI~3"  13.80  1.000000  1.000000   4   19   6.720000  28.500000   0.000000  2.405301 10.940000 -0.470000  29.9250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4047 "FALCON HEI~4"  13.80 "1 "  " " :  0    4047 "FALCON HEI~4"  13.80  1.000000  1.000000   4   19 195.700002 195.700002   0.000000 13.235809 75.099999 -3.230000 205.4850 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4050 "SEBASTIAN ~3"  13.80 "1 "  " " :  1    4050 "SEBASTIAN ~3"  13.80  1.000000  1.000000   4   19 150.000000 200.000000  60.000002 -28.799999 42.600000 -28.799999 240.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4052 "BISHOP 1    "  18.00 "1 "  " " :  1    4052 "BISHOP 1    "  18.00  1.000000  1.000000   4   21  34.903553  44.200000  13.259999 19.805101 22.499999 -4.910000  53.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4058 "GREGORY 2   "  13.80 "1 "  " " :  1    4058 "GREGORY 2   "  13.80  1.000000  1.000000   4   21 133.762825 144.000006  43.200001 10.064720 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4059 "GREGORY 3   "  13.80 "1 "  " " :  1    4059 "GREGORY 3   "  13.80  1.000000  1.000000   4   21 133.762825 144.000006  43.200001  8.578122 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4060 "GREGORY 4   "  13.80 "1 "  " " :  1    4060 "GREGORY 4   "  13.80  1.000000  1.000000   4   21 133.762825 144.000006  43.200001  9.459162 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4061 "GREGORY 5   "  13.80 "1 "  " " :  0    4061 "GREGORY 5   "  13.80  1.000000  1.000000   4   21  69.412136 172.329998  51.700002  2.913154 87.720001 -19.130000 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4062 "GREGORY 6   "  13.80 "1 "  " " :  0    4062 "GREGORY 6   "  13.80  1.000000  1.000000   4   21  69.412136 172.329998  51.700002  1.574603 87.720001 -19.130000 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4063 "GREGORY 7   "  13.80 "1 "  " " :  0    4063 "GREGORY 7   "  13.80  1.000000  1.000000   4   21  69.412136 172.329998  51.700002  3.753195 87.720001 -19.130000 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4065 "CORPUS CH~17"  18.00 "1 "  " " :  1    4065 "CORPUS CH~17"  18.00  1.000000  1.000000   4   21  37.114644  47.000000  14.100000  5.743351 23.920000 -5.220000  56.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4075 "MISSION 1 2 "  24.00 "1 "  " " :  0    4075 "MISSION 1 2 "  24.00  1.000000  1.000000   4   19   0.000000 176.329994  52.899998  0.000000 89.749998 -19.570000 211.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4076 "MISSION 1 3 "  24.00 "1 "  " " :  1    4076 "MISSION 1 3 "  24.00  1.000000  1.000000   4   19 163.794434 176.329994  52.899998  7.338885 89.749998 -19.570000 211.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4077 "MISSION 1 4 "  24.00 "1 "  " " :  0    4077 "MISSION 1 4 "  24.00  1.000000  1.000000   4   19  52.899998 176.329994  52.899998  2.669367 89.749998 -19.570000 211.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4082 "CORPUS CH~20"  13.80 "1 "  " " :  1    4082 "CORPUS CH~20"  13.80  1.000000  1.000000   4   21 226.096320 243.400002  73.019999 20.565557 123.889995 -27.020001 292.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4083 "CORPUS CH~21"  13.80 "1 "  " " :  1    4083 "CORPUS CH~21"  13.80  1.000000  1.000000   4   21 226.096320 243.400002  73.019999 20.833096 123.889995 -27.020001 292.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4084 "CORPUS CH~22"  13.80 "1 "  " " :  0    4084 "CORPUS CH~22"  13.80  1.000000  1.000000   4   21  98.038149 243.400002  73.019999 13.818242 123.889995 -27.020001 292.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4085 "CORPUS CH~23"  13.80 "1 "  " " :  0    4085 "CORPUS CH~23"  13.80  1.000000  1.000000   4   21 105.599999 351.999998 105.599999 15.057097 179.170001 -39.070001 422.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4090 "SANTA ROSA~2"  13.80 "1 "  " " :  0    4090 "SANTA ROSA~2"  13.80  1.000000  1.000000   4   19   0.000000   1.400000   0.420000  0.000000  0.650000 -0.170000   1.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4091 "SANTA ROSA~3"  13.80 "1 "  " " :  0    4091 "SANTA ROSA~3"  13.80  1.000000  1.000000   4   19  21.533333  23.500000   7.050000 -1.554848 10.950000 -2.870000  28.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4092 "SANTA ROSA~4"  13.80 "1 "  " " :  0    4092 "SANTA ROSA~4"  13.80  1.000000  1.000000   4   19   0.000000   7.600000   2.280000  0.000000  3.540000 -0.930000   9.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4093 "SANTA ROSA~5"  13.80 "1 "  " " :  0    4093 "SANTA ROSA~5"  13.80  1.000000  1.000000   4   19  21.533333  28.000000   8.400000 -1.744283 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4094 "SANTA ROSA~6"  13.80 "1 "  " " :  1    4094 "SANTA ROSA~6"  13.80  1.000000  1.000000   4   19  26.009437  28.000000   8.400000 -3.420000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4095 "SANTA ROSA~7"  13.80 "1 "  " " :  1    4095 "SANTA ROSA~7"  13.80  1.000000  1.000000   4   19  26.009437  28.000000   8.400000 -2.902972 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4096 "SANTA ROSA~8"  13.80 "1 "  " " :  0    4096 "SANTA ROSA~8"  13.80  1.000000  1.000000   4   19   0.000000  28.000000   8.400000  0.000000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4097 "SANTA ROSA~9"  13.80 "1 "  " " :  0    4097 "SANTA ROSA~9"  13.80  1.000000  1.000000   4   19  27.860883  28.000000   8.400000 -2.460208 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4098 "SANTA ROS~10"  13.80 "1 "  " " :  0    4098 "SANTA ROS~10"  13.80  1.000000  1.000000   4   19   0.000000  28.000000   8.400000  0.000000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4105 "TAFT 2 1    "  18.00 "1 "  " " :  1    4105 "TAFT 2 1    "  18.00  1.000000  1.000000   4   21 135.000002 179.999995  54.000002 -0.785883 38.339999 -25.920001 216.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4115 "LAREDO 1 2  "  13.80 "1 "  " " :  1    4115 "LAREDO 1 2  "  13.80  1.000000  1.000000   4   20 122.430122 131.799996  39.539999 21.126071 67.089999 -14.630000 158.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4116 "LAREDO 1 3  "  13.80 "1 "  " " :  0    4116 "LAREDO 1 3  "  13.80  1.000000  1.000000   4   20  39.539999 131.799996  39.539999 14.992888 67.089999 -14.630000 158.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4133 "PEARSALL 2  "  20.00 "1 "  " " :  0    4133 "PEARSALL 2  "  20.00  1.000000  1.000000   4   20   0.000000  33.600000  10.080000  0.000000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4134 "PEARSALL 3  "  20.00 "1 "  " " :  0    4134 "PEARSALL 3  "  20.00  1.000000  1.000000   4   20  30.290455  33.600000  10.080000 -3.730000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4135 "PEARSALL 4  "  20.00 "1 "  " " :  0    4135 "PEARSALL 4  "  20.00  1.000000  1.000000   4   20  10.080000  33.600000  10.080000 -3.730000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4136 "PEARSALL 5  "  20.00 "1 "  " " :  0    4136 "PEARSALL 5  "  20.00  1.000000  1.000000   4   20  10.080000  33.600000  10.080000 -3.730000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4137 "PEARSALL 6  "  20.00 "1 "  " " :  0    4137 "PEARSALL 6  "  20.00  1.000000  1.000000   4   20   0.000000  67.199999  20.160000  0.000000 34.200001 -7.460000  80.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4138 "PEARSALL 7  "  20.00 "1 "  " " :  0    4138 "PEARSALL 7  "  20.00  1.000000  1.000000   4   20   0.000000  66.000003  19.800000  0.000000 33.590001 -7.330000  79.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4142 "SARITA 1 2  "  13.80 "1 "  " " :  1    4142 "SARITA 1 2  "  13.80  1.000000  1.000000   4   21 140.999997 188.000000  56.400001 11.337788 40.040001 -27.070001 225.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4153 "ARMSTRONG ~3"  18.00 "1 "  " " :  1    4153 "ARMSTRONG ~3"  18.00  1.000000  1.000000   4   21 212.400007 283.200002  84.960002 24.132922 60.320002 -40.779999 339.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4160 "CORPUS CHR~3"  13.80 "1 "  " " :  1    4160 "CORPUS CHR~3"  13.80  1.000000  1.000000   4   21 183.710229 197.770000  59.329998 32.711601 100.660002 -21.950001 237.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4161 "CORPUS CHR~4"  13.80 "1 "  " " :  1    4161 "CORPUS CHR~4"  13.80  1.000000  1.000000   4   21 183.710229 197.770000  59.329998 20.219369 100.660002 -21.950001 237.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4162 "CORPUS CHR~5"  13.80 "1 "  " " :  0    4162 "CORPUS CHR~5"  13.80  1.000000  1.000000   4   21  79.659015 197.770000  59.329998 10.752723 100.660002 -21.950001 237.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4163 "CORPUS CHR~6"  13.80 "1 "  " " :  0    4163 "CORPUS CHR~6"  13.80  1.000000  1.000000   4   21   0.000000   9.000000   2.700000  0.000000  4.580000 -1.000000  10.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4166 "SARITA 2 1  "  13.80 "1 "  " " :  1    4166 "SARITA 2 1  "  13.80  1.000000  1.000000   4   21 150.750005 200.999999  60.299999 -28.940001 42.809999 -28.940001 241.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4177 "BRUNI 1 1   "  13.80 "1 "  " " :  1    4177 "BRUNI 1 1   "  13.80  1.000000  1.000000   4   20 112.500000 150.000000  44.999999 -0.549517 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4181 "TAFT 1 0    " 230.00 "1 "  " " :  1    4181 "TAFT 1 0    " 230.00  1.000000  1.000000   4   21 150.070000 200.099993  60.030001 42.620000 42.620000 -28.810000 240.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4183 "SAN PERLIT~1" 230.00 "1 "  " " :  1    4183 "SAN PERLIT~1" 230.00  1.000000  1.000000   4   19 152.250004 202.999997  60.900003 43.239999 43.239999 -29.229999 243.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "1 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  30.208957  75.000000  22.499999  3.261735 38.170001 -8.330000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "10"  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  74.019992 183.770001  55.129999  3.261735 93.540001 -20.400000 220.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "2 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19   0.000000  23.999999   7.200000  0.000000 12.220000 -2.660000  28.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "3 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  24.569957  61.000001  18.300000  3.261735 31.050000 -6.770000  73.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "4 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19   4.188976  10.400000   3.120000  3.261735  5.290000 -1.150000  12.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "5 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 248.018575 267.000008  80.100000 17.097199 135.899997 -29.640001 320.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "6 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 248.018575 267.000008  80.100000 17.097199 135.899997 -29.640001 320.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "7 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 231.016660 267.000008  80.100000 10.793015 135.899997 -29.640001 320.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "8 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  74.019992 183.770001  55.129999  3.261735 93.540001 -20.400000 220.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "9 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  74.019992 183.770001  55.129999  3.261735 93.540001 -20.400000 220.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00 "1 "  " " :  1    4194 "SEBASTIAN ~1" 115.00  1.000000  1.000000   4   19 151.199996 201.600003  60.479999 37.307492 42.940000 -29.030001 241.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4195 "OILTON 0    " 500.00 "1 "  " " :  1    4195 "OILTON 0    " 500.00  1.000000  1.000000   4   20  69.000000  92.000002  27.599999 -13.249999 19.599999 -13.249999 110.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5020 "JACKSBORO ~3"  13.80 "1 "  " " :  1    5020 "JACKSBORO ~3"  13.80  1.000000  1.000000   5   12  89.999998 120.000005  36.000001 -17.280000 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5023 "ALEDO 1 2   "  13.80 "1 "  " " :  0    5023 "ALEDO 1 2   "  13.80  1.000000  1.000000   5   17   0.000000   4.800000   1.440000  0.000000  2.440000 -0.530000   5.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5035 "DALLAS 1 2  "  13.20 "1 "  " " :  0    5035 "DALLAS 1 2  "  13.20  1.000000  1.000000   5   16   0.000000   4.200000   1.260000  0.000000  2.140000 -0.470000   5.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5036 "DALLAS 1 3  "  13.20 "1 "  " " :  0    5036 "DALLAS 1 3  "  13.20  1.000000  1.000000   5   16   0.000000   6.400000   1.920000  3.260000  3.260000 -0.710000   7.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5037 "DALLAS 1 4  "  13.20 "1 "  " " :  0    5037 "DALLAS 1 4  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 -22.397788 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5038 "DALLAS 1 5  "  13.20 "1 "  " " :  1    5038 "DALLAS 1 5  "  13.20  1.000000  1.000000   5   16 286.540413 308.470011  92.540002 -32.632422 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5039 "DALLAS 1 6  "  13.20 "1 "  " " :  1    5039 "DALLAS 1 6  "  13.20  1.000000  1.000000   5   16 286.540413 308.470011  92.540002 -34.240001 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5040 "DALLAS 1 7  "  13.20 "1 "  " " :  0    5040 "DALLAS 1 7  "  13.20  1.000000  1.000000   5   16 124.247432 308.470011  92.540002 -16.918418 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5041 "DALLAS 1 8  "  13.20 "1 "  " " :  0    5041 "DALLAS 1 8  "  13.20  1.000000  1.000000   5   16 124.247432 308.470011  92.540002 -24.159877 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5042 "DALLAS 1 9  "  13.20 "1 "  " " :  0    5042 "DALLAS 1 9  "  13.20  1.000000  1.000000   5   16 124.247432 308.470011  92.540002 -19.498725 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5051 "GREENVILLE~3"  22.00 "1 "  " " :  0    5051 "GREENVILLE~3"  22.00  1.000000  1.000000   5   16  62.608993  84.700000  25.409999 -9.400000 43.110001 -9.400000 101.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5057 "GRAHAM 2    "  13.80 "1 "  " " :  0    5057 "GRAHAM 2    "  13.80  1.000000  1.000000   5   12   0.000000 317.350006  95.200002  2.408000 161.530006 -35.229999 380.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5058 "GRAHAM 3    "  13.80 "1 "  " " :  1    5058 "GRAHAM 3    "  13.80  1.000000  1.000000   5   12 250.602794 317.350006  95.200002 -35.229999 161.530006 -35.229999 380.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5065 "ARLINGTON ~3"  13.80 "1 "  " " :  0    5065 "ARLINGTON ~3"  13.80  1.000000  1.000000   5   17   4.269532  10.600000   3.180000  5.400000  5.400000 -1.180000  12.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5066 "ARLINGTON ~4"  13.80 "1 "  " " :  0    5066 "ARLINGTON ~4"  13.80  1.000000  1.000000   5   17   0.000000   1.800000   0.540000  0.920000  0.920000 -0.200000   2.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5067 "ARLINGTON ~5"  13.80 "1 "  " " :  1    5067 "ARLINGTON ~5"  13.80  1.000000  1.000000   5   17 407.112694 438.269997 131.480002 39.867416 223.079991 -48.649999 525.9200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5068 "ARLINGTON ~6"  13.80 "1 "  " " :  0    5068 "ARLINGTON ~6"  13.80  1.000000  1.000000   5   17 131.480002 438.269997 131.480002 34.027302 223.079991 -48.649999 525.9200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5069 "ARLINGTON ~7"  13.80 "1 "  " " :  0    5069 "ARLINGTON ~7"  13.80  1.000000  1.000000   5   17 131.480002 438.269997 131.480002 31.664267 223.079991 -48.649999 525.9200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5089 "CLIFTON 1 1 "  13.80 "1 "  " " :  0    5089 "CLIFTON 1 1 "  13.80  1.000000  1.000000   5   18   0.000000 123.899996   0.000000  0.000000 47.569999 -2.050000 130.0950 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5106 "IRVING 1 1  "  13.80 "1 "  " " :  0    5106 "IRVING 1 1  "  13.80  1.000000  1.000000   5   17   0.000000  10.800000   3.240000  0.000000  5.030000 -1.320000  12.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5107 "IRVING 1 2  "  13.80 "1 "  " " :  0    5107 "IRVING 1 2  "  13.80  1.000000  1.000000   5   17   0.000000   5.700000   1.710000  0.000000  2.660000 -0.700000   6.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5166 "DENTON 1 2  "  13.80 "1 "  " " :  1    5166 "DENTON 1 2  "  13.80  1.000000  1.000000   5   17 101.138830 126.499999  37.950000 48.353773 64.389998 -14.040001 151.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5167 "DENTON 1 3  "  13.80 "1 "  " " :  0    5167 "DENTON 1 3  "  13.80  1.000000  1.000000   5   17   0.644458   1.600000   0.480000  0.810000  0.810000 -0.180000   1.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5170 "DUBLIN 1 1  "  18.00 "1 "  " " :  1    5170 "DUBLIN 1 1  "  18.00  1.000000  1.000000   5   15  44.999999  60.000002  18.000001 -8.640000 12.780000 -8.640000  72.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5198 "BRYSON 1 2  "  18.00 "1 "  " " :  1    5198 "BRYSON 1 2  "  18.00  1.000000  1.000000   5   12 112.500000 150.000000  44.999999 -21.600001 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5206 "POOLVILLE 2 "  13.80 "1 "  " " :  1    5206 "POOLVILLE 2 "  13.80  1.000000  1.000000   5   12 230.991697 248.670006  74.599999 -27.599999 126.569998 -27.599999 298.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5207 "POOLVILLE 3 "  13.80 "1 "  " " :  0    5207 "POOLVILLE 3 "  13.80  1.000000  1.000000   5   12 100.160837 248.670006  74.599999 -27.599999 126.569998 -27.599999 298.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5208 "POOLVILLE 4 "  13.80 "1 "  " " :  0    5208 "POOLVILLE 4 "  13.80  1.000000  1.000000   5   12 100.160837 248.670006  74.599999 -27.599999 126.569998 -27.599999 298.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5238 "OLNEY 1 2   "  18.00 "1 "  " " :  1    5238 "OLNEY 1 2   "  18.00  1.000000  1.000000   5   12 168.750000 225.000000  67.500001 -32.400000 47.929999 -32.400000 270.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5243 "GOLDTHWAIT~5"  13.80 "1 "  " " :  1    5243 "GOLDTHWAIT~5"  13.80  1.000000  1.000000   5   18 112.500000 150.000000  44.999999 -21.600001 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5262 "GLEN ROSE ~3"  13.80 "1 "  " " :  1    5262 "GLEN ROSE ~3"  13.80  1.000000  1.000000   5   18 1214.999962 1214.999962 364.499998 -99.629998 447.119999 -99.629998 1458.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5263 "GLEN ROSE ~4"  13.80 "1 "  " " :  1    5263 "GLEN ROSE ~4"  13.80  1.000000  1.000000   5   18 1214.999962 1214.999962 364.499998 -99.629998 447.119999 -99.629998 1458.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5281 "TEMPLE 1 2  "  13.80 "1 "  " " :  1    5281 "TEMPLE 1 2  "  13.80  1.000000  1.000000   5   13 248.696709 267.729998  80.320001 -29.719999 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5282 "TEMPLE 1 3  "  13.80 "1 "  " " :  0    5282 "TEMPLE 1 3  "  13.80  1.000000  1.000000   5   13  81.086522 267.729998  80.320001 -29.719999 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5283 "TEMPLE 1 4  "  13.80 "1 "  " " :  0    5283 "TEMPLE 1 4  "  13.80  1.000000  1.000000   5   13   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5297 "MCKINNEY 1 2"  13.80 "1 "  " " :  0    5297 "MCKINNEY 1 2"  13.80  1.000000  1.000000   5   16   1.298077   3.200000   0.960000  1.630000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5298 "MCKINNEY 1 3"  13.80 "1 "  " " :  0    5298 "MCKINNEY 1 3"  13.80  1.000000  1.000000   5   16 114.459467 114.999998  34.500000 58.530003 58.530003 -12.760000 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5299 "MCKINNEY 1 4"  13.80 "1 "  " " :  0    5299 "MCKINNEY 1 4"  13.80  1.000000  1.000000   5   16  46.649650 114.999998  34.500000 52.854162 58.530003 -12.760000 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5300 "MCKINNEY 1 5"  13.80 "1 "  " " :  0    5300 "MCKINNEY 1 5"  13.80  1.000000  1.000000   5   16  46.649650 114.999998  34.500000 58.530003 58.530003 -12.760000 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5301 "MCKINNEY 1 6"  13.80 "1 "  " " :  0    5301 "MCKINNEY 1 6"  13.80  1.000000  1.000000   5   16  33.547190  82.700002  24.810000 37.937602 42.089999 -9.180000  99.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5302 "MCKINNEY 1 7"  13.80 "1 "  " " :  0    5302 "MCKINNEY 1 7"  13.80  1.000000  1.000000   5   16 204.999995 463.749981 139.129996 81.699902 236.050010 -51.480001 556.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5303 "MCKINNEY 1 8"  13.80 "1 "  " " :  1    5303 "MCKINNEY 1 8"  13.80  1.000000  1.000000   5   16 430.781269 463.749981 139.129996 105.880630 236.050010 -51.480001 556.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5319 "GRANBURY 1 2"  13.20 "1 "  " " :  0    5319 "GRANBURY 1 2"  13.20  1.000000  1.000000   5   18 226.212549 262.800002  78.839999 -29.170001 133.770001 -29.170001 315.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5320 "GRANBURY 1 3"  13.20 "1 "  " " :  0    5320 "GRANBURY 1 3"  13.20  1.000000  1.000000   5   18   0.000000 262.800002  78.839999  0.000000 133.770001 -29.170001 315.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5321 "GRANBURY 1 4"  13.20 "1 "  " " :  0    5321 "GRANBURY 1 4"  13.20  1.000000  1.000000   5   18  79.592407 262.800002  78.839999 -29.170001 133.770001 -29.170001 315.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5324 "DALLAS 2 2  "  13.80 "1 "  " " :  1    5324 "DALLAS 2 2  "  13.80  1.000000  1.000000   5   17 263.875008 284.069991  85.219997 70.995593 144.589996 -31.529999 340.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5325 "DALLAS 2 3  "  13.80 "1 "  " " :  1    5325 "DALLAS 2 3  "  13.80  1.000000  1.000000   5   17 263.875008 284.069991  85.219997 72.905159 144.589996 -31.529999 340.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5326 "DALLAS 2 4  "  13.80 "1 "  " " :  0    5326 "DALLAS 2 4  "  13.80  1.000000  1.000000   5   17 115.232754 284.069991  85.219997 144.589996 144.589996 -31.529999 340.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5342 "LEWISVILLE~2"  13.80 "1 "  " " :  0    5342 "LEWISVILLE~2"  13.80  1.000000  1.000000   5   17   8.400000   8.400000   0.000000  3.200000  3.200000 -0.140000   8.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5343 "LEWISVILLE~3"  13.80 "1 "  " " :  0    5343 "LEWISVILLE~3"  13.80  1.000000  1.000000   5   17 207.500005 207.500005   0.000000 39.745742 79.670000 -3.430000 217.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5360 "RIESEL 1 2  "  13.80 "1 "  " " :  1    5360 "RIESEL 1 2  "  13.80  1.000000  1.000000   5   13 697.144079 1007.999992 302.399993 -122.979999 469.729996 -122.979999 1209.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5363 "BRIDGEPORT 2"  13.80 "1 "  " " :  0    5363 "BRIDGEPORT 2"  13.80  1.000000  1.000000   5   12   4.218752  10.400000   3.120000 -1.150000  5.290000 -1.150000  12.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5364 "BRIDGEPORT 3"  13.80 "1 "  " " :  1    5364 "BRIDGEPORT 3"  13.80  1.000000  1.000000   5   12 198.164058 213.330007  63.999999 -23.680000 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5365 "BRIDGEPORT 4"  13.80 "1 "  " " :  1    5365 "BRIDGEPORT 4"  13.80  1.000000  1.000000   5   12 198.164058 213.330007  63.999999 -23.680000 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5366 "BRIDGEPORT 5"  13.80 "1 "  " " :  0    5366 "BRIDGEPORT 5"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 -23.680000 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5367 "BRIDGEPORT 6"  13.80 "1 "  " " :  0    5367 "BRIDGEPORT 6"  13.80  1.000000  1.000000   5   12  86.537135 213.330007  63.999999 -23.680000 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5368 "BRIDGEPORT 7"  13.80 "1 "  " " :  0    5368 "BRIDGEPORT 7"  13.80  1.000000  1.000000   5   12  86.537135 213.330007  63.999999 -23.680000 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5369 "BRIDGEPORT 8"  13.80 "1 "  " " :  0    5369 "BRIDGEPORT 8"  13.80  1.000000  1.000000   5   12  86.537135 213.330007  63.999999 -23.680000 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5382 "ENNIS 2     "  13.80 "1 "  " " :  1    5382 "ENNIS 2     "  13.80  1.000000  1.000000   5   14 194.141853 208.999991  62.699997 61.454803 106.379998 -23.199999 250.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5383 "ENNIS 3     "  13.80 "1 "  " " :  0    5383 "ENNIS 3     "  13.80  1.000000  1.000000   5   14  84.780681 208.999991  62.699997 54.207629 106.379998 -23.199999 250.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5399 "ALBANY 1 5  "  13.80 "1 "  " " :  1    5399 "ALBANY 1 5  "  13.80  1.000000  1.000000   5   15 124.199998 165.600002  49.680001 -4.713862 35.270000 -23.850000 198.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5403 "GRANBURY 2 2"  18.00 "1 "  " " :  0    5403 "GRANBURY 2 2"  18.00  1.000000  1.000000   5   18  89.399999  89.399999  26.820001 17.702581 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5404 "GRANBURY 2 3"  18.00 "1 "  " " :  0    5404 "GRANBURY 2 3"  18.00  1.000000  1.000000   5   18  83.174378  89.399999  26.820001 20.276310 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5405 "GRANBURY 2 4"  18.00 "1 "  " " :  0    5405 "GRANBURY 2 4"  18.00  1.000000  1.000000   5   18  36.265036  89.399999  26.820001 22.348990 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5406 "GRANBURY 2 5"  18.00 "1 "  " " :  0    5406 "GRANBURY 2 5"  18.00  1.000000  1.000000   5   18  36.265036  89.399999  26.820001 15.902500 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5415 "PALO PINTO~3"  13.80 "1 "  " " :  1    5415 "PALO PINTO~3"  13.80  1.000000  1.000000   5   12 113.326824 122.000003  36.600000 -13.540000 62.099999 -13.540000 146.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5416 "PALO PINTO~4"  13.80 "1 "  " " :  1    5416 "PALO PINTO~4"  13.80  1.000000  1.000000   5   12 113.326824 122.000003  36.600000 -13.540000 62.099999 -13.540000 146.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5417 "PALO PINTO~5"  13.80 "1 "  " " :  1    5417 "PALO PINTO~5"  13.80  1.000000  1.000000   5   12 113.326824 122.000003  36.600000 -13.540000 62.099999 -13.540000 146.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5418 "PALO PINTO~6"  13.80 "1 "  " " :  0    5418 "PALO PINTO~6"  13.80  1.000000  1.000000   5   12  48.191112 118.799996  35.640001 -13.190000 60.470003 -13.190000 142.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5419 "PALO PINTO~7"  13.80 "1 "  " " :  0    5419 "PALO PINTO~7"  13.80  1.000000  1.000000   5   12  48.191112 118.799996  35.640001 -13.190000 60.470003 -13.190000 142.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5423 "LEWSIVILLE 1"  13.80 "1 "  " " :  0    5423 "LEWSIVILLE 1"  13.80  1.000000  1.000000   5   17   6.408456  12.400000   3.720000 -1.380000  6.310000 -1.380000  14.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5424 "LEWSIVILLE 2"  13.80 "1 "  " " :  0    5424 "LEWSIVILLE 2"  13.80  1.000000  1.000000   5   17   0.000000   3.200000   0.960000  0.000000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "1 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "2 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "3 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "4 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17 287.664485 289.000010  86.699998 -32.080001 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "5 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17 284.543252 289.000010  86.699998 -32.080001 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "6 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "7 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17  42.794549 141.299999  42.390001 -15.680000 71.920002 -15.680000 169.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "8 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17  42.794549 141.299999  42.390001 -15.680000 71.920002 -15.680000 169.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6006 "BASTROP 3   "  13.80 "1 "  " " :  0    6006 "BASTROP 3   "  13.80  1.000000  1.000000   6   25  84.787178 213.000011  63.900000 17.020273 108.420002 -23.639999 255.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6007 "BASTROP 4   "  13.80 "1 "  " " :  0    6007 "BASTROP 4   "  13.80  1.000000  1.000000   6   25   0.000000 426.000023 127.800000  0.000000 216.829991 -47.290000 511.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6008 "BASTROP 5   "  13.80 "1 "  " " :  1    6008 "BASTROP 5   "  13.80  1.000000  1.000000   6   25 184.230411 198.329997  59.500003 46.586880 100.950003 -22.010000 238.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6009 "BASTROP 6   "  13.80 "1 "  " " :  0    6009 "BASTROP 6   "  13.80  1.000000  1.000000   6   25 174.660707 198.329997  59.500003 24.738388 100.950003 -22.010000 238.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6010 "BASTROP 7   "  13.80 "1 "  " " :  0    6010 "BASTROP 7   "  13.80  1.000000  1.000000   6   25  78.947598 198.329997  59.500003 12.344986 100.950003 -22.010000 238.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6041 "AUSTIN 3 3  "  13.80 "1 "  " " :  0    6041 "AUSTIN 3 3  "  13.80  1.000000  1.000000   6   23  53.399998  53.399998   0.000000 20.479999 20.479999 -0.880000  56.0700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6042 "AUSTIN 3 4  "  13.80 "1 "  " " :  0    6042 "AUSTIN 3 4  "  13.80  1.000000  1.000000   6   23 320.199990 320.199990   0.000000 44.110900 122.909999 -5.290000 336.2100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6048 "SAN ANTON~24"  13.80 "1 "  " " :  0    6048 "SAN ANTON~24"  13.80  1.000000  1.000000   6   26   0.000000   3.400000   1.020000  0.000000  1.730000 -0.380000   4.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6049 "SAN ANTON~25"  13.80 "1 "  " " :  0    6049 "SAN ANTON~25"  13.80  1.000000  1.000000   6   26   0.000000   9.600000   2.880000  4.890000  4.890000 -1.070000  11.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6050 "SAN ANTON~26"  13.80 "1 "  " " :  0    6050 "SAN ANTON~26"  13.80  1.000000  1.000000   6   26   0.000000   4.400000   1.320000  0.000000  2.240000 -0.490000   5.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6051 "SAN ANTON~27"  13.80 "1 "  " " :  0    6051 "SAN ANTON~27"  13.80  1.000000  1.000000   6   26  22.848746  57.400000  17.219999 29.220000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6052 "SAN ANTON~28"  13.80 "1 "  " " :  0    6052 "SAN ANTON~28"  13.80  1.000000  1.000000   6   26   0.000000  57.400000  17.219999 29.220000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6053 "SAN ANTON~29"  13.80 "1 "  " " :  1    6053 "SAN ANTON~29"  13.80  1.000000  1.000000   6   26  53.319347  57.400000  17.219999 29.220000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6054 "SAN ANTON~30"  13.80 "1 "  " " :  1    6054 "SAN ANTON~30"  13.80  1.000000  1.000000   6   26  53.319347  57.400000  17.219999 16.125347 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6069 "MARION 1 3  "  18.00 "1 "  " " :  1    6069 "MARION 1 3  "  18.00  1.000000  1.000000   6   22 168.476117 181.369996  54.409999 -4.606389 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6070 "MARION 1 4  "  18.00 "1 "  " " :  1    6070 "MARION 1 4  "  18.00  1.000000  1.000000   6   22 168.476117 181.369996  54.409999  0.164829 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6071 "MARION 1 5  "  18.00 "1 "  " " :  1    6071 "MARION 1 5  "  18.00  1.000000  1.000000   6   22 168.476117 181.369996  54.409999 -4.818045 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6072 "MARION 1 6  "  18.00 "1 "  " " :  0    6072 "MARION 1 6  "  18.00  1.000000  1.000000   6   22   0.000000 181.369996  54.409999 39.869341 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6073 "MARION 1 7  "  18.00 "1 "  " " :  0    6073 "MARION 1 7  "  18.00  1.000000  1.000000   6   22  72.196466 181.369996  54.409999 -2.809030 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6074 "MARION 1 8  "  18.00 "1 "  " " :  0    6074 "MARION 1 8  "  18.00  1.000000  1.000000   6   22  72.196466 181.369996  54.409999 -3.290845 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6078 "LA GRANGE 3 "  22.00 "1 "  " " :  1    6078 "LA GRANGE 3 "  22.00  1.000000  1.000000   6   25 389.606428 563.329983 169.000006 -68.730003 262.509990 -68.730003 676.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6079 "LA GRANGE 4 "  22.00 "1 "  " " :  1    6079 "LA GRANGE 4 "  22.00  1.000000  1.000000   6   25 389.606428 563.329983 169.000006 -68.730003 262.509990 -68.730003 676.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6080 "LA GRANGE 5 "  22.00 "1 "  " " :  1    6080 "LA GRANGE 5 "  22.00  1.000000  1.000000   6   25 389.606428 563.329983 169.000006 -68.730003 262.509990 -68.730003 676.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6082 "MARBLE FAL~2"  13.80 "1 "  " " :  0    6082 "MARBLE FAL~2"  13.80  1.000000  1.000000   6   23  65.300000  65.300000   0.000000 10.825912 25.040001 -1.080000  68.5650 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6083 "MARBLE FAL~3"  13.80 "1 "  " " :  0    6083 "MARBLE FAL~3"  13.80  1.000000  1.000000   6   23  65.300000  65.300000   0.000000 10.967134 25.040001 -1.080000  68.5650 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6085 "ROUND ROCK~2"  13.80 "1 "  " " :  1    6085 "ROUND ROCK~2"  13.80  1.000000  1.000000   6   23   1.050000   1.400000   0.420000  0.000000  0.000000  0.000000   1.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6086 "ROUND ROCK~3"  13.80 "1 "  " " :  1    6086 "ROUND ROCK~3"  13.80  1.000000  1.000000   6   23  22.499999  30.000001   9.000000  0.000000  0.000000  0.000000  36.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6087 "ROUND ROCK~4"  13.80 "1 "  " " :  0    6087 "ROUND ROCK~4"  13.80  1.000000  1.000000   6   23   0.000000   5.500000   1.650000  0.000000  0.000000  0.000000   6.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6088 "ROUND ROCK~5"  13.80 "1 "  " " :  1    6088 "ROUND ROCK~5"  13.80  1.000000  1.000000   6   23   7.950000  10.600000   3.180000  0.000000  0.000000  0.000000  12.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6089 "ROUND ROCK~6"  13.80 "1 "  " " :  1    6089 "ROUND ROCK~6"  13.80  1.000000  1.000000   6   23  10.420000  13.900000   4.170000  0.000000  0.000000  0.000000  16.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6090 "ROUND ROCK~7"  13.80 "1 "  " " :  1    6090 "ROUND ROCK~7"  13.80  1.000000  1.000000   6   23  30.520001  40.700001  12.210000  0.000000  0.000000  0.000000  48.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6104 "WINCHESTER 3"  13.80 "1 "  " " :  0    6104 "WINCHESTER 3"  13.80  1.000000  1.000000   6   25  24.082738  60.500002  18.150000 10.594429 30.790001 -6.720000  72.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6105 "WINCHESTER 4"  13.80 "1 "  " " :  0    6105 "WINCHESTER 4"  13.80  1.000000  1.000000   6   25  24.082738  60.500002  18.150000  6.612632 30.790001 -6.720000  72.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6106 "WINCHESTER 5"  13.80 "1 "  " " :  0    6106 "WINCHESTER 5"  13.80  1.000000  1.000000   6   25 121.000004 121.000004  36.300001 51.570606 61.589998 -13.429999 145.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6110 "ROCKDALE 1 3"  13.80 "1 "  " " :  1    6110 "ROCKDALE 1 3"  13.80  1.000000  1.000000   6   25 548.613358 590.600014 177.179992 45.320630 275.219989 -72.049999 708.7200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6111 "ROCKDALE 1 4"  13.80 "1 "  " " :  0    6111 "ROCKDALE 1 4"  13.80  1.000000  1.000000   6   25 250.410008 661.499977 198.450005 28.258547 308.260012 -80.699998 793.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6144 "SAN ANTONI~4"  13.80 "1 "  " " :  0    6144 "SAN ANTONI~4"  13.80  1.000000  1.000000   6   22   0.000000   8.400000   2.520000 -0.930000  4.280000 -0.930000  10.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6145 "SAN ANTONI~5"  13.80 "1 "  " " :  0    6145 "SAN ANTONI~5"  13.80  1.000000  1.000000   6   22 177.535558 446.000004 133.800006 -7.730570 227.010012 -49.509999 535.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6146 "SAN ANTONI~6"  13.80 "1 "  " " :  0    6146 "SAN ANTONI~6"  13.80  1.000000  1.000000   6   22 177.535558 446.000004 133.800006 -7.917683 227.010012 -49.509999 535.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6147 "SAN ANTONI~7"  13.80 "1 "  " " :  1    6147 "SAN ANTONI~7"  13.80  1.000000  1.000000   6   22 865.742779 931.999969 279.600000 34.860101 474.389982 -103.450000 1118.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6148 "SAN ANTONI~8"  13.80 "1 "  " " :  0    6148 "SAN ANTONI~8"  13.80  1.000000  1.000000   6   22 212.800002 721.999979 216.600013 -8.508316 367.499995 -80.140001 866.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6149 "SAN ANTONI~9"  13.80 "1 "  " " :  0    6149 "SAN ANTONI~9"  13.80  1.000000  1.000000   6   22 212.800002 721.999979 216.600013 -15.117233 367.499995 -80.140001 866.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6164 "SEGUIN 1 3  "  13.80 "1 "  " " :  1    6164 "SEGUIN 1 3  "  13.80  1.000000  1.000000   6   22 218.339920 235.050011  70.520002 -7.007975 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6165 "SEGUIN 1 4  "  13.80 "1 "  " " :  1    6165 "SEGUIN 1 4  "  13.80  1.000000  1.000000   6   22 218.339920 235.050011  70.520002 -6.904489 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6166 "SEGUIN 1 5  "  13.80 "1 "  " " :  0    6166 "SEGUIN 1 5  "  13.80  1.000000  1.000000   6   22  93.564439 235.050011  70.520002 -18.572952 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6167 "SEGUIN 1 6  "  13.80 "1 "  " " :  0    6167 "SEGUIN 1 6  "  13.80  1.000000  1.000000   6   22  93.564439 235.050011  70.520002 -10.103402 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6213 "MARBLE FAL~7"  13.80 "1 "  " " :  0    6213 "MARBLE FAL~7"  13.80  1.000000  1.000000   6   23 177.900004 177.900004   0.000000  8.690280 68.290001 -2.940000 186.7950 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6214 "MARBLE FAL~8"  13.80 "1 "  " " :  0    6214 "MARBLE FAL~8"  13.80  1.000000  1.000000   6   23 552.299976 552.299976   0.000000 37.834153 212.059999 -9.130000 579.9150 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6215 "MARBLE FAL~9"  13.80 "1 "  " " :  0    6215 "MARBLE FAL~9"  13.80  1.000000  1.000000   6   23 552.299976 552.299976   0.000000 24.184999 212.059999 -9.130000 579.9150 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6216 "MARBLE FA~10"  13.80 "1 "  " " :  0    6216 "MARBLE FA~10"  13.80  1.000000  1.000000   6   23 552.299976 552.299976   0.000000 33.105054 212.059999 -9.130000 579.9150 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6242 "ELMENDORF 3 "  13.80 "1 "  " " :  0    6242 "ELMENDORF 3 "  13.80  1.000000  1.000000   6   22  24.281774  61.000001  18.300000  3.667371 31.050000 -6.770000  73.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6243 "ELMENDORF 4 "  13.80 "1 "  " " :  0    6243 "ELMENDORF 4 "  13.80  1.000000  1.000000   6   22  72.845316 183.000004  54.900002  8.696368 93.150002 -20.310000 219.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6244 "ELMENDORF 5 "  13.80 "1 "  " " :  1    6244 "ELMENDORF 5 "  13.80  1.000000  1.000000   6   22 276.814723 298.000002  89.399999 21.702012 151.680005 -33.080000 357.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6245 "ELMENDORF 6 "  13.80 "1 "  " " :  1    6245 "ELMENDORF 6 "  13.80  1.000000  1.000000   6   22 276.814723 298.000002  89.399999 24.318799 151.680005 -33.080000 357.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6246 "ELMENDORF 7 "  13.80 "1 "  " " :  1    6246 "ELMENDORF 7 "  13.80  1.000000  1.000000   6   22 276.814723 298.000002  89.399999 44.175303 151.680005 -33.080000 357.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6247 "ELMENDORF 8 "  13.80 "1 "  " " :  0    6247 "ELMENDORF 8 "  13.80  1.000000  1.000000   6   22  72.976685 183.329999  55.000001 19.391946 93.320000 -20.350000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6248 "ELMENDORF 9 "  13.80 "1 "  " " :  0    6248 "ELMENDORF 9 "  13.80  1.000000  1.000000   6   22  72.976685 183.329999  55.000001  9.770963 93.320000 -20.350000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6249 "ELMENDORF 10"  13.80 "1 "  " " :  0    6249 "ELMENDORF 10"  13.80  1.000000  1.000000   6   22  72.976685 183.329999  55.000001  6.269711 93.320000 -20.350000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6257 "AUSTIN 2 3  "  13.80 "1 "  " " :  1    6257 "AUSTIN 2 3  "  13.80  1.000000  1.000000   6   23 180.208242 194.000006  58.200002 -21.529999 98.750001 -21.529999 232.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6258 "AUSTIN 2 4  "  13.80 "1 "  " " :  1    6258 "AUSTIN 2 4  "  13.80  1.000000  1.000000   6   23 180.208242 194.000006  58.200002 -21.529999 98.750001 -21.529999 232.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6259 "AUSTIN 2 5  "  13.80 "1 "  " " :  0    6259 "AUSTIN 2 5  "  13.80  1.000000  1.000000   6   23   0.000000  51.400000  15.420000  0.000000 26.159999 -5.710000  61.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6260 "AUSTIN 2 6  "  13.80 "1 "  " " :  0    6260 "AUSTIN 2 6  "  13.80  1.000000  1.000000   6   23 102.301896 256.999993  77.100003 -28.529999 130.809999 -28.529999 308.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6266 "CUERO 1 1   "  13.80 "1 "  " " :  0    6266 "CUERO 1 1   "  13.80  1.000000  1.000000   6   24   4.500000   4.500000   0.000000  1.720000  1.720000 -0.070000   4.7250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6267 "CUERO 1 2   "  13.80 "1 "  " " :  0    6267 "CUERO 1 2   "  13.80  1.000000  1.000000   6   24   7.200000   7.200000   0.000000  2.214308  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6268 "CUERO 1 3   "  13.80 "1 "  " " :  0    6268 "CUERO 1 3   "  13.80  1.000000  1.000000   6   24   4.500000   4.500000   0.000000  1.720000  1.720000 -0.070000   4.7250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6269 "CUERO 1 4   "  13.80 "1 "  " " :  0    6269 "CUERO 1 4   "  13.80  1.000000  1.000000   6   24   7.200000   7.200000   0.000000  2.529881  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6270 "CUERO 1 5   "  13.80 "1 "  " " :  0    6270 "CUERO 1 5   "  13.80  1.000000  1.000000   6   24   0.000000  18.000001   0.000000  0.000000  6.820000 -0.290000  18.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6271 "CUERO 1 6   "  13.80 "1 "  " " :  0    6271 "CUERO 1 6   "  13.80  1.000000  1.000000   6   24   0.000000  11.000000   0.000000  0.000000  4.090000 -0.180000  11.5500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6272 "CUERO 1 7   "  13.80 "1 "  " " :  0    6272 "CUERO 1 7   "  13.80  1.000000  1.000000   6   24   0.000000   7.200000   0.000000  0.000000  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6273 "CUERO 1 8   "  13.80 "1 "  " " :  0    6273 "CUERO 1 8   "  13.80  1.000000  1.000000   6   24   0.000000   7.200000   0.000000  0.000000  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6274 "CUERO 1 9   "  13.80 "1 "  " " :  0    6274 "CUERO 1 9   "  13.80  1.000000  1.000000   6   24   8.400000   8.400000   0.000000  3.200000  3.200000 -0.140000   8.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6295 "CEDAR CREE~4"  13.80 "1 "  " " :  0    6295 "CEDAR CREE~4"  13.80  1.000000  1.000000   6   23 145.260167 206.229997  61.870003 -22.890000 104.970002 -22.890000 247.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6296 "CEDAR CREE~5"  13.80 "1 "  " " :  1    6296 "CEDAR CREE~5"  13.80  1.000000  1.000000   6   23 191.568804 206.229997  61.870003 -22.890000 104.970002 -22.890000 247.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6297 "CEDAR CREE~6"  13.80 "1 "  " " :  0    6297 "CEDAR CREE~6"  13.80  1.000000  1.000000   6   23  82.092285 206.229997  61.900002 -22.890000 104.970002 -22.890000 247.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6301 "NEW BRAUNF~4"  22.00 "1 "  " " :  0    6301 "NEW BRAUNF~4"  22.00  1.000000  1.000000   6   22   0.000000   3.200000   0.960000  0.000000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6302 "NEW BRAUNF~5"  22.00 "1 "  " " :  1    6302 "NEW BRAUNF~5"  22.00  1.000000  1.000000   6   22 229.672647 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6303 "NEW BRAUNF~6"  22.00 "1 "  " " :  1    6303 "NEW BRAUNF~6"  22.00  1.000000  1.000000   6   22 229.672647 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6304 "NEW BRAUNF~7"  22.00 "1 "  " " :  0    6304 "NEW BRAUNF~7"  22.00  1.000000  1.000000   6   22  98.420811 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6305 "NEW BRAUNF~8"  22.00 "1 "  " " :  0    6305 "NEW BRAUNF~8"  22.00  1.000000  1.000000   6   22  98.420811 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "1 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000  12.000000   3.600000  0.000000  6.110000 -1.330000  14.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "10"  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000  51.499999  15.449999  0.000000 26.210001 -5.720000  61.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "11"  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23  41.000369 102.999997  30.899999 52.429998 52.429998 -11.430000 123.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "2 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   2.300000   0.690000  0.000000  1.170000 -0.260000   2.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "3 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   4.600000   1.380000  0.000000  2.340000 -0.510000   5.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "4 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   1.500000   0.450000  0.000000  0.760000 -0.170000   1.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "5 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   4.000000   1.200000  0.000000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "6 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   6.400000   1.920000  0.000000  3.260000 -0.710000   7.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "7 "  " " :  1    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23 337.193799 363.000011 108.899999 184.770000 184.770000 -40.290001 435.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "8 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23 217.799997 363.000011 108.899999 184.770000 184.770000 -40.290001 435.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "9 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000  51.499999  15.449999  0.000000 26.210001 -5.720000  61.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7005 "PASADENA 2 3"  13.80 "1 "  " " :  0    7005 "PASADENA 2 3"  13.80  1.000000  1.000000   7    4 134.955192 163.000000  48.899999 36.917180 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7006 "PASADENA 2 4"  13.80 "1 "  " " :  0    7006 "PASADENA 2 4"  13.80  1.000000  1.000000   7    4 135.723817 163.000000  48.899999 68.744302 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7007 "PASADENA 2 5"  13.80 "1 "  " " :  0    7007 "PASADENA 2 5"  13.80  1.000000  1.000000   7    4 136.501253 163.000000  48.899999 50.151217 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7008 "PASADENA 2 6"  13.80 "1 "  " " :  0    7008 "PASADENA 2 6"  13.80  1.000000  1.000000   7    4  64.884061 163.000000  48.899999 18.651097 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7009 "PASADENA 2 7"  13.80 "1 "  " " :  0    7009 "PASADENA 2 7"  13.80  1.000000  1.000000   7    4  64.884061 163.000000  48.899999 16.745362 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7015 "HOUSTON 1 1 "  18.00 "1 "  " " :  0    7015 "HOUSTON 1 1 "  18.00  1.000000  1.000000   7    4   0.000000   4.000000   1.200000  0.000000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7021 "NURSERY 3   "  18.00 "1 "  " " :  0    7021 "NURSERY 3   "  18.00  1.000000  1.000000   7    6   8.916587  22.400001   6.720000  0.000984 11.400000 -2.490000  26.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7022 "NURSERY 4   "  18.00 "1 "  " " :  0    7022 "NURSERY 4   "  18.00  1.000000  1.000000   7    6   0.000000  47.400001  14.219999  2.877395 24.130000 -5.260000  56.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7023 "NURSERY 5   "  18.00 "1 "  " " :  0    7023 "NURSERY 5   "  18.00  1.000000  1.000000   7    6  47.400001  47.400001  14.219999  4.159683 24.130000 -5.260000  56.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7024 "NURSERY 6   "  18.00 "1 "  " " :  0    7024 "NURSERY 6   "  18.00  1.000000  1.000000   7    6  66.073847  94.800001  28.439999 39.213517 48.249999 -10.520000 113.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7025 "NURSERY 7   "  18.00 "1 "  " " :  0    7025 "NURSERY 7   "  18.00  1.000000  1.000000   7    6   0.000000   3.200000   0.960000  0.000000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7031 "PORT LAVAC~3"  13.80 "1 "  " " :  1    7031 "PORT LAVAC~3"  13.80  1.000000  1.000000   7    6  29.100001  38.800001  11.640000  0.000000  0.000000  0.000000  46.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7032 "PORT LAVAC~4"  13.80 "1 "  " " :  1    7032 "PORT LAVAC~4"  13.80  1.000000  1.000000   7    6   7.500000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7033 "PORT LAVAC~5"  13.80 "1 "  " " :  1    7033 "PORT LAVAC~5"  13.80  1.000000  1.000000   7    6   7.500000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7034 "PORT LAVAC~6"  13.80 "1 "  " " :  0    7034 "PORT LAVAC~6"  13.80  1.000000  1.000000   7    6   0.000000   4.400000   1.320000  0.000000  0.000000  0.000000   5.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7045 "VICTORIA 2 3"  20.00 "1 "  " " :  1    7045 "VICTORIA 2 3"  20.00  1.000000  1.000000   7    6 175.052810 188.450003  56.529999 -11.741570 95.920002 -20.919999 226.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7046 "VICTORIA 2 4"  20.00 "1 "  " " :  0    7046 "VICTORIA 2 4"  20.00  1.000000  1.000000   7    6  75.014758 188.450003  56.529999 -20.919999 95.920002 -20.919999 226.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7061 "POINT COMF~7"  13.80 "1 "  " " :  0    7061 "POINT COMF~7"  13.80  1.000000  1.000000   7    6 100.505793 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7062 "POINT COMF~8"  13.80 "1 "  " " :  0    7062 "POINT COMF~8"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7063 "POINT COMF~9"  13.80 "1 "  " " :  0    7063 "POINT COMF~9"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7064 "POINT COM~10"  13.80 "1 "  " " :  0    7064 "POINT COM~10"  13.80  1.000000  1.000000   7    6  45.737305 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7065 "POINT COM~11"  13.80 "1 "  " " :  0    7065 "POINT COM~11"  13.80  1.000000  1.000000   7    6  45.737305 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7066 "POINT COM~12"  13.80 "1 "  " " :  0    7066 "POINT COM~12"  13.80  1.000000  1.000000   7    6  45.737305 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7079 "BAYTOWN 2 3 "  13.80 "1 "  " " :  1    7079 "BAYTOWN 2 3 "  13.80  1.000000  1.000000   7    4 212.394905 228.649998  68.589997 72.121763 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7080 "BAYTOWN 2 4 "  13.80 "1 "  " " :  1    7080 "BAYTOWN 2 4 "  13.80  1.000000  1.000000   7    4 212.394905 228.649998  68.589997 56.738693 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7081 "BAYTOWN 2 5 "  13.80 "1 "  " " :  0    7081 "BAYTOWN 2 5 "  13.80  1.000000  1.000000   7    4  91.016841 228.649998  68.589997 13.169275 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7082 "BAYTOWN 2 6 "  13.80 "1 "  " " :  0    7082 "BAYTOWN 2 6 "  13.80  1.000000  1.000000   7    4  91.016841 228.649998  68.589997 16.312006 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7098 "WADSWORTH 3 "  13.80 "1 "  " " :  1    7098 "WADSWORTH 3 "  13.80  1.000000  1.000000   7    1 1354.288769 1354.300022 406.290007 214.488530 498.379993 -111.049998 1625.1600 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7099 "WADSWORTH 4 "  13.80 "1 "  " " :  1    7099 "WADSWORTH 4 "  13.80  1.000000  1.000000   7    1 1354.300022 1354.300022 406.290007 -70.477325 498.379993 -111.049998 1625.1600 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7107 "DEER PARK 3 "  24.00 "1 "  " " :  0    7107 "DEER PARK 3 "  24.00  1.000000  1.000000   7    4  59.709269 150.000000  44.999999 47.661889 76.349998 -16.650000 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7108 "DEER PARK 4 "  24.00 "1 "  " " :  0    7108 "DEER PARK 4 "  24.00  1.000000  1.000000   7    4  20.301150  50.999999  15.300000 10.588662 25.960001 -5.660000  61.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7109 "DEER PARK 5 "  24.00 "1 "  " " :  0    7109 "DEER PARK 5 "  24.00  1.000000  1.000000   7    4  20.301150  50.999999  15.300000 12.880422 25.960001 -5.660000  61.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7110 "DEER PARK 6 "  24.00 "1 "  " " :  1    7110 "DEER PARK 6 "  24.00  1.000000  1.000000   7    4 182.066059 196.000004  58.800000 60.545462 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7111 "DEER PARK 7 "  24.00 "1 "  " " :  1    7111 "DEER PARK 7 "  24.00  1.000000  1.000000   7    4 182.066059 196.000004  58.800000 59.034526 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7112 "DEER PARK 8 "  24.00 "1 "  " " :  1    7112 "DEER PARK 8 "  24.00  1.000000  1.000000   7    4 182.066059 196.000004  58.800000 95.045638 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7113 "DEER PARK 9 "  24.00 "1 "  " " :  1    7113 "DEER PARK 9 "  24.00  1.000000  1.000000   7    4 182.066059 196.000004  58.800000 50.555718 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7114 "DEER PARK 10"  24.00 "1 "  " " :  0    7114 "DEER PARK 10"  24.00  1.000000  1.000000   7    4  78.020132 196.000004  58.800000 43.674031 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7115 "DEER PARK 11"  24.00 "1 "  " " :  0    7115 "DEER PARK 11"  24.00  1.000000  1.000000   7    4  78.020132 196.000004  58.800000 43.816754 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7121 "HOUSTON 3 1 "  18.00 "1 "  " " :  0    7121 "HOUSTON 3 1 "  18.00  1.000000  1.000000   7    3   0.000000   3.700000   1.110000  0.000000  1.880000 -0.410000   4.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7122 "HOUSTON 3 2 "  18.00 "1 "  " " :  0    7122 "HOUSTON 3 2 "  18.00  1.000000  1.000000   7    3   0.000000   4.300000   1.290000  0.000000  2.190000 -0.480000   5.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7133 "LAPORTE 3   "  13.80 "1 "  " " :  0    7133 "LAPORTE 3   "  13.80  1.000000  1.000000   7    4   6.488407  16.300000   4.890000 -1.810000  8.300000 -1.810000  19.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7134 "LAPORTE 4   "  13.80 "1 "  " " :  1    7134 "LAPORTE 4   "  13.80  1.000000  1.000000   7    4 191.866064 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7135 "LAPORTE 5   "  13.80 "1 "  " " :  0    7135 "LAPORTE 5   "  13.80  1.000000  1.000000   7    4 176.494348 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7136 "LAPORTE 6   "  13.80 "1 "  " " :  1    7136 "LAPORTE 6   "  13.80  1.000000  1.000000   7    4 191.866064 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7137 "LAPORTE 7   "  13.80 "1 "  " " :  0    7137 "LAPORTE 7   "  13.80  1.000000  1.000000   7    4 166.322017 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7138 "LAPORTE 8   "  13.80 "1 "  " " :  0    7138 "LAPORTE 8   "  13.80  1.000000  1.000000   7    4 151.542139 380.699992 114.209998 -42.260000 193.780005 -42.260000 456.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7139 "LAPORTE 9   "  13.80 "1 "  " " :  0    7139 "LAPORTE 9   "  13.80  1.000000  1.000000   7    4  23.485644  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7140 "LAPORTE 10  "  13.80 "1 "  " " :  0    7140 "LAPORTE 10  "  13.80  1.000000  1.000000   7    4  23.485644  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7141 "LAPORTE 11  "  13.80 "1 "  " " :  0    7141 "LAPORTE 11  "  13.80  1.000000  1.000000   7    4  23.485644  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7142 "LAPORTE 12  "  13.80 "1 "  " " :  0    7142 "LAPORTE 12  "  13.80  1.000000  1.000000   7    4  23.485644  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7146 "HOUSTON 2 1 "  13.80 "1 "  " " :  0    7146 "HOUSTON 2 1 "  13.80  1.000000  1.000000   7    4   4.060232  10.200000   3.060000 -1.130000  5.190000 -1.130000  12.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7162 "HOUSTON 5 3 "  18.00 "1 "  " " :  0    7162 "HOUSTON 5 3 "  18.00  1.000000  1.000000   7    3   0.000000 110.599995  33.180001 50.632548 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7163 "HOUSTON 5 4 "  18.00 "1 "  " " :  0    7163 "HOUSTON 5 4 "  18.00  1.000000  1.000000   7    3   0.000000 110.599995  33.180001 32.709312 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7164 "HOUSTON 5 5 "  18.00 "1 "  " " :  0    7164 "HOUSTON 5 5 "  18.00  1.000000  1.000000   7    3   0.000000 110.599995  33.180001 45.375594 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7165 "HOUSTON 5 6 "  18.00 "1 "  " " :  0    7165 "HOUSTON 5 6 "  18.00  1.000000  1.000000   7    3  44.025633 110.599995  33.180001 36.842236 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7166 "HOUSTON 5 7 "  18.00 "1 "  " " :  0    7166 "HOUSTON 5 7 "  18.00  1.000000  1.000000   7    3  44.025633 110.599995  33.180001 20.345801 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7167 "HOUSTON 5 8 "  18.00 "1 "  " " :  0    7167 "HOUSTON 5 8 "  18.00  1.000000  1.000000   7    3  44.025633 110.599995  33.199999 16.763614 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7168 "HOUSTON 5 9 "  18.00 "1 "  " " :  0    7168 "HOUSTON 5 9 "  18.00  1.000000  1.000000   7    3  34.917983  87.720001  26.320001 25.471315 44.650000 -9.740000 105.2600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7169 "HOUSTON 5 10"  18.00 "1 "  " " :  0    7169 "HOUSTON 5 10"  18.00  1.000000  1.000000   7    3  34.917983  87.720001  26.300001 31.311595 44.650000 -9.740000 105.2600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7170 "HOUSTON 5 11"  18.00 "1 "  " " :  1    7170 "HOUSTON 5 11"  18.00  1.000000  1.000000   7    3 325.926113 350.869989 105.260003 109.206605 178.590000 -38.949999 421.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7189 "HOUSTON 4 3 "  13.80 "1 "  " " :  0    7189 "HOUSTON 4 3 "  13.80  1.000000  1.000000   7    3   2.746626   6.900000   2.070000  2.357420  3.510000 -0.770000   8.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7190 "HOUSTON 4 4 "  13.80 "1 "  " " :  0    7190 "HOUSTON 4 4 "  13.80  1.000000  1.000000   7    3  19.106965  47.999999  14.399999  1.820901 24.429999 -5.330000  57.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7191 "HOUSTON 4 5 "  13.80 "1 "  " " :  0    7191 "HOUSTON 4 5 "  13.80  1.000000  1.000000   7    3   0.000000   5.000000   1.500000  0.000000  2.550000 -0.550000   6.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7192 "HOUSTON 4 6 "  13.80 "1 "  " " :  0    7192 "HOUSTON 4 6 "  13.80  1.000000  1.000000   7    3  13.932167  34.999999  10.500000  2.607951 17.810000 -3.880000  42.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7193 "HOUSTON 4 7 "  13.80 "1 "  " " :  0    7193 "HOUSTON 4 7 "  13.80  1.000000  1.000000   7    3   2.985464   7.500000   2.250000  3.679605  3.820000 -0.830000   9.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7194 "HOUSTON 4 8 "  13.80 "1 "  " " :  1    7194 "HOUSTON 4 8 "  13.80  1.000000  1.000000   7    3 214.531422 230.949998  69.279999 29.827857 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7195 "HOUSTON 4 9 "  13.80 "1 "  " " :  1    7195 "HOUSTON 4 9 "  13.80  1.000000  1.000000   7    3 214.531422 230.949998  69.279999 25.597602 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7196 "HOUSTON 4 10"  13.80 "1 "  " " :  1    7196 "HOUSTON 4 10"  13.80  1.000000  1.000000   7    3 214.531422 230.949998  69.279999 46.233237 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7197 "HOUSTON 4 11"  13.80 "1 "  " " :  0    7197 "HOUSTON 4 11"  13.80  1.000000  1.000000   7    3  91.932374 230.949998  69.279999 15.772296 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7207 "BAYTOWN 1 3 "  18.00 "1 "  " " :  0    7207 "BAYTOWN 1 3 "  18.00  1.000000  1.000000   7    4   0.000000   4.000000   1.200000  0.000000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7208 "BAYTOWN 1 4 "  18.00 "1 "  " " :  0    7208 "BAYTOWN 1 4 "  18.00  1.000000  1.000000   7    4 689.648771 765.000010 229.500008 108.638012 389.389992 -84.920001 918.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7209 "BAYTOWN 1 5 "  18.00 "1 "  " " :  0    7209 "BAYTOWN 1 5 "  18.00  1.000000  1.000000   7    4 229.500008 765.000010 229.500008 56.627733 389.389992 -84.920001 918.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7210 "BAYTOWN 1 6 "  18.00 "1 "  " " :  0    7210 "BAYTOWN 1 6 "  18.00  1.000000  1.000000   7    4  71.054029 178.499997  53.549999 15.799971 90.859997 -19.810000 214.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7211 "BAYTOWN 1 7 "  18.00 "1 "  " " :  0    7211 "BAYTOWN 1 7 "  18.00  1.000000  1.000000   7    4  71.054029 178.499997  53.549999 22.629781 90.859997 -19.810000 214.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7212 "BAYTOWN 1 8 "  18.00 "1 "  " " :  0    7212 "BAYTOWN 1 8 "  18.00  1.000000  1.000000   7    4  71.054029 178.499997  53.549999 13.903175 90.859997 -19.810000 214.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7266 "PASADENA 3 3"  13.80 "1 "  " " :  0    7266 "PASADENA 3 3"  13.80  1.000000  1.000000   7    4 205.448222 304.600000  91.380000 -33.809999 155.040002 -33.809999 365.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7267 "PASADENA 3 4"  13.80 "1 "  " " :  0    7267 "PASADENA 3 4"  13.80  1.000000  1.000000   7    4  54.750001  90.640002  27.190000 -10.060000 46.140000 -10.060000 108.7680 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7268 "PASADENA 3 5"  13.80 "1 "  " " :  0    7268 "PASADENA 3 5"  13.80  1.000000  1.000000   7    4  54.750001  90.640002  27.190000 -10.060000 46.140000 -10.060000 108.7680 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7269 "PASADENA 3 6"  13.80 "1 "  " " :  0    7269 "PASADENA 3 6"  13.80  1.000000  1.000000   7    4  54.750001  90.640002  27.190000 -10.060000 46.140000 -10.060000 108.7680 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7270 "PASADENA 3 7"  13.80 "1 "  " " :  0    7270 "PASADENA 3 7"  13.80  1.000000  1.000000   7    4 181.280005 181.280005  54.380000 -20.119999 92.269999 -20.119999 217.5360 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7280 "MONT BELVI~3"  13.80 "1 "  " " :  0    7280 "MONT BELVI~3"  13.80  1.000000  1.000000   7    4   0.000000  25.700000   7.710000 13.079999 13.079999 -2.850000  30.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7281 "MONT BELVI~4"  13.80 "1 "  " " :  0    7281 "MONT BELVI~4"  13.80  1.000000  1.000000   7    4   0.000000  15.000001   4.500000  7.640000  7.640000 -1.670000  18.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7284 "BAYTOWN 3 2 "  13.20 "1 "  " " :  0    7284 "BAYTOWN 3 2 "  13.20  1.000000  1.000000   7    4   0.000000   7.500000   2.250000  0.000000  0.000000  0.000000   9.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7285 "BAYTOWN 3 3 "  13.20 "1 "  " " :  1    7285 "BAYTOWN 3 3 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7286 "BAYTOWN 3 4 "  13.20 "1 "  " " :  1    7286 "BAYTOWN 3 4 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7287 "BAYTOWN 3 5 "  13.20 "1 "  " " :  1    7287 "BAYTOWN 3 5 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7288 "BAYTOWN 3 6 "  13.20 "1 "  " " :  1    7288 "BAYTOWN 3 6 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7289 "BAYTOWN 3 7 "  13.20 "1 "  " " :  1    7289 "BAYTOWN 3 7 "  13.20  1.000000  1.000000   7    4  42.449999  56.599998  16.980000  0.000000  0.000000  0.000000  67.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7307 "WHARTON 1 3 "  24.00 "1 "  " " :  1    7307 "WHARTON 1 3 "  24.00  1.000000  1.000000   7    1  85.961020  96.679997  28.999999 49.210000 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7308 "WHARTON 1 4 "  24.00 "1 "  " " :  0    7308 "WHARTON 1 4 "  24.00  1.000000  1.000000   7    1  55.690002  96.679997  28.999999 35.729989 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7309 "WHARTON 1 5 "  24.00 "1 "  " " :  0    7309 "WHARTON 1 5 "  24.00  1.000000  1.000000   7    1   0.000000  96.679997  28.999999  0.000000 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7310 "WHARTON 1 6 "  24.00 "1 "  " " :  0    7310 "WHARTON 1 6 "  24.00  1.000000  1.000000   7    1  38.484612  96.679997  28.999999 17.155980 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7311 "WHARTON 1 7 "  24.00 "1 "  " " :  1    7311 "WHARTON 1 7 "  24.00  1.000000  1.000000   7    1 179.623032 193.369997  58.010000 98.420000 98.420000 -21.460000 232.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7323 "FREEPORT 1 3"  13.80 "1 "  " " :  1    7323 "FREEPORT 1 3"  13.80  1.000000  1.000000   7    2 115.631235 124.479997  37.340000 -12.245169 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7324 "FREEPORT 1 4"  13.80 "1 "  " " :  1    7324 "FREEPORT 1 4"  13.80  1.000000  1.000000   7    2 115.631235 124.479997  37.340000 -8.064270 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7325 "FREEPORT 1 5"  13.80 "1 "  " " :  0    7325 "FREEPORT 1 5"  13.80  1.000000  1.000000   7    2  49.556753 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7326 "FREEPORT 1 6"  13.80 "1 "  " " :  0    7326 "FREEPORT 1 6"  13.80  1.000000  1.000000   7    2  49.556753 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7329 "NEWGULF 2   "  13.80 "1 "  " " :  1    7329 "NEWGULF 2   "  13.80  1.000000  1.000000   7    1  80.467719 101.900005  30.570000 27.171344 51.870000 -11.310000 122.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7334 "PASADENA 1 3"  20.00 "1 "  " " :  0    7334 "PASADENA 1 3"  20.00  1.000000  1.000000   7    4   0.000000   4.700000   1.410000  2.190000  2.190000 -0.570000   5.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7335 "PASADENA 1 4"  20.00 "1 "  " " :  0    7335 "PASADENA 1 4"  20.00  1.000000  1.000000   7    4 207.497358 453.499985 136.049998 100.764835 211.330009 -55.330002 544.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7349 "THOMPSONS 3 "  13.80 "1 "  " " :  0    7349 "THOMPSONS 3 "  13.80  1.000000  1.000000   7    3 124.923754 313.829994  94.150001 69.743532 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7350 "THOMPSONS 4 "  13.80 "1 "  " " :  0    7350 "THOMPSONS 4 "  13.80  1.000000  1.000000   7    3 124.923754 313.829994  94.150001 28.672299 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7351 "THOMPSONS 5 "  13.80 "1 "  " " :  0    7351 "THOMPSONS 5 "  13.80  1.000000  1.000000   7    3 124.923754 313.829994  94.150001 21.556896 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7352 "THOMPSONS 6 "  13.80 "1 "  " " :  0    7352 "THOMPSONS 6 "  13.80  1.000000  1.000000   7    3 124.923754 313.829994  94.150001 22.815934 159.739995 -34.830001 376.5900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7353 "THOMPSONS 7 "  13.80 "1 "  " " :  0    7353 "THOMPSONS 7 "  13.80  1.000000  1.000000   7    3 617.253351 684.200001 205.259991 64.833647 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7354 "THOMPSONS 8 "  13.80 "1 "  " " :  1    7354 "THOMPSONS 8 "  13.80  1.000000  1.000000   7    3 635.559177 684.200001 205.259991 145.321441 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7355 "THOMPSONS 9 "  13.80 "1 "  " " :  1    7355 "THOMPSONS 9 "  13.80  1.000000  1.000000   7    3 635.559177 684.200001 205.259991 144.258630 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7356 "THOMPSONS 10"  13.80 "1 "  " " :  1    7356 "THOMPSONS 10"  13.80  1.000000  1.000000   7    3 635.559177 684.200001 204.999995 151.347697 348.259997 -75.950003 821.0400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7357 "THOMPSONS 11"  13.80 "1 "  " " :  0    7357 "THOMPSONS 11"  13.80  1.000000  1.000000   7    3   6.488407  16.300000   4.890000  8.300000  8.300000 -1.810000  19.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7358 "THOMPSONS 12"  13.80 "1 "  " " :  0    7358 "THOMPSONS 12"  13.80  1.000000  1.000000   7    3  89.643532 225.200009  67.559999 18.332675 114.629996 -25.000000 270.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7359 "THOMPSONS 13"  13.80 "1 "  " " :  0    7359 "THOMPSONS 13"  13.80  1.000000  1.000000   7    3  89.643532 225.200009  67.559999 43.240154 114.629996 -25.000000 270.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7360 "THOMPSONS 14"  13.80 "1 "  " " :  0    7360 "THOMPSONS 14"  13.80  1.000000  1.000000   7    3  89.643532 225.200009  67.559999 25.762552 114.629996 -25.000000 270.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7361 "THOMPSONS 15"  13.80 "1 "  " " :  0    7361 "THOMPSONS 15"  13.80  1.000000  1.000000   7    3  40.880936 102.699995  30.809999 16.007763 52.270001 -11.400000 123.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7369 "CHANNELVIE~8"  18.00 "1 "  " " :  0    7369 "CHANNELVIE~8"  18.00  1.000000  1.000000   7    4  42.700091 107.270002  32.179999 18.181901 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7370 "CHANNELVIE~9"  18.00 "1 "  " " :  0    7370 "CHANNELVIE~9"  18.00  1.000000  1.000000   7    4  42.700091 107.270002  32.179999 14.326049 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7371 "CHANNELVI~10"  18.00 "1 "  " " :  0    7371 "CHANNELVI~10"  18.00  1.000000  1.000000   7    4  42.700091 107.270002  32.179999 17.399029 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7372 "CHANNELVI~11"  18.00 "1 "  " " :  0    7372 "CHANNELVI~11"  18.00  1.000000  1.000000   7    4  42.700091 107.270002  32.179999 18.688057 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7373 "CHANNELVI~12"  18.00 "1 "  " " :  0    7373 "CHANNELVI~12"  18.00  1.000000  1.000000   7    4  42.700091 107.270002  32.179999 50.707233 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7374 "CHANNELVI~13"  18.00 "1 "  " " :  0    7374 "CHANNELVI~13"  18.00  1.000000  1.000000   7    4  42.700091 107.270002  32.179999 23.208517 54.600000 -11.910000 128.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7375 "CHANNELVI~14"  18.00 "1 "  " " :  0    7375 "CHANNELVI~14"  18.00  1.000000  1.000000   7    4 173.475003 183.659995  55.100000 28.527254 93.480003 -20.389999 220.3920 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7376 "CHANNELVIE~3"  18.00 "1 "  " " :  1    7376 "CHANNELVIE~3"  18.00  1.000000  1.000000   7    4 170.603335 183.659995  55.100000 49.258825 93.480003 -20.389999 220.3920 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7377 "CHANNELVIE~4"  18.00 "1 "  " " :  1    7377 "CHANNELVIE~4"  18.00  1.000000  1.000000   7    4 170.603335 183.659995  55.100000 63.303053 93.480003 -20.389999 220.3920 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7378 "CHANNELVIE~5"  18.00 "1 "  " " :  0    7378 "CHANNELVIE~5"  18.00  1.000000  1.000000   7    4 164.461720 183.659995  55.100000 45.334175 93.480003 -20.389999 220.3920 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7379 "CHANNELVIE~6"  18.00 "1 "  " " :  1    7379 "CHANNELVIE~6"  18.00  1.000000  1.000000   7    4 170.603335 183.659995  55.100000 55.333853 93.480003 -20.389999 220.3920 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7389 "WILLIS 1 0  " 500.00 "1 "  " " :  1    7389 "WILLIS 1 0  " 500.00  1.000000  1.000000   7    5 449.425840 542.799997 162.839997 227.767277 276.290011 -60.250002 651.3600 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "1 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  28.660449  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "2 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  28.660449  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "3 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  28.660449  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "4 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  28.660449  72.000003  21.600001 -7.990000 36.649999 -7.990000  86.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "5 "  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4  57.320899 144.000006  43.200001 -15.979999 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "6 "  " " :  1    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    4 414.664745 446.400023 133.920002 -49.550000 227.220011 -49.550000 535.6800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7406 "POINT COMF~1" 500.00 "1 "  " " :  0    7406 "POINT COMF~1" 500.00  1.000000  1.000000   7    6  25.117707  63.099998  18.930000 32.120001 32.120001 -7.000000  75.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7406 "POINT COMF~1" 500.00 "2 "  " " :  0    7406 "POINT COMF~1" 500.00  1.000000  1.000000   7    6 155.798292 309.999990  93.000001 157.790005 157.790005 -34.410000 372.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7414 "VICTORIA 1 0" 500.00 "1 "  " " :  0    7414 "VICTORIA 1 0" 500.00  1.000000  1.000000   7    6 102.098179 102.400005  30.719998 -11.370000 52.120000 -11.370000 122.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7419 "LA PORTE 0  " 115.00 "1 "  " " :  1    7419 "LA PORTE 0  " 115.00  1.000000  1.000000   7    4  81.929731  88.200003  26.460001 -9.790000 44.890001 -9.790000 105.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7419 "LA PORTE 0  " 115.00 "2 "  " " :  0    7419 "LA PORTE 0  " 115.00  1.000000  1.000000   7    4  35.109055  88.200003  26.460001 -9.790000 44.890001 -9.790000 105.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "1 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2   2.706821   6.800000   2.040000  3.460000  3.460000 -0.750000   8.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "10"  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 142.715847 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "11"  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 144.346213 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "2 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2  44.781959 112.500000  33.750001 47.761843 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "3 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2  44.781959 112.500000  33.750001 47.761843 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "4 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2  44.781959 112.500000  33.750001 47.761843 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "5 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2  44.781959 112.500000  33.750001 47.761843 57.260001 -12.490000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "6 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2  76.069611 191.100001  57.330000 47.761843 97.270000 -21.210000 229.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "7 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 145.185542 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "8 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 143.516529 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "9 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    2 141.924059 172.200000  51.660001 87.650001 87.650001 -19.110000 206.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "1 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  40.013188 100.520003  30.160001  9.035107 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "10"  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  51.748025 129.999995  38.999999  9.035107 66.170001 -14.430000 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "11"  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  51.748025 129.999995  38.999999  9.035107 66.170001 -14.430000 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "2 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  84.747797 100.520003  30.160001 19.465449 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "3 "  " " :  1    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  93.373883 100.520003  30.160001 51.160002 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "4 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2 100.520003 100.520003  30.160001 37.492475 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "5 "  " " :  1    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  93.373883 100.520003  30.160001 51.160002 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "6 "  " " :  1    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  93.373883 100.520003  30.160001 51.160002 51.160002 -11.160000 120.6200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "7 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2  29.854634  75.000000  22.499999  9.035107 38.170001 -8.330000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "8 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2   0.000000  81.000000  24.300000 23.535843 41.229999 -8.990000  97.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "9 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    2   4.657323  11.700000   3.510000  5.960000  5.960000 -1.300000  14.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8024 "LUFKIN 1 1  "  13.80 "1 "  " " :  1    8024 "LUFKIN 1 1  "  13.80  1.000000  1.000000   8    8  33.000001  44.000000  13.200000  0.000000  0.000000  0.000000  52.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8033 "SHIRO 3     "  13.80 "1 "  " " :  0    8033 "SHIRO 3     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8034 "SHIRO 4     "  13.80 "1 "  " " :  0    8034 "SHIRO 4     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001 101.399767 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8035 "SHIRO 5     "  13.80 "1 "  " " :  0    8035 "SHIRO 5     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8036 "SHIRO 6     "  13.80 "1 "  " " :  0    8036 "SHIRO 6     "  13.80  1.000000  1.000000   8    7   0.000000 234.929991  70.480001  0.000000 119.579995 -26.080000 281.9100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8046 "FAIRFIELD ~4"  18.00 "1 "  " " :  0    8046 "FAIRFIELD ~4"  18.00  1.000000  1.000000   8    7 172.669995 172.669995  51.800001 -19.170000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8047 "FAIRFIELD ~5"  18.00 "1 "  " " :  0    8047 "FAIRFIELD ~5"  18.00  1.000000  1.000000   8    7   0.000000 172.669995  51.800001  0.000000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8048 "FAIRFIELD ~6"  18.00 "1 "  " " :  0    8048 "FAIRFIELD ~6"  18.00  1.000000  1.000000   8    7  51.800001 172.669995  51.800001 16.624650 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8049 "FAIRFIELD ~7"  18.00 "1 "  " " :  0    8049 "FAIRFIELD ~7"  18.00  1.000000  1.000000   8    7  51.800001 172.669995  51.800001 -19.170000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8050 "FAIRFIELD ~8"  18.00 "1 "  " " :  0    8050 "FAIRFIELD ~8"  18.00  1.000000  1.000000   8    7   0.000000 172.669995  51.800001  0.000000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8051 "FAIRFIELD ~9"  18.00 "1 "  " " :  0    8051 "FAIRFIELD ~9"  18.00  1.000000  1.000000   8    7   0.000000 172.669995  51.800001  0.000000 87.889999 -19.170000 207.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8060 "FAIRFIELD~13"  13.80 "1 "  " " :  0    8060 "FAIRFIELD~13"  13.80  1.000000  1.000000   8    7   0.000000 593.400002 178.020000  0.000000 276.519990 -72.390002 712.0800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8061 "FAIRFIELD~14"  13.80 "1 "  " " :  0    8061 "FAIRFIELD~14"  13.80  1.000000  1.000000   8    7   0.000000 593.400002 178.020000  0.000000 276.519990 -72.390002 712.0800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8070 "JEWETT 1 3  "  13.80 "1 "  " " :  0    8070 "JEWETT 1 3  "  13.80  1.000000  1.000000   8    7   0.000000 924.899960 277.469993  0.000000 430.999994 -112.839997 1109.8800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8071 "JEWETT 1 4  "  13.80 "1 "  " " :  1    8071 "JEWETT 1 4  "  13.80  1.000000  1.000000   8    7 639.671326 924.899960 277.469993 -112.839997 430.999994 -112.839997 1109.8800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8077 "MT. ENTERP~4"  13.80 "1 "  " " :  1    8077 "MT. ENTERP~4"  13.80  1.000000  1.000000   8    8 218.200612 234.899998  70.469999 -26.069999 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8078 "MT. ENTERP~5"  13.80 "1 "  " " :  1    8078 "MT. ENTERP~5"  13.80  1.000000  1.000000   8    8 218.200612 234.899998  70.469999 -26.069999 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8079 "MT. ENTERP~6"  13.80 "1 "  " " :  0    8079 "MT. ENTERP~6"  13.80  1.000000  1.000000   8    8  93.504727 234.899998  70.469999 -26.069999 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8080 "MT. ENTERP~7"  13.80 "1 "  " " :  0    8080 "MT. ENTERP~7"  13.80  1.000000  1.000000   8    8  93.504727 234.899998  70.469999 -24.099579 119.560003 -26.069999 281.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8087 "FRANKLIN 5  "  18.00 "1 "  " " :  0    8087 "FRANKLIN 5  "  18.00  1.000000  1.000000   8    7   0.000000 897.700024 269.309998  0.000000 418.330002 -109.519994 1077.2400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8088 "FRANKLIN 6  "  18.00 "1 "  " " :  1    8088 "FRANKLIN 6  "  18.00  1.000000  1.000000   8    7 620.859385 897.700024 269.309998  3.656707 418.330002 -109.519994 1077.2400 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8099 "CUSHING 1 2 "  13.80 "1 "  " " :  1    8099 "CUSHING 1 2 "  13.80  1.000000  1.000000   8    8  85.500002 113.999999  34.200001  0.000000  0.000000  0.000000 136.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
