% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case2_2016lowload
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case2_2016lowload
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	11.43	5.89	0.00	0.00	1	0.9957152	-16.876966	115.00	9	1.100	0.900	18.66	-0.00	0	0
1002	1	8.48	4.37	0.00	0.00	1	1.0247995	-4.052420	115.00	9	1.100	0.900	18.66	0.00	0	0
1003	1	0.00	0.00	0.00	0.00	1	1.0118994	-9.661535	115.00	9	1.100	0.900	18.66	-0.00	0	0
1004	2	0.00	0.00	0.00	0.00	1	1.0176061	-12.011594	230.00	9	1.100	0.900	18.66	-0.00	0	0
1005	1	0.00	0.00	0.00	0.00	1	1.0103225	-3.811277	115.00	9	1.100	0.900	18.66	-0.00	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0039140	-1.656353	13.80	9	1.100	0.900	18.66	-0.00	0	0
1007	1	3.85	1.99	0.00	-2.44	1	1.0300000	-5.479713	115.00	9	1.100	0.900	18.66	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	1.0240089	2.920111	115.00	9	1.100	0.900	18.66	-0.00	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0140271	6.184999	13.80	9	1.100	0.900	18.66	-0.00	0	0
1010	1	0.00	0.00	0.00	-4.90	1	1.0300000	-2.981436	115.00	9	1.100	0.900	18.66	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0302178	-1.228473	22.00	9	1.100	0.900	18.66	-0.00	0	0
1012	1	1.64	0.85	0.00	9.50	1	1.0222530	-12.469979	115.00	9	1.100	0.900	18.66	-0.00	0	0
1013	1	16.07	8.28	0.00	0.00	1	1.0153004	-6.552866	115.00	9	1.100	0.900	18.66	-0.00	0	0
1014	1	1.22	0.63	0.00	0.00	1	1.0183348	-2.395126	115.00	9	1.100	0.900	18.66	-0.00	0	0
1015	1	4.13	2.13	0.00	0.00	1	1.0327474	-4.452477	115.00	9	1.100	0.900	18.66	0.00	0	0
1016	1	1.59	0.82	0.00	30.00	1	1.0242982	-1.104338	115.00	9	1.100	0.900	18.66	0.00	0	0
1017	1	10.09	5.20	0.00	0.00	1	0.9944049	-12.825955	115.00	9	1.100	0.900	18.66	-0.00	0	0
1018	1	0.04	0.02	0.00	0.00	1	1.0017970	-10.813917	115.00	9	1.100	0.900	18.66	-0.00	0	0
1019	1	33.98	17.50	0.00	142.98	1	1.0123505	-16.060988	115.00	9	1.100	0.900	18.66	0.00	0	0
1020	1	0.00	0.00	0.00	76.73	1	1.0263134	-4.692221	115.00	9	1.100	0.900	18.66	-0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0020394	1.886934	13.80	9	1.100	0.900	18.66	-0.00	0	0
1022	1	0.00	0.00	0.00	0.00	1	1.0139189	-9.045595	115.00	9	1.100	0.900	18.66	-0.00	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100000	-0.150618	13.80	9	1.100	0.900	18.66	0.00	0	0
1024	1	34.67	17.86	0.00	0.00	1	1.0016307	-9.204461	115.00	9	1.100	0.900	18.66	-0.00	0	0
1025	1	0.00	0.00	0.00	0.00	1	1.0215282	-3.131663	115.00	9	1.100	0.900	18.66	-0.00	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000000	6.354955	13.80	9	1.100	0.900	18.66	0.00	0	0
1027	1	55.67	28.68	0.00	75.00	1	1.0233868	-14.434884	115.00	9	1.100	0.900	18.66	0.00	0	0
1028	1	5.51	2.84	0.00	0.00	1	1.0160027	-11.162254	115.00	9	1.100	0.900	18.66	-0.00	0	0
1029	1	45.75	23.57	0.00	40.00	1	1.0207845	-12.952464	115.00	9	1.100	0.900	18.66	0.00	0	0
1030	1	13.54	6.98	0.00	0.00	1	1.0241535	-0.197760	115.00	9	1.100	0.900	18.66	-0.00	0	0
1031	1	5.09	2.62	0.00	0.00	1	1.0232795	-6.412740	115.00	9	1.100	0.900	18.66	-0.00	0	0
1032	1	0.00	0.00	0.00	0.00	1	1.0024086	-1.424309	115.00	9	1.100	0.900	18.66	-0.00	0	0
1033	2	0.00	0.00	0.00	50.00	1	1.0263282	-7.698301	230.00	9	1.100	0.900	18.66	-0.00	0	0
1034	1	0.00	0.00	0.00	0.00	1	1.0095835	-0.647472	115.00	9	1.100	0.900	18.66	-0.00	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000000	2.640767	13.80	9	1.100	0.900	18.66	0.00	0	0
1036	1	7.48	3.85	0.00	0.00	1	0.9986592	-0.071967	115.00	9	1.100	0.900	18.66	-0.00	0	0
1037	1	56.23	28.97	0.00	0.00	1	0.9880846	-15.006761	115.00	9	1.100	0.900	18.66	-0.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	1.0219975	3.943515	115.00	9	1.100	0.900	18.66	-0.00	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0015435	9.295289	22.00	9	1.100	0.900	18.66	0.00	0	0
1040	1	24.40	12.57	0.00	0.00	1	1.0016670	-11.286428	115.00	9	1.100	0.900	18.66	-0.00	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0076063	-1.897048	115.00	9	1.100	0.900	18.66	-0.00	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0076063	-1.897048	13.80	9	1.100	0.900	18.66	-0.00	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000000	1.335248	13.80	9	1.100	0.900	18.66	0.00	0	0
1044	1	8.08	4.16	0.00	0.00	1	1.0163207	-15.911328	115.00	9	1.100	0.900	18.66	-0.00	0	0
1045	1	54.21	27.93	0.00	0.00	1	0.9967905	-16.713437	115.00	9	1.100	0.900	18.66	-0.00	0	0
1046	1	6.10	3.14	0.00	12.00	1	1.0294930	-10.094920	115.00	9	1.100	0.900	18.66	-0.00	0	0
1047	1	0.00	0.00	0.00	0.00	1	1.0122001	-5.713198	115.00	9	1.100	0.900	18.66	-0.00	0	0
1048	2	0.00	0.00	0.00	0.00	1	1.0122001	-5.713198	18.00	9	1.100	0.900	18.66	-0.00	0	0
1049	2	0.00	0.00	0.00	0.00	1	1.0122001	-5.713198	18.00	9	1.100	0.900	18.66	-0.00	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0015623	-1.024697	18.00	9	1.100	0.900	18.66	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0000001	0.356817	18.00	9	1.100	0.900	18.66	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0122001	-5.713198	18.00	9	1.100	0.900	18.66	-0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	1.0266593	-9.471681	230.00	9	1.100	0.900	18.66	-0.00	0	0
1054	1	8.24	4.25	0.00	0.00	1	1.0180036	-10.528574	115.00	9	1.100	0.900	18.66	-0.00	0	0
1055	1	2.19	1.13	0.00	0.00	1	1.0080574	-10.014264	115.00	9	1.100	0.900	18.66	-0.00	0	0
1056	1	0.00	0.00	0.00	45.55	1	1.0300000	-9.838105	115.00	9	1.100	0.900	18.66	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0300000	-9.838105	18.00	9	1.100	0.900	18.66	0.00	0	0
1058	1	7.40	3.81	0.00	0.00	1	1.0265251	0.719196	115.00	9	1.100	0.900	18.66	-0.00	0	0
1059	2	0.00	0.00	0.00	0.00	1	1.0265251	0.719196	22.00	9	1.100	0.900	18.66	-0.00	0	0
1060	2	0.00	0.00	0.00	0.00	1	1.0265251	0.719196	22.00	9	1.100	0.900	18.66	-0.00	0	0
1061	1	0.00	0.00	0.00	0.00	1	1.0118054	-5.191382	115.00	9	1.100	0.900	18.66	-0.00	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0118054	-5.191382	13.80	9	1.100	0.900	18.66	-0.00	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0118054	-5.191382	13.80	9	1.100	0.900	18.66	-0.00	0	0
1064	1	68.07	35.07	0.00	0.00	1	0.9906204	-17.270131	115.00	9	1.100	0.900	18.66	-0.00	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0095315	-1.911545	115.00	9	1.100	0.900	18.66	-0.00	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000000	5.594906	13.80	9	1.100	0.900	18.66	0.00	0	0
1067	1	55.85	28.77	0.00	0.00	1	1.0057662	-2.327583	115.00	9	1.100	0.900	18.66	-0.00	0	0
1068	1	32.67	16.83	0.00	0.00	1	0.9954012	-1.133277	115.00	9	1.100	0.900	18.66	-0.00	0	0
1069	1	0.00	0.00	0.00	0.00	1	1.0278379	3.013320	115.00	9	1.100	0.900	18.66	-0.00	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0400000	7.506475	13.80	9	1.100	0.900	18.66	0.00	0	0
1071	1	50.31	25.91	0.00	0.00	1	1.0007221	-16.486917	115.00	9	1.100	0.900	18.66	0.00	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100000	-7.843049	18.00	9	1.100	0.900	18.66	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100001	-1.976292	18.00	9	1.100	0.900	18.66	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0007221	-16.486917	18.00	9	1.100	0.900	18.66	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0007221	-16.486917	18.00	9	1.100	0.900	18.66	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	1.0007221	-16.486917	18.00	9	1.100	0.900	18.66	0.00	0	0
1077	2	0.00	0.00	0.00	0.00	1	1.0007221	-16.486917	18.00	9	1.100	0.900	18.66	0.00	0	0
1078	2	0.00	0.00	0.00	0.00	1	1.0100000	-6.873225	18.00	9	1.100	0.900	18.66	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	1.0505081	-32.054698	500.00	9	1.100	0.900	18.66	0.00	0	0
1080	2	0.00	0.00	0.00	0.00	1	1.0007221	-16.486917	18.00	9	1.100	0.900	18.66	0.00	0	0
1081	2	0.00	0.00	0.00	73.29	1	1.0300000	-10.749457	230.00	9	1.100	0.900	18.66	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0248079	5.711187	115.00	9	1.100	0.900	18.66	-0.00	0	0
1083	1	21.97	11.32	0.00	26.15	1	1.0263978	1.814526	115.00	9	1.100	0.900	18.66	-0.00	0	0
1084	2	0.00	0.00	0.00	0.00	1	1.0295098	-6.607840	115.00	9	1.100	0.900	18.66	-0.00	0	0
1085	1	11.71	6.03	0.00	0.00	1	1.0164582	-6.607334	115.00	9	1.100	0.900	18.66	-0.00	0	0
1086	1	21.82	11.24	0.00	30.00	1	1.0291835	-7.920818	115.00	9	1.100	0.900	18.66	0.00	0	0
1087	1	0.50	0.26	0.00	8.30	1	1.0300000	-3.934879	115.00	9	1.100	0.900	18.66	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	1.0000000	1.772998	115.00	9	1.100	0.900	18.66	0.00	0	0
1089	1	22.33	11.50	0.00	0.00	1	0.9972018	-11.018019	115.00	9	1.100	0.900	18.66	-0.00	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0200000	-6.583050	115.00	9	1.100	0.900	18.66	0.00	0	0
1091	1	6.39	3.29	0.00	0.00	1	1.0319073	-24.987158	161.00	9	1.100	0.900	18.66	-0.00	0	0
2001	1	26.60	13.70	0.00	0.00	2	1.0284102	-49.394152	161.00	11	1.100	0.900	18.66	-0.00	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0336987	-48.896651	500.00	11	1.100	0.900	18.66	-0.00	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0320661	-50.020397	161.00	11	1.100	0.900	18.66	-0.00	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0336987	-48.896651	13.80	11	1.100	0.900	18.66	-0.00	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0336987	-48.896651	13.80	11	1.100	0.900	18.66	-0.00	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0336987	-48.896651	13.80	11	1.100	0.900	18.66	-0.00	0	0
2007	1	5.25	2.70	0.00	0.00	2	1.0289315	-49.218301	161.00	11	1.100	0.900	18.66	-0.00	0	0
2008	1	4.43	2.28	0.00	0.00	2	1.0365123	-25.954080	161.00	10	1.100	0.900	18.66	-0.00	0	0
2009	1	21.52	11.09	0.00	62.49	2	1.0300000	-36.722842	161.00	11	1.100	0.900	18.66	0.00	0	0
2010	1	31.24	16.09	0.00	21.44	2	1.0300000	-26.107938	161.00	10	1.100	0.900	18.66	0.00	0	0
2011	1	0.00	0.00	0.00	0.00	2	1.0563168	-26.634829	500.00	10	1.100	0.900	18.66	-0.00	0	0
2012	1	0.00	0.00	0.00	0.00	2	1.0449075	-24.358781	161.00	10	1.100	0.900	18.66	-0.00	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0481254	-24.372244	18.00	10	1.100	0.900	18.66	-0.00	0	0
2014	1	13.99	7.20	0.00	0.00	2	1.0335202	-26.267850	161.00	10	1.100	0.900	18.66	-0.00	0	0
2015	1	2.58	1.33	0.00	0.00	2	1.0224402	-47.024606	161.00	11	1.100	0.900	18.66	-0.00	0	0
2016	1	38.10	19.63	0.00	0.00	2	1.0225439	-52.636983	161.00	11	1.100	0.900	18.66	0.00	0	0
2017	1	0.00	0.00	0.00	-200.00	2	1.0444937	-27.834261	500.00	10	1.100	0.900	18.66	-0.00	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0419562	-26.670835	161.00	10	1.100	0.900	18.66	-0.00	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0444937	-27.834261	20.00	10	1.100	0.900	18.66	-0.00	0	0
2020	1	26.39	13.59	0.00	0.00	2	1.0216756	-37.746970	161.00	11	1.100	0.900	18.66	-0.00	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0364396	-47.871226	500.00	11	1.100	0.900	18.66	-0.00	0	0
2022	1	6.36	3.28	0.00	0.00	2	1.0337504	-48.749288	161.00	11	1.100	0.900	18.66	-0.00	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0364396	-47.871226	13.80	11	1.100	0.900	18.66	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0319916	-45.856093	13.80	11	1.100	0.900	18.66	0.00	0	0
2025	1	21.79	11.23	0.00	0.00	2	1.0201290	-37.219081	161.00	11	1.100	0.900	18.66	-0.00	0	0
2026	1	10.21	5.26	0.00	0.00	2	1.0450013	-25.338464	161.00	10	1.100	0.900	18.66	-0.00	0	0
2027	1	1.96	1.01	0.00	0.00	2	1.0296081	-49.580230	161.00	11	1.100	0.900	18.66	-0.00	0	0
2028	1	7.83	4.03	0.00	0.00	2	1.0202233	-38.640957	161.00	11	1.100	0.900	18.66	-0.00	0	0
2029	1	1.76	0.91	0.00	0.00	2	1.0356490	-25.951417	161.00	10	1.100	0.900	18.66	-0.00	0	0
2030	1	25.93	13.36	0.00	0.00	2	1.0176516	-50.734498	161.00	11	1.100	0.900	18.66	-0.00	0	0
2031	1	3.17	1.63	0.00	0.00	2	1.0275920	-20.882848	161.00	10	1.100	0.900	18.66	-0.00	0	0
2032	1	1.84	0.95	0.00	0.00	2	1.0306091	-48.984620	161.00	11	1.100	0.900	18.66	-0.00	0	0
2033	1	7.46	3.85	0.00	0.00	2	1.0184441	-51.148773	161.00	11	1.100	0.900	18.66	-0.00	0	0
2034	1	2.94	1.51	0.00	0.00	2	1.0254277	-52.489962	161.00	11	1.100	0.900	18.66	-0.00	0	0
2035	1	2.58	1.33	0.00	0.00	2	1.0249075	-20.282169	161.00	10	1.100	0.900	18.66	-0.00	0	0
2036	1	22.87	11.78	0.00	0.00	2	1.0222646	-37.417955	161.00	11	1.100	0.900	18.66	-0.00	0	0
2037	1	1.93	0.99	0.00	0.00	2	1.0282326	-47.178795	161.00	11	1.100	0.900	18.66	-0.00	0	0
2038	1	1.43	0.74	0.00	0.00	2	1.0297711	-50.271476	161.00	11	1.100	0.900	18.66	-0.00	0	0
2039	1	3.06	1.58	0.00	0.00	2	1.0165717	-45.732810	161.00	11	1.100	0.900	18.66	-0.00	0	0
2040	1	8.75	4.51	0.00	0.00	2	1.0333228	-49.124440	161.00	11	1.100	0.900	18.66	-0.00	0	0
2041	1	0.00	0.00	0.00	0.00	2	1.0460614	-22.225912	161.00	10	1.100	0.900	18.66	-0.00	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0376541	-19.739570	18.00	10	1.100	0.900	18.66	-0.00	0	0
2043	1	2.33	1.20	0.00	0.00	2	1.0241540	-52.564634	161.00	11	1.100	0.900	18.66	-0.00	0	0
2044	1	15.07	7.76	0.00	0.00	2	1.0274569	-49.211764	161.00	11	1.100	0.900	18.66	-0.00	0	0
2045	1	12.43	6.40	0.00	0.00	2	1.0210049	-37.957209	161.00	11	1.100	0.900	18.66	-0.00	0	0
2046	1	12.17	6.27	0.00	0.00	2	1.0270205	-52.379877	161.00	11	1.100	0.900	18.66	-0.00	0	0
2047	1	8.23	4.24	0.00	0.00	2	1.0311404	-50.456063	161.00	11	1.100	0.900	18.66	-0.00	0	0
2048	1	3.53	1.82	0.00	0.00	2	1.0319253	-23.746540	161.00	10	1.100	0.900	18.66	-0.00	0	0
2049	1	6.36	3.28	0.00	0.00	2	1.0236153	-31.758007	161.00	10	1.100	0.900	18.66	-0.00	0	0
2050	1	2.01	1.04	0.00	0.00	2	1.0241973	-50.627434	161.00	11	1.100	0.900	18.66	-0.00	0	0
2051	1	9.82	5.06	0.00	0.00	2	1.0179014	-42.103080	161.00	11	1.100	0.900	18.66	-0.00	0	0
2052	1	13.66	7.04	0.00	0.00	2	1.0380471	-25.475962	161.00	10	1.100	0.900	18.66	-0.00	0	0
2053	1	16.02	8.25	0.00	0.00	2	1.0180952	-45.357510	161.00	11	1.100	0.900	18.66	-0.00	0	0
2054	1	0.00	0.00	0.00	0.00	2	1.0265999	-37.121117	500.00	11	1.100	0.900	18.66	-0.00	0	0
2055	1	27.29	14.06	0.00	0.00	2	1.0236414	-37.362066	161.00	11	1.100	0.900	18.66	-0.00	0	0
2056	2	0.00	0.00	0.00	0.00	2	1.0265999	-37.121117	18.00	11	1.100	0.900	18.66	-0.00	0	0
2057	2	0.00	0.00	0.00	0.00	2	1.0265999	-37.121117	18.00	11	1.100	0.900	18.66	-0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	1.0465430	-21.785069	161.00	10	1.100	0.900	18.66	-0.00	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0367828	-18.555441	13.80	10	1.100	0.900	18.66	-0.00	0	0
2060	1	2.09	1.08	0.00	0.00	2	1.0254616	-50.038596	161.00	11	1.100	0.900	18.66	-0.00	0	0
2061	1	0.00	0.00	0.00	0.00	2	1.0246785	-27.853732	161.00	10	1.100	0.900	18.66	-0.00	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0200000	-25.557131	18.00	10	1.100	0.900	18.66	0.00	0	0
2063	1	36.09	18.59	0.00	38.19	2	1.0300000	-52.138455	161.00	11	1.100	0.900	18.66	-0.00	0	0
2064	1	5.53	2.85	0.00	0.00	2	1.0294353	-49.400442	161.00	11	1.100	0.900	18.66	-0.00	0	0
2065	1	43.10	22.20	0.00	55.78	2	1.0300000	-48.641898	161.00	11	1.100	0.900	18.66	0.00	0	0
2066	1	3.91	2.02	0.00	0.00	2	1.0225627	-17.629460	161.00	10	1.100	0.900	18.66	-0.00	0	0
2067	1	29.68	15.29	0.00	0.00	2	1.0174497	-36.871061	161.00	11	1.100	0.900	18.66	-0.00	0	0
2068	1	3.17	1.63	0.00	0.00	2	1.0165514	-34.581442	161.00	11	1.100	0.900	18.66	-0.00	0	0
2069	1	12.06	6.21	0.00	57.01	2	1.0300000	-52.053745	161.00	11	1.100	0.900	18.66	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	1.0172110	-34.094147	161.00	11	1.100	0.900	18.66	-0.00	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0043512	-30.474787	18.00	11	1.100	0.900	18.66	0.00	0	0
2072	1	5.34	2.75	0.00	0.00	2	1.0291716	-51.108738	161.00	11	1.100	0.900	18.66	0.00	0	0
2073	1	0.00	0.00	0.00	0.00	2	1.0216447	-15.432555	161.00	10	1.100	0.900	18.66	-0.00	0	0
2074	1	0.00	0.00	0.00	0.00	2	1.0101411	-13.099057	115.00	10	1.100	0.900	18.66	-0.00	0	0
2075	1	0.00	0.00	0.00	0.00	2	1.0101411	-13.099057	115.00	10	1.100	0.900	18.66	-0.00	0	0
2076	2	0.00	0.00	0.00	0.00	2	1.0268781	-14.536657	24.00	10	1.100	0.900	18.66	-0.00	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0284159	-45.340695	161.00	11	1.100	0.900	18.66	-0.00	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200000	-42.035552	13.80	11	1.100	0.900	18.66	0.00	0	0
2079	1	2.46	1.27	0.00	0.00	2	1.0324647	-25.232747	161.00	10	1.100	0.900	18.66	-0.00	0	0
2080	1	9.31	4.80	0.00	0.00	2	1.0196494	-43.790137	161.00	11	1.100	0.900	18.66	-0.00	0	0
2081	1	2.46	1.26	0.00	0.00	2	1.0254558	-50.697821	161.00	11	1.100	0.900	18.66	-0.00	0	0
2082	1	32.47	16.73	0.00	0.00	2	1.0223986	-37.367757	161.00	11	1.100	0.900	18.66	-0.00	0	0
2083	2	0.00	0.00	0.00	0.00	2	1.0223986	-37.367757	20.00	11	1.100	0.900	18.66	0.00	0	0
2084	2	0.00	0.00	0.00	0.00	2	1.0223986	-37.367757	20.00	11	1.100	0.900	18.66	-0.00	0	0
2085	2	0.00	0.00	0.00	0.00	2	1.0223986	-37.367757	20.00	11	1.100	0.900	18.66	-0.00	0	0
2086	1	1.21	0.62	0.00	0.00	2	1.0179433	-44.999386	161.00	11	1.100	0.900	18.66	-0.00	0	0
2087	1	4.34	2.24	0.00	0.00	2	1.0240381	-18.148407	161.00	10	1.100	0.900	18.66	-0.00	0	0
2088	1	0.00	0.00	0.00	0.00	2	1.0165913	-34.256364	161.00	11	1.100	0.900	18.66	-0.00	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0039379	-30.711139	24.00	11	1.100	0.900	18.66	0.00	0	0
2090	1	1.33	0.69	0.00	0.00	2	1.0308082	-49.823251	161.00	11	1.100	0.900	18.66	-0.00	0	0
2091	1	9.38	4.83	0.00	0.00	2	1.0270467	-23.462800	161.00	10	1.100	0.900	18.66	-0.00	0	0
2092	1	13.26	6.83	0.00	0.00	2	1.0296040	-51.337577	161.00	11	1.100	0.900	18.66	-0.00	0	0
2093	1	0.00	0.00	0.00	0.00	2	1.0438758	-25.449721	161.00	10	1.100	0.900	18.66	-0.00	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0438758	-25.449721	13.80	10	1.100	0.900	18.66	-0.00	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0438758	-25.449721	13.80	10	1.100	0.900	18.66	-0.00	0	0
2096	1	0.00	0.00	0.00	-223.54	2	1.0297057	-26.758376	500.00	10	1.100	0.900	18.66	-0.00	0	0
2097	1	0.00	0.00	0.00	0.00	2	1.0262623	-25.548145	230.00	10	1.100	0.900	18.66	-0.00	0	0
2098	1	0.00	0.00	0.00	0.00	2	1.0308591	-25.067026	161.00	10	1.100	0.900	18.66	-0.00	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0292380	-26.617162	18.00	10	1.100	0.900	18.66	-0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0205026	-24.150869	18.00	10	1.100	0.900	18.66	-0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0315207	-49.003548	500.00	11	1.100	0.900	18.66	-0.00	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0292344	-49.543386	161.00	11	1.100	0.900	18.66	-0.00	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0315207	-49.003548	20.00	11	1.100	0.900	18.66	-0.00	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0315207	-49.003548	20.00	11	1.100	0.900	18.66	-0.00	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0315207	-49.003548	20.00	11	1.100	0.900	18.66	-0.00	0	0
2106	1	7.92	4.08	0.00	0.00	2	1.0163310	-51.283123	161.00	11	1.100	0.900	18.66	-0.00	0	0
2107	1	40.78	21.01	0.00	0.00	2	1.0249120	-49.892664	161.00	11	1.100	0.900	18.66	-0.00	0	0
2108	1	1.18	0.61	0.00	0.00	2	1.0216156	-32.381058	161.00	10	1.100	0.900	18.66	0.00	0	0
2109	1	18.60	9.58	0.00	0.00	2	1.0236790	-37.664372	161.00	11	1.100	0.900	18.66	-0.00	0	0
2110	1	4.72	2.43	0.00	25.52	2	1.0300000	-46.140922	161.00	11	1.100	0.900	18.66	0.00	0	0
2111	1	7.67	3.95	0.00	0.00	2	1.0218962	-37.849965	161.00	11	1.100	0.900	18.66	0.00	0	0
2112	1	2.50	1.29	0.00	0.00	2	1.0192336	-39.714696	161.00	11	1.100	0.900	18.66	-0.00	0	0
2113	1	0.00	0.00	0.00	0.00	2	1.0365773	-47.807507	500.00	11	1.100	0.900	18.66	-0.00	0	0
2114	1	38.93	20.05	0.00	0.00	2	1.0344088	-48.365717	161.00	11	1.100	0.900	18.66	-0.00	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0282049	-44.251884	13.80	11	1.100	0.900	18.66	-0.00	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0325128	-45.964330	13.80	11	1.100	0.900	18.66	-0.00	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0257202	-43.684493	13.80	11	1.100	0.900	18.66	-0.00	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0365773	-47.807507	13.80	11	1.100	0.900	18.66	-0.00	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0365773	-47.807507	13.80	11	1.100	0.900	18.66	-0.00	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0365773	-47.807507	13.80	11	1.100	0.900	18.66	0.00	0	0
2121	1	1.28	0.66	0.00	0.00	2	1.0329680	-49.389809	161.00	11	1.100	0.900	18.66	-0.00	0	0
2122	1	3.70	1.90	0.00	0.00	2	1.0250453	-49.713766	161.00	11	1.100	0.900	18.66	-0.00	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0465999	-21.582452	161.00	10	1.100	0.900	18.66	-0.00	0	0
2124	1	11.71	6.03	0.00	0.00	2	1.0137624	-51.573951	161.00	11	1.100	0.900	18.66	-0.00	0	0
2125	1	2.23	1.15	0.00	0.00	2	1.0157367	-50.522243	161.00	11	1.100	0.900	18.66	-0.00	0	0
2126	1	7.83	4.03	0.00	0.00	2	1.0225728	-49.467056	161.00	11	1.100	0.900	18.66	-0.00	0	0
2127	2	0.00	0.00	0.00	-200.00	2	1.0571152	-28.482980	500.00	10	1.100	0.900	18.66	-0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0475635	-26.849906	161.00	10	1.100	0.900	18.66	-0.00	0	0
2129	1	3.65	1.88	0.00	0.00	2	1.0183428	-51.218296	161.00	11	1.100	0.900	18.66	-0.00	0	0
2130	1	0.00	0.00	0.00	0.00	2	1.0219253	-30.994238	161.00	10	1.100	0.900	18.66	0.00	0	0
2131	1	0.00	0.00	0.00	0.00	2	1.0137576	-28.430303	115.00	10	1.100	0.900	18.66	0.00	0	0
2132	1	6.57	3.38	0.00	9.63	2	1.0300000	-29.361789	115.00	10	1.100	0.900	18.66	0.00	0	0
2133	1	3.12	1.61	0.00	0.00	2	1.0266468	-45.059969	161.00	11	1.100	0.900	18.66	-0.00	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0194190	-45.028154	230.00	28	1.100	0.900	18.65	0.00	0	0
3002	1	62.07	31.98	0.00	0.00	3	1.0068438	-45.914233	115.00	28	1.100	0.900	18.65	0.00	0	0
3003	1	0.00	0.00	0.00	0.00	3	1.0196134	-6.722012	115.00	27	1.100	0.900	18.66	-0.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0147451	-5.138163	18.00	27	1.100	0.900	18.66	-0.00	0	0
3005	1	4.04	2.08	0.00	0.00	3	1.0228036	-42.741414	115.00	28	1.100	0.900	18.65	-0.00	0	0
3006	1	4.04	2.08	0.00	0.00	3	1.0101210	-15.281150	115.00	27	1.100	0.900	18.66	-0.00	0	0
3007	1	8.23	4.24	0.00	0.00	3	1.0203815	-12.441412	115.00	27	1.100	0.900	18.66	-0.00	0	0
3008	1	10.89	5.61	0.00	0.00	3	1.0021557	-23.539721	115.00	27	1.100	0.900	18.66	-0.00	0	0
3009	1	6.90	3.55	0.00	0.00	3	1.0232067	-19.166533	115.00	28	1.100	0.900	18.66	-0.00	0	0
3010	1	2.57	1.32	0.00	0.00	3	1.0060348	-40.291247	115.00	28	1.100	0.900	18.65	-0.00	0	0
3011	1	14.93	7.69	0.00	0.00	3	1.0202993	-48.397220	115.00	28	1.100	0.900	18.65	-0.00	0	0
3012	1	0.31	0.16	0.00	0.00	3	1.0216119	-48.156188	115.00	28	1.100	0.900	18.65	-0.00	0	0
3013	1	35.51	18.29	0.00	65.00	3	1.0280458	-14.838342	115.00	27	1.100	0.900	18.66	-0.00	0	0
3014	1	12.10	6.23	0.00	0.00	3	1.0191064	-44.463304	115.00	28	1.100	0.900	18.65	-0.00	0	0
3015	1	2.95	1.52	0.00	0.00	3	1.0160096	-6.233911	115.00	27	1.100	0.900	18.66	-0.00	0	0
3016	1	0.00	0.00	0.00	0.00	3	1.0133282	-9.954517	115.00	27	1.100	0.900	18.66	-0.00	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0100000	-4.766078	18.00	27	1.100	0.900	18.66	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	1.0294113	-22.160966	230.00	27	1.100	0.900	18.66	-0.00	0	0
3019	1	0.00	0.00	0.00	44.00	3	1.0300000	-22.218274	115.00	27	1.100	0.900	18.66	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	1.0300000	-18.038260	13.80	27	1.100	0.900	18.66	0.00	0	0
3021	1	1.07	0.55	0.00	0.00	3	1.0131473	-24.732429	115.00	27	1.100	0.900	18.66	0.00	0	0
3022	1	13.53	6.97	0.00	0.00	3	0.9983951	-7.284614	115.00	27	1.100	0.900	18.66	-0.00	0	0
3023	1	5.72	2.95	0.00	49.32	3	1.0300000	-15.612870	115.00	27	1.100	0.900	18.66	0.00	0	0
3024	1	5.57	2.87	0.00	0.00	3	1.0265974	-21.417939	115.00	28	1.100	0.900	18.66	-0.00	0	0
3025	1	7.52	3.87	0.00	0.00	3	0.9920497	-34.812406	115.00	28	1.100	0.900	18.65	-0.00	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0350115	-28.514929	230.00	27	1.100	0.900	18.66	0.00	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0169336	-26.893819	115.00	27	1.100	0.900	18.66	0.00	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0400000	-25.941136	18.00	27	1.100	0.900	18.66	0.00	0	0
3029	1	2.68	1.38	0.00	0.00	3	1.0340904	-42.792662	115.00	28	1.100	0.900	18.66	0.00	0	0
3030	1	71.35	36.75	0.00	71.21	3	1.0300000	-25.837658	115.00	27	1.100	0.900	18.66	0.00	0	0
3031	1	8.10	4.17	0.00	0.00	3	1.0028436	-14.020693	115.00	27	1.100	0.900	18.66	-0.00	0	0
3032	1	40.08	20.64	0.00	0.00	3	1.0093961	-13.861137	115.00	27	1.100	0.900	18.66	-0.00	0	0
3033	1	0.00	0.00	0.00	0.00	3	1.0091368	-3.903389	115.00	27	1.100	0.900	18.66	-0.00	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0300000	5.361156	22.00	27	1.100	0.900	18.66	0.00	0	0
3035	1	1.91	0.98	0.00	0.00	3	0.9986691	-32.794984	115.00	28	1.100	0.900	18.65	-0.00	0	0
3036	1	3.19	1.64	0.00	0.00	3	0.9984522	-29.172636	115.00	28	1.100	0.900	18.66	-0.00	0	0
3037	1	0.00	0.00	0.00	0.00	3	1.0300071	-17.378420	230.00	27	1.100	0.900	18.66	-0.00	0	0
3038	1	0.00	0.00	0.00	0.00	3	1.0052953	-10.332857	115.00	27	1.100	0.900	18.66	-0.00	0	0
3039	2	0.00	0.00	0.00	0.00	3	1.0400000	-14.805545	13.80	27	1.100	0.900	18.66	0.00	0	0
3040	1	8.03	4.14	0.00	0.00	3	1.0081755	-20.545659	115.00	27	1.100	0.900	18.66	-0.00	0	0
3041	1	0.00	0.00	0.00	0.00	3	1.0273284	-20.774006	230.00	27	1.100	0.900	18.66	-0.00	0	0
3042	1	4.81	2.48	0.00	0.00	3	1.0049835	-8.444295	115.00	27	1.100	0.900	18.66	-0.00	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0273284	-20.774006	13.80	27	1.100	0.900	18.66	-0.00	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0273284	-20.774006	13.80	27	1.100	0.900	18.66	-0.00	0	0
3045	2	0.00	0.00	0.00	0.00	3	1.0273284	-20.774006	13.80	27	1.100	0.900	18.66	-0.00	0	0
3046	1	0.00	0.00	0.00	187.69	3	1.0300000	-26.347973	230.00	27	1.100	0.900	18.66	0.00	0	0
3047	1	0.00	0.00	0.00	121.09	3	1.0300000	-10.341754	115.00	27	1.100	0.900	18.66	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	1.0455599	-33.276886	500.00	27	1.100	0.900	18.66	0.00	0	0
3049	1	5.82	3.00	0.00	0.00	3	1.0115050	-18.649554	115.00	27	1.100	0.900	18.66	0.00	0	0
3050	1	0.00	0.00	0.00	42.88	3	1.0300000	-22.102531	230.00	28	1.100	0.900	18.65	0.00	0	0
3051	1	79.91	41.17	0.00	20.00	3	1.0135144	-22.398275	115.00	28	1.100	0.900	18.65	-0.00	0	0
3052	1	4.44	2.29	0.00	0.00	3	1.0092674	-43.900060	115.00	28	1.100	0.900	18.65	0.00	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0312210	-18.376199	230.00	27	1.100	0.900	18.66	-0.00	0	0
3054	1	0.00	0.00	0.00	0.00	3	1.0056771	-15.653471	115.00	27	1.100	0.900	18.66	-0.00	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0400000	-15.493866	13.80	27	1.100	0.900	18.66	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0400000	-12.917586	13.80	27	1.100	0.900	18.66	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0400000	-13.081299	13.80	27	1.100	0.900	18.66	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	1.0338137	-15.527710	230.00	27	1.100	0.900	18.66	-0.00	0	0
3059	1	0.00	0.00	0.00	0.00	3	1.0096813	-7.271300	115.00	27	1.100	0.900	18.66	-0.00	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0400000	-7.972039	18.00	27	1.100	0.900	18.66	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	1.0400000	-10.139581	18.00	27	1.100	0.900	18.66	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	1.0400000	-12.813266	18.00	27	1.100	0.900	18.66	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	1.0400000	-11.662252	18.00	27	1.100	0.900	18.66	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	1.0217415	-7.787677	115.00	27	1.100	0.900	18.66	-0.00	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0004951	-1.692916	18.00	27	1.100	0.900	18.66	-0.00	0	0
3066	1	12.12	6.24	0.00	0.00	3	1.0101240	-29.562996	115.00	28	1.100	0.900	18.66	-0.00	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0302012	-7.846729	115.00	27	1.100	0.900	18.66	-0.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0400000	-4.956583	20.00	27	1.100	0.900	18.66	0.00	0	0
3069	1	2.10	1.08	0.00	0.00	3	1.0059749	-16.410697	115.00	27	1.100	0.900	18.66	-0.00	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0207442	-8.732156	115.00	27	1.100	0.900	18.66	-0.00	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0063288	-4.164964	24.00	27	1.100	0.900	18.66	-0.00	0	0
3072	1	3.29	1.70	0.00	0.00	3	1.0218884	-24.561862	115.00	27	1.100	0.900	18.66	-0.00	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0074733	-36.689003	115.00	28	1.100	0.900	18.65	-0.00	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0000001	-34.173469	13.80	28	1.100	0.900	18.65	0.00	0	0
3075	1	6.70	3.45	0.00	0.00	3	1.0151339	-25.487782	115.00	28	1.100	0.900	18.66	-0.00	0	0
3076	1	5.94	3.06	0.00	0.00	3	1.0050702	-38.256664	115.00	28	1.100	0.900	18.65	-0.00	0	0
3077	1	37.76	19.45	0.00	0.00	3	1.0102027	-14.577400	115.00	27	1.100	0.900	18.66	-0.00	0	0
3078	1	0.00	0.00	0.00	0.00	3	1.0265750	-17.907106	230.00	27	1.100	0.900	18.66	-0.00	0	0
3079	1	0.00	0.00	0.00	0.00	3	1.0189209	-15.320274	161.00	27	1.100	0.900	18.66	-0.00	0	0
3080	1	0.00	0.00	0.00	0.00	3	1.0060277	-11.681669	115.00	27	1.100	0.900	18.66	-0.00	0	0
3081	2	0.00	0.00	0.00	0.00	3	1.0400000	-11.845269	20.00	27	1.100	0.900	18.66	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	1.0246744	-19.068746	230.00	27	1.100	0.900	18.66	-0.00	0	0
3083	1	0.00	0.00	0.00	0.00	3	1.0137549	-13.025350	115.00	27	1.100	0.900	18.66	-0.00	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000000	-9.260650	13.80	27	1.100	0.900	18.66	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	1.0055888	-8.180108	115.00	27	1.100	0.900	18.66	-0.00	0	0
3086	2	0.00	0.00	0.00	0.00	3	1.0000000	-1.242783	13.20	27	1.100	0.900	18.66	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	1.0055888	-8.180108	13.20	27	1.100	0.900	18.66	-0.00	0	0
3088	1	0.00	0.00	0.00	31.31	3	1.0300000	-24.629313	230.00	27	1.100	0.900	18.66	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0284863	-26.255032	161.00	27	1.100	0.900	18.66	-0.00	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0248702	-26.072220	161.00	27	1.100	0.900	18.66	-0.00	0	0
3091	1	0.00	0.00	0.00	57.02	3	1.0200000	-25.823862	115.00	27	1.100	0.900	18.66	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0400000	-17.840902	13.80	27	1.100	0.900	18.66	0.00	0	0
3093	1	2.78	1.43	0.00	0.00	3	1.0073205	-41.823584	115.00	28	1.100	0.900	18.65	0.00	0	0
3094	1	0.00	0.00	0.00	0.00	3	1.0211978	-10.814603	115.00	27	1.100	0.900	18.66	-0.00	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0400000	-2.923474	18.00	27	1.100	0.900	18.66	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	1.0208244	-16.039192	230.00	27	1.100	0.900	18.66	-0.00	0	0
3097	1	0.00	0.00	0.00	0.00	3	1.0159312	-13.716411	115.00	27	1.100	0.900	18.66	-0.00	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0400000	-7.366361	13.80	27	1.100	0.900	18.66	0.00	0	0
3099	1	6.64	3.42	0.00	0.00	3	1.0073946	-15.572869	115.00	27	1.100	0.900	18.66	-0.00	0	0
3100	1	4.69	2.42	0.00	0.00	3	1.0051530	-22.421270	115.00	27	1.100	0.900	18.66	-0.00	0	0
3101	1	5.19	2.67	0.00	0.00	3	0.9989588	-40.191996	115.00	28	1.100	0.900	18.65	-0.00	0	0
3102	1	41.39	21.32	0.00	0.00	3	1.0135664	-25.806402	115.00	27	1.100	0.900	18.66	-0.00	0	0
3103	1	21.62	11.14	0.00	0.00	3	1.0126586	-8.702361	115.00	27	1.100	0.900	18.66	-0.00	0	0
3104	1	0.00	0.00	0.00	0.00	3	1.0061974	-42.199743	115.00	28	1.100	0.900	18.65	-0.00	0	0
3105	2	0.00	0.00	0.00	0.00	3	1.0061974	-42.199743	13.20	28	1.100	0.900	18.65	-0.00	0	0
3106	2	0.00	0.00	0.00	0.00	3	1.0061974	-42.199743	13.20	28	1.100	0.900	18.65	0.00	0	0
3107	1	8.18	4.21	0.00	0.00	3	1.0059707	-45.231373	115.00	28	1.100	0.900	18.65	0.00	0	0
3108	1	12.94	6.66	0.00	0.00	3	1.0141556	-45.157827	115.00	28	1.100	0.900	18.66	-0.00	0	0
3109	1	0.00	0.00	0.00	0.00	3	1.0165470	-11.976507	115.00	27	1.100	0.900	18.66	-0.00	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0400000	-4.460594	13.80	27	1.100	0.900	18.66	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	1.0096760	-6.266208	115.00	27	1.100	0.900	18.66	-0.00	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000000	1.891383	18.00	27	1.100	0.900	18.66	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000000	1.893436	18.00	27	1.100	0.900	18.66	0.00	0	0
3114	1	54.07	27.85	0.00	0.00	3	1.0213101	-23.859563	115.00	27	1.100	0.900	18.66	-0.00	0	0
3115	1	5.27	2.71	0.00	0.00	3	1.0067895	-11.463158	115.00	27	1.100	0.900	18.66	-0.00	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0060079	-4.429337	115.00	27	1.100	0.900	18.66	-0.00	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000000	-1.376504	13.80	27	1.100	0.900	18.66	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000000	-0.406521	13.80	27	1.100	0.900	18.66	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	1.0311500	-34.879745	115.00	28	1.100	0.900	18.65	-0.00	0	0
3120	2	0.00	0.00	0.00	0.00	3	1.0315325	-33.426622	13.80	28	1.100	0.900	18.65	-0.00	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0190599	-5.658515	115.00	27	1.100	0.900	18.66	-0.00	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0000000	3.183304	18.00	27	1.100	0.900	18.66	0.00	0	0
3123	1	36.34	18.72	0.00	0.00	3	1.0051969	-39.006218	115.00	28	1.100	0.900	18.65	-0.00	0	0
3124	1	35.50	18.29	0.00	34.41	3	1.0300000	-47.671196	115.00	28	1.100	0.900	18.65	-0.00	0	0
3125	1	50.19	25.86	0.00	0.00	3	1.0087350	-25.270764	115.00	27	1.100	0.900	18.66	-0.00	0	0
3126	1	5.48	2.82	0.00	32.89	3	1.0300000	-41.556510	115.00	28	1.100	0.900	18.65	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0200782	-5.267674	115.00	27	1.100	0.900	18.66	-0.00	0	0
3128	1	1.55	0.80	0.00	0.00	3	1.0098730	-7.662102	115.00	27	1.100	0.900	18.66	-0.00	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0283064	-6.391243	115.00	27	1.100	0.900	18.66	-0.00	0	0
3130	1	50.68	26.11	0.00	0.00	3	1.0124395	-8.121403	115.00	27	1.100	0.900	18.66	-0.00	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0200000	-9.537406	115.00	27	1.100	0.900	18.66	0.00	0	0
3132	1	5.26	2.71	0.00	0.00	3	1.0119798	-25.458076	115.00	28	1.100	0.900	18.66	-0.00	0	0
3133	2	0.00	0.00	0.00	0.00	3	1.0215021	-15.308754	230.00	27	1.100	0.900	18.66	-0.00	0	0
3134	1	0.00	0.00	0.00	0.00	3	1.0193648	-14.317400	161.00	27	1.100	0.900	18.66	-0.00	0	0
3135	1	0.00	0.00	0.00	0.00	3	1.0086319	-9.484832	161.00	27	1.100	0.900	18.66	-0.00	0	0
3136	1	25.83	13.30	0.00	0.00	3	1.0034414	-4.467100	115.00	27	1.100	0.900	18.66	-0.00	0	0
3137	2	0.00	0.00	0.00	0.00	3	1.0224483	-11.675985	115.00	27	1.100	0.900	18.66	-0.00	0	0
3138	1	6.02	3.10	0.00	0.00	3	1.0249732	-24.882817	115.00	28	1.100	0.900	18.66	0.00	0	0
3139	1	8.20	4.23	0.00	0.00	3	1.0031687	-16.381279	115.00	27	1.100	0.900	18.66	-0.00	0	0
3140	1	0.12	0.06	0.00	0.00	3	1.0023172	-17.051511	115.00	27	1.100	0.900	18.66	-0.00	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0212935	-6.418107	115.00	27	1.100	0.900	18.66	-0.00	0	0
3142	1	3.89	2.00	0.00	22.35	3	1.0300000	-26.194923	115.00	27	1.100	0.900	18.66	0.00	0	0
3143	1	3.16	1.63	0.00	17.00	3	1.0160943	-24.656810	115.00	28	1.100	0.900	18.66	-0.00	0	0
3144	1	3.06	1.57	0.00	0.00	3	1.0132231	-25.156238	115.00	28	1.100	0.900	18.66	-0.00	0	0
3145	1	1.62	0.83	0.00	0.00	3	1.0141598	-12.100965	115.00	27	1.100	0.900	18.66	-0.00	0	0
3146	1	6.62	3.41	0.00	11.76	3	1.0300000	-22.293299	115.00	28	1.100	0.900	18.66	0.00	0	0
3147	1	19.12	9.85	0.00	19.55	3	1.0300000	-44.319916	115.00	28	1.100	0.900	18.66	0.00	0	0
4002	1	0.55	0.29	0.00	0.00	4	1.0228317	-35.661206	115.00	20	1.100	0.900	18.65	-0.00	0	0
4003	1	70.01	36.07	0.00	0.00	4	1.0223760	-43.718059	115.00	19	1.100	0.900	19.41	0.02	0	0
4004	1	0.00	0.00	0.00	0.00	4	1.0300912	-39.729672	230.00	20	1.100	0.900	18.64	-0.00	0	0
4005	1	90.28	46.51	0.00	62.12	4	1.0300000	-42.236528	115.00	20	1.100	0.900	18.63	-0.01	0	0
4006	1	1.51	0.78	0.00	0.00	4	1.0330307	-40.539035	115.00	20	1.100	0.900	15.78	0.08	0	0
4007	1	101.01	52.04	0.00	0.00	4	1.0176298	-44.440144	115.00	19	1.100	0.900	19.51	-0.01	0	0
4008	1	17.87	9.21	0.00	0.00	4	1.0081887	-44.235228	115.00	20	1.100	0.900	18.66	-0.00	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0287208	-26.534473	115.00	21	1.100	0.900	19.13	0.01	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300001	-23.695646	20.00	21	1.100	0.900	19.13	0.00	0	0
4011	1	8.83	4.55	0.00	0.00	4	1.0260571	-42.379987	115.00	19	1.100	0.900	11.00	0.55	0	0
4012	1	7.56	3.89	0.00	22.25	4	1.0300001	-42.001372	115.00	19	1.100	0.900	19.45	-0.01	0	0
4013	1	50.79	26.17	0.00	0.00	4	1.0204152	-43.480436	115.00	19	1.100	0.900	19.45	0.01	0	0
4014	1	0.00	0.00	0.00	0.00	4	1.0303663	-37.636429	230.00	20	1.100	0.900	18.65	-0.00	0	0
4015	1	87.89	45.28	0.00	42.90	4	1.0300000	-38.339323	115.00	20	1.100	0.900	18.65	0.00	0	0
4016	1	3.44	1.77	0.00	0.00	4	1.0203334	-40.888359	115.00	20	1.100	0.900	18.66	-0.00	0	0
4017	1	49.26	25.38	0.00	0.00	4	1.0212215	-30.763271	115.00	21	1.100	0.900	19.07	-0.00	0	0
4018	1	3.93	2.02	0.00	0.00	4	1.0225755	-34.159443	115.00	21	1.100	0.900	18.90	-0.01	0	0
4019	1	74.71	38.48	0.00	0.00	4	1.0109531	-39.686919	115.00	19	1.100	0.900	19.36	0.03	0	0
4020	1	64.80	33.38	0.00	0.00	4	1.0022760	-31.402766	115.00	21	1.100	0.900	19.04	0.00	0	0
4021	1	17.58	9.06	0.00	0.00	4	1.0126865	-39.980094	115.00	19	1.100	0.900	19.37	0.02	0	0
4022	1	3.06	1.58	0.00	0.00	4	1.0212994	-42.603027	115.00	20	1.100	0.900	18.64	-0.01	0	0
4023	1	2.79	1.43	0.00	0.00	4	1.0205597	-42.415563	115.00	20	1.100	0.900	18.66	-0.00	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0282893	-35.269421	230.00	20	1.100	0.900	18.67	-0.00	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0265725	-38.044230	115.00	20	1.100	0.900	18.67	-0.00	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0300000	-29.434551	13.80	20	1.100	0.900	18.67	0.00	0	0
4027	1	35.81	18.45	0.00	0.00	4	1.0246901	-44.444472	115.00	19	1.100	0.900	19.46	-0.00	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0223382	-34.397585	230.00	21	1.100	0.900	18.71	-0.00	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0223352	-35.151850	115.00	21	1.100	0.900	18.72	-0.00	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0116642	-31.248789	13.80	21	1.100	0.900	18.71	0.00	0	0
4031	1	1.51	0.78	0.00	0.00	4	1.0252621	-41.543225	115.00	20	1.100	0.900	20.44	-0.26	0	0
4032	1	50.26	25.89	0.00	0.00	4	1.0040963	-33.490627	115.00	21	1.100	0.900	19.08	-0.00	0	0
4033	1	69.44	35.77	0.00	0.00	4	1.0150302	-41.035270	115.00	20	1.100	0.900	18.56	-0.01	0	0
4034	1	20.70	10.66	0.00	0.00	4	1.0173672	-43.738871	115.00	19	1.100	0.900	19.63	-0.06	0	0
4035	1	43.54	22.43	0.00	0.00	4	1.0022879	-30.656788	115.00	21	1.100	0.900	19.01	0.00	0	0
4036	1	19.29	9.94	0.00	0.00	4	1.0099387	-42.098560	115.00	20	1.100	0.900	18.65	-0.00	0	0
4037	1	15.80	8.14	0.00	61.27	4	1.0300000	-34.707963	115.00	21	1.100	0.900	18.90	-0.01	0	0
4038	1	45.82	23.60	0.00	0.00	4	1.0159238	-37.765921	115.00	21	1.100	0.900	18.80	-0.01	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0280951	-38.277426	230.00	19	1.100	0.900	19.35	0.02	0	0
4040	1	124.11	63.94	0.00	159.09	4	1.0300001	-40.241726	115.00	19	1.100	0.900	19.43	0.02	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0243899	-40.671648	230.00	19	1.100	0.900	19.38	0.02	0	0
4042	1	118.35	60.97	0.00	0.00	4	1.0254443	-43.348485	115.00	19	1.100	0.900	19.42	0.01	0	0
4043	1	1.36	0.70	0.00	0.00	4	1.0146034	-43.196564	115.00	19	1.100	0.900	23.80	-0.24	0	0
4044	1	0.00	0.00	0.00	0.00	4	1.0129474	-43.678361	115.00	19	1.100	0.900	-0.02	-0.08	0	0
4045	2	0.00	0.00	0.00	0.00	4	1.0129474	-43.678361	13.80	19	1.100	0.900	0.11	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	1.0129474	-43.678361	13.80	19	1.100	0.900	-0.00	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	1.0129474	-43.678361	13.80	19	1.100	0.900	0.39	0.00	0	0
4048	1	7.21	3.71	0.00	0.00	4	1.0160317	-42.171625	115.00	19	1.100	0.900	20.34	-0.20	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0212072	-35.246070	115.00	19	1.100	0.900	19.30	0.02	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0110107	-31.899202	13.80	19	1.100	0.900	19.29	0.00	0	0
4051	1	49.17	25.33	0.00	0.00	4	1.0080439	-33.389951	115.00	21	1.100	0.900	19.05	0.00	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0400001	-30.212488	18.00	21	1.100	0.900	19.05	0.00	0	0
4053	1	0.06	0.03	0.00	0.00	4	1.0254040	-29.723504	115.00	19	1.100	0.900	19.17	0.02	0	0
4054	1	3.08	1.59	0.00	0.00	4	1.0226314	-36.189545	115.00	21	1.100	0.900	18.85	-0.01	0	0
4055	1	9.78	5.04	0.00	0.00	4	1.0033045	-30.039296	115.00	21	1.100	0.900	19.02	0.00	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0253264	-26.222572	230.00	21	1.100	0.900	19.00	-0.00	0	0
4057	1	0.00	0.00	0.00	0.00	4	1.0118349	-28.669547	115.00	21	1.100	0.900	19.01	0.00	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0300001	-21.993134	13.80	21	1.100	0.900	19.00	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0300001	-22.648079	13.80	21	1.100	0.900	19.00	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0300001	-20.113696	13.80	21	1.100	0.900	19.00	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0253264	-26.222572	13.80	21	1.100	0.900	19.00	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0253264	-26.222572	13.80	21	1.100	0.900	19.00	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0253264	-26.222572	13.80	21	1.100	0.900	19.00	0.00	0	0
4064	1	4.85	2.50	0.00	0.00	4	1.0082639	-30.295312	115.00	21	1.100	0.900	19.00	-0.00	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0200001	-26.362422	18.00	21	1.100	0.900	19.00	0.00	0	0
4066	1	105.34	54.27	0.00	122.03	4	1.0300001	-44.607387	115.00	19	1.100	0.900	19.43	0.01	0	0
4067	1	87.70	45.18	0.00	0.00	4	1.0122661	-37.871002	115.00	19	1.100	0.900	19.33	0.03	0	0
4068	1	15.39	7.93	0.00	0.00	4	1.0257118	-43.862205	115.00	19	1.100	0.900	19.42	0.02	0	0
4069	1	2.33	1.20	0.00	0.00	4	1.0089031	-30.184078	115.00	21	1.100	0.900	19.01	-0.00	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0181817	-33.130705	230.00	19	1.100	0.900	19.23	0.01	0	0
4071	1	154.80	79.75	0.00	0.00	4	1.0026905	-35.276719	115.00	19	1.100	0.900	19.24	0.01	0	0
4072	1	28.44	14.65	0.00	0.00	4	1.0096545	-29.957235	115.00	21	1.100	0.900	19.03	0.00	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0277636	-38.438864	230.00	19	1.100	0.900	19.35	0.02	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0296749	-39.831898	115.00	19	1.100	0.900	19.44	0.01	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0277636	-38.438864	24.00	19	1.100	0.900	19.35	0.02	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0300001	-33.123366	24.00	19	1.100	0.900	19.34	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0277636	-38.438864	24.00	19	1.100	0.900	19.34	0.00	0	0
4078	1	46.24	23.82	0.00	0.00	4	1.0015070	-30.254427	115.00	21	1.100	0.900	19.03	0.00	0	0
4079	1	94.17	48.51	0.00	0.00	4	1.0226796	-41.812154	115.00	19	1.100	0.900	19.45	0.01	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0332083	-28.704143	230.00	21	1.100	0.900	19.10	0.01	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0242889	-30.356896	115.00	21	1.100	0.900	19.07	-0.00	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0400001	-22.614171	13.80	21	1.100	0.900	19.10	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400001	-23.095560	13.80	21	1.100	0.900	19.10	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0332083	-28.704143	13.80	21	1.100	0.900	19.10	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0332083	-28.704143	13.80	21	1.100	0.900	19.10	0.00	0	0
4086	1	10.93	5.63	0.00	66.68	4	1.0300001	-36.470372	115.00	19	1.100	0.900	19.29	0.01	0	0
4087	1	1.15	0.59	0.00	115.63	4	1.0300001	-31.103183	115.00	21	1.100	0.900	19.05	-0.00	0	0
4088	1	116.89	60.21	0.00	173.43	4	1.0300001	-44.273352	115.00	19	1.100	0.900	19.44	0.00	0	0
4089	1	4.73	2.44	0.00	0.00	4	1.0145317	-38.902404	115.00	19	1.100	0.900	19.36	0.01	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.36	0.01	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.36	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.36	0.01	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.35	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0117501	-37.559880	13.80	19	1.100	0.900	19.36	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100001	-36.174345	13.80	19	1.100	0.900	19.35	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.36	0.01	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.35	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0145317	-38.902404	13.80	19	1.100	0.900	19.36	0.01	0	0
4099	1	8.34	4.30	0.00	0.00	4	1.0131784	-32.426231	115.00	21	1.100	0.900	18.97	-0.01	0	0
4100	1	27.83	14.34	0.00	0.00	4	1.0076495	-29.866975	115.00	21	1.100	0.900	19.03	0.00	0	0
4101	1	70.48	36.31	0.00	0.00	4	1.0134681	-40.710296	115.00	20	1.100	0.900	18.40	0.00	0	0
4102	1	13.29	6.85	0.00	0.00	4	1.0180007	-37.065065	115.00	19	1.100	0.900	19.28	0.01	0	0
4103	1	104.43	53.80	0.00	100.52	4	1.0300001	-44.557375	115.00	19	1.100	0.900	19.43	0.01	0	0
4104	1	0.00	0.00	0.00	0.00	4	1.0095155	-29.049824	115.00	21	1.100	0.900	19.00	-0.00	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100001	-25.682193	18.00	21	1.100	0.900	19.00	0.00	0	0
4106	1	20.65	10.64	0.00	0.00	4	1.0066886	-35.928210	115.00	19	1.100	0.900	19.26	0.01	0	0
4107	1	65.10	33.54	0.00	0.00	4	1.0250308	-44.084780	115.00	19	1.100	0.900	19.43	0.01	0	0
4108	1	15.59	8.03	0.00	0.00	4	1.0097410	-28.947911	115.00	21	1.100	0.900	19.01	0.00	0	0
4109	1	60.97	31.41	0.00	0.00	4	1.0009429	-31.218390	115.00	21	1.100	0.900	19.04	0.00	0	0
4110	1	31.54	16.25	0.00	0.00	4	1.0190336	-38.017785	115.00	19	1.100	0.900	19.31	0.02	0	0
4111	1	57.24	29.49	0.00	0.00	4	1.0114309	-39.510598	115.00	19	1.100	0.900	19.35	0.03	0	0
4112	1	3.07	1.58	0.00	0.00	4	1.0278575	-33.180021	115.00	21	1.100	0.900	19.13	0.01	0	0
4113	1	0.00	0.00	0.00	0.00	4	1.0297865	-39.549272	230.00	20	1.100	0.900	18.64	-0.00	0	0
4114	1	0.00	0.00	0.00	0.00	4	1.0220779	-40.628703	115.00	20	1.100	0.900	18.61	-0.01	0	0
4115	2	0.00	0.00	0.00	0.00	4	1.0400000	-36.018266	13.80	20	1.100	0.900	18.64	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	1.0297865	-39.549272	13.80	20	1.100	0.900	18.64	0.00	0	0
4117	1	10.39	5.35	0.00	0.00	4	1.0237734	-39.279645	115.00	20	1.100	0.900	18.67	-0.00	0	0
4118	1	7.63	3.93	0.00	0.00	4	1.0096870	-35.225747	115.00	21	1.100	0.900	18.90	-0.02	0	0
4119	1	30.56	15.75	0.00	0.00	4	1.0111563	-43.652582	115.00	19	1.100	0.900	24.81	-0.08	0	0
4120	1	25.59	13.18	0.00	0.00	4	1.0047593	-30.043934	115.00	21	1.100	0.900	19.03	0.00	0	0
4121	1	2.26	1.16	0.00	44.64	4	1.0300001	-40.968336	115.00	19	1.100	0.900	19.40	0.00	0	0
4122	1	80.36	41.40	0.00	150.00	4	1.0259792	-43.760477	115.00	19	1.100	0.900	19.47	0.00	0	0
4123	1	49.77	25.64	0.00	0.00	4	1.0058517	-31.349923	115.00	21	1.100	0.900	19.05	-0.00	0	0
4124	1	13.41	6.91	0.00	0.00	4	1.0250975	-37.701167	115.00	19	1.100	0.900	19.22	0.04	0	0
4125	1	2.48	1.28	0.00	0.00	4	1.0174242	-37.740248	115.00	21	1.100	0.900	18.75	-0.01	0	0
4126	1	70.06	36.09	0.00	0.00	4	1.0141325	-35.916558	115.00	19	1.100	0.900	19.26	0.01	0	0
4127	1	48.01	24.73	0.00	66.31	4	1.0300001	-35.666712	115.00	21	1.100	0.900	19.02	-0.01	0	0
4128	1	67.93	35.00	0.00	59.90	4	1.0300001	-41.749151	115.00	19	1.100	0.900	19.32	0.04	0	0
4129	1	10.18	5.25	0.00	0.00	4	1.0326436	-34.685383	115.00	20	1.100	0.900	18.60	0.01	0	0
4130	1	5.22	2.69	0.00	13.42	4	1.0300001	-35.556665	115.00	20	1.100	0.900	18.66	0.00	0	0
4131	1	0.00	0.00	0.00	22.57	4	1.0300000	-39.903879	230.00	20	1.100	0.900	18.66	0.00	0	0
4132	1	18.20	9.38	0.00	0.00	4	1.0280021	-40.296232	115.00	20	1.100	0.900	18.65	-0.00	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.903879	20.00	20	1.100	0.900	18.66	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.903879	20.00	20	1.100	0.900	18.66	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.903879	20.00	20	1.100	0.900	18.66	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.903879	20.00	20	1.100	0.900	18.66	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.903879	20.00	20	1.100	0.900	18.66	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.903879	20.00	20	1.100	0.900	18.66	0.00	0	0
4139	1	5.84	3.01	0.00	0.00	4	1.0112373	-34.484224	115.00	21	1.100	0.900	18.95	-0.01	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0369150	-30.488618	230.00	21	1.100	0.900	19.06	-0.00	0	0
4141	1	0.00	0.00	0.00	25.34	4	1.0300001	-31.572513	115.00	21	1.100	0.900	19.10	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0400001	-28.402047	13.80	21	1.100	0.900	19.06	0.00	0	0
4143	1	7.90	4.07	0.00	0.00	4	1.0182355	-41.374770	115.00	20	1.100	0.900	18.65	-0.00	0	0
4144	1	9.00	4.63	0.00	0.00	4	1.0147683	-34.996529	115.00	21	1.100	0.900	18.97	-0.01	0	0
4145	1	27.42	14.13	0.00	0.00	4	1.0057175	-29.493214	115.00	21	1.100	0.900	19.02	0.00	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0339057	-39.639663	230.00	20	1.100	0.900	18.69	0.00	0	0
4147	1	106.50	54.87	0.00	62.73	4	1.0300000	-40.643012	115.00	20	1.100	0.900	18.82	-0.01	0	0
4148	1	8.05	4.15	0.00	0.00	4	1.0122442	-35.894760	115.00	20	1.100	0.900	18.82	-0.01	0	0
4149	1	33.75	17.38	0.00	0.00	4	1.0159704	-33.428570	115.00	21	1.100	0.900	18.90	-0.02	0	0
4150	1	6.89	3.55	0.00	0.00	4	1.0054511	-30.400876	115.00	21	1.100	0.900	19.03	0.00	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0355531	-30.777247	230.00	21	1.100	0.900	19.16	0.02	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0275070	-28.352809	115.00	21	1.100	0.900	19.15	0.02	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0400001	-28.963116	18.00	21	1.100	0.900	19.15	0.02	0	0
4154	1	14.48	7.46	0.00	0.00	4	1.0144253	-42.670772	115.00	19	1.100	0.900	20.19	-0.18	0	0
4155	1	10.70	5.51	0.00	0.00	4	1.0171914	-41.919385	115.00	19	1.100	0.900	20.40	-0.20	0	0
4156	1	59.40	30.60	0.00	0.00	4	1.0093193	-31.044499	115.00	21	1.100	0.900	19.04	0.00	0	0
4157	1	57.57	29.66	0.00	0.00	4	1.0221553	-42.979245	115.00	19	1.100	0.900	19.46	0.01	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0223838	-26.831458	230.00	21	1.100	0.900	19.03	0.00	0	0
4159	1	19.90	10.25	0.00	0.00	4	1.0121720	-29.200292	115.00	21	1.100	0.900	19.03	0.00	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0300001	-24.421199	13.80	21	1.100	0.900	19.03	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0300001	-20.904467	13.80	21	1.100	0.900	19.03	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0223838	-26.831458	13.80	21	1.100	0.900	19.02	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0223838	-26.831458	13.80	21	1.100	0.900	19.03	0.00	0	0
4164	1	1.11	0.57	0.00	0.00	4	1.0165026	-42.171978	115.00	19	1.100	0.900	21.00	-0.30	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0279082	-26.313668	115.00	21	1.100	0.900	19.13	0.01	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0140843	-22.479443	13.80	21	1.100	0.900	19.13	0.01	0	0
4167	1	2.92	1.50	0.00	0.00	4	1.0166511	-40.471116	115.00	19	1.100	0.900	19.37	0.02	0	0
4168	1	4.88	2.51	0.00	0.00	4	1.0111682	-29.373512	115.00	21	1.100	0.900	19.03	0.00	0	0
4169	1	15.22	7.84	0.00	0.00	4	1.0112358	-33.363104	115.00	21	1.100	0.900	18.96	-0.01	0	0
4170	1	19.72	10.16	0.00	0.00	4	1.0036739	-29.794068	115.00	21	1.100	0.900	19.02	0.00	0	0
4171	1	92.20	47.50	0.00	100.00	4	1.0269776	-38.764857	115.00	19	1.100	0.900	19.31	0.02	0	0
4172	1	23.27	11.99	0.00	0.00	4	1.0178723	-41.452356	115.00	20	1.100	0.900	18.67	-0.00	0	0
4173	1	6.63	3.42	0.00	0.00	4	1.0172645	-34.591612	115.00	21	1.100	0.900	18.82	-0.00	0	0
4174	1	10.54	5.43	0.00	76.25	4	1.0300000	-46.243571	115.00	20	1.100	0.900	18.65	-0.00	0	0
4175	1	1.74	0.89	0.00	15.13	4	1.0300000	-37.135373	115.00	20	1.100	0.900	18.46	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0392226	-32.670368	115.00	20	1.100	0.900	18.52	0.00	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-29.305789	13.80	20	1.100	0.900	18.52	0.00	0	0
4178	1	9.60	4.95	0.00	26.51	4	1.0300000	-38.031933	115.00	21	1.100	0.900	18.77	0.00	0	0
4179	1	10.96	5.64	0.00	0.00	4	1.0216813	-35.968757	115.00	20	1.100	0.900	18.70	-0.01	0	0
4180	1	5.92	3.05	0.00	0.00	4	1.0027933	-30.287084	115.00	21	1.100	0.900	19.03	0.00	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0299941	-27.350103	230.00	21	1.100	0.900	18.99	-0.01	0	0
4182	1	12.47	6.43	0.00	0.00	4	1.0201190	-31.434231	115.00	21	1.100	0.900	18.93	-0.02	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0293971	-31.505452	230.00	19	1.100	0.900	19.19	0.02	0	0
4184	1	0.00	0.00	0.00	0.00	4	1.0225363	-34.277168	115.00	19	1.100	0.900	19.26	0.03	0	0
4185	1	20.81	10.72	0.00	20.63	4	1.0249862	-43.914604	115.00	19	1.100	0.900	5.43	0.72	0	0
4186	1	20.38	10.50	0.00	53.80	4	1.0234281	-41.094908	115.00	19	1.100	0.900	19.37	0.02	0	0
4187	1	8.28	4.27	0.00	0.00	4	1.0137621	-42.763116	115.00	20	1.100	0.900	18.64	-0.00	0	0
4188	1	1.63	0.84	0.00	0.00	4	1.0315064	-36.429340	115.00	20	1.100	0.900	18.65	-0.00	0	0
4189	1	16.44	8.47	0.00	0.00	4	1.0099734	-42.417172	115.00	20	1.100	0.900	18.65	-0.00	0	0
4190	1	72.85	37.53	0.00	0.00	4	1.0172514	-40.966887	115.00	20	1.100	0.900	18.59	-0.01	0	0
4191	1	25.54	13.16	0.00	0.00	4	1.0193587	-32.986523	115.00	19	1.100	0.900	19.23	0.03	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0200001	-33.031512	230.00	19	1.100	0.900	19.24	0.00	0	0
4193	1	98.02	50.50	0.00	0.00	4	1.0162657	-34.428675	115.00	19	1.100	0.900	19.24	0.01	0	0
4194	2	0.00	0.00	0.00	0.00	4	1.0200001	-35.989014	115.00	19	1.100	0.900	19.30	0.03	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0452596	-38.827458	500.00	20	1.100	0.900	18.47	0.01	0	0
4196	1	0.00	0.00	0.00	0.00	4	1.0409020	-38.926039	230.00	20	1.100	0.900	18.45	0.01	0	0
4197	1	0.00	0.00	0.00	0.00	4	1.0347048	-39.828063	115.00	20	1.100	0.900	17.50	0.00	0	0
5003	1	62.50	32.20	0.00	0.00	5	1.0117719	-52.241255	161.00	16	1.100	0.900	18.66	-0.00	0	0
5004	1	6.43	3.31	0.00	0.00	5	1.0149695	-49.093357	161.00	14	1.100	0.900	18.66	-0.00	0	0
5005	1	4.92	2.53	0.00	0.00	5	1.0276416	-41.463525	161.00	18	1.100	0.900	18.66	-0.00	0	0
5006	1	55.10	28.39	0.00	0.00	5	1.0175580	-52.049437	161.00	16	1.100	0.900	18.66	-0.00	0	0
5007	1	39.63	20.42	0.00	0.00	5	1.0176146	-49.318651	161.00	17	1.100	0.900	18.66	-0.00	0	0
5008	1	4.18	2.15	0.00	0.00	5	1.0231498	-32.899576	161.00	15	1.100	0.900	18.66	-0.00	0	0
5009	1	34.47	17.76	0.00	0.00	5	1.0209404	-52.578314	161.00	16	1.100	0.900	18.66	-0.00	0	0
5010	1	73.63	37.93	0.00	0.00	5	1.0185700	-51.817427	161.00	16	1.100	0.900	18.66	-0.00	0	0
5011	1	4.20	2.17	0.00	0.00	5	1.0258132	-45.353276	161.00	13	1.100	0.900	18.66	-0.00	0	0
5012	1	44.73	23.04	0.00	0.00	5	1.0157857	-49.554334	161.00	17	1.100	0.900	18.66	-0.00	0	0
5013	1	10.63	5.48	0.00	14.33	5	1.0300000	-39.354789	161.00	15	1.100	0.900	18.66	0.00	0	0
5014	1	25.72	13.25	0.00	0.00	5	1.0159750	-46.787040	161.00	17	1.100	0.900	18.66	-0.00	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0262903	-46.503105	500.00	17	1.100	0.900	18.66	-0.00	0	0
5016	1	99.64	51.33	0.00	0.00	5	1.0234676	-48.942867	161.00	17	1.100	0.900	18.66	-0.00	0	0
5017	1	7.62	3.93	0.00	0.00	5	1.0157470	-49.964141	161.00	17	1.100	0.900	18.66	-0.00	0	0
5018	1	0.00	0.00	0.00	0.00	5	1.0334519	-40.011696	500.00	12	1.100	0.900	18.66	0.00	0	0
5019	1	0.00	0.00	0.00	0.00	5	1.0306171	-40.740917	161.00	12	1.100	0.900	18.66	-0.00	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0277278	-38.393697	13.80	12	1.100	0.900	18.66	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0271349	-43.806093	500.00	17	1.100	0.900	18.66	-0.00	0	0
5022	1	77.13	39.73	0.00	0.00	5	1.0238582	-46.131821	161.00	17	1.100	0.900	18.66	-0.00	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0271349	-43.806093	13.80	17	1.100	0.900	18.66	-0.00	0	0
5024	1	28.01	14.43	0.00	0.00	5	1.0235799	-43.977130	161.00	13	1.100	0.900	18.66	-0.00	0	0
5025	1	40.95	21.10	0.00	0.00	5	1.0191435	-45.853539	161.00	18	1.100	0.900	18.66	-0.00	0	0
5026	1	39.11	20.15	0.00	0.00	5	1.0161823	-49.441104	161.00	17	1.100	0.900	18.66	-0.00	0	0
5027	1	40.77	21.00	0.00	0.00	5	1.0181465	-49.543746	161.00	17	1.100	0.900	18.66	-0.00	0	0
5028	1	5.14	2.65	0.00	0.00	5	1.0197213	-50.341700	161.00	17	1.100	0.900	18.66	-0.00	0	0
5029	1	7.03	3.62	0.00	0.00	5	1.0210784	-44.100487	161.00	13	1.100	0.900	18.66	-0.00	0	0
5030	1	43.78	22.55	0.00	0.00	5	1.0137231	-47.981317	161.00	12	1.100	0.900	18.66	-0.00	0	0
5031	1	23.30	12.00	0.00	0.00	5	1.0199623	-50.733140	161.00	16	1.100	0.900	18.66	-0.00	0	0
5032	1	25.94	13.36	0.00	0.00	5	1.0143063	-51.436676	161.00	16	1.100	0.900	18.66	-0.00	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	500.00	16	1.100	0.900	18.66	-0.00	0	0
5034	1	30.44	15.68	0.00	0.00	5	1.0207515	-49.553406	161.00	16	1.100	0.900	18.66	-0.00	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	13.20	16	1.100	0.900	18.66	-0.00	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	13.20	16	1.100	0.900	18.66	-0.00	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	13.20	16	1.100	0.900	18.66	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200000	-46.381491	13.20	16	1.100	0.900	18.66	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0225168	-47.489537	13.20	16	1.100	0.900	18.66	0.00	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	13.20	16	1.100	0.900	18.66	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	13.20	16	1.100	0.900	18.66	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0242583	-48.356370	13.20	16	1.100	0.900	18.66	0.00	0	0
5043	1	37.46	19.29	0.00	0.00	5	1.0101571	-52.157042	161.00	16	1.100	0.900	18.66	-0.00	0	0
5044	1	9.62	4.96	0.00	0.00	5	1.0250953	-47.344242	161.00	17	1.100	0.900	18.66	-0.00	0	0
5045	1	0.00	0.00	0.00	0.00	5	1.0411040	-37.273425	500.00	18	1.100	0.900	18.66	0.00	0	0
5046	1	42.41	21.85	0.00	0.00	5	1.0366449	-38.584285	161.00	18	1.100	0.900	18.66	0.00	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0261482	-46.185616	500.00	17	1.100	0.900	18.66	-0.00	0	0
5048	1	101.50	52.29	0.00	0.00	5	1.0184847	-47.984236	161.00	17	1.100	0.900	18.66	-0.00	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0361750	-48.629500	500.00	16	1.100	0.900	18.66	-0.00	0	0
5050	1	35.53	18.30	0.00	0.00	5	1.0271501	-50.422894	161.00	16	1.100	0.900	18.66	-0.00	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0361750	-48.629500	22.00	16	1.100	0.900	18.66	0.00	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0305671	-50.834385	115.00	16	1.100	0.900	18.66	-0.00	0	0
5053	1	84.03	43.29	0.00	0.00	5	1.0118196	-51.704585	161.00	16	1.100	0.900	18.66	-0.00	0	0
5054	1	11.64	6.00	0.00	0.00	5	1.0197418	-46.172175	161.00	14	1.100	0.900	18.66	-0.00	0	0
5055	1	0.00	0.00	0.00	0.00	5	1.0317008	-40.489791	500.00	12	1.100	0.900	18.66	-0.00	0	0
5056	1	22.22	11.45	0.00	0.00	5	1.0295046	-40.771949	161.00	12	1.100	0.900	18.66	-0.00	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0317008	-40.489791	13.80	12	1.100	0.900	18.66	-0.00	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0247478	-37.864500	13.80	12	1.100	0.900	18.66	-0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	1.0204804	-49.872110	161.00	14	1.100	0.900	18.66	-0.00	0	0
5060	1	0.00	0.00	0.00	0.00	5	1.0207112	-51.425546	115.00	14	1.100	0.900	18.66	-0.00	0	0
5061	1	0.00	0.00	0.00	20.47	5	1.0300000	-53.208102	115.00	14	1.100	0.900	18.66	0.00	0	0
5062	1	24.06	12.39	0.00	0.00	5	1.0055232	-55.532426	115.00	14	1.100	0.900	18.66	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0262803	-46.598018	500.00	17	1.100	0.900	18.66	-0.00	0	0
5064	1	42.39	21.84	0.00	0.00	5	1.0215178	-48.962035	161.00	17	1.100	0.900	18.66	-0.00	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0262803	-46.598018	13.80	17	1.100	0.900	18.66	-0.00	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0262803	-46.598018	13.80	17	1.100	0.900	18.66	-0.00	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300000	-44.225358	13.80	17	1.100	0.900	18.66	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0262803	-46.598018	13.80	17	1.100	0.900	18.66	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0262803	-46.598018	13.80	17	1.100	0.900	18.66	0.00	0	0
5070	1	41.06	21.15	0.00	0.00	5	1.0135509	-51.592425	161.00	17	1.100	0.900	18.66	-0.00	0	0
5071	1	40.76	21.00	0.00	0.00	5	1.0288889	-43.772062	161.00	13	1.100	0.900	18.66	-0.00	0	0
5072	1	39.78	20.50	0.00	0.00	5	1.0168639	-51.788795	161.00	16	1.100	0.900	18.66	-0.00	0	0
5073	1	4.86	2.50	0.00	0.00	5	1.0315388	-35.672200	161.00	15	1.100	0.900	18.66	-0.00	0	0
5074	1	17.48	9.00	0.00	0.00	5	1.0154336	-52.059074	161.00	16	1.100	0.900	18.66	-0.00	0	0
5075	1	2.18	1.12	0.00	0.00	5	1.0204011	-44.948849	161.00	18	1.100	0.900	18.66	-0.00	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0169000	-53.363966	161.00	16	1.100	0.900	18.66	-0.00	0	0
5077	1	10.17	5.24	0.00	46.04	5	1.0300000	-54.524435	115.00	16	1.100	0.900	18.66	0.00	0	0
5078	1	36.53	18.82	0.00	0.00	5	1.0137245	-49.933989	161.00	17	1.100	0.900	18.66	-0.00	0	0
5079	1	21.00	10.82	0.00	0.00	5	1.0307381	-44.155150	161.00	13	1.100	0.900	18.66	-0.00	0	0
5080	1	20.69	10.66	0.00	0.00	5	1.0160172	-44.952288	161.00	13	1.100	0.900	18.66	-0.00	0	0
5081	1	49.41	25.45	0.00	0.00	5	1.0157997	-44.809871	161.00	13	1.100	0.900	18.66	-0.00	0	0
5082	1	56.22	28.96	0.00	0.00	5	1.0204265	-50.787772	161.00	17	1.100	0.900	18.66	-0.00	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0269552	-48.782008	500.00	16	1.100	0.900	18.66	-0.00	0	0
5084	1	123.31	63.52	0.00	0.00	5	1.0158145	-50.938999	161.00	16	1.100	0.900	18.66	-0.00	0	0
5085	1	28.22	14.54	0.00	0.00	5	1.0114990	-51.330846	161.00	17	1.100	0.900	18.66	-0.00	0	0
5086	1	50.62	26.08	0.00	0.00	5	1.0145235	-50.539383	161.00	17	1.100	0.900	18.66	-0.00	0	0
5087	1	2.27	1.17	0.00	0.00	5	1.0154547	-48.053673	161.00	14	1.100	0.900	18.66	-0.00	0	0
5088	1	0.00	0.00	0.00	0.00	5	1.0214854	-45.123324	161.00	18	1.100	0.900	18.66	-0.00	0	0
5089	2	0.00	0.00	0.00	0.00	5	1.0214854	-45.123324	13.80	18	1.100	0.900	18.66	-0.00	0	0
5090	1	59.81	30.81	0.00	175.00	5	1.0214630	-52.212385	161.00	16	1.100	0.900	18.66	-0.00	0	0
5091	1	2.93	1.51	0.00	0.00	5	1.0165793	-47.916649	161.00	14	1.100	0.900	18.66	-0.00	0	0
5092	1	9.69	4.99	0.00	0.00	5	1.0162808	-49.083808	161.00	14	1.100	0.900	18.66	-0.00	0	0
5093	1	26.39	13.60	0.00	169.13	5	1.0300000	-49.478348	161.00	17	1.100	0.900	18.66	0.00	0	0
5094	1	1.47	0.75	0.00	0.00	5	1.0272248	-47.331844	161.00	14	1.100	0.900	18.66	-0.00	0	0
5095	1	17.73	9.14	0.00	0.00	5	1.0181666	-51.756485	161.00	17	1.100	0.900	18.66	-0.00	0	0
5096	1	33.96	17.49	0.00	0.00	5	1.0183091	-51.369329	161.00	16	1.100	0.900	18.66	-0.00	0	0
5097	1	45.41	23.40	0.00	0.00	5	1.0194450	-49.921740	161.00	17	1.100	0.900	18.66	-0.00	0	0
5098	1	85.92	44.26	0.00	170.58	5	1.0300000	-49.709513	161.00	17	1.100	0.900	18.66	0.00	0	0
5099	1	37.20	19.16	0.00	71.57	5	1.0300000	-51.194064	161.00	17	1.100	0.900	18.66	0.00	0	0
5100	1	12.35	6.36	0.00	0.00	5	1.0169230	-51.311314	161.00	16	1.100	0.900	18.66	-0.00	0	0
5101	1	12.45	6.41	0.00	0.00	5	1.0279163	-40.121478	161.00	15	1.100	0.900	18.66	0.00	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0245429	-49.152612	500.00	16	1.100	0.900	18.66	-0.00	0	0
5103	1	128.97	66.44	0.00	0.00	5	1.0172828	-51.356743	161.00	16	1.100	0.900	18.66	-0.00	0	0
5104	1	43.46	22.39	0.00	0.00	5	1.0150162	-49.263212	161.00	17	1.100	0.900	18.66	-0.00	0	0
5105	1	57.90	29.83	0.00	0.00	5	1.0145425	-51.930069	161.00	17	1.100	0.900	18.66	-0.00	0	0
5106	2	0.00	0.00	0.00	0.00	5	1.0145425	-51.930069	13.80	17	1.100	0.900	18.66	-0.00	0	0
5107	2	0.00	0.00	0.00	0.00	5	1.0145425	-51.930069	13.80	17	1.100	0.900	18.66	-0.00	0	0
5108	1	22.07	11.37	0.00	361.20	5	1.0300000	-50.371071	161.00	17	1.100	0.900	18.66	-0.00	0	0
5109	1	29.69	15.29	0.00	0.00	5	1.0089272	-51.072374	161.00	16	1.100	0.900	18.66	-0.00	0	0
5110	1	1.89	0.97	0.00	0.00	5	1.0196334	-42.369229	161.00	12	1.100	0.900	18.66	-0.00	0	0
5111	1	20.48	10.55	0.00	0.00	5	1.0176403	-52.363724	161.00	16	1.100	0.900	18.66	-0.00	0	0
5112	1	7.84	4.04	0.00	0.00	5	1.0283355	-42.313465	161.00	18	1.100	0.900	18.66	-0.00	0	0
5113	1	11.87	6.11	0.00	0.00	5	1.0191602	-49.969511	161.00	17	1.100	0.900	18.66	-0.00	0	0
5114	1	31.32	16.13	0.00	0.00	5	1.0132136	-51.761421	161.00	16	1.100	0.900	18.66	-0.00	0	0
5115	1	9.75	5.02	0.00	0.00	5	1.0273150	-51.328947	161.00	16	1.100	0.900	18.66	0.00	0	0
5116	1	77.86	40.11	0.00	0.00	5	1.0153381	-52.122342	161.00	16	1.100	0.900	18.66	-0.00	0	0
5117	1	70.56	36.35	0.00	0.00	5	1.0117631	-50.223923	161.00	17	1.100	0.900	18.66	-0.00	0	0
5118	1	4.76	2.45	0.00	0.00	5	1.0210796	-33.688580	161.00	15	1.100	0.900	18.66	-0.00	0	0
5119	1	2.42	1.25	0.00	0.00	5	1.0285103	-43.739074	161.00	12	1.100	0.900	18.66	-0.00	0	0
5120	1	0.00	0.00	0.00	0.00	5	1.0508755	-36.705479	500.00	15	1.100	0.900	18.66	0.00	0	0
5121	1	42.16	21.72	0.00	0.00	5	1.0329610	-36.391682	161.00	15	1.100	0.900	18.66	0.00	0	0
5122	1	35.75	18.42	0.00	0.00	5	1.0173477	-52.157840	161.00	16	1.100	0.900	18.66	-0.00	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0229468	-44.812395	161.00	13	1.100	0.900	18.66	-0.00	0	0
5124	1	14.68	7.56	0.00	0.00	5	1.0228944	-44.907123	115.00	13	1.100	0.900	18.66	-0.00	0	0
5125	1	37.35	19.24	0.00	0.00	5	1.0200781	-49.515597	161.00	17	1.100	0.900	18.66	-0.00	0	0
5126	1	95.27	49.08	0.00	0.00	5	1.0127991	-52.502456	161.00	16	1.100	0.900	18.66	-0.00	0	0
5127	1	2.14	1.10	0.00	0.00	5	1.0288098	-43.030765	161.00	18	1.100	0.900	18.66	-0.00	0	0
5128	1	49.78	25.65	0.00	0.00	5	1.0143667	-51.823127	161.00	16	1.100	0.900	18.66	-0.00	0	0
5129	1	8.19	4.22	0.00	0.00	5	1.0347924	-40.226317	161.00	18	1.100	0.900	18.66	0.00	0	0
5130	1	54.88	28.27	0.00	0.00	5	1.0137040	-51.647425	161.00	16	1.100	0.900	18.66	-0.00	0	0
5131	1	0.00	0.00	0.00	0.00	5	1.0357810	-42.202415	500.00	13	1.100	0.900	18.66	-0.00	0	0
5132	1	56.38	29.05	0.00	0.00	5	1.0278333	-43.373020	161.00	13	1.100	0.900	18.66	-0.00	0	0
5133	1	6.69	3.45	0.00	0.00	5	1.0273421	-41.830195	161.00	18	1.100	0.900	18.66	-0.00	0	0
5134	1	14.84	7.64	0.00	0.00	5	1.0200389	-35.729181	161.00	15	1.100	0.900	18.66	-0.00	0	0
5135	1	15.18	7.82	0.00	0.00	5	1.0261167	-39.518910	161.00	15	1.100	0.900	18.66	-0.00	0	0
5136	1	6.57	3.38	0.00	0.00	5	1.0227439	-50.454339	161.00	16	1.100	0.900	18.66	-0.00	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0365486	-42.953030	500.00	13	1.100	0.900	18.66	-0.00	0	0
5138	1	57.77	29.76	0.00	0.00	5	1.0319729	-43.766820	161.00	13	1.100	0.900	18.66	-0.00	0	0
5139	1	47.51	24.47	0.00	238.40	5	1.0300000	-52.726575	161.00	16	1.100	0.900	18.66	0.00	0	0
5140	1	4.76	2.45	0.00	0.00	5	1.0218450	-44.285306	161.00	13	1.100	0.900	18.66	-0.00	0	0
5141	1	24.96	12.86	0.00	0.00	5	1.0178060	-51.403232	161.00	16	1.100	0.900	18.66	-0.00	0	0
5142	1	8.54	4.40	0.00	0.00	5	1.0188269	-44.530847	161.00	13	1.100	0.900	18.66	-0.00	0	0
5143	1	48.10	24.78	0.00	0.00	5	1.0196546	-49.377584	161.00	17	1.100	0.900	18.66	-0.00	0	0
5144	1	40.39	20.80	0.00	0.00	5	1.0262205	-43.945972	161.00	13	1.100	0.900	18.66	-0.00	0	0
5145	1	64.82	33.39	0.00	0.00	5	1.0177786	-50.648852	161.00	17	1.100	0.900	18.66	-0.00	0	0
5146	1	49.91	25.71	0.00	0.00	5	1.0146735	-51.562017	161.00	16	1.100	0.900	18.66	-0.00	0	0
5147	1	59.46	30.63	0.00	0.00	5	1.0108279	-52.393478	161.00	16	1.100	0.900	18.66	-0.00	0	0
5148	1	45.87	23.63	0.00	0.00	5	1.0124097	-51.863540	161.00	17	1.100	0.900	18.66	-0.00	0	0
5149	1	50.30	25.91	0.00	0.00	5	1.0131164	-52.410604	161.00	16	1.100	0.900	18.66	-0.00	0	0
5150	1	2.26	1.17	0.00	0.00	5	1.0284310	-42.698267	161.00	12	1.100	0.900	18.66	-0.00	0	0
5151	1	2.93	1.51	0.00	0.00	5	1.0261801	-43.889267	161.00	18	1.100	0.900	18.66	-0.00	0	0
5152	1	33.54	17.28	0.00	0.00	5	1.0133852	-51.883687	161.00	16	1.100	0.900	18.66	-0.00	0	0
5153	1	8.79	4.53	0.00	0.00	5	1.0261578	-46.018119	161.00	12	1.100	0.900	18.66	-0.00	0	0
5154	1	8.57	4.41	0.00	0.00	5	1.0219854	-44.349899	161.00	18	1.100	0.900	18.66	-0.00	0	0
5155	1	2.04	1.05	0.00	0.00	5	1.0223039	-37.375562	161.00	12	1.100	0.900	18.66	-0.00	0	0
5156	1	3.42	1.76	0.00	0.00	5	1.0275763	-38.149419	161.00	15	1.100	0.900	18.66	-0.00	0	0
5157	1	80.65	41.55	0.00	0.00	5	1.0092687	-51.146606	161.00	17	1.100	0.900	18.66	-0.00	0	0
5158	1	92.51	47.66	0.00	0.00	5	1.0247617	-51.544491	161.00	16	1.100	0.900	18.66	-0.00	0	0
5159	1	8.00	4.12	0.00	0.00	5	1.0228337	-44.762822	161.00	13	1.100	0.900	18.66	-0.00	0	0
5160	1	32.64	16.81	0.00	0.00	5	1.0174249	-49.377195	161.00	17	1.100	0.900	18.66	-0.00	0	0
5161	1	109.81	56.57	0.00	210.00	5	1.0289818	-52.423422	161.00	16	1.100	0.900	18.66	0.00	0	0
5162	1	3.68	1.90	0.00	0.00	5	1.0221173	-45.846591	161.00	14	1.100	0.900	18.66	-0.00	0	0
5163	1	8.33	4.29	0.00	0.00	5	1.0236230	-44.000381	161.00	13	1.100	0.900	18.66	-0.00	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0272896	-47.301526	500.00	17	1.100	0.900	18.66	-0.00	0	0
5165	1	30.54	15.73	0.00	0.00	5	1.0209494	-48.949040	161.00	17	1.100	0.900	18.66	-0.00	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0400000	-45.838033	13.80	17	1.100	0.900	18.66	-0.00	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0272896	-47.301526	13.80	17	1.100	0.900	18.66	-0.00	0	0
5168	1	69.12	35.61	0.00	0.00	5	1.0147952	-52.539231	161.00	16	1.100	0.900	18.66	-0.00	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0288114	-39.610235	161.00	15	1.100	0.900	18.66	-0.00	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0236647	-37.991652	18.00	15	1.100	0.900	18.66	-0.00	0	0
5171	1	0.59	0.30	0.00	0.00	5	1.0178499	-47.503133	161.00	14	1.100	0.900	18.66	-0.00	0	0
5172	1	40.83	21.03	0.00	105.51	5	1.0300000	-47.394878	161.00	12	1.100	0.900	18.66	0.00	0	0
5173	1	75.00	38.63	0.00	0.00	5	1.0120111	-51.784981	161.00	16	1.100	0.900	18.66	-0.00	0	0
5174	1	2.38	1.22	0.00	0.00	5	1.0194478	-46.948635	161.00	14	1.100	0.900	18.66	-0.00	0	0
5175	1	65.27	33.62	0.00	0.00	5	1.0182696	-49.631889	161.00	17	1.100	0.900	18.66	-0.00	0	0
5176	1	4.02	2.07	0.00	0.00	5	1.0245054	-41.643447	161.00	12	1.100	0.900	18.66	-0.00	0	0
5177	1	50.26	25.89	0.00	0.00	5	1.0128131	-50.527318	161.00	17	1.100	0.900	18.66	-0.00	0	0
5178	1	46.18	23.79	0.00	0.00	5	1.0123562	-51.964151	161.00	16	1.100	0.900	18.66	-0.00	0	0
5179	1	0.00	0.00	0.00	0.00	5	1.0350809	-45.873364	500.00	14	1.100	0.900	18.66	-0.00	0	0
5180	1	48.60	25.04	0.00	0.00	5	1.0305106	-46.588260	161.00	14	1.100	0.900	18.66	-0.00	0	0
5181	1	98.02	50.50	0.00	0.00	5	1.0130464	-52.190986	161.00	16	1.100	0.900	18.66	-0.00	0	0
5182	1	2.10	1.08	0.00	0.00	5	1.0240921	-43.940713	161.00	13	1.100	0.900	18.66	-0.00	0	0
5183	1	76.50	39.41	0.00	0.00	5	1.0209269	-52.739026	161.00	16	1.100	0.900	18.66	-0.00	0	0
5184	1	44.13	22.73	0.00	0.00	5	1.0094233	-50.685174	161.00	17	1.100	0.900	18.66	-0.00	0	0
5185	1	14.14	7.29	0.00	0.00	5	1.0249680	-48.650110	161.00	17	1.100	0.900	18.66	-0.00	0	0
5186	1	13.74	7.08	0.00	0.00	5	1.0151250	-49.463045	161.00	17	1.100	0.900	18.66	-0.00	0	0
5187	1	8.47	4.37	0.00	0.00	5	1.0245184	-39.448602	161.00	12	1.100	0.900	18.66	0.00	0	0
5188	1	35.65	18.37	0.00	0.00	5	1.0109978	-52.080530	161.00	16	1.100	0.900	18.66	-0.00	0	0
5189	1	43.36	22.34	0.00	0.00	5	1.0183030	-51.868145	161.00	16	1.100	0.900	18.66	-0.00	0	0
5190	1	1.86	0.96	0.00	0.00	5	1.0224723	-43.409549	161.00	12	1.100	0.900	18.66	-0.00	0	0
5191	1	4.17	2.15	0.00	28.68	5	1.0300000	-43.330841	161.00	18	1.100	0.900	18.66	0.00	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0330216	-42.737216	500.00	13	1.100	0.900	18.66	-0.00	0	0
5193	1	74.12	38.19	0.00	0.00	5	1.0277314	-43.429209	161.00	13	1.100	0.900	18.66	-0.00	0	0
5194	1	32.45	16.72	0.00	0.00	5	1.0162287	-50.826852	161.00	17	1.100	0.900	18.66	-0.00	0	0
5195	1	30.39	15.66	0.00	0.00	5	1.0215320	-50.380593	161.00	17	1.100	0.900	18.66	-0.00	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0308716	-41.427773	500.00	12	1.100	0.900	18.66	-0.00	0	0
5197	1	0.00	0.00	0.00	0.00	5	1.0294836	-42.220150	161.00	12	1.100	0.900	18.66	-0.00	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0286523	-40.747287	18.00	12	1.100	0.900	18.66	-0.00	0	0
5199	1	13.38	6.89	0.00	0.00	5	1.0178956	-49.793510	161.00	17	1.100	0.900	18.66	-0.00	0	0
5200	1	36.49	18.80	0.00	0.00	5	1.0152851	-43.021199	161.00	12	1.100	0.900	18.66	-0.00	0	0
5201	1	2.65	1.36	0.00	0.00	5	1.0262922	-44.632470	161.00	14	1.100	0.900	18.66	-0.00	0	0
5202	1	4.75	2.45	0.00	0.00	5	1.0202190	-48.817725	161.00	14	1.100	0.900	18.66	-0.00	0	0
5203	1	80.86	41.65	0.00	0.00	5	1.0126496	-52.350121	161.00	16	1.100	0.900	18.66	-0.00	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0290427	-43.300599	500.00	12	1.100	0.900	18.66	-0.00	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0289086	-44.165231	161.00	12	1.100	0.900	18.66	-0.00	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0234623	-40.802920	13.80	12	1.100	0.900	18.66	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0290427	-43.300599	13.80	12	1.100	0.900	18.66	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0290427	-43.300599	13.80	12	1.100	0.900	18.66	0.00	0	0
5209	1	1.98	1.02	0.00	0.00	5	1.0251517	-42.802030	161.00	18	1.100	0.900	18.66	-0.00	0	0
5210	1	21.80	11.23	0.00	0.00	5	1.0178190	-50.345446	161.00	17	1.100	0.900	18.66	-0.00	0	0
5211	1	3.80	1.96	0.00	0.00	5	1.0218077	-45.994600	161.00	14	1.100	0.900	18.66	-0.00	0	0
5212	1	18.64	9.60	0.00	0.00	5	1.0086602	-50.345750	161.00	14	1.100	0.900	18.66	-0.00	0	0
5213	1	50.66	26.09	0.00	0.00	5	1.0116733	-52.021956	161.00	16	1.100	0.900	18.66	-0.00	0	0
5214	1	56.16	28.93	0.00	0.00	5	1.0137737	-51.563563	161.00	16	1.100	0.900	18.66	-0.00	0	0
5215	1	10.99	5.66	0.00	0.00	5	1.0137889	-50.958344	161.00	16	1.100	0.900	18.66	-0.00	0	0
5216	1	36.62	18.86	0.00	0.00	5	1.0162700	-50.017354	161.00	17	1.100	0.900	18.66	-0.00	0	0
5217	1	55.18	28.43	0.00	322.79	5	1.0300000	-50.541465	161.00	17	1.100	0.900	18.66	0.00	0	0
5218	1	21.61	11.13	0.00	0.00	5	1.0192889	-49.539961	161.00	17	1.100	0.900	18.66	-0.00	0	0
5219	1	7.34	3.78	0.00	30.53	5	1.0205680	-51.149474	161.00	14	1.100	0.900	18.66	-0.00	0	0
5220	1	22.27	11.47	0.00	0.00	5	1.0193952	-49.838067	161.00	17	1.100	0.900	18.66	-0.00	0	0
5221	1	50.21	25.87	0.00	0.00	5	1.0164273	-44.801178	161.00	13	1.100	0.900	18.66	-0.00	0	0
5222	1	18.23	9.39	0.00	0.00	5	1.0135286	-50.637768	161.00	14	1.100	0.900	18.66	-0.00	0	0
5223	1	19.14	9.86	0.00	0.00	5	1.0173349	-46.565735	161.00	14	1.100	0.900	18.66	-0.00	0	0
5224	1	85.18	43.88	0.00	0.00	5	1.0161830	-52.456545	161.00	16	1.100	0.900	18.66	-0.00	0	0
5225	1	7.18	3.70	0.00	0.00	5	1.0247652	-51.605904	161.00	16	1.100	0.900	18.66	0.00	0	0
5226	1	3.02	1.56	0.00	0.00	5	1.0319921	-39.766452	161.00	15	1.100	0.900	18.66	0.00	0	0
5227	1	38.98	20.08	0.00	0.00	5	1.0138348	-52.896386	161.00	16	1.100	0.900	18.66	-0.00	0	0
5228	1	44.66	23.01	0.00	0.00	5	1.0160002	-50.608231	161.00	16	1.100	0.900	18.66	-0.00	0	0
5229	1	24.17	12.45	0.00	0.00	5	1.0159351	-51.457871	161.00	16	1.100	0.900	18.66	-0.00	0	0
5230	1	36.50	18.81	0.00	0.00	5	1.0186150	-51.972428	161.00	16	1.100	0.900	18.66	-0.00	0	0
5231	1	8.21	4.23	0.00	0.00	5	1.0286616	-41.533090	161.00	18	1.100	0.900	18.66	0.00	0	0
5232	1	27.49	14.16	0.00	0.00	5	1.0209658	-50.985349	161.00	17	1.100	0.900	18.66	-0.00	0	0
5233	1	54.33	27.99	0.00	0.00	5	1.0206961	-50.886921	161.00	17	1.100	0.900	18.66	-0.00	0	0
5234	1	78.46	40.42	0.00	0.00	5	1.0122339	-51.200986	161.00	16	1.100	0.900	18.66	-0.00	0	0
5235	1	11.20	5.77	0.00	0.00	5	1.0258233	-44.094867	161.00	13	1.100	0.900	18.66	-0.00	0	0
5236	1	0.00	0.00	0.00	0.00	5	1.0331334	-37.885087	500.00	12	1.100	0.900	18.66	0.00	0	0
5237	1	0.00	0.00	0.00	0.00	5	1.0199163	-35.763684	161.00	12	1.100	0.900	18.66	0.00	0	0
5238	2	0.00	0.00	0.00	0.00	5	1.0302015	-36.995641	18.00	12	1.100	0.900	18.66	0.00	0	0
5239	1	0.00	0.00	0.00	0.00	5	1.0448987	-39.901827	500.00	18	1.100	0.900	18.66	0.00	0	0
5240	1	0.00	0.00	0.00	0.00	5	1.0402149	-40.574290	161.00	18	1.100	0.900	18.66	0.00	0	0
5241	1	0.00	0.00	0.00	0.00	5	1.0395462	-41.580270	115.00	18	1.100	0.900	18.66	0.00	0	0
5242	1	0.00	0.00	0.00	0.00	5	1.0395462	-41.580270	115.00	18	1.100	0.900	18.66	0.00	0	0
5243	2	0.00	0.00	0.00	0.00	5	1.0395217	-38.353211	13.80	18	1.100	0.900	18.66	0.00	0	0
5244	1	35.82	18.45	0.00	0.00	5	1.0161739	-49.321893	161.00	17	1.100	0.900	18.66	-0.00	0	0
5245	1	76.43	39.37	0.00	0.00	5	1.0195690	-51.698046	161.00	17	1.100	0.900	18.66	-0.00	0	0
5246	1	11.67	6.01	0.00	0.00	5	1.0268645	-42.049190	161.00	18	1.100	0.900	18.66	-0.00	0	0
5247	1	1.79	0.92	0.00	0.00	5	1.0235625	-43.559436	161.00	18	1.100	0.900	18.66	-0.00	0	0
5248	1	55.56	28.62	0.00	0.00	5	1.0165841	-50.423192	161.00	17	1.100	0.900	18.66	-0.00	0	0
5249	1	63.07	32.49	0.00	0.00	5	1.0188744	-47.144453	161.00	17	1.100	0.900	18.66	-0.00	0	0
5250	1	90.80	46.77	0.00	0.00	5	1.0182380	-50.770542	161.00	16	1.100	0.900	18.66	-0.00	0	0
5251	1	67.72	34.88	0.00	0.00	5	1.0171326	-51.094179	161.00	17	1.100	0.900	18.66	-0.00	0	0
5252	1	44.44	22.89	0.00	0.00	5	1.0155473	-52.386995	161.00	16	1.100	0.900	18.66	-0.00	0	0
5253	1	69.67	35.89	0.00	0.00	5	1.0120999	-51.056098	161.00	17	1.100	0.900	18.66	-0.00	0	0
5254	1	45.62	23.50	0.00	0.00	5	1.0187999	-50.153585	161.00	17	1.100	0.900	18.66	-0.00	0	0
5255	1	5.18	2.67	0.00	0.00	5	1.0173632	-43.204064	161.00	12	1.100	0.900	18.66	-0.00	0	0
5256	1	0.72	0.37	0.00	0.00	5	1.0144100	-48.952703	161.00	14	1.100	0.900	18.66	-0.00	0	0
5257	1	5.45	2.80	0.00	0.00	5	1.0148874	-48.528684	161.00	14	1.100	0.900	18.66	-0.00	0	0
5258	1	55.10	28.39	0.00	0.00	5	1.0108122	-51.864330	161.00	16	1.100	0.900	18.66	-0.00	0	0
5259	1	5.07	2.61	0.00	0.00	5	1.0196727	-51.687156	161.00	16	1.100	0.900	18.66	-0.00	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0267634	-40.283283	500.00	18	1.100	0.900	18.66	-0.00	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0279197	-41.349808	161.00	18	1.100	0.900	18.66	-0.00	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0190003	-36.068977	13.80	18	1.100	0.900	18.66	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0216741	-37.285747	13.80	18	1.100	0.900	18.66	0.00	0	0
5264	1	6.67	3.44	0.00	22.67	5	1.0300000	-40.813755	161.00	15	1.100	0.900	18.66	0.00	0	0
5265	1	57.17	29.45	0.00	0.00	5	1.0235549	-49.578843	161.00	17	1.100	0.900	18.66	-0.00	0	0
5266	1	74.87	38.57	0.00	0.00	5	1.0233912	-50.729800	161.00	17	1.100	0.900	18.66	-0.00	0	0
5267	1	21.62	11.14	0.00	0.00	5	1.0200579	-44.834464	161.00	13	1.100	0.900	18.66	-0.00	0	0
5268	1	17.73	9.13	0.00	0.00	5	1.0194829	-50.966511	161.00	16	1.100	0.900	18.66	-0.00	0	0
5269	1	47.83	24.64	0.00	0.00	5	1.0160271	-48.791753	161.00	17	1.100	0.900	18.66	-0.00	0	0
5270	1	12.32	6.35	0.00	0.00	5	1.0239886	-45.441934	161.00	13	1.100	0.900	18.66	-0.00	0	0
5271	1	5.50	2.83	0.00	0.00	5	1.0251033	-44.279836	161.00	13	1.100	0.900	18.66	-0.00	0	0
5272	1	10.36	5.33	0.00	0.00	5	1.0197138	-52.030188	161.00	16	1.100	0.900	18.66	-0.00	0	0
5273	1	63.80	32.87	0.00	0.00	5	1.0262655	-52.196481	161.00	17	1.100	0.900	18.66	0.00	0	0
5274	1	6.53	3.36	0.00	0.00	5	1.0125977	-51.101608	161.00	16	1.100	0.900	18.66	-0.00	0	0
5275	1	2.61	1.35	0.00	0.00	5	1.0189878	-46.725318	161.00	14	1.100	0.900	18.66	-0.00	0	0
5276	1	5.80	2.99	0.00	0.00	5	1.0283785	-44.025635	161.00	14	1.100	0.900	18.66	-0.00	0	0
5277	1	57.64	29.69	0.00	0.00	5	1.0124088	-51.593137	161.00	16	1.100	0.900	18.66	-0.00	0	0
5278	1	27.88	14.36	0.00	0.00	5	1.0275622	-43.380346	161.00	13	1.100	0.900	18.66	-0.00	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0344973	-42.240038	500.00	13	1.100	0.900	18.66	-0.00	0	0
5280	1	52.05	26.81	0.00	0.00	5	1.0302757	-42.925500	161.00	13	1.100	0.900	18.66	-0.00	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0281820	-39.587228	13.80	13	1.100	0.900	18.66	-0.00	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0344973	-42.240038	13.80	13	1.100	0.900	18.66	-0.00	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0344973	-42.240038	13.80	13	1.100	0.900	18.66	-0.00	0	0
5284	1	24.56	12.65	0.00	0.00	5	1.0165276	-51.646831	161.00	16	1.100	0.900	18.66	-0.00	0	0
5285	1	5.58	2.88	0.00	0.00	5	1.0168921	-45.624783	161.00	12	1.100	0.900	18.66	-0.00	0	0
5286	1	16.60	8.55	0.00	0.00	5	1.0298799	-40.626646	161.00	18	1.100	0.900	18.66	0.00	0	0
5287	1	102.73	52.92	0.00	0.00	5	1.0136340	-51.068099	161.00	17	1.100	0.900	18.66	-0.00	0	0
5288	1	7.49	3.86	0.00	0.00	5	1.0202014	-50.879413	161.00	16	1.100	0.900	18.66	-0.00	0	0
5289	1	38.37	19.77	0.00	250.00	5	1.0195470	-52.280832	161.00	16	1.100	0.900	18.66	-0.00	0	0
5290	1	16.69	8.60	0.00	0.00	5	1.0191145	-45.438006	161.00	18	1.100	0.900	18.66	-0.00	0	0
5291	1	79.30	40.85	0.00	0.00	5	1.0176995	-49.414976	161.00	17	1.100	0.900	18.66	-0.00	0	0
5292	1	34.13	17.58	0.00	0.00	5	1.0166027	-47.984238	161.00	17	1.100	0.900	18.66	-0.00	0	0
5293	1	34.63	17.84	0.00	0.00	5	1.0149854	-45.556309	161.00	18	1.100	0.900	18.66	-0.00	0	0
5294	1	61.14	31.49	0.00	0.00	5	1.0155693	-52.513855	161.00	16	1.100	0.900	18.66	-0.00	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	500.00	16	1.100	0.900	18.66	-0.00	0	0
5296	1	56.28	28.99	0.00	0.00	5	1.0206542	-50.052931	161.00	16	1.100	0.900	18.66	-0.00	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	13.80	16	1.100	0.900	18.66	-0.00	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	13.80	16	1.100	0.900	18.66	-0.00	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	13.80	16	1.100	0.900	18.66	-0.00	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	13.80	16	1.100	0.900	18.66	-0.00	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	13.80	16	1.100	0.900	18.66	-0.00	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0273438	-48.660488	13.80	16	1.100	0.900	18.66	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400000	-45.630951	13.80	16	1.100	0.900	18.66	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0271620	-48.769457	500.00	16	1.100	0.900	18.66	-0.00	0	0
5305	1	104.18	53.67	0.00	0.00	5	1.0199652	-50.783149	161.00	16	1.100	0.900	18.66	-0.00	0	0
5306	1	22.44	11.56	0.00	0.00	5	1.0236586	-46.974383	161.00	17	1.100	0.900	18.66	-0.00	0	0
5307	1	78.96	40.67	0.00	0.00	5	1.0200823	-52.064926	161.00	16	1.100	0.900	18.66	-0.00	0	0
5308	1	8.44	4.35	0.00	0.00	5	1.0165696	-51.236863	161.00	16	1.100	0.900	18.66	-0.00	0	0
5309	1	54.37	28.01	0.00	0.00	5	1.0122097	-52.271779	161.00	16	1.100	0.900	18.66	-0.00	0	0
5310	1	38.50	19.83	0.00	0.00	5	1.0256566	-50.677836	161.00	17	1.100	0.900	18.66	-0.00	0	0
5311	1	22.53	11.61	0.00	0.00	5	1.0188444	-52.489136	161.00	16	1.100	0.900	18.66	-0.00	0	0
5312	1	45.00	23.18	0.00	0.00	5	1.0122707	-48.208167	161.00	17	1.100	0.900	18.66	-0.00	0	0
5313	1	8.87	4.57	0.00	0.00	5	1.0186526	-49.996462	161.00	16	1.100	0.900	18.66	-0.00	0	0
5314	1	6.59	3.40	0.00	0.00	5	1.0261788	-43.721808	161.00	13	1.100	0.900	18.66	-0.00	0	0
5315	1	17.46	8.99	0.00	0.00	5	1.0127965	-50.655036	161.00	17	1.100	0.900	18.66	-0.00	0	0
5316	1	96.90	49.92	0.00	232.78	5	1.0300000	-52.096716	161.00	16	1.100	0.900	18.66	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0271251	-41.316223	500.00	18	1.100	0.900	18.66	-0.00	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0255844	-43.247492	161.00	18	1.100	0.900	18.66	-0.00	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0271251	-41.316223	13.20	18	1.100	0.900	18.66	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0271251	-41.316223	13.20	18	1.100	0.900	18.66	-0.00	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0271251	-41.316223	13.20	18	1.100	0.900	18.66	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0262678	-47.872299	500.00	17	1.100	0.900	18.66	-0.00	0	0
5323	1	120.69	62.17	0.00	0.00	5	1.0195891	-50.226345	161.00	17	1.100	0.900	18.66	-0.00	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0400000	-44.954331	13.80	17	1.100	0.900	18.66	0.00	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0400000	-44.947414	13.80	17	1.100	0.900	18.66	0.00	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0262678	-47.872299	13.80	17	1.100	0.900	18.66	-0.00	0	0
5327	1	2.21	1.14	0.00	0.00	5	1.0237735	-45.386665	161.00	14	1.100	0.900	18.66	-0.00	0	0
5328	1	7.50	3.86	0.00	0.00	5	1.0172465	-45.067497	161.00	13	1.100	0.900	18.66	-0.00	0	0
5329	1	81.54	42.00	0.00	0.00	5	1.0102488	-51.619184	161.00	16	1.100	0.900	18.66	-0.00	0	0
5330	1	35.63	18.35	0.00	0.00	5	1.0190148	-49.982087	161.00	17	1.100	0.900	18.66	-0.00	0	0
5331	1	14.50	7.47	0.00	0.00	5	1.0137724	-51.671276	161.00	16	1.100	0.900	18.66	-0.00	0	0
5332	1	46.82	24.12	0.00	0.00	5	1.0178613	-50.102954	161.00	17	1.100	0.900	18.66	-0.00	0	0
5333	1	59.47	30.63	0.00	0.00	5	1.0083424	-50.858210	161.00	14	1.100	0.900	18.66	-0.00	0	0
5334	1	13.17	6.78	0.00	0.00	5	1.0237573	-31.110716	161.00	15	1.100	0.900	18.66	-0.00	0	0
5335	1	91.69	47.23	0.00	0.00	5	1.0116923	-52.061559	161.00	17	1.100	0.900	18.66	-0.00	0	0
5336	1	40.77	21.01	0.00	0.00	5	1.0164388	-51.151499	161.00	16	1.100	0.900	18.66	-0.00	0	0
5337	1	10.33	5.32	0.00	0.00	5	1.0280265	-42.919376	161.00	12	1.100	0.900	18.66	-0.00	0	0
5338	1	44.14	22.74	0.00	0.00	5	1.0119494	-47.278765	161.00	18	1.100	0.900	18.66	-0.00	0	0
5339	1	44.00	22.67	0.00	163.29	5	1.0300000	-51.517804	161.00	17	1.100	0.900	18.66	0.00	0	0
5340	1	18.67	9.62	0.00	0.00	5	1.0181544	-52.081027	161.00	16	1.100	0.900	18.66	-0.00	0	0
5341	1	21.29	10.97	0.00	0.00	5	1.0234550	-51.767167	161.00	17	1.100	0.900	18.66	-0.00	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0234550	-51.767167	13.80	17	1.100	0.900	18.66	-0.00	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0234550	-51.767167	13.80	17	1.100	0.900	18.66	0.00	0	0
5344	1	52.09	26.84	0.00	0.00	5	1.0240684	-52.685606	161.00	16	1.100	0.900	18.66	-0.00	0	0
5345	1	18.21	9.38	0.00	0.00	5	1.0151920	-46.974507	161.00	14	1.100	0.900	18.66	-0.00	0	0
5346	1	50.22	25.87	0.00	260.00	5	1.0245287	-49.445021	161.00	17	1.100	0.900	18.66	-0.00	0	0
5347	1	10.27	5.29	0.00	0.00	5	1.0208227	-33.446281	161.00	15	1.100	0.900	18.66	-0.00	0	0
5348	1	5.09	2.62	0.00	0.00	5	1.0159314	-48.453127	161.00	14	1.100	0.900	18.66	-0.00	0	0
5349	1	33.46	17.23	0.00	0.00	5	1.0141379	-50.982398	161.00	16	1.100	0.900	18.66	-0.00	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0256296	-48.937790	500.00	16	1.100	0.900	18.66	-0.00	0	0
5351	1	95.86	49.38	0.00	0.00	5	1.0192344	-50.627179	161.00	16	1.100	0.900	18.66	-0.00	0	0
5352	1	23.01	11.85	0.00	0.00	5	1.0172144	-51.526796	161.00	16	1.100	0.900	18.66	-0.00	0	0
5353	1	31.12	16.03	0.00	0.00	5	1.0230214	-50.601945	161.00	17	1.100	0.900	18.66	-0.00	0	0
5354	1	42.75	22.02	0.00	0.00	5	1.0175693	-52.457630	161.00	16	1.100	0.900	18.66	-0.00	0	0
5355	1	3.11	1.60	0.00	0.00	5	1.0168795	-48.869784	161.00	14	1.100	0.900	18.66	-0.00	0	0
5356	1	67.34	34.69	0.00	0.00	5	1.0192813	-52.188317	161.00	16	1.100	0.900	18.66	-0.00	0	0
5357	1	50.07	25.79	0.00	0.00	5	1.0139293	-51.397681	161.00	16	1.100	0.900	18.66	-0.00	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0342262	-42.128158	500.00	13	1.100	0.900	18.66	-0.00	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0324564	-43.072191	161.00	13	1.100	0.900	18.66	-0.00	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0188774	-37.868737	13.80	13	1.100	0.900	18.66	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0278749	-43.968785	500.00	12	1.100	0.900	18.66	-0.00	0	0
5362	1	18.65	9.61	0.00	0.00	5	1.0252612	-44.408124	161.00	12	1.100	0.900	18.66	-0.00	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0278749	-43.968785	13.80	12	1.100	0.900	18.66	-0.00	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0257932	-42.946094	13.80	12	1.100	0.900	18.66	-0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0230991	-41.834756	13.80	12	1.100	0.900	18.66	-0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0278749	-43.968785	13.80	12	1.100	0.900	18.66	-0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0278749	-43.968785	13.80	12	1.100	0.900	18.66	-0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0278749	-43.968785	13.80	12	1.100	0.900	18.66	-0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0278749	-43.968785	13.80	12	1.100	0.900	18.66	-0.00	0	0
5370	1	58.29	30.03	0.00	0.00	5	1.0134311	-50.577456	161.00	17	1.100	0.900	18.66	-0.00	0	0
5371	1	37.95	19.55	0.00	0.00	5	1.0179197	-50.367948	161.00	16	1.100	0.900	18.66	-0.00	0	0
5372	1	21.89	11.28	0.00	0.00	5	1.0187509	-52.474116	161.00	16	1.100	0.900	18.66	-0.00	0	0
5373	1	86.34	44.48	0.00	0.00	5	1.0074721	-51.223520	161.00	17	1.100	0.900	18.66	-0.00	0	0
5374	1	38.00	19.58	0.00	0.00	5	1.0218240	-50.645043	161.00	16	1.100	0.900	18.66	-0.00	0	0
5375	1	34.15	17.59	0.00	0.00	5	1.0198155	-49.554031	161.00	17	1.100	0.900	18.66	-0.00	0	0
5376	1	26.32	13.56	0.00	0.00	5	1.0198075	-50.562850	161.00	17	1.100	0.900	18.66	-0.00	0	0
5377	1	31.69	16.33	0.00	0.00	5	1.0171920	-44.898287	161.00	13	1.100	0.900	18.66	-0.00	0	0
5378	1	37.43	19.28	0.00	62.47	5	1.0300000	-44.564162	161.00	13	1.100	0.900	18.66	-0.00	0	0
5379	1	90.60	46.67	0.00	0.00	5	1.0201198	-50.790952	161.00	17	1.100	0.900	18.66	-0.00	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0314677	-46.926823	500.00	14	1.100	0.900	18.66	-0.00	0	0
5381	1	43.89	22.61	0.00	0.00	5	1.0251607	-47.787090	161.00	14	1.100	0.900	18.66	-0.00	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0400000	-45.444508	13.80	14	1.100	0.900	18.66	-0.00	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0314677	-46.926823	13.80	14	1.100	0.900	18.66	-0.00	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0246754	-48.592048	500.00	16	1.100	0.900	18.66	-0.00	0	0
5385	1	132.53	68.28	0.00	0.00	5	1.0219703	-49.979647	161.00	16	1.100	0.900	18.66	-0.00	0	0
5386	1	34.95	18.00	0.00	160.00	5	1.0206534	-52.035840	161.00	16	1.100	0.900	18.66	-0.00	0	0
5387	1	42.76	22.03	0.00	0.00	5	1.0132769	-50.219907	161.00	17	1.100	0.900	18.66	-0.00	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0360616	-42.941602	500.00	13	1.100	0.900	18.66	-0.00	0	0
5389	1	48.11	24.78	0.00	0.00	5	1.0319841	-43.631716	161.00	13	1.100	0.900	18.66	-0.00	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0255089	-44.085253	161.00	13	1.100	0.900	18.66	-0.00	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0242597	-45.102161	115.00	13	1.100	0.900	18.66	-0.00	0	0
5392	1	4.12	2.12	0.00	0.00	5	1.0171589	-45.785866	115.00	13	1.100	0.900	18.66	-0.00	0	0
5393	1	8.21	4.23	0.00	0.00	5	1.0255972	-44.508935	161.00	13	1.100	0.900	18.66	-0.00	0	0
5394	1	0.00	0.00	0.00	0.00	5	1.0404554	-32.692103	500.00	15	1.100	0.900	18.66	0.00	0	0
5395	1	0.00	0.00	0.00	0.00	5	1.0323960	-30.054064	230.00	15	1.100	0.900	18.66	0.00	0	0
5396	1	0.00	0.00	0.00	0.00	5	1.0254423	-31.086589	161.00	15	1.100	0.900	18.66	0.00	0	0
5397	1	0.00	0.00	0.00	0.00	5	1.0141526	-28.560566	115.00	15	1.100	0.900	18.66	0.00	0	0
5398	1	0.00	0.00	0.00	0.00	5	1.0141526	-28.560566	115.00	15	1.100	0.900	18.66	0.00	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0400000	-31.988845	13.80	15	1.100	0.900	18.66	0.00	0	0
5400	1	59.55	30.68	0.00	0.00	5	1.0145036	-50.941675	161.00	16	1.100	0.900	18.66	-0.00	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0269134	-41.839947	500.00	18	1.100	0.900	18.66	-0.00	0	0
5402	1	36.28	18.69	0.00	0.00	5	1.0209956	-43.874791	161.00	18	1.100	0.900	18.66	-0.00	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0269134	-41.839947	18.00	18	1.100	0.900	18.66	-0.00	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0269134	-41.839947	18.00	18	1.100	0.900	18.66	-0.00	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0269134	-41.839947	18.00	18	1.100	0.900	18.66	-0.00	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0269134	-41.839947	18.00	18	1.100	0.900	18.66	-0.00	0	0
5407	1	11.70	6.03	0.00	0.00	5	1.0265938	-43.916852	161.00	18	1.100	0.900	18.66	-0.00	0	0
5408	1	14.62	7.53	0.00	0.00	5	1.0221607	-51.240048	161.00	16	1.100	0.900	18.66	-0.00	0	0
5409	1	50.91	26.22	0.00	0.00	5	1.0100203	-50.158030	161.00	17	1.100	0.900	18.66	-0.00	0	0
5410	1	0.00	0.00	0.00	0.00	5	1.0369935	-42.246670	500.00	13	1.100	0.900	18.66	-0.00	0	0
5411	1	66.04	34.02	0.00	74.83	5	1.0300000	-43.923745	161.00	13	1.100	0.900	18.66	-0.00	0	0
5412	1	79.53	40.97	0.00	0.00	5	1.0151607	-51.729927	161.00	16	1.100	0.900	18.66	-0.00	0	0
5413	1	0.00	0.00	0.00	0.00	5	1.0341139	-40.221264	500.00	12	1.100	0.900	18.66	0.00	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0321548	-40.296876	161.00	12	1.100	0.900	18.66	-0.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0298017	-38.275176	13.80	12	1.100	0.900	18.66	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0296414	-38.253563	13.80	12	1.100	0.900	18.66	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0301722	-38.488259	13.80	12	1.100	0.900	18.66	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0341139	-40.221264	13.80	12	1.100	0.900	18.66	0.00	0	0
5419	2	0.00	0.00	0.00	0.00	5	1.0341139	-40.221264	13.80	12	1.100	0.900	18.66	0.00	0	0
5420	1	8.07	4.16	0.00	0.00	5	1.0214266	-49.440556	161.00	17	1.100	0.900	18.66	-0.00	0	0
5421	1	1.11	0.57	0.00	89.02	5	1.0300000	-51.472474	161.00	16	1.100	0.900	18.66	0.00	0	0
5422	1	100.62	51.83	0.00	300.47	5	1.0300000	-52.113113	161.00	17	1.100	0.900	18.66	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0300000	-52.113113	13.80	17	1.100	0.900	18.66	0.00	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0300000	-52.113113	13.80	17	1.100	0.900	18.66	0.00	0	0
5425	1	29.11	15.00	0.00	0.00	5	1.0146163	-51.293618	161.00	16	1.100	0.900	18.66	-0.00	0	0
5426	1	24.12	12.43	0.00	0.00	5	1.0151229	-50.031208	161.00	14	1.100	0.900	18.66	-0.00	0	0
5427	1	13.92	7.17	0.00	0.00	5	1.0116671	-49.742231	161.00	14	1.100	0.900	18.66	-0.00	0	0
5428	1	46.89	24.16	0.00	0.00	5	1.0180530	-49.924288	161.00	17	1.100	0.900	18.66	-0.00	0	0
5429	1	58.39	30.08	0.00	0.00	5	1.0138346	-50.145002	161.00	17	1.100	0.900	18.66	-0.00	0	0
5430	1	33.32	17.17	0.00	0.00	5	1.0217257	-47.192368	161.00	12	1.100	0.900	18.66	0.00	0	0
5431	1	46.44	23.92	0.00	0.00	5	1.0147686	-51.687374	161.00	16	1.100	0.900	18.66	-0.00	0	0
5432	1	23.11	11.91	0.00	0.00	5	1.0201672	-46.617050	161.00	12	1.100	0.900	18.66	0.00	0	0
5433	1	64.34	33.14	0.00	0.00	5	1.0149779	-50.860730	161.00	17	1.100	0.900	18.66	-0.00	0	0
5434	1	5.48	2.82	0.00	0.00	5	1.0279864	-49.172769	161.00	17	1.100	0.900	18.66	-0.00	0	0
5435	1	2.47	1.27	0.00	0.00	5	1.0285144	-41.048859	161.00	12	1.100	0.900	18.66	-0.00	0	0
5436	1	40.09	20.65	0.00	0.00	5	1.0178405	-52.333585	161.00	16	1.100	0.900	18.66	-0.00	0	0
5437	1	4.96	2.55	0.00	0.00	5	1.0224958	-45.732148	161.00	13	1.100	0.900	18.66	-0.00	0	0
5438	1	27.63	14.24	0.00	0.00	5	1.0183608	-49.950871	161.00	17	1.100	0.900	18.66	-0.00	0	0
5439	1	62.64	32.27	0.00	0.00	5	1.0193072	-48.346738	161.00	14	1.100	0.900	18.66	-0.00	0	0
5440	1	91.91	47.35	0.00	200.00	5	1.0261700	-51.121910	161.00	17	1.100	0.900	18.66	-0.00	0	0
5441	1	79.85	41.13	0.00	0.00	5	1.0218523	-48.527707	161.00	17	1.100	0.900	18.66	-0.00	0	0
5442	1	24.04	12.39	0.00	0.00	5	1.0167880	-50.172327	161.00	17	1.100	0.900	18.66	-0.00	0	0
5443	1	28.79	14.83	0.00	0.00	5	1.0215550	-49.646094	161.00	17	1.100	0.900	18.66	-0.00	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0260123	-46.751680	500.00	17	1.100	0.900	18.66	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	1.0190565	-48.389914	161.00	17	1.100	0.900	18.66	-0.00	0	0
5446	1	22.36	11.52	0.00	0.00	5	1.0197937	-45.035713	161.00	13	1.100	0.900	18.66	-0.00	0	0
5447	1	84.96	43.76	0.00	0.00	5	1.0122243	-49.830325	161.00	17	1.100	0.900	18.66	-0.00	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0263116	-47.900558	500.00	17	1.100	0.900	18.66	-0.00	0	0
5449	1	146.84	75.65	0.00	0.00	5	1.0276544	-49.780938	161.00	17	1.100	0.900	18.66	-0.00	0	0
5450	1	9.40	4.84	0.00	0.00	5	1.0129906	-51.695914	161.00	16	1.100	0.900	18.66	-0.00	0	0
5451	1	0.00	0.00	0.00	0.00	5	1.0401604	-41.790851	500.00	13	1.100	0.900	18.66	0.00	0	0
5452	1	58.63	30.20	0.00	0.00	5	1.0353980	-42.444702	161.00	13	1.100	0.900	18.66	0.00	0	0
5453	1	37.36	19.24	0.00	0.00	5	1.0191956	-47.792900	161.00	17	1.100	0.900	18.66	-0.00	0	0
5454	1	26.27	13.53	0.00	0.00	5	1.0241834	-50.978243	161.00	16	1.100	0.900	18.66	-0.00	0	0
5455	1	5.21	2.68	0.00	0.00	5	1.0160126	-46.190623	161.00	12	1.100	0.900	18.66	-0.00	0	0
5456	1	6.94	3.58	0.00	0.00	5	1.0237215	-36.456304	161.00	15	1.100	0.900	18.66	-0.00	0	0
5457	1	56.94	29.34	0.00	0.00	5	1.0139957	-50.813577	161.00	17	1.100	0.900	18.66	-0.00	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0244996	-44.366609	161.00	13	1.100	0.900	18.66	-0.00	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0238464	-45.474941	115.00	13	1.100	0.900	18.66	-0.00	0	0
5460	1	7.79	4.01	0.00	0.00	5	1.0082331	-46.932943	115.00	13	1.100	0.900	18.66	-0.00	0	0
5461	1	40.04	20.63	0.00	0.00	5	1.0236818	-43.670710	161.00	13	1.100	0.900	18.66	-0.00	0	0
5462	1	47.33	24.38	0.00	0.00	5	1.0142110	-51.256774	161.00	16	1.100	0.900	18.66	-0.00	0	0
5463	1	88.18	45.43	0.00	0.00	5	1.0136661	-51.741653	161.00	17	1.100	0.900	18.66	-0.00	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0262491	-48.734931	500.00	16	1.100	0.900	18.66	-0.00	0	0
5465	1	119.99	61.81	0.00	0.00	5	1.0233028	-50.879580	161.00	16	1.100	0.900	18.66	-0.00	0	0
5466	1	4.09	2.11	0.00	0.00	5	1.0213837	-44.386709	161.00	13	1.100	0.900	18.66	-0.00	0	0
5467	1	15.52	8.00	0.00	0.00	5	1.0194035	-52.118811	161.00	16	1.100	0.900	18.66	-0.00	0	0
5468	1	23.17	11.94	0.00	0.00	5	1.0143990	-51.337142	161.00	17	1.100	0.900	18.66	-0.00	0	0
5469	1	4.67	2.41	0.00	0.00	5	1.0172866	-49.795967	161.00	17	1.100	0.900	18.66	-0.00	0	0
5470	1	38.78	19.98	0.00	0.00	5	1.0240609	-44.802448	161.00	13	1.100	0.900	18.66	-0.00	0	0
5471	1	0.79	0.41	0.00	0.00	5	1.0299473	-40.329802	161.00	12	1.100	0.900	18.66	-0.00	0	0
5472	1	2.51	1.29	0.00	0.00	5	1.0214929	-34.773761	161.00	15	1.100	0.900	18.66	0.00	0	0
5473	1	2.21	1.14	0.00	0.00	5	1.0226077	-44.394110	161.00	18	1.100	0.900	18.66	-0.00	0	0
5474	1	1.71	0.88	0.00	0.00	5	1.0217743	-46.197914	161.00	14	1.100	0.900	18.66	-0.00	0	0
5475	1	32.60	16.80	0.00	0.00	5	1.0174526	-49.576339	161.00	17	1.100	0.900	18.66	-0.00	0	0
5476	1	6.04	3.11	0.00	0.00	5	1.0155981	-48.520505	161.00	14	1.100	0.900	18.66	-0.00	0	0
5477	1	43.47	22.39	0.00	0.00	5	1.0207968	-44.621220	161.00	13	1.100	0.900	18.66	-0.00	0	0
5478	1	75.87	39.08	0.00	120.00	5	1.0178729	-51.409067	161.00	17	1.100	0.900	18.66	-0.00	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0262354	-46.201984	500.00	17	1.100	0.900	18.66	-0.00	0	0
5480	1	98.58	50.78	0.00	0.00	5	1.0171882	-48.435326	161.00	17	1.100	0.900	18.66	-0.00	0	0
5481	1	32.00	16.49	0.00	0.00	5	1.0132287	-48.419772	161.00	17	1.100	0.900	18.66	-0.00	0	0
5482	1	38.05	19.60	0.00	260.00	5	1.0285185	-52.603833	161.00	16	1.100	0.900	18.66	-0.00	0	0
5483	1	46.54	23.98	0.00	0.00	5	1.0246179	-50.015376	161.00	17	1.100	0.900	18.66	-0.00	0	0
5484	1	3.46	1.78	0.00	0.00	5	1.0271700	-33.467248	161.00	15	1.100	0.900	18.66	-0.00	0	0
5485	1	2.58	1.33	0.00	0.00	5	1.0287099	-46.990534	161.00	14	1.100	0.900	18.66	-0.00	0	0
6001	1	57.09	29.41	0.00	158.90	6	1.0300000	-46.054343	115.00	22	1.100	0.900	18.65	0.00	0	0
6002	1	17.86	9.20	0.00	0.00	6	1.0153358	-46.035317	115.00	26	1.100	0.900	18.64	-0.00	0	0
6003	1	0.00	0.00	0.00	0.00	6	1.0335055	-40.672052	500.00	25	1.100	0.900	18.66	-0.00	0	0
6004	1	0.00	0.00	0.00	0.00	6	1.0314424	-41.132087	230.00	25	1.100	0.900	18.66	-0.00	0	0
6005	1	41.51	21.39	0.00	0.00	6	1.0285523	-43.073451	115.00	25	1.100	0.900	18.66	-0.00	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0335055	-40.672052	13.80	25	1.100	0.900	18.66	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0335055	-40.672052	13.80	25	1.100	0.900	18.66	-0.00	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0400000	-39.257550	13.80	25	1.100	0.900	18.66	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0335055	-40.672052	13.80	25	1.100	0.900	18.66	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0335055	-40.672052	13.80	25	1.100	0.900	18.66	0.00	0	0
6011	1	13.21	6.81	0.00	0.00	6	1.0195937	-43.755508	115.00	22	1.100	0.900	18.65	0.00	0	0
6012	1	7.43	3.83	0.00	42.04	6	1.0300000	-44.611367	115.00	25	1.100	0.900	18.66	0.00	0	0
6013	1	52.19	26.89	0.00	0.00	6	1.0045132	-46.485186	115.00	26	1.100	0.900	18.64	-0.00	0	0
6014	1	3.03	1.56	0.00	0.00	6	1.0236495	-45.084641	115.00	24	1.100	0.900	18.66	-0.00	0	0
6015	1	13.62	7.02	0.00	0.00	6	1.0188988	-45.455559	115.00	26	1.100	0.900	18.65	-0.00	0	0
6016	1	97.04	49.99	0.00	0.00	6	1.0168871	-46.074571	115.00	26	1.100	0.900	18.64	-0.00	0	0
6017	1	45.82	23.60	0.00	0.00	6	1.0148020	-45.174764	115.00	22	1.100	0.900	18.65	-0.00	0	0
6018	1	1.35	0.70	0.00	0.00	6	1.0051770	-46.063724	115.00	23	1.100	0.900	18.65	-0.00	0	0
6019	1	32.49	16.74	0.00	0.00	6	1.0040800	-46.441867	115.00	23	1.100	0.900	18.65	-0.00	0	0
6020	1	9.09	4.68	0.00	0.00	6	1.0177584	-43.574205	115.00	23	1.100	0.900	18.65	-0.00	0	0
6021	1	0.00	0.00	0.00	0.00	6	1.0314142	-42.153198	500.00	23	1.100	0.900	18.65	-0.00	0	0
6022	1	0.00	0.00	0.00	0.00	6	1.0233094	-43.416094	230.00	23	1.100	0.900	18.65	0.00	0	0
6023	1	73.09	37.65	0.00	0.00	6	1.0100756	-45.355209	115.00	23	1.100	0.900	18.65	-0.00	0	0
6024	1	46.74	24.08	0.00	203.06	6	1.0300000	-47.744552	115.00	23	1.100	0.900	18.65	-0.00	0	0
6025	1	35.55	18.31	0.00	264.93	6	1.0300000	-46.263205	115.00	26	1.100	0.900	18.64	0.00	0	0
6026	1	12.16	6.27	0.00	0.00	6	1.0099830	-45.508927	115.00	26	1.100	0.900	18.64	0.00	0	0
6027	1	35.74	18.41	0.00	0.00	6	1.0225995	-45.668904	115.00	23	1.100	0.900	18.66	-0.00	0	0
6028	1	56.84	29.28	0.00	0.00	6	1.0028662	-46.282976	115.00	23	1.100	0.900	18.65	-0.00	0	0
6029	1	3.84	1.98	0.00	0.00	6	1.0268613	-39.661831	115.00	24	1.100	0.900	18.70	-0.00	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0236195	-37.741641	230.00	24	1.100	0.900	18.69	-0.00	0	0
6031	1	16.05	8.27	0.00	0.00	6	1.0167307	-39.148647	115.00	24	1.100	0.900	18.69	-0.00	0	0
6032	1	20.02	10.31	0.00	0.00	6	1.0071040	-47.884078	115.00	23	1.100	0.900	18.65	-0.00	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0264588	-42.886424	500.00	23	1.100	0.900	18.66	-0.00	0	0
6034	1	0.00	0.00	0.00	0.00	6	1.0180688	-44.139225	230.00	23	1.100	0.900	18.66	-0.00	0	0
6035	1	113.50	58.47	0.00	0.00	6	1.0080859	-45.750367	115.00	23	1.100	0.900	18.66	-0.00	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0216398	-43.308667	230.00	22	1.100	0.900	18.64	0.00	0	0
6037	1	81.14	41.80	0.00	0.00	6	1.0166704	-44.753760	115.00	22	1.100	0.900	18.64	0.00	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0294179	-41.948361	500.00	23	1.100	0.900	18.65	-0.00	0	0
6039	1	0.00	0.00	0.00	0.00	6	1.0162700	-44.125634	230.00	23	1.100	0.900	18.65	-0.00	0	0
6040	1	44.43	22.89	0.00	0.00	6	1.0050646	-46.302169	115.00	23	1.100	0.900	18.65	-0.00	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0294179	-41.948361	13.80	23	1.100	0.900	18.65	-0.00	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0294179	-41.948361	13.80	23	1.100	0.900	18.65	0.00	0	0
6043	1	81.57	42.02	0.00	0.00	6	1.0072399	-45.239657	115.00	26	1.100	0.900	18.64	0.00	0	0
6044	1	10.06	5.18	0.00	0.00	6	1.0076599	-45.951088	115.00	26	1.100	0.900	18.64	0.00	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0314479	-41.896560	500.00	26	1.100	0.900	18.65	-0.00	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0264070	-43.499405	230.00	26	1.100	0.900	18.65	-0.00	0	0
6047	1	82.42	42.46	0.00	0.00	6	1.0185337	-45.871738	115.00	26	1.100	0.900	18.64	-0.00	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0314479	-41.896560	13.80	26	1.100	0.900	18.65	-0.00	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0314479	-41.896560	13.80	26	1.100	0.900	18.65	-0.00	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0314479	-41.896560	13.80	26	1.100	0.900	18.65	-0.00	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0314479	-41.896560	13.80	26	1.100	0.900	18.65	-0.00	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0314479	-41.896560	13.80	26	1.100	0.900	18.65	-0.00	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0396959	-41.068498	13.80	26	1.100	0.900	18.65	-0.00	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0400000	-40.316180	13.80	26	1.100	0.900	18.65	0.00	0	0
6055	1	2.71	1.40	0.00	0.00	6	1.0269697	-47.049686	115.00	26	1.100	0.900	18.65	-0.00	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0300061	-40.583465	500.00	22	1.100	0.900	18.65	-0.00	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0255279	-42.074682	230.00	22	1.100	0.900	18.65	-0.00	0	0
6058	1	98.25	50.61	0.00	0.00	6	1.0190329	-43.330863	115.00	22	1.100	0.900	18.65	-0.00	0	0
6059	1	1.89	0.97	0.00	0.00	6	1.0257007	-41.352630	115.00	26	1.100	0.900	18.65	-0.00	0	0
6060	1	40.99	21.12	0.00	0.00	6	1.0140798	-46.592021	115.00	26	1.100	0.900	18.64	-0.00	0	0
6061	1	81.35	41.91	0.00	0.00	6	1.0033336	-46.750421	115.00	23	1.100	0.900	18.65	-0.00	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0319734	-41.620113	500.00	25	1.100	0.900	18.66	-0.00	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0291364	-42.604309	230.00	25	1.100	0.900	18.66	-0.00	0	0
6064	1	45.36	23.37	0.00	0.00	6	1.0209852	-44.918676	115.00	25	1.100	0.900	18.66	-0.00	0	0
6065	1	8.17	4.21	0.00	0.00	6	1.0069355	-45.712108	115.00	23	1.100	0.900	18.66	-0.00	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0303591	-40.798713	500.00	22	1.100	0.900	18.65	-0.00	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0260978	-42.094936	230.00	22	1.100	0.900	18.65	-0.00	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0194318	-44.170624	115.00	22	1.100	0.900	18.65	-0.00	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0300000	-39.692947	18.00	22	1.100	0.900	18.65	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0300000	-38.120008	18.00	22	1.100	0.900	18.65	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0300000	-39.921517	18.00	22	1.100	0.900	18.65	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0303591	-40.798713	18.00	22	1.100	0.900	18.65	-0.00	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0303591	-40.798713	18.00	22	1.100	0.900	18.65	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0303591	-40.798713	18.00	22	1.100	0.900	18.65	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0307952	-38.727400	500.00	25	1.100	0.900	18.66	-0.00	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0307769	-39.768028	230.00	25	1.100	0.900	18.66	-0.00	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0288207	-41.001509	115.00	25	1.100	0.900	18.66	-0.00	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0226225	-36.255673	22.00	25	1.100	0.900	18.66	-0.00	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0273042	-37.581423	22.00	25	1.100	0.900	18.66	-0.00	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0257560	-37.161927	22.00	25	1.100	0.900	18.66	-0.00	0	0
6081	1	0.00	0.00	0.00	0.00	6	1.0156405	-43.780660	115.00	23	1.100	0.900	18.65	-0.00	0	0
6082	2	0.00	0.00	0.00	0.00	6	1.0156405	-43.780660	13.80	23	1.100	0.900	18.65	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	1.0156405	-43.780660	13.80	23	1.100	0.900	18.65	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	1.0143964	-44.891886	115.00	23	1.100	0.900	18.66	-0.00	0	0
6085	2	0.00	0.00	0.00	0.00	6	1.0144982	-44.627076	13.80	23	1.100	0.900	18.66	-0.00	0	0
6086	2	0.00	0.00	0.00	0.00	6	1.0145525	-42.221689	13.80	23	1.100	0.900	18.66	-0.00	0	0
6087	2	0.00	0.00	0.00	0.00	6	1.0143964	-44.891886	13.80	23	1.100	0.900	18.66	-0.00	0	0
6088	2	0.00	0.00	0.00	0.00	6	1.0145982	-44.473648	13.80	23	1.100	0.900	18.66	-0.00	0	0
6089	2	0.00	0.00	0.00	0.00	6	1.0146268	-43.402692	13.80	23	1.100	0.900	18.66	-0.00	0	0
6090	2	0.00	0.00	0.00	0.00	6	1.0145993	-43.208399	13.80	23	1.100	0.900	18.66	-0.00	0	0
6091	1	20.79	10.71	0.00	80.00	6	1.0256758	-47.291912	115.00	23	1.100	0.900	18.65	0.00	0	0
6092	1	19.61	10.10	0.00	29.00	6	1.0300000	-43.391349	115.00	24	1.100	0.900	18.67	0.00	0	0
6093	1	22.30	11.49	0.00	0.00	6	1.0099933	-45.588181	115.00	22	1.100	0.900	18.64	-0.00	0	0
6094	1	37.39	19.26	0.00	0.00	6	1.0153303	-45.347074	115.00	22	1.100	0.900	18.64	-0.00	0	0
6095	1	37.61	19.37	0.00	0.00	6	1.0129016	-46.630606	115.00	23	1.100	0.900	18.66	-0.00	0	0
6096	1	14.18	7.30	0.00	50.20	6	1.0300000	-45.480717	115.00	24	1.100	0.900	18.66	0.00	0	0
6097	1	57.95	29.85	0.00	0.00	6	1.0078981	-45.864047	115.00	26	1.100	0.900	18.64	-0.00	0	0
6098	1	72.72	37.46	0.00	0.00	6	0.9992367	-46.970168	115.00	23	1.100	0.900	18.65	-0.00	0	0
6099	1	11.76	6.06	0.00	0.00	6	1.0090469	-45.945810	115.00	26	1.100	0.900	18.64	0.00	0	0
6100	1	20.74	10.69	0.00	0.00	6	1.0111172	-45.866038	115.00	22	1.100	0.900	18.65	-0.00	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0323851	-39.756332	500.00	25	1.100	0.900	18.66	-0.00	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0318913	-40.306236	230.00	25	1.100	0.900	18.66	-0.00	0	0
6103	1	18.81	9.69	0.00	17.13	6	1.0300000	-42.353635	115.00	25	1.100	0.900	18.66	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0323851	-39.756332	13.80	25	1.100	0.900	18.66	-0.00	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0323851	-39.756332	13.80	25	1.100	0.900	18.66	0.00	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0323851	-39.756332	13.80	25	1.100	0.900	18.66	-0.00	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0360678	-41.252447	500.00	25	1.100	0.900	18.66	-0.00	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0282008	-43.062441	230.00	25	1.100	0.900	18.66	-0.00	0	0
6109	1	7.94	4.09	0.00	0.00	6	1.0230091	-44.524821	115.00	25	1.100	0.900	18.66	-0.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.106813	13.80	25	1.100	0.900	18.66	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0360678	-41.252447	13.80	25	1.100	0.900	18.66	0.00	0	0
6112	1	8.89	4.58	0.00	0.00	6	1.0145749	-44.472159	115.00	26	1.100	0.900	18.65	-0.00	0	0
6113	1	11.29	5.81	0.00	0.00	6	1.0018928	-46.659995	115.00	23	1.100	0.900	18.65	-0.00	0	0
6114	1	38.80	19.99	0.00	0.00	6	1.0013676	-46.750316	115.00	26	1.100	0.900	18.64	-0.00	0	0
6115	1	72.12	37.15	0.00	0.00	6	1.0078208	-46.132206	115.00	22	1.100	0.900	18.65	-0.00	0	0
6116	1	31.27	16.11	0.00	0.00	6	1.0071402	-47.397316	115.00	23	1.100	0.900	18.66	-0.00	0	0
6117	1	14.96	7.71	0.00	0.00	6	1.0281764	-42.850713	115.00	25	1.100	0.900	18.66	-0.00	0	0
6118	1	0.00	0.00	0.00	0.00	6	1.0305274	-42.216488	500.00	23	1.100	0.900	18.65	-0.00	0	0
6119	1	0.00	0.00	0.00	0.00	6	1.0191807	-44.074668	230.00	23	1.100	0.900	18.65	-0.00	0	0
6120	1	107.41	55.33	0.00	0.00	6	1.0102224	-45.807387	115.00	23	1.100	0.900	18.65	-0.00	0	0
6121	1	66.44	34.23	0.00	0.00	6	1.0155047	-45.959135	115.00	26	1.100	0.900	18.64	-0.00	0	0
6122	1	12.49	6.43	0.00	0.00	6	1.0171624	-41.612928	115.00	24	1.100	0.900	18.67	-0.00	0	0
6123	1	24.81	12.78	0.00	0.00	6	1.0011742	-46.598670	115.00	23	1.100	0.900	18.65	-0.00	0	0
6124	1	31.58	16.27	0.00	0.00	6	1.0145206	-44.492884	115.00	22	1.100	0.900	18.65	-0.00	0	0
6125	1	1.43	0.73	0.00	0.00	6	1.0109800	-44.214599	115.00	22	1.100	0.900	18.66	-0.00	0	0
6126	1	27.71	14.27	0.00	0.00	6	1.0044193	-46.312776	115.00	23	1.100	0.900	18.65	-0.00	0	0
6127	1	13.88	7.15	0.00	9.38	6	1.0214369	-45.489697	115.00	25	1.100	0.900	18.66	-0.00	0	0
6128	1	29.04	14.96	0.00	0.00	6	1.0059714	-46.690843	115.00	26	1.100	0.900	18.65	-0.00	0	0
6129	1	5.42	2.79	0.00	0.00	6	1.0108376	-45.932400	115.00	26	1.100	0.900	18.65	-0.00	0	0
6130	1	7.37	3.80	0.00	0.00	6	1.0052316	-46.164761	115.00	23	1.100	0.900	18.65	0.00	0	0
6131	1	24.12	12.43	0.00	0.00	6	1.0094434	-46.422711	115.00	22	1.100	0.900	18.65	0.00	0	0
6132	1	35.61	18.34	0.00	0.00	6	0.9969663	-47.135871	115.00	23	1.100	0.900	18.65	-0.00	0	0
6133	1	5.74	2.96	0.00	0.00	6	1.0229813	-44.739988	115.00	25	1.100	0.900	18.66	-0.00	0	0
6134	1	4.19	2.16	0.00	0.00	6	1.0257865	-46.528863	115.00	23	1.100	0.900	18.66	-0.00	0	0
6135	1	11.94	6.15	0.00	0.00	6	1.0177348	-42.482216	115.00	25	1.100	0.900	18.66	-0.00	0	0
6136	1	39.15	20.17	0.00	0.00	6	1.0167857	-46.241456	115.00	23	1.100	0.900	18.66	-0.00	0	0
6137	1	23.20	11.95	0.00	0.00	6	0.9973191	-47.726462	115.00	23	1.100	0.900	18.65	-0.00	0	0
6138	1	15.22	7.84	0.00	0.00	6	1.0162445	-47.206836	115.00	26	1.100	0.900	18.65	-0.00	0	0
6139	1	5.28	2.72	0.00	0.00	6	1.0181155	-45.121480	115.00	25	1.100	0.900	18.66	-0.00	0	0
6140	1	6.43	3.31	0.00	0.00	6	1.0238435	-46.067846	115.00	23	1.100	0.900	18.66	-0.00	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0309239	-40.294556	500.00	22	1.100	0.900	18.64	-0.00	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0264798	-42.217641	230.00	22	1.100	0.900	18.64	0.00	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0245733	-44.099910	115.00	22	1.100	0.900	18.64	0.00	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0309239	-40.294556	13.80	22	1.100	0.900	18.64	-0.00	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0309239	-40.294556	13.80	22	1.100	0.900	18.64	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0309239	-40.294556	13.80	22	1.100	0.900	18.64	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-33.306597	13.80	22	1.100	0.900	18.64	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0309239	-40.294556	13.80	22	1.100	0.900	18.64	-0.00	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0309239	-40.294556	13.80	22	1.100	0.900	18.64	0.00	0	0
6150	1	64.50	33.23	0.00	0.00	6	1.0213876	-46.482260	115.00	26	1.100	0.900	18.64	-0.00	0	0
6151	1	8.88	4.57	0.00	23.69	6	1.0300000	-43.102542	115.00	25	1.100	0.900	18.66	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0236263	-43.853856	230.00	26	1.100	0.900	18.64	0.00	0	0
6153	1	59.38	30.59	0.00	0.00	6	1.0080651	-45.011601	115.00	26	1.100	0.900	18.64	0.00	0	0
6154	1	23.71	12.21	0.00	0.00	6	1.0061831	-45.856416	115.00	23	1.100	0.900	18.65	-0.00	0	0
6155	1	20.36	10.49	0.00	0.00	6	1.0054567	-45.172358	115.00	26	1.100	0.900	18.65	-0.00	0	0
6156	1	28.96	14.92	0.00	0.00	6	1.0121037	-44.203985	115.00	23	1.100	0.900	18.65	-0.00	0	0
6157	1	15.84	8.16	0.00	0.00	6	1.0115121	-47.080836	115.00	26	1.100	0.900	18.64	-0.00	0	0
6158	1	3.10	1.60	0.00	44.04	6	1.0300000	-47.713661	115.00	25	1.100	0.900	18.66	-0.00	0	0
6159	1	50.07	25.79	0.00	0.00	6	1.0138619	-45.632343	115.00	22	1.100	0.900	18.65	-0.00	0	0
6160	1	54.05	27.85	0.00	0.00	6	1.0024329	-46.468766	115.00	23	1.100	0.900	18.65	-0.00	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0312529	-40.026435	500.00	22	1.100	0.900	18.65	-0.00	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0274416	-41.896445	230.00	22	1.100	0.900	18.65	-0.00	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0215615	-43.319400	115.00	22	1.100	0.900	18.65	0.00	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0300000	-38.079585	13.80	22	1.100	0.900	18.65	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0300000	-37.856411	13.80	22	1.100	0.900	18.65	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0312529	-40.026435	13.80	22	1.100	0.900	18.65	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0312529	-40.026435	13.80	22	1.100	0.900	18.65	0.00	0	0
6168	1	76.03	39.17	0.00	0.00	6	1.0068283	-46.532804	115.00	26	1.100	0.900	18.64	-0.00	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0345357	-40.269611	500.00	26	1.100	0.900	18.64	-0.00	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0278418	-42.283182	230.00	26	1.100	0.900	18.64	0.00	0	0
6171	1	62.57	32.23	0.00	0.00	6	1.0157877	-44.010581	115.00	26	1.100	0.900	18.64	0.00	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0217545	-38.179279	230.00	24	1.100	0.900	18.69	-0.00	0	0
6173	1	19.51	10.05	0.00	0.00	6	1.0184297	-39.335994	115.00	24	1.100	0.900	18.69	-0.00	0	0
6174	1	52.66	27.13	0.00	0.00	6	1.0145688	-46.077516	115.00	22	1.100	0.900	18.64	0.00	0	0
6175	1	53.13	27.37	0.00	0.00	6	1.0009672	-46.707266	115.00	23	1.100	0.900	18.65	-0.00	0	0
6176	1	24.93	12.84	0.00	0.00	6	1.0111614	-46.041227	115.00	23	1.100	0.900	18.65	0.00	0	0
6177	1	0.00	0.00	0.00	205.17	6	1.0300000	-43.313459	230.00	26	1.100	0.900	18.64	0.00	0	0
6178	1	73.95	38.09	0.00	0.00	6	1.0178781	-44.996385	115.00	26	1.100	0.900	18.64	0.00	0	0
6179	1	6.52	3.36	0.00	0.00	6	1.0157339	-46.023033	115.00	26	1.100	0.900	18.64	-0.00	0	0
6180	1	18.78	9.67	0.00	0.00	6	1.0087518	-44.976393	115.00	22	1.100	0.900	18.65	-0.00	0	0
6181	1	27.02	13.92	0.00	0.00	6	1.0178629	-47.112290	115.00	23	1.100	0.900	18.66	-0.00	0	0
6182	1	52.71	27.15	0.00	0.00	6	1.0071636	-46.730667	115.00	26	1.100	0.900	18.64	-0.00	0	0
6183	1	14.83	7.64	0.00	0.00	6	1.0217299	-43.266452	115.00	25	1.100	0.900	18.66	-0.00	0	0
6184	1	26.62	13.71	0.00	0.00	6	0.9998817	-47.167366	115.00	23	1.100	0.900	18.65	-0.00	0	0
6185	1	11.46	5.90	0.00	0.00	6	1.0015801	-47.067078	115.00	23	1.100	0.900	18.65	-0.00	0	0
6186	1	21.65	11.15	0.00	0.00	6	1.0062962	-46.169418	115.00	23	1.100	0.900	18.65	-0.00	0	0
6187	1	44.24	22.79	0.00	0.00	6	1.0043539	-46.486610	115.00	23	1.100	0.900	18.65	-0.00	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0284840	-39.716685	230.00	25	1.100	0.900	18.67	-0.00	0	0
6189	1	15.05	7.75	0.00	0.00	6	1.0239169	-40.808576	115.00	25	1.100	0.900	18.67	-0.00	0	0
6190	1	10.16	5.23	0.00	0.00	6	1.0243222	-44.113597	115.00	24	1.100	0.900	18.66	-0.00	0	0
6191	1	9.23	4.75	0.00	0.00	6	1.0098776	-45.577222	115.00	22	1.100	0.900	18.65	-0.00	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0270140	-43.226978	230.00	25	1.100	0.900	18.66	-0.00	0	0
6193	1	19.63	10.11	0.00	0.00	6	1.0193219	-44.533884	115.00	25	1.100	0.900	18.66	-0.00	0	0
6194	1	24.43	12.59	0.00	0.00	6	1.0040049	-46.145602	115.00	23	1.100	0.900	18.65	-0.00	0	0
6195	1	1.46	0.75	0.00	0.00	6	1.0068347	-44.479914	115.00	25	1.100	0.900	18.66	-0.00	0	0
6196	1	11.70	6.03	0.00	0.00	6	1.0133505	-46.075481	115.00	23	1.100	0.900	18.66	-0.00	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0292820	-41.537648	500.00	26	1.100	0.900	18.64	0.00	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0220612	-43.982347	230.00	26	1.100	0.900	18.64	0.00	0	0
6199	1	131.86	67.93	0.00	0.00	6	1.0185189	-45.461786	115.00	26	1.100	0.900	18.64	-0.00	0	0
6200	1	25.45	13.11	0.00	0.00	6	1.0043441	-46.094241	115.00	26	1.100	0.900	18.64	0.00	0	0
6201	1	21.49	11.07	0.00	0.00	6	1.0131920	-46.810582	115.00	26	1.100	0.900	18.64	0.00	0	0
6202	1	9.15	4.71	0.00	0.00	6	1.0203909	-44.624137	115.00	22	1.100	0.900	18.66	-0.00	0	0
6203	1	64.68	33.32	0.00	0.00	6	1.0069793	-46.443465	115.00	26	1.100	0.900	18.64	-0.00	0	0
6204	1	4.29	2.21	0.00	0.00	6	1.0090734	-46.045636	115.00	26	1.100	0.900	18.64	0.00	0	0
6205	1	67.07	34.55	0.00	0.00	6	1.0015319	-46.311831	115.00	23	1.100	0.900	18.65	-0.00	0	0
6206	1	10.36	5.34	0.00	0.00	6	1.0181812	-44.050624	115.00	25	1.100	0.900	18.66	-0.00	0	0
6207	1	16.13	8.31	0.00	117.96	6	1.0300000	-47.303978	115.00	23	1.100	0.900	18.65	0.00	0	0
6208	1	77.53	39.94	0.00	0.00	6	1.0041530	-47.108871	115.00	23	1.100	0.900	18.65	-0.00	0	0
6209	1	4.14	2.13	0.00	0.00	6	1.0147303	-45.343038	115.00	26	1.100	0.900	18.64	-0.00	0	0
6210	1	0.00	0.00	0.00	0.00	6	1.0369088	-41.442094	500.00	23	1.100	0.900	18.65	0.00	0	0
6211	1	0.00	0.00	0.00	0.00	6	1.0261160	-40.910553	230.00	23	1.100	0.900	18.65	-0.00	0	0
6212	1	0.00	0.00	0.00	0.00	6	1.0204528	-43.231246	115.00	23	1.100	0.900	18.65	-0.00	0	0
6213	2	0.00	0.00	0.00	0.00	6	1.0369088	-41.442094	13.80	23	1.100	0.900	18.65	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	1.0369088	-41.442094	13.80	23	1.100	0.900	18.65	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	1.0369088	-41.442094	13.80	23	1.100	0.900	18.65	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	1.0369088	-41.442094	13.80	23	1.100	0.900	18.65	0.00	0	0
6217	1	29.13	15.01	0.00	0.00	6	0.9995141	-47.978965	115.00	23	1.100	0.900	18.65	-0.00	0	0
6218	1	28.18	14.52	0.00	0.00	6	1.0014639	-45.995631	115.00	23	1.100	0.900	18.65	0.00	0	0
6219	1	35.16	18.11	0.00	0.00	6	1.0074374	-47.155943	115.00	23	1.100	0.900	18.65	-0.00	0	0
6220	1	53.07	27.34	0.00	0.00	6	1.0133602	-45.398050	115.00	22	1.100	0.900	18.64	0.00	0	0
6221	1	5.04	2.60	0.00	34.44	6	1.0300000	-41.259810	115.00	22	1.100	0.900	18.68	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	1.0132477	-44.486662	230.00	23	1.100	0.900	18.65	-0.00	0	0
6223	1	91.76	47.27	0.00	0.00	6	1.0050199	-45.890292	115.00	23	1.100	0.900	18.65	-0.00	0	0
6224	1	64.17	33.06	0.00	0.00	6	1.0020174	-47.053355	115.00	23	1.100	0.900	18.65	-0.00	0	0
6225	1	46.88	24.15	0.00	0.00	6	1.0045954	-46.184960	115.00	26	1.100	0.900	18.64	-0.00	0	0
6226	1	9.91	5.11	0.00	0.00	6	1.0215135	-47.882966	115.00	26	1.100	0.900	18.65	-0.00	0	0
6227	1	69.49	35.80	0.00	0.00	6	0.9998283	-46.629323	115.00	23	1.100	0.900	18.65	-0.00	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0291395	-41.012365	500.00	22	1.100	0.900	18.65	-0.00	0	0
6229	1	0.00	0.00	0.00	179.13	6	1.0300000	-43.255980	230.00	22	1.100	0.900	18.65	0.00	0	0
6230	1	105.33	54.26	0.00	0.00	6	1.0135473	-45.389093	115.00	22	1.100	0.900	18.65	0.00	0	0
6231	1	38.78	19.98	0.00	0.00	6	1.0009208	-46.376319	115.00	23	1.100	0.900	18.65	-0.00	0	0
6232	1	36.65	18.88	0.00	0.00	6	1.0103639	-44.963251	115.00	23	1.100	0.900	18.66	-0.00	0	0
6233	1	35.80	18.44	0.00	0.00	6	0.9988191	-46.748228	115.00	23	1.100	0.900	18.65	-0.00	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0293359	-41.953747	500.00	26	1.100	0.900	18.64	0.00	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0266905	-42.693120	230.00	26	1.100	0.900	18.64	0.00	0	0
6236	1	93.24	48.03	0.00	0.00	6	1.0133382	-44.835018	115.00	26	1.100	0.900	18.64	0.00	0	0
6237	1	1.03	0.53	0.00	0.00	6	1.0238418	-45.398788	115.00	25	1.100	0.900	18.66	-0.00	0	0
6238	1	74.14	38.19	0.00	0.00	6	0.9973833	-46.928725	115.00	23	1.100	0.900	18.65	-0.00	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0368590	-39.393883	500.00	22	1.100	0.900	18.63	-0.00	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0252100	-41.526370	230.00	22	1.100	0.900	18.64	0.00	0	0
6241	1	96.65	49.79	0.00	0.00	6	1.0102504	-44.199588	115.00	22	1.100	0.900	18.64	0.00	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0368590	-39.393883	13.80	22	1.100	0.900	18.63	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0368590	-39.393883	13.80	22	1.100	0.900	18.63	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0400000	-36.988215	13.80	22	1.100	0.900	18.63	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-37.362030	13.80	22	1.100	0.900	18.63	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.350656	13.80	22	1.100	0.900	18.63	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0368590	-39.393883	13.80	22	1.100	0.900	18.63	0.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0368590	-39.393883	13.80	22	1.100	0.900	18.63	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0368590	-39.393883	13.80	22	1.100	0.900	18.63	0.00	0	0
6250	1	47.41	24.43	0.00	0.00	6	1.0087249	-46.281531	115.00	22	1.100	0.900	18.64	-0.00	0	0
6251	1	28.19	14.52	0.00	0.00	6	1.0144937	-47.354720	115.00	22	1.100	0.900	18.65	0.00	0	0
6252	1	7.42	3.82	0.00	0.00	6	1.0124474	-44.434812	115.00	23	1.100	0.900	18.65	-0.00	0	0
6253	1	7.26	3.74	0.00	0.00	6	1.0255626	-37.258606	115.00	24	1.100	0.900	18.73	-0.00	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0283203	-41.636588	500.00	23	1.100	0.900	18.65	-0.00	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0228688	-42.877885	230.00	23	1.100	0.900	18.65	-0.00	0	0
6256	1	10.04	5.17	0.00	0.00	6	1.0092067	-45.495348	115.00	23	1.100	0.900	18.65	-0.00	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0259086	-40.512633	13.80	23	1.100	0.900	18.65	-0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0236507	-39.487538	13.80	23	1.100	0.900	18.65	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0283203	-41.636588	13.80	23	1.100	0.900	18.65	-0.00	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0283203	-41.636588	13.80	23	1.100	0.900	18.65	0.00	0	0
6261	1	17.15	8.83	0.00	0.00	6	1.0047536	-46.611468	115.00	26	1.100	0.900	18.64	-0.00	0	0
6262	1	15.62	8.05	0.00	0.00	6	1.0061375	-45.733653	115.00	23	1.100	0.900	18.65	-0.00	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0233745	-37.221993	230.00	24	1.100	0.900	18.69	-0.00	0	0
6264	1	19.23	9.91	0.00	0.00	6	1.0196226	-37.626683	115.00	24	1.100	0.900	18.71	-0.00	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	115.00	24	1.100	0.900	18.69	-0.00	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0193947	-39.733758	13.80	24	1.100	0.900	18.69	-0.00	0	0
6275	1	60.83	31.34	0.00	0.00	6	1.0040522	-46.119753	115.00	26	1.100	0.900	18.64	0.00	0	0
6276	1	21.96	11.31	0.00	0.00	6	1.0134516	-46.758611	115.00	26	1.100	0.900	18.65	-0.00	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0233759	-43.480093	230.00	23	1.100	0.900	18.65	0.00	0	0
6278	1	74.62	38.44	0.00	0.00	6	1.0101062	-45.249620	115.00	23	1.100	0.900	18.65	0.00	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0264603	-42.054410	230.00	22	1.100	0.900	18.65	-0.00	0	0
6280	1	74.81	38.54	0.00	0.00	6	1.0187497	-43.561423	115.00	22	1.100	0.900	18.65	0.00	0	0
6281	1	33.25	17.13	0.00	0.00	6	1.0186231	-45.898026	115.00	22	1.100	0.900	18.65	-0.00	0	0
6282	1	14.41	7.42	0.00	0.00	6	1.0206066	-46.139423	115.00	23	1.100	0.900	18.65	-0.00	0	0
6283	1	3.79	1.95	0.00	0.00	6	1.0195331	-45.928515	115.00	22	1.100	0.900	18.65	-0.00	0	0
6284	1	39.10	20.14	0.00	0.00	6	1.0112170	-45.370937	115.00	26	1.100	0.900	18.64	0.00	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0258523	-45.182038	230.00	26	1.100	0.900	18.65	-0.00	0	0
6286	1	45.47	23.42	0.00	63.19	6	1.0300000	-46.592044	115.00	26	1.100	0.900	18.65	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0202935	-43.685959	230.00	26	1.100	0.900	18.64	0.00	0	0
6288	1	91.60	47.19	0.00	0.00	6	1.0060927	-45.810604	115.00	26	1.100	0.900	18.64	0.00	0	0
6289	1	40.61	20.92	0.00	0.00	6	0.9993617	-46.823454	115.00	23	1.100	0.900	18.65	-0.00	0	0
6290	1	37.19	19.16	0.00	0.00	6	1.0087338	-46.661752	115.00	23	1.100	0.900	18.65	-0.00	0	0
6291	1	11.31	5.83	0.00	0.00	6	1.0166295	-45.976444	115.00	26	1.100	0.900	18.64	-0.00	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0299504	-41.405891	500.00	23	1.100	0.900	18.66	-0.00	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0213988	-43.107701	230.00	23	1.100	0.900	18.66	-0.00	0	0
6294	1	0.00	0.00	0.00	0.00	6	1.0136543	-44.578827	115.00	23	1.100	0.900	18.66	-0.00	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0299504	-41.405891	13.80	23	1.100	0.900	18.66	-0.00	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0283883	-40.610471	13.80	23	1.100	0.900	18.66	-0.00	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0299504	-41.405891	13.80	23	1.100	0.900	18.66	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0295305	-40.563133	500.00	22	1.100	0.900	18.65	-0.00	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0286366	-41.710493	230.00	22	1.100	0.900	18.65	-0.00	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0217494	-42.980280	115.00	22	1.100	0.900	18.65	-0.00	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0295305	-40.563133	22.00	22	1.100	0.900	18.65	-0.00	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0232356	-37.857121	22.00	22	1.100	0.900	18.65	-0.00	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0276660	-39.649923	22.00	22	1.100	0.900	18.65	-0.00	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0295305	-40.563133	22.00	22	1.100	0.900	18.65	-0.00	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0295305	-40.563133	22.00	22	1.100	0.900	18.65	-0.00	0	0
6306	1	29.81	15.35	0.00	0.00	6	1.0017376	-46.464199	115.00	23	1.100	0.900	18.65	-0.00	0	0
6307	1	71.90	37.04	0.00	0.00	6	1.0032293	-46.087201	115.00	26	1.100	0.900	18.64	0.00	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0272456	-42.458610	230.00	26	1.100	0.900	18.65	0.00	0	0
6309	1	22.61	11.65	0.00	0.00	6	1.0181408	-44.602845	115.00	26	1.100	0.900	18.65	0.00	0	0
6310	1	50.75	26.14	0.00	0.00	6	1.0190568	-45.255119	115.00	22	1.100	0.900	18.64	0.00	0	0
6311	1	4.72	2.43	0.00	0.00	6	1.0283390	-41.778708	115.00	25	1.100	0.900	18.66	-0.00	0	0
6312	1	25.12	12.94	0.00	0.00	6	1.0240256	-44.854372	115.00	22	1.100	0.900	18.64	0.00	0	0
6313	1	14.46	7.45	0.00	0.00	6	1.0070181	-46.773795	115.00	23	1.100	0.900	18.65	-0.00	0	0
6314	1	16.23	8.36	0.00	0.00	6	1.0116637	-46.226373	115.00	26	1.100	0.900	18.65	-0.00	0	0
6315	1	0.00	0.00	0.00	0.00	6	1.0226498	-43.803606	230.00	23	1.100	0.900	18.66	-0.00	0	0
6316	1	0.00	0.00	0.00	0.00	6	1.0255388	-43.811512	161.00	23	1.100	0.900	18.66	0.00	0	0
6317	1	0.00	0.00	0.00	0.00	6	1.0164961	-44.634978	161.00	23	1.100	0.900	18.66	-0.00	0	0
6318	1	0.00	0.00	0.00	0.00	6	1.0061368	-45.628231	161.00	23	1.100	0.900	18.66	-0.00	0	0
6319	1	38.62	19.90	0.00	0.00	6	0.9986331	-46.355713	115.00	23	1.100	0.900	18.66	-0.00	0	0
6320	1	26.34	13.57	0.00	221.36	6	1.0263613	-45.381206	115.00	22	1.100	0.900	18.64	0.00	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0222466	-40.323002	230.00	22	1.100	0.900	18.67	-0.00	0	0
6322	1	36.34	18.72	0.00	0.00	6	1.0191247	-41.699401	115.00	22	1.100	0.900	18.67	-0.00	0	0
6323	1	18.36	9.46	0.00	0.00	6	1.0063713	-45.890709	115.00	26	1.100	0.900	18.64	0.00	0	0
6324	1	32.02	16.50	0.00	0.00	6	1.0097239	-45.674684	115.00	22	1.100	0.900	18.64	0.00	0	0
6325	1	2.61	1.34	0.00	0.00	6	1.0235621	-45.478292	115.00	25	1.100	0.900	18.66	-0.00	0	0
6326	1	8.49	4.37	0.00	0.00	6	1.0109743	-45.816293	115.00	25	1.100	0.900	18.66	-0.00	0	0
6327	1	9.69	4.99	0.00	0.00	6	1.0217131	-41.922410	115.00	25	1.100	0.900	18.67	-0.00	0	0
6328	1	15.37	7.92	0.00	0.00	6	1.0156783	-46.916981	115.00	26	1.100	0.900	18.65	-0.00	0	0
6329	1	0.98	0.51	0.00	0.00	6	1.0261118	-38.371225	115.00	24	1.100	0.900	18.72	-0.00	0	0
6330	1	73.56	37.90	0.00	0.00	6	1.0014435	-47.372017	115.00	23	1.100	0.900	18.65	-0.00	0	0
6331	1	44.73	23.04	0.00	147.19	6	1.0094847	-46.996747	115.00	23	1.100	0.900	18.65	-0.00	0	0
6332	1	40.15	20.68	0.00	0.00	6	1.0132912	-45.710089	115.00	26	1.100	0.900	18.64	-0.00	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0289710	-41.655193	500.00	26	1.100	0.900	18.64	0.00	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0264339	-43.022713	230.00	26	1.100	0.900	18.64	0.00	0	0
6335	1	90.59	46.67	0.00	0.00	6	1.0077868	-45.148361	115.00	26	1.100	0.900	18.64	0.00	0	0
6336	1	14.34	7.39	0.00	0.00	6	1.0087764	-46.657550	115.00	26	1.100	0.900	18.65	-0.00	0	0
6337	1	66.65	34.34	0.00	0.00	6	1.0191934	-45.934417	115.00	26	1.100	0.900	18.64	-0.00	0	0
6338	1	18.48	9.52	0.00	0.00	6	1.0156109	-45.455676	115.00	25	1.100	0.900	18.66	-0.00	0	0
6339	1	18.90	9.74	0.00	0.00	6	1.0109213	-44.897818	115.00	23	1.100	0.900	18.66	-0.00	0	0
6340	1	16.05	8.27	0.00	0.00	6	1.0227893	-44.663352	115.00	24	1.100	0.900	18.66	-0.00	0	0
6341	1	3.47	1.79	0.00	0.00	6	1.0180757	-46.869767	115.00	25	1.100	0.900	18.66	-0.00	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0257478	-42.986027	500.00	23	1.100	0.900	18.66	-0.00	0	0
6343	1	0.00	0.00	0.00	0.00	6	1.0179204	-44.260769	230.00	23	1.100	0.900	18.66	-0.00	0	0
6344	1	87.34	44.99	0.00	0.00	6	1.0129491	-45.387091	115.00	23	1.100	0.900	18.66	-0.00	0	0
6345	1	9.74	5.02	0.00	0.00	6	1.0016611	-46.878322	115.00	23	1.100	0.900	18.65	-0.00	0	0
6346	1	1.27	0.65	0.00	0.00	6	1.0126589	-42.852542	115.00	26	1.100	0.900	18.66	-0.00	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0312889	-42.017887	500.00	23	1.100	0.900	18.65	-0.00	0	0
6350	1	0.00	0.00	0.00	0.00	6	1.0235654	-43.271769	230.00	23	1.100	0.900	18.65	-0.00	0	0
6351	1	13.13	6.76	0.00	0.00	6	1.0091057	-45.772354	115.00	23	1.100	0.900	18.65	-0.00	0	0
6352	1	66.97	34.50	0.00	0.00	6	1.0177743	-45.845412	115.00	26	1.100	0.900	18.64	-0.00	0	0
6353	1	59.38	30.59	0.00	0.00	6	1.0105194	-46.046651	115.00	23	1.100	0.900	18.66	-0.00	0	0
6354	1	0.00	0.00	0.00	0.00	6	1.0166609	-44.361175	230.00	23	1.100	0.900	18.65	-0.00	0	0
6355	1	83.50	43.02	0.00	0.00	6	1.0123099	-44.931822	115.00	23	1.100	0.900	18.66	-0.00	0	0
6356	1	74.76	38.51	0.00	268.09	6	1.0300000	-46.739144	115.00	26	1.100	0.900	18.64	0.00	0	0
6357	1	16.96	8.74	0.00	0.00	6	1.0225712	-41.166836	115.00	26	1.100	0.900	18.65	-0.00	0	0
6358	1	42.89	22.10	0.00	105.90	6	1.0300000	-47.023211	115.00	23	1.100	0.900	18.66	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	1.0227660	-41.608142	230.00	23	1.100	0.900	18.65	-0.00	0	0
6360	1	21.41	11.03	0.00	0.00	6	0.9997755	-41.478450	115.00	23	1.100	0.900	18.65	-0.00	0	0
7001	1	5.12	2.64	0.00	0.00	7	1.0139976	-38.841483	115.00	6	1.100	0.900	18.68	-0.00	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0286988	-42.548616	500.00	4	1.100	0.900	18.66	-0.00	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0226832	-44.520216	230.00	4	1.100	0.900	18.66	-0.00	0	0
7004	1	122.05	62.88	0.00	0.00	7	1.0199078	-46.628786	115.00	4	1.100	0.900	18.66	-0.00	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0286988	-42.548616	13.80	4	1.100	0.900	18.66	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0286988	-42.548616	13.80	4	1.100	0.900	18.66	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0286988	-42.548616	13.80	4	1.100	0.900	18.66	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0286988	-42.548616	13.80	4	1.100	0.900	18.66	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0286988	-42.548616	13.80	4	1.100	0.900	18.66	0.00	0	0
7010	1	8.61	4.43	0.00	0.00	7	1.0027692	-48.500118	115.00	5	1.100	0.900	18.66	-0.00	0	0
7011	1	19.69	10.14	0.00	0.00	7	1.0244976	-49.320819	115.00	5	1.100	0.900	18.66	-0.00	0	0
7012	1	0.52	0.27	0.00	0.00	7	0.9954034	-47.126359	115.00	3	1.100	0.900	18.66	-0.00	0	0
7013	1	75.93	39.11	0.00	0.00	7	1.0055771	-48.616097	115.00	5	1.100	0.900	18.66	-0.00	0	0
7014	1	29.04	14.96	0.00	0.00	7	1.0033266	-48.217362	115.00	4	1.100	0.900	18.66	-0.00	0	0
7015	2	0.00	0.00	0.00	0.00	7	1.0033266	-48.217362	18.00	4	1.100	0.900	18.66	-0.00	0	0
7016	1	47.06	24.24	0.00	0.00	7	1.0118996	-46.961898	115.00	4	1.100	0.900	18.66	-0.00	0	0
7017	1	74.70	38.48	0.00	0.00	7	1.0100032	-48.440951	115.00	3	1.100	0.900	18.66	-0.00	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0341613	-37.217239	500.00	6	1.100	0.900	18.67	-0.00	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0243983	-36.154968	230.00	6	1.100	0.900	18.69	-0.00	0	0
7020	1	41.46	21.36	0.00	0.00	7	1.0188836	-37.756932	115.00	6	1.100	0.900	18.69	-0.00	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0341613	-37.217239	18.00	6	1.100	0.900	18.67	0.00	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0341613	-37.217239	18.00	6	1.100	0.900	18.67	0.00	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0341613	-37.217239	18.00	6	1.100	0.900	18.67	0.00	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0341613	-37.217239	18.00	6	1.100	0.900	18.67	-0.00	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0341613	-37.217239	18.00	6	1.100	0.900	18.67	-0.00	0	0
7026	1	23.86	12.29	0.00	0.00	7	1.0165936	-46.949253	115.00	4	1.100	0.900	18.66	-0.00	0	0
7027	1	60.07	30.95	0.00	0.00	7	1.0061251	-48.569860	115.00	5	1.100	0.900	18.66	-0.00	0	0
7028	1	42.36	21.82	0.00	365.15	7	1.0200000	-48.245475	115.00	3	1.100	0.900	18.66	-0.00	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0269750	-35.750634	230.00	6	1.100	0.900	18.69	-0.00	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0219158	-35.269674	115.00	6	1.100	0.900	18.75	0.01	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0268061	-32.814773	13.80	6	1.100	0.900	18.69	-0.00	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0273450	-34.805832	13.80	6	1.100	0.900	18.69	-0.00	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0272690	-34.877338	13.80	6	1.100	0.900	18.69	-0.00	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0269750	-35.750634	13.80	6	1.100	0.900	18.69	-0.00	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0217790	-45.788979	230.00	5	1.100	0.900	18.66	-0.00	0	0
7036	1	50.77	26.15	0.00	0.00	7	1.0110846	-47.349754	115.00	5	1.100	0.900	18.66	-0.00	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0279794	-43.662649	500.00	3	1.100	0.900	18.66	-0.00	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0184508	-44.728691	230.00	3	1.100	0.900	18.66	-0.00	0	0
7039	1	129.53	66.73	0.00	0.00	7	1.0114534	-47.099493	115.00	3	1.100	0.900	18.66	-0.00	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0210978	-44.620989	230.00	4	1.100	0.900	18.66	-0.00	0	0
7041	1	51.64	26.60	0.00	0.00	7	1.0144043	-46.529642	115.00	4	1.100	0.900	18.66	-0.00	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0322649	-36.704222	500.00	6	1.100	0.900	18.67	-0.00	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0258583	-36.222144	230.00	6	1.100	0.900	18.69	-0.00	0	0
7044	1	68.55	35.32	0.00	0.00	7	1.0126312	-38.254637	115.00	6	1.100	0.900	18.68	-0.00	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0300000	-34.861634	20.00	6	1.100	0.900	18.67	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0322649	-36.704222	20.00	6	1.100	0.900	18.67	-0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0268166	-43.746908	500.00	3	1.100	0.900	18.66	-0.00	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0197968	-45.032424	230.00	3	1.100	0.900	18.66	-0.00	0	0
7049	1	155.73	80.22	0.00	0.00	7	1.0159364	-47.494441	115.00	3	1.100	0.900	18.66	-0.00	0	0
7050	1	39.62	20.41	0.00	0.00	7	0.9994839	-48.940764	115.00	5	1.100	0.900	18.66	-0.00	0	0
7051	1	77.43	39.89	0.00	0.00	7	1.0085945	-48.706025	115.00	3	1.100	0.900	18.66	-0.00	0	0
7052	1	58.66	30.22	0.00	0.00	7	1.0074815	-47.669895	115.00	3	1.100	0.900	18.66	-0.00	0	0
7053	1	58.28	30.02	0.00	0.00	7	1.0141029	-45.299218	115.00	3	1.100	0.900	18.66	-0.00	0	0
7054	1	51.07	26.31	0.00	0.00	7	0.9984174	-48.924463	115.00	4	1.100	0.900	18.66	-0.00	0	0
7055	1	53.94	27.79	0.00	0.00	7	1.0103244	-47.481008	115.00	3	1.100	0.900	18.66	-0.00	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0171104	-46.040481	230.00	5	1.100	0.900	18.66	-0.00	0	0
7057	1	58.36	30.06	0.00	0.00	7	1.0011452	-48.580893	115.00	5	1.100	0.900	18.66	-0.00	0	0
7058	1	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	500.00	6	1.100	0.900	18.67	-0.00	0	0
7059	1	0.00	0.00	0.00	0.00	7	1.0283774	-36.593211	230.00	6	1.100	0.900	18.67	-0.00	0	0
7060	1	0.00	0.00	0.00	0.00	7	1.0303811	-38.097597	115.00	6	1.100	0.900	18.67	-0.00	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	13.80	6	1.100	0.900	18.67	-0.00	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	13.80	6	1.100	0.900	18.67	-0.00	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	13.80	6	1.100	0.900	18.67	-0.00	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	13.80	6	1.100	0.900	18.67	-0.00	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	13.80	6	1.100	0.900	18.67	-0.00	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0295423	-36.374997	13.80	6	1.100	0.900	18.67	-0.00	0	0
7067	1	45.48	23.43	0.00	0.00	7	0.9940989	-49.502603	115.00	3	1.100	0.900	18.66	-0.00	0	0
7068	1	0.00	0.00	0.00	0.00	7	1.0231329	-40.664642	230.00	1	1.100	0.900	18.67	-0.00	0	0
7069	1	28.14	14.50	0.00	0.00	7	1.0148580	-43.137182	115.00	1	1.100	0.900	18.67	-0.00	0	0
7070	1	55.57	28.63	0.00	0.00	7	1.0027138	-47.489810	115.00	4	1.100	0.900	18.66	-0.00	0	0
7071	1	2.07	1.07	0.00	0.00	7	1.0103151	-38.120150	115.00	6	1.100	0.900	18.67	-0.00	0	0
7072	1	64.03	32.99	0.00	0.00	7	1.0116402	-46.701241	115.00	4	1.100	0.900	18.66	-0.00	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0200387	-44.802828	230.00	2	1.100	0.900	18.66	-0.00	0	0
7074	1	38.02	19.59	0.00	0.00	7	1.0168180	-46.161896	115.00	2	1.100	0.900	18.66	-0.00	0	0
7075	1	88.47	45.58	0.00	342.50	7	1.0260423	-47.229219	115.00	4	1.100	0.900	18.66	-0.00	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0284576	-42.135517	500.00	4	1.100	0.900	18.66	-0.00	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0259776	-43.187026	230.00	4	1.100	0.900	18.66	-0.00	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0203308	-45.553084	115.00	4	1.100	0.900	18.66	-0.00	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.238711	13.80	4	1.100	0.900	18.66	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0400000	-39.703282	13.80	4	1.100	0.900	18.66	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0284576	-42.135517	13.80	4	1.100	0.900	18.66	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0284576	-42.135517	13.80	4	1.100	0.900	18.66	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0178609	-44.208364	230.00	4	1.100	0.900	18.66	-0.00	0	0
7084	1	118.11	60.84	0.00	0.00	7	1.0108357	-46.017659	115.00	4	1.100	0.900	18.66	-0.00	0	0
7085	1	2.26	1.16	0.00	0.00	7	1.0055485	-45.681633	115.00	2	1.100	0.900	18.66	-0.00	0	0
7086	1	29.39	15.14	0.00	0.00	7	1.0028521	-47.953001	115.00	4	1.100	0.900	18.66	-0.00	0	0
7087	1	40.82	21.03	0.00	0.00	7	1.0121770	-46.794132	115.00	3	1.100	0.900	18.66	-0.00	0	0
7088	1	55.58	28.63	0.00	0.00	7	0.9943577	-47.841470	115.00	3	1.100	0.900	18.66	-0.00	0	0
7089	1	38.54	19.85	0.00	316.53	7	1.0285388	-48.963349	115.00	3	1.100	0.900	18.66	-0.00	0	0
7090	1	7.59	3.91	0.00	0.00	7	1.0009623	-48.661996	115.00	5	1.100	0.900	18.66	-0.00	0	0
7091	1	115.88	59.69	0.00	245.83	7	1.0300000	-49.195482	115.00	3	1.100	0.900	18.66	-0.00	0	0
7092	1	21.58	11.11	0.00	0.00	7	1.0048153	-48.230801	115.00	3	1.100	0.900	18.66	-0.00	0	0
7093	1	60.04	30.93	0.00	0.00	7	1.0014009	-48.466468	115.00	3	1.100	0.900	18.66	-0.00	0	0
7094	1	42.18	21.73	0.00	0.00	7	1.0183527	-49.091418	115.00	3	1.100	0.900	18.66	-0.00	0	0
7095	1	0.00	0.00	0.00	0.00	7	1.0158602	-33.997045	500.00	1	1.100	0.900	18.67	-0.00	0	0
7096	1	0.00	0.00	0.00	0.00	7	1.0204021	-35.852902	230.00	1	1.100	0.900	18.67	-0.00	0	0
7097	1	0.00	0.00	0.00	0.00	7	1.0187761	-36.455018	115.00	1	1.100	0.900	18.67	0.00	0	0
7098	2	0.00	0.00	0.00	0.00	7	1.0000000	-10.575944	13.80	1	1.100	0.900	18.67	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-25.532364	13.80	1	1.100	0.900	18.67	-0.00	0	0
7100	1	34.19	17.61	0.00	0.00	7	1.0041196	-47.757566	115.00	4	1.100	0.900	18.66	-0.00	0	0
7101	1	116.88	60.21	0.00	0.00	7	1.0096260	-47.791356	115.00	3	1.100	0.900	18.66	-0.00	0	0
7102	1	64.93	33.45	0.00	0.00	7	0.9964819	-48.807471	115.00	5	1.100	0.900	18.66	-0.00	0	0
7103	1	32.25	16.61	0.00	0.00	7	1.0047317	-47.869367	115.00	4	1.100	0.900	18.66	-0.00	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0291842	-42.405623	500.00	4	1.100	0.900	18.66	-0.00	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0223137	-44.060127	230.00	4	1.100	0.900	18.66	-0.00	0	0
7106	1	50.64	26.09	0.00	0.00	7	1.0201747	-46.269237	115.00	4	1.100	0.900	18.66	-0.00	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0291842	-42.405623	24.00	4	1.100	0.900	18.66	-0.00	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0291842	-42.405623	24.00	4	1.100	0.900	18.66	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0291842	-42.405623	24.00	4	1.100	0.900	18.66	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.564278	24.00	4	1.100	0.900	18.66	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.518935	24.00	4	1.100	0.900	18.66	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0400000	-41.268537	24.00	4	1.100	0.900	18.66	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.201133	24.00	4	1.100	0.900	18.66	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0291842	-42.405623	24.00	4	1.100	0.900	18.66	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0291842	-42.405623	24.00	4	1.100	0.900	18.66	0.00	0	0
7116	1	6.69	3.45	0.00	0.00	7	0.9958228	-47.282123	115.00	1	1.100	0.900	18.66	-0.00	0	0
7117	1	46.21	23.81	0.00	0.00	7	1.0055397	-48.270255	115.00	3	1.100	0.900	18.66	-0.00	0	0
7118	1	66.63	34.33	0.00	0.00	7	0.9969998	-48.677213	115.00	5	1.100	0.900	18.66	-0.00	0	0
7119	1	27.34	14.08	0.00	0.00	7	1.0041750	-47.774247	115.00	4	1.100	0.900	18.66	-0.00	0	0
7120	1	82.34	42.41	0.00	0.00	7	0.9996430	-48.872888	115.00	3	1.100	0.900	18.66	-0.00	0	0
7121	2	0.00	0.00	0.00	0.00	7	0.9996430	-48.872888	18.00	3	1.100	0.900	18.66	-0.00	0	0
7122	2	0.00	0.00	0.00	0.00	7	0.9996430	-48.872888	18.00	3	1.100	0.900	18.66	-0.00	0	0
7123	1	3.64	1.88	0.00	0.00	7	1.0096139	-38.048450	115.00	6	1.100	0.900	18.67	-0.00	0	0
7124	1	90.56	46.65	0.00	0.00	7	1.0042247	-48.196526	115.00	3	1.100	0.900	18.66	-0.00	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0287321	-41.646195	500.00	3	1.100	0.900	18.66	-0.00	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0188705	-44.444770	230.00	3	1.100	0.900	18.66	-0.00	0	0
7127	1	122.95	63.34	0.00	0.00	7	1.0153144	-45.883985	115.00	3	1.100	0.900	18.66	-0.00	0	0
7128	1	35.17	18.12	0.00	0.00	7	1.0103857	-47.342316	115.00	5	1.100	0.900	18.66	-0.00	0	0
7129	1	2.83	1.46	0.00	0.00	7	1.0278556	-39.468027	115.00	6	1.100	0.900	18.67	-0.00	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	500.00	4	1.100	0.900	18.66	-0.00	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0204072	-44.178407	230.00	4	1.100	0.900	18.66	-0.00	0	0
7132	1	40.01	20.61	0.00	0.00	7	1.0091568	-45.981632	115.00	4	1.100	0.900	18.66	-0.00	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0248961	-41.045222	13.80	4	1.100	0.900	18.66	-0.00	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0235541	-40.506476	13.80	4	1.100	0.900	18.66	-0.00	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0278458	-42.453520	13.80	4	1.100	0.900	18.66	-0.00	0	0
7143	1	32.98	16.99	0.00	0.00	7	1.0087871	-49.428891	115.00	5	1.100	0.900	18.66	-0.00	0	0
7144	1	53.73	27.68	0.00	0.00	7	1.0055125	-47.463881	115.00	4	1.100	0.900	18.66	-0.00	0	0
7145	1	79.08	40.74	0.00	225.45	7	1.0300000	-49.735460	115.00	4	1.100	0.900	18.66	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0300000	-49.735460	13.80	4	1.100	0.900	18.66	-0.00	0	0
7147	1	26.01	13.40	0.00	0.00	7	1.0129273	-47.896182	115.00	3	1.100	0.900	18.66	-0.00	0	0
7148	1	32.70	16.85	0.00	0.00	7	1.0015453	-48.990183	115.00	3	1.100	0.900	18.66	-0.00	0	0
7149	1	6.74	3.47	0.00	0.00	7	1.0127037	-38.674458	115.00	6	1.100	0.900	18.68	-0.00	0	0
7150	1	0.00	0.00	0.00	27.42	7	1.0300000	-45.802688	230.00	5	1.100	0.900	18.66	-0.00	0	0
7151	1	24.23	12.48	0.00	0.00	7	1.0236056	-47.670054	115.00	5	1.100	0.900	18.66	-0.00	0	0
7152	1	1.97	1.02	0.00	0.00	7	1.0065586	-47.983855	115.00	3	1.100	0.900	18.66	-0.00	0	0
7153	1	14.41	7.42	0.00	0.00	7	1.0091588	-37.375958	115.00	1	1.100	0.900	18.67	0.00	0	0
7154	1	32.23	16.60	0.00	0.00	7	1.0116743	-48.939104	115.00	5	1.100	0.900	18.66	-0.00	0	0
7155	1	43.13	22.22	0.00	0.00	7	0.9996452	-48.180125	115.00	3	1.100	0.900	18.66	-0.00	0	0
7156	1	0.00	0.00	0.00	0.00	7	1.0140816	-46.220580	230.00	5	1.100	0.900	18.66	-0.00	0	0
7157	1	90.10	46.42	0.00	0.00	7	1.0078992	-47.973574	115.00	5	1.100	0.900	18.66	-0.00	0	0
7158	1	43.10	22.20	0.00	0.00	7	0.9967829	-48.884838	115.00	4	1.100	0.900	18.66	-0.00	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	500.00	3	1.100	0.900	18.66	-0.00	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0202508	-45.045250	230.00	3	1.100	0.900	18.66	-0.00	0	0
7161	1	75.65	38.97	0.00	0.00	7	1.0129998	-46.936107	115.00	3	1.100	0.900	18.66	-0.00	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	-0.00	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	-0.00	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	-0.00	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	-0.00	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	-0.00	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0271881	-43.622198	18.00	3	1.100	0.900	18.66	-0.00	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0400000	-41.459956	18.00	3	1.100	0.900	18.66	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0195225	-44.776533	230.00	2	1.100	0.900	18.66	-0.00	0	0
7172	1	50.12	25.82	0.00	0.00	7	1.0211933	-45.955762	115.00	2	1.100	0.900	18.66	-0.00	0	0
7173	1	61.89	31.89	0.00	0.00	7	0.9959064	-49.364102	115.00	4	1.100	0.900	18.66	-0.00	0	0
7174	1	68.57	35.32	0.00	0.00	7	1.0008096	-47.396313	115.00	4	1.100	0.900	18.66	-0.00	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0277127	-43.891773	500.00	5	1.100	0.900	18.66	-0.00	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0184407	-45.481869	230.00	5	1.100	0.900	18.66	-0.00	0	0
7177	1	116.40	59.96	0.00	0.00	7	1.0005981	-48.227852	115.00	5	1.100	0.900	18.66	-0.00	0	0
7178	1	67.37	34.71	0.00	0.00	7	0.9986872	-49.139190	115.00	3	1.100	0.900	18.66	-0.00	0	0
7179	1	32.06	16.52	0.00	0.00	7	1.0013255	-47.527412	115.00	3	1.100	0.900	18.66	-0.00	0	0
7180	1	50.30	25.91	0.00	0.00	7	1.0054189	-48.409902	115.00	3	1.100	0.900	18.66	-0.00	0	0
7181	1	81.94	42.21	0.00	0.00	7	0.9993247	-49.004408	115.00	3	1.100	0.900	18.66	-0.00	0	0
7182	1	1.14	0.59	0.00	0.00	7	1.0023128	-47.403765	115.00	3	1.100	0.900	18.66	-0.00	0	0
7183	1	118.75	61.17	0.00	318.83	7	1.0300000	-48.952696	115.00	3	1.100	0.900	18.66	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0221201	-43.048180	230.00	3	1.100	0.900	18.66	-0.00	0	0
7185	1	92.91	47.86	0.00	0.00	7	1.0136422	-44.378544	115.00	3	1.100	0.900	18.66	-0.00	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	500.00	3	1.100	0.900	18.66	-0.00	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0184672	-44.252817	230.00	3	1.100	0.900	18.66	-0.00	0	0
7188	1	42.12	21.70	0.00	0.00	7	1.0112435	-47.016684	115.00	3	1.100	0.900	18.66	-0.00	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	13.80	3	1.100	0.900	18.66	-0.00	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	13.80	3	1.100	0.900	18.66	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	13.80	3	1.100	0.900	18.66	-0.00	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	13.80	3	1.100	0.900	18.66	0.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	13.80	3	1.100	0.900	18.66	-0.00	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0300000	-39.816801	13.80	3	1.100	0.900	18.66	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0300000	-39.538205	13.80	3	1.100	0.900	18.66	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0300000	-40.477887	13.80	3	1.100	0.900	18.66	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0256956	-41.568361	13.80	3	1.100	0.900	18.66	0.00	0	0
7198	1	47.37	24.40	0.00	170.88	7	1.0300000	-48.339461	115.00	5	1.100	0.900	18.66	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0282582	-43.380641	500.00	5	1.100	0.900	18.66	-0.00	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0203962	-45.712487	230.00	5	1.100	0.900	18.66	-0.00	0	0
7201	1	119.24	61.42	0.00	0.00	7	1.0179281	-47.800076	115.00	5	1.100	0.900	18.66	-0.00	0	0
7202	1	19.76	10.18	0.00	0.00	7	1.0045161	-48.226200	115.00	5	1.100	0.900	18.66	-0.00	0	0
7203	1	11.30	5.82	0.00	0.00	7	1.0045716	-43.359330	115.00	1	1.100	0.900	18.67	-0.00	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	500.00	4	1.100	0.900	18.66	-0.00	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0253609	-43.466315	230.00	4	1.100	0.900	18.66	-0.00	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0260145	-45.404157	115.00	4	1.100	0.900	18.66	-0.00	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	18.00	4	1.100	0.900	18.66	-0.00	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	18.00	4	1.100	0.900	18.66	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	18.00	4	1.100	0.900	18.66	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	18.00	4	1.100	0.900	18.66	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	18.00	4	1.100	0.900	18.66	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0286420	-42.452570	18.00	4	1.100	0.900	18.66	0.00	0	0
7213	1	37.68	19.41	0.00	0.00	7	1.0109681	-46.651569	115.00	2	1.100	0.900	18.66	-0.00	0	0
7214	1	46.14	23.77	0.00	0.00	7	1.0006753	-48.048688	115.00	3	1.100	0.900	18.66	-0.00	0	0
7215	1	57.69	29.72	0.00	0.00	7	1.0009856	-48.730465	115.00	5	1.100	0.900	18.66	-0.00	0	0
7216	1	50.91	26.23	0.00	0.00	7	1.0024519	-48.444043	115.00	3	1.100	0.900	18.66	-0.00	0	0
7217	1	42.02	21.64	0.00	0.00	7	1.0059426	-48.548336	115.00	4	1.100	0.900	18.66	-0.00	0	0
7218	1	26.46	13.63	0.00	0.00	7	1.0002741	-48.645990	115.00	5	1.100	0.900	18.66	-0.00	0	0
7219	1	0.69	0.36	0.00	0.00	7	1.0147958	-45.289875	115.00	1	1.100	0.900	18.66	-0.00	0	0
7220	1	77.70	40.03	0.00	0.00	7	1.0044126	-48.306770	115.00	3	1.100	0.900	18.66	-0.00	0	0
7221	1	93.27	48.05	0.00	0.00	7	1.0038101	-48.143159	115.00	3	1.100	0.900	18.66	-0.00	0	0
7222	1	47.85	24.65	0.00	0.00	7	1.0024206	-48.028492	115.00	3	1.100	0.900	18.66	-0.00	0	0
7223	1	27.29	14.06	0.00	0.00	7	1.0061423	-48.075304	115.00	5	1.100	0.900	18.66	-0.00	0	0
7224	1	16.93	8.72	0.00	0.00	7	1.0025070	-48.557240	115.00	3	1.100	0.900	18.66	-0.00	0	0
7225	1	61.29	31.57	0.00	0.00	7	1.0001223	-49.107290	115.00	3	1.100	0.900	18.66	-0.00	0	0
7226	1	24.89	12.82	0.00	0.00	7	1.0089751	-48.368835	115.00	3	1.100	0.900	18.66	-0.00	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0260318	-43.189800	500.00	3	1.100	0.900	18.66	-0.00	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0177955	-45.163996	230.00	3	1.100	0.900	18.66	-0.00	0	0
7229	1	156.98	80.87	0.00	0.00	7	1.0128673	-46.511848	115.00	3	1.100	0.900	18.66	-0.00	0	0
7230	1	4.05	2.09	0.00	0.00	7	1.0211933	-46.640264	115.00	1	1.100	0.900	18.66	-0.00	0	0
7231	1	27.97	14.41	0.00	0.00	7	1.0061456	-46.922190	115.00	4	1.100	0.900	18.66	-0.00	0	0
7232	1	23.61	12.16	0.00	0.00	7	1.0240950	-46.404558	115.00	2	1.100	0.900	18.66	-0.00	0	0
7233	1	18.26	9.41	0.00	0.00	7	1.0022817	-48.804840	115.00	5	1.100	0.900	18.66	-0.00	0	0
7234	1	42.52	21.90	0.00	0.00	7	1.0074918	-49.239262	115.00	5	1.100	0.900	18.66	-0.00	0	0
7235	1	83.39	42.96	0.00	163.48	7	1.0300000	-49.295817	115.00	3	1.100	0.900	18.66	0.00	0	0
7236	1	21.05	10.84	0.00	179.51	7	1.0300000	-49.232271	115.00	5	1.100	0.900	18.66	0.00	0	0
7237	1	8.30	4.28	0.00	0.00	7	1.0019064	-46.617216	115.00	1	1.100	0.900	18.66	-0.00	0	0
7238	1	26.32	13.56	0.00	85.15	7	1.0300000	-47.625486	115.00	4	1.100	0.900	18.66	-0.00	0	0
7239	1	23.32	12.01	0.00	0.00	7	1.0114337	-47.190177	115.00	4	1.100	0.900	18.66	-0.00	0	0
7240	1	59.23	30.51	0.00	0.00	7	1.0108338	-48.549680	115.00	3	1.100	0.900	18.66	-0.00	0	0
7241	1	57.38	29.56	0.00	0.00	7	1.0016069	-48.694816	115.00	3	1.100	0.900	18.66	-0.00	0	0
7242	1	44.08	22.71	0.00	0.00	7	1.0015548	-48.599845	115.00	3	1.100	0.900	18.66	-0.00	0	0
7243	1	43.29	22.30	0.00	0.00	7	1.0079542	-48.271804	115.00	4	1.100	0.900	18.66	-0.00	0	0
7244	1	20.91	10.77	0.00	0.00	7	1.0022791	-47.046941	115.00	3	1.100	0.900	18.66	-0.00	0	0
7245	1	54.33	27.99	0.00	0.00	7	1.0075493	-49.330384	115.00	5	1.100	0.900	18.66	-0.00	0	0
7246	1	109.73	56.53	0.00	0.00	7	0.9953809	-49.084529	115.00	3	1.100	0.900	18.66	-0.00	0	0
7247	1	5.06	2.61	0.00	0.00	7	1.0058124	-43.639044	115.00	1	1.100	0.900	18.67	-0.00	0	0
7248	1	121.29	62.48	0.00	0.00	7	0.9996080	-48.810734	115.00	3	1.100	0.900	18.66	-0.00	0	0
7249	1	39.50	20.35	0.00	0.00	7	1.0029929	-48.431005	115.00	3	1.100	0.900	18.66	-0.00	0	0
7250	1	17.94	9.24	0.00	0.00	7	1.0127603	-47.998733	115.00	3	1.100	0.900	18.66	-0.00	0	0
7251	1	19.59	10.09	0.00	0.00	7	1.0054729	-49.140253	115.00	5	1.100	0.900	18.66	-0.00	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0214301	-42.607485	230.00	2	1.100	0.900	18.66	-0.00	0	0
7253	1	50.01	25.76	0.00	0.00	7	1.0094512	-44.403303	115.00	2	1.100	0.900	18.66	-0.00	0	0
7254	1	27.57	14.20	0.00	0.00	7	1.0211727	-48.620688	115.00	5	1.100	0.900	18.66	-0.00	0	0
7255	1	32.45	16.71	0.00	0.00	7	1.0094446	-47.360993	115.00	3	1.100	0.900	18.66	-0.00	0	0
7256	1	47.77	24.61	0.00	0.00	7	1.0036770	-47.980363	115.00	3	1.100	0.900	18.66	-0.00	0	0
7257	1	69.93	36.03	0.00	0.00	7	0.9984122	-47.440961	115.00	4	1.100	0.900	18.66	-0.00	0	0
7258	1	23.65	12.18	0.00	0.00	7	1.0054038	-47.931699	115.00	3	1.100	0.900	18.66	-0.00	0	0
7259	1	80.33	41.38	0.00	0.00	7	1.0107397	-48.242884	115.00	4	1.100	0.900	18.66	-0.00	0	0
7260	1	68.55	35.31	0.00	0.00	7	1.0101138	-47.206546	115.00	4	1.100	0.900	18.66	-0.00	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0236428	-38.365284	230.00	1	1.100	0.900	18.67	-0.00	0	0
7262	1	39.61	20.41	0.00	58.50	7	1.0300000	-39.598319	115.00	1	1.100	0.900	18.67	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0269316	-42.703315	500.00	4	1.100	0.900	18.66	-0.00	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0225708	-43.755345	230.00	4	1.100	0.900	18.66	-0.00	0	0
7265	1	34.60	17.82	0.00	0.00	7	1.0106173	-46.193325	115.00	4	1.100	0.900	18.66	-0.00	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0269316	-42.703315	13.80	4	1.100	0.900	18.66	-0.00	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0269316	-42.703315	13.80	4	1.100	0.900	18.66	-0.00	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0269316	-42.703315	13.80	4	1.100	0.900	18.66	-0.00	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0269316	-42.703315	13.80	4	1.100	0.900	18.66	-0.00	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0269316	-42.703315	13.80	4	1.100	0.900	18.66	-0.00	0	0
7271	1	15.65	8.06	0.00	0.00	7	1.0050576	-48.067182	115.00	3	1.100	0.900	18.66	-0.00	0	0
7272	1	25.24	13.00	0.00	0.00	7	1.0036982	-47.835446	115.00	3	1.100	0.900	18.66	-0.00	0	0
7273	1	21.67	11.16	0.00	183.18	7	1.0300000	-46.825234	115.00	2	1.100	0.900	18.66	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0229169	-34.572245	230.00	6	1.100	0.900	18.72	-0.00	0	0
7275	1	23.27	11.99	0.00	0.00	7	1.0205067	-35.238643	115.00	6	1.100	0.900	18.72	-0.00	0	0
7276	1	48.77	25.12	0.00	457.62	7	1.0272386	-48.893522	115.00	3	1.100	0.900	18.66	-0.00	0	0
7277	1	8.80	4.53	0.00	23.15	7	1.0300000	-40.227402	115.00	6	1.100	0.900	18.67	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0203667	-44.427260	230.00	4	1.100	0.900	18.66	-0.00	0	0
7279	1	81.69	42.08	0.00	0.00	7	1.0169225	-46.077888	115.00	4	1.100	0.900	18.66	-0.00	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0203667	-44.427260	13.80	4	1.100	0.900	18.66	-0.00	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0203667	-44.427260	13.80	4	1.100	0.900	18.66	-0.00	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0236397	-43.578132	230.00	4	1.100	0.900	18.66	-0.00	0	0
7283	1	60.21	31.02	0.00	0.00	7	1.0070874	-45.952275	115.00	4	1.100	0.900	18.66	-0.00	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0236397	-43.578132	13.20	4	1.100	0.900	18.66	-0.00	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0237553	-42.538903	13.20	4	1.100	0.900	18.66	-0.00	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0238776	-41.186480	13.20	4	1.100	0.900	18.66	-0.00	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0236513	-41.507597	13.20	4	1.100	0.900	18.66	-0.00	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0238498	-41.373337	13.20	4	1.100	0.900	18.66	-0.00	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0238611	-41.934180	13.20	4	1.100	0.900	18.66	-0.00	0	0
7290	1	35.07	18.07	0.00	0.00	7	0.9981053	-49.144858	115.00	5	1.100	0.900	18.66	-0.00	0	0
7291	1	56.05	28.88	0.00	0.00	7	0.9918623	-49.389711	115.00	5	1.100	0.900	18.66	-0.00	0	0
7292	1	51.75	26.66	0.00	0.00	7	1.0101932	-47.536575	115.00	5	1.100	0.900	18.66	-0.00	0	0
7293	1	8.77	4.52	0.00	0.00	7	1.0069596	-46.219394	115.00	2	1.100	0.900	18.66	-0.00	0	0
7294	1	3.99	2.05	0.00	27.85	7	1.0300000	-46.056695	115.00	4	1.100	0.900	18.66	-0.00	0	0
7295	1	57.40	29.57	0.00	0.00	7	1.0006456	-48.710441	115.00	5	1.100	0.900	18.66	-0.00	0	0
7296	1	51.61	26.59	0.00	0.00	7	0.9988453	-48.987129	115.00	3	1.100	0.900	18.66	-0.00	0	0
7297	1	51.57	26.57	0.00	0.00	7	0.9990647	-48.231743	115.00	3	1.100	0.900	18.66	-0.00	0	0
7298	1	55.68	28.68	0.00	0.00	7	1.0035276	-48.754610	115.00	3	1.100	0.900	18.66	-0.00	0	0
7299	1	10.12	5.21	0.00	0.00	7	1.0043390	-45.557541	115.00	1	1.100	0.900	18.66	-0.00	0	0
7300	1	29.89	15.40	0.00	144.85	7	1.0300000	-49.515766	115.00	5	1.100	0.900	18.66	0.00	0	0
7301	1	38.05	19.60	0.00	0.00	7	0.9978986	-47.737332	115.00	4	1.100	0.900	18.66	-0.00	0	0
7302	1	13.44	6.92	0.00	0.00	7	1.0155739	-41.285860	115.00	1	1.100	0.900	18.67	-0.00	0	0
7303	1	3.57	1.84	0.00	0.00	7	1.0222046	-40.268188	115.00	1	1.100	0.900	18.67	-0.00	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0274863	-37.325921	500.00	1	1.100	0.900	18.67	-0.00	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0263233	-39.970653	230.00	1	1.100	0.900	18.67	-0.00	0	0
7306	1	4.23	2.18	0.00	0.00	7	1.0190123	-42.974766	115.00	1	1.100	0.900	18.67	-0.00	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0379058	-36.333397	24.00	1	1.100	0.900	18.67	-0.00	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0274863	-37.325921	24.00	1	1.100	0.900	18.67	-0.00	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0274863	-37.325921	24.00	1	1.100	0.900	18.67	-0.00	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0274863	-37.325921	24.00	1	1.100	0.900	18.67	0.00	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0387233	-36.205738	24.00	1	1.100	0.900	18.67	0.00	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0238725	-42.011787	230.00	2	1.100	0.900	18.66	-0.00	0	0
7313	1	47.42	24.43	0.00	0.00	7	1.0091696	-43.793208	115.00	2	1.100	0.900	18.66	-0.00	0	0
7314	1	15.82	8.15	0.00	0.00	7	0.9988208	-46.082661	115.00	5	1.100	0.900	18.66	-0.00	0	0
7315	1	38.12	19.64	0.00	0.00	7	1.0173009	-48.237057	115.00	3	1.100	0.900	18.66	-0.00	0	0
7316	1	34.78	17.92	0.00	0.00	7	1.0002881	-47.851671	115.00	3	1.100	0.900	18.66	-0.00	0	0
7317	1	78.60	40.49	0.00	0.00	7	1.0008867	-46.629804	115.00	4	1.100	0.900	18.66	-0.00	0	0
7318	1	61.69	31.78	0.00	0.00	7	0.9972721	-48.233665	115.00	4	1.100	0.900	18.66	-0.00	0	0
7319	1	16.61	8.55	0.00	0.00	7	1.0003767	-48.405216	115.00	5	1.100	0.900	18.66	-0.00	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0224410	-40.277176	500.00	2	1.100	0.900	18.66	-0.00	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0227565	-41.446731	230.00	2	1.100	0.900	18.66	-0.00	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0142222	-43.610699	115.00	2	1.100	0.900	18.66	-0.00	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0200000	-38.918957	13.80	2	1.100	0.900	18.66	-0.00	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0200000	-38.443322	13.80	2	1.100	0.900	18.66	-0.00	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0224410	-40.277176	13.80	2	1.100	0.900	18.66	-0.00	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0224410	-40.277176	13.80	2	1.100	0.900	18.66	-0.00	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0273001	-40.473735	230.00	1	1.100	0.900	18.67	-0.00	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0218122	-41.505690	115.00	1	1.100	0.900	18.67	-0.00	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0400000	-38.414068	13.80	1	1.100	0.900	18.67	0.00	0	0
7330	1	107.83	55.55	0.00	0.00	7	1.0044467	-48.345515	115.00	3	1.100	0.900	18.66	-0.00	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0275835	-42.599874	500.00	4	1.100	0.900	18.66	-0.00	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0204521	-44.211450	230.00	4	1.100	0.900	18.66	-0.00	0	0
7333	1	16.06	8.27	0.00	0.00	7	1.0088096	-46.900232	115.00	4	1.100	0.900	18.66	-0.00	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0275835	-42.599874	20.00	4	1.100	0.900	18.66	-0.00	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0275835	-42.599874	20.00	4	1.100	0.900	18.66	0.00	0	0
7336	1	59.23	30.51	0.00	0.00	7	1.0118205	-47.392241	115.00	3	1.100	0.900	18.66	-0.00	0	0
7337	1	13.51	6.96	0.00	0.00	7	1.0174394	-40.350054	115.00	6	1.100	0.900	18.68	-0.00	0	0
7338	1	60.06	30.94	0.00	0.00	7	1.0028408	-48.137786	115.00	4	1.100	0.900	18.66	-0.00	0	0
7339	1	17.62	9.08	0.00	0.00	7	1.0108213	-42.753389	115.00	1	1.100	0.900	18.67	-0.00	0	0
7340	1	21.25	10.95	0.00	0.00	7	0.9977558	-47.551642	115.00	3	1.100	0.900	18.66	-0.00	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0236043	-40.807021	500.00	3	1.100	0.900	18.66	-0.00	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0175072	-44.384169	230.00	3	1.100	0.900	18.66	-0.00	0	0
7343	1	101.64	52.36	0.00	0.00	7	0.9947910	-46.932163	115.00	3	1.100	0.900	18.66	-0.00	0	0
7344	1	55.77	28.73	0.00	0.00	7	0.9977692	-49.076502	115.00	3	1.100	0.900	18.66	-0.00	0	0
7345	1	40.35	20.79	0.00	0.00	7	1.0045463	-47.896361	115.00	4	1.100	0.900	18.66	-0.00	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	500.00	3	1.100	0.900	18.66	-0.00	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0239966	-42.693474	230.00	3	1.100	0.900	18.66	-0.00	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0177065	-44.596460	115.00	3	1.100	0.900	18.66	-0.00	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0400000	-38.666565	13.80	3	1.100	0.900	18.66	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-38.646139	13.80	3	1.100	0.900	18.66	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0400000	-38.882311	13.80	3	1.100	0.900	18.66	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	-0.00	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0310697	-40.941164	13.80	3	1.100	0.900	18.66	0.00	0	0
7362	1	30.81	15.87	0.00	0.00	7	1.0009300	-48.646237	115.00	3	1.100	0.900	18.66	-0.00	0	0
7363	1	14.62	7.53	0.00	0.00	7	1.0072191	-46.368895	115.00	2	1.100	0.900	18.66	-0.00	0	0
7364	1	7.85	4.04	0.00	0.00	7	0.9998787	-46.559284	115.00	1	1.100	0.900	18.66	-0.00	0	0
7365	1	44.53	22.94	0.00	0.00	7	1.0072851	-48.457258	115.00	4	1.100	0.900	18.66	-0.00	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	500.00	4	1.100	0.900	18.66	-0.00	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0214097	-44.334696	230.00	4	1.100	0.900	18.66	-0.00	0	0
7368	1	0.00	0.00	0.00	0.00	7	1.0136247	-46.595163	115.00	4	1.100	0.900	18.66	-0.00	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	-0.00	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.245231	18.00	4	1.100	0.900	18.66	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.795203	18.00	4	1.100	0.900	18.66	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0284044	-42.519590	18.00	4	1.100	0.900	18.66	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.515897	18.00	4	1.100	0.900	18.66	0.00	0	0
7380	1	28.73	14.80	0.00	0.00	7	1.0087872	-44.351420	115.00	2	1.100	0.900	18.66	-0.00	0	0
7381	1	52.12	26.85	0.00	0.00	7	1.0078484	-48.893617	115.00	4	1.100	0.900	18.66	-0.00	0	0
7382	1	42.97	22.14	0.00	0.00	7	1.0009206	-48.295728	115.00	3	1.100	0.900	18.66	-0.00	0	0
7383	1	47.08	24.25	0.00	0.00	7	1.0047269	-45.923657	115.00	2	1.100	0.900	18.66	-0.00	0	0
7384	1	36.78	18.95	0.00	0.00	7	1.0008997	-48.474505	115.00	3	1.100	0.900	18.66	-0.00	0	0
7385	1	74.38	38.32	0.00	0.00	7	1.0030915	-48.920985	115.00	3	1.100	0.900	18.66	-0.00	0	0
7386	1	61.49	31.68	0.00	0.00	7	1.0049800	-48.414019	115.00	3	1.100	0.900	18.66	-0.00	0	0
7387	1	88.40	45.54	0.00	0.00	7	0.9984722	-49.148433	115.00	4	1.100	0.900	18.66	-0.00	0	0
7388	1	69.28	35.69	0.00	0.00	7	1.0106588	-48.853794	115.00	3	1.100	0.900	18.66	-0.00	0	0
7389	3	0.00	0.00	0.00	0.00	7	1.0400000	-43.294999	500.00	5	1.100	0.900	18.66	-0.00	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0307210	-45.242965	230.00	5	1.100	0.900	18.66	-0.00	0	0
7391	1	23.56	12.14	0.00	0.00	7	1.0179760	-46.631835	115.00	5	1.100	0.900	18.66	-0.00	0	0
7392	1	28.62	14.74	0.00	0.00	7	1.0177807	-46.949772	115.00	4	1.100	0.900	18.66	-0.00	0	0
7393	1	4.02	2.07	0.00	0.00	7	1.0089676	-42.449372	115.00	1	1.100	0.900	18.67	-0.00	0	0
7394	1	20.58	10.60	0.00	0.00	7	1.0001716	-48.376147	115.00	4	1.100	0.900	18.66	-0.00	0	0
7395	1	38.73	19.95	0.00	0.00	7	1.0082096	-48.756045	115.00	3	1.100	0.900	18.66	-0.00	0	0
7396	1	14.02	7.22	0.00	0.00	7	1.0021323	-48.102113	115.00	3	1.100	0.900	18.66	-0.00	0	0
7397	1	58.15	29.95	0.00	86.78	7	1.0300000	-48.011255	115.00	3	1.100	0.900	18.66	-0.00	0	0
7398	1	40.47	20.85	0.00	0.00	7	1.0082389	-47.399454	115.00	4	1.100	0.900	18.66	-0.00	0	0
7399	1	31.26	16.10	0.00	0.00	7	1.0082355	-47.704772	115.00	3	1.100	0.900	18.66	-0.00	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0272080	-42.510316	500.00	4	1.100	0.900	18.66	-0.00	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0222929	-43.851996	230.00	4	1.100	0.900	18.66	-0.00	0	0
7402	1	0.00	0.00	0.00	0.00	7	1.0156109	-46.189728	115.00	4	1.100	0.900	18.66	-0.00	0	0
7403	1	38.32	19.74	0.00	0.00	7	1.0070416	-47.242307	115.00	4	1.100	0.900	18.66	-0.00	0	0
7404	1	97.75	50.36	0.00	0.00	7	0.9989727	-49.166185	115.00	5	1.100	0.900	18.66	-0.00	0	0
7405	1	29.29	15.09	0.00	0.00	7	1.0180564	-46.508273	115.00	2	1.100	0.900	18.66	-0.00	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0302143	-36.481988	500.00	6	1.100	0.900	18.67	-0.00	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0280016	-36.537761	230.00	6	1.100	0.900	18.67	-0.00	0	0
7408	1	29.51	15.20	0.00	0.00	7	1.0133898	-38.238941	115.00	6	1.100	0.900	18.68	-0.00	0	0
7409	1	0.00	0.00	0.00	0.00	7	1.0166516	-44.905601	230.00	3	1.100	0.900	18.66	-0.00	0	0
7410	1	118.62	61.11	0.00	0.00	7	1.0040848	-47.546021	115.00	3	1.100	0.900	18.66	-0.00	0	0
7411	1	38.17	19.67	0.00	0.00	7	1.0036629	-49.072363	115.00	5	1.100	0.900	18.66	-0.00	0	0
7412	1	4.72	2.43	0.00	0.00	7	1.0065907	-45.275607	115.00	2	1.100	0.900	18.66	-0.00	0	0
7413	1	23.60	12.16	0.00	0.00	7	1.0138557	-44.309880	115.00	1	1.100	0.900	18.67	-0.00	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0340110	-37.063976	500.00	6	1.100	0.900	18.67	-0.00	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0272705	-36.271615	230.00	6	1.100	0.900	18.69	-0.00	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0206883	-37.636421	115.00	6	1.100	0.900	18.68	-0.00	0	0
7417	1	53.84	27.73	0.00	0.00	7	1.0125661	-48.278691	115.00	3	1.100	0.900	18.66	-0.00	0	0
7418	1	26.52	13.66	0.00	0.00	7	1.0132863	-48.047537	115.00	3	1.100	0.900	18.66	-0.00	0	0
7419	2	58.85	30.32	0.00	0.00	7	1.0071032	-46.337938	115.00	4	1.100	0.900	18.66	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0172549	-46.131681	230.00	5	1.100	0.900	18.66	-0.00	0	0
7421	1	49.85	25.68	0.00	0.00	7	1.0027230	-48.368194	115.00	5	1.100	0.900	18.66	-0.00	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0215221	-40.737107	500.00	2	1.100	0.900	18.66	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0168397	-43.224882	230.00	2	1.100	0.900	18.66	-0.00	0	0
7424	1	76.93	39.63	0.00	0.00	7	1.0056991	-45.764964	115.00	2	1.100	0.900	18.66	-0.00	0	0
7425	1	58.29	30.03	0.00	0.00	7	0.9988883	-48.927686	115.00	3	1.100	0.900	18.66	-0.00	0	0
7426	1	22.99	11.84	0.00	0.00	7	1.0035312	-42.515616	115.00	2	1.100	0.900	18.67	-0.00	0	0
7427	1	86.05	44.33	0.00	0.00	7	1.0011414	-49.050790	115.00	3	1.100	0.900	18.66	-0.00	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0391956	-42.013868	500.00	2	1.100	0.900	18.66	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0282960	-41.744348	230.00	2	1.100	0.900	18.66	-0.00	0	0
7430	1	25.80	13.29	0.00	0.00	7	1.0112842	-43.593048	115.00	2	1.100	0.900	18.66	-0.00	0	0
7431	1	19.56	10.08	0.00	0.00	7	1.0061190	-48.098235	115.00	5	1.100	0.900	18.66	-0.00	0	0
7432	1	12.62	6.50	0.00	0.00	7	1.0174873	-50.430431	115.00	5	1.100	0.900	18.66	-0.00	0	0
8001	1	5.95	3.07	0.00	0.00	8	1.0295308	-47.894521	115.00	7	1.100	0.900	18.66	-0.00	0	0
8002	1	6.50	3.35	0.00	0.00	8	1.0200986	-55.276901	115.00	8	1.100	0.900	18.66	-0.00	0	0
8003	1	6.59	3.40	0.00	16.90	8	1.0300000	-49.243873	115.00	7	1.100	0.900	18.66	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0305392	-50.791681	230.00	8	1.100	0.900	18.66	-0.00	0	0
8005	1	56.11	28.90	0.00	46.80	8	1.0300000	-51.345162	115.00	8	1.100	0.900	18.66	0.00	0	0
8006	1	20.57	10.60	0.00	42.52	8	1.0300000	-53.472030	115.00	8	1.100	0.900	18.66	-0.00	0	0
8007	1	16.54	8.52	0.00	0.00	8	1.0196795	-53.775785	115.00	8	1.100	0.900	18.66	-0.00	0	0
8008	1	21.57	11.11	0.00	0.00	8	1.0061444	-55.163909	115.00	8	1.100	0.900	18.66	-0.00	0	0
8009	1	5.39	2.78	0.00	0.00	8	1.0079724	-48.422928	115.00	7	1.100	0.900	18.66	-0.00	0	0
8010	1	2.97	1.53	0.00	0.00	8	1.0311309	-46.772002	115.00	7	1.100	0.900	18.66	-0.00	0	0
8011	1	14.99	7.72	0.00	0.00	8	1.0227107	-49.029355	115.00	7	1.100	0.900	18.66	-0.00	0	0
8012	1	4.18	2.15	0.00	0.00	8	1.0226465	-46.832146	115.00	7	1.100	0.900	18.66	-0.00	0	0
8013	1	33.02	17.01	0.00	50.00	8	1.0258614	-56.154834	115.00	8	1.100	0.900	18.66	-0.00	0	0
8014	1	8.33	4.29	0.00	0.00	8	1.0103006	-52.770092	115.00	7	1.100	0.900	18.66	-0.00	0	0
8015	1	13.16	6.78	0.00	0.00	8	1.0167443	-53.306434	115.00	8	1.100	0.900	18.66	-0.00	0	0
8016	1	38.43	19.79	0.00	44.73	8	1.0300000	-47.149303	115.00	7	1.100	0.900	18.66	0.00	0	0
8017	1	10.14	5.22	0.00	0.00	8	1.0152015	-53.710017	115.00	8	1.100	0.900	18.66	-0.00	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0313190	-52.048604	230.00	8	1.100	0.900	18.66	-0.00	0	0
8019	1	56.72	29.22	0.00	90.29	8	1.0300000	-54.227118	115.00	8	1.100	0.900	18.66	0.00	0	0
8020	1	9.54	4.92	0.00	0.00	8	1.0098880	-54.746945	115.00	8	1.100	0.900	18.66	-0.00	0	0
8021	1	5.90	3.04	0.00	0.00	8	1.0309512	-52.610982	115.00	8	1.100	0.900	18.66	0.00	0	0
8022	1	3.79	1.95	0.00	8.75	8	1.0300000	-53.295515	115.00	8	1.100	0.900	18.66	0.00	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0260281	-51.865746	115.00	8	1.100	0.900	18.66	-0.00	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0277990	-48.493224	13.80	8	1.100	0.900	18.66	-0.00	0	0
8025	1	27.92	14.38	0.00	32.59	8	1.0300000	-53.564810	115.00	8	1.100	0.900	18.66	0.00	0	0
8026	1	30.30	15.61	0.00	0.00	8	1.0106684	-56.141419	115.00	8	1.100	0.900	18.66	-0.00	0	0
8027	1	21.66	11.16	0.00	0.00	8	1.0248452	-53.919545	115.00	8	1.100	0.900	18.66	-0.00	0	0
8028	1	13.23	6.82	0.00	0.00	8	1.0129888	-55.826861	115.00	8	1.100	0.900	18.66	-0.00	0	0
8029	1	14.11	7.27	0.00	0.00	8	1.0076042	-55.332679	115.00	8	1.100	0.900	18.66	-0.00	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0389813	-43.384545	500.00	7	1.100	0.900	18.66	-0.00	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0354680	-44.128618	230.00	7	1.100	0.900	18.66	-0.00	0	0
8032	1	42.88	22.09	0.00	0.00	8	1.0269005	-46.095205	115.00	7	1.100	0.900	18.66	-0.00	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0389813	-43.384545	13.80	7	1.100	0.900	18.66	-0.00	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0389813	-43.384545	13.80	7	1.100	0.900	18.66	-0.00	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0389813	-43.384545	13.80	7	1.100	0.900	18.66	-0.00	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0389813	-43.384545	13.80	7	1.100	0.900	18.66	-0.00	0	0
8037	1	6.21	3.20	0.00	0.00	8	1.0130823	-51.513317	115.00	7	1.100	0.900	18.66	-0.00	0	0
8038	1	40.24	20.73	0.00	0.00	8	1.0195148	-51.940850	115.00	8	1.100	0.900	18.66	-0.00	0	0
8039	1	6.93	3.57	0.00	0.00	8	1.0164042	-55.772289	115.00	8	1.100	0.900	18.66	-0.00	0	0
8040	1	9.95	5.13	0.00	0.00	8	1.0100813	-53.095601	115.00	8	1.100	0.900	18.66	-0.00	0	0
8041	1	29.03	14.95	0.00	36.71	8	1.0300000	-54.028205	115.00	8	1.100	0.900	18.66	0.00	0	0
8042	1	15.02	7.74	0.00	0.00	8	1.0124132	-53.429907	115.00	8	1.100	0.900	18.66	-0.00	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	500.00	7	1.100	0.900	18.66	-0.00	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0343661	-46.270476	230.00	7	1.100	0.900	18.66	-0.00	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0295951	-48.103519	115.00	7	1.100	0.900	18.66	-0.00	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	18.00	7	1.100	0.900	18.66	-0.00	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	18.00	7	1.100	0.900	18.66	-0.00	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	18.00	7	1.100	0.900	18.66	0.00	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	18.00	7	1.100	0.900	18.66	-0.00	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	18.00	7	1.100	0.900	18.66	-0.00	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0364905	-44.979841	18.00	7	1.100	0.900	18.66	-0.00	0	0
8052	1	8.35	4.30	0.00	0.00	8	1.0236859	-54.688150	115.00	8	1.100	0.900	18.66	-0.00	0	0
8053	1	11.53	5.94	0.00	0.00	8	1.0084054	-54.101663	115.00	8	1.100	0.900	18.66	-0.00	0	0
8054	1	8.89	4.58	0.00	0.00	8	1.0129480	-52.276367	115.00	7	1.100	0.900	18.66	-0.00	0	0
8055	1	18.58	9.57	0.00	0.00	8	1.0275093	-52.427679	115.00	8	1.100	0.900	18.66	-0.00	0	0
8056	1	5.80	2.99	0.00	0.00	8	1.0269218	-55.102789	115.00	8	1.100	0.900	18.66	-0.00	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0411529	-46.918070	500.00	7	1.100	0.900	18.66	-0.00	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0367612	-46.787150	230.00	7	1.100	0.900	18.66	-0.00	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0318841	-47.939451	115.00	7	1.100	0.900	18.66	-0.00	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0411529	-46.918070	13.80	7	1.100	0.900	18.66	-0.00	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0411529	-46.918070	13.80	7	1.100	0.900	18.66	-0.00	0	0
8062	1	5.61	2.89	0.00	0.00	8	1.0332744	-50.616956	115.00	8	1.100	0.900	18.66	-0.00	0	0
8063	1	38.16	19.66	0.00	0.00	8	1.0182650	-54.496813	115.00	8	1.100	0.900	18.66	-0.00	0	0
8064	1	11.68	6.01	0.00	0.00	8	1.0293509	-48.260680	115.00	7	1.100	0.900	18.66	-0.00	0	0
8065	1	3.77	1.94	0.00	0.00	8	1.0178724	-51.675241	115.00	7	1.100	0.900	18.66	-0.00	0	0
8066	1	1.78	0.92	0.00	0.00	8	1.0188942	-51.874617	115.00	8	1.100	0.900	18.66	-0.00	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0370462	-42.858834	500.00	7	1.100	0.900	18.66	-0.00	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0380176	-44.008127	230.00	7	1.100	0.900	18.66	-0.00	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0371132	-45.076082	115.00	7	1.100	0.900	18.66	-0.00	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0370462	-42.858834	13.80	7	1.100	0.900	18.66	-0.00	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0242832	-39.228482	13.80	7	1.100	0.900	18.66	-0.00	0	0
8072	1	38.54	19.86	0.00	0.00	8	1.0107611	-51.069000	115.00	8	1.100	0.900	18.66	-0.00	0	0
8073	1	10.48	5.40	0.00	0.00	8	1.0131689	-55.332275	115.00	8	1.100	0.900	18.66	-0.00	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0449853	-45.218611	500.00	8	1.100	0.900	18.66	-0.00	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0431553	-46.886087	230.00	8	1.100	0.900	18.66	0.00	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0391804	-49.096333	115.00	8	1.100	0.900	18.66	0.00	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0399144	-43.071455	13.80	8	1.100	0.900	18.66	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0398540	-42.954405	13.80	8	1.100	0.900	18.66	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0449853	-45.218611	13.80	8	1.100	0.900	18.66	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0449853	-45.218611	13.80	8	1.100	0.900	18.66	0.00	0	0
8081	1	14.33	7.38	0.00	0.00	8	1.0133784	-55.260529	115.00	8	1.100	0.900	18.66	-0.00	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0399132	-41.109090	500.00	7	1.100	0.900	18.66	-0.00	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0387218	-42.434172	230.00	7	1.100	0.900	18.66	-0.00	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0306726	-44.689203	161.00	7	1.100	0.900	18.66	-0.00	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0301880	-45.055741	161.00	7	1.100	0.900	18.66	-0.00	0	0
8086	1	11.69	6.02	0.00	0.00	8	1.0292645	-46.034364	115.00	7	1.100	0.900	18.66	-0.00	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0399132	-41.109090	18.00	7	1.100	0.900	18.66	-0.00	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-39.164977	18.00	7	1.100	0.900	18.66	0.00	0	0
8089	1	11.81	6.08	0.00	0.00	8	1.0255990	-54.846399	115.00	8	1.100	0.900	18.66	-0.00	0	0
8090	1	8.36	4.31	0.00	0.00	8	1.0212756	-53.617314	115.00	7	1.100	0.900	18.66	-0.00	0	0
8091	1	6.53	3.36	0.00	10.34	8	1.0300000	-49.841885	115.00	7	1.100	0.900	18.66	-0.00	0	0
8092	1	3.91	2.01	0.00	0.00	8	1.0156425	-52.876297	115.00	7	1.100	0.900	18.66	-0.00	0	0
8093	1	2.70	1.39	0.00	0.00	8	1.0258107	-51.099411	115.00	8	1.100	0.900	18.66	-0.00	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0189402	-44.882154	230.00	7	1.100	0.900	18.66	-0.00	0	0
8095	1	80.75	41.60	0.00	0.00	8	1.0081632	-46.381306	115.00	7	1.100	0.900	18.66	-0.00	0	0
8096	1	6.14	3.16	0.00	0.00	8	1.0150692	-54.213389	115.00	8	1.100	0.900	18.66	-0.00	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0386901	-48.716981	230.00	8	1.100	0.900	18.66	-0.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0333867	-50.676616	115.00	8	1.100	0.900	18.66	-0.00	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0381087	-44.305739	13.80	8	1.100	0.900	18.66	-0.00	0	0
8100	1	22.62	11.65	0.00	0.00	8	1.0246980	-54.749097	115.00	8	1.100	0.900	18.66	-0.00	0	0
8101	1	6.90	3.55	0.00	0.00	8	1.0166981	-53.814796	115.00	8	1.100	0.900	18.66	-0.00	0	0
8102	1	2.62	1.35	0.00	0.00	8	1.0263787	-44.945509	115.00	7	1.100	0.900	18.66	-0.00	0	0
8103	1	4.48	2.31	0.00	0.00	8	1.0329327	-45.996892	115.00	7	1.100	0.900	18.66	-0.00	0	0
8104	1	25.59	13.18	0.00	0.00	8	1.0175871	-47.880393	115.00	7	1.100	0.900	18.66	-0.00	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0311707	-49.982928	230.00	8	1.100	0.900	18.66	-0.00	0	0
8106	1	54.94	28.30	0.00	0.00	8	1.0182741	-51.580793	115.00	8	1.100	0.900	18.66	-0.00	0	0
8107	1	5.07	2.61	0.00	1.09	8	1.0300000	-51.728939	115.00	8	1.100	0.900	18.66	-0.00	0	0
8108	1	24.16	12.45	0.00	0.00	8	1.0153903	-55.104570	115.00	8	1.100	0.900	18.66	-0.00	0	0
8109	1	28.47	14.67	0.00	0.00	8	1.0090627	-52.316461	115.00	8	1.100	0.900	18.66	-0.00	0	0
8110	1	11.22	5.78	0.00	23.03	8	1.0300000	-53.103341	115.00	8	1.100	0.900	18.66	0.00	0	0
8111	1	47.91	24.68	0.00	0.00	8	1.0199610	-52.903708	115.00	8	1.100	0.900	18.66	-0.00	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0406269	-48.771189	500.00	8	1.100	0.900	18.66	-0.00	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0387003	-49.330556	230.00	8	1.100	0.900	18.66	-0.00	0	0
8114	1	13.43	6.92	0.00	0.00	8	1.0341020	-50.437305	115.00	8	1.100	0.900	18.66	-0.00	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0406269	-48.771189	13.80	8	1.100	0.900	18.66	-0.00	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0406269	-48.771189	13.80	8	1.100	0.900	18.66	-0.00	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0406269	-48.771189	13.80	8	1.100	0.900	18.66	0.00	0	0
8118	1	20.14	10.38	0.00	0.00	8	1.0130504	-53.716574	115.00	7	1.100	0.900	18.66	-0.00	0	0
8119	1	26.40	13.60	0.00	0.00	8	1.0351565	-50.225236	115.00	8	1.100	0.900	18.66	0.00	0	0
8120	1	17.55	9.04	0.00	59.17	8	1.0300000	-47.943780	115.00	7	1.100	0.900	18.66	0.00	0	0
8121	1	43.54	22.43	0.00	0.00	8	1.0239874	-52.630788	115.00	8	1.100	0.900	18.66	-0.00	0	0
8122	1	16.18	8.33	0.00	0.00	8	1.0243819	-47.844201	115.00	7	1.100	0.900	18.66	-0.00	0	0
8123	1	9.64	4.97	0.00	0.00	8	1.0131845	-51.943519	115.00	8	1.100	0.900	18.66	-0.00	0	0
8124	1	11.11	5.72	0.00	0.00	8	1.0254845	-52.065478	115.00	8	1.100	0.900	18.66	-0.00	0	0
8125	1	24.84	12.80	0.00	30.00	8	1.0261533	-54.427907	115.00	8	1.100	0.900	18.66	-0.00	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0386716	-48.882932	500.00	8	1.100	0.900	18.66	-0.00	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0377582	-49.286555	230.00	8	1.100	0.900	18.66	-0.00	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0358911	-50.182238	115.00	8	1.100	0.900	18.66	-0.00	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0386716	-48.882932	18.00	8	1.100	0.900	18.66	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0386716	-48.882932	18.00	8	1.100	0.900	18.66	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0386716	-48.882932	18.00	8	1.100	0.900	18.66	0.00	0	0
8132	1	12.06	6.21	0.00	0.00	8	1.0136064	-51.235871	115.00	7	1.100	0.900	18.66	-0.00	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0324183	-51.276493	230.00	8	1.100	0.900	18.66	-0.00	0	0
8134	1	61.32	31.59	0.00	0.00	8	1.0281881	-52.839519	115.00	8	1.100	0.900	18.66	-0.00	0	0
8135	1	44.66	23.01	0.00	0.00	8	1.0261687	-54.623917	115.00	8	1.100	0.900	18.66	-0.00	0	0
8136	1	5.53	2.85	0.00	0.00	8	1.0212146	-55.031084	115.00	8	1.100	0.900	18.66	-0.00	0	0
8137	1	13.38	6.89	0.00	0.00	8	1.0184749	-52.926292	115.00	8	1.100	0.900	18.66	-0.00	0	0
8138	1	3.58	1.84	0.00	40.41	8	1.0300000	-55.258474	115.00	8	1.100	0.900	18.66	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	1.0164109	-45.228111	230.00	7	1.100	0.900	18.66	-0.00	0	0
8140	1	92.68	47.75	0.00	0.00	8	1.0092517	-46.556963	115.00	7	1.100	0.900	18.66	-0.00	0	0
8141	1	11.52	5.93	0.00	0.00	8	1.0228279	-48.853572	115.00	7	1.100	0.900	18.66	-0.00	0	0
8142	1	12.30	6.34	0.00	0.00	8	1.0162403	-51.956468	115.00	8	1.100	0.900	18.66	-0.00	0	0
8143	1	12.62	6.50	0.00	0.00	8	1.0254135	-47.270091	115.00	7	1.100	0.900	18.66	-0.00	0	0
8144	1	3.32	1.71	0.00	0.00	8	1.0251976	-49.062104	115.00	7	1.100	0.900	18.66	-0.00	0	0
8145	1	3.39	1.74	0.00	0.00	8	1.0235826	-53.875216	115.00	8	1.100	0.900	18.66	-0.00	0	0
8146	1	27.45	14.14	0.00	0.00	8	1.0104483	-56.236842	115.00	8	1.100	0.900	18.66	-0.00	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0314143	-47.971324	230.00	7	1.100	0.900	18.66	-0.00	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0264923	-49.093097	161.00	7	1.100	0.900	18.66	-0.00	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0179966	-51.530176	115.00	7	1.100	0.900	18.66	-0.00	0	0
8150	1	4.68	2.41	0.00	0.00	8	1.0196278	-53.364383	115.00	8	1.100	0.900	18.66	-0.00	0	0
8151	1	9.56	4.92	0.00	28.45	8	1.0300000	-53.925473	115.00	7	1.100	0.900	18.66	0.00	0	0
8152	2	25.49	13.13	0.00	0.00	8	1.0276011	-46.612081	115.00	7	1.100	0.900	18.66	-0.00	0	0
8153	1	21.20	10.92	0.00	0.00	8	1.0107613	-54.826433	115.00	8	1.100	0.900	18.66	-0.00	0	0
8154	1	14.47	7.46	0.00	0.00	8	1.0167949	-55.359309	115.00	8	1.100	0.900	18.66	-0.00	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0389957	-41.894135	500.00	7	1.100	0.900	18.66	-0.00	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0342116	-43.400898	230.00	7	1.100	0.900	18.66	-0.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0283314	-44.581072	115.00	7	1.100	0.900	18.66	-0.00	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0380716	-42.742180	500.00	7	1.100	0.900	18.66	-0.00	0	0
8159	1	0.00	0.00	0.00	0.00	8	1.0308803	-44.021138	230.00	7	1.100	0.900	18.66	0.00	0	0
8160	1	49.92	25.71	0.00	0.00	8	1.0270989	-45.778356	115.00	7	1.100	0.900	18.66	-0.00	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	-30.38	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	-4.94	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1009	61.87	-11.88	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	10.00	0.00	0.00	0.00	1.0000	12.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1021	149.63	-28.73	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1023	135.00	0.97	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1026	93.15	-6.36	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1033	208.50	-40.03	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1035	67.50	-12.80	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1039	110.63	-21.24	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-5.70	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	83.04	-9.92	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	83.04	-8.71	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1052	0.00	0.00	45.50	-9.92	1.0000	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1066	106.88	-5.12	30.35	-20.52	1.0000	171.00	1	106.88	106.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1070	120.38	17.65	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	178.47	13.34	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	178.47	22.95	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	88.71	9.87	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1079	0.00	0.00	48.61	-10.60	1.0100	114.60	0	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	0.00	0.00	48.61	-10.60	1.0100	114.60	0	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1088	56.25	-6.96	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1090	114.37	8.60	32.48	-21.96	1.0200	183.00	1	114.37	114.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	27.00	7.67	7.67	-5.18	1.0200	43.20	1	27.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	0.00	0.00	42.42	-9.25	1.0200	100.00	0	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	154.82	-18.50	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2042	59.70	-11.46	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	0.00	0.00	335.52	-87.84	0.9900	864.00	0	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-11.52	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	-13.54	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2071	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	-11.94	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2083	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2089	50.70	-9.73	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2099	7.50	-1.44	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	-21.60	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2115	171.59	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	171.59	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	171.59	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	0.00	0.00	94.02	-20.50	1.0100	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2123	136.28	-26.16	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2127	216.45	-41.56	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
3004	28.13	-5.40	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	-2.16	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	2.73	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3028	150.00	17.21	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	17.00	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	34.66	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3048	180.75	-34.70	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3055	183.88	31.56	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	21.89	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	20.21	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	11.60	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	11.73	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	15.10	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	11.80	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	-11.59	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3068	112.50	21.22	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-24.51	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-12.94	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3081	186.75	26.64	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	-12.68	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	-1.01	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	18.47	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	16.33	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	20.90	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	0.00	0.00	17.07	-0.74	1.0000	46.72	0	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	0.00	0.00	62.48	-2.69	1.0000	170.94	0	162.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	13.73	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	-2.36	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	-1.67	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3117	47.25	-5.13	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-8.59	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	-14.51	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	3.13	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	-13.18	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
4010	151.20	1.48	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4026	323.77	14.58	191.06	-50.02	1.0300	492.00	1	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	430.46	-75.93	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4045	0.00	0.00	35.86	-1.54	1.0200	98.07	0	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	0.00	0.00	10.94	-0.47	1.0200	29.92	0	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	0.00	0.00	75.10	-3.23	1.0200	205.49	0	195.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-28.80	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	34.90	19.81	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4058	133.76	10.06	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	133.76	8.58	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	133.76	9.46	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	37.11	5.74	23.92	-5.22	1.0200	56.40	1	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	163.79	7.34	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	226.10	20.57	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	226.10	20.83	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	0.00	0.00	123.89	-27.02	1.0400	292.08	0	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	0.00	0.00	179.17	-39.07	1.0400	422.40	0	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	0.00	0.00	10.95	-2.87	1.0100	28.20	0	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	26.01	-3.42	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	26.01	-2.90	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4105	135.00	-0.79	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4115	122.43	21.13	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	0.00	0.00	67.09	-14.63	1.0400	158.16	0	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4142	141.00	11.34	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4153	212.40	24.13	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	183.71	32.71	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	183.71	20.22	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4177	112.50	-0.55	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4192	0.00	0.00	38.17	-8.33	1.0200	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	0.00	0.00	31.05	-6.77	1.0200	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	0.00	0.00	5.29	-1.15	1.0200	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	248.02	17.10	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	248.02	17.10	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	135.90	-29.64	1.0200	320.40	0	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	37.31	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	-17.28	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	286.54	-32.63	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	286.54	-34.24	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5051	0.00	0.00	43.11	-9.40	1.0200	101.64	0	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	250.60	-35.23	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5065	0.00	0.00	5.40	-1.18	1.0300	12.72	0	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	407.11	39.87	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	0.00	0.00	223.08	-48.65	1.0300	525.92	0	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	0.00	0.00	223.08	-48.65	1.0300	525.92	0	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	130.10	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5166	101.14	48.35	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	0.00	0.00	0.81	-0.18	1.0400	1.92	0	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5198	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	230.99	-27.60	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	0.00	0.00	126.57	-27.60	1.0100	298.40	0	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	0.00	0.00	126.57	-27.60	1.0100	298.40	0	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5238	168.75	-32.40	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1215.00	-99.63	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1215.00	-99.63	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5281	248.70	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	0.00	0.00	42.09	-9.18	1.0400	99.24	0	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	0.00	0.00	236.05	-51.48	1.0400	556.50	0	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	430.78	105.88	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	263.88	71.00	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	263.88	72.91	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	0.00	0.00	144.59	-31.53	1.0400	340.88	0	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5342	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	0.00	0.00	79.67	-3.43	1.0400	217.88	0	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5360	697.14	-122.98	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	0.00	0.00	5.29	-1.15	1.0000	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	198.16	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	198.16	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	194.14	61.45	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	0.00	0.00	106.38	-23.20	1.0400	250.80	0	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5399	124.20	-4.71	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5403	0.00	0.00	45.50	-9.92	1.0300	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	0.00	0.00	45.50	-9.92	1.0300	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	0.00	0.00	45.50	-9.92	1.0300	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	0.00	0.00	45.50	-9.92	1.0300	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	113.33	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	113.33	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	113.33	-13.54	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	0.00	0.00	60.47	-13.19	1.0000	142.56	0	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	0.00	0.00	60.47	-13.19	1.0000	142.56	0	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	0.00	0.00	6.31	-1.38	1.0000	14.88	0	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	71.92	-15.68	1.0100	169.56	0	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	0.00	0.00	71.92	-15.68	1.0100	169.56	0	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
6006	0.00	0.00	108.42	-23.64	1.0400	255.60	0	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6008	184.23	46.59	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	0.00	0.00	100.95	-22.01	1.0400	238.00	0	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	0.00	0.00	100.95	-22.01	1.0400	238.00	0	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6041	0.00	0.00	20.48	-0.88	1.0400	56.07	0	53.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	0.00	0.00	122.91	-5.29	1.0400	336.21	0	320.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	53.32	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	53.32	16.13	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	168.48	-4.61	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	168.48	0.16	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	168.48	-4.82	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	389.61	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	389.61	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	389.61	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	0.00	0.00	25.04	-1.08	1.0400	68.57	0	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	0.00	0.00	25.04	-1.08	1.0400	68.57	0	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	0.00	0.00	61.59	-13.43	1.0400	145.20	0	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	548.61	45.32	275.22	-72.05	1.0400	708.72	1	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	0.00	0.00	308.26	-80.70	1.0400	793.80	0	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	865.74	34.86	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6164	218.34	-7.01	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	218.34	-6.90	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6213	0.00	0.00	68.29	-2.94	1.0400	186.79	0	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	0.00	0.00	31.05	-6.77	1.0400	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	0.00	0.00	93.15	-20.31	1.0400	219.60	0	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	276.81	21.70	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	276.81	24.32	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	276.81	44.18	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	180.21	-21.53	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	180.21	-21.53	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	0.00	0.00	130.81	-28.53	1.0200	308.40	0	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	18.90	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	11.55	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	191.57	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	229.67	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	229.67	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	0.00	0.00	52.43	-11.43	1.0400	123.60	0	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	337.19	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	184.77	-40.29	1.0400	435.60	0	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
7005	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	0.00	0.00	11.40	-2.49	1.0400	26.88	0	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	0.00	0.00	48.25	-10.52	1.0400	113.76	0	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	175.05	-11.74	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7061	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7079	212.39	72.12	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	212.39	56.74	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7098	1354.29	214.49	498.38	-111.05	1.0000	1625.16	1	1354.29	1354.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	1354.30	-70.48	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7107	0.00	0.00	76.35	-16.65	1.0400	180.00	0	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	182.07	60.55	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	182.07	59.03	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	182.07	95.05	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	182.07	50.56	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7133	0.00	0.00	8.30	-1.81	1.0000	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	191.87	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	191.87	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	0.00	0.00	193.78	-42.26	1.0000	456.84	0	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	0.00	0.00	5.19	-1.13	1.0100	12.24	0	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	325.93	109.21	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	0.00	0.00	3.51	-0.77	1.0300	8.28	0	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	0.00	0.00	24.43	-5.33	1.0300	57.60	0	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	0.00	0.00	17.81	-3.88	1.0300	42.00	0	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	0.00	0.00	3.82	-0.83	1.0300	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	214.53	29.83	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	214.53	25.60	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	214.53	46.23	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	0.00	0.00	155.04	-33.81	1.0100	365.52	0	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	0.00	0.00	92.27	-20.12	1.0100	217.54	0	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	85.96	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	179.62	98.42	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	115.63	-12.25	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	115.63	-8.06	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	80.47	27.17	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	0.00	0.00	211.33	-55.33	1.0400	544.20	0	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7349	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	635.56	145.32	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	635.56	144.26	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	635.56	151.35	348.26	-75.95	1.0400	821.04	1	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	0.00	0.00	8.30	-1.81	1.0400	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	0.00	0.00	52.27	-11.40	1.0400	123.24	0	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	170.60	49.26	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	170.60	63.30	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	170.60	55.33	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7389	449.43	227.77	276.29	-60.25	1.0400	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	73.30	-15.98	1.0000	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	414.66	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	0.00	0.00	32.12	-7.00	1.0400	75.72	0	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	0.00	0.00	157.79	-34.41	1.0400	372.00	0	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7414	0.00	0.00	52.12	-11.37	1.0300	122.88	0	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	81.93	-9.79	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	0.00	0.00	44.89	-9.79	1.0000	105.84	0	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	0.00	0.00	3.46	-0.75	1.0400	8.16	0	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	97.27	-21.21	1.0400	229.32	0	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	93.37	51.16	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	93.37	51.16	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	93.37	51.16	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	38.17	-8.33	1.0400	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	0.00	0.00	5.96	-1.30	1.0400	14.04	0	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	0.00	0.00	87.89	-19.17	1.0400	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	639.67	-112.84	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	218.20	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	218.20	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	620.86	3.66	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.55	10.93	-20.52	-11.33	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.55	10.93	-20.52	-11.33	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.26	-13.87	26.30	13.58	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.26	-13.87	26.30	13.58	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.31	-5.28	-5.28	-1.26	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.89	-2.54	-13.78	0.91	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.18	7.17	36.24	-5.65	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.19	-2.77	-54.05	2.99	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.77	-3.06	17.82	2.65	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.43	-37.55	-192.85	43.13	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	25.73	-4.94	-25.69	5.94	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.19	9.55	-17.12	-10.47	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.57	-27.37	-92.02	29.21	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.35	-31.03	-49.76	31.91	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.08	-2.56	5.10	-2.75	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.49	-3.48	6.51	-0.75	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	-11.88	-61.69	15.54	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.53	-6.01	-66.50	9.48	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.83	-9.53	6.84	8.99	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.00	0.00	-9.99	0.31	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.27	-4.45	-9.23	0.62	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.16	1.49	13.27	-6.12	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.74	17.30	74.34	-10.17	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.39	16.12	70.09	-8.22	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.40	-4.65	1.40	0.86	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.30	-9.15	-23.24	8.32	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.42	9.66	8.56	-11.95	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.34	-5.39	-38.80	5.04	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.56	4.76	41.23	-4.60	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.08	13.83	5.12	-15.12	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.40	-18.75	3.49	16.83	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.55	-7.35	-40.98	7.72	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.52	-18.98	2.62	17.26	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.72	7.87	110.66	-4.19	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.47	-3.06	-77.25	10.26	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.78	-7.05	-41.59	7.33	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.05	14.08	37.83	-14.36	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.36	25.35	-41.01	-24.98	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.71	36.73	-32.61	-36.61	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.61	-36.61	32.71	36.73	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.72	16.15	106.95	-1.49	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.63	-28.73	-148.87	46.79	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.59	-31.63	-75.06	33.22	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.24	14.54	53.54	-13.62	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.35	4.89	-78.22	-1.91	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.04	9.54	-90.24	-5.19	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	135.00	0.97	-134.04	20.00	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.93	-8.61	-39.70	8.28	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.93	-8.61	-39.70	8.28	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.46	-10.81	77.29	13.60	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	-6.36	-92.78	22.09	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.73	15.39	-40.27	-15.08	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.53	-27.87	-96.40	34.48	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.88	-19.41	-73.64	20.17	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.37	0.86	48.84	-0.07	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.15	0.84	17.37	-6.23	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.73	-3.87	-9.67	-1.69	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-164.18	52.32	164.97	-33.27	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.01	5.80	19.09	-6.92	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.44	-12.23	-79.46	17.99	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	179.12	-27.76	-178.19	31.15	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.55	-11.92	-188.61	32.59	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-12.80	-67.29	16.81	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.87	2.85	62.17	-1.70	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.72	-3.99	-26.57	3.07	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.49	-36.84	-53.21	37.87	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	-21.24	-110.38	32.11	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.35	-7.80	-62.92	8.96	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.92	24.70	73.49	-22.61	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.23	1.79	63.39	1.37	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-5.70	-44.04	8.24	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.37	8.59	-0.36	-8.91	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.40	0.67	-44.33	-0.60	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.74	-19.78	-61.15	24.26	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.22	-9.03	-70.82	15.62	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.07	12.14	-27.03	-12.41	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.79	-14.05	-74.93	19.90	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.83	-10.33	-66.27	16.77	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.04	-9.92	-82.83	16.85	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.04	-8.71	-82.65	17.66	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-76.78	21.40	76.92	-16.09	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.60	-11.25	-24.53	10.48	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.78	-21.40	-76.60	16.82	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.20	-9.88	15.27	8.64	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.88	-8.27	6.96	5.64	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.58	1.93	-15.46	-3.23	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.37	26.66	61.31	-23.31	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.27	40.97	105.93	-27.81	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.87	-7.80	-80.41	10.13	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.87	-7.80	-80.41	10.13	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.71	-12.03	-75.82	16.38	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.71	-12.03	-75.82	16.38	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.71	-5.90	-30.21	4.75	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	-5.12	-106.30	19.22	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.53	-2.97	-29.27	1.92	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	17.65	-119.97	-8.07	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.15	-13.80	-48.62	14.67	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.47	13.34	-176.81	13.51	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.47	22.95	-176.89	22.30	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.71	9.87	-88.29	5.04	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-612.78	199.27	613.27	-26.20	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.19	49.19	-155.77	-32.38	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.84	-74.90	158.14	-33.67	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.84	-74.90	158.14	-33.67	0	0	0	0
1079	5120	0.003000	0.030000	2.05000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	296.49	-131.93	-294.09	-70.38	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.61	-19.41	-97.76	9.45	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.90	11.55	-32.66	-11.89	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.50	-12.79	-13.40	10.88	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.69	1.30	-0.69	-3.72	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.47	0.22	9.51	-8.57	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.63	2.98	22.74	-7.28	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.73	-3.50	6.73	2.30	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.04	6.47	-33.95	-7.88	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.34	3.70	7.35	-5.82	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.44	-5.86	105.47	7.94	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.17	-29.83	-163.93	-50.81	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.46	42.87	-58.44	-68.85	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.78	-7.87	23.80	6.89	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.64	-1.04	-81.56	1.10	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.31	-6.63	31.40	4.36	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.06	3.93	-26.01	-5.62	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.29	-4.14	6.30	-0.77	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.73	-1.51	10.75	-2.54	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.13	33.44	122.96	-26.45	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.56	14.66	-41.42	-15.73	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.81	-7.74	58.04	7.11	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.45	-0.56	29.65	-3.83	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.58	-0.91	17.64	-3.32	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.31	11.39	43.79	-14.88	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.21	-32.69	-123.15	37.97	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.45	-28.89	-150.36	35.08	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.77	-15.07	273.50	-73.05	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.97	14.86	73.60	-15.04	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.52	0.52	-24.41	-4.50	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.96	6.88	44.15	-8.36	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.92	25.67	120.27	-22.23	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.70	-3.06	7.71	-1.12	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.72	-17.35	-3.70	15.59	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.33	-17.93	-6.30	16.02	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.17	4.27	-6.17	-5.53	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.02	12.70	-31.93	-14.09	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	43.75	-5.21	-43.74	6.11	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.20	-55.18	61.36	-162.14	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.95	-169.13	-104.72	92.56	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.75	5.21	43.96	-6.88	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.85	-0.16	69.89	0.11	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.37	13.93	-96.28	-13.70	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.19	-12.49	87.21	13.86	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	154.82	-18.50	-154.74	24.04	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.66	-0.64	-96.65	-8.07	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.17	-3.70	-7.16	-1.27	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.53	-7.77	39.62	6.44	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.81	-39.29	-16.77	38.97	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.67	-28.43	-38.60	28.06	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.81	-13.89	-60.92	11.92	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.39	15.84	50.70	-17.18	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.39	-4.71	-5.38	1.05	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.30	5.82	57.42	-6.25	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.06	0.31	39.21	-1.84	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.25	10.69	88.53	-10.16	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.69	-2.82	-18.65	0.49	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.77	9.16	-44.62	-10.54	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.04	-16.23	-46.50	13.42	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.21	14.60	50.79	-17.01	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.38	-3.64	24.44	1.51	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.46	-5.44	22.53	2.69	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.30	0.20	5.31	-1.31	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.77	-2.54	12.78	0.56	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.51	4.51	-8.50	-5.47	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.45	5.00	-11.44	-6.02	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.27	11.69	56.72	-13.38	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.70	-13.02	-53.17	10.05	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.92	-12.27	13.93	11.81	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.95	0.48	8.96	-1.00	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.96	-24.93	-106.49	26.41	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.51	-7.40	-105.19	8.34	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.32	-8.91	22.35	7.13	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.58	3.43	34.68	-4.79	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.84	-0.88	-5.84	-0.83	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.36	-4.17	-37.31	3.35	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.74	-0.46	13.78	-4.67	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.13	0.87	12.15	-2.78	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.70	-11.46	-59.63	14.15	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.98	0.89	14.00	-3.95	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.54	-0.51	-23.49	-1.47	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.41	-6.30	-8.40	3.18	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.65	10.24	-23.62	-11.27	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.14	5.29	73.33	-5.34	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.11	2.05	20.22	-7.96	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.33	23.17	130.84	-17.12	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.88	0.64	-14.83	-5.56	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.82	4.52	-12.79	-7.24	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.91	17.89	75.31	-17.82	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	12.76	85.75	-11.97	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.43	-2.00	11.44	-0.33	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.46	-7.93	27.55	5.01	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-60.41	-39.39	60.42	39.75	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-60.41	-39.39	60.42	39.75	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	288.62	-246.36	-259.92	34.05	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.08	-113.56	-138.89	47.50	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-11.52	-59.81	15.02	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.01	-3.93	-16.00	2.81	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.94	-6.40	34.01	4.92	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.81	-6.37	31.85	5.32	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	-13.54	-101.39	17.68	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.88	-12.12	-59.74	11.69	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.73	-12.70	39.85	11.08	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.04	-12.34	-60.64	11.36	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.82	-13.40	-68.35	13.14	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.99	11.76	72.06	-11.77	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.50	10.97	51.64	-11.84	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.42	30.60	-7.31	-32.34	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.33	29.03	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.43	-1.24	21.44	0.59	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.89	-29.62	-90.25	30.73	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.98	9.09	57.25	-10.13	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.62	-28.76	-92.41	32.88	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-6.01	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.13	14.77	55.74	-16.20	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.88	1.67	1.89	-5.85	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.10	-26.47	-92.62	28.76	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	-11.94	-84.24	16.93	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.51	-31.13	-110.23	32.04	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.27	14.20	26.29	-14.99	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.88	4.17	36.05	-6.27	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.42	13.38	29.54	-16.42	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.86	7.64	-19.80	-10.19	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	-9.73	-50.63	13.01	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.83	-2.37	10.85	-1.54	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	305.34	-50.27	-305.23	56.90	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	-1.44	-7.50	1.46	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.41	26.94	0	0	0	0
2096	5394	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	363.77	-160.17	-359.94	-15.84	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.73	3.50	-6.72	-3.43	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-298.61	53.69	303.45	-23.68	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.54	-23.62	109.55	24.71	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.11	44.14	51.15	-94.35	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.69	30.58	-60.62	-30.76	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.39	-6.54	19.41	5.19	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.68	-9.76	8.69	8.86	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.84	9.75	-19.79	-12.75	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.88	-13.57	-59.54	12.91	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.81	12.48	58.36	-13.52	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.96	-15.98	-46.65	14.49	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.63	12.03	55.30	-13.77	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.54	-21.25	108.55	22.36	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	171.59	-20.50	-171.37	31.36	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	171.59	-20.50	-171.51	26.11	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	171.59	-20.50	-171.47	33.13	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.56	-36.62	141.65	-42.79	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.48	-69.52	-167.33	-17.22	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.68	-2.11	7.69	0.50	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.21	8.86	22.27	-10.68	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.76	2.75	-39.71	-3.47	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.90	8.67	-31.86	-9.59	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.39	-15.84	-50.38	17.43	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	355.70	-113.61	-344.12	-96.48	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.77	-0.75	-12.77	-0.57	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.95	-10.79	-59.88	13.57	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.57	6.83	6.57	-6.62	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.51	-14.54	-66.52	17.41	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-23.15	-17.74	23.16	18.32	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-23.15	-17.74	23.16	18.32	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.39	-17.39	50.56	6.14	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.05	10.65	4.06	-19.25	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.76	3.50	15.80	-4.42	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	-5.40	-28.10	6.21	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.88	-2.30	-79.23	4.25	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.84	4.01	-51.78	-3.90	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.80	1.43	-12.69	-3.55	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.90	1.98	-16.84	-3.51	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.99	-16.29	-71.04	19.33	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.05	-11.25	-76.03	14.21	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.59	-14.02	-32.25	13.51	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.37	2.44	35.48	-2.56	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.44	7.35	5.46	-8.66	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.90	-10.91	-62.41	14.55	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.36	-15.42	-86.14	23.48	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.16	17.22	11.35	-18.19	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.21	-6.63	-23.05	5.12	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.67	13.11	36.17	-13.69	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.35	3.43	21.48	-4.89	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.70	3.34	18.78	-4.75	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.32	-1.34	4.33	-0.27	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.60	-6.35	10.63	4.36	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.64	0.11	4.64	-1.71	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.25	36.89	3.36	-36.94	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.18	-12.56	-26.81	11.04	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.47	-6.32	-39.28	6.33	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.56	-4.26	33.62	4.17	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.88	-1.88	26.96	1.32	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.49	4.63	-57.25	-3.80	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.13	-2.16	-126.83	13.69	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.01	-16.27	-101.05	20.91	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.30	16.02	57.60	-15.39	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.57	-4.02	9.61	2.87	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.27	17.35	91.69	-9.42	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.70	1.59	2.70	-1.59	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.70	1.59	2.70	-1.59	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	2.73	-112.34	5.36	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.83	-14.26	0.83	-13.56	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.55	7.83	138.18	-10.15	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	244.32	4.25	-236.39	47.58	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.48	-7.99	-17.43	7.01	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.81	-6.12	41.99	6.11	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.81	-6.12	41.99	6.11	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.41	-15.50	-139.27	29.18	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.64	18.50	70.69	-15.19	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.23	-7.29	-33.45	7.08	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.85	13.39	19.92	-14.05	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.19	-6.82	77.14	9.91	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.26	22.92	53.13	-19.21	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.60	16.55	33.06	-16.75	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.75	-5.31	-23.43	4.34	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.51	11.05	56.83	-8.38	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.42	-19.27	-69.86	24.21	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	25.97	-16.49	-25.95	17.52	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	17.21	-149.90	-10.40	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.85	-7.12	-175.19	8.65	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.97	16.49	26.20	-16.77	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.58	1.08	41.77	-1.06	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.45	-0.32	44.68	0.33	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.07	24.00	42.27	-23.67	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.55	-15.61	-29.27	14.79	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.21	15.47	29.57	-15.65	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.84	22.88	97.31	-15.62	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.17	-11.40	-55.49	12.96	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-135.67	-6.60	136.72	13.28	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.95	16.38	95.59	-14.04	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.87	17.00	-97.32	-1.00	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.81	-7.86	63.08	8.29	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.66	4.33	26.24	-5.61	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.39	-7.82	-2.38	4.94	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.04	-12.48	-77.78	22.50	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	34.66	-156.63	-27.33	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.83	-21.32	81.91	19.65	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.50	-14.82	-150.53	16.17	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.51	-10.57	-52.29	11.15	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	131.36	-18.53	-130.54	23.05	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.39	34.23	71.70	-30.41	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.07	-21.58	-79.73	26.27	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.86	-1.33	-118.41	27.28	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	503.55	-69.83	-495.97	112.56	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-385.14	42.56	390.08	-12.02	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.46	-14.78	15.56	13.75	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.66	-6.66	-78.00	8.88	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.43	24.13	-206.04	34.01	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-809.21	164.49	810.90	-64.69	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-809.21	164.49	810.90	-64.69	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-492.19	95.66	499.70	-28.55	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	433.22	-37.42	-427.59	86.28	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.48	48.21	90.81	-44.29	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.37	-48.50	-117.95	56.13	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	584.16	-27.67	-580.73	-0.33	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	584.16	-27.67	-580.73	-0.33	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	584.16	-27.67	-580.73	-0.33	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	432.74	-117.20	-430.47	31.34	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.37	-13.70	70.45	-96.34	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.26	-18.37	6.27	18.70	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.26	-18.37	6.27	18.70	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.42	24.87	175.25	-10.95	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.82	2.26	15.92	-4.77	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.07	-1.00	-23.98	0.21	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.21	-15.47	-29.16	17.27	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	31.56	-183.67	-22.09	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	21.89	-183.57	-4.27	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	20.21	-183.40	-3.13	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.17	-7.50	-175.30	9.82	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.33	-36.90	89.46	35.18	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	332.82	-16.39	-329.35	39.98	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	332.82	-16.39	-329.35	39.98	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.88	-11.50	-110.67	27.95	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	11.60	-123.92	4.81	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	11.73	-124.03	-0.01	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	15.10	-124.05	-9.15	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	11.80	-123.99	-3.38	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.66	13.40	32.90	-13.45	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	-11.59	-60.05	18.32	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.32	12.22	46.59	-12.00	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.98	-5.57	36.37	5.09	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	21.22	-112.36	-15.38	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.99	9.62	-25.90	-10.19	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.07	-2.62	-76.19	5.48	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.83	27.59	44.13	-27.06	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.24	1.39	35.43	-1.66	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.14	-2.47	-32.99	2.39	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.65	-24.51	-127.09	35.09	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.68	-9.29	-55.51	9.68	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.69	11.28	24.83	-12.25	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.85	-12.94	-74.76	16.33	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.54	-2.46	-27.41	1.84	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.76	7.48	58.17	-6.20	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.94	-7.67	10.99	5.06	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.36	-2.82	0.36	0.33	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.06	-3.78	7.10	1.39	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.30	-0.56	-52.14	0.95	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.86	19.70	131.40	-9.41	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.48	-13.48	-79.39	17.19	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.75	26.64	-186.09	-6.68	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-152.40	39.36	153.40	-37.98	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	52.29	-11.15	-52.14	14.63	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.35	-7.06	-29.23	4.71	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	170.53	-12.86	-170.05	31.07	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	-12.68	-173.85	43.24	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.87	9.20	-69.48	-8.05	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-1.01	-56.03	7.84	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.48	-2.71	55.70	3.00	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.23	-1.93	147.33	6.12	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	18.47	-149.68	-0.61	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-402.09	63.69	405.79	-34.21	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-402.09	63.69	405.79	-34.21	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.50	-14.85	-12.50	14.95	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.72	-13.01	-157.44	23.48	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.51	-14.73	-12.50	14.85	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.10	-26.64	3.13	26.47	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.63	47.58	15.92	-47.29	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	16.33	-90.18	-3.69	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.45	14.93	29.64	-15.06	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.93	-9.33	-67.82	12.13	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.93	-9.33	-67.82	12.13	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.00	20.90	-119.53	-2.52	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.36	-6.49	-48.28	1.93	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.45	-14.92	-135.85	18.66	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.45	-20.75	-136.74	36.04	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.17	-19.31	-64.49	22.09	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.11	21.43	66.88	-19.15	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.21	16.53	41.48	-16.16	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.98	10.17	23.20	-10.71	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.86	16.87	41.21	-16.53	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.26	-10.48	22.46	9.81	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.33	3.81	-9.31	-5.47	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	13.73	-62.81	-5.25	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-2.36	-55.73	10.40	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-1.67	-55.83	9.71	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.38	-25.60	-131.42	40.51	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-5.13	-47.19	7.68	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-8.59	-89.71	14.97	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.52	2.95	-1.52	-3.90	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.70	0.00	-29.68	0.75	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.55	-5.34	11.58	3.63	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.01	2.41	18.10	-4.39	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	-14.51	-146.50	37.75	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.63	-30.37	-26.49	30.28	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.26	-11.55	-84.12	19.08	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.78	25.80	21.42	-26.20	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.39	-4.15	-19.32	2.82	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.60	4.29	1.61	-5.72	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.95	21.87	74.29	-20.76	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.90	0.11	4.91	-1.47	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.92	-1.18	-8.91	1.33	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.41	-4.94	-38.26	8.24	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	38.50	-1.55	-38.41	4.94	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.64	-7.25	-15.57	5.34	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.76	2.75	29.05	-4.05	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.97	-0.10	8.00	-1.30	0	0	0	0
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.99	4.26	81.75	-0.91	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.60	18.13	25.68	-18.70	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.60	18.13	25.68	-18.70	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.59	2.78	-40.38	-2.92	0	0	0	0
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-73.74	3.45	73.83	-0.22	0	0	0	0
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.14	-10.87	-63.90	1.00	0	0	0	0
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.93	-5.49	-9.93	-0.78	0	0	0	0
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.39	-7.04	7.41	5.11	0	0	0	0
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.08	-11.87	-23.94	10.83	0	0	0	0
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.93	-0.98	-28.72	0.01	0	0	0	0
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.45	0.20	30.50	-0.58	0	0	0	0
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.21	-33.67	5.25	33.61	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.81	7.50	30.89	-7.71	0	0	0	0
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.99	-25.86	65.22	26.53	0	0	0	0
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.87	-9.53	-3.86	8.41	0	0	0	0
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.74	1.11	24.83	-1.69	0	0	0	0
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.57	2.02	46.82	-1.68	0	0	0	0
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.61	1.13	-75.48	2.61	0	0	0	0
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.59	0.34	-75.42	3.40	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.94	12.16	94.41	-9.89	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.94	12.16	94.41	-9.89	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.97	-7.22	-18.96	6.89	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.97	-7.22	-18.96	6.89	0	0	0	0
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.90	-4.55	-19.77	2.90	0	0	0	0
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.73	-7.74	33.92	7.48	0	0	0	0
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.47	-6.07	-32.22	5.25	0	0	0	0
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.88	3.64	23.95	-4.33	0	0	0	0
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.07	14.67	50.71	-13.51	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.43	22.33	86.51	-17.18	0	0	0	0
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.12	11.98	12.20	-12.68	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.44	-35.82	-22.39	35.84	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-35.80	-0.25	35.81	0.69	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-35.80	-0.25	35.81	0.69	0	0	0	0
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.67	-15.38	-34.48	-6.33	0	0	0	0
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.38	-3.25	-16.29	0.73	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.65	-6.44	-36.49	6.37	0	0	0	0
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.35	-4.81	-40.09	4.67	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.92	13.49	-50.86	-13.35	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.92	13.49	-50.86	-13.35	0	0	0	0
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.92	-39.11	-15.82	39.15	0	0	0	0
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.55	40.43	-36.41	-40.02	0	0	0	0
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.08	-15.76	-13.03	15.05	0	0	0	0
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.07	-14.43	-17.00	13.74	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.77	5.59	51.01	-5.08	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.77	5.59	51.01	-5.08	0	0	0	0
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.84	-49.67	-26.21	50.52	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.50	9.39	30.66	-10.15	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.50	9.39	30.66	-10.15	0	0	0	0
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.62	-9.25	4.62	8.75	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.91	2.51	-60.75	-1.92	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.91	2.51	-60.75	-1.92	0	0	0	0
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.30	-4.64	-35.15	4.46	0	0	0	0
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.56	-13.52	-17.52	13.07	0	0	0	0
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.31	-7.23	4.33	5.46	0	0	0	0
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.23	7.58	33.70	-7.80	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.08	2.14	114.24	3.39	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	161.88	7.29	-161.52	9.19	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	161.88	7.29	-161.52	9.19	0	0	0	0
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.88	17.06	142.05	-17.75	0	0	0	0
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.42	-4.05	66.74	-4.02	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.08	-2.14	-113.70	4.19	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.53	-26.03	20.56	25.89	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.53	-26.03	20.56	25.89	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-30.78	0.73	30.79	-0.32	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-30.78	0.73	30.79	-0.32	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	143.49	-25.31	-143.38	33.50	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	143.49	-25.31	-143.38	33.50	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	143.49	-25.31	-143.38	33.50	0	0	0	0
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.10	-39.06	-157.38	40.31	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.23	-30.41	-105.20	29.69	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.23	-30.41	-105.20	29.69	0	0	0	0
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.00	-11.54	-47.72	11.79	0	0	0	0
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.55	-10.27	13.56	10.09	0	0	0	0
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.19	0.93	-17.07	-3.27	0	0	0	0
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.77	0.56	-18.70	-1.71	0	0	0	0
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.66	5.06	-5.65	-5.72	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.07	20.90	-44.61	-20.18	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.56	17.19	32.61	-17.28	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.35	-20.79	13.40	20.01	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.35	-20.79	13.40	20.01	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.18	-11.37	10.19	11.12	0	0	0	0
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.86	4.79	17.91	-6.25	0	0	0	0
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.27	20.12	-35.19	-20.14	0	0	0	0
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.35	-2.29	8.37	1.55	0	0	0	0
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.84	6.08	-22.65	-7.58	0	0	0	0
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.36	-2.35	-3.36	0.44	0	0	0	0
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.46	5.24	-47.25	-4.82	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.83	-35.09	-50.24	36.57	0	0	0	0
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.18	3.23	-43.97	-2.92	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.76	-2.22	0.76	0.77	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.09	-18.46	1.19	17.64	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-126.09	12.43	126.21	-8.08	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-126.09	12.43	126.21	-8.08	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-133.10	-2.35	133.14	1.92	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-133.10	-2.35	133.14	1.92	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.90	4.11	175.09	-10.22	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.90	4.11	175.09	-10.22	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-172.90	4.11	175.09	-10.22	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.93	-15.21	-76.85	15.57	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.93	-15.21	-76.85	15.57	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.93	-15.21	-76.85	15.57	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.91	-9.35	92.28	11.39	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.91	-9.35	92.28	11.39	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.91	-9.35	92.28	11.39	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-138.22	8.46	138.32	-2.00	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-138.22	8.46	138.32	-2.00	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-138.22	8.46	138.32	-2.00	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	208.26	-1.98	-207.48	3.00	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	208.26	-1.98	-207.48	3.00	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.00	36.00	79.22	-34.97	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.00	36.00	79.22	-34.97	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.79	8.71	68.93	-8.21	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.79	8.71	68.93	-8.21	0	0	0	0
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.71	2.57	-15.68	-3.25	0	0	0	0
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.06	10.06	1.06	-10.35	0	0	0	0
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.03	8.05	1.06	-10.06	0	0	0	0
4048	4154	0.004080	0.027840	0.00474	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.44	1.01	-32.39	-1.21	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.82	-2.36	19.83	2.05	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.82	-2.36	19.83	2.05	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-14.40	-74.78	18.94	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-14.40	-74.78	18.94	0	0	0	0
4086	4049	0.009270	0.040530	0.00617	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.71	33.52	48.01	-32.86	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.77	-2.51	-50.68	2.72	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.77	-2.51	-50.68	2.72	0	0	0	0
4052	4051	0.004060	0.168790	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.90	19.81	-34.84	-17.29	0	0	0	0
4127	4051	0.015540	0.088760	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.60	32.80	41.01	-31.87	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.14	2.34	40.28	-2.49	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.14	2.34	40.28	-2.49	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.11	-2.35	-39.76	1.67	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.11	-2.35	-39.76	1.67	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.74	3.70	-12.73	-4.18	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.74	3.70	-12.73	-4.18	0	0	0	0
4055	4109	0.011410	0.049910	0.00760	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.47	-4.46	-40.28	4.52	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.86	-3.99	37.91	3.94	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.86	-3.99	37.91	3.94	0	0	0	0
4057	4056	0.000900	0.032630	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-136.72	-35.17	136.89	41.52	0	0	0	0
4058	4056	0.001360	0.058330	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	133.76	10.06	-133.53	-0.17	0	0	0	0
4059	4056	0.001970	0.049350	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	133.76	8.58	-133.43	-0.22	0	0	0	0
4060	4056	0.002130	0.084170	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	133.76	9.46	-133.40	4.81	0	0	0	0
4061	4056	0.001480	0.057440	0.00000	259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4062	4056	0.002870	0.071800	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4063	4056	0.000770	0.058410	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4056	4158	0.001240	0.012870	0.04387	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.04	13.11	-87.95	-16.73	0	0	0	0
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.43	-59.05	-175.05	60.44	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.55	-7.62	29.58	7.43	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.55	-7.62	29.58	7.43	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.78	10.15	-38.69	-10.18	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.78	10.15	-38.69	-10.18	0	0	0	0
4065	4064	0.009150	0.191470	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.11	5.74	-36.99	-3.15	0	0	0	0
4069	4064	0.009890	0.023760	0.00322	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.05	-0.79	-8.04	0.48	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.63	-15.43	-56.31	16.49	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.63	-15.43	-56.31	16.49	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	5.46	54.35	-5.06	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	5.46	54.35	-5.06	0	0	0	0
4066	4068	0.013000	0.057970	0.00850	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.91	12.01	20.98	-12.59	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.22	31.59	42.30	-31.47	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.22	31.59	42.30	-31.47	0	0	0	0
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.68	15.82	122.19	-12.75	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.47	10.36	-103.97	-7.42	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.47	10.36	-103.97	-7.42	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.47	10.36	-103.97	-7.42	0	0	0	0
4068	4103	0.009730	0.055550	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.07	-11.91	-21.01	11.33	0	0	0	0
4068	4186	0.018550	0.082680	0.01212	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.44	16.56	58.07	-15.01	0	0	0	0
4069	4072	0.006810	0.038920	0.00585	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.38	-0.41	10.39	-0.15	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-89.97	-31.99	90.08	35.88	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-89.97	-31.99	90.08	35.88	0	0	0	0
4070	4183	0.002000	0.020000	0.07000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-152.61	-43.36	153.09	40.82	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.78	-14.20	13.78	9.22	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.78	-14.20	13.78	9.22	0	0	0	0
4106	4071	0.009000	0.040100	0.00588	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.07	15.53	25.15	-15.77	0	0	0	0
4072	4156	0.006710	0.027800	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.16	-14.33	-65.86	15.10	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.49	-0.09	52.57	0.29	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.49	-0.09	52.57	0.29	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-149.37	17.29	149.47	-13.62	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-149.37	17.29	149.47	-13.62	0	0	0	0
4075	4073	0.001500	0.063180	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4076	4073	0.001500	0.059940	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	163.79	7.34	-163.41	7.85	0	0	0	0
4077	4073	0.001350	0.068170	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4146	4073	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.66	8.39	35.74	-19.78	0	0	0	0
4073	4183	0.010150	0.072480	0.13214	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.67	25.42	174.60	-18.46	0	0	0	0
4192	4073	0.006200	0.064490	0.21975	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.30	-31.02	-149.92	22.41	0	0	0	0
4155	4074	0.010130	0.057860	0.00869	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.50	-9.38	67.95	11.06	0	0	0	0
4120	4078	0.003250	0.019490	0.00265	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.18	13.14	-21.16	-13.28	0	0	0	0
4078	4180	0.015690	0.089590	0.01346	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.38	-2.18	-0.38	0.83	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.78	-10.24	-90.51	11.67	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.78	-10.24	-90.51	11.67	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-50.92	-13.49	50.95	15.08	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-50.92	-13.49	50.95	15.08	0	0	0	0
4082	4080	0.001210	0.050530	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	226.10	20.57	-225.52	3.51	0	0	0	0
4083	4080	0.001110	0.046550	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	226.10	20.83	-225.57	1.35	0	0	0	0
4084	4080	0.000390	0.025380	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4085	4080	0.000540	0.021760	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4140	4080	0.004210	0.043770	0.14917	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.57	9.12	74.80	-22.72	0	0	0	0
4080	4151	0.004840	0.050330	0.17151	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.87	-19.87	-75.60	4.29	0	0	0	0
4080	4181	0.004090	0.039940	0.07686	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.39	11.24	61.54	-17.92	0	0	0	0
4183	4080	0.002000	0.020000	0.07000	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-258.64	8.89	259.91	-3.68	0	0	0	0
4086	4106	0.021920	0.095920	0.01461	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.27	25.28	4.42	-26.17	0	0	0	0
4110	4086	0.016410	0.071790	0.01093	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.79	-6.28	41.05	6.30	0	0	0	0
4156	4087	0.005630	0.024630	0.00375	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.30	-81.67	14.68	82.93	0	0	0	0
4090	4089	0.014510	0.587640	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4091	4089	0.004270	0.200360	0.00000	37.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4092	4089	0.003400	0.125390	0.00000	48.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4093	4089	0.014050	0.242960	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4094	4089	0.002380	0.092150	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	26.01	-3.42	-25.99	4.04	0	0	0	0
4095	4089	0.007700	0.186650	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	26.01	-2.90	-25.96	4.16	0	0	0	0
4096	4089	0.012480	0.294420	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4097	4089	0.009250	0.211510	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4098	4089	0.010410	0.224750	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.59	11.18	75.50	-8.61	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.66	0.44	26.72	-1.09	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.66	0.44	26.72	-1.09	0	0	0	0
4100	4120	0.001860	0.007730	0.00131	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.82	26.41	-46.77	-26.32	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.54	-5.06	68.64	5.44	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.54	-5.06	68.64	5.44	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.74	17.66	-70.64	-17.21	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.74	17.66	-70.64	-17.21	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.74	17.66	-70.64	-17.21	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.19	3.26	-80.96	0.44	0	0	0	0
4197	4101	0.020220	0.090110	0.01321	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.30	18.81	-22.13	-19.46	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.08	-25.75	-73.83	26.81	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.08	-25.75	-73.83	26.81	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.19	-30.23	-66.86	31.72	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.19	-30.23	-66.86	31.72	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-0.39	-67.33	4.36	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-0.39	-67.33	4.36	0	0	0	0
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.86	-1.64	25.95	1.41	0	0	0	0
4170	4108	0.008180	0.035800	0.00545	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.36	-7.07	43.51	7.20	0	0	0	0
4109	4156	0.003730	0.021270	0.00320	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.69	-35.93	20.75	35.97	0	0	0	0
4110	4171	0.028860	0.119740	0.02032	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.25	-9.97	-9.20	8.03	0	0	0	0
4186	4111	0.008610	0.038400	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.92	47.04	64.44	-45.30	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.57	8.18	62.28	-5.67	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.57	8.18	62.28	-5.67	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.82	4.88	64.08	-3.89	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.82	4.88	64.08	-3.89	0	0	0	0
4114	4113	0.000720	0.018740	0.00000	387.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-107.22	-36.93	107.31	39.23	0	0	0	0
4115	4113	0.001010	0.054050	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	122.43	21.13	-122.29	-13.41	0	0	0	0
4116	4113	0.001620	0.056860	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4146	4113	0.002500	0.024480	0.04711	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.03	15.40	5.04	-20.34	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.52	-24.32	41.57	24.40	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.52	-24.32	41.57	24.40	0	0	0	0
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.96	-4.73	-62.39	5.99	0	0	0	0
4139	4118	0.014700	0.083950	0.01262	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.61	-1.41	-15.57	0.32	0	0	0	0
4148	4118	0.024600	0.140510	0.02111	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.92	2.20	7.94	-4.25	0	0	0	0
4164	4119	0.024530	0.167600	0.02851	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.01	-0.37	-15.95	-2.14	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.59	27.06	61.73	-26.50	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.59	27.06	61.73	-26.50	0	0	0	0
4123	4180	0.016370	0.098260	0.01333	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.99	5.63	18.05	-6.62	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.26	12.89	54.87	-11.63	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.26	12.89	54.87	-11.63	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.24	0.99	-3.24	-2.05	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.01	-3.87	-72.74	5.14	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.01	-3.87	-72.74	5.14	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.01	-3.87	-72.74	5.14	0	0	0	0
4144	4127	0.021010	0.126160	0.01712	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.45	-14.32	-7.40	12.82	0	0	0	0
4129	4130	0.037480	0.090020	0.01222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.44	-4.33	-16.34	3.27	0	0	0	0
4129	4176	0.023590	0.141660	0.01922	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.62	-0.92	26.78	-0.20	0	0	0	0
4130	4179	0.013860	0.079160	0.01190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.12	8.28	-11.09	-9.38	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.37	-11.36	43.38	11.68	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.37	-11.36	43.38	11.68	0	0	0	0
4133	4131	0.001990	0.071590	0.00000	101.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4134	4131	0.001980	0.147410	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4135	4131	0.003140	0.140140	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4136	4131	0.003150	0.184090	0.00000	105.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4137	4131	0.002180	0.080440	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4138	4131	0.000580	0.037620	0.00000	135.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4131	6308	0.007390	0.052810	0.09628	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.60	-10.14	-88.05	3.88	0	0	0	0
4132	4143	0.020060	0.083240	0.01413	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.17	5.47	-25.04	-6.42	0	0	0	0
6357	4132	0.018270	0.079940	0.01217	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.46	-2.75	20.54	1.80	0	0	0	0
4139	4144	0.008820	0.050380	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.48	-10.28	-16.45	9.68	0	0	0	0
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.93	8.68	38.10	-8.71	0	0	0	0
4141	4140	0.000720	0.032230	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.13	-20.10	63.16	21.43	0	0	0	0
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	141.00	11.34	-140.90	-6.18	0	0	0	0
4140	4151	0.004110	0.029360	0.05353	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.74	-0.64	-18.72	-5.01	0	0	0	0
4140	4196	0.016390	0.117060	0.21342	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	133.57	-23.73	-130.83	20.28	0	0	0	0
4141	4165	0.019750	0.081940	0.01390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.09	33.87	112.57	-25.05	0	0	0	0
4189	4143	0.027610	0.114550	0.01944	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.06	-4.02	17.14	2.35	0	0	0	0
4147	4146	0.000200	0.012300	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-152.08	-28.91	152.12	31.68	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	-27.74	55.80	19.40	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.72	-27.74	55.80	19.40	0	0	0	0
4148	4179	0.031490	0.189100	0.02566	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.13	-6.34	0.14	3.74	0	0	0	0
4173	4149	0.026120	0.116410	0.01707	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.88	4.22	16.95	-5.63	0	0	0	0
4149	4182	0.007740	0.052860	0.00899	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.77	2.67	68.12	-1.25	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.66	-9.67	-53.62	12.02	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.66	-9.67	-53.62	12.02	0	0	0	0
4153	4151	0.000600	0.016120	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	24.13	-212.15	-17.32	0	0	0	0
4151	4158	0.006090	0.063340	0.21583	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.54	24.64	112.32	-39.37	0	0	0	0
4164	4155	0.004120	0.026610	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.12	-0.21	17.13	-0.24	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.14	-33.55	171.32	41.01	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.14	-33.55	171.32	41.01	0	0	0	0
4160	4158	0.000470	0.024190	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.71	32.71	-183.56	-24.77	0	0	0	0
4161	4158	0.000810	0.059280	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.71	20.22	-183.45	-1.13	0	0	0	0
4162	4158	0.002010	0.058670	0.00000	293.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4163	4158	0.003700	0.150660	0.00000	74.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.59	14.21	-80.56	-14.02	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.59	14.21	-80.56	-14.02	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.59	14.21	-80.56	-14.02	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.59	14.21	-80.56	-14.02	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.74	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.74	0	0	0	0
4186	4167	0.014530	0.063590	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.54	13.82	14.60	-14.57	0	0	0	0
4180	4170	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.59	2.75	23.64	-3.09	0	0	0	0
6221	4172	0.014920	0.065290	0.00994	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.29	16.49	-9.23	-17.30	0	0	0	0
4172	6346	0.011890	0.052020	0.00792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.36	-0.67	-48.09	1.03	0	0	0	0
7030	4173	0.023820	0.104230	0.01587	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.21	6.14	10.25	-7.63	0	0	0	0
6015	4174	0.007220	0.029950	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.02	-46.62	-36.77	47.10	0	0	0	0
6276	4174	0.011730	0.048650	0.00826	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.06	-28.53	26.23	28.36	0	0	0	0
4176	4175	0.021940	0.095980	0.01462	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.41	-6.94	-83.92	11.90	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.27	-56.09	3.57	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.27	-56.09	3.57	0	0	0	0
4178	6253	0.026560	0.116180	0.01769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.79	5.54	10.83	-7.24	0	0	0	0
4182	4181	0.003210	0.093060	0.00000	169.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.59	-5.18	80.79	11.01	0	0	0	0
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.60	19.79	182.78	-10.90	0	0	0	0
4184	4183	0.001130	0.061340	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.13	-7.90	83.20	11.99	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.99	-8.25	-26.90	7.40	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.99	-8.25	-26.90	7.40	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.46	-3.45	-68.17	4.71	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.46	-3.45	-68.17	4.71	0	0	0	0
4187	4189	0.028990	0.126820	0.01931	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.97	2.96	3.98	-4.90	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.68	-12.97	105.72	15.60	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.68	-12.97	105.72	15.60	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.68	-12.97	105.72	15.60	0	0	0	0
4196	4195	0.000080	0.005760	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-33.59	-78.25	33.59	78.64	0	0	0	0
4195	6239	0.002650	0.032100	2.13231	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.41	-91.89	-35.36	-138.67	0	0	0	0
4197	4196	0.000720	0.032360	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.80	-18.23	52.82	19.17	0	0	0	0
5003	5181	0.002330	0.010260	0.00478	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.05	-10.30	11.05	9.83	0	0	0	0
5213	5003	0.001270	0.007200	0.00387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.55	-10.75	-52.52	10.55	0	0	0	0
5003	5436	0.004550	0.019360	0.00968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.06	-32.45	-1.02	31.65	0	0	0	0
5004	5426	0.007570	0.042760	0.02300	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.23	-7.99	-38.12	6.25	0	0	0	0
5476	5004	0.004000	0.022600	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.74	-5.49	-44.66	4.68	0	0	0	0
5133	5005	0.008460	0.035980	0.01800	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.97	2.48	18.00	-4.27	0	0	0	0
5005	5435	0.007390	0.032560	0.01515	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.92	1.73	22.96	-3.17	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.34	24.40	83.39	-24.33	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.34	24.40	83.39	-24.33	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.34	24.40	83.39	-24.33	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.48	50.87	77.53	-50.73	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.48	50.87	77.53	-50.73	0	0	0	0
5006	5294	0.004950	0.021070	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.85	-0.14	-39.77	-0.62	0	0	0	0
5007	5012	0.001100	0.006450	0.00322	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.86	17.08	-68.81	-17.10	0	0	0	0
5165	5007	0.000880	0.006480	0.00367	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.60	37.94	-108.49	-37.49	0	0	0	0
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.13	10.66	88.89	-9.52	0	0	0	0
5347	5008	0.011470	0.050550	0.02353	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.74	-1.35	19.79	-0.92	0	0	0	0
5396	5008	0.003970	0.029090	0.01648	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.34	-6.45	-112.86	8.28	0	0	0	0
5294	5009	0.001750	0.007690	0.00358	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.92	-70.90	1.01	70.90	0	0	0	0
5311	5009	0.001600	0.007040	0.00328	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.32	-33.97	-15.29	33.72	0	0	0	0
5482	5009	0.001390	0.006100	0.00284	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.39	122.98	-20.19	-122.38	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.90	13.54	81.99	-13.42	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.90	13.54	81.99	-13.42	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.06	32.30	45.09	-32.50	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.06	32.30	45.09	-32.50	0	0	0	0
5011	5054	0.007460	0.043710	0.02183	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.64	7.26	-35.54	-8.99	0	0	0	0
8084	5011	0.005450	0.031930	0.01595	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.93	8.25	-39.84	-9.43	0	0	0	0
5012	5017	0.006630	0.029200	0.01359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.08	-5.94	-24.04	4.71	0	0	0	0
5013	5101	0.007980	0.033940	0.01697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.03	-3.94	-40.90	2.69	0	0	0	0
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.81	-25.17	-72.45	25.36	0	0	0	0
5013	5226	0.007450	0.032830	0.01528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.79	-11.70	-20.75	10.24	0	0	0	0
5014	5455	0.005560	0.032570	0.01626	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.05	4.69	32.10	-6.03	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.66	-10.33	315.80	23.82	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.66	-10.33	315.80	23.82	0	0	0	0
5063	5015	0.000280	0.003360	0.22327	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.59	-7.72	51.60	-15.71	0	0	0	0
5015	5164	0.000440	0.005340	0.35461	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	271.85	-58.36	-271.53	24.80	0	0	0	0
5361	5015	0.000440	0.005300	0.35460	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	878.21	-41.44	-875.00	42.75	0	0	0	0
5015	5479	0.000570	0.006860	0.45585	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.05	-16.32	80.08	-31.27	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.38	16.77	117.55	-16.00	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.38	16.77	117.55	-16.00	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.38	16.77	117.55	-16.00	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.40	-8.44	89.51	8.67	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.40	-8.44	89.51	8.67	0	0	0	0
5218	5017	0.004800	0.020410	0.01021	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.56	7.99	-39.48	-8.73	0	0	0	0
5017	5315	0.005230	0.022250	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.91	0.09	-55.75	-0.56	0	0	0	0
5019	5018	0.000580	0.025980	0.00000	590.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.39	-9.74	52.41	10.44	0	0	0	0
5020	5018	0.000320	0.033260	0.00000	557.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-17.28	-89.97	19.92	0	0	0	0
5055	5018	0.000340	0.004140	0.27523	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-216.94	-39.57	217.10	12.08	0	0	0	0
5018	5063	0.001300	0.015000	1.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	813.23	-27.81	-805.17	14.72	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-524.20	11.86	525.16	-48.43	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-524.20	11.86	525.16	-48.43	0	0	0	0
5018	5413	0.000340	0.006950	0.48479	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.63	-38.35	-55.62	-13.25	0	0	0	0
5019	5176	0.005610	0.032880	0.01642	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.39	9.74	-52.24	-10.59	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-424.84	-20.53	425.01	37.88	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-424.84	-20.53	425.01	37.88	0	0	0	0
5023	5021	0.000280	0.026930	0.00000	245.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5394	5021	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	691.06	-64.35	-677.78	-16.52	0	0	0	0
5021	5401	0.000290	0.006000	0.41836	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-601.05	21.12	602.05	-44.60	0	0	0	0
5021	5413	0.000560	0.011390	0.79467	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-583.87	-57.90	585.69	10.32	0	0	0	0
5479	5021	0.000210	0.004350	0.30317	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1010.63	32.79	1012.67	-22.46	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.75	-18.97	143.10	20.87	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-142.75	-18.97	143.10	20.87	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.81	8.96	75.96	-8.95	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.81	8.96	75.96	-8.95	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.22	-11.25	-166.31	16.78	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.22	-11.25	-166.31	16.78	0	0	0	0
5140	5024	0.003810	0.016790	0.00781	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.13	-3.13	34.17	2.50	0	0	0	0
5024	5182	0.003000	0.013230	0.00616	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.64	-3.00	5.65	2.36	0	0	0	0
5452	5024	0.009230	0.052170	0.02806	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.83	12.62	-56.53	-13.93	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.49	12.71	91.89	-11.66	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.49	12.71	91.89	-11.66	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.37	1.11	112.76	0.36	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.37	1.11	112.76	0.36	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.16	14.62	28.18	-15.09	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.16	14.62	28.18	-15.09	0	0	0	0
5026	5375	0.001360	0.007980	0.00399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.22	-49.38	-17.18	49.18	0	0	0	0
5027	5098	0.002940	0.016590	0.00893	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.24	-74.11	-5.08	74.05	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.43	2.03	-38.41	-2.51	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.43	2.03	-38.41	-2.51	0	0	0	0
5027	5481	0.002060	0.015640	0.00821	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.87	49.04	123.22	-47.24	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.92	-18.28	-105.81	18.65	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.92	-18.28	-105.81	18.65	0	0	0	0
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.99	-26.79	-97.83	27.25	0	0	0	0
5028	5478	0.003940	0.017360	0.00808	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.49	-13.15	-108.04	14.30	0	0	0	0
5029	5142	0.004770	0.026990	0.01452	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.55	2.65	-29.51	-3.93	0	0	0	0
5461	5029	0.003760	0.022020	0.01099	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.63	5.41	-36.58	-6.27	0	0	0	0
5312	5030	0.004230	0.024780	0.01237	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.91	-3.65	16.92	2.45	0	0	0	0
5030	5430	0.003260	0.024800	0.01302	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.71	-25.00	60.84	24.69	0	0	0	0
5031	5296	0.003450	0.020200	0.01009	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.97	6.59	60.09	-6.93	0	0	0	0
5408	5031	0.005130	0.022630	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.59	17.85	36.67	-18.59	0	0	0	0
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.01	-54.92	-71.77	55.32	0	0	0	0
5214	5032	0.002200	0.009690	0.00451	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.55	-0.43	23.56	0.02	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.84	1.47	85.00	-1.20	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.84	1.47	85.00	-1.20	0	0	0	0
5329	5032	0.001880	0.008290	0.00386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.10	-38.67	48.17	38.59	0	0	0	0
5034	5033	0.000090	0.005460	0.00000	1209.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-400.93	-54.77	401.07	63.35	0	0	0	0
5035	5033	0.000840	0.079580	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5036	5033	0.000770	0.050060	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5037	5033	0.000150	0.012160	0.00000	985.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5038	5033	0.000130	0.012550	0.00000	989.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	286.54	-32.63	-286.44	42.66	0	0	0	0
5039	5033	0.000080	0.005520	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	286.54	-34.24	-286.48	38.64	0	0	0	0
5040	5033	0.000310	0.016430	0.00000	993.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5041	5033	0.000210	0.011420	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5042	5033	0.000130	0.013450	0.00000	988.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5033	5047	0.000400	0.008140	0.56760	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-488.61	-20.28	489.52	-20.85	0	0	0	0
5033	5350	0.000180	0.003670	0.25593	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	287.97	-64.35	-287.82	40.45	0	0	0	0
5033	5384	0.000060	0.001150	0.08036	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	372.49	-60.03	-372.41	53.15	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.90	12.40	-97.80	-12.11	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.90	12.40	-97.80	-12.11	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.90	12.40	-97.80	-12.11	0	0	0	0
5371	5034	0.003300	0.019340	0.00966	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.60	-1.79	76.78	1.88	0	0	0	0
5043	5152	0.005980	0.035040	0.01750	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.08	-7.59	15.10	5.89	0	0	0	0
5043	5284	0.007580	0.044450	0.02220	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.37	-11.70	22.42	9.69	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.85	9.31	102.16	-8.26	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.85	9.31	102.16	-8.26	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.74	12.65	97.04	-11.78	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.74	12.65	97.04	-11.78	0	0	0	0
5046	5045	0.000310	0.021140	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-117.07	-18.81	117.11	21.58	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.38	-114.93	75.49	4.40	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.38	-114.93	75.49	4.40	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-942.57	-162.70	946.88	171.82	0	0	0	0
5413	5045	0.000550	0.006720	0.44670	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-825.46	-42.69	828.96	37.44	0	0	0	0
5286	5046	0.011500	0.050690	0.02360	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.06	3.14	74.66	-3.03	0	0	0	0
5048	5047	0.000130	0.012530	0.00000	1354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.37	-55.46	262.46	64.15	0	0	0	0
5047	5179	0.000540	0.010970	0.76512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.74	-120.90	56.78	40.65	0	0	0	0
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1135.64	113.30	1145.36	-61.83	0	0	0	0
5047	5444	0.000190	0.002350	0.15601	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	440.40	-35.70	-440.05	23.62	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.18	-1.58	40.22	0.79	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.18	-1.58	40.22	0.79	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.18	-1.58	40.22	0.79	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.18	-1.58	40.22	0.79	0	0	0	0
5050	5049	0.000300	0.025000	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.63	-33.39	133.69	37.89	0	0	0	0
5051	5049	0.000240	0.016330	0.00000	409.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5052	5049	0.000670	0.049900	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-82.45	-8.89	82.49	12.12	0	0	0	0
5049	5304	0.000590	0.007130	0.47354	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.98	101.72	-46.88	-150.90	0	0	0	0
5049	5350	0.000700	0.008500	0.56460	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.35	92.05	-77.21	-150.40	0	0	0	0
5049	8074	0.001420	0.029030	2.02497	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-222.60	-122.66	223.25	-83.16	0	0	0	0
8126	5049	0.006000	0.010000	0.83000	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.52	-4.63	23.64	-84.50	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.99	-8.22	49.05	7.54	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.99	-8.22	49.05	7.54	0	0	0	0
5052	8038	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.40	10.30	-40.18	-12.23	0	0	0	0
5052	8124	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.05	-1.41	-41.84	-0.55	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.40	5.73	21.41	-6.08	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.40	5.73	21.41	-6.08	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.42	-15.57	63.47	15.46	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.42	-15.57	63.47	15.46	0	0	0	0
5054	5223	0.005430	0.030690	0.01651	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.90	2.99	-23.87	-4.53	0	0	0	0
5056	5055	0.000230	0.012090	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.60	-17.77	43.61	18.02	0	0	0	0
5057	5055	0.000230	0.013240	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5058	5055	0.000310	0.019280	0.00000	1023.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	250.60	-35.23	-250.41	46.99	0	0	0	0
5055	5196	0.000340	0.004100	0.27500	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	423.75	-25.43	-423.18	3.11	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.18	-18.86	-37.95	16.78	0	0	0	0
5197	5056	0.007500	0.043970	0.02196	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.08	9.63	59.33	-10.47	0	0	0	0
5060	5059	0.003780	0.078110	0.00000	151.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.03	2.54	36.08	-1.56	0	0	0	0
5059	5426	0.005070	0.028680	0.01543	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.00	15.98	-12.97	-17.45	0	0	0	0
8148	5059	0.003960	0.030120	0.01581	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.17	13.51	-49.07	-14.42	0	0	0	0
5061	5060	0.003050	0.134640	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.11	8.03	24.13	-7.21	0	0	0	0
5060	8065	0.007190	0.041060	0.00617	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.90	4.68	-11.89	-5.25	0	0	0	0
5062	5061	0.006970	0.178190	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.06	-12.39	24.11	13.68	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-480.48	-37.16	480.77	57.21	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-480.48	-37.16	480.77	57.21	0	0	0	0
5065	5063	0.000250	0.017540	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5066	5063	0.001420	0.091650	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5067	5063	0.000110	0.010760	0.00000	1078.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	407.11	39.87	-406.94	-22.90	0	0	0	0
5068	5063	0.000170	0.011300	0.00000	1073.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5069	5063	0.000210	0.012020	0.00000	1079.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5063	5304	0.000780	0.009500	0.63080	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	417.50	-69.06	-416.20	18.40	0	0	0	0
5322	5063	0.000260	0.003140	0.20858	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-740.21	58.20	741.58	-63.69	0	0	0	0
5063	5401	0.000500	0.010160	0.70838	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-856.91	34.22	860.42	-37.55	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.98	2.43	-139.80	-1.47	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.98	2.43	-139.80	-1.47	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.98	2.43	-139.80	-1.47	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.98	2.43	-139.80	-1.47	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.44	-13.71	119.56	14.25	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.44	-13.71	119.56	14.25	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.44	-13.71	119.56	14.25	0	0	0	0
5070	5128	0.002040	0.009020	0.00420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.71	-18.72	-41.67	18.47	0	0	0	0
5425	5070	0.001110	0.006510	0.00325	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.84	2.53	-82.77	-2.43	0	0	0	0
5138	5071	0.003700	0.021680	0.01083	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.87	13.61	-2.86	-14.72	0	0	0	0
5071	5359	0.004590	0.034880	0.01831	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.90	-6.28	37.96	4.82	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.02	-6.68	-88.93	6.87	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.02	-6.68	-88.93	6.87	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.02	-6.68	-88.93	6.87	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.02	-6.68	-88.93	6.87	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.02	-6.68	-88.93	6.87	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.29	-9.05	77.35	9.05	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.29	-9.05	77.35	9.05	0	0	0	0
5121	5073	0.005160	0.022720	0.01058	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.53	18.65	54.69	-19.07	0	0	0	0
5484	5073	0.011100	0.065050	0.03248	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.95	-17.64	-59.55	16.57	0	0	0	0
5074	5147	0.004300	0.032720	0.01718	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.85	10.85	-19.83	-12.45	0	0	0	0
5074	5331	0.003690	0.021610	0.01079	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.02	12.48	30.05	-13.37	0	0	0	0
5075	5267	0.021940	0.093330	0.04668	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.03	-1.58	2.03	-3.28	0	0	0	0
5075	5377	0.024490	0.107910	0.05023	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.15	0.45	0.15	-5.66	0	0	0	0
5077	5076	0.001500	0.065190	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-32.04	21.76	32.06	-20.84	0	0	0	0
5227	5076	0.005330	0.022680	0.01134	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.14	-21.69	-32.06	20.84	0	0	0	0
8108	5077	0.009710	0.058310	0.00791	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.78	-22.13	21.87	21.84	0	0	0	0
5160	5078	0.003990	0.017570	0.00818	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.93	7.90	-58.80	-8.14	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.56	-2.54	52.61	2.13	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.56	-2.54	52.61	2.13	0	0	0	0
5378	5079	0.001520	0.008910	0.00445	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.02	5.87	84.12	-5.74	0	0	0	0
5142	5080	0.005530	0.031270	0.01682	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.20	3.92	-25.16	-5.46	0	0	0	0
5080	5328	0.008660	0.038170	0.01777	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.47	-5.20	-4.47	3.38	0	0	0	0
5081	5163	0.005160	0.030240	0.01510	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.50	-17.93	51.65	17.22	0	0	0	0
5221	5081	0.005170	0.022800	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.26	1.96	-1.26	-3.06	0	0	0	0
5081	5377	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.35	-4.47	-3.35	3.96	0	0	0	0
5082	5086	0.002190	0.012830	0.00641	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.19	51.16	26.26	-51.41	0	0	0	0
5082	5330	0.002140	0.012530	0.00625	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.34	31.01	111.62	-30.05	0	0	0	0
5082	5440	0.001070	0.006050	0.00326	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.31	-111.13	-81.12	111.89	0	0	0	0
5084	5083	0.000240	0.011460	0.00000	1295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-344.40	-85.09	344.69	99.07	0	0	0	0
5083	5295	0.000070	0.001340	0.09371	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.08	-25.77	168.10	16.25	0	0	0	0
5083	5322	0.000700	0.008530	0.56646	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-194.05	-4.11	194.31	-52.49	0	0	0	0
5083	5464	0.000200	0.002370	0.15714	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.71	25.17	33.72	-41.68	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.62	-7.20	73.69	7.19	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.62	-7.20	73.69	7.19	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.62	-7.20	73.69	7.19	0	0	0	0
5157	5085	0.002290	0.012930	0.00695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.63	-21.55	-21.61	20.96	0	0	0	0
5085	5468	0.001810	0.007970	0.00371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.60	-35.50	6.63	35.22	0	0	0	0
5086	5177	0.002880	0.016290	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.54	10.11	-0.54	-10.99	0	0	0	0
5086	5210	0.005270	0.023230	0.01081	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.41	-10.97	17.43	9.95	0	0	0	0
5086	5447	0.004510	0.019170	0.00959	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.01	26.20	60.20	-26.38	0	0	0	0
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.39	4.44	31.44	-5.44	0	0	0	0
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.28	10.81	58.48	-11.50	0	0	0	0
5087	5348	0.004800	0.028140	0.01405	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.57	-6.55	-24.54	5.27	0	0	0	0
5089	5088	0.003820	0.094180	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5088	5290	0.003280	0.018510	0.00996	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.21	6.94	-32.18	-7.78	0	0	0	0
5088	5393	0.006140	0.036020	0.01799	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.21	-6.94	32.27	5.43	0	0	0	0
5090	5122	0.002770	0.012200	0.00568	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.27	34.22	0.30	-34.68	0	0	0	0
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.15	44.34	42.22	-44.44	0	0	0	0
5090	5311	0.001670	0.009800	0.00489	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.39	17.89	-54.33	-18.09	0	0	0	0
5171	5091	0.003110	0.018230	0.00910	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.01	-0.22	-40.96	-0.42	0	0	0	0
5091	5257	0.004940	0.028940	0.01445	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.02	-1.09	-37.95	0.00	0	0	0	0
5092	5186	0.005390	0.031620	0.01579	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.61	-0.71	-21.59	-0.77	0	0	0	0
5453	5092	0.008490	0.036110	0.01806	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.23	-6.85	-62.90	6.38	0	0	0	0
5475	5092	0.004720	0.026650	0.01434	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.55	9.46	31.60	-10.66	0	0	0	0
5093	5291	0.002990	0.017540	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.54	70.83	-5.40	-70.90	0	0	0	0
5332	5093	0.003710	0.021750	0.01086	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.43	-46.78	60.64	46.85	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.29	24.08	46.32	-24.42	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.29	24.08	46.32	-24.42	0	0	0	0
5094	5381	0.003290	0.025000	0.01312	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.01	3.45	-33.98	-4.55	0	0	0	0
5485	5094	0.002370	0.017990	0.00945	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.51	3.42	-35.48	-4.20	0	0	0	0
5277	5095	0.003800	0.016760	0.00780	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.18	-37.24	-9.13	36.67	0	0	0	0
5341	5095	0.002570	0.011340	0.00528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.66	45.49	-8.61	-45.80	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.74	1.85	-82.62	-1.76	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.74	1.85	-82.62	-1.76	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.74	1.85	-82.62	-1.76	0	0	0	0
5096	5412	0.002340	0.013730	0.00686	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.94	14.63	-49.88	-14.98	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.62	6.58	128.75	-6.01	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.62	6.58	128.75	-6.01	0	0	0	0
5098	5453	0.005290	0.040260	0.02114	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.97	38.75	82.38	-37.82	0	0	0	0
5098	5475	0.011910	0.050660	0.02533	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.13	23.91	-1.06	-26.26	0	0	0	0
5099	5195	0.003080	0.017400	0.00936	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.53	63.43	74.81	-62.84	0	0	0	0
5099	5339	0.002660	0.015610	0.00779	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.34	-6.67	-37.30	6.05	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.91	-15.21	65.93	15.15	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.91	-15.21	65.93	15.15	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.47	0.31	-107.33	0.17	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.47	0.31	-107.33	0.17	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.47	0.31	-107.33	0.17	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.89	-18.59	-88.85	18.69	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.89	-18.59	-88.85	18.69	0	0	0	0
5231	5101	0.019680	0.086740	0.04038	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.29	5.54	28.45	-9.10	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-352.76	-49.98	353.08	63.96	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-352.76	-49.98	353.08	63.96	0	0	0	0
5102	5304	0.000230	0.002770	0.18414	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-260.24	-84.08	260.40	66.63	0	0	0	0
5384	5102	0.000390	0.004700	0.31216	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	217.36	-30.47	-217.19	-0.18	0	0	0	0
5464	5102	0.000280	0.003390	0.22498	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.87	21.73	-228.73	-43.66	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.73	33.45	-65.66	-33.50	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.73	33.45	-65.66	-33.50	0	0	0	0
5104	5199	0.005030	0.028430	0.01529	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.88	-16.37	-30.82	15.13	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.93	-14.05	101.06	14.53	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.93	-14.05	101.06	14.53	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.21	-1.23	83.36	1.46	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.21	-1.23	83.36	1.46	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.21	-1.23	83.36	1.46	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.21	-1.23	83.36	1.46	0	0	0	0
5106	5105	0.007090	0.197510	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5107	5105	0.009660	0.195270	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5105	5148	0.002120	0.009000	0.00450	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.19	25.51	7.20	-25.91	0	0	0	0
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.81	21.31	54.01	-21.71	0	0	0	0
5105	5422	0.003540	0.020740	0.01036	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.10	-76.65	-2.90	76.74	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.11	53.08	-67.01	-52.92	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.11	53.08	-67.01	-52.92	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.06	80.47	-62.95	-80.12	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.06	80.47	-62.95	-80.12	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.27	-34.53	-94.13	34.91	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.27	-34.53	-94.13	34.91	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.27	-34.53	-94.13	34.91	0	0	0	0
5274	5109	0.002680	0.015160	0.00815	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.87	23.95	-0.85	-24.69	0	0	0	0
5109	5333	0.002130	0.012470	0.00623	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.84	9.40	28.85	-9.92	0	0	0	0
5176	5110	0.005030	0.028410	0.01528	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.23	8.52	-48.11	-9.47	0	0	0	0
5110	5200	0.004500	0.026380	0.01317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.22	8.49	-46.12	-9.29	0	0	0	0
5203	5111	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.57	-62.72	7.62	62.62	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.59	-26.31	26.60	26.01	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.59	-26.31	26.60	26.01	0	0	0	0
5111	5372	0.001190	0.007000	0.00350	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.07	-20.56	-25.06	20.27	0	0	0	0
5112	5133	0.017140	0.072890	0.03645	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.26	2.17	11.28	-5.93	0	0	0	0
5191	5112	0.008000	0.034020	0.01701	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.15	16.66	51.37	-17.52	0	0	0	0
5112	5246	0.010380	0.044150	0.02208	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.69	4.56	9.70	-6.84	0	0	0	0
5286	5112	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.52	-6.90	-38.26	6.75	0	0	0	0
5113	5195	0.006740	0.039500	0.01972	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.37	-10.04	-17.35	8.13	0	0	0	0
5113	5218	0.008580	0.037800	0.01759	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.65	3.28	19.69	-4.96	0	0	0	0
5220	5113	0.005670	0.024100	0.01205	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.60	-1.88	-9.59	0.65	0	0	0	0
5219	5114	0.008830	0.038930	0.01812	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.17	11.42	-31.08	-12.87	0	0	0	0
5114	5222	0.005130	0.037550	0.02128	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.69	5.78	52.83	-6.93	0	0	0	0
5227	5114	0.005000	0.038030	0.01997	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.31	8.04	52.45	-9.05	0	0	0	0
5115	5421	0.002500	0.014130	0.00760	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.84	-22.52	-14.83	21.82	0	0	0	0
5454	5115	0.003970	0.023260	0.01161	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.63	-18.52	-24.60	17.50	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.36	-11.00	-38.33	10.41	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.36	-11.00	-38.33	10.41	0	0	0	0
5117	5216	0.001570	0.006950	0.00323	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.83	-51.03	64.93	51.16	0	0	0	0
5117	5409	0.002920	0.012880	0.00599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.73	14.69	5.73	-15.27	0	0	0	0
5334	5118	0.013280	0.056460	0.02824	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.41	-13.66	-79.57	14.27	0	0	0	0
5347	5118	0.010230	0.043520	0.02177	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.47	-3.94	-9.46	1.71	0	0	0	0
5118	5456	0.009880	0.057910	0.02892	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.27	-18.44	-83.57	19.52	0	0	0	0
5119	5205	0.006040	0.026580	0.01237	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.85	-8.41	-27.80	7.31	0	0	0	0
5337	5119	0.011030	0.046910	0.02346	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.37	-9.21	-30.27	7.17	0	0	0	0
5121	5120	0.000640	0.045990	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.37	-40.37	-12.35	41.14	0	0	0	0
5120	5239	0.000870	0.010490	0.69666	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	585.94	-10.90	-583.23	-32.91	0	0	0	0
5122	5252	0.004600	0.019580	0.00979	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.09	3.70	-22.07	-4.62	0	0	0	0
5122	5308	0.004690	0.027520	0.01374	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.14	12.56	58.30	-13.04	0	0	0	0
5124	5123	0.002660	0.072860	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-2.37	0.01	2.37	-0.01	0	0	0	0
5159	5123	0.007990	0.035210	0.01639	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.37	-1.72	-2.37	0.01	0	0	0	0
8157	5124	0.012560	0.055930	0.00820	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.33	6.82	-12.31	-7.58	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.17	-0.67	-132.02	1.37	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.17	-0.67	-132.02	1.37	0	0	0	0
5126	5252	0.002300	0.009780	0.00489	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.42	-22.48	26.45	22.09	0	0	0	0
5126	5309	0.003990	0.017550	0.00817	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.62	7.94	21.64	-8.69	0	0	0	0
5126	5386	0.002590	0.019690	0.01034	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.23	-34.54	47.31	34.13	0	0	0	0
5191	5127	0.007910	0.034870	0.01623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.37	5.96	14.39	-7.59	0	0	0	0
5127	5231	0.015850	0.067410	0.03371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.71	8.08	38.95	-10.63	0	0	0	0
5314	5127	0.013010	0.057290	0.02667	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.12	-0.96	22.18	-1.59	0	0	0	0
5128	5214	0.001430	0.008400	0.00420	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.69	16.04	52.73	-16.22	0	0	0	0
5128	5467	0.001660	0.009740	0.00486	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.58	-60.16	-44.49	60.19	0	0	0	0
5226	5129	0.009640	0.042490	0.01978	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.73	-11.80	-17.70	9.86	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.50	-14.08	-9.48	11.56	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.21	-19.64	38.22	19.36	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.21	-19.64	38.22	19.36	0	0	0	0
5132	5131	0.000370	0.018210	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.27	-41.20	120.33	43.98	0	0	0	0
5131	5279	0.000220	0.002710	0.18030	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.75	36.99	-29.74	-56.23	0	0	0	0
5131	5410	0.000180	0.003650	0.25434	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.98	-49.08	-20.98	21.82	0	0	0	0
5131	6107	0.000510	0.010380	0.72429	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.06	-31.89	171.20	-43.00	0	0	0	0
5163	5132	0.003180	0.018660	0.00932	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.76	-12.38	63.89	12.15	0	0	0	0
5155	5134	0.006700	0.039300	0.01962	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.92	18.39	73.29	-18.30	0	0	0	0
5155	5135	0.009050	0.053040	0.02648	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.89	-19.44	-70.42	19.38	0	0	0	0
5169	5135	0.010550	0.044860	0.02244	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.18	5.51	2.18	-7.86	0	0	0	0
5135	5264	0.007510	0.042440	0.02283	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.06	-19.35	-52.84	18.20	0	0	0	0
5136	5288	0.005580	0.031520	0.01695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.24	2.99	-25.21	-4.56	0	0	0	0
5138	5137	0.000140	0.009200	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-165.86	-47.63	165.90	50.20	0	0	0	0
5137	5388	0.000210	0.002530	0.16793	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.76	11.50	6.76	-29.52	0	0	0	0
5137	5451	0.001140	0.013830	0.91863	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.14	-61.70	159.41	-34.07	0	0	0	0
5139	5183	0.001870	0.008250	0.00384	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.06	106.94	-26.84	-106.39	0	0	0	0
5139	5233	0.008260	0.036380	0.01694	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.21	45.60	82.91	-44.32	0	0	0	0
5344	5139	0.001780	0.007850	0.00365	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.55	-75.86	7.65	75.90	0	0	0	0
5140	5466	0.001430	0.006330	0.00295	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.37	0.68	-29.36	-0.94	0	0	0	0
5141	5408	0.007020	0.030940	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.20	-12.29	12.22	10.88	0	0	0	0
5142	5466	0.016380	0.072170	0.03359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.23	-4.39	4.23	0.91	0	0	0	0
5143	5216	0.003110	0.018260	0.00912	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.77	7.75	-64.64	-7.95	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.57	-3.57	122.73	4.31	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.57	-3.57	122.73	4.31	0	0	0	0
5144	5314	0.011780	0.050110	0.02506	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.77	0.61	7.78	-3.22	0	0	0	0
5389	5144	0.004730	0.020840	0.00970	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.68	20.68	-32.62	-21.41	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.15	-4.64	-87.06	4.77	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.15	-4.64	-87.06	4.77	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.71	-8.04	79.79	8.07	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.71	-8.04	79.79	8.07	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.71	-8.04	79.79	8.07	0	0	0	0
5146	5149	0.004820	0.028260	0.01411	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.34	-3.83	-53.21	3.17	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.08	7.40	-80.02	-7.34	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.08	7.40	-80.02	-7.34	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.09	10.23	-94.00	-9.97	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.09	10.23	-94.00	-9.97	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.09	10.23	-94.00	-9.97	0	0	0	0
5146	5412	0.002620	0.015340	0.00766	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.59	-6.76	-18.58	6.03	0	0	0	0
5147	5188	0.003080	0.013120	0.00656	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.59	8.00	40.64	-8.45	0	0	0	0
5147	5224	0.003620	0.021240	0.01061	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.95	-26.19	-0.93	25.23	0	0	0	0
5148	5335	0.002220	0.009450	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.23	-1.24	-37.20	0.88	0	0	0	0
5148	5457	0.006120	0.026010	0.01301	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.76	10.24	70.06	-10.31	0	0	0	0
5463	5148	0.002590	0.011440	0.00532	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.56	6.23	-20.54	-6.72	0	0	0	0
5294	5149	0.001160	0.006790	0.00339	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.44	40.03	20.46	-40.24	0	0	0	0
5149	5309	0.002800	0.012330	0.00574	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.55	11.17	17.56	-11.70	0	0	0	0
5197	5150	0.001860	0.013640	0.00773	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.69	-1.02	-64.62	0.74	0	0	0	0
5150	5432	0.015160	0.115310	0.06054	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.35	-1.90	-61.80	-0.21	0	0	0	0
5154	5151	0.007780	0.034300	0.01597	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.05	-7.32	26.11	5.89	0	0	0	0
5191	5151	0.008000	0.035260	0.01641	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.22	3.57	-30.15	-5.00	0	0	0	0
5407	5151	0.008140	0.034650	0.01733	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.11	0.57	1.11	-2.40	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.66	3.98	55.70	-4.25	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.66	3.98	55.70	-4.25	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.00	-4.31	-106.55	5.99	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.00	-4.31	-106.55	5.99	0	0	0	0
5154	5247	0.007200	0.031740	0.01477	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.27	4.51	44.41	-5.45	0	0	0	0
5290	5154	0.005450	0.031960	0.01596	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.56	1.10	61.75	-1.60	0	0	0	0
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.63	-23.09	-76.23	23.41	0	0	0	0
5157	5194	0.003460	0.014720	0.00736	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.45	-36.83	47.58	36.59	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.43	-9.23	-27.41	8.42	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.43	-9.23	-27.41	8.42	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.06	75.05	104.25	-74.20	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.06	75.05	104.25	-74.20	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.85	-48.49	-150.50	50.37	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.85	-48.49	-150.50	50.37	0	0	0	0
5271	5159	0.019470	0.085780	0.03993	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.39	-1.70	-10.37	-2.40	0	0	0	0
5165	5160	0.001510	0.008880	0.00443	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.71	25.02	-91.57	-24.71	0	0	0	0
5161	5181	0.005450	0.024010	0.01118	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.00	68.19	2.24	-68.28	0	0	0	0
5161	5272	0.004010	0.017050	0.00853	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.52	62.10	27.70	-62.24	0	0	0	0
5316	5161	0.001440	0.008460	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.51	0.21	-71.44	-0.24	0	0	0	0
5161	5356	0.004870	0.028560	0.01426	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.85	35.73	8.91	-36.85	0	0	0	0
5162	5211	0.010660	0.046960	0.02186	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.61	-1.73	-5.61	-0.53	0	0	0	0
5162	5437	0.005050	0.022260	0.01036	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.29	-0.16	9.30	-0.90	0	0	0	0
5163	5235	0.007090	0.030190	0.01510	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.78	-9.13	-3.77	7.57	0	0	0	0
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.61	-114.24	623.92	132.94	0	0	0	0
5166	5164	0.000420	0.027180	0.00000	579.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.14	48.35	-101.09	-45.20	0	0	0	0
5167	5164	0.001200	0.090280	0.00000	215.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5164	5204	0.000570	0.011640	0.81214	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-631.82	-5.25	633.99	-36.41	0	0	0	0
5164	5464	0.000180	0.003640	0.25416	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	724.64	-10.82	-723.74	2.13	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.71	-10.78	130.92	11.85	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.71	-10.78	130.92	11.85	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.71	-10.78	130.92	11.85	0	0	0	0
5168	5203	0.006320	0.027870	0.01297	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.89	9.41	9.90	-10.69	0	0	0	0
5168	5245	0.008210	0.036160	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.77	-4.24	42.92	3.15	0	0	0	0
5168	5311	0.001620	0.009480	0.00473	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.46	-40.77	16.49	40.46	0	0	0	0
5170	5169	0.001850	0.065750	0.00000	222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-8.64	-44.96	9.96	0	0	0	0
5471	5169	0.005980	0.026350	0.01226	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.00	14.77	47.14	-15.46	0	0	0	0
5171	5174	0.004110	0.024090	0.01203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.59	-0.08	41.66	-0.77	0	0	0	0
5306	5172	0.004380	0.024760	0.01332	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.83	-31.37	-25.76	30.34	0	0	0	0
5430	5172	0.002490	0.014610	0.00730	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.16	-60.79	-15.07	60.56	0	0	0	0
