  1011 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1021 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1023 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1026 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1033 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1035 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1039 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1042 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1043 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1048 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1049 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1050 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1051 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1052 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1053 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1057 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1059 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1060 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1062 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1063 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1066 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1070 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1072 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1073 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1074 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1075 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1076 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1077 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1078 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1079 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1080 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1081 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1082 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1084 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1088 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1090 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  1090 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2004 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2005 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2006 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2013 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2019 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2023 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2024 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2042 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2056 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2057 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2059 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2062 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2071 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2076 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2078 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2083 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2084 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2085 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2089 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2094 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2095 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2099 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2100 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2103 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2104 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2105 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2115 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2116 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2117 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2118 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2119 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2120 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2123 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  2127 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3004 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3017 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3020 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3028 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3034 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3039 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3043 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3044 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3045 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3048 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3055 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3056 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3057 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3060 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3061 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3062 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3063 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3065 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3068 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3071 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3074 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3081 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3084 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3086 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3087 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3092 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3095 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3098 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3105 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3106 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3110 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3112 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3113 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3117 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3118 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3120 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3122 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3127 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3129 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3131 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3133 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3133 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3133 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3137 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  3141 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4010 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4026 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4030 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4045 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4046 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4047 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4050 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4052 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4058 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4059 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4060 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4061 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4062 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4063 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4065 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4075 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4076 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4077 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4082 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4083 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4084 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4085 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4090 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4091 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4092 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4093 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4094 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4095 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4096 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4097 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4098 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4105 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4115 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4116 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4133 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4134 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4135 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4136 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4137 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4138 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4142 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4153 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4160 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4161 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4162 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4163 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4166 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4177 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4181 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4183 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "10" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "4" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "5" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "6" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "7" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "8" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4192 "9" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4194 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  4195 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5020 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5023 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5035 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5036 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5037 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5038 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5039 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5040 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5041 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5042 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5051 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5057 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5058 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5065 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5066 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5067 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5068 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5069 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5089 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5106 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5107 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5166 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5167 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5170 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5198 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5206 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5207 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5208 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5238 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5243 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5262 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5263 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5281 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5282 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5283 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5297 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5298 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5299 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5300 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5301 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5302 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5303 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5319 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5320 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5321 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5324 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5325 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5326 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5342 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5343 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5360 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5363 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5364 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5365 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5366 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5367 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5368 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5369 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5382 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5383 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5399 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5403 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5404 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5405 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5406 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5415 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5416 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5417 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5418 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5419 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5423 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5424 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "4" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "5" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "6" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "7" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  5444 "8" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6006 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6007 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6008 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6009 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6010 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6041 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6042 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6048 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6049 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6050 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6051 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6052 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6053 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6054 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6069 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6070 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6071 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6072 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6073 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6074 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6078 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6079 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6080 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6082 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6083 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6085 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6086 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6087 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6088 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6089 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6090 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6104 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6105 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6106 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6110 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6111 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6144 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6145 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6146 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6147 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6148 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6149 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6164 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6165 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6166 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6167 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6213 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6214 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6215 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6216 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6242 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6243 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6244 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6245 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6246 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6247 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6248 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6249 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6257 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6258 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6259 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6260 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6266 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6267 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6268 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6269 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6270 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6271 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6272 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6273 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6274 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6295 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6296 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6297 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6301 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6302 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6303 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6304 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6305 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "10" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "11" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "4" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "5" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "6" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "7" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "8" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  6349 "9" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7005 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7006 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7007 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7008 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7009 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7015 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7021 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7022 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7023 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7024 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7025 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7031 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7032 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7033 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7034 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7045 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7046 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7061 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7062 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7063 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7064 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7065 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7066 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7079 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7080 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7081 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7082 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7098 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7099 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7107 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7108 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7109 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7110 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7111 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7112 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7113 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7114 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7115 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7121 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7122 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7133 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7134 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7135 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7136 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7137 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7138 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7139 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7140 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7141 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7142 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7146 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7162 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7163 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7164 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7165 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7166 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7167 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7168 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7169 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7170 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7189 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7190 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7191 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7192 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7193 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7194 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7195 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7196 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7197 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7207 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7208 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7209 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7210 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7211 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7212 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7266 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7267 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7268 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7269 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7270 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7280 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7281 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7284 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7285 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7286 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7287 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7288 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7289 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7307 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7308 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7309 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7310 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7311 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7323 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7324 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7325 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7326 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7329 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7334 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7335 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7349 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7350 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7351 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7352 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7353 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7354 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7355 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7356 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7357 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7358 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7359 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7360 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7361 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7369 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7370 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7371 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7372 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7373 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7374 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7375 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7376 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7377 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7378 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7379 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7389 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7400 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7400 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7400 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7400 "4" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7400 "5" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7400 "6" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7406 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7406 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7414 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7419 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7419 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "10" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "11" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "4" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "5" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "6" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "7" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "8" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7422 "9" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "10" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "11" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "3" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "4" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "5" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "6" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "7" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "8" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  7428 "9" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8024 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8033 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8034 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8035 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8036 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8046 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8047 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8048 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8049 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8050 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8051 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8060 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8061 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8070 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8071 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8077 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8078 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8079 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8080 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8087 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8088 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8099 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8115 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8116 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8117 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8129 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8130 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8131 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8147 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8147 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8152 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8155 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8155 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8158 "1" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
  8158 "2" "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " NO  "NO " "NO "
}

//--------------------------------------------------------------------------------
//Bus TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Bus, [TSSaveAll,TSSaveBusVPU,TSSaveBusDeg,TSSaveBusFreq,TSSaveBusGenP,TSSaveBusGenQ,TSSaveBusLoadP,TSSaveBusLoadQ,TSSaveBusDegNoshift,TSSaveBusStatus,TSSaveBusROCOFHz,TSSaveBusStates], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
DATA (Bus, [BusNum,TSSaveAll,TSSaveBusVPU,TSSaveBusDeg,TSSaveBusFreq,TSSaveBusGenP,
   TSSaveBusGenQ,TSSaveBusLoadP,TSSaveBusLoadQ,TSSaveBusDegNoshift,
   TSSaveBusStatus,TSSaveBusROCOFHz,TSSaveBusStates])
{
  1001 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  1091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2001 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  2133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3001 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3134 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3135 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3136 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3137 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3138 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3139 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3140 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3141 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3142 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3143 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3144 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3145 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3146 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  3147 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4134 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4135 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4136 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4137 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4138 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4139 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4140 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4141 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4142 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4143 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4144 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4145 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4146 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4147 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4148 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4149 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4150 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4151 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4152 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4153 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4154 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4155 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4156 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4157 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4158 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4159 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4160 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4161 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4162 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4163 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4164 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4165 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4166 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4167 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4168 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4169 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4170 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4171 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4172 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4173 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4174 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4175 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4176 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4177 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4178 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4179 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4180 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4181 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4182 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4183 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4184 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4185 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4186 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4187 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4188 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4189 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4190 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4191 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4192 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4193 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4194 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4195 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4196 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  4197 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5134 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5135 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5136 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5137 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5138 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5139 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5140 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5141 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5142 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5143 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5144 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5145 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5146 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5147 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5148 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5149 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5150 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5151 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5152 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5153 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5154 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5155 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5156 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5157 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5158 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5159 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5160 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5161 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5162 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5163 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5164 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5165 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5166 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5167 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5168 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5169 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5170 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5171 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5172 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5173 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5174 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5175 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5176 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5177 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5178 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5179 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5180 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5181 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5182 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5183 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5184 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5185 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5186 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5187 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5188 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5189 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5190 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5191 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5192 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5193 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5194 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5195 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5196 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5197 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5198 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5199 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5200 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5201 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5202 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5203 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5204 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5205 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5206 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5207 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5208 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5209 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5210 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5211 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5212 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5213 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5214 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5215 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5216 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5217 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5218 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5219 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5220 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5221 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5222 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5223 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5224 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5225 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5226 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5227 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5228 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5229 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5230 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5231 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5232 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5233 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5234 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5235 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5236 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5237 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5238 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5239 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5240 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5241 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5242 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5243 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5244 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5245 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5246 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5247 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5248 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5249 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5250 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5251 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5252 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5253 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5254 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5255 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5256 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5257 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5258 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5259 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5260 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5261 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5262 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5263 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5264 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5265 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5266 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5267 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5268 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5269 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5270 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5271 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5272 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5273 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5274 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5275 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5276 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5277 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5278 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5279 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5280 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5281 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5282 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5283 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5284 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5285 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5286 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5287 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5288 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5289 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5290 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5291 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5292 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5293 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5294 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5295 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5296 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5297 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5298 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5299 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5300 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5301 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5302 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5303 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5304 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5305 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5306 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5307 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5308 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5309 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5310 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5311 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5312 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5313 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5314 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5315 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5316 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5317 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5318 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5319 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5320 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5321 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5322 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5323 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5324 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5325 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5326 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5327 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5328 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5329 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5330 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5331 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5332 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5333 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5334 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5335 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5336 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5337 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5338 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5339 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5340 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5341 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5342 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5343 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5344 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5345 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5346 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5347 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5348 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5349 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5350 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5351 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5352 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5353 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5354 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5355 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5356 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5357 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5358 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5359 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5360 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5361 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5362 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5363 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5364 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5365 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5366 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5367 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5368 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5369 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5370 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5371 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5372 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5373 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5374 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5375 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5376 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5377 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5378 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5379 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5380 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5381 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5382 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5383 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5384 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5385 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5386 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5387 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5388 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5389 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5390 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5391 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5392 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5393 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5394 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5395 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5396 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5397 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5398 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5399 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5400 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5401 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5402 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5403 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5404 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5405 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5406 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5407 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5408 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5409 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5410 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5411 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5412 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5413 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5414 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5415 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5416 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5417 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5418 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5419 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5420 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5421 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5422 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5423 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5424 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5425 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5426 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5427 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5428 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5429 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5430 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5431 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5432 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5433 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5434 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5435 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5436 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5437 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5438 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5439 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5440 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5441 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5442 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5443 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5444 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5445 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5446 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5447 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5448 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5449 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5450 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5451 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5452 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5453 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5454 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5455 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5456 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5457 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5458 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5459 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5460 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5461 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5462 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5463 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5464 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5465 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5466 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5467 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5468 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5469 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5470 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5471 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5472 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5473 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5474 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5475 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5476 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5477 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5478 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5479 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5480 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5481 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5482 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5483 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5484 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  5485 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6001 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6134 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6135 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6136 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6137 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6138 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6139 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6140 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6141 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6142 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6143 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6144 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6145 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6146 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6147 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6148 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6149 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6150 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6151 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6152 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6153 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6154 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6155 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6156 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6157 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6158 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6159 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6160 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6161 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6162 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6163 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6164 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6165 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6166 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6167 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6168 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6169 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6170 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6171 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6172 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6173 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6174 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6175 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6176 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6177 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6178 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6179 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6180 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6181 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6182 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6183 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6184 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6185 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6186 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6187 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6188 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6189 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6190 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6191 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6192 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6193 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6194 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6195 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6196 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6197 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6198 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6199 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6200 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6201 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6202 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6203 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6204 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6205 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6206 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6207 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6208 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6209 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6210 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6211 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6212 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6213 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6214 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6215 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6216 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6217 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6218 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6219 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6220 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6221 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6222 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6223 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6224 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6225 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6226 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6227 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6228 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6229 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6230 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6231 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6232 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6233 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6234 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6235 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6236 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6237 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6238 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6239 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6240 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6241 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6242 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6243 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6244 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6245 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6246 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6247 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6248 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6249 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6250 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6251 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6252 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6253 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6254 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6255 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6256 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6257 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6258 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6259 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6260 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6261 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6262 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6263 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6264 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6265 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6266 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6267 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6268 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6269 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6270 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6271 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6272 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6273 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6274 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6275 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6276 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6277 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6278 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6279 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6280 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6281 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6282 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6283 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6284 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6285 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6286 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6287 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6288 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6289 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6290 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6291 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6292 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6293 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6294 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6295 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6296 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6297 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6298 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6299 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6300 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6301 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6302 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6303 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6304 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6305 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6306 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6307 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6308 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6309 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6310 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6311 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6312 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6313 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6314 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6315 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6316 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6317 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6318 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6319 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6320 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6321 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6322 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6323 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6324 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6325 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6326 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6327 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6328 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6329 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6330 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6331 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6332 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6333 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6334 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6335 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6336 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6337 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6338 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6339 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6340 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6341 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6342 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6343 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6344 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6345 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6346 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6349 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6350 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6351 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6352 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6353 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6354 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6355 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6356 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6357 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6358 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6359 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  6360 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7001 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7134 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7135 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7136 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7137 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7138 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7139 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7140 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7141 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7142 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7143 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7144 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7145 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7146 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7147 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7148 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7149 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7150 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7151 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7152 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7153 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7154 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7155 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7156 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7157 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7158 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7159 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7160 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7161 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7162 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7163 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7164 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7165 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7166 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7167 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7168 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7169 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7170 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7171 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7172 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7173 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7174 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7175 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7176 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7177 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7178 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7179 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7180 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7181 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7182 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7183 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7184 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7185 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7186 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7187 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7188 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7189 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7190 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7191 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7192 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7193 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7194 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7195 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7196 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7197 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7198 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7199 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7200 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7201 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7202 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7203 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7204 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7205 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7206 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7207 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7208 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7209 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7210 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7211 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7212 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7213 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7214 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7215 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7216 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7217 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7218 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7219 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7220 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7221 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7222 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7223 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7224 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7225 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7226 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7227 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7228 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7229 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7230 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7231 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7232 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7233 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7234 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7235 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7236 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7237 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7238 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7239 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7240 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7241 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7242 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7243 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7244 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7245 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7246 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7247 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7248 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7249 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7250 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7251 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7252 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7253 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7254 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7255 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7256 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7257 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7258 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7259 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7260 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7261 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7262 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7263 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7264 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7265 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7266 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7267 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7268 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7269 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7270 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7271 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7272 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7273 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7274 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7275 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7276 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7277 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7278 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7279 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7280 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7281 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7282 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7283 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7284 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7285 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7286 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7287 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7288 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7289 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7290 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7291 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7292 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7293 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7294 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7295 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7296 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7297 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7298 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7299 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7300 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7301 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7302 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7303 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7304 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7305 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7306 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7307 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7308 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7309 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7310 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7311 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7312 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7313 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7314 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7315 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7316 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7317 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7318 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7319 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7320 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7321 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7322 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7323 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7324 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7325 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7326 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7327 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7328 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7329 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7330 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7331 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7332 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7333 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7334 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7335 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7336 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7337 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7338 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7339 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7340 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7341 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7342 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7343 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7344 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7345 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7346 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7347 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7348 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7349 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7350 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7351 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7352 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7353 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7354 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7355 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7356 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7357 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7358 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7359 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7360 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7361 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7362 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7363 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7364 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7365 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7366 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7367 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7368 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7369 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7370 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7371 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7372 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7373 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7374 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7375 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7376 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7377 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7378 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7379 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7380 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7381 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7382 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7383 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7384 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7385 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7386 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7387 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7388 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7389 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7390 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7391 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7392 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7393 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7394 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7395 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7396 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7397 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7398 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7399 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7400 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7401 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7402 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7403 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7404 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7405 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7406 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7407 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7408 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7409 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7410 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7411 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7412 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7413 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7414 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7415 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7416 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7417 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7418 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7419 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7420 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7421 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7422 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7423 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7424 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7425 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7426 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7427 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7428 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7429 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7430 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7431 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  7432 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8001 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8002 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8003 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8004 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8005 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8006 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8007 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8008 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8009 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8010 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8011 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8012 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8013 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8014 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8015 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8016 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8017 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8018 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8019 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8020 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8021 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8022 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8023 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8024 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8025 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8026 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8027 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8028 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8029 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8030 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8031 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8032 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8033 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8034 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8035 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8036 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8037 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8038 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8039 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8040 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8041 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8042 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8043 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8044 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8045 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8046 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8047 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8048 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8049 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8050 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8051 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8052 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8053 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8054 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8055 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8056 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8057 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8058 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8059 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8060 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8061 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8062 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8063 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8064 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8065 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8066 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8067 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8068 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8069 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8070 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8071 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8072 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8073 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8074 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8075 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8076 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8077 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8078 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8079 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8080 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8081 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8082 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8083 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8084 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8085 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8086 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8087 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8088 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8089 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8090 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8091 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8092 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8093 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8094 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8095 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8096 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8097 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8098 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8099 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8100 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8101 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8102 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8103 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8104 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8105 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8106 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8107 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8108 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8109 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8110 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8111 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8112 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8113 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8114 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8115 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8116 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8117 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8118 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8119 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8120 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8121 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8122 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8123 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8124 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8125 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8126 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8127 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8128 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8129 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8130 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8131 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8132 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8133 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8134 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8135 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8136 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8137 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8138 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8139 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8140 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8141 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8142 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8143 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8144 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8145 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8146 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8147 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8148 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8149 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8150 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8151 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8152 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8153 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8154 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8155 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8156 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8157 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8158 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8159 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
  8160 "YES" "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO " "NO "
}

//--------------------------------------------------------------------------------
//Load TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Load, [TSSaveAll,TSSaveBusVPU,TSSaveBusDeg,TSSaveBusLoadP,TSSaveBusLoadQ,TSSaveBusLoadIPU,TSSaveBusLoadIDeg,TSSaveBusLoadStates,TSSaveLoadRelayStates,TSSaveDistributionEquivalentStates,TSSaveLoadStatus,TSSaveLoadDistGenStates,TSSaveLoadDistGenP,TSSaveLoadDistGenQ,TSSaveBusLoadNPT], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Switched Shunt TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Shunt, [TSSaveAll,TSSaveShuntBusVPU,TSSaveShuntNomMvar,TSSaveShuntStates,TSSaveShuntIPU,TSSaveShuntStatus,TSSaveShuntMvar], [NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Branch TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Branch, [TSSaveAll,TSSaveACLineFromAppImpZMag,TSSaveACLineFromAppImpZAng,TSSaveACLineFromAppImpR,TSSaveACLineFromAppImpX,TSSaveACLineToAppImpZMag,TSSaveACLineToAppImpZAng,TSSaveACLineToAppImpR,TSSaveACLineToAppImpX,TSSaveACLineFromP,TSSaveACLineFromQ,TSSaveACLineFromS,TSSaveACLineFromA,TSSaveACLineToP,TSSaveACLineToQ,TSSaveACLineToS,TSSaveACLineToA,TSSaveACLinePercent,TSSaveACLineRelayStates,TSSaveACLineStatus,TSSaveACLineFromGIC,TSSaveACLineToGIC,TSSaveACLineMinProfileVpu], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Transformer TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Transformer, [TSSaveAll,TSSaveXFTap,TSSaveXFPhaseDeg,TSSaveXFGICIEffect,TSSaveXFGICQ,TSSaveXFGICINeutral], [NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Line Shunt TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(LineShunt, [TSSaveAll,TSSaveLineShuntGPU,TSSaveLineShuntBPU,TSSaveLineShuntStatus,TSSaveLineShuntStates], [NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//DC Transmission Line TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(DCTransmissionLine, [TSSaveAll,TSSaveDCLineRectACP,TSSaveDCLineRectACQ,TSSaveDCLineInvACP,TSSaveDCLineInvACQ,TSSaveDCLineDCAmp,TSSaveDCLineDCRectkV,TSSaveDCLineDCInvkV,TSSaveDCLineAlpha,TSSaveDCLineGamma,TSSaveDCLineStates,TSSaveDCLineMode], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Voltage Source Converter DC Line TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(VSCDCLine, [TSSaveAll,TSSaveVSCDCLineFromACP,TSSaveVSCDCLineFromACQ,TSSaveVSCDCLineToACP,TSSaveVSCDCLineToACQ,TSSaveVSCDCLineDCAmp,TSSaveVSCDCLineDCFromKV,TSSaveVSCDCLineDCToKV,TSSaveVSCDCLineStates], [NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Multi-Terminal DC Record TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(MTDCRecord, [TSSaveAll,TSSaveMultiTerminalDCRectACP,TSSaveMultiTerminalDCRectACQ,TSSaveMultiTerminalDCInvACP,TSSaveMultiTerminalDCInvACQ,TSSaveMultiTerminalDCDCAmp,TSSaveMultiTerminalDCMinDCRectkV,TSSaveMultiTerminalDCMinDCInvkV,TSSaveMultiTerminalDCMinAlpha,TSSaveMultiTerminalDCMinGamma,TSSaveMultiTerminalDCControlStatus,TSSaveMultiTerminalDCMinACRectVPU,TSSaveMultiTerminalDCMinACInvVPU,TSSaveMultiTerminalDCVControlBus,TSSaveMultiTerminalDCStates], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Multi-Terminal DC Converter TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(MTDCConverter, [TSSaveAll,TSSaveConverterMW,TSSaveConverterMvar,TSSaveConverterACVoltPU,TSSaveConverterFiringAngle,TSSaveConverterDCCurrent,TSSaveConverterDCkV,TSSaveConverterStates], [NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Area TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Area, [TSSaveAll,TSSaveAreaGenP,TSSaveAreaGenQ,TSSaveAreaLoadP,TSSaveAreaLoadQ,TSSaveAreaGenAccP,TSSaveAreaGenPMech,TSSaveAreaIntP,TSSaveAreaIntQ,TSSaveAreaAvgFreqHz,TSSaveAreaGICQ,TSSaveAreaWeightAvgSpeed,TSSaveAreaACE,TSSaveAreaSchedMW,TSSaveAreaLoadNPT], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Zone TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Zone, [TSSaveAll,TSSaveZoneGenP,TSSaveZoneGenQ,TSSaveZoneLoadP,TSSaveZoneLoadQ,TSSaveZoneGenAccP,TSSaveZoneGenPMech,TSSaveZoneIntP,TSSaveZoneIntQ,TSSaveZoneAvgFreqHz,TSSaveZoneWeightAvgSpeed,TSSaveZoneLoadNPT], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Interface TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Interface, [TSSaveAll,TSSaveInterfaceP,TSSaveInterfaceQ,TSSaveInterfaceS,TSSaveInterfacePercent], [NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Bus Pair TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(BusPair, [TSSaveAll,TSSaveAngleDiff], [NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Injection Group TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(InjectionGroup, [TSSaveAll,TSSaveInjectionGroupP,TSSaveInjectionGroupQ,TSSaveInjectionGroupPmech,TSSaveInjectionGroupLoadNPT,TSSaveInjectionGroupWARS], [NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Substation TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(Substation, [TSSaveAll,TSSaveSubGenP,TSSaveSubGenQ,TSSaveSubLoadP,TSSaveSubLoadQ,TSSaveSubGenAccP,TSSaveSubGenPMech,TSSaveSubAvgPUVolt,TSSaveSubMinPUVolt,TSSaveSubMaxPUVolt,TSSaveSubAvgFreqHz,TSSaveSubGICQ,TSSaveSubGICIAmp,TSSaveSubMinPUOfHighestNomkV,TSSaveSubGICEFieldMag,TSSaveSubGICEFieldDeg,TSSaveSubROCOFHz], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Case Information TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(PWCaseInformation, [TSSaveAll,TSSaveSystemGenP,TSSaveSystemGenQ,TSSaveSystemLoadP,TSSaveSystemLoadQ,TSSaveSystemGenAccP,TSSaveSystemGenPMech,TSSaveSystemDSMetric,TSSaveSystemUnservedLoadP,TSSaveSystemGICQ,TSSaveSystemGICXFIeffmax], [NO, NO, NO, NO, NO, NO, NO, NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Measurement Model TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(MeasurementModel, [TSSaveAll,TSMeasurementObjectStates], [NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Model Plane TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(ModelPlane, [TSSaveAll,TSSaveX,TSSaveY,TSSaveMeets], [NO, NO, NO, NO], All); // 
}
//--------------------------------------------------------------------------------
//Model Expression TRANSIENT STABILITY RESULTS TO SAVE
//--------------------------------------------------------------------------------
//Default All Values to NO
SCRIPT
{
SetData(ModelExpression, [TSSaveAll,TSSaveResult], [NO, NO], All); // 
}
//--------------------------------------------------------------------------------
// THE FOLLOWING ARE THE TRANSIENT STABILITY PLOT DEFINITIONS.
//--------------------------------------------------------------------------------
DATA (TSPlot, [PlotName,PLAutoShow,PLAutoTileSubPlots,PLVisible,PLVisible:1,ObjectMemo,
   ObjectMemo:1,FileName,SOHeight,SOWidth,PLLocation,SOFontSize,PLFontBold,
   FontColor,PLColor,PLIncludeTime,WhenToSave,FileType,WidthInt,HeightInt,
   SOScalar,PLUseOption,PLUseOption:1,DataMaintainerAssign],AUXDEF,YES)
{
"Area_Avg Bus Hz" "Completion" "Down then Right" "NO " "YES" "" "" ""       15       50 "Bottom" 10 "YES" 0 16777215 "YES" "Never" "WMF" 800 600  1.000 "NO " "NO " ""
"Gen_Rotor Angle" "Completion" "Down then Right" "NO " "YES" "" "" ""       15       50 "Bottom" 10 "YES" 0 16777215 "YES" "Never" "WMF" 800 600  1.000 "NO " "NO " ""
"Gen_Speed" "Completion" "Down then Right" "NO " "YES" "" "" ""       15       50 "Bottom" 10 "YES" 0 16777215 "YES" "Never" "WMF" 800 600  1.000 "NO " "NO " ""
"Bus_Frequency" "Completion" "Down then Right" "NO " "YES" "" "" ""       15       50 "Bottom" 10 "YES" 0 16777215 "YES" "Never" "WMF" 800 600  1.000 "NO " "NO " ""
}

DATA (TSSubPlot, [PlotName,SubPlotNum,PLVisible,PLColor,PLColor:1,PLColor:2,PLColor:3,PLColorUse2,
   FileName,SOX,SOX:1,SOY,SOY:1,WhoAmI,VariableName,PLAxisVisible,
   PLAxisVisible:1,PLInverted,PLLogarithmic,SOFontSize:3,PLScaleInc,PLScaleAuto,
   PLScaleValue,PLScaleRound,PLScaleAuto:1,PLScaleValue:1,PLScaleRound:1,
   PLCaptionVisible,PLCaptionText,SOFontSize,FontColor,PLFontBold,
   PLCaptionVisible:1,PLCaptionText:1,SOFontSize:1,FontColor:1,PLFontBold:1,
   PLCaptionVisible:2,PLCaptionText:2,SOFontSize:2,FontColor:2,PLFontBold:2,
   PLAutoShow,SOFontSize:4,PLColor:4,LSName],AUXDEF,YES)
{
"Area_Avg Bus Hz" 1 "YES" 16777215 16777215 0 12500670 "NO " ""     0.00   100.00     0.00   100.00 "" "" "YES" "YES" "NO " "NO "        8     0.00 "YES"     0.00 "NO " "YES"     0.00 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "Default"        8 16777215 ""
"Gen_Rotor Angle" 1 "YES" 16777215 16777215 0 12500670 "NO " ""     0.00   100.00     0.00   100.00 "" "" "YES" "YES" "NO " "NO "        8     0.00 "YES"     0.00 "NO " "YES"     0.00 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "Default"        8 16777215 ""
"Gen_Speed" 1 "YES" 16777215 16777215 0 12500670 "NO " ""     0.00   100.00     0.00   100.00 "" "" "YES" "YES" "NO " "NO "        8     0.00 "YES"     0.00 "NO " "YES"     0.00 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "Default"        8 16777215 ""
"Bus_Frequency" 1 "YES" 16777215 16777215 0 12500670 "NO " ""     0.00   100.00     0.00   100.00 "" "" "YES" "YES" "NO " "NO "        8     0.00 "YES"     0.00 "NO " "YES"     0.00 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "YES" ""       12       -1 "NO " "Default"        8 16777215 ""
}

DATA (TSPlotVertAxisGroup, [PlotName,SubPlotNum,AxisGroupNum,PLAxisVisible,PLAxisVisible:1,PLInverted,
   PLLogarithmic,Side,SOFontSize:1,PLScaleInc,PLScaleAuto,PLScaleAuto:2,
   PLScaleValue,PLScaleRound,PLScaleAuto:1,PLScaleAuto:3,PLScaleValue:1,
   PLScaleRound:1,PLCaptionVisible,PLCaptionText,SOFontSize,FontColor,PLFontBold],AUXDEF,YES)
{
"Area_Avg Bus Hz" 1 1 "YES" "YES" "NO " "NO " "Left"        8     0.00 "YES" "NO "     0.00 "NO " "YES" "NO "     0.00 "NO " "YES" ""       12       -1 "NO "
"Gen_Rotor Angle" 1 1 "YES" "YES" "NO " "NO " "Left"        8     0.00 "YES" "NO "     0.00 "NO " "YES" "NO "     0.00 "NO " "YES" ""       12       -1 "NO "
"Gen_Speed" 1 1 "YES" "YES" "NO " "NO " "Left"        8     0.00 "YES" "NO "     0.00 "NO " "YES" "NO "     0.00 "NO " "YES" ""       12       -1 "NO "
"Bus_Frequency" 1 1 "YES" "YES" "NO " "NO " "Left"        8     0.00 "YES" "NO "     0.00 "NO " "YES" "NO "     0.00 "NO " "YES" ""       12       -1 "NO "
}

DATA (TSPlotSeries, [PlotName,SubPlotNum,AxisGroupNum,WhoAmI,VariableName,TSScale,TSOffSet,UnitsType,
   PLStyle,PLVisible,PLColor,Fade,PLThickness,SODashed,PLStairs,PLSymbolEvery,
   SymbolType,SOWidth,SOHeight],AUXDEF,YES)
{
"Area_Avg Bus Hz" 1 1 "Area '7'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '8'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '1'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '2'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '5'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '4'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '6'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Area_Avg Bus Hz" 1 1 "Area '3'" "TSAreaAvgFreqHz" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3092' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3028' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5399' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5023' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '10'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '11'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '4'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '5'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '6'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '7'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '8'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7422' '9'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2089' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2071' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5065' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5066' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5067' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5068' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5069' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4153' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '10'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '11'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '4'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '5'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '6'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '7'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '8'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6349' '9'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6257' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6258' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6259' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6260' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6041' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6042' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6006' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6007' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6008' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6009' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6010' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7207' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7208' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7209' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7210' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7211' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7212' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7079' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7080' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7081' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7082' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7284' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7285' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7286' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7287' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7288' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7289' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1021' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1084' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1066' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1035' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1006' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1062' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1063' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1026' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4052' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3017' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3120' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3074' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8155' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8155' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5363' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5364' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5365' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5366' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5367' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5368' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5369' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '10'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '4'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '5'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '6'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '7'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '8'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4192' '9'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4177' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8158' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8158' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8152' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5198' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3105' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3106' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6295' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6296' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6297' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7376' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7377' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7378' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7379' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7369' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7370' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7371' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7372' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7373' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7374' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7375' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4026' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3020' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5089' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4160' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4161' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4162' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4163' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4065' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4082' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4083' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4084' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4085' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6266' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6267' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6268' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6269' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6270' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6271' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6272' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6273' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6274' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8099' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5035' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5036' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5037' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5038' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5039' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5040' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5041' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5042' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5324' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5325' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5326' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7114' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7115' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7107' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7108' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7109' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7110' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7111' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7112' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7113' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5166' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5167' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5170' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6249' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6242' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6243' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6244' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6245' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6246' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6247' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6248' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5382' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5383' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8046' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8047' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8048' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8049' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8050' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8051' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8060' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8061' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4045' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4046' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4047' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4030' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3110' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3098' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1042' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1043' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1039' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1082' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8087' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8088' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7323' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7324' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7325' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7326' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '10'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '11'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '4'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '5'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '6'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '7'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '8'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7428' '9'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5262' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5263' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1090' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1090' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5243' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5057' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5058' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5319' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5320' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5321' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5403' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5404' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5405' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5406' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5051' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4058' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4059' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4060' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4061' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4062' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4063' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3081' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7015' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7146' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7121' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7122' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7196' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7197' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7189' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7190' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7191' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7192' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7193' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7194' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7195' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7169' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7170' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7162' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7163' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7164' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7165' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7166' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7167' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7168' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7400' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7400' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7400' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7400' '4'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7400' '5'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7400' '6'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1070' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1009' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1059' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1060' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5106' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5107' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5020' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8115' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8116' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8117' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2076' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8070' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8071' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6078' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6079' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6080' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7419' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7419' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7140' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7141' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7142' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7133' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7134' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7135' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7136' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7137' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7138' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7139' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4115' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4116' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1057' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5342' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5343' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5423' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5424' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3086' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3087' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8024' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6082' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6083' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6213' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6214' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6215' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6216' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6069' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6070' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6071' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6072' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6073' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6074' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1033' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1088' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5297' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5298' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5299' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5300' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5301' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5302' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5303' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3084' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3095' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2127' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '4'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '5'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '6'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '7'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5444' '8'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4075' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4076' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4077' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1048' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1049' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1050' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1051' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1052' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1053' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7280' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7281' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8129' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8130' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8131' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8077' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8078' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8079' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8080' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2078' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6301' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6302' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6303' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6304' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6305' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7329' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3071' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7021' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7022' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7023' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7024' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7025' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1004' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1023' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1072' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1081' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1073' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1074' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1075' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1076' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1077' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1078' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1079' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1080' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4195' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5238' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5415' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5416' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5417' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5418' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5419' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2123' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2013' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2042' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2019' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2094' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2095' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2115' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2116' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2117' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2118' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2119' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2120' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2023' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2024' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7334' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7335' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7005' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7006' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7007' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7008' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7009' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7266' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7267' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7268' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7269' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7270' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4133' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4134' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4135' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4136' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4137' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4138' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7406' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7406' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7061' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7062' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7063' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7064' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7065' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7066' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5206' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5207' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5208' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7031' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7032' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7033' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7034' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '1011' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2099' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2100' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5360' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6110' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6111' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3122' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3039' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3129' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3065' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3048' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6085' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6086' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6087' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6088' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6089' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6090' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6144' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6145' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6146' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6147' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6148' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6149' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6048' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6049' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6050' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6051' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6052' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6053' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6054' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4183' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4090' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4091' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4092' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4093' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4094' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4095' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4096' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4097' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4098' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4142' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4166' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4010' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2004' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2005' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2006' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4194' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4050' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6164' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6165' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6166' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6167' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2103' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2104' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2105' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8033' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8034' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8035' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8036' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3043' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3044' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3045' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3034' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3133' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3133' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3133' '3'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3060' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3061' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3062' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3063' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3112' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3113' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3137' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3127' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3141' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3004' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3117' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3118' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4181' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '4105' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5281' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5282' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '5283' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7356' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7357' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7358' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7359' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7360' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7361' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7349' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7350' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7351' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7352' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7353' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7354' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7355' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3068' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8147' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '8147' '2'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3131' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2062' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7414' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7045' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7046' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7098' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7099' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7307' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7308' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7309' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7310' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7311' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2059' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2056' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2057' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2083' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2084' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '2085' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '7389' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6104' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6105' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '6106' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3055' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3056' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Rotor Angle" 1 1 "Gen '3057' '1'" "TSGenDelta" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1004' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1006' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1009' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1011' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1021' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1023' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1026' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1033' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1035' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1039' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1043' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1050' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1051' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1052' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1066' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1070' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1072' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1073' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1074' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1075' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1078' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1079' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1080' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1082' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1084' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1088' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1090' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '1090' '2'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2013' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2023' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2024' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2042' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2057' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2059' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2062' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2071' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2076' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2078' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2083' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2089' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2099' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2100' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2115' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2116' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2117' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2118' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2119' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2120' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2123' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '2127' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3004' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3017' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3020' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3028' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3034' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3039' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3048' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3055' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3056' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3057' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3060' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3061' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3062' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3063' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3065' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3068' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3071' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3074' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3081' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3084' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3086' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3092' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3095' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3098' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3105' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3106' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3110' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3112' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3113' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3117' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3118' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3120' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3122' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3127' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3129' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3131' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3137' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '3141' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4010' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4026' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4030' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4045' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4046' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4047' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4050' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4052' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4058' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4059' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4060' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4061' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4062' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4063' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4065' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4076' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4077' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4082' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4083' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4084' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4085' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4091' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4093' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4094' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4095' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4097' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4105' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4115' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4116' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4134' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4135' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4136' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4142' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4153' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4160' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4161' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4162' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4166' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4177' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4181' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4183' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '10'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '3'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '4'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '5'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '6'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '7'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '8'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4192' '9'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4194' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '4195' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5020' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5037' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5038' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5039' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5040' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5041' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5042' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5051' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5058' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5065' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5067' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5068' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5069' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5166' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5167' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5170' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5198' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5206' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5207' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5208' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5238' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5243' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5262' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5263' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5281' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5282' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5297' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5299' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5300' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5301' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5302' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5303' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5319' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5321' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5324' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5325' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5326' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5342' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5343' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5360' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5363' '1'" "TSGenW" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Gen_Speed" 1 1 "Gen '5364' '1'" "TSGenW" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
