title
Texas2k_series24_case3_2024summerpeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6093 "SAN ANTON~11" 115.00    6191 "SAN ANTON~42" 115.00  "1 "   1 " "  :  1  0.005370  0.022290  0.003780  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6037 "SAN ANTON~13" 115.00  "1 "   1 " "  :  1  0.002280  0.015550  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6037 "SAN ANTON~13" 115.00  "2 "   1 " "  :  1  0.002280  0.015550  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6093 "SAN ANTON~11" 115.00  "1 "   1 " "  :  1  0.010770  0.025880  0.003510   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6352 "SAN ANTON~40" 115.00  "1 "   1 " "  :  1  0.003120  0.021710  0.003550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6352 "SAN ANTON~40" 115.00  "2 "   1 " "  :  1  0.003120  0.021710  0.003550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~8" 115.00  "1 "   1 " "  :  1  0.004420  0.030180  0.005140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~8" 115.00  "2 "   1 " "  :  1  0.004420  0.030180  0.005140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6358 "GEORGETOWN~1" 115.00  "1 "   1 " "  :  1  0.009760  0.040480  0.006870  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6096 "LULING 0    " 115.00    6202 "MARTINDALE 0" 115.00  "1 "   1 " "  :  1  0.017740  0.101290  0.015220   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6096 "LULING 0    " 115.00    6340 "NIXON 0     " 115.00  "1 "   1 " "  :  1  0.022710  0.136340  0.018500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~32" 115.00    6220 "SAN ANTON~14" 115.00  "1 "   1 " "  :  1  0.003660  0.025000  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~32" 115.00    6220 "SAN ANTON~14" 115.00  "2 "   1 " "  :  1  0.003660  0.025000  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~32" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.010440  0.045690  0.006960  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6123 "AUSTIN 5 0  " 115.00  "1 "   1 " "  :  1  0.003170  0.020480  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6123 "AUSTIN 5 0  " 115.00  "2 "   1 " "  :  1  0.003170  0.020480  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6208 "AUSTIN 15 0 " 115.00  "1 "   1 " "  :  1  0.006910  0.016910  0.002210   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.005520  0.024150  0.003680  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~16" 115.00    6204 "SAN ANTON~35" 115.00  "1 "   1 " "  :  1  0.002660  0.015190  0.002280   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~16" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.003100  0.017690  0.002660   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~16" 115.00    6310 "SAN ANTON~56" 115.00  "1 "   1 " "  :  1  0.006670  0.027670  0.004700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6100 "ADKINS 0    " 115.00    6128 "SAN ANTON~49" 115.00  "1 "   1 " "  :  1  0.016710  0.100340  0.013620   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6101 "WINCHESTER 0" 500.00    6003 "BASTROP 0   " 500.00  "1 "   1 " "  :  1  0.000500  0.005000  0.330000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6102 "WINCHESTER 1" 230.00    6004 "BASTROP 1   " 230.00  "1 "   1 " "  :  1  0.001970  0.020500  0.069860 1400.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6102 "WINCHESTER 1" 230.00    6076 "LA GRANGE 1 " 230.00  "1 "   1 " "  :  1  0.003510  0.025070  0.045710  850.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6117 "SMITHVILLE 0" 115.00  "1 "   1 " "  :  1  0.008620  0.060050  0.009820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6117 "SMITHVILLE 0" 115.00  "2 "   1 " "  :  1  0.008620  0.060050  0.009820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6183 "GIDDINGS 0  " 115.00  "1 "   1 " "  :  1  0.011770  0.051490  0.007840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    6033 "PFLUGERVIL~1" 500.00  "1 "   1 " "  :  1  0.000390  0.008030  0.560390 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    6062 "BRENHAM 0   " 500.00  "1 "   1 " "  :  1  0.001000  0.010000  0.330000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    8082 "FRANKLIN 0  " 500.00  "1 "   1 " "  :  1  0.001130  0.013680  0.909090 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6034 "PFLUGERVIL~2" 230.00  "1 "   1 " "  :  1  0.004980  0.048650  0.093600  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6192 "CALDWELL 0  " 230.00  "1 "   1 " "  :  1  0.004930  0.035240  0.064260  523.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6112 "NATALIA 0   " 115.00    4023 "MOORE 0     " 115.00  "1 "   1 " "  :  1  0.041520  0.101490  0.013290   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.000780  0.005010  0.000960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "2 "   1 " "  :  1  0.000780  0.005010  0.000960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6345 "AUSTIN 14 0 " 115.00  "1 "   1 " "  :  1  0.002580  0.011290  0.001720  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6114 "SAN ANTON~60" 115.00    6204 "SAN ANTON~35" 115.00  "1 "   1 " "  :  1  0.010290  0.045850  0.006720  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6114 "SAN ANTON~60" 115.00    6261 "LACKLAND A~1" 115.00  "1 "   1 " "  :  1  0.005160  0.030970  0.004200   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~69" 115.00    6191 "SAN ANTON~42" 115.00  "1 "   1 " "  :  1  0.008500  0.037180  0.005660  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~69" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.009500  0.057070  0.007740   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~69" 115.00    6250 "SAN ANTON~78" 115.00  "1 "   1 " "  :  1  0.003130  0.013940  0.002040  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6116 "TAYLOR 0    " 115.00    6095 "HUTTO 0     " 115.00  "1 "   1 " "  :  1  0.027120  0.066280  0.008680   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6021 "LEANDER 1 0 " 500.00  "1 "   1 " "  :  1  0.000130  0.001610  0.106990 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6349 "AUSTIN 1 0  " 500.00  "1 "   1 " "  :  1  0.000090  0.001820  0.127270 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6119 "CEDAR PARK 1" 230.00    6354 "ROUND ROC~12" 230.00  "1 "   1 " "  :  1  0.000950  0.009250  0.017790  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6023 "LEANDER 1 2 " 115.00  "1 "   1 " "  :  1  0.007760  0.033920  0.005170  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~37" 115.00    6025 "SAN ANTON~44" 115.00  "1 "   1 " "  :  1  0.003990  0.022770  0.003420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~37" 115.00    6174 "SAN ANTON~10" 115.00  "1 "   1 " "  :  1  0.005870  0.033510  0.005040   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~37" 115.00    6179 "SAN ANTON~58" 115.00  "1 "   1 " "  :  1  0.023900  0.058420  0.007650   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6122 "HALLETTSVI~1" 115.00    6327 "WEIMAR 0    " 115.00  "1 "   1 " "  :  1  0.031090  0.076020  0.009950   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6123 "AUSTIN 5 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "1 "   1 " "  :  1  0.004730  0.030560  0.005830  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6123 "AUSTIN 5 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "2 "   1 " "  :  1  0.004730  0.030560  0.005830  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6124 "NEW BRAUN~12" 115.00    6131 "SPRING BRA~1" 115.00  "1 "   1 " "  :  1  0.018420  0.076440  0.012970  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6124 "NEW BRAUN~12" 115.00    6314 "BULVERDE 0  " 115.00  "1 "   1 " "  :  1  0.019060  0.083380  0.012700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6125 "SUTHERLAND~1" 115.00    6322 "FLORESVILL~2" 115.00  "1 "   1 " "  :  1  0.018450  0.080690  0.012290  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6125 "SUTHERLAND~1" 115.00    6322 "FLORESVILL~2" 115.00  "10"   1 " "  :  1  0.018450  0.080690  0.012290  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6028 "AUSTIN 31 0 " 115.00  "1 "   1 " "  :  1  0.002390  0.016620  0.002720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6028 "AUSTIN 31 0 " 115.00  "2 "   1 " "  :  1  0.002390  0.016620  0.002720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6130 "MANCHACA 0  " 115.00  "1 "   1 " "  :  1  0.003940  0.017550  0.002570  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6176 "AUSTIN 39 0 " 115.00  "1 "   1 " "  :  1  0.007180  0.050040  0.008180  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6176 "AUSTIN 39 0 " 115.00  "2 "   1 " "  :  1  0.007180  0.050040  0.008180  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.009180  0.055100  0.007480   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6127 "CAMERON 0   " 115.00    6237 "BURLINGTON 0" 115.00  "1 "   1 " "  :  1  0.014410  0.082330  0.012370   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6127 "CAMERON 0   " 115.00    8102 "CALVERT 0   " 115.00  "1 "   1 " "  :  1  0.035120  0.085850  0.011240   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6128 "SAN ANTON~49" 115.00    6276 "VON ORMY 0  " 115.00  "1 "   1 " "  :  1  0.016190  0.039570  0.005180  200.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6129 "MEDINA 0    " 115.00    6309 "HONDO 1     " 115.00  "1 "   1 " "  :  1  0.024520  0.107240  0.016330  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6129 "MEDINA 0    " 115.00    6336 "BANDERA 0   " 115.00  "1 "   1 " "  :  1  0.012510  0.075130  0.010200   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6130 "MANCHACA 0  " 115.00    6230 "SAN MARCOS 2" 115.00  "1 "   1 " "  :  1  0.004100  0.035000  0.005800  230.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6130 "MANCHACA 0  " 115.00    6231 "BUDA 0      " 115.00  "1 "   1 " "  :  1  0.005250  0.023390  0.003430  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6131 "SPRING BRA~1" 115.00    6251 "CANYON LAK~1" 115.00  "1 "   1 " "  :  1  0.025790  0.063050  0.008260   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6132 "AUSTIN 19 0 " 115.00    6137 "AUSTIN 35 0 " 115.00  "1 "   1 " "  :  1  0.009310  0.055920  0.007590   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6133 "FLATONIA 0  " 115.00    6014 "WAELDER 0   " 115.00  "1 "   1 " "  :  1  0.010590  0.046360  0.007060  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6134 "GRANGER 0   " 115.00    6140 "JARRELL 0   " 115.00  "1 "   1 " "  :  1  0.011020  0.048180  0.007340  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6134 "GRANGER 0   " 115.00    6358 "GEORGETOWN~1" 115.00  "1 "   1 " "  :  1  0.015290  0.066880  0.010190  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00    6184 "AUSTIN 32 0 " 115.00  "1 "   1 " "  :  1  0.018010  0.043260  0.005870   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00    6217 "AUSTIN 36 0 " 115.00  "1 "   1 " "  :  1  0.007790  0.019060  0.002500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00    6217 "AUSTIN 36 0 " 115.00  "10"   1 " "  :  1  0.007790  0.019060  0.002500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6138 "PIPE CREEK 0" 115.00    6286 "BOERNE 2 1  " 115.00  "1 "   1 " "  :  1  0.020510  0.091400  0.013400  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6139 "RED ROCK 0  " 115.00    6339 "CEDAR CREE~7" 115.00  "1 "   1 " "  :  1  0.017810  0.101720  0.015280   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6140 "JARRELL 0   " 115.00    5459 "HOLLAND 1   " 115.00  "1 "   1 " "  :  1  0.010420  0.046440  0.006810  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6141 "SAN ANTONI~1" 500.00    6161 "SEGUIN 1 0  " 500.00  "1 "   1 " "  :  1  0.000520  0.006270  0.416300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6141 "SAN ANTONI~1" 500.00    6197 "SAN ANTON~51" 500.00  "1 "   1 " "  :  1  0.000140  0.003180  0.275730 4352.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6142 "SAN ANTONI~2" 230.00    6162 "SEGUIN 1 1  " 230.00  "1 "   1 " "  :  1  0.005330  0.038050  0.069370  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6284 "SAN ANTON~17" 115.00  "1 "   1 " "  :  1  0.006130  0.042730  0.006990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6284 "SAN ANTON~17" 115.00  "2 "   1 " "  :  1  0.006130  0.042730  0.006990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6150 "SAN ANTON~50" 115.00    6356 "SAN ANTON~48" 115.00  "1 "   1 " "  :  1  0.004080  0.026340  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6150 "SAN ANTON~50" 115.00    6356 "SAN ANTON~48" 115.00  "2 "   1 " "  :  1  0.004080  0.026340  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6151 "SCHULENBUR~1" 115.00    6311 "NEW ULM 0   " 115.00  "1 "   1 " "  :  1  0.020530  0.091480  0.013410  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6152 "SAN ANTON~33" 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.005040  0.036000  0.065630  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6152 "SAN ANTON~33" 230.00    6198 "SAN ANTON~52" 230.00  "1 "   1 " "  :  1  0.002480  0.024290  0.046730  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6153 "SAN ANTON~34" 115.00    6324 "SAN ANTON~79" 115.00  "1 "   1 " "  :  1  0.006120  0.041800  0.007110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6153 "SAN ANTON~34" 115.00    6324 "SAN ANTON~79" 115.00  "2 "   1 " "  :  1  0.006120  0.041800  0.007110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6155 "SAN ANTON~38" 115.00    4008 "POTEET 0    " 115.00  "1 "   1 " "  :  1  0.014820  0.066050  0.009680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6155 "SAN ANTON~38" 115.00    6284 "SAN ANTON~17" 115.00  "1 "   1 " "  :  1  0.009730  0.055590  0.008350   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "1 "   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "10"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "20"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "30"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "40"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "50"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "60"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "70"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "80"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    6282 "SPICEWOOD 0 " 115.00  "1 "   1 " "  :  1  0.008730  0.059610  0.010140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    6282 "SPICEWOOD 0 " 115.00  "10"   1 " "  :  1  0.008730  0.059610  0.010140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    6282 "SPICEWOOD 0 " 115.00  "20"   1 " "  :  1  0.008730  0.059610  0.010140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6157 "BOERNE 1 0  " 115.00    6138 "PIPE CREEK 0" 115.00  "1 "   1 " "  :  1  0.037620  0.091960  0.012040   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6158 "WASHINGTON 0" 115.00    6341 "CHAPPELL H~1" 115.00  "1 "   1 " "  :  1  0.028160  0.068840  0.009010   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6159 "SCHERTZ 0   " 115.00    6115 "SAN ANTON~69" 115.00  "1 "   1 " "  :  1  0.004320  0.029540  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6159 "SCHERTZ 0   " 115.00    6115 "SAN ANTON~69" 115.00  "2 "   1 " "  :  1  0.004320  0.029540  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6018 "AUSTIN 6 0  " 115.00  "1 "   1 " "  :  1  0.001760  0.012010  0.002040  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6018 "AUSTIN 6 0  " 115.00  "2 "   1 " "  :  1  0.001760  0.012010  0.002040  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6018 "AUSTIN 6 0  " 115.00  "3 "   1 " "  :  1  0.001760  0.012010  0.002040  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.002160  0.014790  0.002520  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6175 "AUSTIN 16 0 " 115.00  "2 "   1 " "  :  1  0.002160  0.014790  0.002520  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6233 "AUSTIN 4 0  " 115.00  "1 "   1 " "  :  1  0.005260  0.023420  0.003430  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6330 "AUSTIN 9 0  " 115.00  "1 "   1 " "  :  1  0.007190  0.031460  0.004790  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6330 "AUSTIN 9 0  " 115.00  "10"   1 " "  :  1  0.007190  0.031460  0.004790  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6161 "SEGUIN 1 0  " 500.00    6056 "NEW BRAUNF~9" 500.00  "1 "   1 " "  :  1  0.000110  0.002270  0.158270 3146.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6161 "SEGUIN 1 0  " 500.00    7018 "NURSERY 0   " 500.00  "1 "   1 " "  :  1  0.000840  0.017120  1.194210 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6162 "SEGUIN 1 1  " 230.00    6277 "KYLE 0      " 230.00  "1 "   1 " "  :  1  0.005060  0.036140  0.065900  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6163 "SEGUIN 1 2  " 115.00    6011 "MARION 2 0  " 115.00  "1 "   1 " "  :  1  0.003290  0.021280  0.004060  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6168 "SAN ANTON~62" 115.00    6209 "MICO 0      " 115.00  "1 "   1 " "  :  1  0.018040  0.074820  0.012700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6168 "SAN ANTON~62" 115.00    6261 "LACKLAND A~1" 115.00  "1 "   1 " "  :  1  0.002950  0.007220  0.000940   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6168 "SAN ANTON~62" 115.00    6261 "LACKLAND A~1" 115.00  "10"   1 " "  :  1  0.002950  0.007220  0.000940   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6169 "SAN ANTON~75" 500.00    6239 "ELMENDORF 0 " 500.00  "1 "   1 " "  :  1  0.000650  0.007820  0.519360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6170 "SAN ANTON~76" 230.00    6235 "SAN ANTON~71" 230.00  "1 "   1 " "  :  1  0.001500  0.014640  0.028160  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6170 "SAN ANTON~76" 230.00    6334 "SAN ANTON~65" 230.00  "1 "   1 " "  :  1  0.003570  0.025520  0.046520  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6173 "CUERO 2 1   " 115.00    6031 "YOAKUM 1    " 115.00  "1 "   1 " "  :  1  0.033530  0.081970  0.010730   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6173 "CUERO 2 1   " 115.00    6265 "CUERO 1 0   " 115.00  "1 "   1 " "  :  1  0.003450  0.014290  0.002420  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6203 "SAN ANTON~18" 115.00  "1 "   1 " "  :  1  0.008290  0.020250  0.002650  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6250 "SAN ANTON~78" 115.00  "1 "   1 " "  :  1  0.002580  0.014760  0.002220   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6250 "SAN ANTON~78" 115.00  "10"   1 " "  :  1  0.002580  0.014760  0.002220   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6320 "SAN ANTON~81" 115.00  "1 "   1 " "  :  1  0.003720  0.024040  0.004590  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6320 "SAN ANTON~81" 115.00  "2 "   1 " "  :  1  0.003720  0.024040  0.004590  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00    6132 "AUSTIN 19 0 " 115.00  "1 "   1 " "  :  1  0.003410  0.014910  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00    6194 "AUSTIN 18 0 " 115.00  "1 "   1 " "  :  1  0.012970  0.053810  0.009130  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.011810  0.028870  0.003780   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6176 "AUSTIN 39 0 " 115.00    6154 "DRIPPING S~1" 115.00  "1 "   1 " "  :  1  0.011880  0.049280  0.008360  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6177 "SAN ANTON~73" 230.00    6287 "SAN ANTON~45" 230.00  "1 "   1 " "  :  1  0.003170  0.022660  0.041320  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6177 "SAN ANTON~73" 230.00    6299 "NEW BRAUNF~2" 230.00  "1 "   1 " "  :  1  0.006820  0.066650  0.128250  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6177 "SAN ANTON~73" 230.00    6308 "HONDO 0     " 230.00  "1 "   1 " "  :  1  0.005460  0.039010  0.071120  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6178 "SAN ANTON~74" 115.00    6209 "MICO 0      " 115.00  "1 "   1 " "  :  1  0.009150  0.040790  0.005980  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6180 "LA VERNIA 0 " 115.00    6100 "ADKINS 0    " 115.00  "1 "   1 " "  :  1  0.009560  0.041800  0.006370  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6180 "LA VERNIA 0 " 115.00    6125 "SUTHERLAND~1" 115.00  "1 "   1 " "  :  1  0.005990  0.024820  0.004210  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6180 "LA VERNIA 0 " 115.00    6125 "SUTHERLAND~1" 115.00  "10"   1 " "  :  1  0.005990  0.024820  0.004210  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6181 "MANOR 0     " 115.00    6116 "TAYLOR 0    " 115.00  "1 "   1 " "  :  1  0.011190  0.063920  0.009610   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6182 "SAN ANTON~54" 115.00    6201 "SAN ANTON~47" 115.00  "1 "   1 " "  :  1  0.004970  0.021720  0.003310  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6183 "GIDDINGS 0  " 115.00    6206 "LEXINGTON 0 " 115.00  "1 "   1 " "  :  1  0.012890  0.073630  0.011060   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6184 "AUSTIN 32 0 " 115.00    6185 "AUSTIN 38 0 " 115.00  "1 "   1 " "  :  1  0.012580  0.030770  0.004030   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6184 "AUSTIN 32 0 " 115.00    6205 "AUSTIN 29 0 " 115.00  "1 "   1 " "  :  1  0.009040  0.040290  0.005910  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6184 "AUSTIN 32 0 " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.023230  0.056780  0.007440   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6185 "AUSTIN 38 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.014160  0.034610  0.004530   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6186 "AUSTIN 30 0 " 115.00    6187 "AUSTIN 28 0 " 115.00  "1 "   1 " "  :  1  0.001750  0.011310  0.002160  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6186 "AUSTIN 30 0 " 115.00    6187 "AUSTIN 28 0 " 115.00  "2 "   1 " "  :  1  0.001750  0.011310  0.002160  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6186 "AUSTIN 30 0 " 115.00    6351 "AUSTIN 1 2  " 115.00  "1 "   1 " "  :  1  0.001690  0.011800  0.001930  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6186 "AUSTIN 30 0 " 115.00    6351 "AUSTIN 1 2  " 115.00  "2 "   1 " "  :  1  0.001690  0.011800  0.001930  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6187 "AUSTIN 28 0 " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.007520  0.032930  0.005020  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6187 "AUSTIN 28 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.006370  0.026430  0.004490  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6188 "COLUMBUS 0  " 230.00    6076 "LA GRANGE 1 " 230.00  "1 "   1 " "  :  1  0.005280  0.037740  0.068800  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6188 "COLUMBUS 0  " 230.00    7305 "WHARTON 1 1 " 230.00  "1 "   1 " "  :  1  0.007560  0.054010  0.098460  460.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6190 "SHINER 0    " 115.00    6133 "FLATONIA 0  " 115.00  "1 "   1 " "  :  1  0.014620  0.060650  0.010290  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6190 "SHINER 0    " 115.00    6151 "SCHULENBUR~1" 115.00  "1 "   1 " "  :  1  0.014880  0.066320  0.009720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6191 "SAN ANTON~42" 115.00    6124 "NEW BRAUN~12" 115.00  "1 "   1 " "  :  1  0.008350  0.053930  0.010290  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6193 "CALDWELL 1  " 115.00    6206 "LEXINGTON 0 " 115.00  "1 "   1 " "  :  1  0.015070  0.090460  0.012280   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6193 "CALDWELL 1  " 115.00    6326 "SOMERVILLE 0" 115.00  "1 "   1 " "  :  1  0.034880  0.085250  0.011160   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6194 "AUSTIN 18 0 " 115.00    6231 "BUDA 0      " 115.00  "1 "   1 " "  :  1  0.008150  0.035670  0.005430  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6195 "INDUSTRY 0  " 115.00    6135 "FAYETTEVIL~1" 115.00  "1 "   1 " "  :  1  0.018000  0.074670  0.012670  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6195 "INDUSTRY 0  " 115.00    7314 "BELLVILLE 0 " 115.00  "1 "   1 " "  :  1  0.014650  0.060780  0.010310  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6196 "DALE 0      " 115.00    6096 "LULING 0    " 115.00  "1 "   1 " "  :  1  0.021560  0.089420  0.015170  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6196 "DALE 0      " 115.00    6194 "AUSTIN 18 0 " 115.00  "1 "   1 " "  :  1  0.019940  0.082680  0.014030  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6197 "SAN ANTON~51" 500.00    6234 "SAN ANTON~70" 500.00  "1 "   1 " "  :  1  0.000250  0.003000  0.199050 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6197 "SAN ANTON~51" 500.00    6333 "SAN ANTON~64" 500.00  "1 "   1 " "  :  1  0.000120  0.001440  0.095420 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6198 "SAN ANTON~52" 230.00    6046 "SAN ANTON~22" 230.00  "1 "   1 " "  :  1  0.001410  0.010040  0.018300  523.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6198 "SAN ANTON~52" 230.00    6046 "SAN ANTON~22" 230.00  "10"   1 " "  :  1  0.001410  0.010040  0.018300  523.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6016 "SAN ANTON~57" 115.00  "1 "   1 " "  :  1  0.002080  0.014210  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6016 "SAN ANTON~57" 115.00  "10"   1 " "  :  1  0.002080  0.014210  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6016 "SAN ANTON~57" 115.00  "2 "   1 " "  :  1  0.002080  0.014210  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6016 "SAN ANTON~57" 115.00  "3 "   1 " "  :  1  0.002080  0.014210  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6200 "SAN ANTON~19" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.002520  0.015130  0.002050   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6200 "SAN ANTON~19" 115.00    6275 "SAN ANTON~31" 115.00  "1 "   1 " "  :  1  0.002860  0.016320  0.002450   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6200 "SAN ANTON~19" 115.00    6284 "SAN ANTON~17" 115.00  "1 "   1 " "  :  1  0.007970  0.035550  0.005210  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6201 "SAN ANTON~47" 115.00    6203 "SAN ANTON~18" 115.00  "1 "   1 " "  :  1  0.018940  0.046310  0.006060   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6201 "SAN ANTON~47" 115.00    6356 "SAN ANTON~48" 115.00  "1 "   1 " "  :  1  0.005180  0.029560  0.004440  245.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6204 "SAN ANTON~35" 115.00    6044 "SAN ANTON~20" 115.00  "1 "   1 " "  :  1  0.002680  0.011110  0.001890  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6204 "SAN ANTON~35" 115.00    6337 "SAN ANTON~43" 115.00  "1 "   1 " "  :  1  0.005390  0.032360  0.004390   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6205 "AUSTIN 29 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "1 "   1 " "  :  1  0.002320  0.015010  0.002860  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6205 "AUSTIN 29 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "2 "   1 " "  :  1  0.002320  0.015010  0.002860  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6207 "LEANDER 2 0 " 115.00    6282 "SPICEWOOD 0 " 115.00  "1 "   1 " "  :  1  0.010270  0.044930  0.006840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6207 "LEANDER 2 0 " 115.00    6282 "SPICEWOOD 0 " 115.00  "10"   1 " "  :  1  0.010270  0.044930  0.006840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6207 "LEANDER 2 0 " 115.00    6282 "SPICEWOOD 0 " 115.00  "20"   1 " "  :  1  0.010270  0.044930  0.006840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6207 "LEANDER 2 0 " 115.00    6282 "SPICEWOOD 0 " 115.00  "30"   1 " "  :  1  0.010270  0.044930  0.006840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6207 "LEANDER 2 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.009600  0.057650  0.007820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6208 "AUSTIN 15 0 " 115.00    6353 "ROUND ROCK~8" 115.00  "1 "   1 " "  :  1  0.010800  0.048120  0.007060  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6210 "MARBLE FAL~4" 500.00    6045 "SAN ANTON~21" 500.00  "1 "   1 " "  :  1  0.001420  0.017270  1.147080 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6210 "MARBLE FAL~4" 500.00    6292 "CEDAR CREE~1" 500.00  "1 "   1 " "  :  1  0.001140  0.013770  0.914890 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6211 "MARBLE FAL~5" 230.00    6359 "BURNET 0    " 230.00  "1 "   1 " "  :  1  0.003670  0.026240  0.047840  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    3014 "KINGSLAND 0 " 115.00  "1 "   1 " "  :  1  0.012290  0.054810  0.008040  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    3014 "KINGSLAND 0 " 115.00  "10"   1 " "  :  1  0.012290  0.054810  0.008040  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    3014 "KINGSLAND 0 " 115.00  "20"   1 " "  :  1  0.012290  0.054810  0.008040  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    3014 "KINGSLAND 0 " 115.00  "30"   1 " "  :  1  0.012290  0.054810  0.008040  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    6081 "MARBLE FAL~1" 115.00  "1 "   1 " "  :  1  0.005810  0.024100  0.004090  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    6081 "MARBLE FAL~1" 115.00  "10"   1 " "  :  1  0.005810  0.024100  0.004090  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6217 "AUSTIN 36 0 " 115.00    6032 "AUSTIN 37 0 " 115.00  "1 "   1 " "  :  1  0.003790  0.021640  0.003250   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6217 "AUSTIN 36 0 " 115.00    6032 "AUSTIN 37 0 " 115.00  "10"   1 " "  :  1  0.003790  0.021640  0.003250   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6217 "AUSTIN 36 0 " 115.00    6032 "AUSTIN 37 0 " 115.00  "20"   1 " "  :  1  0.003790  0.021640  0.003250   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6218 "LOCKHART 0  " 115.00    6231 "BUDA 0      " 115.00  "1 "   1 " "  :  1  0.020840  0.091190  0.013890  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6219 "AUSTIN 17 0 " 115.00    6345 "AUSTIN 14 0 " 115.00  "1 "   1 " "  :  1  0.004080  0.023320  0.003500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6220 "SAN ANTON~14" 115.00    6037 "SAN ANTON~13" 115.00  "1 "   1 " "  :  1  0.002450  0.016720  0.002840  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6220 "SAN ANTON~14" 115.00    6037 "SAN ANTON~13" 115.00  "2 "   1 " "  :  1  0.002450  0.016720  0.002840  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6220 "SAN ANTON~14" 115.00    6037 "SAN ANTON~13" 115.00  "3 "   1 " "  :  1  0.002450  0.016720  0.002840  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6220 "SAN ANTON~14" 115.00    6121 "SAN ANTON~37" 115.00  "1 "   1 " "  :  1  0.003200  0.021870  0.003720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6220 "SAN ANTON~14" 115.00    6121 "SAN ANTON~37" 115.00  "2 "   1 " "  :  1  0.003200  0.021870  0.003720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6221 "FALLS CITY 0" 115.00    4172 "PLEASANTON 0" 115.00  "1 "   1 " "  :  1  0.014920  0.065290  0.009940  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6221 "FALLS CITY 0" 115.00    6322 "FLORESVILL~2" 115.00  "1 "   1 " "  :  1  0.016050  0.096340  0.013070   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6222 "AUSTIN 27 0 " 230.00    6039 "AUSTIN 3 1  " 230.00  "1 "   1 " "  :  1  0.001290  0.009190  0.016750  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6222 "AUSTIN 27 0 " 230.00    6229 "SAN MARCOS 1" 230.00  "1 "   1 " "  :  1  0.003750  0.036690  0.070590  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6222 "AUSTIN 27 0 " 230.00    6293 "CEDAR CREE~2" 230.00  "1 "   1 " "  :  1  0.002330  0.022800  0.043880  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6222 "AUSTIN 27 0 " 230.00    6354 "ROUND ROC~12" 230.00  "1 "   1 " "  :  1  0.004910  0.035080  0.063960  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6224 "AUSTIN 23 0 " 115.00    6331 "AUSTIN 22 0 " 115.00  "1 "   1 " "  :  1  0.004670  0.019380  0.003290  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6225 "SAN ANTON~39" 115.00    6307 "SAN ANTON~55" 115.00  "1 "   1 " "  :  1  0.006690  0.029800  0.004370  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6226 "BLANCO 0    " 115.00    6055 "BERGHEIM 0  " 115.00  "1 "   1 " "  :  1  0.018000  0.108070  0.014670   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6227 "AUSTIN 24 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "1 "   1 " "  :  1  0.002310  0.016130  0.002640  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6227 "AUSTIN 24 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "2 "   1 " "  :  1  0.002310  0.016130  0.002640  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6227 "AUSTIN 24 0 " 115.00    6238 "AUSTIN 13 0 " 115.00  "1 "   1 " "  :  1  0.002320  0.016160  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6227 "AUSTIN 24 0 " 115.00    6238 "AUSTIN 13 0 " 115.00  "2 "   1 " "  :  1  0.002320  0.016160  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6227 "AUSTIN 24 0 " 115.00    6330 "AUSTIN 9 0  " 115.00  "1 "   1 " "  :  1  0.014720  0.036000  0.004710   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6230 "SAN MARCOS 2" 115.00    6176 "AUSTIN 39 0 " 115.00  "1 "   1 " "  :  1  0.002300  0.016000  0.002600  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6230 "SAN MARCOS 2" 115.00    6278 "KYLE 1      " 115.00  "1 "   1 " "  :  1  0.009000  0.054040  0.007330  140.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6232 "DEL VALLE 0 " 115.00    6194 "AUSTIN 18 0 " 115.00  "1 "   1 " "  :  1  0.005930  0.041340  0.006760  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6232 "DEL VALLE 0 " 115.00    6294 "CEDAR CREE~3" 115.00  "1 "   1 " "  :  1  0.002520  0.016290  0.003110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6232 "DEL VALLE 0 " 115.00    6294 "CEDAR CREE~3" 115.00  "2 "   1 " "  :  1  0.002520  0.016290  0.003110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6233 "AUSTIN 4 0  " 115.00    6123 "AUSTIN 5 0  " 115.00  "1 "   1 " "  :  1  0.004050  0.023150  0.003480   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6235 "SAN ANTON~71" 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.002020  0.014410  0.026280  523.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6015 "ATASCOSA 0  " 115.00  "1 "   1 " "  :  1  0.009850  0.040860  0.006930  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6026 "SAN ANTON~68" 115.00  "1 "   1 " "  :  1  0.003210  0.020740  0.003960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6026 "SAN ANTON~68" 115.00  "2 "   1 " "  :  1  0.003210  0.020740  0.003960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6171 "SAN ANTON~77" 115.00  "1 "   1 " "  :  1  0.007230  0.050350  0.008230  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6237 "BURLINGTON 0" 115.00    8102 "CALVERT 0   " 115.00  "1 "   1 " "  :  1  0.023830  0.143080  0.019420   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6238 "AUSTIN 13 0 " 115.00    6345 "AUSTIN 14 0 " 115.00  "1 "   1 " "  :  1  0.003830  0.022980  0.003120   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6239 "ELMENDORF 0 " 500.00    6141 "SAN ANTONI~1" 500.00  "1 "   1 " "  :  1  0.000250  0.003040  0.202180 2400.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6239 "ELMENDORF 0 " 500.00    7414 "VICTORIA 1 0" 500.00  "1 "   1 " "  :  1  0.001500  0.019000  1.240000 2000.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6240 "ELMENDORF 1 " 230.00    6287 "SAN ANTON~45" 230.00  "1 "   1 " "  :  1  0.002180  0.021280  0.040950  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6240 "ELMENDORF 1 " 230.00    6321 "FLORESVILL~1" 230.00  "1 "   1 " "  :  1  0.004730  0.033810  0.061640  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6241 "ELMENDORF 2 " 115.00    6153 "SAN ANTON~34" 115.00  "1 "   1 " "  :  1  0.004400  0.030670  0.005010  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6241 "ELMENDORF 2 " 115.00    6153 "SAN ANTON~34" 115.00  "2 "   1 " "  :  1  0.004400  0.030670  0.005010  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6251 "CANYON LAK~1" 115.00    6091 "WIMBERLEY 0 " 115.00  "1 "   1 " "  :  1  0.006260  0.035780  0.005380   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6252 "JOHNSON CI~1" 115.00    6154 "DRIPPING S~1" 115.00  "1 "   1 " "  :  1  0.021990  0.091200  0.015480  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6252 "JOHNSON CI~1" 115.00    6154 "DRIPPING S~1" 115.00  "10"   1 " "  :  1  0.021990  0.091200  0.015480  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6253 "YORKTOWN 0  " 115.00    6329 "NORDHEIM 0  " 115.00  "1 "   1 " "  :  1  0.015640  0.064880  0.011010  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6254 "AUSTIN 2 0  " 500.00    6038 "AUSTIN 3 0  " 500.00  "1 "   1 " "  :  1  0.000240  0.002950  0.195920 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6255 "AUSTIN 2 1  " 230.00    6222 "AUSTIN 27 0 " 230.00  "1 "   1 " "  :  1  0.001670  0.016350  0.031460  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6262 "LIBERTY HI~1" 115.00    6319 "GEORGETOWN~7" 115.00  "1 "   1 " "  :  1  0.012140  0.072870  0.009890   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6263 "KENEDY 0    " 230.00    4024 "CHRISTINE 0 " 230.00  "1 "   1 " "  :  1  0.007540  0.053860  0.098200  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6263 "KENEDY 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.004520  0.046980  0.160090  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6264 "KENEDY 1    " 115.00    4125 "PETTUS 0    " 115.00  "1 "   1 " "  :  1  0.032180  0.078650  0.010300   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6264 "KENEDY 1    " 115.00    4125 "PETTUS 0    " 115.00  "10"   1 " "  :  1  0.032180  0.078650  0.010300   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6264 "KENEDY 1    " 115.00    4125 "PETTUS 0    " 115.00  "20"   1 " "  :  1  0.032180  0.078650  0.010300   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6265 "CUERO 1 0   " 115.00    6092 "GONZALES 0  " 115.00  "1 "   1 " "  :  1  0.030660  0.134150  0.020430  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6275 "SAN ANTON~31" 115.00    6324 "SAN ANTON~79" 115.00  "1 "   1 " "  :  1  0.004580  0.029550  0.005640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6275 "SAN ANTON~31" 115.00    6324 "SAN ANTON~79" 115.00  "2 "   1 " "  :  1  0.004580  0.029550  0.005640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6276 "VON ORMY 0  " 115.00    4174 "LYTLE 0     " 115.00  "1 "   1 " "  :  1  0.011730  0.048650  0.008260  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6277 "KYLE 0      " 230.00    6229 "SAN MARCOS 1" 230.00  "1 "   1 " "  :  1  0.001470  0.014340  0.027600  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6278 "KYLE 1      " 115.00    6218 "LOCKHART 0  " 115.00  "1 "   1 " "  :  1  0.009850  0.040840  0.006930  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6279 "SEGUIN 2 0  " 230.00    6067 "MARION 1 1  " 230.00  "1 "   1 " "  :  1  0.002890  0.020620  0.037600  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6279 "SEGUIN 2 0  " 230.00    6162 "SEGUIN 1 1  " 230.00  "1 "   1 " "  :  1  0.000870  0.006240  0.011380  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6279 "SEGUIN 2 0  " 230.00    6299 "NEW BRAUNF~2" 230.00  "1 "   1 " "  :  1  0.002180  0.021350  0.041070  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6280 "SEGUIN 2 1  " 115.00    6163 "SEGUIN 1 2  " 115.00  "1 "   1 " "  :  1  0.004950  0.020530  0.003480  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6280 "SEGUIN 2 1  " 115.00    6202 "MARTINDALE 0" 115.00  "1 "   1 " "  :  1  0.028350  0.069310  0.009080  115.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6281 "UNIVERSAL ~1" 115.00    6159 "SCHERTZ 0   " 115.00  "1 "   1 " "  :  1  0.002060  0.009030  0.001380  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6283 "SAINT HEDW~1" 115.00    6100 "ADKINS 0    " 115.00  "1 "   1 " "  :  1  0.005660  0.032300  0.004850   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6285 "BOERNE 2 0  " 230.00    3001 "KERRVILLE 0 " 230.00  "1 "   1 " "  :  1  0.006390  0.045660  0.083240  443.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6286 "BOERNE 2 1  " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.018000  0.100000  0.016000  100.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6286 "BOERNE 2 1  " 115.00    3124 "FREDERICKS~1" 115.00  "10"   1 " "  :  1  0.018000  0.100000  0.016000  100.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6287 "SAN ANTON~45" 230.00    6036 "SAN ANTON~12" 230.00  "1 "   1 " "  :  1  0.002030  0.019840  0.038180  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6287 "SAN ANTON~45" 230.00    6198 "SAN ANTON~52" 230.00  "1 "   1 " "  :  1  0.000920  0.009010  0.017340  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6307 "SAN ANTON~55" 115.00  "1 "   1 " "  :  1  0.001990  0.013560  0.002310  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6307 "SAN ANTON~55" 115.00  "2 "   1 " "  :  1  0.001990  0.013560  0.002310  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6323 "SAN ANTON~41" 115.00  "1 "   1 " "  :  1  0.001300  0.008860  0.001510  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6323 "SAN ANTON~41" 115.00  "2 "   1 " "  :  1  0.001300  0.008860  0.001510  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6290 "AUSTIN 21 0 " 115.00    6120 "CEDAR PARK 2" 115.00  "1 "   1 " "  :  1  0.003360  0.022970  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6290 "AUSTIN 21 0 " 115.00    6120 "CEDAR PARK 2" 115.00  "2 "   1 " "  :  1  0.003360  0.022970  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6290 "AUSTIN 21 0 " 115.00    6331 "AUSTIN 22 0 " 115.00  "1 "   1 " "  :  1  0.001750  0.012180  0.001990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6290 "AUSTIN 21 0 " 115.00    6331 "AUSTIN 22 0 " 115.00  "2 "   1 " "  :  1  0.001750  0.012180  0.001990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6291 "SAN ANTON~61" 115.00    6047 "SAN ANTON~23" 115.00  "1 "   1 " "  :  1  0.001870  0.012060  0.002300  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6291 "SAN ANTON~61" 115.00    6047 "SAN ANTON~23" 115.00  "2 "   1 " "  :  1  0.001870  0.012060  0.002300  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6291 "SAN ANTON~61" 115.00    6179 "SAN ANTON~58" 115.00  "1 "   1 " "  :  1  0.003230  0.019400  0.002630   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6292 "CEDAR CREE~1" 500.00    6003 "BASTROP 0   " 500.00  "1 "   1 " "  :  1  0.000200  0.004090  0.285120 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6292 "CEDAR CREE~1" 500.00    6254 "AUSTIN 2 0  " 500.00  "1 "   1 " "  :  1  0.000070  0.001420  0.099170 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6294 "CEDAR CREE~3" 115.00    6339 "CEDAR CREE~7" 115.00  "1 "   1 " "  :  1  0.011290  0.027120  0.003680   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6298 "NEW BRAUNF~1" 500.00    6056 "NEW BRAUNF~9" 500.00  "1 "   1 " "  :  1  0.000080  0.001000  0.066740 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6298 "NEW BRAUNF~1" 500.00    6228 "SAN MARCOS 0" 500.00  "1 "   1 " "  :  1  0.000220  0.002620  0.174090 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6300 "NEW BRAUNF~3" 115.00    6058 "NEW BRAUN~11" 115.00  "1 "   1 " "  :  1  0.002930  0.018950  0.003620  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6308 "HONDO 0     " 230.00    6170 "SAN ANTON~76" 230.00  "1 "   1 " "  :  1  0.003430  0.024480  0.044630  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6309 "HONDO 1     " 115.00    6209 "MICO 0      " 115.00  "1 "   1 " "  :  1  0.018000  0.078000  0.012000  150.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6310 "SAN ANTON~56" 115.00    6312 "SAN ANTON~80" 115.00  "1 "   1 " "  :  1  0.002220  0.015480  0.002530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6310 "SAN ANTON~56" 115.00    6312 "SAN ANTON~80" 115.00  "2 "   1 " "  :  1  0.002220  0.015480  0.002530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6312 "SAN ANTON~80" 115.00    6143 "SAN ANTONI~3" 115.00  "1 "   1 " "  :  1  0.002140  0.014910  0.002440  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6312 "SAN ANTON~80" 115.00    6143 "SAN ANTONI~3" 115.00  "10"   1 " "  :  1  0.002140  0.014910  0.002440  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6312 "SAN ANTON~80" 115.00    6143 "SAN ANTONI~3" 115.00  "2 "   1 " "  :  1  0.002140  0.014910  0.002440  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6312 "SAN ANTON~80" 115.00    6143 "SAN ANTONI~3" 115.00  "3 "   1 " "  :  1  0.002140  0.014910  0.002440  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6312 "SAN ANTON~80" 115.00    6143 "SAN ANTONI~3" 115.00  "4 "   1 " "  :  1  0.002140  0.014910  0.002440  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6314 "BULVERDE 0  " 115.00    6060 "SAN ANTON~36" 115.00  "1 "   1 " "  :  1  0.006480  0.028890  0.004240  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6315 "GEORGETOWN~3" 230.00    6022 "LEANDER 1 1 " 230.00  "1 "   1 " "  :  1  0.004300  0.030710  0.055980  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6316 "GEORGETOWN~4" 161.00    5193 "KILLEEN 4 1 " 161.00  "1 "   1 " "  :  1  0.006740  0.028660  0.014330  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6316 "GEORGETOWN~4" 161.00    5411 "KILLEEN 3 1 " 161.00  "1 "   1 " "  :  1  0.008330  0.035430  0.017720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6320 "SAN ANTON~81" 115.00    6312 "SAN ANTON~80" 115.00  "1 "   1 " "  :  1  0.001480  0.010080  0.001710  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6320 "SAN ANTON~81" 115.00    6312 "SAN ANTON~80" 115.00  "10"   1 " "  :  1  0.001480  0.010080  0.001710  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6320 "SAN ANTON~81" 115.00    6312 "SAN ANTON~80" 115.00  "2 "   1 " "  :  1  0.001480  0.010080  0.001710  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6321 "FLORESVILL~1" 230.00    6263 "KENEDY 0    " 230.00  "1 "   1 " "  :  1  0.003950  0.038630  0.074330  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6324 "SAN ANTON~79" 115.00    6320 "SAN ANTON~81" 115.00  "1 "   1 " "  :  1  0.005530  0.024160  0.003680  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6325 "BUCKHOLTS 0 " 115.00    6237 "BURLINGTON 0" 115.00  "1 "   1 " "  :  1  0.014180  0.058830  0.009980  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6327 "WEIMAR 0    " 115.00    6151 "SCHULENBUR~1" 115.00  "1 "   1 " "  :  1  0.050560  0.123590  0.016180  150.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6327 "WEIMAR 0    " 115.00    6189 "COLUMBUS 1  " 115.00  "1 "   1 " "  :  1  0.018420  0.110580  0.015010   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6328 "COMFORT 0   " 115.00    6286 "BOERNE 2 1  " 115.00  "1 "   1 " "  :  1  0.033100  0.080920  0.010600   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6329 "NORDHEIM 0  " 115.00    6029 "RUNGE 0     " 115.00  "1 "   1 " "  :  1  0.018860  0.078260  0.013280  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6331 "AUSTIN 22 0 " 115.00    6208 "AUSTIN 15 0 " 115.00  "1 "   1 " "  :  1  0.002180  0.015200  0.002490  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6331 "AUSTIN 22 0 " 115.00    6208 "AUSTIN 15 0 " 115.00  "2 "   1 " "  :  1  0.002180  0.015200  0.002490  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6332 "HELOTES 0   " 115.00    6178 "SAN ANTON~74" 115.00  "1 "   1 " "  :  1  0.003690  0.023830  0.004550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6334 "SAN ANTON~65" 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.000730  0.007180  0.013810  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6335 "SAN ANTON~66" 115.00    6043 "SAN ANTON~67" 115.00  "1 "   1 " "  :  1  0.002170  0.015090  0.002470  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6335 "SAN ANTON~66" 115.00    6043 "SAN ANTON~67" 115.00  "2 "   1 " "  :  1  0.002170  0.015090  0.002470  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6336 "BANDERA 0   " 115.00    6328 "COMFORT 0   " 115.00  "1 "   1 " "  :  1  0.020090  0.120650  0.016370   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6337 "SAN ANTON~43" 115.00    6199 "SAN ANTON~53" 115.00  "1 "   1 " "  :  1  0.002180  0.014870  0.002530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6337 "SAN ANTON~43" 115.00    6199 "SAN ANTON~53" 115.00  "2 "   1 " "  :  1  0.002180  0.014870  0.002530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6338 "ROCKDALE 2 0" 115.00    6109 "ROCKDALE 1 2" 115.00  "1 "   1 " "  :  1  0.038880  0.095040  0.012440   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6338 "ROCKDALE 2 0" 115.00    6127 "CAMERON 0   " 115.00  "1 "   1 " "  :  1  0.012990  0.074180  0.011150   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6340 "NIXON 0     " 115.00    6202 "MARTINDALE 0" 115.00  "1 "   1 " "  :  1  0.015090  0.086210  0.012950  115.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6341 "CHAPPELL H~1" 115.00    7202 "HEMPSTEAD 0 " 115.00  "1 "   1 " "  :  1  0.014050  0.062620  0.009180  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6343 "ROUND ROC~10" 230.00    6315 "GEORGETOWN~3" 230.00  "1 "   1 " "  :  1  0.005420  0.038700  0.070550  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6343 "ROUND ROC~10" 230.00    6350 "AUSTIN 1 1  " 230.00  "1 "   1 " "  :  1  0.002920  0.020860  0.038030  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6343 "ROUND ROC~10" 230.00    6354 "ROUND ROC~12" 230.00  "1 "   1 " "  :  1  0.001110  0.007900  0.014390  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6344 "ROUND ROC~11" 115.00    6353 "ROUND ROCK~8" 115.00  "1 "   1 " "  :  1  0.002110  0.014400  0.002450  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6344 "ROUND ROC~11" 115.00    6353 "ROUND ROCK~8" 115.00  "2 "   1 " "  :  1  0.002110  0.014400  0.002450  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00    6038 "AUSTIN 3 0  " 500.00  "1 "   1 " "  :  1  0.000170  0.002000  0.132920 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6350 "AUSTIN 1 1  " 230.00    6359 "BURNET 0    " 230.00  "1 "   1 " "  :  1  0.008160  0.058270  0.106230  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6352 "SAN ANTON~40" 115.00    6025 "SAN ANTON~44" 115.00  "1 "   1 " "  :  1  0.008080  0.019420  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6357 "DEVINE 0    " 115.00    4132 "PEARSALL 1  " 115.00  "1 "   1 " "  :  1  0.018270  0.079940  0.012170  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6357 "DEVINE 0    " 115.00    6059 "D HANIS 0   " 115.00  "1 "   1 " "  :  1  0.017090  0.070890  0.012030  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6358 "GEORGETOWN~1" 115.00    6136 "GEORGETOWN~2" 115.00  "1 "   1 " "  :  1  0.009740  0.043390  0.006360  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6360 "BURNET 1    " 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.033530  0.081950  0.010730   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6360 "BURNET 1    " 115.00    3101 "BUCHANAN D~4" 115.00  "10"   1 " "  :  1  0.033530  0.081950  0.010730   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6360 "BURNET 1    " 115.00    3101 "BUCHANAN D~4" 115.00  "20"   1 " "  :  1  0.033530  0.081950  0.010730   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7001 "INEZ 0      " 115.00    7337 "EDNA 0      " 115.00  "1 "   1 " "  :  1  0.043140  0.103620  0.014060   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7002 "PASADENA 2 0" 500.00    7227 "HOUSTON 90 0" 500.00  "1 "   1 " "  :  1  0.000360  0.007310  0.510170 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7003 "PASADENA 2 1" 230.00    7264 "PASADENA 3 1" 230.00  "1 "   1 " "  :  1  0.002250  0.016080  0.029320  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7106 "DEER PARK 2 " 115.00  "1 "   1 " "  :  1  0.002100  0.013530  0.002580  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7106 "DEER PARK 2 " 115.00  "2 "   1 " "  :  1  0.002100  0.013530  0.002580  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7106 "DEER PARK 2 " 115.00  "3 "   1 " "  :  1  0.002100  0.013530  0.002580  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7106 "DEER PARK 2 " 115.00  "4 "   1 " "  :  1  0.002100  0.013530  0.002580  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7345 "HOUSTON 19 0" 115.00  "1 "   1 " "  :  1  0.005910  0.040350  0.006870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7345 "HOUSTON 19 0" 115.00  "2 "   1 " "  :  1  0.005910  0.040350  0.006870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7345 "HOUSTON 19 0" 115.00  "3 "   1 " "  :  1  0.005910  0.040350  0.006870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7010 "PRAIRIE VI~1" 115.00    7182 "PATTISON 0  " 115.00  "1 "   1 " "  :  1  0.018960  0.113850  0.015450   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7010 "PRAIRIE VI~1" 115.00    7202 "HEMPSTEAD 0 " 115.00  "1 "   1 " "  :  1  0.005530  0.022940  0.003890  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7011 "CONROE 1 0  " 115.00    7300 "CONROE 2 0  " 115.00  "1 "   1 " "  :  1  0.005670  0.024800  0.003780  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7012 "SIMONTON 0  " 115.00    7116 "WALLIS 0    " 115.00  "1 "   1 " "  :  1  0.005310  0.036270  0.006170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7013 "HOUSTON 80 0" 115.00    7201 "CYPRESS 1 2 " 115.00  "1 "   1 " "  :  1  0.004330  0.030200  0.004940  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7013 "HOUSTON 80 0" 115.00    7201 "CYPRESS 1 2 " 115.00  "2 "   1 " "  :  1  0.004330  0.030200  0.004940  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7013 "HOUSTON 80 0" 115.00    7425 "HOUSTON 86 0" 115.00  "1 "   1 " "  :  1  0.003000  0.020910  0.003420  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7014 "HOUSTON 1 0 " 115.00    7100 "HOUSTON 18 0" 115.00  "1 "   1 " "  :  1  0.004760  0.032490  0.005530  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7014 "HOUSTON 1 0 " 115.00    7100 "HOUSTON 18 0" 115.00  "2 "   1 " "  :  1  0.004760  0.032490  0.005530  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7014 "HOUSTON 1 0 " 115.00    7124 "HOUSTON 34 0" 115.00  "1 "   1 " "  :  1  0.016060  0.038570  0.005230   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7014 "HOUSTON 1 0 " 115.00    7217 "HOUSTON 23 0" 115.00  "1 "   1 " "  :  1  0.004150  0.023710  0.003560  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7016 "HOUSTON 9 0 " 115.00    7365 "HOUSTON 20 0" 115.00  "1 "   1 " "  :  1  0.006800  0.046420  0.007900  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7016 "HOUSTON 9 0 " 115.00    7365 "HOUSTON 20 0" 115.00  "2 "   1 " "  :  1  0.006800  0.046420  0.007900  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7016 "HOUSTON 9 0 " 115.00    7365 "HOUSTON 20 0" 115.00  "3 "   1 " "  :  1  0.006800  0.046420  0.007900  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7016 "HOUSTON 9 0 " 115.00    7365 "HOUSTON 20 0" 115.00  "4 "   1 " "  :  1  0.006800  0.046420  0.007900  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7016 "HOUSTON 9 0 " 115.00    7402 "HOUSTON 6 2 " 115.00  "1 "   1 " "  :  1  0.003140  0.021440  0.003650  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7016 "HOUSTON 9 0 " 115.00    7402 "HOUSTON 6 2 " 115.00  "2 "   1 " "  :  1  0.003140  0.021440  0.003650  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7183 "HOUSTON 77 0" 115.00  "1 "   1 " "  :  1  0.007370  0.044220  0.006000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7229 "HOUSTON 90 2" 115.00  "1 "   1 " "  :  1  0.006040  0.041290  0.007020  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7229 "HOUSTON 90 2" 115.00  "2 "   1 " "  :  1  0.006040  0.041290  0.007020  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7229 "HOUSTON 90 2" 115.00  "3 "   1 " "  :  1  0.006040  0.041290  0.007020  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7241 "HOUSTON 70 0" 115.00  "1 "   1 " "  :  1  0.003820  0.016690  0.002540  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7385 "HOUSTON 75 0" 115.00  "1 "   1 " "  :  1  0.002980  0.019220  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7017 "HOUSTON 73 0" 115.00    7385 "HOUSTON 75 0" 115.00  "2 "   1 " "  :  1  0.002980  0.019220  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7018 "NURSERY 0   " 500.00    6075 "LA GRANGE 0 " 500.00  "1 "   1 " "  :  1  0.001540  0.018650  1.239070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7018 "NURSERY 0   " 500.00    7414 "VICTORIA 1 0" 500.00  "1 "   1 " "  :  1  0.000390  0.004680  0.310800 2295.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7019 "NURSERY 1   " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.003320  0.023680  0.043180  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7020 "NURSERY 2   " 115.00    6173 "CUERO 2 1   " 115.00  "1 "   1 " "  :  1  0.038580  0.094320  0.012350   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7026 "BACLIFF 0   " 115.00    7072 "DICKINSON 0 " 115.00  "1 "   1 " "  :  1  0.003200  0.020670  0.003940  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7026 "BACLIFF 0   " 115.00    7072 "DICKINSON 0 " 115.00  "2 "   1 " "  :  1  0.003200  0.020670  0.003940  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7026 "BACLIFF 0   " 115.00    7259 "HOUSTON 13 0" 115.00  "1 "   1 " "  :  1  0.011250  0.072650  0.013860  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7027 "SPRING 1 0  " 115.00    7157 "SPRING 2 1  " 115.00  "1 "   1 " "  :  1  0.002280  0.015590  0.002650  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7027 "SPRING 1 0  " 115.00    7157 "SPRING 2 1  " 115.00  "2 "   1 " "  :  1  0.002280  0.015590  0.002650  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7027 "SPRING 1 0  " 115.00    7234 "PORTER 0    " 115.00  "1 "   1 " "  :  1  0.004310  0.018860  0.002870  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7027 "SPRING 1 0  " 115.00    7245 "HOUSTON 54 0" 115.00  "1 "   1 " "  :  1  0.009740  0.042590  0.006490  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7027 "SPRING 1 0  " 115.00    7431 "CONROE 6 0  " 115.00  "1 "   1 " "  :  1  0.015000  0.066870  0.009810  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7028 "HOUSTON 72 0" 115.00    7220 "HOUSTON 84 0" 115.00  "1 "   1 " "  :  1  0.003810  0.022890  0.003110  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7028 "HOUSTON 72 0" 115.00    7240 "HOUSTON 63 0" 115.00  "1 "   1 " "  :  1  0.006420  0.015680  0.002050  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7028 "HOUSTON 72 0" 115.00    7330 "HOUSTON 60 0" 115.00  "1 "   1 " "  :  1  0.011830  0.028410  0.003850  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7029 "PORT LAVAC~1" 230.00    7407 "POINT COMF~2" 230.00  "1 "   1 " "  :  1  0.003740  0.026690  0.048660  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7030 "PORT LAVAC~2" 115.00    4173 "REFUGIO 0   " 115.00  "1 "   1 " "  :  1  0.023820  0.104230  0.015870  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7035 "CONROE 5 0  " 230.00    7390 "WILLIS 1 1  " 230.00  "1 "   1 " "  :  1  0.001540  0.015050  0.028960  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7035 "CONROE 5 0  " 230.00    8031 "SHIRO 1     " 230.00  "1 "   1 " "  :  1  0.005260  0.051460  0.099010  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7036 "CONROE 5 1  " 115.00    7128 "CONROE 7 0  " 115.00  "1 "   1 " "  :  1  0.005000  0.022280  0.003270  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7037 "SUGAR LAND~5" 500.00    7428 "FREEPORT 2 0" 500.00  "1 "   1 " "  :  1  0.000600  0.012320  0.859190 2768.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7038 "SUGAR LAND~6" 230.00    7184 "MISSOURI C~2" 230.00  "1 "   1 " "  :  1  0.002470  0.024190  0.046530  647.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7101 "HOUSTON 88 0" 115.00  "1 "   1 " "  :  1  0.002850  0.019880  0.003250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7101 "HOUSTON 88 0" 115.00  "2 "   1 " "  :  1  0.002850  0.019880  0.003250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7101 "HOUSTON 88 0" 115.00  "3 "   1 " "  :  1  0.002850  0.019880  0.003250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7397 "ROSENBERG 0 " 115.00  "1 "   1 " "  :  1  0.029040  0.069770  0.009470  240.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7040 "DAYTON 0    " 230.00    7035 "CONROE 5 0  " 230.00  "1 "   1 " "  :  1  0.007560  0.054020  0.098480  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7040 "DAYTON 0    " 230.00    7077 "BAYTOWN 2 1 " 230.00  "1 "   1 " "  :  1  0.002080  0.021590  0.073570  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7040 "DAYTON 0    " 230.00    7077 "BAYTOWN 2 1 " 230.00  "2 "   1 " "  :  1  0.002080  0.021590  0.073570  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7041 "DAYTON 1    " 115.00    7238 "LIBERTY 0   " 115.00  "1 "   1 " "  :  1  0.013730  0.061210  0.008980  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7042 "VICTORIA 2 0" 500.00    7018 "NURSERY 0   " 500.00  "1 "   1 " "  :  1  0.000220  0.002650  0.175830 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7043 "VICTORIA 2 1" 230.00    7019 "NURSERY 1   " 230.00  "1 "   1 " "  :  1  0.002250  0.016070  0.029300  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7044 "VICTORIA 2 2" 115.00    7001 "INEZ 0      " 115.00  "1 "   1 " "  :  1  0.007530  0.043000  0.006460   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7044 "VICTORIA 2 2" 115.00    7416 "VICTORIA 1 2" 115.00  "1 "   1 " "  :  1  0.019740  0.048240  0.006320   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7047 "KATY 1 0    " 500.00    7037 "SUGAR LAND~5" 500.00  "1 "   1 " "  :  1  0.000240  0.002930  0.194660 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7049 "KATY 1 2    " 115.00    7089 "HOUSTON 82 0" 115.00  "1 "   1 " "  :  1  0.006710  0.046770  0.007640  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7050 "MAGNOLIA 2 0" 115.00    7090 "PINEHURST 0 " 115.00  "1 "   1 " "  :  1  0.003510  0.022690  0.004330  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7050 "MAGNOLIA 2 0" 115.00    7090 "PINEHURST 0 " 115.00  "2 "   1 " "  :  1  0.003510  0.022690  0.004330  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7050 "MAGNOLIA 2 0" 115.00    7251 "HOCKLEY 0   " 115.00  "1 "   1 " "  :  1  0.010930  0.047810  0.007280  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7051 "HOUSTON 29 0" 115.00    7086 "HOUSTON 16 0" 115.00  "1 "   1 " "  :  1  0.010630  0.046500  0.007080  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7051 "HOUSTON 29 0" 115.00    7181 "HOUSTON 58 0" 115.00  "1 "   1 " "  :  1  0.006310  0.036050  0.005420   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7051 "HOUSTON 29 0" 115.00    7365 "HOUSTON 20 0" 115.00  "1 "   1 " "  :  1  0.001820  0.012430  0.002110  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7051 "HOUSTON 29 0" 115.00    7365 "HOUSTON 20 0" 115.00  "2 "   1 " "  :  1  0.001820  0.012430  0.002110  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7053 "RICHMOND 1 0" 115.00  "1 "   1 " "  :  1  0.009390  0.064130  0.010910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7053 "RICHMOND 1 0" 115.00  "10"   1 " "  :  1  0.009390  0.064130  0.010910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7053 "RICHMOND 1 0" 115.00  "2 "   1 " "  :  1  0.009390  0.064130  0.010910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7053 "RICHMOND 1 0" 115.00  "3 "   1 " "  :  1  0.009390  0.064130  0.010910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7183 "HOUSTON 77 0" 115.00  "1 "   1 " "  :  1  0.008580  0.038220  0.005600  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7183 "HOUSTON 77 0" 115.00  "10"   1 " "  :  1  0.008580  0.038220  0.005600  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7052 "MISSOURI C~1" 115.00    7221 "HOUSTON 83 0" 115.00  "1 "   1 " "  :  1  0.009690  0.040200  0.006820  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7053 "RICHMOND 1 0" 115.00    7348 "THOMPSONS 2 " 115.00  "1 "   1 " "  :  1  0.002160  0.015070  0.002460  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7053 "RICHMOND 1 0" 115.00    7348 "THOMPSONS 2 " 115.00  "2 "   1 " "  :  1  0.002160  0.015070  0.002460  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7053 "RICHMOND 1 0" 115.00    7348 "THOMPSONS 2 " 115.00  "3 "   1 " "  :  1  0.002160  0.015070  0.002460  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7054 "HOUSTON 11 0" 115.00    7086 "HOUSTON 16 0" 115.00  "1 "   1 " "  :  1  0.010350  0.062170  0.008440   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7054 "HOUSTON 11 0" 115.00    7387 "HUMBLE 1 0  " 115.00  "1 "   1 " "  :  1  0.005660  0.032300  0.004850   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7055 "HOUSTON 33 0" 115.00    7124 "HOUSTON 34 0" 115.00  "1 "   1 " "  :  1  0.003570  0.024390  0.004150  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7055 "HOUSTON 33 0" 115.00    7124 "HOUSTON 34 0" 115.00  "2 "   1 " "  :  1  0.003570  0.024390  0.004150  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7056 "SPRING 8 0  " 230.00    7035 "CONROE 5 0  " 230.00  "1 "   1 " "  :  1  0.002170  0.015470  0.028210  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7056 "SPRING 8 0  " 230.00    7156 "SPRING 2 0  " 230.00  "1 "   1 " "  :  1  0.002870  0.020470  0.037320  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7056 "SPRING 8 0  " 230.00    7160 "HOUSTON 5 1 " 230.00  "1 "   1 " "  :  1  0.001870  0.019440  0.066230  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7056 "SPRING 8 0  " 230.00    7420 "MAGNOLIA 1 0" 230.00  "1 "   1 " "  :  1  0.001300  0.009300  0.016950  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7058 "POINT COMF~4" 500.00    7042 "VICTORIA 2 0" 500.00  "1 "   1 " "  :  1  0.000600  0.007310  0.485780 2295.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7058 "POINT COMF~4" 500.00    7095 "WADSWORTH 0 " 500.00  "1 "   1 " "  :  1  0.000640  0.007710  0.512400 2295.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7059 "POINT COMF~5" 230.00    7407 "POINT COMF~2" 230.00  "1 "   1 " "  :  1  0.000620  0.004440  0.008090  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7067 "HOUSTON 28 0" 115.00    7245 "HOUSTON 54 0" 115.00  "1 "   1 " "  :  1  0.008290  0.047340  0.007110   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7067 "HOUSTON 28 0" 115.00    7291 "HUMBLE 2 0  " 115.00  "1 "   1 " "  :  1  0.007480  0.042740  0.006420   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7067 "HOUSTON 28 0" 115.00    7344 "HOUSTON 37 0" 115.00  "1 "   1 " "  :  1  0.010020  0.024490  0.003210   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7069 "EL CAMPO 1  " 115.00    7413 "WHARTON 2 0 " 115.00  "1 "   1 " "  :  1  0.013120  0.058460  0.008570  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7070 "HOUSTON 12 0" 115.00    7100 "HOUSTON 18 0" 115.00  "1 "   1 " "  :  1  0.006210  0.043240  0.007070  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7070 "HOUSTON 12 0" 115.00    7257 "PEARLAND 1 0" 115.00  "1 "   1 " "  :  1  0.006190  0.035380  0.005320   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7070 "HOUSTON 12 0" 115.00    7317 "FRIENDSWOO~1" 115.00  "1 "   1 " "  :  1  0.005280  0.036070  0.006140  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7070 "HOUSTON 12 0" 115.00    7398 "PASADENA 5 0" 115.00  "1 "   1 " "  :  1  0.002380  0.010630  0.001560  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7072 "DICKINSON 0 " 115.00    7084 "LEAGUE CIT~2" 115.00  "1 "   1 " "  :  1  0.003440  0.023950  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7072 "DICKINSON 0 " 115.00    7084 "LEAGUE CIT~2" 115.00  "2 "   1 " "  :  1  0.003440  0.023950  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7004 "PASADENA 2 2" 115.00  "1 "   1 " "  :  1  0.001990  0.013860  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7004 "PASADENA 2 2" 115.00  "2 "   1 " "  :  1  0.001990  0.013860  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7004 "PASADENA 2 2" 115.00  "3 "   1 " "  :  1  0.001990  0.013860  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7387 "HUMBLE 1 0  " 115.00  "1 "   1 " "  :  1  0.011670  0.079760  0.013570  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7387 "HUMBLE 1 0  " 115.00  "2 "   1 " "  :  1  0.011670  0.079760  0.013570  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7398 "PASADENA 5 0" 115.00  "1 "   1 " "  :  1  0.005920  0.038230  0.007290  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7075 "HOUSTON 10 0" 115.00    7398 "PASADENA 5 0" 115.00  "2 "   1 " "  :  1  0.005920  0.038230  0.007290  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7076 "BAYTOWN 2 0 " 500.00    7422 "ALVIN 0     " 500.00  "1 "   1 " "  :  1  0.000610  0.007410  0.492260 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7077 "BAYTOWN 2 1 " 230.00    7282 "BAYTOWN 3 0 " 230.00  "1 "   1 " "  :  1  0.001250  0.008960  0.016330  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7077 "BAYTOWN 2 1 " 230.00    7282 "BAYTOWN 3 0 " 230.00  "10"   1 " "  :  1  0.001250  0.008960  0.016330  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7078 "BAYTOWN 2 2 " 115.00    7279 "MONT BELVI~2" 115.00  "1 "   1 " "  :  1  0.002730  0.018630  0.003170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7078 "BAYTOWN 2 2 " 115.00    7279 "MONT BELVI~2" 115.00  "2 "   1 " "  :  1  0.002730  0.018630  0.003170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7083 "LEAGUE CIT~1" 230.00    7105 "DEER PARK 1 " 230.00  "1 "   1 " "  :  1  0.002330  0.022800  0.043860  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7083 "LEAGUE CIT~1" 230.00    7171 "TEXAS CITY~1" 230.00  "1 "   1 " "  :  1  0.001930  0.018850  0.036280  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7083 "LEAGUE CIT~1" 230.00    7184 "MISSOURI C~2" 230.00  "1 "   1 " "  :  1  0.006060  0.043260  0.078870  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7083 "LEAGUE CIT~1" 230.00    7264 "PASADENA 3 1" 230.00  "1 "   1 " "  :  1  0.001300  0.012720  0.024480  647.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7085 "LIVERPOOL 0 " 115.00    7244 "MANVEL 0    " 115.00  "1 "   1 " "  :  1  0.010570  0.073670  0.012040  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7085 "LIVERPOOL 0 " 115.00    7244 "MANVEL 0    " 115.00  "2 "   1 " "  :  1  0.010570  0.073670  0.012040  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7086 "HOUSTON 16 0" 115.00    7222 "HOUSTON 24 0" 115.00  "1 "   1 " "  :  1  0.005490  0.022790  0.003870  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7086 "HOUSTON 16 0" 115.00    7419 "LA PORTE 0  " 115.00  "1 "   1 " "  :  1  0.010030  0.064800  0.012360  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7086 "HOUSTON 16 0" 115.00    7419 "LA PORTE 0  " 115.00  "2 "   1 " "  :  1  0.010030  0.064800  0.012360  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "1 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "2 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "3 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "4 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "5 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "6 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "7 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "8 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7127 "SUGAR LAND~4" 115.00  "9 "   1 " "  :  1  0.003010  0.019450  0.003710  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7221 "HOUSTON 83 0" 115.00  "1 "   1 " "  :  1  0.004120  0.028720  0.004690  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7221 "HOUSTON 83 0" 115.00  "2 "   1 " "  :  1  0.004120  0.028720  0.004690  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7221 "HOUSTON 83 0" 115.00  "3 "   1 " "  :  1  0.004120  0.028720  0.004690  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7336 "STAFFORD 0  " 115.00  "1 "   1 " "  :  1  0.001670  0.011430  0.001940  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7336 "STAFFORD 0  " 115.00  "2 "   1 " "  :  1  0.001670  0.011430  0.001940  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7336 "STAFFORD 0  " 115.00  "3 "   1 " "  :  1  0.001670  0.011430  0.001940  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7336 "STAFFORD 0  " 115.00  "4 "   1 " "  :  1  0.001670  0.011430  0.001940  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7087 "SUGAR LAND~1" 115.00    7336 "STAFFORD 0  " 115.00  "5 "   1 " "  :  1  0.001670  0.011430  0.001940  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7088 "RICHMOND 2 0" 115.00    7116 "WALLIS 0    " 115.00  "1 "   1 " "  :  1  0.018940  0.084390  0.012380  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7088 "RICHMOND 2 0" 115.00    7147 "HOUSTON 78 0" 115.00  "1 "   1 " "  :  1  0.018020  0.074750  0.012680  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7089 "HOUSTON 82 0" 115.00    7017 "HOUSTON 73 0" 115.00  "1 "   1 " "  :  1  0.004400  0.018260  0.003100  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7089 "HOUSTON 82 0" 115.00    7388 "HOUSTON 68 0" 115.00  "1 "   1 " "  :  1  0.006790  0.028180  0.004780  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7089 "HOUSTON 82 0" 115.00    7427 "HOUSTON 87 0" 115.00  "1 "   1 " "  :  1  0.005700  0.024920  0.003800  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7090 "PINEHURST 0 " 115.00    7421 "MAGNOLIA 1 1" 115.00  "1 "   1 " "  :  1  0.003010  0.020550  0.003500  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7090 "PINEHURST 0 " 115.00    7421 "MAGNOLIA 1 1" 115.00  "2 "   1 " "  :  1  0.003010  0.020550  0.003500  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7091 "PEARLAND 2 0" 115.00    7226 "HOUSTON 35 0" 115.00  "1 "   1 " "  :  1  0.007300  0.043860  0.005950  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7091 "PEARLAND 2 0" 115.00    7259 "HOUSTON 13 0" 115.00  "1 "   1 " "  :  1  0.005870  0.040910  0.006690  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7091 "PEARLAND 2 0" 115.00    7259 "HOUSTON 13 0" 115.00  "2 "   1 " "  :  1  0.005870  0.040910  0.006690  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7091 "PEARLAND 2 0" 115.00    7418 "HOUSTON 65 0" 115.00  "1 "   1 " "  :  1  0.022560  0.054200  0.007360   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7092 "HOUSTON 47 0" 115.00    7216 "HOUSTON 46 0" 115.00  "1 "   1 " "  :  1  0.005950  0.014540  0.001900   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7092 "HOUSTON 47 0" 115.00    7250 "HOUSTON 32 0" 115.00  "1 "   1 " "  :  1  0.004370  0.018130  0.003080  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7092 "HOUSTON 47 0" 115.00    7258 "HOUSTON 56 0" 115.00  "1 "   1 " "  :  1  0.002240  0.009800  0.001490  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7092 "HOUSTON 47 0" 115.00    7330 "HOUSTON 60 0" 115.00  "1 "   1 " "  :  1  0.004140  0.018460  0.002710  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7092 "HOUSTON 47 0" 115.00    7384 "HOUSTON 44 0" 115.00  "1 "   1 " "  :  1  0.003560  0.020360  0.003060   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7093 "HOUSTON 79 0" 115.00    7225 "HOUSTON 81 0" 115.00  "1 "   1 " "  :  1  0.009900  0.043310  0.006600  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7093 "HOUSTON 79 0" 115.00    7258 "HOUSTON 56 0" 115.00  "1 "   1 " "  :  1  0.015890  0.038180  0.005180   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7094 "HOUSTON 49 0" 115.00    7276 "HOUSTON 36 0" 115.00  "1 "   1 " "  :  1  0.003410  0.014140  0.002400  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7094 "HOUSTON 49 0" 115.00    7388 "HOUSTON 68 0" 115.00  "1 "   1 " "  :  1  0.010290  0.024710  0.003350   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7097 "WADSWORTH 2 " 115.00    7153 "PALACIOS 0  " 115.00  "1 "   1 " "  :  1  0.034080  0.083310  0.010910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7103 "HOUSTON 22 0" 115.00  "1 "   1 " "  :  1  0.001990  0.013840  0.002260  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7103 "HOUSTON 22 0" 115.00  "2 "   1 " "  :  1  0.001990  0.013840  0.002260  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7144 "HOUSTON 14 0" 115.00  "1 "   1 " "  :  1  0.001740  0.012120  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7144 "HOUSTON 14 0" 115.00  "2 "   1 " "  :  1  0.001740  0.012120  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7144 "HOUSTON 14 0" 115.00  "3 "   1 " "  :  1  0.001740  0.012120  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7144 "HOUSTON 14 0" 115.00  "4 "   1 " "  :  1  0.001740  0.012120  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7222 "HOUSTON 24 0" 115.00  "1 "   1 " "  :  1  0.001950  0.013310  0.002260  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7100 "HOUSTON 18 0" 115.00    7222 "HOUSTON 24 0" 115.00  "2 "   1 " "  :  1  0.001950  0.013310  0.002260  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7101 "HOUSTON 88 0" 115.00    7183 "HOUSTON 77 0" 115.00  "1 "   1 " "  :  1  0.008370  0.037290  0.005470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7101 "HOUSTON 88 0" 115.00    7386 "HOUSTON 71 0" 115.00  "1 "   1 " "  :  1  0.009720  0.042540  0.006480  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7102 "TOMBALL 1 0 " 115.00    7177 "SPRING 7 2  " 115.00  "1 "   1 " "  :  1  0.003700  0.023900  0.004560  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7102 "TOMBALL 1 0 " 115.00    7177 "SPRING 7 2  " 115.00  "2 "   1 " "  :  1  0.003700  0.023900  0.004560  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7103 "HOUSTON 22 0" 115.00    7255 "HOUSTON 39 0" 115.00  "1 "   1 " "  :  1  0.005980  0.026140  0.003980  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7103 "HOUSTON 22 0" 115.00    7381 "HOUSTON 15 0" 115.00  "1 "   1 " "  :  1  0.019100  0.046690  0.006110  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7104 "DEER PARK 0 " 500.00    7002 "PASADENA 2 0" 500.00  "1 "   1 " "  :  1  0.000030  0.000700  0.048870 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7105 "DEER PARK 1 " 230.00    7187 "HOUSTON 4 1 " 230.00  "1 "   1 " "  :  1  0.002430  0.023730  0.045660  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7105 "DEER PARK 1 " 230.00    7205 "BAYTOWN 1 1 " 230.00  "1 "   1 " "  :  1  0.002020  0.019790  0.038070  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7105 "DEER PARK 1 " 230.00    7332 "PASADENA 1 1" 230.00  "1 "   1 " "  :  1  0.000740  0.007250  0.013950  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7116 "WALLIS 0    " 115.00    7340 "SEALY 0     " 115.00  "1 "   1 " "  :  1  0.014090  0.061600  0.009380  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7116 "WALLIS 0    " 115.00    7364 "EAST BERNA~1" 115.00  "1 "   1 " "  :  1  0.028970  0.069590  0.009440   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7116 "WALLIS 0    " 115.00    7364 "EAST BERNA~1" 115.00  "10"   1 " "  :  1  0.028970  0.069590  0.009440   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7116 "WALLIS 0    " 115.00    7364 "EAST BERNA~1" 115.00  "20"   1 " "  :  1  0.028970  0.069590  0.009440   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7117 "HOUSTON 67 0" 115.00    7292 "HOUSTON 69 0" 115.00  "1 "   1 " "  :  1  0.002080  0.014240  0.002420  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7117 "HOUSTON 67 0" 115.00    7292 "HOUSTON 69 0" 115.00  "10"   1 " "  :  1  0.002080  0.014240  0.002420  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7117 "HOUSTON 67 0" 115.00    7292 "HOUSTON 69 0" 115.00  "2 "   1 " "  :  1  0.002080  0.014240  0.002420  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7117 "HOUSTON 67 0" 115.00    7395 "HOUSTON 53 0" 115.00  "1 "   1 " "  :  1  0.004040  0.027610  0.004700  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7117 "HOUSTON 67 0" 115.00    7395 "HOUSTON 53 0" 115.00  "2 "   1 " "  :  1  0.004040  0.027610  0.004700  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7118 "SPRING 4 0  " 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.005500  0.037590  0.006400  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7119 "SOUTH HOUS~1" 115.00    7259 "HOUSTON 13 0" 115.00  "1 "   1 " "  :  1  0.011920  0.028650  0.003890   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7119 "SOUTH HOUS~1" 115.00    7318 "HOUSTON 17 0" 115.00  "1 "   1 " "  :  1  0.004420  0.019710  0.002890  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7119 "SOUTH HOUS~1" 115.00    7318 "HOUSTON 17 0" 115.00  "10"   1 " "  :  1  0.004420  0.019710  0.002890  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7120 "HOUSTON 3 0 " 115.00    7248 "HOUSTON 74 0" 115.00  "1 "   1 " "  :  1  0.006450  0.036870  0.005540   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7120 "HOUSTON 3 0 " 115.00    7396 "HOUSTON 91 0" 115.00  "1 "   1 " "  :  1  0.002890  0.020160  0.003300  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7120 "HOUSTON 3 0 " 115.00    7396 "HOUSTON 91 0" 115.00  "2 "   1 " "  :  1  0.002890  0.020160  0.003300  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7123 "SEADRIFT 0  " 115.00    7071 "PORT O CON~1" 115.00  "1 "   1 " "  :  1  0.011900  0.028580  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7123 "SEADRIFT 0  " 115.00    7153 "PALACIOS 0  " 115.00  "1 "   1 " "  :  1  0.062600  0.153020  0.020040  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7124 "HOUSTON 34 0" 115.00    7180 "HOUSTON 48 0" 115.00  "1 "   1 " "  :  1  0.006900  0.016870  0.002210   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7125 "SUGAR LAND~2" 500.00    7331 "PASADENA 1 0" 500.00  "1 "   1 " "  :  1  0.000570  0.006960  0.462590 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7038 "SUGAR LAND~6" 230.00  "1 "   1 " "  :  1  0.000890  0.009240  0.031470  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7038 "SUGAR LAND~6" 230.00  "2 "   1 " "  :  1  0.000890  0.009240  0.031470  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7305 "WHARTON 1 1 " 230.00  "1 "   1 " "  :  1  0.006910  0.049340  0.089950  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7332 "PASADENA 1 1" 230.00  "1 "   1 " "  :  1  0.005920  0.042280  0.077080  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7423 "ALVIN 1     " 230.00  "1 "   1 " "  :  1  0.006120  0.043750  0.079760  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7129 "LOLITA 0    " 115.00    7060 "POINT COMF~6" 115.00  "1 "   1 " "  :  1  0.011910  0.053060  0.007780  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7130 "LAPORTE 0   " 500.00    7104 "DEER PARK 0 " 500.00  "1 "   1 " "  :  1  0.000050  0.001020  0.070920 2768.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7131 "LAPORTE 1   " 230.00    7160 "HOUSTON 5 1 " 230.00  "1 "   1 " "  :  1  0.004840  0.047310  0.091030  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7131 "LAPORTE 1   " 230.00    7278 "MONT BELVI~1" 230.00  "1 "   1 " "  :  1  0.002300  0.016440  0.029970  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7131 "LAPORTE 1   " 230.00    7401 "HOUSTON 6 1 " 230.00  "1 "   1 " "  :  1  0.002480  0.017710  0.032280  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7132 "LAPORTE 2   " 115.00    7283 "BAYTOWN 3 1 " 115.00  "1 "   1 " "  :  1  0.003060  0.019800  0.003780  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7143 "NEW CANEY 0 " 115.00    7173 "KINGWOOD 2 0" 115.00  "1 "   1 " "  :  1  0.007560  0.043200  0.006490   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7143 "NEW CANEY 0 " 115.00    7238 "LIBERTY 0   " 115.00  "1 "   1 " "  :  1  0.033710  0.147470  0.022460  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7144 "HOUSTON 14 0" 115.00    7119 "SOUTH HOUS~1" 115.00  "1 "   1 " "  :  1  0.001760  0.012290  0.002010  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7144 "HOUSTON 14 0" 115.00    7119 "SOUTH HOUS~1" 115.00  "2 "   1 " "  :  1  0.001760  0.012290  0.002010  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7144 "HOUSTON 14 0" 115.00    7272 "HOUSTON 25 0" 115.00  "1 "   1 " "  :  1  0.004790  0.033370  0.005460  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7144 "HOUSTON 14 0" 115.00    7272 "HOUSTON 25 0" 115.00  "2 "   1 " "  :  1  0.004790  0.033370  0.005460  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7145 "HOUSTON 2 0 " 115.00    7234 "PORTER 0    " 115.00  "1 "   1 " "  :  1  0.010400  0.062430  0.008470   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7145 "HOUSTON 2 0 " 115.00    7243 "CROSBY 0    " 115.00  "1 "   1 " "  :  1  0.013480  0.055910  0.009490  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7145 "HOUSTON 2 0 " 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.011390  0.068410  0.009280  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7147 "HOUSTON 78 0" 115.00    7028 "HOUSTON 72 0" 115.00  "1 "   1 " "  :  1  0.001100  0.007680  0.001260  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7147 "HOUSTON 78 0" 115.00    7028 "HOUSTON 72 0" 115.00  "2 "   1 " "  :  1  0.001100  0.007680  0.001260  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7148 "HOUSTON 40 0" 115.00    7245 "HOUSTON 54 0" 115.00  "1 "   1 " "  :  1  0.008010  0.045770  0.006880   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7148 "HOUSTON 40 0" 115.00    7298 "HOUSTON 62 0" 115.00  "1 "   1 " "  :  1  0.007780  0.034020  0.005180  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7148 "HOUSTON 40 0" 115.00    7365 "HOUSTON 20 0" 115.00  "1 "   1 " "  :  1  0.004300  0.029380  0.005000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7148 "HOUSTON 40 0" 115.00    7365 "HOUSTON 20 0" 115.00  "2 "   1 " "  :  1  0.004300  0.029380  0.005000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7149 "BLOOMINGTO~1" 115.00    7001 "INEZ 0      " 115.00  "1 "   1 " "  :  1  0.026710  0.065300  0.008550   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7149 "BLOOMINGTO~1" 115.00    7408 "POINT COMF~3" 115.00  "1 "   1 " "  :  1  0.013500  0.077100  0.011590   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7150 "WILLIS 2 0  " 230.00    7390 "WILLIS 1 1  " 230.00  "1 "   1 " "  :  1  0.001030  0.010760  0.036650  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7150 "WILLIS 2 0  " 230.00    7390 "WILLIS 1 1  " 230.00  "2 "   1 " "  :  1  0.001030  0.010760  0.036650  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7150 "WILLIS 2 0  " 230.00    7420 "MAGNOLIA 1 0" 230.00  "1 "   1 " "  :  1  0.005200  0.037150  0.067730  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7151 "WILLIS 2 1  " 115.00    7254 "CONROE 3 0  " 115.00  "1 "   1 " "  :  1  0.004770  0.030780  0.005870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7152 "HOUSTON 51 0" 115.00    7399 "HOUSTON 45 0" 115.00  "1 "   1 " "  :  1  0.001470  0.009500  0.001810  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7152 "HOUSTON 51 0" 115.00    7399 "HOUSTON 45 0" 115.00  "2 "   1 " "  :  1  0.001470  0.009500  0.001810  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7154 "CONROE 4 0  " 115.00    7157 "SPRING 2 1  " 115.00  "1 "   1 " "  :  1  0.006540  0.045530  0.007440  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7154 "CONROE 4 0  " 115.00    7157 "SPRING 2 1  " 115.00  "2 "   1 " "  :  1  0.006540  0.045530  0.007440  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7154 "CONROE 4 0  " 115.00    7411 "SPRING 3 0  " 115.00  "1 "   1 " "  :  1  0.004390  0.026340  0.003570   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7155 "HOUSTON 52 0" 115.00    7258 "HOUSTON 56 0" 115.00  "1 "   1 " "  :  1  0.003560  0.020320  0.003050   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7155 "HOUSTON 52 0" 115.00    7316 "HOUSTON 38 0" 115.00  "1 "   1 " "  :  1  0.007160  0.031930  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7156 "SPRING 2 0  " 230.00    7367 "CHANNELVIE~2" 230.00  "1 "   1 " "  :  1  0.002530  0.026300  0.089600  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7156 "SPRING 2 0  " 230.00    7367 "CHANNELVIE~2" 230.00  "2 "   1 " "  :  1  0.002530  0.026300  0.089600  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7295 "HOUSTON 42 0" 115.00  "1 "   1 " "  :  1  0.003260  0.022720  0.003710  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7295 "HOUSTON 42 0" 115.00  "2 "   1 " "  :  1  0.003260  0.022720  0.003710  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7158 "KINGWOOD 1 0" 115.00    7291 "HUMBLE 2 0  " 115.00  "1 "   1 " "  :  1  0.009740  0.042600  0.006490  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7158 "KINGWOOD 1 0" 115.00    7394 "HUFFMAN 0   " 115.00  "1 "   1 " "  :  1  0.002640  0.017040  0.003250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7158 "KINGWOOD 1 0" 115.00    7394 "HUFFMAN 0   " 115.00  "2 "   1 " "  :  1  0.002640  0.017040  0.003250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00    7175 "SPRING 7 0  " 500.00  "1 "   1 " "  :  1  0.000080  0.001680  0.117130 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00    7227 "HOUSTON 90 0" 500.00  "1 "   1 " "  :  1  0.000130  0.002710  0.189010 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7292 "HOUSTON 69 0" 115.00  "2 "   1 " "  :  1  0.001430  0.009990  0.001630  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7292 "HOUSTON 69 0" 115.00  "3 "   1 " "  :  1  0.001430  0.009990  0.001630  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7292 "HOUSTON 69 0" 115.00  "4 "   1 " "  :  1  0.001430  0.009990  0.001630  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7171 "TEXAS CITY~1" 230.00    7073 "GALVESTON ~1" 230.00  "1 "   1 " "  :  1  0.002200  0.015750  0.028710  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7171 "TEXAS CITY~1" 230.00    7252 "ANGLETON 0  " 230.00  "1 "   1 " "  :  1  0.007520  0.053720  0.097950  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7173 "KINGWOOD 2 0" 115.00    7158 "KINGWOOD 1 0" 115.00  "1 "   1 " "  :  1  0.004590  0.019030  0.003230  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7173 "KINGWOOD 2 0" 115.00    7387 "HUMBLE 1 0  " 115.00  "1 "   1 " "  :  1  0.004150  0.023680  0.003560   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7174 "HOUSTON 8 0 " 115.00    7231 "HOUSTON 7 0 " 115.00  "1 "   1 " "  :  1  0.002090  0.014260  0.002430  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7174 "HOUSTON 8 0 " 115.00    7231 "HOUSTON 7 0 " 115.00  "2 "   1 " "  :  1  0.002090  0.014260  0.002430  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7174 "HOUSTON 8 0 " 115.00    7257 "PEARLAND 1 0" 115.00  "1 "   1 " "  :  1  0.008380  0.050310  0.006830   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7175 "SPRING 7 0  " 500.00    7389 "WILLIS 1 0  " 500.00  "1 "   1 " "  :  1  0.000560  0.006840  0.454630 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7156 "SPRING 2 0  " 230.00  "1 "   1 " "  :  1  0.000940  0.009750  0.033220  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7200 "CYPRESS 1 1 " 230.00  "1 "   1 " "  :  1  0.001900  0.013590  0.024770  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7409 "KATY 2 0    " 230.00  "1 "   1 " "  :  1  0.005130  0.036660  0.066840  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7118 "SPRING 4 0  " 115.00  "1 "   1 " "  :  1  0.002720  0.018560  0.003160  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7118 "SPRING 4 0  " 115.00  "2 "   1 " "  :  1  0.002720  0.018560  0.003160  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7178 "HOUSTON 41 0" 115.00    7148 "HOUSTON 40 0" 115.00  "1 "   1 " "  :  1  0.002250  0.015650  0.002560  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7178 "HOUSTON 41 0" 115.00    7148 "HOUSTON 40 0" 115.00  "2 "   1 " "  :  1  0.002250  0.015650  0.002560  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7178 "HOUSTON 41 0" 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.007770  0.018980  0.002490   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7179 "FRESNO 0    " 115.00    7244 "MANVEL 0    " 115.00  "1 "   1 " "  :  1  0.009450  0.042130  0.006180  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7179 "FRESNO 0    " 115.00    7257 "PEARLAND 1 0" 115.00  "1 "   1 " "  :  1  0.014290  0.059300  0.010060  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7179 "FRESNO 0    " 115.00    7336 "STAFFORD 0  " 115.00  "1 "   1 " "  :  1  0.009940  0.041210  0.006990  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7180 "HOUSTON 48 0" 115.00    7298 "HOUSTON 62 0" 115.00  "1 "   1 " "  :  1  0.002990  0.020860  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7180 "HOUSTON 48 0" 115.00    7298 "HOUSTON 62 0" 115.00  "2 "   1 " "  :  1  0.002990  0.020860  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7180 "HOUSTON 48 0" 115.00    7399 "HOUSTON 45 0" 115.00  "1 "   1 " "  :  1  0.002260  0.014570  0.002780  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7180 "HOUSTON 48 0" 115.00    7399 "HOUSTON 45 0" 115.00  "2 "   1 " "  :  1  0.002260  0.014570  0.002780  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7182 "PATTISON 0  " 115.00    7237 "FULSHEAR 0  " 115.00  "1 "   1 " "  :  1  0.013270  0.075790  0.011390   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7183 "HOUSTON 77 0" 115.00    7417 "HOUSTON 64 0" 115.00  "1 "   1 " "  :  1  0.008810  0.021530  0.002820  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7186 "HOUSTON 4 0 " 500.00    7341 "KATY 3 0    " 500.00  "1 "   1 " "  :  1  0.000310  0.006390  0.445870 2768.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7187 "HOUSTON 4 1 " 230.00    7160 "HOUSTON 5 1 " 230.00  "1 "   1 " "  :  1  0.002620  0.025620  0.049290  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7187 "HOUSTON 4 1 " 230.00    7401 "HOUSTON 6 1 " 230.00  "1 "   1 " "  :  1  0.001920  0.018780  0.036130  647.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7055 "HOUSTON 33 0" 115.00  "1 "   1 " "  :  1  0.001400  0.009780  0.001600  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7055 "HOUSTON 33 0" 115.00  "2 "   1 " "  :  1  0.001400  0.009780  0.001600  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7055 "HOUSTON 33 0" 115.00  "3 "   1 " "  :  1  0.001400  0.009780  0.001600  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7055 "HOUSTON 33 0" 115.00  "4 "   1 " "  :  1  0.001400  0.009780  0.001600  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "1 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "2 "   1 " "  :  1  0.001020  0.007140  0.001170  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "3 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "4 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "5 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "6 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "7 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7255 "HOUSTON 39 0" 115.00  "8 "   1 " "  :  1  0.001020  0.007140  0.001170  300.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7198 "TOMBALL 2 0 " 115.00    7201 "CYPRESS 1 2 " 115.00  "1 "   1 " "  :  1  0.003280  0.022410  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7198 "TOMBALL 2 0 " 115.00    7201 "CYPRESS 1 2 " 115.00  "2 "   1 " "  :  1  0.003280  0.022410  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7198 "TOMBALL 2 0 " 115.00    7225 "HOUSTON 81 0" 115.00  "1 "   1 " "  :  1  0.011190  0.077980  0.012750  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7199 "CYPRESS 1 0 " 500.00    6062 "BRENHAM 0   " 500.00  "1 "   1 " "  :  1  0.000970  0.011730  0.779330 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7199 "CYPRESS 1 0 " 500.00    6062 "BRENHAM 0   " 500.00  "2 "   1 " "  :  1  0.000970  0.011730  0.779330 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7199 "CYPRESS 1 0 " 500.00    7047 "KATY 1 0    " 500.00  "1 "   1 " "  :  1  0.000240  0.002940  0.195350 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7199 "CYPRESS 1 0 " 500.00    7159 "HOUSTON 5 0 " 500.00  "1 "   1 " "  :  1  0.000190  0.002300  0.152830 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7199 "CYPRESS 1 0 " 500.00    7331 "PASADENA 1 0" 500.00  "1 "   1 " "  :  1  0.000400  0.008190  0.571120 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7203 "WEST COLUM~1" 115.00    7247 "DAMON 0     " 115.00  "1 "   1 " "  :  1  0.006760  0.038640  0.005810   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7203 "WEST COLUM~1" 115.00    7313 "LAKE JACKS~2" 115.00  "1 "   1 " "  :  1  0.018000  0.078000  0.012000  150.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7204 "BAYTOWN 1 0 " 500.00    7076 "BAYTOWN 2 0 " 500.00  "1 "   1 " "  :  1  0.000140  0.001720  0.114300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7204 "BAYTOWN 1 0 " 500.00    7428 "FREEPORT 2 0" 500.00  "1 "   1 " "  :  1  0.001150  0.013990  0.929750 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7205 "BAYTOWN 1 1 " 230.00    7073 "GALVESTON ~1" 230.00  "1 "   1 " "  :  1  0.004020  0.039290  0.075590  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7206 "BAYTOWN 1 2 " 115.00    7078 "BAYTOWN 2 2 " 115.00  "1 "   1 " "  :  1  0.008280  0.036920  0.005410  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7206 "BAYTOWN 1 2 " 115.00    7294 "PORT BOLIV~1" 115.00  "1 "   1 " "  :  1  0.006800  0.039000  0.005800  100.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7273 "TEXAS CITY~3" 115.00  "1 "   1 " "  :  1  0.016150  0.039470  0.005170   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7273 "TEXAS CITY~3" 115.00  "10"   1 " "  :  1  0.016150  0.039470  0.005170   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7273 "TEXAS CITY~3" 115.00  "20"   1 " "  :  1  0.016150  0.039470  0.005170   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7363 "GALVESTON ~4" 115.00  "1 "   1 " "  :  1  0.006860  0.039160  0.005880   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7363 "GALVESTON ~4" 115.00  "10"   1 " "  :  1  0.006860  0.039160  0.005880   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7363 "GALVESTON ~4" 115.00  "20"   1 " "  :  1  0.006860  0.039160  0.005880   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7213 "SANTA FE 1 0" 115.00    7363 "GALVESTON ~4" 115.00  "30"   1 " "  :  1  0.006860  0.039160  0.005880   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7214 "HOUSTON 27 0" 115.00    7257 "PEARLAND 1 0" 115.00  "1 "   1 " "  :  1  0.009670  0.042290  0.006440  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7214 "HOUSTON 27 0" 115.00    7297 "HOUSTON 50 0" 115.00  "1 "   1 " "  :  1  0.007550  0.033650  0.004930  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7215 "SPRING 5 0  " 115.00    7057 "SPRING 8 1  " 115.00  "1 "   1 " "  :  1  0.002230  0.015570  0.002540  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7215 "SPRING 5 0  " 115.00    7057 "SPRING 8 1  " 115.00  "2 "   1 " "  :  1  0.002230  0.015570  0.002540  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7215 "SPRING 5 0  " 115.00    7431 "CONROE 6 0  " 115.00  "1 "   1 " "  :  1  0.004650  0.020750  0.003040  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7216 "HOUSTON 46 0" 115.00    7180 "HOUSTON 48 0" 115.00  "1 "   1 " "  :  1  0.004370  0.010690  0.001400   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7216 "HOUSTON 46 0" 115.00    7382 "HOUSTON 31 0" 115.00  "1 "   1 " "  :  1  0.007250  0.032340  0.004740  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7216 "HOUSTON 46 0" 115.00    7386 "HOUSTON 71 0" 115.00  "1 "   1 " "  :  1  0.007940  0.047690  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7217 "HOUSTON 23 0" 115.00    7276 "HOUSTON 36 0" 115.00  "1 "   1 " "  :  1  0.013080  0.031970  0.004190  150.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7218 "MONTGOMERY 0" 115.00    8009 "PLANTERSVI~1" 115.00  "1 "   1 " "  :  1  0.022770  0.055670  0.007290   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7219 "HUNGERFORD 0" 115.00    7237 "FULSHEAR 0  " 115.00  "1 "   1 " "  :  1  0.017470  0.076410  0.011640  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7219 "HUNGERFORD 0" 115.00    7237 "FULSHEAR 0  " 115.00  "10"   1 " "  :  1  0.017470  0.076410  0.011640  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7220 "HOUSTON 84 0" 115.00    7396 "HOUSTON 91 0" 115.00  "1 "   1 " "  :  1  0.006510  0.044480  0.007570  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7221 "HOUSTON 83 0" 115.00    7093 "HOUSTON 79 0" 115.00  "1 "   1 " "  :  1  0.002370  0.015300  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7221 "HOUSTON 83 0" 115.00    7093 "HOUSTON 79 0" 115.00  "2 "   1 " "  :  1  0.002370  0.015300  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7221 "HOUSTON 83 0" 115.00    7220 "HOUSTON 84 0" 115.00  "1 "   1 " "  :  1  0.001460  0.009970  0.001700  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7221 "HOUSTON 83 0" 115.00    7220 "HOUSTON 84 0" 115.00  "2 "   1 " "  :  1  0.001460  0.009970  0.001700  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7221 "HOUSTON 83 0" 115.00    7296 "HOUSTON 85 0" 115.00  "1 "   1 " "  :  1  0.006520  0.028490  0.004340  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7222 "HOUSTON 24 0" 115.00    7338 "HOUSTON 21 0" 115.00  "1 "   1 " "  :  1  0.006150  0.015030  0.001970   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7222 "HOUSTON 24 0" 115.00    7362 "HOUSTON 61 0" 115.00  "1 "   1 " "  :  1  0.011140  0.048730  0.007420  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7223 "HOUSTON 76 0" 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.006800  0.029780  0.004540  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7223 "HOUSTON 76 0" 115.00    7404 "HOUSTON 57 0" 115.00  "10"   1 " "  :  1  0.006800  0.029780  0.004540  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7223 "HOUSTON 76 0" 115.00    7425 "HOUSTON 86 0" 115.00  "1 "   1 " "  :  1  0.005660  0.032290  0.004850  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7224 "HOUSTON 43 0" 115.00    7248 "HOUSTON 74 0" 115.00  "1 "   1 " "  :  1  0.007050  0.040270  0.006050   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7224 "HOUSTON 43 0" 115.00    7417 "HOUSTON 64 0" 115.00  "1 "   1 " "  :  1  0.004790  0.028740  0.003900   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7225 "HOUSTON 81 0" 115.00    7395 "HOUSTON 53 0" 115.00  "1 "   1 " "  :  1  0.008090  0.046180  0.006940   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7226 "HOUSTON 35 0" 115.00    7240 "HOUSTON 63 0" 115.00  "1 "   1 " "  :  1  0.007010  0.030670  0.004670  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7226 "HOUSTON 35 0" 115.00    7250 "HOUSTON 32 0" 115.00  "1 "   1 " "  :  1  0.006360  0.036330  0.005460   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7226 "HOUSTON 35 0" 115.00    7272 "HOUSTON 25 0" 115.00  "1 "   1 " "  :  1  0.005040  0.022440  0.003290  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7226 "HOUSTON 35 0" 115.00    7338 "HOUSTON 21 0" 115.00  "1 "   1 " "  :  1  0.011450  0.027980  0.003660   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7227 "HOUSTON 90 0" 500.00    7422 "ALVIN 0     " 500.00  "1 "   1 " "  :  1  0.000480  0.009740  0.679270 2768.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7228 "HOUSTON 90 1" 230.00    7048 "KATY 1 1    " 230.00  "1 "   1 " "  :  1  0.000680  0.006650  0.012790  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7230 "BEASLEY 0   " 115.00    7219 "HUNGERFORD 0" 115.00  "1 "   1 " "  :  1  0.009540  0.041750  0.006360  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7230 "BEASLEY 0   " 115.00    7219 "HUNGERFORD 0" 115.00  "10"   1 " "  :  1  0.009540  0.041750  0.006360  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7231 "HOUSTON 7 0 " 115.00    7403 "PASADENA 4 0" 115.00  "1 "   1 " "  :  1  0.001870  0.012750  0.002170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7231 "HOUSTON 7 0 " 115.00    7403 "PASADENA 4 0" 115.00  "2 "   1 " "  :  1  0.001870  0.012750  0.002170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7232 "LA MARQUE 0 " 115.00    7172 "TEXAS CITY~2" 115.00  "1 "   1 " "  :  1  0.003010  0.020950  0.003420  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7232 "LA MARQUE 0 " 115.00    7172 "TEXAS CITY~2" 115.00  "2 "   1 " "  :  1  0.003010  0.020950  0.003420  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7233 "WALLER 0    " 115.00    7010 "PRAIRIE VI~1" 115.00  "1 "   1 " "  :  1  0.004250  0.017630  0.002990  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7233 "WALLER 0    " 115.00    7251 "HOCKLEY 0   " 115.00  "1 "   1 " "  :  1  0.014640  0.035800  0.004690   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7234 "PORTER 0    " 115.00    7143 "NEW CANEY 0 " 115.00  "1 "   1 " "  :  1  0.006930  0.041590  0.005640   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7235 "CYPRESS 2 0 " 115.00    7315 "KATY 4 0    " 115.00  "1 "   1 " "  :  1  0.005510  0.038410  0.006280  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7235 "CYPRESS 2 0 " 115.00    7315 "KATY 4 0    " 115.00  "2 "   1 " "  :  1  0.005510  0.038410  0.006280  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7236 "HOUSTON 30 0" 115.00    7245 "HOUSTON 54 0" 115.00  "1 "   1 " "  :  1  0.006420  0.026620  0.004520  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7236 "HOUSTON 30 0" 115.00    7292 "HOUSTON 69 0" 115.00  "1 "   1 " "  :  1  0.011130  0.046180  0.007840  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7236 "HOUSTON 30 0" 115.00    7292 "HOUSTON 69 0" 115.00  "10"   1 " "  :  1  0.011130  0.046180  0.007840  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7236 "HOUSTON 30 0" 115.00    7411 "SPRING 3 0  " 115.00  "1 "   1 " "  :  1  0.014970  0.062080  0.010540  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7237 "FULSHEAR 0  " 115.00    7088 "RICHMOND 2 0" 115.00  "1 "   1 " "  :  1  0.012490  0.054660  0.008320  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7237 "FULSHEAR 0  " 115.00    7088 "RICHMOND 2 0" 115.00  "10"   1 " "  :  1  0.012490  0.054660  0.008320  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7237 "FULSHEAR 0  " 115.00    7247 "DAMON 0     " 115.00  "1 "   1 " "  :  1  0.034750  0.152020  0.023150  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7238 "LIBERTY 0   " 115.00    7392 "BAYTOWN 4 0 " 115.00  "1 "   1 " "  :  1  0.006800  0.039000  0.005000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7239 "WINNIE 0    " 115.00    7392 "BAYTOWN 4 0 " 115.00  "1 "   1 " "  :  1  0.036580  0.089420  0.011710   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7241 "HOUSTON 70 0" 115.00    7093 "HOUSTON 79 0" 115.00  "1 "   1 " "  :  1  0.008310  0.020300  0.002660   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7241 "HOUSTON 70 0" 115.00    7362 "HOUSTON 61 0" 115.00  "1 "   1 " "  :  1  0.002810  0.016060  0.002410   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7242 "HOUSTON 55 0" 115.00    7117 "HOUSTON 67 0" 115.00  "1 "   1 " "  :  1  0.002140  0.014920  0.002440  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7242 "HOUSTON 55 0" 115.00    7117 "HOUSTON 67 0" 115.00  "2 "   1 " "  :  1  0.002140  0.014920  0.002440  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7242 "HOUSTON 55 0" 115.00    7181 "HOUSTON 58 0" 115.00  "1 "   1 " "  :  1  0.001940  0.013550  0.002210  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7242 "HOUSTON 55 0" 115.00    7295 "HOUSTON 42 0" 115.00  "1 "   1 " "  :  1  0.014170  0.034060  0.004620   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7242 "HOUSTON 55 0" 115.00    7319 "HOUSTON 66 0" 115.00  "1 "   1 " "  :  1  0.004930  0.031870  0.006080  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7242 "HOUSTON 55 0" 115.00    7319 "HOUSTON 66 0" 115.00  "2 "   1 " "  :  1  0.004930  0.031870  0.006080  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7243 "CROSBY 0    " 115.00    7054 "HOUSTON 11 0" 115.00  "1 "   1 " "  :  1  0.005580  0.036010  0.006870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7244 "MANVEL 0    " 115.00    7272 "HOUSTON 25 0" 115.00  "1 "   1 " "  :  1  0.011770  0.052450  0.007690  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7246 "HOUSTON 89 0" 115.00    7225 "HOUSTON 81 0" 115.00  "1 "   1 " "  :  1  0.006620  0.027470  0.004660  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7246 "HOUSTON 89 0" 115.00    7251 "HOCKLEY 0   " 115.00  "1 "   1 " "  :  1  0.013510  0.077190  0.011600   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7246 "HOUSTON 89 0" 115.00    7410 "KATY 2 1    " 115.00  "1 "   1 " "  :  1  0.009190  0.064040  0.010470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7246 "HOUSTON 89 0" 115.00    7410 "KATY 2 1    " 115.00  "2 "   1 " "  :  1  0.009190  0.064040  0.010470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7248 "HOUSTON 74 0" 115.00    7386 "HOUSTON 71 0" 115.00  "1 "   1 " "  :  1  0.002470  0.015960  0.003040  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7248 "HOUSTON 74 0" 115.00    7386 "HOUSTON 71 0" 115.00  "2 "   1 " "  :  1  0.002470  0.015960  0.003040  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7249 "HOUSTON 26 0" 115.00    7217 "HOUSTON 23 0" 115.00  "1 "   1 " "  :  1  0.001920  0.011520  0.001560   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7249 "HOUSTON 26 0" 115.00    7255 "HOUSTON 39 0" 115.00  "1 "   1 " "  :  1  0.004060  0.027760  0.004720  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7249 "HOUSTON 26 0" 115.00    7255 "HOUSTON 39 0" 115.00  "2 "   1 " "  :  1  0.004060  0.027760  0.004720  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7249 "HOUSTON 26 0" 115.00    7344 "HOUSTON 37 0" 115.00  "1 "   1 " "  :  1  0.003830  0.026150  0.004450  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7249 "HOUSTON 26 0" 115.00    7344 "HOUSTON 37 0" 115.00  "2 "   1 " "  :  1  0.003830  0.026150  0.004450  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7249 "HOUSTON 26 0" 115.00    7382 "HOUSTON 31 0" 115.00  "1 "   1 " "  :  1  0.016820  0.041130  0.005390   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7250 "HOUSTON 32 0" 115.00    7055 "HOUSTON 33 0" 115.00  "1 "   1 " "  :  1  0.001460  0.010010  0.001700  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7250 "HOUSTON 32 0" 115.00    7055 "HOUSTON 33 0" 115.00  "2 "   1 " "  :  1  0.001460  0.010010  0.001700  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7250 "HOUSTON 32 0" 115.00    7276 "HOUSTON 36 0" 115.00  "1 "   1 " "  :  1  0.004040  0.026100  0.004980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7250 "HOUSTON 32 0" 115.00    7276 "HOUSTON 36 0" 115.00  "2 "   1 " "  :  1  0.004040  0.026100  0.004980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7251 "HOCKLEY 0   " 115.00    7235 "CYPRESS 2 0 " 115.00  "1 "   1 " "  :  1  0.011320  0.049520  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7253 "ANGLETON 1  " 115.00    7412 "DANBURY 0   " 115.00  "1 "   1 " "  :  1  0.006650  0.042950  0.008190  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7253 "ANGLETON 1  " 115.00    7412 "DANBURY 0   " 115.00  "2 "   1 " "  :  1  0.006650  0.042950  0.008190  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7254 "CONROE 3 0  " 115.00    7011 "CONROE 1 0  " 115.00  "1 "   1 " "  :  1  0.008990  0.040080  0.005880  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7258 "HOUSTON 56 0" 115.00  "1 "   1 " "  :  1  0.002420  0.016550  0.002820  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7258 "HOUSTON 56 0" 115.00  "2 "   1 " "  :  1  0.002420  0.016550  0.002820  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7399 "HOUSTON 45 0" 115.00  "1 "   1 " "  :  1  0.001040  0.006730  0.001280  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7399 "HOUSTON 45 0" 115.00  "10"   1 " "  :  1  0.001040  0.006730  0.001280  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7399 "HOUSTON 45 0" 115.00  "2 "   1 " "  :  1  0.001040  0.006730  0.001280  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7399 "HOUSTON 45 0" 115.00  "3 "   1 " "  :  1  0.001040  0.006730  0.001280  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7255 "HOUSTON 39 0" 115.00    7399 "HOUSTON 45 0" 115.00  "4 "   1 " "  :  1  0.001040  0.006730  0.001280  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7256 "HOUSTON 59 0" 115.00    7052 "MISSOURI C~1" 115.00  "1 "   1 " "  :  1  0.002560  0.016550  0.003160  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7256 "HOUSTON 59 0" 115.00    7052 "MISSOURI C~1" 115.00  "2 "   1 " "  :  1  0.002560  0.016550  0.003160  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7256 "HOUSTON 59 0" 115.00    7297 "HOUSTON 50 0" 115.00  "1 "   1 " "  :  1  0.009260  0.022630  0.002960   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7256 "HOUSTON 59 0" 115.00    7297 "HOUSTON 50 0" 115.00  "10"   1 " "  :  1  0.009260  0.022630  0.002960   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7257 "PEARLAND 1 0" 115.00    7317 "FRIENDSWOO~1" 115.00  "1 "   1 " "  :  1  0.004520  0.030880  0.005250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7257 "PEARLAND 1 0" 115.00    7317 "FRIENDSWOO~1" 115.00  "2 "   1 " "  :  1  0.004520  0.030880  0.005250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7259 "HOUSTON 13 0" 115.00    7403 "PASADENA 4 0" 115.00  "1 "   1 " "  :  1  0.004790  0.033350  0.005450  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7259 "HOUSTON 13 0" 115.00    7403 "PASADENA 4 0" 115.00  "2 "   1 " "  :  1  0.004790  0.033350  0.005450  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7260 "CHANNELVI~15" 115.00    7243 "CROSBY 0    " 115.00  "1 "   1 " "  :  1  0.005090  0.032860  0.006270  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7260 "CHANNELVI~15" 115.00    7243 "CROSBY 0    " 115.00  "2 "   1 " "  :  1  0.005090  0.032860  0.006270  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7261 "BAY CITY 0  " 230.00    7096 "WADSWORTH 1 " 230.00  "1 "   1 " "  :  1  0.002700  0.019280  0.035150  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7261 "BAY CITY 0  " 230.00    7429 "FREEPORT 2 1" 230.00  "1 "   1 " "  :  1  0.004500  0.043980  0.084620  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7262 "BAY CITY 1  " 115.00    7302 "SWEENY 0    " 115.00  "1 "   1 " "  :  1  0.014270  0.063620  0.009330  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7263 "PASADENA 3 0" 500.00    7130 "LAPORTE 0   " 500.00  "1 "   1 " "  :  1  0.000150  0.001820  0.120900 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7263 "PASADENA 3 0" 500.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   1 " "  :  1  0.000180  0.002180  0.144910 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7264 "PASADENA 3 1" 230.00    7332 "PASADENA 1 1" 230.00  "1 "   1 " "  :  1  0.002580  0.018410  0.033560  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7231 "HOUSTON 7 0 " 115.00  "1 "   1 " "  :  1  0.003270  0.022330  0.003800  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7231 "HOUSTON 7 0 " 115.00  "2 "   1 " "  :  1  0.003270  0.022330  0.003800  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7231 "HOUSTON 7 0 " 115.00  "3 "   1 " "  :  1  0.003270  0.022330  0.003800  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7231 "HOUSTON 7 0 " 115.00  "4 "   1 " "  :  1  0.003270  0.022330  0.003800  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7271 "BROOKSHIRE 0" 115.00    7340 "SEALY 0     " 115.00  "1 "   1 " "  :  1  0.010450  0.043360  0.007360  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7273 "TEXAS CITY~3" 115.00    7026 "BACLIFF 0   " 115.00  "1 "   1 " "  :  1  0.005480  0.038200  0.006240  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7273 "TEXAS CITY~3" 115.00    7026 "BACLIFF 0   " 115.00  "2 "   1 " "  :  1  0.005480  0.038200  0.006240  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7273 "TEXAS CITY~3" 115.00    7232 "LA MARQUE 0 " 115.00  "1 "   1 " "  :  1  0.001980  0.013760  0.002250  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7273 "TEXAS CITY~3" 115.00    7405 "GALVESTON ~3" 115.00  "1 "   1 " "  :  1  0.012050  0.068810  0.010340   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7274 "VICTORIA 3 0" 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.010110  0.072250  0.131720  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7274 "VICTORIA 3 0" 230.00    4181 "TAFT 1 0    " 230.00  "10"   1 " "  :  1  0.010110  0.072250  0.131720  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7274 "VICTORIA 3 0" 230.00    7029 "PORT LAVAC~1" 230.00  "1 "   1 " "  :  1  0.004980  0.035560  0.064820  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7275 "VICTORIA 3 1" 115.00    4029 "FANNIN 1    " 115.00  "1 "   1 " "  :  1  0.003210  0.014070  0.002140  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7276 "HOUSTON 36 0" 115.00    7051 "HOUSTON 29 0" 115.00  "1 "   1 " "  :  1  0.003830  0.016760  0.002550  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7276 "HOUSTON 36 0" 115.00    7395 "HOUSTON 53 0" 115.00  "1 "   1 " "  :  1  0.003440  0.020640  0.002800  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7277 "GANADO 0    " 115.00    7129 "LOLITA 0    " 115.00  "1 "   1 " "  :  1  0.012200  0.073280  0.009940   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7277 "GANADO 0    " 115.00    7337 "EDNA 0      " 115.00  "1 "   1 " "  :  1  0.028320  0.069230  0.009060   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7282 "BAYTOWN 3 0 " 230.00    7205 "BAYTOWN 1 1 " 230.00  "1 "   1 " "  :  1  0.000790  0.008220  0.027990  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7282 "BAYTOWN 3 0 " 230.00    7332 "PASADENA 1 1" 230.00  "1 "   1 " "  :  1  0.002760  0.019730  0.035960  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7282 "BAYTOWN 3 0 " 230.00    7367 "CHANNELVIE~2" 230.00  "1 "   1 " "  :  1  0.001690  0.012050  0.021970  523.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7290 "SPRING 6 0  " 115.00    7102 "TOMBALL 1 0 " 115.00  "1 "   1 " "  :  1  0.005510  0.022850  0.003880  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7291 "HUMBLE 2 0  " 115.00    7295 "HOUSTON 42 0" 115.00  "1 "   1 " "  :  1  0.008380  0.034740  0.005900  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7292 "HOUSTON 69 0" 115.00    7223 "HOUSTON 76 0" 115.00  "1 "   1 " "  :  1  0.002000  0.013930  0.002280  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7292 "HOUSTON 69 0" 115.00    7223 "HOUSTON 76 0" 115.00  "10"   1 " "  :  1  0.002000  0.013930  0.002280  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7292 "HOUSTON 69 0" 115.00    7223 "HOUSTON 76 0" 115.00  "2 "   1 " "  :  1  0.002000  0.013930  0.002280  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7293 "SANTA FE 2 0" 115.00    7213 "SANTA FE 1 0" 115.00  "1 "   1 " "  :  1  0.008800  0.038510  0.005860  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7294 "PORT BOLIV~1" 115.00    7239 "WINNIE 0    " 115.00  "1 "   1 " "  :  1  0.059310  0.144970  0.018980   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7294 "PORT BOLIV~1" 115.00    7405 "GALVESTON ~3" 115.00  "1 "   1 " "  :  1  0.022900  0.137510  0.018660   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7295 "HOUSTON 42 0" 115.00    7178 "HOUSTON 41 0" 115.00  "1 "   1 " "  :  1  0.005410  0.024090  0.003530  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7296 "HOUSTON 85 0" 115.00    7427 "HOUSTON 87 0" 115.00  "1 "   1 " "  :  1  0.004500  0.011000  0.001440   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7297 "HOUSTON 50 0" 115.00    7384 "HOUSTON 44 0" 115.00  "1 "   1 " "  :  1  0.004230  0.018500  0.002820  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7298 "HOUSTON 62 0" 115.00    7362 "HOUSTON 61 0" 115.00  "1 "   1 " "  :  1  0.013190  0.032220  0.004220   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7298 "HOUSTON 62 0" 115.00    7395 "HOUSTON 53 0" 115.00  "1 "   1 " "  :  1  0.003380  0.014800  0.002250  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7300 "CONROE 2 0  " 115.00    7143 "NEW CANEY 0 " 115.00  "1 "   1 " "  :  1  0.009160  0.052310  0.007860  245.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7300 "CONROE 2 0  " 115.00    7154 "CONROE 4 0  " 115.00  "1 "   1 " "  :  1  0.004820  0.027530  0.004140  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7301 "WEBSTER 0   " 115.00    7174 "HOUSTON 8 0 " 115.00  "1 "   1 " "  :  1  0.001780  0.011520  0.002200  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7301 "WEBSTER 0   " 115.00    7318 "HOUSTON 17 0" 115.00  "1 "   1 " "  :  1  0.011820  0.051680  0.007870  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7302 "SWEENY 0    " 115.00    7426 "BRAZORIA 0  " 115.00  "1 "   1 " "  :  1  0.025250  0.061730  0.008080  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7303 "BLESSING 0  " 115.00    7129 "LOLITA 0    " 115.00  "1 "   1 " "  :  1  0.023960  0.057550  0.007810   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7303 "BLESSING 0  " 115.00    7393 "VAN VLECK 0 " 115.00  "1 "   1 " "  :  1  0.072960  0.178360  0.023350   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7304 "WHARTON 1 0 " 500.00    7058 "POINT COMF~4" 500.00  "1 "   1 " "  :  1  0.001000  0.010000  0.670000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7304 "WHARTON 1 0 " 500.00    7095 "WADSWORTH 0 " 500.00  "1 "   1 " "  :  1  0.000710  0.008550  0.567880 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7305 "WHARTON 1 1 " 230.00    7068 "EL CAMPO 0  " 230.00  "1 "   1 " "  :  1  0.002100  0.020500  0.039450  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7305 "WHARTON 1 1 " 230.00    7327 "NEWGULF 0   " 230.00  "1 "   1 " "  :  1  0.002200  0.015680  0.028590  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7306 "WHARTON 1 2 " 115.00    7413 "WHARTON 2 0 " 115.00  "1 "   1 " "  :  1  0.006270  0.043710  0.007140  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7306 "WHARTON 1 2 " 115.00    7413 "WHARTON 2 0 " 115.00  "2 "   1 " "  :  1  0.006270  0.043710  0.007140  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7312 "LAKE JACKS~1" 230.00    7252 "ANGLETON 0  " 230.00  "1 "   1 " "  :  1  0.001330  0.012970  0.024950  647.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7312 "LAKE JACKS~1" 230.00    7321 "FREEPORT 1 1" 230.00  "1 "   1 " "  :  1  0.001430  0.014000  0.026930  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7312 "LAKE JACKS~1" 230.00    7429 "FREEPORT 2 1" 230.00  "1 "   1 " "  :  1  0.000880  0.008620  0.016590  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7313 "LAKE JACKS~2" 115.00    7253 "ANGLETON 1  " 115.00  "1 "   1 " "  :  1  0.010560  0.047040  0.006900  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7313 "LAKE JACKS~2" 115.00    7430 "FREEPORT 2 2" 115.00  "1 "   1 " "  :  1  0.005410  0.030900  0.004640   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7315 "KATY 4 0    " 115.00    7049 "KATY 1 2    " 115.00  "1 "   1 " "  :  1  0.004360  0.030390  0.004970  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7315 "KATY 4 0    " 115.00    7049 "KATY 1 2    " 115.00  "2 "   1 " "  :  1  0.004360  0.030390  0.004970  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7315 "KATY 4 0    " 115.00    7049 "KATY 1 2    " 115.00  "3 "   1 " "  :  1  0.004360  0.030390  0.004970  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7315 "KATY 4 0    " 115.00    7271 "BROOKSHIRE 0" 115.00  "1 "   1 " "  :  1  0.010550  0.043770  0.007430  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7316 "HOUSTON 38 0" 115.00    7272 "HOUSTON 25 0" 115.00  "1 "   1 " "  :  1  0.003540  0.020230  0.003040   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7316 "HOUSTON 38 0" 115.00    7297 "HOUSTON 50 0" 115.00  "1 "   1 " "  :  1  0.003940  0.017580  0.002580  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7316 "HOUSTON 38 0" 115.00    7383 "ROSHARON 0  " 115.00  "1 "   1 " "  :  1  0.012170  0.078610  0.015000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7316 "HOUSTON 38 0" 115.00    7383 "ROSHARON 0  " 115.00  "2 "   1 " "  :  1  0.012170  0.078610  0.015000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7317 "FRIENDSWOO~1" 115.00    7424 "ALVIN 2     " 115.00  "1 "   1 " "  :  1  0.004570  0.029490  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7317 "FRIENDSWOO~1" 115.00    7424 "ALVIN 2     " 115.00  "2 "   1 " "  :  1  0.004570  0.029490  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7317 "FRIENDSWOO~1" 115.00    7424 "ALVIN 2     " 115.00  "3 "   1 " "  :  1  0.004570  0.029490  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7317 "FRIENDSWOO~1" 115.00    7424 "ALVIN 2     " 115.00  "4 "   1 " "  :  1  0.004570  0.029490  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7318 "HOUSTON 17 0" 115.00    7382 "HOUSTON 31 0" 115.00  "1 "   1 " "  :  1  0.009120  0.040630  0.005960  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7319 "HOUSTON 66 0" 115.00    7177 "SPRING 7 2  " 115.00  "1 "   1 " "  :  1  0.002470  0.016860  0.002870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7319 "HOUSTON 66 0" 115.00    7177 "SPRING 7 2  " 115.00  "2 "   1 " "  :  1  0.002470  0.016860  0.002870  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7320 "FREEPORT 1 0" 500.00    7422 "ALVIN 0     " 500.00  "1 "   1 " "  :  1  0.000660  0.008060  0.535360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7322 "FREEPORT 1 2" 115.00    7380 "FREEPORT 3 0" 115.00  "1 "   1 " "  :  1  0.005780  0.025270  0.003850  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7327 "NEWGULF 0   " 230.00    7252 "ANGLETON 0  " 230.00  "1 "   1 " "  :  1  0.005930  0.042350  0.077210  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7328 "NEWGULF 1   " 115.00    7339 "NEEDVILLE 0 " 115.00  "1 "   1 " "  :  1  0.011990  0.053410  0.007830  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7330 "HOUSTON 60 0" 115.00    7152 "HOUSTON 51 0" 115.00  "1 "   1 " "  :  1  0.001930  0.012490  0.002380  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7330 "HOUSTON 60 0" 115.00    7152 "HOUSTON 51 0" 115.00  "2 "   1 " "  :  1  0.001930  0.012490  0.002380  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7144 "HOUSTON 14 0" 115.00  "1 "   1 " "  :  1  0.002510  0.017160  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7144 "HOUSTON 14 0" 115.00  "2 "   1 " "  :  1  0.002510  0.017160  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7144 "HOUSTON 14 0" 115.00  "3 "   1 " "  :  1  0.002510  0.017160  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7144 "HOUSTON 14 0" 115.00  "4 "   1 " "  :  1  0.002510  0.017160  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7144 "HOUSTON 14 0" 115.00  "5 "   1 " "  :  1  0.002510  0.017160  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7144 "HOUSTON 14 0" 115.00  "6 "   1 " "  :  1  0.002510  0.017160  0.002920  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7336 "STAFFORD 0  " 115.00    7147 "HOUSTON 78 0" 115.00  "1 "   1 " "  :  1  0.001710  0.011650  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7336 "STAFFORD 0  " 115.00    7147 "HOUSTON 78 0" 115.00  "2 "   1 " "  :  1  0.001710  0.011650  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7336 "STAFFORD 0  " 115.00    7147 "HOUSTON 78 0" 115.00  "3 "   1 " "  :  1  0.001710  0.011650  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7336 "STAFFORD 0  " 115.00    7147 "HOUSTON 78 0" 115.00  "4 "   1 " "  :  1  0.001710  0.011650  0.001980  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7336 "STAFFORD 0  " 115.00    7418 "HOUSTON 65 0" 115.00  "1 "   1 " "  :  1  0.003610  0.024630  0.004190  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7336 "STAFFORD 0  " 115.00    7418 "HOUSTON 65 0" 115.00  "2 "   1 " "  :  1  0.003610  0.024630  0.004190  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7337 "EDNA 0      " 115.00    6122 "HALLETTSVI~1" 115.00  "1 "   1 " "  :  1  0.023220  0.132640  0.019930   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7339 "NEEDVILLE 0 " 115.00    7247 "DAMON 0     " 115.00  "1 "   1 " "  :  1  0.014410  0.059790  0.010150  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7340 "SEALY 0     " 115.00    7314 "BELLVILLE 0 " 115.00  "1 "   1 " "  :  1  0.019160  0.079490  0.013490  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7341 "KATY 3 0    " 500.00    7304 "WHARTON 1 0 " 500.00  "1 "   1 " "  :  1  0.000710  0.008640  0.573750 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7342 "KATY 3 1    " 230.00    7048 "KATY 1 1    " 230.00  "1 "   1 " "  :  1  0.001340  0.013090  0.025190  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7342 "KATY 3 1    " 230.00    7409 "KATY 2 0    " 230.00  "1 "   1 " "  :  1  0.000560  0.005830  0.019860  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7342 "KATY 3 1    " 230.00    7409 "KATY 2 0    " 230.00  "2 "   1 " "  :  1  0.000560  0.005830  0.019860  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7343 "KATY 3 2    " 115.00    7012 "SIMONTON 0  " 115.00  "1 "   1 " "  :  1  0.006030  0.041980  0.006860  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7344 "HOUSTON 37 0" 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.009030  0.037450  0.006350  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7345 "HOUSTON 19 0" 115.00    7214 "HOUSTON 27 0" 115.00  "1 "   1 " "  :  1  0.002760  0.018880  0.003210  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7345 "HOUSTON 19 0" 115.00    7214 "HOUSTON 27 0" 115.00  "2 "   1 " "  :  1  0.002760  0.018880  0.003210  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7345 "HOUSTON 19 0" 115.00    7338 "HOUSTON 21 0" 115.00  "1 "   1 " "  :  1  0.002300  0.016020  0.002620  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7345 "HOUSTON 19 0" 115.00    7338 "HOUSTON 21 0" 115.00  "2 "   1 " "  :  1  0.002300  0.016020  0.002620  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7345 "HOUSTON 19 0" 115.00    7382 "HOUSTON 31 0" 115.00  "1 "   1 " "  :  1  0.004390  0.028330  0.005410  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7345 "HOUSTON 19 0" 115.00    7382 "HOUSTON 31 0" 115.00  "2 "   1 " "  :  1  0.004390  0.028330  0.005410  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7346 "THOMPSONS 0 " 500.00    7125 "SUGAR LAND~2" 500.00  "1 "   1 " "  :  1  0.000060  0.001280  0.110730 4352.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7346 "THOMPSONS 0 " 500.00    7186 "HOUSTON 4 0 " 500.00  "1 "   1 " "  :  1  0.000260  0.005320  0.371150 2768.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7184 "MISSOURI C~2" 230.00  "1 "   1 " "  :  1  0.000470  0.004920  0.016760  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7184 "MISSOURI C~2" 230.00  "2 "   1 " "  :  1  0.000470  0.004920  0.016760  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7184 "MISSOURI C~2" 230.00  "3 "   1 " "  :  1  0.000470  0.004920  0.016760  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7252 "ANGLETON 0  " 230.00  "1 "   1 " "  :  1  0.003630  0.035470  0.068240  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7362 "HOUSTON 61 0" 115.00    7248 "HOUSTON 74 0" 115.00  "1 "   1 " "  :  1  0.004060  0.017770  0.002710  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7362 "HOUSTON 61 0" 115.00    7330 "HOUSTON 60 0" 115.00  "1 "   1 " "  :  1  0.007190  0.017580  0.002300   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7364 "EAST BERNA~1" 115.00    7299 "EAGLE LAKE 0" 115.00  "1 "   1 " "  :  1  0.012280  0.070110  0.010530   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7364 "EAST BERNA~1" 115.00    7299 "EAGLE LAKE 0" 115.00  "10"   1 " "  :  1  0.012280  0.070110  0.010530   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7364 "EAST BERNA~1" 115.00    7299 "EAGLE LAKE 0" 115.00  "20"   1 " "  :  1  0.012280  0.070110  0.010530   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7365 "HOUSTON 20 0" 115.00    7381 "HOUSTON 15 0" 115.00  "1 "   1 " "  :  1  0.003430  0.014230  0.002410  250.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7366 "CHANNELVIE~1" 500.00    7002 "PASADENA 2 0" 500.00  "1 "   1 " "  :  1  0.000160  0.001890  0.125660 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7366 "CHANNELVIE~1" 500.00    7400 "HOUSTON 6 0 " 500.00  "1 "   1 " "  :  1  0.000140  0.001680  0.111820 2295.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7367 "CHANNELVIE~2" 230.00    7278 "MONT BELVI~1" 230.00  "1 "   1 " "  :  1  0.002410  0.017200  0.031350  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7016 "HOUSTON 9 0 " 115.00  "1 "   1 " "  :  1  0.002000  0.013690  0.002330  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7016 "HOUSTON 9 0 " 115.00  "2 "   1 " "  :  1  0.002000  0.013690  0.002330  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7016 "HOUSTON 9 0 " 115.00  "3 "   1 " "  :  1  0.002000  0.013690  0.002330  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7260 "CHANNELVI~15" 115.00  "1 "   1 " "  :  1  0.002630  0.018330  0.003000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7260 "CHANNELVI~15" 115.00  "2 "   1 " "  :  1  0.002630  0.018330  0.003000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7260 "CHANNELVI~15" 115.00  "3 "   1 " "  :  1  0.002630  0.018330  0.003000  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7380 "FREEPORT 3 0" 115.00    7363 "GALVESTON ~4" 115.00  "1 "   1 " "  :  1  0.032240  0.133750  0.022700  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7380 "FREEPORT 3 0" 115.00    7363 "GALVESTON ~4" 115.00  "10"   1 " "  :  1  0.032240  0.133750  0.022700  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7380 "FREEPORT 3 0" 115.00    7363 "GALVESTON ~4" 115.00  "20"   1 " "  :  1  0.032240  0.133750  0.022700  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7381 "HOUSTON 15 0" 115.00    7145 "HOUSTON 2 0 " 115.00  "1 "   1 " "  :  1  0.006450  0.038760  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7383 "ROSHARON 0  " 115.00    7185 "MISSOURI C~3" 115.00  "1 "   1 " "  :  1  0.006070  0.042270  0.006910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7383 "ROSHARON 0  " 115.00    7185 "MISSOURI C~3" 115.00  "2 "   1 " "  :  1  0.006070  0.042270  0.006910  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7384 "HOUSTON 44 0" 115.00    7224 "HOUSTON 43 0" 115.00  "1 "   1 " "  :  1  0.004290  0.010490  0.001370   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7385 "HOUSTON 75 0" 115.00    7181 "HOUSTON 58 0" 115.00  "1 "   1 " "  :  1  0.010450  0.025530  0.003340   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7385 "HOUSTON 75 0" 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.006740  0.038460  0.005780   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7386 "HOUSTON 71 0" 115.00    7147 "HOUSTON 78 0" 115.00  "1 "   1 " "  :  1  0.002250  0.015390  0.002620  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7386 "HOUSTON 71 0" 115.00    7147 "HOUSTON 78 0" 115.00  "2 "   1 " "  :  1  0.002250  0.015390  0.002620  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7388 "HOUSTON 68 0" 115.00    7180 "HOUSTON 48 0" 115.00  "1 "   1 " "  :  1  0.003280  0.021210  0.004050  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7388 "HOUSTON 68 0" 115.00    7180 "HOUSTON 48 0" 115.00  "2 "   1 " "  :  1  0.003280  0.021210  0.004050  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7389 "WILLIS 1 0  " 500.00    8067 "JEWETT 1 0  " 500.00  "1 "   1 " "  :  1  0.001000  0.010000  0.660000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7391 "WILLIS 1 2  " 115.00    7128 "CONROE 7 0  " 115.00  "1 "   1 " "  :  1  0.005670  0.038720  0.006590  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7392 "BAYTOWN 4 0 " 115.00    7279 "MONT BELVI~2" 115.00  "1 "   1 " "  :  1  0.005550  0.024310  0.003700  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7393 "VAN VLECK 0 " 115.00    7203 "WEST COLUM~1" 115.00  "1 "   1 " "  :  1  0.036370  0.088910  0.011640   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7394 "HUFFMAN 0   " 115.00    7041 "DAYTON 1    " 115.00  "1 "   1 " "  :  1  0.007760  0.053030  0.009020  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7394 "HUFFMAN 0   " 115.00    7041 "DAYTON 1    " 115.00  "2 "   1 " "  :  1  0.007760  0.053030  0.009020  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7396 "HOUSTON 91 0" 115.00    7410 "KATY 2 1    " 115.00  "1 "   1 " "  :  1  0.002930  0.018920  0.003610  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7396 "HOUSTON 91 0" 115.00    7410 "KATY 2 1    " 115.00  "2 "   1 " "  :  1  0.002930  0.018920  0.003610  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7396 "HOUSTON 91 0" 115.00    7410 "KATY 2 1    " 115.00  "3 "   1 " "  :  1  0.002930  0.018920  0.003610  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7397 "ROSENBERG 0 " 115.00    7230 "BEASLEY 0   " 115.00  "1 "   1 " "  :  1  0.010330  0.046060  0.006750  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7397 "ROSENBERG 0 " 115.00    7230 "BEASLEY 0   " 115.00  "10"   1 " "  :  1  0.010330  0.046060  0.006750  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7399 "HOUSTON 45 0" 115.00    7417 "HOUSTON 64 0" 115.00  "1 "   1 " "  :  1  0.005040  0.035080  0.005730  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7399 "HOUSTON 45 0" 115.00    7417 "HOUSTON 64 0" 115.00  "2 "   1 " "  :  1  0.005040  0.035080  0.005730  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00    7331 "PASADENA 1 0" 500.00  "1 "   1 " "  :  1  0.000080  0.001680  0.117130 2768.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7401 "HOUSTON 6 1 " 230.00    7332 "PASADENA 1 1" 230.00  "1 "   1 " "  :  1  0.001040  0.010170  0.019570  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7401 "HOUSTON 6 1 " 230.00    7409 "KATY 2 0    " 230.00  "1 "   1 " "  :  1  0.004830  0.047170  0.090750  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7398 "PASADENA 5 0" 115.00  "1 "   1 " "  :  1  0.002180  0.014080  0.002690  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7398 "PASADENA 5 0" 115.00  "2 "   1 " "  :  1  0.002180  0.014080  0.002690  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7419 "LA PORTE 0  " 115.00  "1 "   1 " "  :  1  0.005040  0.034450  0.005860  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7419 "LA PORTE 0  " 115.00  "2 "   1 " "  :  1  0.005040  0.034450  0.005860  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7405 "GALVESTON ~3" 115.00    7074 "GALVESTON ~2" 115.00  "1 "   1 " "  :  1  0.004990  0.020670  0.003510  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7406 "POINT COMF~1" 500.00    7058 "POINT COMF~4" 500.00  "1 "   1 " "  :  1  0.000060  0.000730  0.048560 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7408 "POINT COMF~3" 115.00    7071 "PORT O CON~1" 115.00  "1 "   1 " "  :  1  0.034820  0.085110  0.011140  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7038 "SUGAR LAND~6" 230.00  "1 "   1 " "  :  1  0.000600  0.006220  0.021210  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7038 "SUGAR LAND~6" 230.00  "2 "   1 " "  :  1  0.000600  0.006220  0.021210  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7228 "HOUSTON 90 1" 230.00  "1 "   1 " "  :  1  0.001600  0.011430  0.020830  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7420 "MAGNOLIA 1 0" 230.00  "1 "   1 " "  :  1  0.005020  0.049040  0.094350  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7411 "SPRING 3 0  " 115.00    7215 "SPRING 5 0  " 115.00  "1 "   1 " "  :  1  0.002530  0.017290  0.002940  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7411 "SPRING 3 0  " 115.00    7290 "SPRING 6 0  " 115.00  "1 "   1 " "  :  1  0.002850  0.017090  0.002320   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00    7085 "LIVERPOOL 0 " 115.00  "1 "   1 " "  :  1  0.003050  0.021250  0.003470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00    7085 "LIVERPOOL 0 " 115.00  "2 "   1 " "  :  1  0.003050  0.021250  0.003470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7219 "HUNGERFORD 0" 115.00  "1 "   1 " "  :  1  0.005800  0.039630  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7219 "HUNGERFORD 0" 115.00  "10"   1 " "  :  1  0.005800  0.039630  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7219 "HUNGERFORD 0" 115.00  "2 "   1 " "  :  1  0.005800  0.039630  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7299 "EAGLE LAKE 0" 115.00  "1 "   1 " "  :  1  0.014590  0.065000  0.009530  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7299 "EAGLE LAKE 0" 115.00  "10"   1 " "  :  1  0.014590  0.065000  0.009530  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7414 "VICTORIA 1 0" 500.00    7406 "POINT COMF~1" 500.00  "1 "   1 " "  :  1  0.000340  0.004100  0.275000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7415 "VICTORIA 1 1" 230.00    7029 "PORT LAVAC~1" 230.00  "1 "   1 " "  :  1  0.002210  0.015790  0.028790  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7417 "HOUSTON 64 0" 115.00    7418 "HOUSTON 65 0" 115.00  "1 "   1 " "  :  1  0.002780  0.019370  0.003170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7417 "HOUSTON 64 0" 115.00    7418 "HOUSTON 65 0" 115.00  "2 "   1 " "  :  1  0.002780  0.019370  0.003170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7419 "LA PORTE 0  " 115.00    7132 "LAPORTE 2   " 115.00  "1 "   1 " "  :  1  0.001820  0.012460  0.002120  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7419 "LA PORTE 0  " 115.00    7132 "LAPORTE 2   " 115.00  "2 "   1 " "  :  1  0.001820  0.012460  0.002120  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7419 "LA PORTE 0  " 115.00    7132 "LAPORTE 2   " 115.00  "3 "   1 " "  :  1  0.001820  0.012460  0.002120  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7420 "MAGNOLIA 1 0" 230.00    7200 "CYPRESS 1 1 " 230.00  "1 "   1 " "  :  1  0.002310  0.022550  0.043380  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7421 "MAGNOLIA 1 1" 115.00    7218 "MONTGOMERY 0" 115.00  "1 "   1 " "  :  1  0.007970  0.033070  0.005610  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7422 "ALVIN 0     " 500.00    7095 "WADSWORTH 0 " 500.00  "1 "   1 " "  :  1  0.001000  0.010000  0.660000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7423 "ALVIN 1     " 230.00    7083 "LEAGUE CIT~1" 230.00  "1 "   1 " "  :  1  0.001730  0.012350  0.022520  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7423 "ALVIN 1     " 230.00    7083 "LEAGUE CIT~1" 230.00  "10"   1 " "  :  1  0.001730  0.012350  0.022520  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    4  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7293 "SANTA FE 2 0" 115.00  "1 "   1 " "  :  1  0.006500  0.028940  0.004240  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    2  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7425 "HOUSTON 86 0" 115.00    7246 "HOUSTON 89 0" 115.00  "1 "   1 " "  :  1  0.007240  0.017410  0.002360   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7426 "BRAZORIA 0  " 115.00    7203 "WEST COLUM~1" 115.00  "1 "   1 " "  :  1  0.035960  0.087920  0.011510  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7427 "HOUSTON 87 0" 115.00    7120 "HOUSTON 3 0 " 115.00  "1 "   1 " "  :  1  0.001590  0.010240  0.001950  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7427 "HOUSTON 87 0" 115.00    7120 "HOUSTON 3 0 " 115.00  "2 "   1 " "  :  1  0.001590  0.010240  0.001950  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    3  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7431 "CONROE 6 0  " 115.00    7036 "CONROE 5 1  " 115.00  "1 "   1 " "  :  1  0.004480  0.031230  0.005110  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7431 "CONROE 6 0  " 115.00    7036 "CONROE 5 1  " 115.00  "2 "   1 " "  :  1  0.004480  0.031230  0.005110  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7432 "MADISONVIL~1" 115.00    8003 "CENTERVILL~1" 115.00  "1 "   1 " "  :  1  0.029660  0.072510  0.009490   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7432 "MADISONVIL~1" 115.00    8037 "MIDWAY 0    " 115.00  "1 "   1 " "  :  1  0.013600  0.059480  0.009060  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7432 "MADISONVIL~1" 115.00    8141 "HEARNE 0    " 115.00  "1 "   1 " "  :  1  0.034710  0.208400  0.028280  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8002 "ARP 0       " 115.00    8100 "TYLER 2 0   " 115.00  "1 "   1 " "  :  1  0.005880  0.033550  0.005040   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8003 "CENTERVILL~1" 115.00    8001 "NORMANGEE 0 " 115.00  "1 "   1 " "  :  1  0.014640  0.060730  0.010310  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8004 "LUFKIN 3 0  " 230.00    7150 "WILLIS 2 0  " 230.00  "1 "   1 " "  :  1  0.010320  0.100900  0.194150  647.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8023 "LUFKIN 1 0  " 115.00  "1 "   1 " "  :  1  0.003790  0.025880  0.004400  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8023 "LUFKIN 1 0  " 115.00  "2 "   1 " "  :  1  0.003790  0.025880  0.004400  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8006 "FLINT 0     " 115.00    8007 "BULLARD 0   " 115.00  "1 "   1 " "  :  1  0.007680  0.046130  0.006260   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8006 "FLINT 0     " 115.00    8134 "TYLER 7 1   " 115.00  "1 "   1 " "  :  1  0.006670  0.029730  0.004360  250.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8007 "BULLARD 0   " 115.00    8017 "FRANKSTON 0 " 115.00  "1 "   1 " "  :  1  0.006290  0.037740  0.005120   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8008 "CHANDLER 0  " 115.00    8053 "ATHENS 1 0  " 115.00  "1 "   1 " "  :  1  0.015670  0.094070  0.012770   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8009 "PLANTERSVI~1" 115.00    8104 "NAVASOTA 0  " 115.00  "1 "   1 " "  :  1  0.011870  0.067770  0.010180   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8010 "MARQUEZ 0   " 115.00    8001 "NORMANGEE 0 " 115.00  "1 "   1 " "  :  1  0.010760  0.044670  0.007580  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8010 "MARQUEZ 0   " 115.00    8103 "JEWETT 2 0  " 115.00  "1 "   1 " "  :  1  0.007350  0.044110  0.005990   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8012 "ANDERSON 0  " 115.00    8032 "SHIRO 2     " 115.00  "1 "   1 " "  :  1  0.008610  0.037680  0.005740  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8013 "MINEOLA 0   " 115.00    8039 "VAN 0       " 115.00  "1 "   1 " "  :  1  0.021640  0.129940  0.017630   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8013 "MINEOLA 0   " 115.00    8136 "YANTIS 0    " 115.00  "1 "   1 " "  :  1  0.013540  0.059230  0.009020  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8014 "LOVELADY 0  " 115.00    8037 "MIDWAY 0    " 115.00  "1 "   1 " "  :  1  0.018990  0.083080  0.012650  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8015 "HUNTINGTON 0" 115.00    8150 "ZAVALLA 0   " 115.00  "1 "   1 " "  :  1  0.009490  0.054220  0.008150   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8016 "BRYAN 4 0   " 115.00    8122 "BRYAN 5 0   " 115.00  "1 "   1 " "  :  1  0.033880  0.082820  0.010840   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8016 "BRYAN 4 0   " 115.00    8152 "BRYAN 2 0   " 115.00  "1 "   1 " "  :  1  0.003750  0.016410  0.002500  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8017 "FRANKSTON 0 " 115.00    8040 "MURCHISON 0 " 115.00  "1 "   1 " "  :  1  0.014580  0.087520  0.011880   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8018 "TYLER 4 0   " 230.00    8133 "TYLER 7 0   " 230.00  "1 "   1 " "  :  1  0.000930  0.009050  0.017420  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8052 "TYLER 8 0   " 115.00  "1 "   1 " "  :  1  0.006430  0.026640  0.004520  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8100 "TYLER 2 0   " 115.00  "1 "   1 " "  :  1  0.006800  0.043000  0.005800  150.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.002120  0.014800  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8135 "TYLER 6 0   " 115.00  "2 "   1 " "  :  1  0.002120  0.014800  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8029 "GRAND SALI~1" 115.00  "1 "   1 " "  :  1  0.018330  0.081700  0.011980  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8040 "MURCHISON 0 " 115.00  "1 "   1 " "  :  1  0.022530  0.093440  0.015860  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8153 "CANTON 0    " 115.00  "1 "   1 " "  :  1  0.013610  0.081730  0.011090   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8154 "TYLER 5 0   " 115.00  "1 "   1 " "  :  1  0.048520  0.118600  0.015530   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8021 "GARRISON 0  " 115.00    8041 "NACOGDOCHE~2" 115.00  "1 "   1 " "  :  1  0.011090  0.048500  0.007390  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8021 "GARRISON 0  " 115.00    8041 "NACOGDOCHE~2" 115.00  "10"   1 " "  :  1  0.011090  0.048500  0.007390  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8021 "GARRISON 0  " 115.00    8119 "HENDERSON ~1" 115.00  "1 "   1 " "  :  1  0.015730  0.065260  0.011070  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8021 "GARRISON 0  " 115.00    8119 "HENDERSON ~1" 115.00  "10"   1 " "  :  1  0.015730  0.065260  0.011070  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8022 "ETOILE 0    " 115.00    8021 "GARRISON 0  " 115.00  "1 "   1 " "  :  1  0.060680  0.148320  0.019420   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8022 "ETOILE 0    " 115.00    8150 "ZAVALLA 0   " 115.00  "1 "   1 " "  :  1  0.052590  0.128550  0.016830   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8023 "LUFKIN 1 0  " 115.00    8111 "LUFKIN 2 0  " 115.00  "1 "   1 " "  :  1  0.005480  0.035420  0.006760  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8023 "LUFKIN 1 0  " 115.00    8111 "LUFKIN 2 0  " 115.00  "2 "   1 " "  :  1  0.005480  0.035420  0.006760  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8025 "PALESTINE ~1" 115.00    8055 "RUSK 0      " 115.00  "1 "   1 " "  :  1  0.042110  0.102940  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8025 "PALESTINE ~1" 115.00    8121 "JACKSONVIL~7" 115.00  "1 "   1 " "  :  1  0.033750  0.082510  0.010800   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8025 "PALESTINE ~1" 115.00    8151 "GRAPELAND 0 " 115.00  "1 "   1 " "  :  1  0.028680  0.172200  0.023370   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8026 "LINDALE 0   " 115.00    8013 "MINEOLA 0   " 115.00  "1 "   1 " "  :  1  0.017930  0.107650  0.014610   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8026 "LINDALE 0   " 115.00    8154 "TYLER 5 0   " 115.00  "1 "   1 " "  :  1  0.020530  0.050180  0.006570   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8027 "WHITEHOUSE 0" 115.00    8134 "TYLER 7 1   " 115.00  "1 "   1 " "  :  1  0.004350  0.029740  0.005060  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8028 "OVERTON 0   " 115.00    8002 "ARP 0       " 115.00  "1 "   1 " "  :  1  0.019390  0.046590  0.006320   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8030 "SHIRO 0     " 500.00    7389 "WILLIS 1 0  " 500.00  "1 "   1 " "  :  1  0.000540  0.006510  0.432750 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    5  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8066 "DIKE 0      " 115.00  "1 "   1 " "  :  1  0.012270  0.054670  0.008020  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8066 "DIKE 0      " 115.00  "10"   1 " "  :  1  0.012270  0.054670  0.008020  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8066 "DIKE 0      " 115.00  "20"   1 " "  :  1  0.012270  0.054670  0.008020  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8124 "CUMBY 0     " 115.00  "1 "   1 " "  :  1  0.011430  0.068610  0.009310   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8124 "CUMBY 0     " 115.00  "10"   1 " "  :  1  0.011430  0.068610  0.009310   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8039 "VAN 0       " 115.00    8081 "TYLER 9 0   " 115.00  "1 "   1 " "  :  1  0.013420  0.076670  0.011520   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8040 "MURCHISON 0 " 115.00    8072 "PALESTINE ~2" 115.00  "1 "   1 " "  :  1  0.021420  0.095470  0.014000  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8041 "NACOGDOCHE~2" 115.00    8063 "NACOGDOCHE~3" 115.00  "1 "   1 " "  :  1  0.021270  0.051090  0.006930   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8041 "NACOGDOCHE~2" 115.00    8063 "NACOGDOCHE~3" 115.00  "10"   1 " "  :  1  0.021270  0.051090  0.006930   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8043 "FAIRFIELD ~1" 500.00    8067 "JEWETT 1 0  " 500.00  "1 "   1 " "  :  1  0.000400  0.008190  0.571080 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8011 "TENNESSEE ~1" 115.00  "1 "   1 " "  :  1  0.006060  0.039140  0.007470  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8011 "TENNESSEE ~1" 115.00  "2 "   1 " "  :  1  0.006060  0.039140  0.007470  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8091 "WORTHAM 0   " 115.00  "1 "   1 " "  :  1  0.022720  0.099410  0.015140  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8144 "STREETMAN 0 " 115.00  "1 "   1 " "  :  1  0.014340  0.086090  0.011680   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8053 "ATHENS 1 0  " 115.00    8065 "TRINIDAD 2 0" 115.00  "1 "   1 " "  :  1  0.022900  0.100220  0.015260  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8053 "ATHENS 1 0  " 115.00    8153 "CANTON 0    " 115.00  "1 "   1 " "  :  1  0.018180  0.103830  0.015600   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8054 "BUFFALO 0   " 115.00    8092 "OAKWOOD 0   " 115.00  "1 "   1 " "  :  1  0.009620  0.057750  0.007840   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8055 "RUSK 0      " 115.00    8098 "CUSHING 1 1 " 115.00  "1 "   1 " "  :  1  0.011000  0.078000  0.013000  220.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8056 "WINONA 0    " 115.00    8089 "TYLER 3 0   " 115.00  "1 "   1 " "  :  1  0.007100  0.040550  0.006090   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8056 "WINONA 0    " 115.00    8138 "TYLER 1 0   " 115.00  "1 "   1 " "  :  1  0.007770  0.046640  0.006330   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8057 "FAIRFIELD~10" 500.00    8112 "JACKSONVIL~1" 500.00  "1 "   1 " "  :  1  0.001300  0.015810  1.050060 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8068 "JEWETT 1 1  " 230.00  "1 "   1 " "  :  1  0.004540  0.044380  0.085400  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8147 "TRINIDAD 1 0" 230.00  "1 "   1 " "  :  1  0.003210  0.031420  0.060460  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8062 "CUSHING 2 0 " 115.00    8098 "CUSHING 1 1 " 115.00  "1 "   1 " "  :  1  0.004450  0.019440  0.002960  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8063 "NACOGDOCHE~3" 115.00    8125 "NACOGDOCHE~1" 115.00  "1 "   1 " "  :  1  0.035290  0.086250  0.011290   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8064 "FAIRFIELD~15" 115.00    8059 "FAIRFIELD~12" 115.00  "1 "   1 " "  :  1  0.004220  0.018810  0.002760  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8065 "TRINIDAD 2 0" 115.00    8149 "TRINIDAD 1 2" 115.00  "1 "   1 " "  :  1  0.002260  0.014590  0.002780  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8065 "TRINIDAD 2 0" 115.00    8149 "TRINIDAD 1 2" 115.00  "2 "   1 " "  :  1  0.002260  0.014590  0.002780  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8066 "DIKE 0      " 115.00    8093 "COOKVILLE 0 " 115.00  "1 "   1 " "  :  1  0.042930  0.191310  0.028050  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8068 "JEWETT 1 1  " 230.00    8083 "FRANKLIN 1  " 230.00  "1 "   1 " "  :  1  0.003290  0.032160  0.061870  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8072 "PALESTINE ~2" 115.00    8011 "TENNESSEE ~1" 115.00  "1 "   1 " "  :  1  0.007220  0.050310  0.008220  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8073 "EMORY 0     " 115.00    8029 "GRAND SALI~1" 115.00  "1 "   1 " "  :  1  0.020020  0.087560  0.013330  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8073 "EMORY 0     " 115.00    8108 "WILLS POIN~1" 115.00  "1 "   1 " "  :  1  0.017510  0.100030  0.015030   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8097 "CUSHING 1 0 " 230.00  "1 "   1 " "  :  1  0.004450  0.031810  0.057990  740.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8081 "TYLER 9 0   " 115.00    8008 "CHANDLER 0  " 115.00  "1 "   1 " "  :  1  0.025140  0.061430  0.008040   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8081 "TYLER 9 0   " 115.00    8052 "TYLER 8 0   " 115.00  "1 "   1 " "  :  1  0.018910  0.046220  0.006050   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8084 "FRANKLIN 2  " 161.00    5011 "THORNTON 0  " 161.00  "1 "   1 " "  :  1  0.005450  0.031930  0.015950  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8086 "FRANKLIN 4  " 115.00    8010 "MARQUEZ 0   " 115.00  "1 "   1 " "  :  1  0.014600  0.083400  0.012530   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8089 "TYLER 3 0   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.005210  0.036280  0.005930  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8089 "TYLER 3 0   " 115.00    8135 "TYLER 6 0   " 115.00  "2 "   1 " "  :  1  0.005210  0.036280  0.005930  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8090 "ELKHART 0   " 115.00    8092 "OAKWOOD 0   " 115.00  "1 "   1 " "  :  1  0.015690  0.089610  0.013470   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8091 "WORTHAM 0   " 115.00    8109 "ATHENS 2 0  " 115.00  "1 "   1 " "  :  1  0.078880  0.192840  0.025250   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8093 "COOKVILLE 0 " 115.00    8128 "MOUNT PLEA~3" 115.00  "1 "   1 " "  :  1  0.017950  0.078540  0.011960  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    6063 "BRENHAM 1   " 230.00  "1 "   1 " "  :  1  0.003840  0.037530  0.072220  800.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    8139 "COLLEGE ST~3" 230.00  "1 "   1 " "  :  1  0.000690  0.006790  0.013070  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    8159 "BRYAN 1 1   " 230.00  "1 "   1 " "  :  1  0.002390  0.023360  0.044950  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8095 "COLLEGE ST~2" 115.00    8140 "COLLEGE ST~4" 115.00  "1 "   1 " "  :  1  0.010660  0.026040  0.003410  250.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8110 "POINT 0     " 115.00  "1 "   1 " "  :  1  0.044800  0.107620  0.014600   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8110 "POINT 0     " 115.00  "10"   1 " "  :  1  0.044800  0.107620  0.014600   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8153 "CANTON 0    " 115.00  "1 "   1 " "  :  1  0.012800  0.076860  0.010430   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8153 "CANTON 0    " 115.00  "10"   1 " "  :  1  0.012800  0.076860  0.010430   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8097 "CUSHING 1 0 " 230.00    8004 "LUFKIN 3 0  " 230.00  "1 "   1 " "  :  1  0.007300  0.052150  0.095070  443.0    0.0    0.0    0.0 0.000    0.0 /
