title
Texas2k_series24_case3_2024summerpeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "20"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7429 "FREEPORT 2 1" 230.00    7428 "FREEPORT 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.600000E-04 1.258000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  927.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7430 "FREEPORT 2 2" 115.00    7429 "FREEPORT 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.140000E-03 8.887000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  133.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8004 "LUFKIN 3 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8004 "LUFKIN 3 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8018 "TYLER 4 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.150000E-03 3.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8018 "TYLER 4 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.150000E-03 3.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8024 "LUFKIN 1 1  "  13.80    8023 "LUFKIN 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.105000E-02 1.879900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   47.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8031 "SHIRO 1     " 230.00    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.000000E-05 8.280000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1036.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8032 "SHIRO 2     " 115.00    8031 "SHIRO 1     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.900000E-04 3.425000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8033 "SHIRO 3     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.900000E-04 2.168000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  826.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8034 "SHIRO 4     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.721000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8035 "SHIRO 5     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.536000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  830.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8036 "SHIRO 6     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.615000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  820.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8044 "FAIRFIELD ~2" 230.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.000000E-05 8.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1072.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8044 "FAIRFIELD ~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.200000E-04 2.402000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  388.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8046 "FAIRFIELD ~4"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 1.356000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  606.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8047 "FAIRFIELD ~5"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.156000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  613.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8048 "FAIRFIELD ~6"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 5.500000E-04 2.691000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  598.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8049 "FAIRFIELD ~7"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.700000E-04 9.030000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  608.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8050 "FAIRFIELD ~8"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.200000E-04 1.820000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  618.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8051 "FAIRFIELD ~9"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 8.310000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  608.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.900000E-04 2.064000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8059 "FAIRFIELD~12" 115.00    8058 "FAIRFIELD~11" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.910000E-03 6.531000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8060 "FAIRFIELD~13"  13.80    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 9.770000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1157.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8061 "FAIRFIELD~14"  13.80    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.900000E-04 1.179000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1152.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8068 "JEWETT 1 1  " 230.00    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.500000E-04 3.434000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  285.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8069 "JEWETT 1 2  " 115.00    8068 "JEWETT 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.400000E-04 5.407000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8070 "JEWETT 1 3  "  13.80    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.600000E-04 1.452000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1325.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8071 "JEWETT 1 4  "  13.80    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.400000E-04 1.049000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1314.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.800000E-04 2.981000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8074 "MT. ENTERP~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.800000E-04 2.981000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8076 "MT. ENTERP~3" 115.00    8075 "MT. ENTERP~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.900000E-04 4.033000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8076 "MT. ENTERP~3" 115.00    8075 "MT. ENTERP~2" 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.900000E-04 4.033000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8077 "MT. ENTERP~4"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.600000E-04 1.864000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  806.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8078 "MT. ENTERP~5"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.964000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8079 "MT. ENTERP~6"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.000000E-04 1.530000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8080 "MT. ENTERP~7"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.200000E-04 1.762000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  814.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.100000E-04 1.574000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1134.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8084 "FRANKLIN 2  " 161.00    8083 "FRANKLIN 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.360000E-03 6.305000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8085 "FRANKLIN 3  " 161.00    8084 "FRANKLIN 2  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.200000E-04 2.498000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  231.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8086 "FRANKLIN 4  " 115.00    8085 "FRANKLIN 3  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.840000E-03 6.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8087 "FRANKLIN 5  "  18.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-05 8.880000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1315.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8088 "FRANKLIN 6  "  18.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-05 5.910000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1307.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8095 "COLLEGE ST~2" 115.00    8094 "COLLEGE ST~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.100000E-04 3.017000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  317.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8098 "CUSHING 1 1 " 115.00    8097 "CUSHING 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 3.730000E-03 1.005100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  117.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8099 "CUSHING 1 2 "  13.80    8097 "CUSHING 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 3.030000E-03 9.700000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8106 "MOUNT PLEA~8" 115.00    8105 "MOUNT PLEA~7" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.800000E-04 5.869000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8113 "JACKSONVIL~2" 230.00    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.000000E-05 4.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1290.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8114 "JACKSONVIL~3" 115.00    8113 "JACKSONVIL~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.700000E-04 3.155000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8114 "JACKSONVIL~3" 115.00    8113 "JACKSONVIL~2" 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.700000E-04 3.155000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8115 "JACKSONVIL~4"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.100000E-04 4.514000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  273.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8116 "JACKSONVIL~5"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.400000E-04 1.298000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1026.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8117 "JACKSONVIL~6"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.500000E-04 1.118000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1034.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.100000E-04 7.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1175.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8126 "MOUNT PLEA~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.100000E-04 7.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1175.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8128 "MOUNT PLEA~3" 115.00    8127 "MOUNT PLEA~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 4.000000E-04 2.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  286.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8129 "MOUNT PLEA~4"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 8.000000E-05 4.870000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8130 "MOUNT PLEA~5"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.600000E-04 1.215000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1192.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8131 "MOUNT PLEA~6"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.000000E-04 6.210000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1173.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8134 "TYLER 7 1   " 115.00    8133 "TYLER 7 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 6.700000E-04 3.526000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8134 "TYLER 7 1   " 115.00    8133 "TYLER 7 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 6.700000E-04 3.526000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8140 "COLLEGE ST~4" 115.00    8139 "COLLEGE ST~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.700000E-04 2.517000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  365.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    8147 "TRINIDAD 1 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.900000E-04 3.635000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  201.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    8147 "TRINIDAD 1 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.900000E-04 3.635000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  201.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8149 "TRINIDAD 1 2" 115.00    8148 "TRINIDAD 1 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.590000E-03 6.860000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  254.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8156 "BREMOND 1   " 230.00    8155 "BREMOND 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.700000E-04 4.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8157 "BREMOND 2   " 115.00    8156 "BREMOND 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-03 6.678000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  240.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8159 "BRYAN 1 1   " 230.00    8158 "BRYAN 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 1.364000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1204.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8160 "BRYAN 1 2   " 115.00    8159 "BRYAN 1 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-04 5.008000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8160 "BRYAN 1 2   " 115.00    8159 "BRYAN 1 1   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-04 5.008000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
generator data  [ 743]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
   1004 "O DONNELL ~2" 230.00 "1 "  " " :  1    1004 "O DONNELL ~2" 230.00  1.000000  1.000000   1    9 158.249998 210.999990  63.300002 44.940001 44.940001 -30.379999 253.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1006 "BIG SPRING~9"  13.80 "1 "  " " :  1    1006 "BIG SPRING~9"  13.80  1.000000  1.000000   1    9  25.729999  34.299999  10.290000  7.027487  7.310000 -4.940000  41.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1007 "VAN HORN 0  " 115.00 "1 "  " " :  1    1007 "VAN HORN 0  " 115.00  1.000000  1.000000   1    9 216.594005 481.320000   0.000000  0.000000  0.000000  0.000000 601.6500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1009 "IRAAN 2 1   "  13.80 "1 "  " " :  1    1009 "IRAAN 2 1   "  13.80  1.000000  1.000000   1    9  61.870003  82.499999  24.750000 12.706307 17.569999 -11.880000  99.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1011 "PRESIDIO 1 1"  22.00 "1 "  " " :  1    1011 "PRESIDIO 1 1"  22.00  1.000000  1.000000   1    9  10.000000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1016 "GARDEN CIT~1" 115.00 "1 "  " " :  1    1016 "GARDEN CIT~1" 115.00  1.000000  1.000000   1    9 439.470005 976.599979   0.000000 -40.516329 381.179070 -381.179070 1220.7500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1016 "GARDEN CIT~1" 115.00 "2 "  " " :  1    1016 "GARDEN CIT~1" 115.00  1.000000  1.000000   1    9 135.000002 300.000000   0.000000 -40.516329 117.093718 -117.093718 375.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1021 "BIG SPRING~2"  13.80 "1 "  " " :  1    1021 "BIG SPRING~2"  13.80  1.000000  1.000000   1    9 149.629998 199.500000  59.850001 39.343870 42.490000 -28.729999 239.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1022 "O DONNELL ~3" 115.00 "1 "  " " :  1    1022 "O DONNELL ~3" 115.00  1.000000  1.000000   1    9 119.790006 266.199994   0.000000  0.000000  0.000000  0.000000 332.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "O DONNELL ~4"  13.80 "1 "  " " :  1    1023 "O DONNELL ~4"  13.80  1.000000  1.000000   1    9 135.000002 179.999995  54.000002 28.687897 38.339999 -25.920001 216.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "O DONNELL ~4"  13.80 "2 "  " " :  1    1023 "O DONNELL ~4"  13.80  1.000000  1.000000   1    9 119.790006 266.199994   0.000000  0.000000  0.000000  0.000000 332.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1026 "BIG SPRIN~15"  13.80 "1 "  " " :  1    1026 "BIG SPRIN~15"  13.80  1.000000  1.000000   1    9  93.150002 124.199998  37.259999 12.963949 26.449999 -17.880000 149.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00 "1 "  " " :  1    1027 "MIDLAND 2 0 " 115.00  1.000000  1.000000   1    9   1.620000   3.600000   0.000000  1.405125  1.405125 -1.405125   4.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1028 "COAHOMA 0   " 115.00 "1 "  " " :  1    1028 "COAHOMA 0   " 115.00  1.000000  1.000000   1    9 253.754997 563.899994   0.000000 64.885628 220.097136 -220.097136 704.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00 "1 "  " " :  1    1029 "MIDLAND 3 0 " 115.00  1.000000  1.000000   1    9  63.134998 140.300000   0.000000  5.642304 54.760826 -54.760826 175.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1030 "ALPINE 0    " 115.00 "1 "  " " :  1    1030 "ALPINE 0    " 115.00  1.000000  1.000000   1    9  22.499999  50.000000   0.000000  0.000000  0.000000  0.000000  62.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00 "1 "  " " :  1    1032 "MCCAMEY 1 0 " 115.00  1.000000  1.000000   1    9 209.137511 464.750004   0.000000  0.000000  0.000000  0.000000 580.9375 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00 "1 "  " " :  1    1033 "MCCAMEY 1 1 " 230.00  1.000000  1.000000   1    9 208.500004 277.999997  83.399999 59.210002 59.210002 -40.030000 333.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00 "2 "  " " :  1    1033 "MCCAMEY 1 1 " 230.00  1.000000  1.000000   1    9 209.137511 464.750004   0.000000  0.000000  0.000000  0.000000 580.9375 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1035 "BIG SPRING~7"  13.80 "1 "  " " :  1    1035 "BIG SPRING~7"  13.80  1.000000  1.000000   1    9  67.500001  89.999998  27.000001  0.548512 19.170000 -12.960000 108.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1036 "CRANE 0     " 115.00 "1 "  " " :  1    1036 "CRANE 0     " 115.00  1.000000  1.000000   1    9 117.900002 261.999989   0.000000  0.000000  0.000000  0.000000 327.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1037 "ODESSA 5 0  " 115.00 "1 "  " " :  1    1037 "ODESSA 5 0  " 115.00  1.000000  1.000000   1    9  81.000000 179.999995   0.000000  0.000000  0.000000  0.000000 225.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1039 "FORT STOCK~2"  22.00 "1 "  " " :  1    1039 "FORT STOCK~2"  22.00  1.000000  1.000000   1    9 110.630000 147.500002  44.250000 12.860189 31.420001 -21.240000 177.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1040 "ANDREWS 0   " 115.00 "1 "  " " :  1    1040 "ANDREWS 0   " 115.00  1.000000  1.000000   1    9  72.315001 160.699999   0.000000 33.342183 62.723202 -62.723202 200.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1040 "ANDREWS 0   " 115.00 "2 "  " " :  1    1040 "ANDREWS 0   " 115.00  1.000000  1.000000   1    9 487.755013 1083.899975   0.000000  0.000000  0.000000  0.000000 1354.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1042 "FORSAN 1    "  13.80 "1 "  " " :  0    1042 "FORSAN 1    "  13.80  1.000000  1.000000   1    9   0.000000 121.899998  36.570001  0.000000 25.960001 -17.550001 146.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1043 "FORSAN 2    "  13.80 "1 "  " " :  1    1043 "FORSAN 2    "  13.80  1.000000  1.000000   1    9  44.100001  58.800000  17.640001 -0.248926 12.520000 -8.470000  70.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1044 "BIG LAKE 0  " 115.00 "1 "  " " :  1    1044 "BIG LAKE 0  " 115.00  1.000000  1.000000   1    9 136.080003 302.399993   0.000000 50.060081 118.030465 -118.030465 378.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1046 "OZONA 0     " 115.00 "1 "  " " :  1    1046 "OZONA 0     " 115.00  1.000000  1.000000   1    9 686.025000 1524.499989   0.000000  1.653351 595.031214 -595.031214 1905.6250 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1048 "MONAHANS 1 1"  18.00 "1 "  " " :  0    1048 "MONAHANS 1 1"  18.00  1.000000  1.000000   1    9   0.000000 325.200009  97.560000  0.000000 165.530002 -36.100000 390.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1049 "MONAHANS 1 2"  18.00 "1 "  " " :  0    1049 "MONAHANS 1 2"  18.00  1.000000  1.000000   1    9   0.000000 325.200009  97.560000  0.000000 165.530002 -36.100000 390.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1050 "MONAHANS 1 3"  18.00 "1 "  " " :  1    1050 "MONAHANS 1 3"  18.00  1.000000  1.000000   1    9  89.399999  89.399999  26.820001 26.455387 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1051 "MONAHANS 1 4"  18.00 "1 "  " " :  1    1051 "MONAHANS 1 4"  18.00  1.000000  1.000000   1    9  89.399999  89.399999  26.820001 19.796082 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1052 "MONAHANS 1 5"  18.00 "1 "  " " :  1    1052 "MONAHANS 1 5"  18.00  1.000000  1.000000   1    9  89.399999  89.399999  26.820001 30.487639 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1053 "MONAHANS 1 6" 230.00 "1 "  " " :  0    1053 "MONAHANS 1 6" 230.00  1.000000  1.000000   1    9   0.000000 178.799999  53.640002  0.000000 91.009998 -19.850001 214.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1055 "ODONNELL 0  " 115.00 "1 "  " " :  1    1055 "ODONNELL 0  " 115.00  1.000000  1.000000   1    9 111.329997 247.399998   0.000000 53.006148 96.563280 -96.563280 309.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1057 "LENORAH 1   "  18.00 "1 "  " " :  0    1057 "LENORAH 1   "  18.00  1.000000  1.000000   1    9   0.000000 120.000005  36.000001  0.000000 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1059 "IRAAN 3 1   "  22.00 "1 "  " " :  0    1059 "IRAAN 3 1   "  22.00  1.000000  1.000000   1    9   0.000000   5.600000   1.680000  0.000000  2.850000 -0.620000   6.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1060 "IRAAN 3 2   "  22.00 "1 "  " " :  0    1060 "IRAAN 3 2   "  22.00  1.000000  1.000000   1    9   0.000000   2.000000   0.600000  0.000000  1.020000 -0.220000   2.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1061 "BIG SPRIN~10" 115.00 "1 "  " " :  1    1061 "BIG SPRIN~10" 115.00  1.000000  1.000000   1    9  52.501500 116.666663   0.000000 34.252939 45.536444 -45.536444 145.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1062 "BIG SPRIN~11"  13.80 "1 "  " " :  0    1062 "BIG SPRIN~11"  13.80  1.000000  1.000000   1    9   0.000000   1.500000   0.450000  0.000000  0.000000  0.000000   1.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1062 "BIG SPRIN~11"  13.80 "2 "  " " :  1    1062 "BIG SPRIN~11"  13.80  1.000000  1.000000   1    9  52.501500 116.666663   0.000000 11.078854 45.536444 -45.536444 145.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1063 "BIG SPRIN~12"  13.80 "1 "  " " :  0    1063 "BIG SPRIN~12"  13.80  1.000000  1.000000   1    9   0.000000 229.999995  69.000000  0.000000  0.000000  0.000000 276.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1063 "BIG SPRIN~12"  13.80 "2 "  " " :  1    1063 "BIG SPRIN~12"  13.80  1.000000  1.000000   1    9  52.501500 116.666663   0.000000  8.240457 45.536444 -45.536444 145.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1066 "BIG SPRING~5"  13.80 "1 "  " " :  1    1066 "BIG SPRING~5"  13.80  1.000000  1.000000   1    9 106.879997 142.499995  42.750001  0.627651 30.350000 -20.520000 171.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1070 "IRAAN 1 1   "  13.80 "1 "  " " :  1    1070 "IRAAN 1 1   "  13.80  1.000000  1.000000   1    9 120.379996 160.500002  48.150000 34.189999 34.189999 -23.109999 192.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1072 "ODESSA 1 1  "  18.00 "1 "  " " :  1    1072 "ODESSA 1 1  "  18.00  1.000000  1.000000   1    9 192.130005 192.130005  57.639998 97.799999 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1073 "ODESSA 1 2  "  18.00 "1 "  " " :  1    1073 "ODESSA 1 2  "  18.00  1.000000  1.000000   1    9 192.130005 192.130005  57.639998 84.917295 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1074 "ODESSA 1 3  "  18.00 "1 "  " " :  1    1074 "ODESSA 1 3  "  18.00  1.000000  1.000000   1    9 192.130005 192.130005  57.639998 92.253584 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1075 "ODESSA 1 4  "  18.00 "1 "  " " :  1    1075 "ODESSA 1 4  "  18.00  1.000000  1.000000   1    9 192.130005 192.130005  57.639998 97.799999 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1076 "ODESSA 1 5  "  18.00 "1 "  " " :  0    1076 "ODESSA 1 5  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  0.000000 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1077 "ODESSA 1 6  "  18.00 "1 "  " " :  0    1077 "ODESSA 1 6  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  0.000000 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1078 "ODESSA 1 7  "  18.00 "1 "  " " :  1    1078 "ODESSA 1 7  "  18.00  1.000000  1.000000   1    9  95.499998  95.499998  28.650001 48.609999 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1079 "ODESSA 1 8  " 500.00 "1 "  " " :  1    1079 "ODESSA 1 8  " 500.00  1.000000  1.000000   1    9  95.499998  95.499998  28.650001 48.609999 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1080 "ODESSA 1 9  "  18.00 "1 "  " " :  1    1080 "ODESSA 1 9  "  18.00  1.000000  1.000000   1    9  95.499998  95.499998  28.650001 48.609999 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1081 "ODESSA 1 10 " 230.00 "1 "  " " :  0    1081 "ODESSA 1 10 " 230.00  1.000000  1.000000   1    9   0.000000 286.500001  85.949999  0.000000 145.829999 -31.799999 343.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1082 "FORT STOCK~3" 115.00 "1 "  " " :  1    1082 "FORT STOCK~3" 115.00  1.000000  1.000000   1    9 112.500000 150.000000  44.999999 -0.606446 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1083 "FORT STOCK~4" 115.00 "1 "  " " :  1    1083 "FORT STOCK~4" 115.00  1.000000  1.000000   1    9  86.264998 191.700006   0.000000 -40.033737 74.822885 -74.822885 239.6250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1083 "FORT STOCK~4" 115.00 "2 "  " " :  1    1083 "FORT STOCK~4" 115.00  1.000000  1.000000   1    9 718.042517 1595.650005   0.000000  0.000000  0.000000  0.000000 1994.5625 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1084 "BIG SPRING~3" 115.00 "1 "  " " :  1    1084 "BIG SPRING~3" 115.00  1.000000  1.000000   1    9  86.619997 115.499997  34.650001 24.600001 24.600001 -16.630000 138.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1085 "KERMIT 0    " 115.00 "1 "  " " :  1    1085 "KERMIT 0    " 115.00  1.000000  1.000000   1    9  68.669999 152.600002   0.000000 -0.935446 59.561670 -59.561670 190.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1085 "KERMIT 0    " 115.00 "2 "  " " :  1    1085 "KERMIT 0    " 115.00  1.000000  1.000000   1    9 113.845503 252.990007   0.000000  0.000000  0.000000  0.000000 316.2375 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1086 "PECOS 0     " 115.00 "1 "  " " :  1    1086 "PECOS 0     " 115.00  1.000000  1.000000   1    9  44.999999 100.000000   0.000000  0.000000  0.000000  0.000000 125.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00 "1 "  " " :  1    1088 "MCCAMEY 2 0 " 115.00  1.000000  1.000000   1    9  56.250000  75.000000  22.499999 15.970001 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1089 "LAMESA 0    " 115.00 "1 "  " " :  1    1089 "LAMESA 0    " 115.00  1.000000  1.000000   1    9  95.039999 211.199999   0.000000 -32.891756 82.433975 -82.433975 264.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1089 "LAMESA 0    " 115.00 "2 "  " " :  1    1089 "LAMESA 0    " 115.00  1.000000  1.000000   1    9  68.220001 151.600003   0.000000  0.000000  0.000000  0.000000 189.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "1 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    9 114.370000 152.499998  45.750001 32.480001 32.480001 -21.960001 183.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "2 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    9  27.000001  36.000001  10.800000  7.670000  7.670000 -5.180000  43.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2004 "SAVOY 2     "  13.80 "1 "  " " :  0    2004 "SAVOY 2     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2005 "SAVOY 3     "  13.80 "1 "  " " :  0    2005 "SAVOY 3     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2006 "SAVOY 4     "  13.80 "1 "  " " :  0    2006 "SAVOY 4     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2008 "MEMPHIS 0   " 161.00 "1 "  " " :  1    2008 "MEMPHIS 0   " 161.00  1.000000  1.000000   2   10 108.000004 240.000010   0.000000  0.000000  0.000000  0.000000 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2010 "VERNON 2 0  " 161.00 "1 "  " " :  1    2010 "VERNON 2 0  " 161.00  1.000000  1.000000   2   10 157.634997 350.300002   0.000000 -80.450022 136.726427 -136.726427 437.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2011 "PANHANDLE ~2" 500.00 "1 "  " " :  1    2011 "PANHANDLE ~2" 500.00  1.000000  1.000000   2   10   8.626500  19.166666   0.000000 -7.480987  7.480987 -7.480987  23.9583 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2012 "PANHANDLE ~3" 161.00 "1 "  " " :  1    2012 "PANHANDLE ~3" 161.00  1.000000  1.000000   2   10   8.626500  19.166666   0.000000  7.480987  7.480987 -7.480987  23.9583 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 1  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2013 "PANHANDLE ~4"  18.00 "1 "  " " :  1    2013 "PANHANDLE ~4"  18.00  1.000000  1.000000   2   10 150.450003 200.600004  60.180002 -21.207094 42.730001 -28.889999 240.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2013 "PANHANDLE ~4"  18.00 "2 "  " " :  1    2013 "PANHANDLE ~4"  18.00  1.000000  1.000000   2   10   8.626500  19.166666   0.000000 -7.480987  7.480987 -7.480987  23.9583 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2016 "SHERMAN 3 0 " 161.00 "1 "  " " :  1    2016 "SHERMAN 3 0 " 161.00  1.000000  1.000000   2   11   9.135000  20.299999   0.000000  0.000000  0.000000  0.000000  25.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "PANHANDLE ~9"  20.00 "1 "  " " :  0    2019 "PANHANDLE ~9"  20.00  1.000000  1.000000   2   10   0.000000 218.000007  65.399998  0.000000 46.430001 -31.389999 261.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2023 "PARIS 2 2   "  13.80 "1 "  " " :  1    2023 "PARIS 2 2   "  13.80  1.000000  1.000000   2   11  83.329999  83.329999  25.000000 19.732246 42.420000 -9.250000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2024 "PARIS 2 3   "  13.80 "1 "  " " :  1    2024 "PARIS 2 3   "  13.80  1.000000  1.000000   2   11 166.670001 166.670001  50.000000 28.744024 84.829998 -18.500000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2029 "SILVERTON 0 " 161.00 "1 "  " " :  1    2029 "SILVERTON 0 " 161.00  1.000000  1.000000   2   10  67.455000 149.899995   0.000000 -1.291878 58.507824 -58.507824 187.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2029 "SILVERTON 0 " 161.00 "2 "  " " :  1    2029 "SILVERTON 0 " 161.00  1.000000  1.000000   2   10 432.765007 961.699963   0.000000 -1.291878 375.363421 -375.363421 1202.1250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2029 "SILVERTON 0 " 161.00 "3 "  " " :  1    2029 "SILVERTON 0 " 161.00  1.000000  1.000000   2   10 225.900006 501.999998   0.000000  0.000000  0.000000  0.000000 627.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2035 "KNOX CITY 0 " 161.00 "1 "  " " :  1    2035 "KNOX CITY 0 " 161.00  1.000000  1.000000   2   10 361.980009 804.399967   0.000000  5.068594 313.967276 -313.967276 1005.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2041 "PANHANDLE ~5" 161.00 "1 "  " " :  1    2041 "PANHANDLE ~5" 161.00  1.000000  1.000000   2   10  94.522500 210.050011   0.000000 -35.618728 81.985116 -81.985116 262.5625 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2041 "PANHANDLE ~5" 161.00 "2 "  " " :  1    2041 "PANHANDLE ~5" 161.00  1.000000  1.000000   2   10 127.147496 282.550001   0.000000 -35.618728 110.282767 -110.282767 353.1875 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2041 "PANHANDLE ~5" 161.00 "3 "  " " :  1    2041 "PANHANDLE ~5" 161.00  1.000000  1.000000   2   10  51.840001 115.199995   0.000000 -35.618728 44.963986 -44.963986 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "1 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  59.700000  79.600000  23.880000 15.932710 16.949999 -11.460000  95.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "2 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  94.522500 210.050011   0.000000 15.932710 81.985116 -81.985116 262.5625 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "3 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10 127.147496 282.550001   0.000000 15.932710 110.282767 -110.282767 353.1875 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "4 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  51.840001 115.199995   0.000000 15.932710 44.963986 -44.963986 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2048 "CROSBYTON 0 " 161.00 "1 "  " " :  1    2048 "CROSBYTON 0 " 161.00  1.000000  1.000000   2   10 111.284995 247.300005   0.000000  5.541724 96.524251 -96.524251 309.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2049 "ELECTRA 0   " 161.00 "1 "  " " :  1    2049 "ELECTRA 0   " 161.00  1.000000  1.000000   2   10 490.455008 1089.900017   0.000000 66.500866 425.401449 -425.401449 1362.3750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2051 "HENRIETTA 0 " 161.00 "1 "  " " :  1    2051 "HENRIETTA 0 " 161.00  1.000000  1.000000   2   11  91.845000 204.099989   0.000000 64.097834 79.662758 -79.662758 255.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2056 "WICHITA FA~3"  18.00 "1 "  " " :  0    2056 "WICHITA FA~3"  18.00  1.000000  1.000000   2   11   0.000000   6.000000   1.800000  0.000000  2.800000 -0.730000   7.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2057 "WICHITA FA~4"  18.00 "1 "  " " :  1    2057 "WICHITA FA~4"  18.00  1.000000  1.000000   2   11 417.764807 719.999981 216.000009 170.716763 335.520005 -87.840003 864.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2059 "WHITE DEER 1"  13.80 "1 "  " " :  1    2059 "WHITE DEER 1"  13.80  1.000000  1.000000   2   10  60.000002  80.000001  23.999999 -0.398298 17.039999 -11.520000  96.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2062 "VERNON 1 1  "  18.00 "1 "  " " :  1    2062 "VERNON 1 1  "  18.00  1.000000  1.000000   2   10 101.549995 135.399997  40.619999 28.839999 28.839999 -19.499999 162.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2065 "GAINESVILL~1" 161.00 "1 "  " " :  1    2065 "GAINESVILL~1" 161.00  1.000000  1.000000   2   11 141.614997 314.700007   0.000000 -89.192450 122.831309 -122.831309 393.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2065 "GAINESVILL~1" 161.00 "2 "  " " :  1    2065 "GAINESVILL~1" 161.00  1.000000  1.000000   2   11  29.249999  64.999998   0.000000  0.000000  0.000000  0.000000  81.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2071 "ARCHER 2 1  "  18.00 "1 "  " " :  1    2071 "ARCHER 2 1  "  18.00  1.000000  1.000000   2   11 112.500000 150.000000  44.999999 26.665571 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2076 "JAYTON 3    "  24.00 "1 "  " " :  1    2076 "JAYTON 3    "  24.00  1.000000  1.000000   2   10  22.499999  30.000001   9.000000  6.390000  6.390000 -4.320000  36.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2078 "MUENSTER 1 1"  13.80 "1 "  " " :  1    2078 "MUENSTER 1 1"  13.80  1.000000  1.000000   2   11  84.380001 112.500000  33.750001 14.478533 23.960000 -16.200000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2081 "DODD CITY 0 " 161.00 "1 "  " " :  1    2081 "DODD CITY 0 " 161.00  1.000000  1.000000   2   11  98.820001 219.600010   0.000000  0.000000  0.000000  0.000000 274.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2083 "WICHITA FA~6"  20.00 "1 "  " " :  1    2083 "WICHITA FA~6"  20.00  1.000000  1.000000   2   11  20.000000  20.000000   6.000000 10.180000 10.180000 -2.220000  24.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2084 "WICHITA FA~7"  20.00 "1 "  " " :  0    2084 "WICHITA FA~7"  20.00  1.000000  1.000000   2   11   0.000000  20.000000   6.000000  0.000000 10.180000 -2.220000  24.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2085 "WICHITA FA~8"  20.00 "1 "  " " :  0    2085 "WICHITA FA~8"  20.00  1.000000  1.000000   2   11   0.000000  40.000001  12.000000  0.000000 20.360000 -4.440000  48.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2087 "SPUR 0      " 161.00 "1 "  " " :  1    2087 "SPUR 0      " 161.00  1.000000  1.000000   2   10  13.500001  30.000001   0.000000 11.709371 11.709371 -11.709371  37.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2087 "SPUR 0      " 161.00 "2 "  " " :  1    2087 "SPUR 0      " 161.00  1.000000  1.000000   2   10 205.146003 455.880022   0.000000  0.000000  0.000000  0.000000 569.8500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2089 "ARCHER 1 1  "  24.00 "1 "  " " :  1    2089 "ARCHER 1 1  "  24.00  1.000000  1.000000   2   11  50.700003  67.600000  20.280001 13.576594 14.399999 -9.730000  81.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2091 "SEYMOUR 0   " 161.00 "1 "  " " :  1    2091 "SEYMOUR 0   " 161.00  1.000000  1.000000   2   10 148.590004 330.200005   0.000000 -25.833020 128.881145 -128.881145 412.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2093 "PANHANDLE~10" 161.00 "1 "  " " :  1    2093 "PANHANDLE~10" 161.00  1.000000  1.000000   2   10  11.056500  24.566667   0.000000  9.588674  9.588674 -9.588674  30.7083 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2094 "PANHANDLE~11"  13.80 "1 "  " " :  0    2094 "PANHANDLE~11"  13.80  1.000000  1.000000   2   10   0.000000  10.000000   3.000000  0.000000  2.130000 -1.440000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2094 "PANHANDLE~11"  13.80 "2 "  " " :  1    2094 "PANHANDLE~11"  13.80  1.000000  1.000000   2   10  11.056500  24.566667   0.000000  3.315300  9.588674 -9.588674  30.7083 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2095 "PANHANDLE~12"  13.80 "1 "  " " :  0    2095 "PANHANDLE~12"  13.80  1.000000  1.000000   2   10   0.000000  79.500002  23.850000  0.000000 16.930000 -11.450000  95.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2095 "PANHANDLE~12"  13.80 "2 "  " " :  1    2095 "PANHANDLE~12"  13.80  1.000000  1.000000   2   10  11.056500  24.566667   0.000000  6.666823  9.588674 -9.588674  30.7083 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2099 "RALLS 1 3   "  18.00 "1 "  " " :  1    2099 "RALLS 1 3   "  18.00  1.000000  1.000000   2   10   7.500000  10.000000   3.000000  2.130000  2.130000 -1.440000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2100 "RALLS 1 4   "  18.00 "1 "  " " :  1    2100 "RALLS 1 4   "  18.00  1.000000  1.000000   2   10 112.500000 150.000000  44.999999 31.950000 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2103 "SHERMAN 1 2 "  20.00 "1 "  " " :  0    2103 "SHERMAN 1 2 "  20.00  1.000000  1.000000   2   11   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2104 "SHERMAN 1 3 "  20.00 "1 "  " " :  0    2104 "SHERMAN 1 3 "  20.00  1.000000  1.000000   2   11   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2105 "SHERMAN 1 4 "  20.00 "1 "  " " :  0    2105 "SHERMAN 1 4 "  20.00  1.000000  1.000000   2   11   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2109 "BURKBURNET~1" 161.00 "1 "  " " :  1    2109 "BURKBURNET~1" 161.00  1.000000  1.000000   2   11  94.590002 210.200000   0.000000 82.043660 82.043660 -82.043660 262.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2113 "PARIS 1 0   " 500.00 "1 "  " " :  1    2113 "PARIS 1 0   " 500.00  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2114 "PARIS 1 1   " 161.00 "1 "  " " :  1    2114 "PARIS 1 1   " 161.00  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2115 "PARIS 1 2   "  13.80 "1 "  " " :  1    2115 "PARIS 1 2   "  13.80  1.000000  1.000000   2   11 184.720004 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2115 "PARIS 1 2   "  13.80 "2 "  " " :  1    2115 "PARIS 1 2   "  13.80  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2116 "PARIS 1 3   "  13.80 "1 "  " " :  1    2116 "PARIS 1 3   "  13.80  1.000000  1.000000   2   11 184.720004 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2116 "PARIS 1 3   "  13.80 "2 "  " " :  1    2116 "PARIS 1 3   "  13.80  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2117 "PARIS 1 4   "  13.80 "1 "  " " :  1    2117 "PARIS 1 4   "  13.80  1.000000  1.000000   2   11 184.720004 184.720004  55.409998 -18.083753 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2117 "PARIS 1 4   "  13.80 "2 "  " " :  1    2117 "PARIS 1 4   "  13.80  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2118 "PARIS 1 5   "  13.80 "1 "  " " :  1    2118 "PARIS 1 5   "  13.80  1.000000  1.000000   2   11 184.720004 184.720004  55.409998 -14.449410 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2118 "PARIS 1 5   "  13.80 "2 "  " " :  1    2118 "PARIS 1 5   "  13.80  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2119 "PARIS 1 6   "  13.80 "1 "  " " :  1    2119 "PARIS 1 6   "  13.80  1.000000  1.000000   2   11 184.720004 184.720004  55.409998 -20.500000 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2119 "PARIS 1 6   "  13.80 "2 "  " " :  1    2119 "PARIS 1 6   "  13.80  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2120 "PARIS 1 7   "  13.80 "1 "  " " :  1    2120 "PARIS 1 7   "  13.80  1.000000  1.000000   2   11 184.720004 184.720004  55.409998  4.220062 94.019997 -20.500000 221.6600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2120 "PARIS 1 7   "  13.80 "2 "  " " :  1    2120 "PARIS 1 7   "  13.80  1.000000  1.000000   2   11  71.451002 158.782494   0.000000  0.000000  0.000000  0.000000 198.4781 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2123 "PANHANDLE ~1" 161.00 "1 "  " " :  1    2123 "PANHANDLE ~1" 161.00  1.000000  1.000000   2   10 136.280000 181.700003  54.509997 -15.623787 38.699999 -26.159999 218.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2123 "PANHANDLE ~1" 161.00 "2 "  " " :  1    2123 "PANHANDLE ~1" 161.00  1.000000  1.000000   2   10 220.994997 491.099977   0.000000 -15.623787 191.682410 -191.682410 613.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2127 "MIAMI 0     " 500.00 "1 "  " " :  1    2127 "MIAMI 0     " 500.00  1.000000  1.000000   2   10 216.450000 288.599992  86.580002 61.470002 61.470002 -41.560000 346.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2130 "HASKELL 0   " 161.00 "1 "  " " :  1    2130 "HASKELL 0   " 161.00  1.000000  1.000000   2   10 118.169999 262.599993   0.000000 -38.354874 102.496028 -102.496028 328.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2130 "HASKELL 0   " 161.00 "2 "  " " :  1    2130 "HASKELL 0   " 161.00  1.000000  1.000000   2   10  51.061499 113.466668   0.000000  0.000000  0.000000  0.000000 141.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2131 "HASKELL 1   " 115.00 "1 "  " " :  1    2131 "HASKELL 1   " 115.00  1.000000  1.000000   2   10 118.169999 262.599993   0.000000 16.485679 102.496028 -102.496028 328.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2131 "HASKELL 1   " 115.00 "2 "  " " :  1    2131 "HASKELL 1   " 115.00  1.000000  1.000000   2   10  51.061499 113.466668   0.000000  0.000000  0.000000  0.000000 141.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2132 "HASKELL 2   " 115.00 "1 "  " " :  1    2132 "HASKELL 2   " 115.00  1.000000  1.000000   2   10 118.169999 262.599993   0.000000 -6.439272 102.496028 -102.496028 328.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2132 "HASKELL 2   " 115.00 "2 "  " " :  1    2132 "HASKELL 2   " 115.00  1.000000  1.000000   2   10  51.061499 113.466668   0.000000  0.000000  0.000000  0.000000 141.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3004 "SWEETWATER~5"  18.00 "1 "  " " :  1    3004 "SWEETWATER~5"  18.00  1.000000  1.000000   3   27  28.130001  37.500000  11.250000  2.739074  7.990000 -5.400000  45.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3017 "BLACKWELL 1 "  18.00 "1 "  " " :  1    3017 "BLACKWELL 1 "  18.00  1.000000  1.000000   3   27 127.129996 169.500005  50.849998 36.100000 36.100000 -24.410000 203.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3020 "CHRISTOVAL 2"  13.80 "1 "  " " :  1    3020 "CHRISTOVAL 2"  13.80  1.000000  1.000000   3   27 112.500000 150.000000  44.999999 31.950000 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3024 "ELDORADO 0  " 115.00 "1 "  " " :  1    3024 "ELDORADO 0  " 115.00  1.000000  1.000000   3   28  89.775002 199.500000   0.000000 77.867317 77.867317 -77.867317 249.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3028 "ABILENE 2 2 "  18.00 "1 "  " " :  1    3028 "ABILENE 2 2 "  18.00  1.000000  1.000000   3   27 150.000000 200.000000  60.000002 42.600000 42.600000 -28.799999 240.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3034 "SNYDER 1 1  "  22.00 "1 "  " " :  1    3034 "SNYDER 1 1  "  22.00  1.000000  1.000000   3   27  97.869998 130.499995  39.150000 27.800000 27.800000 -18.790001 156.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3039 "ROSCOE 2 2  "  13.80 "1 "  " " :  1    3039 "ROSCOE 2 2  "  13.80  1.000000  1.000000   3   27 156.750000 208.999991  62.699997 44.520000 44.520000 -30.100000 250.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3041 "SILVER 0    " 230.00 "1 "  " " :  1    3041 "SILVER 0    " 230.00  1.000000  1.000000   3   27  33.785999  75.080001   0.000000 29.304653 29.304653 -29.304653  93.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3042 "SILVER 1    " 115.00 "1 "  " " :  1    3042 "SILVER 1    " 115.00  1.000000  1.000000   3   27  33.785999  75.080001   0.000000 29.304653 29.304653 -29.304653  93.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3043 "SILVER 2    "  13.80 "1 "  " " :  0    3043 "SILVER 2    "  13.80  1.000000  1.000000   3   27   0.000000   1.300000   0.390000  0.000000  0.660000 -0.140000   1.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3043 "SILVER 2    "  13.80 "2 "  " " :  1    3043 "SILVER 2    "  13.80  1.000000  1.000000   3   27  33.785999  75.080001   0.000000 29.304653 29.304653 -29.304653  93.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3044 "SILVER 3    "  13.80 "1 "  " " :  0    3044 "SILVER 3    "  13.80  1.000000  1.000000   3   27   0.000000  89.399999  26.820001  0.000000 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3044 "SILVER 3    "  13.80 "2 "  " " :  1    3044 "SILVER 3    "  13.80  1.000000  1.000000   3   27  33.785999  75.080001   0.000000 29.304653 29.304653 -29.304653  93.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3045 "SILVER 4    "  13.80 "1 "  " " :  0    3045 "SILVER 4    "  13.80  1.000000  1.000000   3   27   0.000000 446.999979 134.099996  0.000000 227.519989 -49.620000 536.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3045 "SILVER 4    "  13.80 "2 "  " " :  1    3045 "SILVER 4    "  13.80  1.000000  1.000000   3   27  33.785999  75.080001   0.000000 29.304653 29.304653 -29.304653  93.8500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00 "1 "  " " :  1    3048 "ROSCOE 5 2  " 500.00  1.000000  1.000000   3   27 180.750000 241.000009  72.299999 51.330000 51.330000 -34.700000 289.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3049 "ANSON 0     " 115.00 "1 "  " " :  1    3049 "ANSON 0     " 115.00  1.000000  1.000000   3   27  90.719998 201.600003   0.000000  0.000000  0.000000  0.000000 252.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3050 "DEL RIO 0   " 230.00 "1 "  " " :  1    3050 "DEL RIO 0   " 230.00  1.000000  1.000000   3   28  33.592501  74.650002   0.000000 29.136819 29.136819 -29.136819  93.3125 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3051 "DEL RIO 1   " 115.00 "1 "  " " :  1    3051 "DEL RIO 1   " 115.00  1.000000  1.000000   3   28  33.592501  74.650002   0.000000 29.136819 29.136819 -29.136819  93.3125 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3055 "WINGATE 2   "  13.80 "1 "  " " :  1    3055 "WINGATE 2   "  13.80  1.000000  1.000000   3   27 183.879995 245.169997  73.549998 52.219999 52.219999 -35.299999 294.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3056 "WINGATE 3   "  13.80 "1 "  " " :  1    3056 "WINGATE 3   "  13.80  1.000000  1.000000   3   27 183.879995 245.169997  73.549998 52.219999 52.219999 -35.299999 294.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3057 "WINGATE 4   "  13.80 "1 "  " " :  1    3057 "WINGATE 4   "  13.80  1.000000  1.000000   3   27 183.879995 245.169997  73.549998 52.219999 52.219999 -35.299999 294.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3060 "STERLING C~3"  18.00 "1 "  " " :  1    3060 "STERLING C~3"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 35.280001 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3061 "STERLING C~4"  18.00 "1 "  " " :  1    3061 "STERLING C~4"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 35.280001 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3062 "STERLING C~5"  18.00 "1 "  " " :  1    3062 "STERLING C~5"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 35.280001 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3063 "STERLING C~6"  18.00 "1 "  " " :  1    3063 "STERLING C~6"  18.00  1.000000  1.000000   3   27 124.220002 165.629995  49.689999 35.280001 35.280001 -23.850000 198.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3065 "ROSCOE 4 1  "  18.00 "1 "  " " :  1    3065 "ROSCOE 4 1  "  18.00  1.000000  1.000000   3   27  60.369998  80.500001  24.150001  6.804045 17.150000 -11.590000  96.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3066 "BRADY 0     " 115.00 "1 "  " " :  1    3066 "BRADY 0     " 115.00  1.000000  1.000000   3   28 152.909994 339.800000   0.000000 61.091864 132.628143 -132.628143 424.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3068 "TRENT 1 1   "  20.00 "1 "  " " :  1    3068 "TRENT 1 1   "  20.00  1.000000  1.000000   3   27 112.500000 150.000000  44.999999 31.950000 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3071 "NOLAN 1     "  24.00 "1 "  " " :  1    3071 "NOLAN 1     "  24.00  1.000000  1.000000   3   27 127.649999 170.200002  51.059997 -3.761853 36.250001 -24.510001 204.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3074 "BRACKETTVI~4"  13.80 "1 "  " " :  1    3074 "BRACKETTVI~4"  13.80  1.000000  1.000000   3   28  74.849999  99.800003  29.940000 -4.409241 21.259999 -14.370000 119.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3075 "MASON 0     " 115.00 "1 "  " " :  1    3075 "MASON 0     " 115.00  1.000000  1.000000   3   28   3.375000   7.500000   0.000000  0.000000  0.000000  0.000000   9.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3076 "BRACKETTVI~5" 115.00 "1 "  " " :  1    3076 "BRACKETTVI~5" 115.00  1.000000  1.000000   3   28  71.684998 159.300005   0.000000  0.000000  0.000000  0.000000 199.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3081 "HERMLEIGH 3 "  20.00 "1 "  " " :  1    3081 "HERMLEIGH 3 "  20.00  1.000000  1.000000   3   27 186.749995 249.000001  74.699998 53.039998 53.039998 -35.859999 298.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3084 "MERKEL 1 2  "  13.80 "1 "  " " :  1    3084 "MERKEL 1 2  "  13.80  1.000000  1.000000   3   27 174.370003 232.500005  69.749999 39.611036 49.520001 -33.480000 279.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3086 "LORAINE 1 1 "  13.20 "1 "  " " :  1    3086 "LORAINE 1 1 "  13.20  1.000000  1.000000   3   27  56.250000  75.000000  22.499999 15.970001 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3087 "LORAINE 1 2 "  13.20 "1 "  " " :  0    3087 "LORAINE 1 2 "  13.20  1.000000  1.000000   3   27   0.000000  75.000000  22.499999  0.000000 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3092 "ABILENE 1 4 "  13.80 "1 "  " " :  1    3092 "ABILENE 1 4 "  13.80  1.000000  1.000000   3   27 150.000000 200.000000  60.000002 42.600000 42.600000 -28.799999 240.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3095 "MERKEL 2 1  "  18.00 "1 "  " " :  1    3095 "MERKEL 2 1  "  18.00  1.000000  1.000000   3   27  90.450001 120.599997  36.179999 25.690001 25.690001 -17.370000 144.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3098 "FLUVANNA 2 2"  13.80 "1 "  " " :  1    3098 "FLUVANNA 2 2"  13.80  1.000000  1.000000   3   27 120.000005 160.000002  47.999999 34.079999 34.079999 -23.040000 192.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3105 "BUCHANAN D~2"  13.20 "1 "  " " :  1    3105 "BUCHANAN D~2"  13.20  1.000000  1.000000   3   28  44.499999  44.499999   0.000000 17.070000 17.070000 -0.740000  46.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3106 "BUCHANAN D~3"  13.20 "1 "  " " :  1    3106 "BUCHANAN D~3"  13.20  1.000000  1.000000   3   28 162.800002 162.800002   0.000000 56.961477 62.480003 -2.690000 170.9400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3110 "FLUVANNA 1 1"  13.80 "1 "  " " :  1    3110 "FLUVANNA 1 1"  13.80  1.000000  1.000000   3   27  63.000000  83.999997  25.200000 17.890000 17.890000 -12.100000 100.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3112 "STERLING C~8"  18.00 "1 "  " " :  1    3112 "STERLING C~8"  18.00  1.000000  1.000000   3   27  56.099999  74.800003  22.440000 15.930000 15.930000 -10.770000  89.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3113 "STERLING C~9"  18.00 "1 "  " " :  1    3113 "STERLING C~9"  18.00  1.000000  1.000000   3   27  56.099999  74.800003  22.440000 15.930000 15.930000 -10.770000  89.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3114 "SAN ANGELO~2" 115.00 "1 "  " " :  1    3114 "SAN ANGELO~2" 115.00  1.000000  1.000000   3   27   4.500000  10.000000   0.000000  3.903124  3.903124 -3.903124  12.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3115 "ROTAN 0     " 115.00 "1 "  " " :  1    3115 "ROTAN 0     " 115.00  1.000000  1.000000   3   27 287.595010 639.099979   0.000000 36.322045 249.448633 -249.448633 798.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3117 "SYNDER 1    "  13.80 "1 "  " " :  1    3117 "SYNDER 1    "  13.80  1.000000  1.000000   3   27  47.250000  63.000000  18.900000 -2.426782 13.420001 -9.070000  75.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3118 "SYNDER 2    "  13.80 "1 "  " " :  1    3118 "SYNDER 2    "  13.80  1.000000  1.000000   3   27  89.999998 120.000005  36.000001 -10.043081 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3120 "BRACKETTVI~2"  13.80 "1 "  " " :  1    3120 "BRACKETTVI~2"  13.80  1.000000  1.000000   3   28  29.699999  39.600000  11.880000  0.000000  0.000000  0.000000  47.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3122 "ROSCOE 1 1  "  18.00 "1 "  " " :  1    3122 "ROSCOE 1 1  "  18.00  1.000000  1.000000   3   27 147.749996 197.000003  59.100002  5.649628 41.960001 -28.369999 236.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3126 "SABINAL 0   " 115.00 "1 "  " " :  1    3126 "SABINAL 0   " 115.00  1.000000  1.000000   3   28  44.999999 100.000000   0.000000  0.000000  0.000000  0.000000 125.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3127 "SWEETWATER~2" 115.00 "1 "  " " :  1    3127 "SWEETWATER~2" 115.00  1.000000  1.000000   3   27 101.250005 135.000002  40.500000 -19.440000 28.760001 -19.440000 162.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3127 "SWEETWATER~2" 115.00 "2 "  " " :  1    3127 "SWEETWATER~2" 115.00  1.000000  1.000000   3   27 225.090003 500.199986   0.000000 -25.753039 195.234251 -195.234251 625.2500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3127 "SWEETWATER~2" 115.00 "3 "  " " :  1    3127 "SWEETWATER~2" 115.00  1.000000  1.000000   3   27  92.025000 204.500008   0.000000  0.000000  0.000000  0.000000 255.6250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00 "1 "  " " :  1    3129 "ROSCOE 3 0  " 115.00  1.000000  1.000000   3   27  94.880003 126.499999  37.950000 12.114251 26.940000 -18.220000 151.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3131 "TUSOCOLA 0  " 115.00 "1 "  " " :  1    3131 "TUSOCOLA 0  " 115.00  1.000000  1.000000   3   27  85.500002 113.999999  34.200001 24.280000 24.280000 -16.419999 136.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3132 "EDEN 0      " 115.00 "1 "  " " :  1    3132 "EDEN 0      " 115.00  1.000000  1.000000   3   28 288.179994 640.399981   0.000000 -30.282792 249.956036 -249.956036 800.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3132 "EDEN 0      " 115.00 "2 "  " " :  1    3132 "EDEN 0      " 115.00  1.000000  1.000000   3   28 162.495005 361.100006   0.000000  0.000000  0.000000  0.000000 451.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "1 "  " " :  0    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27   0.000000  51.300001  15.390000  0.000000 26.109999 -5.690000  61.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "2 "  " " :  0    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27   0.000000  51.300001  15.390000  0.000000 26.109999 -5.690000  61.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "3 "  " " :  0    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27   0.000000  51.300001  15.390000  0.000000 26.109999 -5.690000  61.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "4 "  " " :  1    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27  94.239002 209.424996   0.000000 81.741172 81.741172 -81.741172 261.7813 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3133 "SNYDER 2 0  " 230.00 "5 "  " " :  1    3133 "SNYDER 2 0  " 230.00  1.000000  1.000000   3   27  72.270000 160.599995   0.000000  0.000000  0.000000  0.000000 200.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3134 "SNYDER 2 1  " 161.00 "1 "  " " :  1    3134 "SNYDER 2 1  " 161.00  1.000000  1.000000   3   27  94.239002 209.424996   0.000000 81.741172 81.741172 -81.741172 261.7813 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3134 "SNYDER 2 1  " 161.00 "2 "  " " :  1    3134 "SNYDER 2 1  " 161.00  1.000000  1.000000   3   27  72.270000 160.599995   0.000000  0.000000  0.000000  0.000000 200.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3135 "SNYDER 2 2  " 161.00 "1 "  " " :  1    3135 "SNYDER 2 2  " 161.00  1.000000  1.000000   3   27  94.239002 209.424996   0.000000 23.814577 81.741172 -81.741172 261.7813 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3135 "SNYDER 2 2  " 161.00 "2 "  " " :  1    3135 "SNYDER 2 2  " 161.00  1.000000  1.000000   3   27  72.270000 160.599995   0.000000  0.000000  0.000000  0.000000 200.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3136 "SNYDER 2 3  " 115.00 "1 "  " " :  1    3136 "SNYDER 2 3  " 115.00  1.000000  1.000000   3   27  94.239002 209.424996   0.000000 -13.343641 81.741172 -81.741172 261.7813 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3136 "SNYDER 2 3  " 115.00 "2 "  " " :  1    3136 "SNYDER 2 3  " 115.00  1.000000  1.000000   3   27  72.270000 160.599995   0.000000  0.000000  0.000000  0.000000 200.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3137 "SWEETWATER~1" 115.00 "1 "  " " :  1    3137 "SWEETWATER~1" 115.00  1.000000  1.000000   3   27  75.900000 101.199996  30.360001 21.560000 21.560000 -14.569999 121.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3141 "SWEETWATER~3" 115.00 "1 "  " " :  1    3141 "SWEETWATER~3" 115.00  1.000000  1.000000   3   27  68.620002  91.500002  27.450001 19.490001 19.490001 -13.180000 109.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3142 "GOODFELLOW~1" 115.00 "1 "  " " :  1    3142 "GOODFELLOW~1" 115.00  1.000000  1.000000   3   27 256.063509 569.029999   0.000000  0.000000  0.000000  0.000000 711.2875 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4003 "EDINBURG 3 0" 115.00 "1 "  " " :  1    4003 "EDINBURG 3 0" 115.00  1.000000  1.000000   4   19 135.179996 300.399995   0.000000 67.957449 117.249835 -117.249835 375.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4010 "SARITA 3 1  "  20.00 "1 "  " " :  1    4010 "SARITA 3 1  "  20.00  1.000000  1.000000   4   21 151.199996 201.600003  60.479999 31.462440 42.940000 -29.030001 241.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4011 "HEBBRONVIL~1" 115.00 "1 "  " " :  1    4011 "HEBBRONVIL~1" 115.00  1.000000  1.000000   4   19  35.100001  77.999997   0.000000  4.111117 30.444366 -30.444366  97.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4019 "MERCEDES 0  " 115.00 "1 "  " " :  1    4019 "MERCEDES 0  " 115.00  1.000000  1.000000   4   19  44.325000  98.500001   0.000000 38.445768 38.445768 -38.445768 123.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4026 "CHRISTINE 2 "  13.80 "1 "  " " :  1    4026 "CHRISTINE 2 "  13.80  1.000000  1.000000   4   20 409.999990 409.999990 123.000002 66.449553 191.059995 -50.019997 492.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4030 "FANNIN 2    "  13.80 "1 "  " " :  1    4030 "FANNIN 2    "  13.80  1.000000  1.000000   4   21 448.272467 622.399998 186.720002  6.902941 290.039992 -75.929999 746.8800 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4035 "CORPUS CH~15" 115.00 "1 "  " " :  1    4035 "CORPUS CH~15" 115.00  1.000000  1.000000   4   21 132.795000 295.099998   0.000000 20.776035 115.181184 -115.181184 368.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4038 "BEEVILLE 0  " 115.00 "1 "  " " :  1    4038 "BEEVILLE 0  " 115.00  1.000000  1.000000   4   21 228.690004 508.199978   0.000000 -47.477227 198.356748 -198.356748 635.2500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4038 "BEEVILLE 0  " 115.00 "2 "  " " :  1    4038 "BEEVILLE 0  " 115.00  1.000000  1.000000   4   21 137.609994 305.800009   0.000000  0.000000  0.000000  0.000000 382.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4045 "FALCON HEI~2"  13.80 "1 "  " " :  1    4045 "FALCON HEI~2"  13.80  1.000000  1.000000   4   19  93.400002  93.400002   0.000000 21.589448 35.859999 -1.540000  98.0700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4046 "FALCON HEI~3"  13.80 "1 "  " " :  1    4046 "FALCON HEI~3"  13.80  1.000000  1.000000   4   19   6.720000  28.500000   0.000000 10.850205 10.940000 -0.470000  29.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4047 "FALCON HEI~4"  13.80 "1 "  " " :  1    4047 "FALCON HEI~4"  13.80  1.000000  1.000000   4   19 195.700002 195.700002   0.000000 34.641609 75.099999 -3.230000 205.4900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4050 "SEBASTIAN ~3"  13.80 "1 "  " " :  1    4050 "SEBASTIAN ~3"  13.80  1.000000  1.000000   4   19 150.000000 200.000000  60.000002  9.760047 42.600000 -28.799999 240.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4052 "BISHOP 1    "  18.00 "1 "  " " :  1    4052 "BISHOP 1    "  18.00  1.000000  1.000000   4   21  44.200000  44.200000  13.259999 22.499999 22.499999 -4.910000  53.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00 "1 "  " " :  1    4053 "ARMSTRONG ~4" 115.00  1.000000  1.000000   4   19  97.020000 215.599990   0.000000 -47.355124 84.151345 -84.151345 269.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4058 "GREGORY 2   "  13.80 "1 "  " " :  1    4058 "GREGORY 2   "  13.80  1.000000  1.000000   4   21 144.000006 144.000006  43.200001 23.412544 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4059 "GREGORY 3   "  13.80 "1 "  " " :  1    4059 "GREGORY 3   "  13.80  1.000000  1.000000   4   21 144.000006 144.000006  43.200001 23.937283 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4060 "GREGORY 4   "  13.80 "1 "  " " :  1    4060 "GREGORY 4   "  13.80  1.000000  1.000000   4   21 144.000006 144.000006  43.200001 19.228348 73.299998 -15.979999 172.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4061 "GREGORY 5   "  13.80 "1 "  " " :  1    4061 "GREGORY 5   "  13.80  1.000000  1.000000   4   21 172.329998 172.329998  51.700002 25.013828 87.720001 -19.130000 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4062 "GREGORY 6   "  13.80 "1 "  " " :  1    4062 "GREGORY 6   "  13.80  1.000000  1.000000   4   21 172.329998 172.329998  51.700002 20.308647 87.720001 -19.130000 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4063 "GREGORY 7   "  13.80 "1 "  " " :  1    4063 "GREGORY 7   "  13.80  1.000000  1.000000   4   21 172.329998 172.329998  51.700002 26.992553 87.720001 -19.130000 206.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4065 "CORPUS CH~17"  18.00 "1 "  " " :  1    4065 "CORPUS CH~17"  18.00  1.000000  1.000000   4   21  47.000000  47.000000  14.100000  9.904009 23.920000 -5.220000  56.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4075 "MISSION 1 2 "  24.00 "1 "  " " :  0    4075 "MISSION 1 2 "  24.00  1.000000  1.000000   4   19   0.000000 176.329994  52.899998  0.000000 89.749998 -19.570000 211.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4076 "MISSION 1 3 "  24.00 "1 "  " " :  1    4076 "MISSION 1 3 "  24.00  1.000000  1.000000   4   19  52.940363 176.329994  52.899998 54.667771 89.749998 -19.570000 211.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4077 "MISSION 1 4 "  24.00 "1 "  " " :  1    4077 "MISSION 1 4 "  24.00  1.000000  1.000000   4   19  52.940363 176.329994  52.899998 48.398644 89.749998 -19.570000 211.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4082 "CORPUS CH~20"  13.80 "1 "  " " :  1    4082 "CORPUS CH~20"  13.80  1.000000  1.000000   4   21 243.400002 243.400002  73.019999 34.704140 123.889995 -27.020001 292.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4083 "CORPUS CH~21"  13.80 "1 "  " " :  1    4083 "CORPUS CH~21"  13.80  1.000000  1.000000   4   21 243.400002 243.400002  73.019999 35.891446 123.889995 -27.020001 292.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4084 "CORPUS CH~22"  13.80 "1 "  " " :  1    4084 "CORPUS CH~22"  13.80  1.000000  1.000000   4   21 243.400002 243.400002  73.019999 56.152129 123.889995 -27.020001 292.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4085 "CORPUS CH~23"  13.80 "1 "  " " :  1    4085 "CORPUS CH~23"  13.80  1.000000  1.000000   4   21 302.800584 351.999998 105.599999 63.434798 179.170001 -39.070001 422.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4090 "SANTA ROSA~2"  13.80 "1 "  " " :  0    4090 "SANTA ROSA~2"  13.80  1.000000  1.000000   4   19   0.000000   1.400000   0.420000  0.000000  0.650000 -0.170000   1.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4091 "SANTA ROSA~3"  13.80 "1 "  " " :  1    4091 "SANTA ROSA~3"  13.80  1.000000  1.000000   4   19  23.500000  23.500000   7.050000 10.950000 10.950000 -2.870000  28.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4092 "SANTA ROSA~4"  13.80 "1 "  " " :  0    4092 "SANTA ROSA~4"  13.80  1.000000  1.000000   4   19   0.000000   7.600000   2.280000  0.000000  3.540000 -0.930000   9.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4093 "SANTA ROSA~5"  13.80 "1 "  " " :  1    4093 "SANTA ROSA~5"  13.80  1.000000  1.000000   4   19  28.000000  28.000000   8.400000 12.208747 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4094 "SANTA ROSA~6"  13.80 "1 "  " " :  1    4094 "SANTA ROSA~6"  13.80  1.000000  1.000000   4   19  28.000000  28.000000   8.400000 13.050000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4095 "SANTA ROSA~7"  13.80 "1 "  " " :  1    4095 "SANTA ROSA~7"  13.80  1.000000  1.000000   4   19  28.000000  28.000000   8.400000 13.050000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4096 "SANTA ROSA~8"  13.80 "1 "  " " :  0    4096 "SANTA ROSA~8"  13.80  1.000000  1.000000   4   19   0.000000  28.000000   8.400000  0.000000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4097 "SANTA ROSA~9"  13.80 "1 "  " " :  1    4097 "SANTA ROSA~9"  13.80  1.000000  1.000000   4   19  28.000000  28.000000   8.400000 13.050000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4098 "SANTA ROS~10"  13.80 "1 "  " " :  0    4098 "SANTA ROS~10"  13.80  1.000000  1.000000   4   19   0.000000  28.000000   8.400000  0.000000 13.050000 -3.420000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4099 "ODEM 0      " 115.00 "1 "  " " :  1    4099 "ODEM 0      " 115.00  1.000000  1.000000   4   21 382.410002 849.800014   0.000000 -46.996510 331.687450 -331.687450 1062.2500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4101 "LAREDO 3 0  " 115.00 "1 "  " " :  1    4101 "LAREDO 3 0  " 115.00  1.000000  1.000000   4   20  95.670003 212.599993   0.000000  0.000000  0.000000  0.000000 265.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4102 "OLMITO 0    " 115.00 "1 "  " " :  1    4102 "OLMITO 0    " 115.00  1.000000  1.000000   4   19 271.665001 603.700018   0.000000 -28.812674 235.631585 -235.631585 754.6250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4105 "TAFT 2 1    "  18.00 "1 "  " " :  1    4105 "TAFT 2 1    "  18.00  1.000000  1.000000   4   21 135.000002 179.999995  54.000002 17.544849 38.339999 -25.920001 216.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4110 "LOS FRESNO~1" 115.00 "1 "  " " :  1    4110 "LOS FRESNO~1" 115.00  1.000000  1.000000   4   19  82.440001 183.200002   0.000000  0.000000  0.000000  0.000000 229.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4115 "LAREDO 1 2  "  13.80 "1 "  " " :  1    4115 "LAREDO 1 2  "  13.80  1.000000  1.000000   4   20  39.570171 131.799996  39.539999 56.671518 67.089999 -14.630000 158.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4116 "LAREDO 1 3  "  13.80 "1 "  " " :  1    4116 "LAREDO 1 3  "  13.80  1.000000  1.000000   4   20  39.570171 131.799996  39.539999 53.475380 67.089999 -14.630000 158.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4124 "FALFURRIAS 0" 115.00 "1 "  " " :  1    4124 "FALFURRIAS 0" 115.00  1.000000  1.000000   4   19   4.500000  10.000000   0.000000  0.000000  0.000000  0.000000  12.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4128 "RIO GRANDE~1" 115.00 "1 "  " " :  1    4128 "RIO GRANDE~1" 115.00  1.000000  1.000000   4   19 427.139997 949.199963   0.000000 -68.719590 370.484495 -370.484495 1186.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4131 "PEARSALL 0  " 230.00 "1 "  " " :  1    4131 "PEARSALL 0  " 230.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4132 "PEARSALL 1  " 115.00 "1 "  " " :  1    4132 "PEARSALL 1  " 115.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4133 "PEARSALL 2  "  20.00 "1 "  " " :  0    4133 "PEARSALL 2  "  20.00  1.000000  1.000000   4   20   0.000000  33.600000  10.080000  0.000000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4133 "PEARSALL 2  "  20.00 "2 "  " " :  1    4133 "PEARSALL 2  "  20.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4134 "PEARSALL 3  "  20.00 "1 "  " " :  1    4134 "PEARSALL 3  "  20.00  1.000000  1.000000   4   20  10.087691  33.600000  10.080000 -3.730000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4134 "PEARSALL 3  "  20.00 "2 "  " " :  1    4134 "PEARSALL 3  "  20.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4135 "PEARSALL 4  "  20.00 "1 "  " " :  1    4135 "PEARSALL 4  "  20.00  1.000000  1.000000   4   20  10.087691  33.600000  10.080000 -3.730000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4135 "PEARSALL 4  "  20.00 "2 "  " " :  1    4135 "PEARSALL 4  "  20.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4136 "PEARSALL 5  "  20.00 "1 "  " " :  1    4136 "PEARSALL 5  "  20.00  1.000000  1.000000   4   20  10.087691  33.600000  10.080000 -3.730000 17.100000 -3.730000  40.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4136 "PEARSALL 5  "  20.00 "2 "  " " :  1    4136 "PEARSALL 5  "  20.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4137 "PEARSALL 6  "  20.00 "1 "  " " :  0    4137 "PEARSALL 6  "  20.00  1.000000  1.000000   4   20   0.000000  67.199999  20.160000  0.000000 34.200001 -7.460000  80.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4137 "PEARSALL 6  "  20.00 "2 "  " " :  1    4137 "PEARSALL 6  "  20.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4138 "PEARSALL 7  "  20.00 "1 "  " " :  0    4138 "PEARSALL 7  "  20.00  1.000000  1.000000   4   20   0.000000  66.000003  19.800000  0.000000 33.590001 -7.330000  79.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4138 "PEARSALL 7  "  20.00 "2 "  " " :  1    4138 "PEARSALL 7  "  20.00  1.000000  1.000000   4   20  18.895499  41.987500   0.000000  0.000000  0.000000  0.000000  52.4844 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4142 "SARITA 1 2  "  13.80 "1 "  " " :  1    4142 "SARITA 1 2  "  13.80  1.000000  1.000000   4   21 140.999997 188.000000  56.400001 40.040001 40.040001 -27.070001 225.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4149 "ROCKPORT 0  " 115.00 "1 "  " " :  1    4149 "ROCKPORT 0  " 115.00  1.000000  1.000000   4   21   8.955000  19.900000   0.000000  7.767216  7.767216 -7.767216  24.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4153 "ARMSTRONG ~3"  18.00 "1 "  " " :  1    4153 "ARMSTRONG ~3"  18.00  1.000000  1.000000   4   21 212.400007 283.200002  84.960002 60.320002 60.320002 -40.779999 339.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4160 "CORPUS CHR~3"  13.80 "1 "  " " :  1    4160 "CORPUS CHR~3"  13.80  1.000000  1.000000   4   21 197.770000 197.770000  59.329998 69.681847 100.660002 -21.950001 237.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4161 "CORPUS CHR~4"  13.80 "1 "  " " :  1    4161 "CORPUS CHR~4"  13.80  1.000000  1.000000   4   21 197.770000 197.770000  59.329998 36.557108 100.660002 -21.950001 237.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4162 "CORPUS CHR~5"  13.80 "1 "  " " :  1    4162 "CORPUS CHR~5"  13.80  1.000000  1.000000   4   21 197.770000 197.770000  59.329998 32.593462 100.660002 -21.950001 237.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4163 "CORPUS CHR~6"  13.80 "1 "  " " :  0    4163 "CORPUS CHR~6"  13.80  1.000000  1.000000   4   21   0.000000   9.000000   2.700000  0.000000  4.580000 -1.000000  10.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4166 "SARITA 2 1  "  13.80 "1 "  " " :  1    4166 "SARITA 2 1  "  13.80  1.000000  1.000000   4   21 150.750005 200.999999  60.299999 -28.940001 42.809999 -28.940001 241.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4175 "LAREDO 2 0  " 115.00 "1 "  " " :  1    4175 "LAREDO 2 0  " 115.00  1.000000  1.000000   4   20 337.724996 750.500011   0.000000 -75.367928 292.929435 -292.929435 938.1250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4177 "BRUNI 1 1   "  13.80 "1 "  " " :  1    4177 "BRUNI 1 1   "  13.80  1.000000  1.000000   4   20 112.500000 150.000000  44.999999 20.881513 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4181 "TAFT 1 0    " 230.00 "1 "  " " :  1    4181 "TAFT 1 0    " 230.00  1.000000  1.000000   4   21 150.070000 200.099993  60.030001 42.620000 42.620000 -28.810000 240.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4183 "SAN PERLIT~1" 230.00 "1 "  " " :  1    4183 "SAN PERLIT~1" 230.00  1.000000  1.000000   4   19 152.250004 202.999997  60.900003 43.239999 43.239999 -29.229999 243.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4185 "ZAPATA 0    " 115.00 "1 "  " " :  1    4185 "ZAPATA 0    " 115.00  1.000000  1.000000   4   19 184.905005 410.900021   0.000000 -29.135132 160.379350 -160.379350 513.6250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4189 "CARRIZO SP~1" 115.00 "1 "  " " :  1    4189 "CARRIZO SP~1" 115.00  1.000000  1.000000   4   20  93.330002 207.399988   0.000000  0.000000  0.000000  0.000000 259.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00 "1 "  " " :  1    4191 "RAYMONDVIL~1" 115.00  1.000000  1.000000   4   19 739.935017 1644.300079   0.000000  5.710509 641.790628 -641.790628 2055.3750 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "1 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  75.000000  75.000000  22.499999 30.138713 38.170001 -8.330000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "10"  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 183.770001 183.770001  55.129999 30.138713 93.540001 -20.400000 220.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "2 "  " " :  0    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19   0.000000  23.999999   7.200000  0.000000 12.220000 -2.660000  28.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "3 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  61.000001  61.000001  18.300000 30.138713 31.050000 -6.770000  73.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "4 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19  10.400000  10.400000   3.120000  5.290000  5.290000 -1.150000  12.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "5 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 267.000008 267.000008  80.100000 30.138713 135.899997 -29.640001 320.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "6 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 267.000008 267.000008  80.100000 30.138713 135.899997 -29.640001 320.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "7 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 267.000008 267.000008  80.100000 30.138713 135.899997 -29.640001 320.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "8 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 183.770001 183.770001  55.129999 30.138713 93.540001 -20.400000 220.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4192 "BROWNSVILL~1" 230.00 "9 "  " " :  1    4192 "BROWNSVILL~1" 230.00  1.000000  1.000000   4   19 183.770001 183.770001  55.129999 30.138713 93.540001 -20.400000 220.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00 "1 "  " " :  1    4194 "SEBASTIAN ~1" 115.00  1.000000  1.000000   4   19 151.199996 201.600003  60.479999 42.940000 42.940000 -29.030001 241.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4195 "OILTON 0    " 500.00 "1 "  " " :  1    4195 "OILTON 0    " 500.00  1.000000  1.000000   4   20  69.000000  92.000002  27.599999 -13.249999 19.599999 -13.249999 110.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5020 "JACKSBORO ~3"  13.80 "1 "  " " :  1    5020 "JACKSBORO ~3"  13.80  1.000000  1.000000   5   12  89.999998 120.000005  36.000001 25.560001 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5023 "ALEDO 1 2   "  13.80 "1 "  " " :  0    5023 "ALEDO 1 2   "  13.80  1.000000  1.000000   5   17   0.000000   4.800000   1.440000  0.000000  2.440000 -0.530000   5.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5035 "DALLAS 1 2  "  13.20 "1 "  " " :  0    5035 "DALLAS 1 2  "  13.20  1.000000  1.000000   5   16   0.000000   4.200000   1.260000  0.000000  2.140000 -0.470000   5.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5036 "DALLAS 1 3  "  13.20 "1 "  " " :  0    5036 "DALLAS 1 3  "  13.20  1.000000  1.000000   5   16   0.000000   6.400000   1.920000  0.000000  3.260000 -0.710000   7.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5037 "DALLAS 1 4  "  13.20 "1 "  " " :  1    5037 "DALLAS 1 4  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 67.849159 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5038 "DALLAS 1 5  "  13.20 "1 "  " " :  1    5038 "DALLAS 1 5  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 66.589993 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5039 "DALLAS 1 6  "  13.20 "1 "  " " :  1    5039 "DALLAS 1 6  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 143.604314 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5040 "DALLAS 1 7  "  13.20 "1 "  " " :  1    5040 "DALLAS 1 7  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 50.614929 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5041 "DALLAS 1 8  "  13.20 "1 "  " " :  1    5041 "DALLAS 1 8  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 69.908965 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5042 "DALLAS 1 9  "  13.20 "1 "  " " :  1    5042 "DALLAS 1 9  "  13.20  1.000000  1.000000   5   16 308.470011 308.470011  92.540002 62.936229 157.009995 -34.240001 370.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5045 "STEPHENVIL~1" 500.00 "1 "  " " :  1    5045 "STEPHENVIL~1" 500.00  1.000000  1.000000   5   18  34.514999  76.700002   0.000000 29.936960 29.936960 -29.936960  95.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5045 "STEPHENVIL~1" 500.00 "2 "  " " :  1    5045 "STEPHENVIL~1" 500.00  1.000000  1.000000   5   18   2.250000   5.000000   0.000000  0.000000  0.000000  0.000000   6.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5046 "STEPHENVIL~2" 161.00 "1 "  " " :  1    5046 "STEPHENVIL~2" 161.00  1.000000  1.000000   5   18  34.514999  76.700002   0.000000 29.936960 29.936960 -29.936960  95.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5046 "STEPHENVIL~2" 161.00 "2 "  " " :  1    5046 "STEPHENVIL~2" 161.00  1.000000  1.000000   5   18   2.250000   5.000000   0.000000  0.000000  0.000000  0.000000   6.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5051 "GREENVILLE~3"  22.00 "1 "  " " :  1    5051 "GREENVILLE~3"  22.00  1.000000  1.000000   5   16  84.700000  84.700000  25.409999 43.110001 43.110001 -9.400000 101.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5054 "GROESBECK 0 " 161.00 "1 "  " " :  1    5054 "GROESBECK 0 " 161.00  1.000000  1.000000   5   14 135.000002 300.000000   0.000000 -10.750996 117.093718 -117.093718 375.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5055 "GRAHAM 0    " 500.00 "1 "  " " :  1    5055 "GRAHAM 0    " 500.00  1.000000  1.000000   5   12  56.160003 124.800003   0.000000 48.710984 48.710984 -48.710984 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5056 "GRAHAM 1    " 161.00 "1 "  " " :  1    5056 "GRAHAM 1    " 161.00  1.000000  1.000000   5   12  56.160003 124.800003   0.000000 48.710984 48.710984 -48.710984 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5057 "GRAHAM 2    "  13.80 "1 "  " " :  0    5057 "GRAHAM 2    "  13.80  1.000000  1.000000   5   12   0.000000 317.350006  95.200002  0.000000 161.530006 -35.229999 380.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5057 "GRAHAM 2    "  13.80 "2 "  " " :  1    5057 "GRAHAM 2    "  13.80  1.000000  1.000000   5   12  56.160003 124.800003   0.000000 48.710984 48.710984 -48.710984 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5058 "GRAHAM 3    "  13.80 "1 "  " " :  1    5058 "GRAHAM 3    "  13.80  1.000000  1.000000   5   12 317.350006 317.350006  95.200002 26.771799 161.530006 -35.229999 380.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5058 "GRAHAM 3    "  13.80 "2 "  " " :  1    5058 "GRAHAM 3    "  13.80  1.000000  1.000000   5   12  56.160003 124.800003   0.000000 26.771799 48.710984 -48.710984 156.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5065 "ARLINGTON ~3"  13.80 "1 "  " " :  1    5065 "ARLINGTON ~3"  13.80  1.000000  1.000000   5   17  10.600000  10.600000   3.180000  5.400000  5.400000 -1.180000  12.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5066 "ARLINGTON ~4"  13.80 "1 "  " " :  0    5066 "ARLINGTON ~4"  13.80  1.000000  1.000000   5   17   0.000000   1.800000   0.540000  0.000000  0.920000 -0.200000   2.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5067 "ARLINGTON ~5"  13.80 "1 "  " " :  1    5067 "ARLINGTON ~5"  13.80  1.000000  1.000000   5   17 254.300332 438.269997 131.480002 223.079991 223.079991 -48.649999 525.9200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5068 "ARLINGTON ~6"  13.80 "1 "  " " :  1    5068 "ARLINGTON ~6"  13.80  1.000000  1.000000   5   17 254.300332 438.269997 131.480002 223.079991 223.079991 -48.649999 525.9200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5069 "ARLINGTON ~7"  13.80 "1 "  " " :  1    5069 "ARLINGTON ~7"  13.80  1.000000  1.000000   5   17 254.300332 438.269997 131.480002 223.079991 223.079991 -48.649999 525.9200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5089 "CLIFTON 1 1 "  13.80 "1 "  " " :  0    5089 "CLIFTON 1 1 "  13.80  1.000000  1.000000   5   18   0.000000 123.899996   0.000000  0.000000 47.569999 -2.050000 130.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5106 "IRVING 1 1  "  13.80 "1 "  " " :  0    5106 "IRVING 1 1  "  13.80  1.000000  1.000000   5   17   0.000000  10.800000   3.240000  0.000000  5.030000 -1.320000  12.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5107 "IRVING 1 2  "  13.80 "1 "  " " :  0    5107 "IRVING 1 2  "  13.80  1.000000  1.000000   5   17   0.000000   5.700000   1.710000  0.000000  2.660000 -0.700000   6.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5113 "KRUM 0      " 161.00 "1 "  " " :  1    5113 "KRUM 0      " 161.00  1.000000  1.000000   5   17 237.073493 526.830006   0.000000  0.000000  0.000000  0.000000 658.5375 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5114 "KAUFMAN 0   " 161.00 "1 "  " " :  1    5114 "KAUFMAN 0   " 161.00  1.000000  1.000000   5   16  66.420001 147.599995   0.000000  0.000000  0.000000  0.000000 184.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5118 "BAIRD 0     " 161.00 "1 "  " " :  1    5118 "BAIRD 0     " 161.00  1.000000  1.000000   5   15 326.699996 726.000023   0.000000 -13.445561 283.366776 -283.366776 907.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00 "1 "  " " :  1    5120 "BROWNWOOD 0 " 500.00  1.000000  1.000000   5   15  73.673999 163.715005   0.000000  0.000000  0.000000  0.000000 204.6438 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5121 "BROWNWOOD 1 " 161.00 "1 "  " " :  1    5121 "BROWNWOOD 1 " 161.00  1.000000  1.000000   5   15  73.673999 163.715005   0.000000  0.000000  0.000000  0.000000 204.6438 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5129 "GOLDTHWAIT~6" 161.00 "1 "  " " :  1    5129 "GOLDTHWAIT~6" 161.00  1.000000  1.000000   5   18 312.525010 694.500017   0.000000 -36.360088 271.071935 -271.071935 868.1250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5131 "BELTON 0    " 500.00 "1 "  " " :  1    5131 "BELTON 0    " 500.00  1.000000  1.000000   5   13 129.001498 286.665010   0.000000  0.000000  0.000000  0.000000 358.3312 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5132 "BELTON 1    " 161.00 "1 "  " " :  1    5132 "BELTON 1    " 161.00  1.000000  1.000000   5   13 129.001498 286.665010   0.000000  0.000000  0.000000  0.000000 358.3312 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5144 "WACO 6 0    " 161.00 "1 "  " " :  1    5144 "WACO 6 0    " 161.00  1.000000  1.000000   5   13   6.750000  15.000001   0.000000  0.000000  0.000000  0.000000  18.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5166 "DENTON 1 2  "  13.80 "1 "  " " :  1    5166 "DENTON 1 2  "  13.80  1.000000  1.000000   5   17 126.499999 126.499999  37.950000 64.389998 64.389998 -14.040001 151.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5167 "DENTON 1 3  "  13.80 "1 "  " " :  1    5167 "DENTON 1 3  "  13.80  1.000000  1.000000   5   17   1.600000   1.600000   0.480000  0.810000  0.810000 -0.180000   1.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5170 "DUBLIN 1 1  "  18.00 "1 "  " " :  1    5170 "DUBLIN 1 1  "  18.00  1.000000  1.000000   5   15  44.999999  60.000002  18.000001 -8.640000 12.780000 -8.640000  72.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5179 "CORSICANA ~2" 500.00 "1 "  " " :  1    5179 "CORSICANA ~2" 500.00  1.000000  1.000000   5   14 140.355003 311.899996   0.000000  0.000000  0.000000  0.000000 389.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5180 "CORSICANA ~3" 161.00 "1 "  " " :  1    5180 "CORSICANA ~3" 161.00  1.000000  1.000000   5   14 140.355003 311.899996   0.000000  0.000000  0.000000  0.000000 389.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5191 "MERIDIAN 0  " 161.00 "1 "  " " :  1    5191 "MERIDIAN 0  " 161.00  1.000000  1.000000   5   18  43.380001  96.399999   0.000000  0.000000  0.000000  0.000000 120.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5198 "BRYSON 1 2  "  18.00 "1 "  " " :  1    5198 "BRYSON 1 2  "  18.00  1.000000  1.000000   5   12 112.500000 150.000000  44.999999 31.950000 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5206 "POOLVILLE 2 "  13.80 "1 "  " " :  1    5206 "POOLVILLE 2 "  13.80  1.000000  1.000000   5   12 248.670006 248.670006  74.599999 68.697155 126.569998 -27.599999 298.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5207 "POOLVILLE 3 "  13.80 "1 "  " " :  1    5207 "POOLVILLE 3 "  13.80  1.000000  1.000000   5   12 248.670006 248.670006  74.599999 123.752749 126.569998 -27.599999 298.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5208 "POOLVILLE 4 "  13.80 "1 "  " " :  1    5208 "POOLVILLE 4 "  13.80  1.000000  1.000000   5   12 248.670006 248.670006  74.599999 99.327034 126.569998 -27.599999 298.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5231 "HAMILTON 0  " 161.00 "1 "  " " :  1    5231 "HAMILTON 0  " 161.00  1.000000  1.000000   5   18  45.765001 101.699996   0.000000  0.000000  0.000000  0.000000 127.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5238 "OLNEY 1 2   "  18.00 "1 "  " " :  1    5238 "OLNEY 1 2   "  18.00  1.000000  1.000000   5   12 168.750000 225.000000  67.500001 47.929999 47.929999 -32.400000 270.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5243 "GOLDTHWAIT~5"  13.80 "1 "  " " :  1    5243 "GOLDTHWAIT~5"  13.80  1.000000  1.000000   5   18 112.500000 150.000000  44.999999  2.754531 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5262 "GLEN ROSE ~3"  13.80 "1 "  " " :  1    5262 "GLEN ROSE ~3"  13.80  1.000000  1.000000   5   18 1214.999962 1214.999962 364.499998 447.119999 447.119999 -99.629998 1458.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5263 "GLEN ROSE ~4"  13.80 "1 "  " " :  1    5263 "GLEN ROSE ~4"  13.80  1.000000  1.000000   5   18 1214.999962 1214.999962 364.499998 447.119999 447.119999 -99.629998 1458.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5264 "DE LEON 0   " 161.00 "1 "  " " :  1    5264 "DE LEON 0   " 161.00  1.000000  1.000000   5   15  40.454999  89.899999   0.000000 -35.089082 35.089082 -35.089082 112.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5281 "TEMPLE 1 2  "  13.80 "1 "  " " :  1    5281 "TEMPLE 1 2  "  13.80  1.000000  1.000000   5   13  80.381286 267.729998  80.320001 -29.719999 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5282 "TEMPLE 1 3  "  13.80 "1 "  " " :  1    5282 "TEMPLE 1 3  "  13.80  1.000000  1.000000   5   13  80.381286 267.729998  80.320001 -29.719999 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5283 "TEMPLE 1 4  "  13.80 "1 "  " " :  0    5283 "TEMPLE 1 4  "  13.80  1.000000  1.000000   5   13   0.000000 267.729998  80.320001  0.000000 136.280000 -29.719999 321.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5297 "MCKINNEY 1 2"  13.80 "1 "  " " :  1    5297 "MCKINNEY 1 2"  13.80  1.000000  1.000000   5   16   3.200000   3.200000   0.960000  1.630000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5298 "MCKINNEY 1 3"  13.80 "1 "  " " :  0    5298 "MCKINNEY 1 3"  13.80  1.000000  1.000000   5   16   0.000000 114.999998  34.500000  0.000000 58.530003 -12.760000 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5299 "MCKINNEY 1 4"  13.80 "1 "  " " :  1    5299 "MCKINNEY 1 4"  13.80  1.000000  1.000000   5   16 114.999998 114.999998  34.500000 58.530003 58.530003 -12.760000 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5300 "MCKINNEY 1 5"  13.80 "1 "  " " :  1    5300 "MCKINNEY 1 5"  13.80  1.000000  1.000000   5   16 114.999998 114.999998  34.500000 58.530003 58.530003 -12.760000 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5301 "MCKINNEY 1 6"  13.80 "1 "  " " :  1    5301 "MCKINNEY 1 6"  13.80  1.000000  1.000000   5   16  82.700002  82.700002  24.810000 42.089999 42.089999 -9.180000  99.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5302 "MCKINNEY 1 7"  13.80 "1 "  " " :  1    5302 "MCKINNEY 1 7"  13.80  1.000000  1.000000   5   16 139.236152 463.749981 139.129996 163.821697 236.050010 -51.480001 556.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5303 "MCKINNEY 1 8"  13.80 "1 "  " " :  1    5303 "MCKINNEY 1 8"  13.80  1.000000  1.000000   5   16 139.236152 463.749981 139.129996 220.081091 236.050010 -51.480001 556.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5319 "GRANBURY 1 2"  13.20 "1 "  " " :  1    5319 "GRANBURY 1 2"  13.20  1.000000  1.000000   5   18  78.900158 262.800002  78.839999 93.071169 133.770001 -29.170001 315.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5320 "GRANBURY 1 3"  13.20 "1 "  " " :  0    5320 "GRANBURY 1 3"  13.20  1.000000  1.000000   5   18   0.000000 262.800002  78.839999  0.000000 133.770001 -29.170001 315.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5321 "GRANBURY 1 4"  13.20 "1 "  " " :  1    5321 "GRANBURY 1 4"  13.20  1.000000  1.000000   5   18  78.900158 262.800002  78.839999 97.144645 133.770001 -29.170001 315.3600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5324 "DALLAS 2 2  "  13.80 "1 "  " " :  1    5324 "DALLAS 2 2  "  13.80  1.000000  1.000000   5   17 284.069991 284.069991  85.219997 144.589996 144.589996 -31.529999 340.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5325 "DALLAS 2 3  "  13.80 "1 "  " " :  1    5325 "DALLAS 2 3  "  13.80  1.000000  1.000000   5   17 284.069991 284.069991  85.219997 144.589996 144.589996 -31.529999 340.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5326 "DALLAS 2 4  "  13.80 "1 "  " " :  1    5326 "DALLAS 2 4  "  13.80  1.000000  1.000000   5   17 284.069991 284.069991  85.219997 144.589996 144.589996 -31.529999 340.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5328 "RIESEL 2 0  " 161.00 "1 "  " " :  1    5328 "RIESEL 2 0  " 161.00  1.000000  1.000000   5   13 391.365004 869.699955   0.000000  0.000000  0.000000  0.000000 1087.1250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5337 "JACKSBORO ~4" 161.00 "1 "  " " :  1    5337 "JACKSBORO ~4" 161.00  1.000000  1.000000   5   12  49.500000 110.000002   0.000000 33.867204 42.934361 -42.934361 137.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5342 "LEWISVILLE~2"  13.80 "1 "  " " :  1    5342 "LEWISVILLE~2"  13.80  1.000000  1.000000   5   17   8.400000   8.400000   0.000000  3.200000  3.200000 -0.140000   8.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5343 "LEWISVILLE~3"  13.80 "1 "  " " :  1    5343 "LEWISVILLE~3"  13.80  1.000000  1.000000   5   17 207.500005 207.500005   0.000000 79.670000 79.670000 -3.430000 217.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5345 "HILLSBORO 0 " 161.00 "1 "  " " :  1    5345 "HILLSBORO 0 " 161.00  1.000000  1.000000   5   14 384.583497 854.629993   0.000000  0.000000  0.000000  0.000000 1068.2875 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5360 "RIESEL 1 2  "  13.80 "1 "  " " :  1    5360 "RIESEL 1 2  "  13.80  1.000000  1.000000   5   13 302.630734 1007.999992 302.399993 -84.184456 469.729996 -122.979999 1209.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5363 "BRIDGEPORT 2"  13.80 "1 "  " " :  1    5363 "BRIDGEPORT 2"  13.80  1.000000  1.000000   5   12  10.400000  10.400000   3.120000  5.290000  5.290000 -1.150000  12.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5364 "BRIDGEPORT 3"  13.80 "1 "  " " :  1    5364 "BRIDGEPORT 3"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 22.485611 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5365 "BRIDGEPORT 4"  13.80 "1 "  " " :  1    5365 "BRIDGEPORT 4"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 12.965204 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5366 "BRIDGEPORT 5"  13.80 "1 "  " " :  1    5366 "BRIDGEPORT 5"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 11.418310 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5367 "BRIDGEPORT 6"  13.80 "1 "  " " :  1    5367 "BRIDGEPORT 6"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 12.145524 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5368 "BRIDGEPORT 7"  13.80 "1 "  " " :  1    5368 "BRIDGEPORT 7"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 15.421148 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5369 "BRIDGEPORT 8"  13.80 "1 "  " " :  1    5369 "BRIDGEPORT 8"  13.80  1.000000  1.000000   5   12 213.330007 213.330007  63.999999 11.101411 108.589995 -23.680000 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5382 "ENNIS 2     "  13.80 "1 "  " " :  1    5382 "ENNIS 2     "  13.80  1.000000  1.000000   5   14 208.999991 208.999991  62.699997 106.379998 106.379998 -23.199999 250.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5383 "ENNIS 3     "  13.80 "1 "  " " :  1    5383 "ENNIS 3     "  13.80  1.000000  1.000000   5   14 208.999991 208.999991  62.699997 106.379998 106.379998 -23.199999 250.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5394 "ALBANY 1 0  " 500.00 "1 "  " " :  1    5394 "ALBANY 1 0  " 500.00  1.000000  1.000000   5   15  14.399999  31.999999   0.000000 12.489996 12.489996 -12.489996  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5395 "ALBANY 1 1  " 230.00 "1 "  " " :  1    5395 "ALBANY 1 1  " 230.00  1.000000  1.000000   5   15  14.399999  31.999999   0.000000 12.489996 12.489996 -12.489996  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5396 "ALBANY 1 2  " 161.00 "1 "  " " :  1    5396 "ALBANY 1 2  " 161.00  1.000000  1.000000   5   15  14.399999  31.999999   0.000000 12.489996 12.489996 -12.489996  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5397 "ALBANY 1 3  " 115.00 "1 "  " " :  1    5397 "ALBANY 1 3  " 115.00  1.000000  1.000000   5   15  14.399999  31.999999   0.000000 12.489996 12.489996 -12.489996  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5398 "ALBANY 1 4  " 115.00 "1 "  " " :  1    5398 "ALBANY 1 4  " 115.00  1.000000  1.000000   5   15  14.399999  31.999999   0.000000  4.229126 12.489996 -12.489996  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5399 "ALBANY 1 5  "  13.80 "1 "  " " :  1    5399 "ALBANY 1 5  "  13.80  1.000000  1.000000   5   15 124.199998 165.600002  49.680001 35.270000 35.270000 -23.850000 198.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5399 "ALBANY 1 5  "  13.80 "2 "  " " :  1    5399 "ALBANY 1 5  "  13.80  1.000000  1.000000   5   15  14.399999  31.999999   0.000000 12.489996 12.489996 -12.489996  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5403 "GRANBURY 2 2"  18.00 "1 "  " " :  1    5403 "GRANBURY 2 2"  18.00  1.000000  1.000000   5   18  89.399999  89.399999  26.820001 45.500001 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5404 "GRANBURY 2 3"  18.00 "1 "  " " :  1    5404 "GRANBURY 2 3"  18.00  1.000000  1.000000   5   18  89.399999  89.399999  26.820001 45.500001 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5405 "GRANBURY 2 4"  18.00 "1 "  " " :  1    5405 "GRANBURY 2 4"  18.00  1.000000  1.000000   5   18  89.399999  89.399999  26.820001 45.500001 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5406 "GRANBURY 2 5"  18.00 "1 "  " " :  1    5406 "GRANBURY 2 5"  18.00  1.000000  1.000000   5   18  89.399999  89.399999  26.820001 45.500001 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5415 "PALO PINTO~3"  13.80 "1 "  " " :  1    5415 "PALO PINTO~3"  13.80  1.000000  1.000000   5   12 122.000003 122.000003  36.600000 37.390104 62.099999 -13.540000 146.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5416 "PALO PINTO~4"  13.80 "1 "  " " :  1    5416 "PALO PINTO~4"  13.80  1.000000  1.000000   5   12 122.000003 122.000003  36.600000 37.371004 62.099999 -13.540000 146.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5417 "PALO PINTO~5"  13.80 "1 "  " " :  1    5417 "PALO PINTO~5"  13.80  1.000000  1.000000   5   12 122.000003 122.000003  36.600000 42.218116 62.099999 -13.540000 146.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5418 "PALO PINTO~6"  13.80 "1 "  " " :  1    5418 "PALO PINTO~6"  13.80  1.000000  1.000000   5   12 118.799996 118.799996  35.640001 41.925249 60.470003 -13.190000 142.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5419 "PALO PINTO~7"  13.80 "1 "  " " :  1    5419 "PALO PINTO~7"  13.80  1.000000  1.000000   5   12 118.799996 118.799996  35.640001 60.470003 60.470003 -13.190000 142.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5423 "LEWSIVILLE 1"  13.80 "1 "  " " :  1    5423 "LEWSIVILLE 1"  13.80  1.000000  1.000000   5   17  12.400000  12.400000   3.720000 -1.380000  6.310000 -1.380000  14.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5424 "LEWSIVILLE 2"  13.80 "1 "  " " :  0    5424 "LEWSIVILLE 2"  13.80  1.000000  1.000000   5   17   0.000000   3.200000   0.960000  0.000000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00 "1 "  " " :  1    5427 "WAXAHACHIE~2" 161.00  1.000000  1.000000   5   14  97.334999 216.300011   0.000000  0.000000  0.000000  0.000000 270.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "1 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "2 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "3 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "4 "  " " :  1    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17  86.766154 289.000010  86.699998 138.191760 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "5 "  " " :  1    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17  86.766154 289.000010  86.699998 138.191760 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "6 "  " " :  0    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17   0.000000 289.000010  86.699998  0.000000 147.099996 -32.080001 346.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "7 "  " " :  1    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17  42.422345 141.299999  42.390001 71.920002 71.920002 -15.680000 169.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00 "8 "  " " :  1    5444 "MIDLOTHIAN~1" 500.00  1.000000  1.000000   5   17  42.422345 141.299999  42.390001 71.920002 71.920002 -15.680000 169.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5454 "GREENVILLE~5" 161.00 "1 "  " " :  1    5454 "GREENVILLE~5" 161.00  1.000000  1.000000   5   16   9.000000  20.000000   0.000000  0.000000  0.000000  0.000000  25.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5456 "GORMAN 0    " 161.00 "1 "  " " :  1    5456 "GORMAN 0    " 161.00  1.000000  1.000000   5   15  78.299999 174.000001   0.000000 -67.914355 67.914355 -67.914355 217.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5472 "THROCKMORT~1" 161.00 "1 "  " " :  1    5472 "THROCKMORT~1" 161.00  1.000000  1.000000   5   15 334.529996 743.400002   0.000000 63.118178 290.158224 -290.158224 929.2500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6003 "BASTROP 0   " 500.00 "1 "  " " :  1    6003 "BASTROP 0   " 500.00  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6004 "BASTROP 1   " 230.00 "1 "  " " :  1    6004 "BASTROP 1   " 230.00  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6005 "BASTROP 2   " 115.00 "1 "  " " :  1    6005 "BASTROP 2   " 115.00  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6006 "BASTROP 3   "  13.80 "1 "  " " :  1    6006 "BASTROP 3   "  13.80  1.000000  1.000000   6   25 213.000011 213.000011  63.900000 90.767491 108.420002 -23.639999 255.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6006 "BASTROP 3   "  13.80 "2 "  " " :  1    6006 "BASTROP 3   "  13.80  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6007 "BASTROP 4   "  13.80 "1 "  " " :  0    6007 "BASTROP 4   "  13.80  1.000000  1.000000   6   25   0.000000 426.000023 127.800000  0.000000 216.829991 -47.290000 511.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6007 "BASTROP 4   "  13.80 "2 "  " " :  1    6007 "BASTROP 4   "  13.80  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6008 "BASTROP 5   "  13.80 "1 "  " " :  1    6008 "BASTROP 5   "  13.80  1.000000  1.000000   6   25 198.329997 198.329997  59.500003 79.394799 100.950003 -22.010000 238.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6008 "BASTROP 5   "  13.80 "2 "  " " :  1    6008 "BASTROP 5   "  13.80  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6009 "BASTROP 6   "  13.80 "1 "  " " :  1    6009 "BASTROP 6   "  13.80  1.000000  1.000000   6   25 198.329997 198.329997  59.500003 49.415541 100.950003 -22.010000 238.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6009 "BASTROP 6   "  13.80 "2 "  " " :  1    6009 "BASTROP 6   "  13.80  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6010 "BASTROP 7   "  13.80 "1 "  " " :  1    6010 "BASTROP 7   "  13.80  1.000000  1.000000   6   25 198.329997 198.329997  59.500003 67.188191 100.950003 -22.010000 238.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6010 "BASTROP 7   "  13.80 "2 "  " " :  1    6010 "BASTROP 7   "  13.80  1.000000  1.000000   6   25  11.425500  25.387499   0.000000  0.000000  0.000000  0.000000  31.7344 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6029 "RUNGE 0     " 115.00 "1 "  " " :  1    6029 "RUNGE 0     " 115.00  1.000000  1.000000   6   24   4.500000  10.000000   0.000000  0.000000  0.000000  0.000000  12.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6041 "AUSTIN 3 3  "  13.80 "1 "  " " :  1    6041 "AUSTIN 3 3  "  13.80  1.000000  1.000000   6   23  53.399998  53.399998   0.000000 20.479999 20.479999 -0.880000  56.0700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6042 "AUSTIN 3 4  "  13.80 "1 "  " " :  1    6042 "AUSTIN 3 4  "  13.80  1.000000  1.000000   6   23 320.199990 320.199990   0.000000 97.549915 122.909999 -5.290000 336.2100 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6048 "SAN ANTON~24"  13.80 "1 "  " " :  0    6048 "SAN ANTON~24"  13.80  1.000000  1.000000   6   26   0.000000   3.400000   1.020000  0.000000  1.730000 -0.380000   4.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6049 "SAN ANTON~25"  13.80 "1 "  " " :  0    6049 "SAN ANTON~25"  13.80  1.000000  1.000000   6   26   0.000000   9.600000   2.880000  0.000000  4.890000 -1.070000  11.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6050 "SAN ANTON~26"  13.80 "1 "  " " :  0    6050 "SAN ANTON~26"  13.80  1.000000  1.000000   6   26   0.000000   4.400000   1.320000  0.000000  2.240000 -0.490000   5.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6051 "SAN ANTON~27"  13.80 "1 "  " " :  1    6051 "SAN ANTON~27"  13.80  1.000000  1.000000   6   26  57.400000  57.400000  17.219999 29.220000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6052 "SAN ANTON~28"  13.80 "1 "  " " :  0    6052 "SAN ANTON~28"  13.80  1.000000  1.000000   6   26   0.000000  57.400000  17.219999  0.000000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6053 "SAN ANTON~29"  13.80 "1 "  " " :  1    6053 "SAN ANTON~29"  13.80  1.000000  1.000000   6   26  57.400000  57.400000  17.219999 29.220000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6054 "SAN ANTON~30"  13.80 "1 "  " " :  1    6054 "SAN ANTON~30"  13.80  1.000000  1.000000   6   26  57.400000  57.400000  17.219999 29.220000 29.220000 -6.370000  68.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6069 "MARION 1 3  "  18.00 "1 "  " " :  1    6069 "MARION 1 3  "  18.00  1.000000  1.000000   6   22 181.369996 181.369996  54.409999 69.547671 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6070 "MARION 1 4  "  18.00 "1 "  " " :  1    6070 "MARION 1 4  "  18.00  1.000000  1.000000   6   22 181.369996 181.369996  54.409999 31.217286 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6071 "MARION 1 5  "  18.00 "1 "  " " :  1    6071 "MARION 1 5  "  18.00  1.000000  1.000000   6   22 181.369996 181.369996  54.409999 88.665324 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6072 "MARION 1 6  "  18.00 "1 "  " " :  0    6072 "MARION 1 6  "  18.00  1.000000  1.000000   6   22   0.000000 181.369996  54.409999  0.000000 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6073 "MARION 1 7  "  18.00 "1 "  " " :  1    6073 "MARION 1 7  "  18.00  1.000000  1.000000   6   22 181.369996 181.369996  54.409999 53.048474 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6074 "MARION 1 8  "  18.00 "1 "  " " :  1    6074 "MARION 1 8  "  18.00  1.000000  1.000000   6   22 181.369996 181.369996  54.409999 52.327508 92.320001 -20.130000 217.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6078 "LA GRANGE 3 "  22.00 "1 "  " " :  1    6078 "LA GRANGE 3 "  22.00  1.000000  1.000000   6   25 326.858950 563.329983 169.000006 -68.730003 262.509990 -68.730003 676.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6079 "LA GRANGE 4 "  22.00 "1 "  " " :  1    6079 "LA GRANGE 4 "  22.00  1.000000  1.000000   6   25 309.528971 563.329983 169.000006 -68.730003 262.509990 -68.730003 676.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6080 "LA GRANGE 5 "  22.00 "1 "  " " :  1    6080 "LA GRANGE 5 "  22.00  1.000000  1.000000   6   25 326.858950 563.329983 169.000006 -68.730003 262.509990 -68.730003 676.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6082 "MARBLE FAL~2"  13.80 "1 "  " " :  1    6082 "MARBLE FAL~2"  13.80  1.000000  1.000000   6   23  65.300000  65.300000   0.000000 25.040001 25.040001 -1.080000  68.5700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6083 "MARBLE FAL~3"  13.80 "1 "  " " :  1    6083 "MARBLE FAL~3"  13.80  1.000000  1.000000   6   23  65.300000  65.300000   0.000000 25.040001 25.040001 -1.080000  68.5700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6085 "ROUND ROCK~2"  13.80 "1 "  " " :  1    6085 "ROUND ROCK~2"  13.80  1.000000  1.000000   6   23   1.050000   1.400000   0.420000  0.000000  0.000000  0.000000   1.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6086 "ROUND ROCK~3"  13.80 "1 "  " " :  1    6086 "ROUND ROCK~3"  13.80  1.000000  1.000000   6   23  22.499999  30.000001   9.000000  0.000000  0.000000  0.000000  36.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6087 "ROUND ROCK~4"  13.80 "1 "  " " :  0    6087 "ROUND ROCK~4"  13.80  1.000000  1.000000   6   23   0.000000   5.500000   1.650000  0.000000  0.000000  0.000000   6.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6088 "ROUND ROCK~5"  13.80 "1 "  " " :  1    6088 "ROUND ROCK~5"  13.80  1.000000  1.000000   6   23   7.950000  10.600000   3.180000  0.000000  0.000000  0.000000  12.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6089 "ROUND ROCK~6"  13.80 "1 "  " " :  1    6089 "ROUND ROCK~6"  13.80  1.000000  1.000000   6   23  10.420000  13.900000   4.170000  0.000000  0.000000  0.000000  16.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6090 "ROUND ROCK~7"  13.80 "1 "  " " :  1    6090 "ROUND ROCK~7"  13.80  1.000000  1.000000   6   23  30.520001  40.700001  12.210000  0.000000  0.000000  0.000000  48.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6104 "WINCHESTER 3"  13.80 "1 "  " " :  1    6104 "WINCHESTER 3"  13.80  1.000000  1.000000   6   25  60.500002  60.500002  18.150000 30.790001 30.790001 -6.720000  72.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6105 "WINCHESTER 4"  13.80 "1 "  " " :  1    6105 "WINCHESTER 4"  13.80  1.000000  1.000000   6   25  60.500002  60.500002  18.150000 29.355803 30.790001 -6.720000  72.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6106 "WINCHESTER 5"  13.80 "1 "  " " :  1    6106 "WINCHESTER 5"  13.80  1.000000  1.000000   6   25 121.000004 121.000004  36.300001 61.589998 61.589998 -13.429999 145.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6110 "ROCKDALE 1 3"  13.80 "1 "  " " :  1    6110 "ROCKDALE 1 3"  13.80  1.000000  1.000000   6   25 259.995174 590.600014 177.180004 139.169836 275.219989 -72.049999 708.7200 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6111 "ROCKDALE 1 4"  13.80 "1 "  " " :  1    6111 "ROCKDALE 1 4"  13.80  1.000000  1.000000   6   25 291.211414 661.499977 198.450005 141.102433 308.260012 -80.699998 793.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6144 "SAN ANTONI~4"  13.80 "1 "  " " :  0    6144 "SAN ANTONI~4"  13.80  1.000000  1.000000   6   22   0.000000   8.400000   2.520000  0.000000  4.280000 -0.930000  10.0800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6145 "SAN ANTONI~5"  13.80 "1 "  " " :  1    6145 "SAN ANTONI~5"  13.80  1.000000  1.000000   6   22 446.000004 446.000004 133.800006 52.095270 227.010012 -49.509999 535.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6146 "SAN ANTONI~6"  13.80 "1 "  " " :  1    6146 "SAN ANTONI~6"  13.80  1.000000  1.000000   6   22 446.000004 446.000004 133.800006 53.602642 227.010012 -49.509999 535.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6147 "SAN ANTONI~7"  13.80 "1 "  " " :  1    6147 "SAN ANTONI~7"  13.80  1.000000  1.000000   6   22 279.813337 931.999969 279.600000 52.054119 474.389982 -103.450000 1118.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6148 "SAN ANTONI~8"  13.80 "1 "  " " :  0    6148 "SAN ANTONI~8"  13.80  1.000000  1.000000   6   22   0.000000 721.999979 216.599989  0.000000 367.499995 -80.140001 866.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6149 "SAN ANTONI~9"  13.80 "1 "  " " :  1    6149 "SAN ANTONI~9"  13.80  1.000000  1.000000   6   22 216.765261 721.999979 216.599989 157.584524 367.499995 -80.140001 866.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6151 "SCHULENBUR~1" 115.00 "1 "  " " :  1    6151 "SCHULENBUR~1" 115.00  1.000000  1.000000   6   25 108.346498 240.770006   0.000000  0.000000  0.000000  0.000000 300.9625 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6164 "SEGUIN 1 3  "  13.80 "1 "  " " :  1    6164 "SEGUIN 1 3  "  13.80  1.000000  1.000000   6   22 235.050011 235.050011  70.520002 36.045140 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6165 "SEGUIN 1 4  "  13.80 "1 "  " " :  1    6165 "SEGUIN 1 4  "  13.80  1.000000  1.000000   6   22 235.050011 235.050011  70.520002 31.743944 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6166 "SEGUIN 1 5  "  13.80 "1 "  " " :  1    6166 "SEGUIN 1 5  "  13.80  1.000000  1.000000   6   22 235.050011 235.050011  70.520002 72.996980 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6167 "SEGUIN 1 6  "  13.80 "1 "  " " :  1    6167 "SEGUIN 1 6  "  13.80  1.000000  1.000000   6   22 235.050011 235.050011  70.520002 40.328693 119.640005 -26.089999 282.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6194 "AUSTIN 18 0 " 115.00 "1 "  " " :  1    6194 "AUSTIN 18 0 " 115.00  1.000000  1.000000   6   23  35.100001  77.999997   0.000000  0.000000  0.000000  0.000000  97.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6213 "MARBLE FAL~7"  13.80 "1 "  " " :  1    6213 "MARBLE FAL~7"  13.80  1.000000  1.000000   6   23 177.900004 177.900004   0.000000 51.281762 68.290001 -2.940000 186.7900 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6214 "MARBLE FAL~8"  13.80 "1 "  " " :  1    6214 "MARBLE FAL~8"  13.80  1.000000  1.000000   6   23 552.299976 552.299976   0.000000 107.571769 212.059999 -9.130000 579.9100 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6215 "MARBLE FAL~9"  13.80 "1 "  " " :  1    6215 "MARBLE FAL~9"  13.80  1.000000  1.000000   6   23 552.299976 552.299976   0.000000 212.059999 212.059999 -9.130000 579.9100 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6216 "MARBLE FA~10"  13.80 "1 "  " " :  1    6216 "MARBLE FA~10"  13.80  1.000000  1.000000   6   23 552.299976 552.299976   0.000000 148.190308 212.059999 -9.130000 579.9100 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6242 "ELMENDORF 3 "  13.80 "1 "  " " :  1    6242 "ELMENDORF 3 "  13.80  1.000000  1.000000   6   22  61.000001  61.000001  18.300000 17.333254 31.050000 -6.770000  73.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6243 "ELMENDORF 4 "  13.80 "1 "  " " :  1    6243 "ELMENDORF 4 "  13.80  1.000000  1.000000   6   22 183.000004 183.000004  54.900002 42.249283 93.150002 -20.310000 219.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6244 "ELMENDORF 5 "  13.80 "1 "  " " :  1    6244 "ELMENDORF 5 "  13.80  1.000000  1.000000   6   22 298.000002 298.000002  89.399999 51.423979 151.680005 -33.080000 357.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6245 "ELMENDORF 6 "  13.80 "1 "  " " :  1    6245 "ELMENDORF 6 "  13.80  1.000000  1.000000   6   22 298.000002 298.000002  89.399999 59.224886 151.680005 -33.080000 357.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6246 "ELMENDORF 7 "  13.80 "1 "  " " :  1    6246 "ELMENDORF 7 "  13.80  1.000000  1.000000   6   22 298.000002 298.000002  89.399999 111.236274 151.680005 -33.080000 357.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6247 "ELMENDORF 8 "  13.80 "1 "  " " :  1    6247 "ELMENDORF 8 "  13.80  1.000000  1.000000   6   22 183.329999 183.329999  55.000001 90.993512 93.320000 -20.350000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6248 "ELMENDORF 9 "  13.80 "1 "  " " :  1    6248 "ELMENDORF 9 "  13.80  1.000000  1.000000   6   22 183.329999 183.329999  55.000001 46.749258 93.320000 -20.350000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6249 "ELMENDORF 10"  13.80 "1 "  " " :  1    6249 "ELMENDORF 10"  13.80  1.000000  1.000000   6   22 183.329999 183.329999  55.000001 32.332993 93.320000 -20.350000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6257 "AUSTIN 2 3  "  13.80 "1 "  " " :  1    6257 "AUSTIN 2 3  "  13.80  1.000000  1.000000   6   23 194.000006 194.000006  58.200002 48.268268 98.750001 -21.529999 232.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6258 "AUSTIN 2 4  "  13.80 "1 "  " " :  1    6258 "AUSTIN 2 4  "  13.80  1.000000  1.000000   6   23 194.000006 194.000006  58.200002 25.888473 98.750001 -21.529999 232.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6259 "AUSTIN 2 5  "  13.80 "1 "  " " :  0    6259 "AUSTIN 2 5  "  13.80  1.000000  1.000000   6   23   0.000000  51.400000  15.420000  0.000000 26.159999 -5.710000  61.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6260 "AUSTIN 2 6  "  13.80 "1 "  " " :  1    6260 "AUSTIN 2 6  "  13.80  1.000000  1.000000   6   23 256.999993 256.999993  77.100003 51.931930 130.809999 -28.529999 308.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6266 "CUERO 1 1   "  13.80 "1 "  " " :  1    6266 "CUERO 1 1   "  13.80  1.000000  1.000000   6   24   4.500000   4.500000   0.000000  1.720000  1.720000 -0.070000   4.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6267 "CUERO 1 2   "  13.80 "1 "  " " :  1    6267 "CUERO 1 2   "  13.80  1.000000  1.000000   6   24   7.200000   7.200000   0.000000  2.730000  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6268 "CUERO 1 3   "  13.80 "1 "  " " :  1    6268 "CUERO 1 3   "  13.80  1.000000  1.000000   6   24   4.500000   4.500000   0.000000  1.720000  1.720000 -0.070000   4.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6269 "CUERO 1 4   "  13.80 "1 "  " " :  1    6269 "CUERO 1 4   "  13.80  1.000000  1.000000   6   24   7.200000   7.200000   0.000000  2.730000  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6270 "CUERO 1 5   "  13.80 "1 "  " " :  0    6270 "CUERO 1 5   "  13.80  1.000000  1.000000   6   24   0.000000  18.000001   0.000000  0.000000  6.820000 -0.290000  18.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6271 "CUERO 1 6   "  13.80 "1 "  " " :  0    6271 "CUERO 1 6   "  13.80  1.000000  1.000000   6   24   0.000000  11.000000   0.000000  0.000000  4.090000 -0.180000  11.5500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6272 "CUERO 1 7   "  13.80 "1 "  " " :  0    6272 "CUERO 1 7   "  13.80  1.000000  1.000000   6   24   0.000000   7.200000   0.000000  0.000000  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6273 "CUERO 1 8   "  13.80 "1 "  " " :  0    6273 "CUERO 1 8   "  13.80  1.000000  1.000000   6   24   0.000000   7.200000   0.000000  0.000000  2.730000 -0.120000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6274 "CUERO 1 9   "  13.80 "1 "  " " :  1    6274 "CUERO 1 9   "  13.80  1.000000  1.000000   6   24   8.400000   8.400000   0.000000  3.200000  3.200000 -0.140000   8.8200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   5   0    0.0 0 0  1.000000    1  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6295 "CEDAR CREE~4"  13.80 "1 "  " " :  1    6295 "CEDAR CREE~4"  13.80  1.000000  1.000000   6   23 206.229997 206.229997  61.870003 21.661814 104.970002 -22.890000 247.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6296 "CEDAR CREE~5"  13.80 "1 "  " " :  1    6296 "CEDAR CREE~5"  13.80  1.000000  1.000000   6   23 206.229997 206.229997  61.870003 25.839114 104.970002 -22.890000 247.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6297 "CEDAR CREE~6"  13.80 "1 "  " " :  1    6297 "CEDAR CREE~6"  13.80  1.000000  1.000000   6   23 206.229997 206.229997  61.900002 11.603395 104.970002 -22.890000 247.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6301 "NEW BRAUNF~4"  22.00 "1 "  " " :  0    6301 "NEW BRAUNF~4"  22.00  1.000000  1.000000   6   22   0.000000   3.200000   0.960000  0.000000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6302 "NEW BRAUNF~5"  22.00 "1 "  " " :  1    6302 "NEW BRAUNF~5"  22.00  1.000000  1.000000   6   22 247.250009 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6303 "NEW BRAUNF~6"  22.00 "1 "  " " :  1    6303 "NEW BRAUNF~6"  22.00  1.000000  1.000000   6   22 247.250009 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6304 "NEW BRAUNF~7"  22.00 "1 "  " " :  1    6304 "NEW BRAUNF~7"  22.00  1.000000  1.000000   6   22 247.250009 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6305 "NEW BRAUNF~8"  22.00 "1 "  " " :  1    6305 "NEW BRAUNF~8"  22.00  1.000000  1.000000   6   22 247.250009 247.250009  74.180001 -27.440000 125.849998 -27.440000 296.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6325 "BUCKHOLTS 0 " 115.00 "1 "  " " :  1    6325 "BUCKHOLTS 0 " 115.00  1.000000  1.000000   6   25 200.934005 446.519995   0.000000  0.000000  0.000000  0.000000 558.1500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "1 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000  12.000000   3.600000  0.000000  6.110000 -1.330000  14.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "10"  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000  51.499999  15.449999  0.000000 26.210001 -5.720000  61.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "11"  " " :  1    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23 102.999997 102.999997  30.899999 52.429998 52.429998 -11.430000 123.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "2 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   2.300000   0.690000  0.000000  1.170000 -0.260000   2.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "3 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   4.600000   1.380000  0.000000  2.340000 -0.510000   5.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "4 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   1.500000   0.450000  0.000000  0.760000 -0.170000   1.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "5 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   4.000000   1.200000  0.000000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "6 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000   6.400000   1.920000  0.000000  3.260000 -0.710000   7.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "7 "  " " :  1    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23 108.983088 363.000011 108.899999 184.770000 184.770000 -40.290001 435.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "8 "  " " :  1    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23 108.983088 363.000011 108.899999 184.770000 184.770000 -40.290001 435.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6349 "AUSTIN 1 0  " 500.00 "9 "  " " :  0    6349 "AUSTIN 1 0  " 500.00  1.000000  1.000000   6   23   0.000000  51.499999  15.449999  0.000000 26.210001 -5.720000  61.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6356 "SAN ANTON~48" 115.00 "1 "  " " :  1    6356 "SAN ANTON~48" 115.00  1.000000  1.000000   6   26  45.170999 100.380003   0.000000  0.000000  0.000000  0.000000 125.4750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7005 "PASADENA 2 3"  13.80 "1 "  " " :  1    7005 "PASADENA 2 3"  13.80  1.000000  1.000000   7    4 163.000000 163.000000  48.899999 48.207170 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7006 "PASADENA 2 4"  13.80 "1 "  " " :  1    7006 "PASADENA 2 4"  13.80  1.000000  1.000000   7    4 163.000000 163.000000  48.899999 82.969999 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7007 "PASADENA 2 5"  13.80 "1 "  " " :  1    7007 "PASADENA 2 5"  13.80  1.000000  1.000000   7    4 163.000000 163.000000  48.899999 55.866909 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7008 "PASADENA 2 6"  13.80 "1 "  " " :  1    7008 "PASADENA 2 6"  13.80  1.000000  1.000000   7    4 163.000000 163.000000  48.899999 52.589065 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7009 "PASADENA 2 7"  13.80 "1 "  " " :  1    7009 "PASADENA 2 7"  13.80  1.000000  1.000000   7    4 163.000000 163.000000  48.899999 47.579059 82.969999 -18.089999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7015 "HOUSTON 1 1 "  18.00 "1 "  " " :  0    7015 "HOUSTON 1 1 "  18.00  1.000000  1.000000   7    4   0.000000   4.000000   1.200000  0.000000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7021 "NURSERY 3   "  18.00 "1 "  " " :  1    7021 "NURSERY 3   "  18.00  1.000000  1.000000   7    6  22.400001  22.400001   6.720000 11.400000 11.400000 -2.490000  26.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7022 "NURSERY 4   "  18.00 "1 "  " " :  1    7022 "NURSERY 4   "  18.00  1.000000  1.000000   7    6  47.400001  47.400001  14.219999 15.317585 24.130000 -5.260000  56.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7023 "NURSERY 5   "  18.00 "1 "  " " :  1    7023 "NURSERY 5   "  18.00  1.000000  1.000000   7    6  47.400001  47.400001  14.219999 24.130000 24.130000 -5.260000  56.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7024 "NURSERY 6   "  18.00 "1 "  " " :  1    7024 "NURSERY 6   "  18.00  1.000000  1.000000   7    6  94.800001  94.800001  28.439999 48.249999 48.249999 -10.520000 113.7600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7025 "NURSERY 7   "  18.00 "1 "  " " :  0    7025 "NURSERY 7   "  18.00  1.000000  1.000000   7    6   0.000000   3.200000   0.960000  0.000000  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7031 "PORT LAVAC~3"  13.80 "1 "  " " :  1    7031 "PORT LAVAC~3"  13.80  1.000000  1.000000   7    6  29.100001  38.800001  11.640000  0.000000  0.000000  0.000000  46.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7032 "PORT LAVAC~4"  13.80 "1 "  " " :  1    7032 "PORT LAVAC~4"  13.80  1.000000  1.000000   7    6   7.500000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7033 "PORT LAVAC~5"  13.80 "1 "  " " :  1    7033 "PORT LAVAC~5"  13.80  1.000000  1.000000   7    6   7.500000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7034 "PORT LAVAC~6"  13.80 "1 "  " " :  0    7034 "PORT LAVAC~6"  13.80  1.000000  1.000000   7    6   0.000000   4.400000   1.320000  0.000000  0.000000  0.000000   5.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7045 "VICTORIA 2 3"  20.00 "1 "  " " :  1    7045 "VICTORIA 2 3"  20.00  1.000000  1.000000   7    6 188.450003 188.450003  56.529999  1.149840 95.920002 -20.919999 226.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7046 "VICTORIA 2 4"  20.00 "1 "  " " :  1    7046 "VICTORIA 2 4"  20.00  1.000000  1.000000   7    6 188.450003 188.450003  56.529999  0.268871 95.920002 -20.919999 226.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7053 "RICHMOND 1 0" 115.00 "1 "  " " :  1    7053 "RICHMOND 1 0" 115.00  1.000000  1.000000   7    3 528.795004 1175.100040   0.000000  0.000000  0.000000  0.000000 1468.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7058 "POINT COMF~4" 500.00 "1 "  " " :  1    7058 "POINT COMF~4" 500.00  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7059 "POINT COMF~5" 230.00 "1 "  " " :  1    7059 "POINT COMF~5" 230.00  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7060 "POINT COMF~6" 115.00 "1 "  " " :  1    7060 "POINT COMF~6" 115.00  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7061 "POINT COMF~7"  13.80 "1 "  " " :  1    7061 "POINT COMF~7"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7061 "POINT COMF~7"  13.80 "2 "  " " :  1    7061 "POINT COMF~7"  13.80  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7062 "POINT COMF~8"  13.80 "1 "  " " :  1    7062 "POINT COMF~8"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7062 "POINT COMF~8"  13.80 "2 "  " " :  1    7062 "POINT COMF~8"  13.80  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7063 "POINT COMF~9"  13.80 "1 "  " " :  1    7063 "POINT COMF~9"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7063 "POINT COMF~9"  13.80 "2 "  " " :  1    7063 "POINT COMF~9"  13.80  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7064 "POINT COM~10"  13.80 "1 "  " " :  1    7064 "POINT COM~10"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7064 "POINT COM~10"  13.80 "2 "  " " :  1    7064 "POINT COM~10"  13.80  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7065 "POINT COM~11"  13.80 "1 "  " " :  1    7065 "POINT COM~11"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7065 "POINT COM~11"  13.80 "2 "  " " :  1    7065 "POINT COM~11"  13.80  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7066 "POINT COM~12"  13.80 "1 "  " " :  1    7066 "POINT COM~12"  13.80  1.000000  1.000000   7    6 114.900005 114.900005  34.470001 -12.750000 58.480000 -12.750000 137.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7066 "POINT COM~12"  13.80 "2 "  " " :  1    7066 "POINT COM~12"  13.80  1.000000  1.000000   7    6   7.524000  16.722222   0.000000  0.000000  0.000000  0.000000  20.9028 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7068 "EL CAMPO 0  " 230.00 "1 "  " " :  1    7068 "EL CAMPO 0  " 230.00  1.000000  1.000000   7    1  36.719999  81.599998   0.000000 -31.849489 31.849489 -31.849489 102.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7069 "EL CAMPO 1  " 115.00 "1 "  " " :  1    7069 "EL CAMPO 1  " 115.00  1.000000  1.000000   7    1  36.719999  81.599998   0.000000 -4.213905 31.849489 -31.849489 102.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7079 "BAYTOWN 2 3 "  13.80 "1 "  " " :  1    7079 "BAYTOWN 2 3 "  13.80  1.000000  1.000000   7    4 228.649998 228.649998  68.589997 64.075512 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7080 "BAYTOWN 2 4 "  13.80 "1 "  " " :  1    7080 "BAYTOWN 2 4 "  13.80  1.000000  1.000000   7    4 228.649998 228.649998  68.589997 50.642729 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7081 "BAYTOWN 2 5 "  13.80 "1 "  " " :  1    7081 "BAYTOWN 2 5 "  13.80  1.000000  1.000000   7    4 228.649998 228.649998  68.589997 51.036823 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7082 "BAYTOWN 2 6 "  13.80 "1 "  " " :  1    7082 "BAYTOWN 2 6 "  13.80  1.000000  1.000000   7    4 228.649998 228.649998  68.589997 62.110418 116.380000 -25.380000 274.3800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7095 "WADSWORTH 0 " 500.00 "1 "  " " :  1    7095 "WADSWORTH 0 " 500.00  1.000000  1.000000   7    1  13.608000  30.239999   0.000000 -11.803046 11.803046 -11.803046  37.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7096 "WADSWORTH 1 " 230.00 "1 "  " " :  1    7096 "WADSWORTH 1 " 230.00  1.000000  1.000000   7    1  13.608000  30.239999   0.000000 -11.803046 11.803046 -11.803046  37.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7097 "WADSWORTH 2 " 115.00 "1 "  " " :  1    7097 "WADSWORTH 2 " 115.00  1.000000  1.000000   7    1  13.608000  30.239999   0.000000 -11.803046 11.803046 -11.803046  37.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7098 "WADSWORTH 3 "  13.80 "1 "  " " :  1    7098 "WADSWORTH 3 "  13.80  1.000000  1.000000   7    1 1354.300022 1354.300022 406.290007 -4.513614 498.379993 -111.049998 1625.1600 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7098 "WADSWORTH 3 "  13.80 "2 "  " " :  1    7098 "WADSWORTH 3 "  13.80  1.000000  1.000000   7    1  13.608000  30.239999   0.000000 -4.513614 11.803046 -11.803046  37.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7099 "WADSWORTH 4 "  13.80 "1 "  " " :  1    7099 "WADSWORTH 4 "  13.80  1.000000  1.000000   7    1 1354.300022 1354.300022 406.290007 -111.049998 498.379993 -111.049998 1625.1600 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7099 "WADSWORTH 4 "  13.80 "2 "  " " :  1    7099 "WADSWORTH 4 "  13.80  1.000000  1.000000   7    1  13.608000  30.239999   0.000000 -11.803046 11.803046 -11.803046  37.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7107 "DEER PARK 3 "  24.00 "1 "  " " :  1    7107 "DEER PARK 3 "  24.00  1.000000  1.000000   7    4 150.000000 150.000000  44.999999 76.349998 76.349998 -16.650000 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7108 "DEER PARK 4 "  24.00 "1 "  " " :  1    7108 "DEER PARK 4 "  24.00  1.000000  1.000000   7    4  50.999999  50.999999  15.300000 24.915513 25.960001 -5.660000  61.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7109 "DEER PARK 5 "  24.00 "1 "  " " :  1    7109 "DEER PARK 5 "  24.00  1.000000  1.000000   7    4  50.999999  50.999999  15.300000 25.960001 25.960001 -5.660000  61.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7110 "DEER PARK 6 "  24.00 "1 "  " " :  1    7110 "DEER PARK 6 "  24.00  1.000000  1.000000   7    4 196.000004 196.000004  58.800000 61.685234 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7111 "DEER PARK 7 "  24.00 "1 "  " " :  1    7111 "DEER PARK 7 "  24.00  1.000000  1.000000   7    4 196.000004 196.000004  58.800000 60.155070 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7112 "DEER PARK 8 "  24.00 "1 "  " " :  1    7112 "DEER PARK 8 "  24.00  1.000000  1.000000   7    4 196.000004 196.000004  58.800000 96.444279 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7113 "DEER PARK 9 "  24.00 "1 "  " " :  1    7113 "DEER PARK 9 "  24.00  1.000000  1.000000   7    4 196.000004 196.000004  58.800000 51.595998 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7114 "DEER PARK 10"  24.00 "1 "  " " :  1    7114 "DEER PARK 10"  24.00  1.000000  1.000000   7    4 196.000004 196.000004  58.800000 99.760002 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7115 "DEER PARK 11"  24.00 "1 "  " " :  1    7115 "DEER PARK 11"  24.00  1.000000  1.000000   7    4 196.000004 196.000004  58.800000 99.760002 99.760002 -21.760000 235.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7121 "HOUSTON 3 1 "  18.00 "1 "  " " :  0    7121 "HOUSTON 3 1 "  18.00  1.000000  1.000000   7    3   0.000000   3.700000   1.110000  0.000000  1.880000 -0.410000   4.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7122 "HOUSTON 3 2 "  18.00 "1 "  " " :  0    7122 "HOUSTON 3 2 "  18.00  1.000000  1.000000   7    3   0.000000   4.300000   1.290000  0.000000  2.190000 -0.480000   5.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7123 "SEADRIFT 0  " 115.00 "1 "  " " :  1    7123 "SEADRIFT 0  " 115.00  1.000000  1.000000   7    6  59.890503 133.089995   0.000000  0.000000  0.000000  0.000000 166.3625 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7133 "LAPORTE 3   "  13.80 "1 "  " " :  1    7133 "LAPORTE 3   "  13.80  1.000000  1.000000   7    4  16.300000  16.300000   4.890000 -1.810000  8.300000 -1.810000  19.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7134 "LAPORTE 4   "  13.80 "1 "  " " :  1    7134 "LAPORTE 4   "  13.80  1.000000  1.000000   7    4 206.550002 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7135 "LAPORTE 5   "  13.80 "1 "  " " :  1    7135 "LAPORTE 5   "  13.80  1.000000  1.000000   7    4 206.550002 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7136 "LAPORTE 6   "  13.80 "1 "  " " :  1    7136 "LAPORTE 6   "  13.80  1.000000  1.000000   7    4 206.550002 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7137 "LAPORTE 7   "  13.80 "1 "  " " :  1    7137 "LAPORTE 7   "  13.80  1.000000  1.000000   7    4 206.550002 206.550002  61.970001 -22.930001 105.130005 -22.930001 247.8600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7138 "LAPORTE 8   "  13.80 "1 "  " " :  1    7138 "LAPORTE 8   "  13.80  1.000000  1.000000   7    4 380.699992 380.699992 114.209998 -42.260000 193.780005 -42.260000 456.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7139 "LAPORTE 9   "  13.80 "1 "  " " :  1    7139 "LAPORTE 9   "  13.80  1.000000  1.000000   7    4  58.999997  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7140 "LAPORTE 10  "  13.80 "1 "  " " :  1    7140 "LAPORTE 10  "  13.80  1.000000  1.000000   7    4  58.999997  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7141 "LAPORTE 11  "  13.80 "1 "  " " :  1    7141 "LAPORTE 11  "  13.80  1.000000  1.000000   7    4  58.999997  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7142 "LAPORTE 12  "  13.80 "1 "  " " :  1    7142 "LAPORTE 12  "  13.80  1.000000  1.000000   7    4  58.999997  58.999997  17.700000 -6.550000 30.030000 -6.550000  70.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7146 "HOUSTON 2 1 "  13.80 "1 "  " " :  1    7146 "HOUSTON 2 1 "  13.80  1.000000  1.000000   7    4  10.200000  10.200000   3.060000 -1.130000  5.190000 -1.130000  12.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7162 "HOUSTON 5 3 "  18.00 "1 "  " " :  1    7162 "HOUSTON 5 3 "  18.00  1.000000  1.000000   7    3 110.599995 110.599995  33.180001 56.300002 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7163 "HOUSTON 5 4 "  18.00 "1 "  " " :  1    7163 "HOUSTON 5 4 "  18.00  1.000000  1.000000   7    3 110.599995 110.599995  33.180001 56.300002 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7164 "HOUSTON 5 5 "  18.00 "1 "  " " :  1    7164 "HOUSTON 5 5 "  18.00  1.000000  1.000000   7    3 110.599995 110.599995  33.180001 56.300002 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7165 "HOUSTON 5 6 "  18.00 "1 "  " " :  1    7165 "HOUSTON 5 6 "  18.00  1.000000  1.000000   7    3 110.599995 110.599995  33.180001 56.300002 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7166 "HOUSTON 5 7 "  18.00 "1 "  " " :  1    7166 "HOUSTON 5 7 "  18.00  1.000000  1.000000   7    3 110.599995 110.599995  33.180001 56.300002 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7167 "HOUSTON 5 8 "  18.00 "1 "  " " :  1    7167 "HOUSTON 5 8 "  18.00  1.000000  1.000000   7    3 110.599995 110.599995  33.199999 56.300002 56.300002 -12.280000 132.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7168 "HOUSTON 5 9 "  18.00 "1 "  " " :  1    7168 "HOUSTON 5 9 "  18.00  1.000000  1.000000   7    3  87.720001  87.720001  26.320001 44.650000 44.650000 -9.740000 105.2600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7169 "HOUSTON 5 10"  18.00 "1 "  " " :  1    7169 "HOUSTON 5 10"  18.00  1.000000  1.000000   7    3  87.720001  87.720001  26.300001 44.650000 44.650000 -9.740000 105.2600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7170 "HOUSTON 5 11"  18.00 "1 "  " " :  1    7170 "HOUSTON 5 11"  18.00  1.000000  1.000000   7    3 350.869989 350.869989 105.260003 178.590000 178.590000 -38.949999 421.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7189 "HOUSTON 4 3 "  13.80 "1 "  " " :  1    7189 "HOUSTON 4 3 "  13.80  1.000000  1.000000   7    3   6.900000   6.900000   2.070000  3.510000  3.510000 -0.770000   8.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7190 "HOUSTON 4 4 "  13.80 "1 "  " " :  1    7190 "HOUSTON 4 4 "  13.80  1.000000  1.000000   7    3  47.999999  47.999999  14.399999 20.120229 24.429999 -5.330000  57.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7191 "HOUSTON 4 5 "  13.80 "1 "  " " :  0    7191 "HOUSTON 4 5 "  13.80  1.000000  1.000000   7    3   0.000000   5.000000   1.500000  0.000000  2.550000 -0.550000   6.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7192 "HOUSTON 4 6 "  13.80 "1 "  " " :  1    7192 "HOUSTON 4 6 "  13.80  1.000000  1.000000   7    3  34.999999  34.999999  10.500000 17.810000 17.810000 -3.880000  42.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7193 "HOUSTON 4 7 "  13.80 "1 "  " " :  1    7193 "HOUSTON 4 7 "  13.80  1.000000  1.000000   7    3   7.500000   7.500000   2.250000  3.820000  3.820000 -0.830000   9.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7194 "HOUSTON 4 8 "  13.80 "1 "  " " :  1    7194 "HOUSTON 4 8 "  13.80  1.000000  1.000000   7    3 230.949998 230.949998  69.279999 71.426374 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7195 "HOUSTON 4 9 "  13.80 "1 "  " " :  1    7195 "HOUSTON 4 9 "  13.80  1.000000  1.000000   7    3 230.949998 230.949998  69.279999 61.554241 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7196 "HOUSTON 4 10"  13.80 "1 "  " " :  1    7196 "HOUSTON 4 10"  13.80  1.000000  1.000000   7    3 230.949998 230.949998  69.279999 112.566590 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7197 "HOUSTON 4 11"  13.80 "1 "  " " :  1    7197 "HOUSTON 4 11"  13.80  1.000000  1.000000   7    3 230.949998 230.949998  69.279999 117.550004 117.550004 -25.639999 277.1400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7207 "BAYTOWN 1 3 "  18.00 "1 "  " " :  0    7207 "BAYTOWN 1 3 "  18.00  1.000000  1.000000   7    4   0.000000   4.000000   1.200000  0.000000  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7208 "BAYTOWN 1 4 "  18.00 "1 "  " " :  1    7208 "BAYTOWN 1 4 "  18.00  1.000000  1.000000   7    4 229.675126 765.000010 229.500008 97.762042 389.389992 -84.920001 918.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7209 "BAYTOWN 1 5 "  18.00 "1 "  " " :  1    7209 "BAYTOWN 1 5 "  18.00  1.000000  1.000000   7    4 229.675126 765.000010 229.500008 141.678917 389.389992 -84.920001 918.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7210 "BAYTOWN 1 6 "  18.00 "1 "  " " :  1    7210 "BAYTOWN 1 6 "  18.00  1.000000  1.000000   7    4 178.499997 178.499997  53.549999 41.043836 90.859997 -19.810000 214.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7211 "BAYTOWN 1 7 "  18.00 "1 "  " " :  1    7211 "BAYTOWN 1 7 "  18.00  1.000000  1.000000   7    4 178.499997 178.499997  53.549999 57.422739 90.859997 -19.810000 214.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7212 "BAYTOWN 1 8 "  18.00 "1 "  " " :  1    7212 "BAYTOWN 1 8 "  18.00  1.000000  1.000000   7    4 178.499997 178.499997  53.549999 36.700851 90.859997 -19.810000 214.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7266 "PASADENA 3 3"  13.80 "1 "  " " :  1    7266 "PASADENA 3 3"  13.80  1.000000  1.000000   7    4 304.600000 304.600000  91.380000 -33.809999 155.040002 -33.809999 365.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7267 "PASADENA 3 4"  13.80 "1 "  " " :  1    7267 "PASADENA 3 4"  13.80  1.000000  1.000000   7    4  90.640002  90.640002  27.190000 -10.060000 46.140000 -10.060000 108.7700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7268 "PASADENA 3 5"  13.80 "1 "  " " :  1    7268 "PASADENA 3 5"  13.80  1.000000  1.000000   7    4  90.640002  90.640002  27.190000 -10.060000 46.140000 -10.060000 108.7700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7269 "PASADENA 3 6"  13.80 "1 "  " " :  1    7269 "PASADENA 3 6"  13.80  1.000000  1.000000   7    4  90.640002  90.640002  27.190000 -10.060000 46.140000 -10.060000 108.7700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7270 "PASADENA 3 7"  13.80 "1 "  " " :  1    7270 "PASADENA 3 7"  13.80  1.000000  1.000000   7    4 181.280005 181.280005  54.380000 -20.119999 92.269999 -20.119999 217.5400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7280 "MONT BELVI~3"  13.80 "1 "  " " :  0    7280 "MONT BELVI~3"  13.80  1.000000  1.000000   7    4   0.000000  25.700000   7.710000  0.000000 13.079999 -2.850000  30.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7281 "MONT BELVI~4"  13.80 "1 "  " " :  0    7281 "MONT BELVI~4"  13.80  1.000000  1.000000   7    4   0.000000  15.000001   4.500000  0.000000  7.640000 -1.670000  18.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7284 "BAYTOWN 3 2 "  13.20 "1 "  " " :  0    7284 "BAYTOWN 3 2 "  13.20  1.000000  1.000000   7    4   0.000000   7.500000   2.250000  0.000000  0.000000  0.000000   9.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7285 "BAYTOWN 3 3 "  13.20 "1 "  " " :  1    7285 "BAYTOWN 3 3 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7286 "BAYTOWN 3 4 "  13.20 "1 "  " " :  1    7286 "BAYTOWN 3 4 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7287 "BAYTOWN 3 5 "  13.20 "1 "  " " :  1    7287 "BAYTOWN 3 5 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7288 "BAYTOWN 3 6 "  13.20 "1 "  " " :  1    7288 "BAYTOWN 3 6 "  13.20  1.000000  1.000000   7    4  21.220000  28.299999   8.490000  0.000000  0.000000  0.000000  33.9600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7289 "BAYTOWN 3 7 "  13.20 "1 "  " " :  1    7289 "BAYTOWN 3 7 "  13.20  1.000000  1.000000   7    4  42.449999  56.599998  16.980000  0.000000  0.000000  0.000000  67.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7307 "WHARTON 1 3 "  24.00 "1 "  " " :  1    7307 "WHARTON 1 3 "  24.00  1.000000  1.000000   7    1  96.679997  96.679997  28.999999 49.210000 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7308 "WHARTON 1 4 "  24.00 "1 "  " " :  1    7308 "WHARTON 1 4 "  24.00  1.000000  1.000000   7    1  96.679997  96.679997  28.999999 49.210000 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7309 "WHARTON 1 5 "  24.00 "1 "  " " :  0    7309 "WHARTON 1 5 "  24.00  1.000000  1.000000   7    1   0.000000  96.679997  28.999999  0.000000 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7310 "WHARTON 1 6 "  24.00 "1 "  " " :  1    7310 "WHARTON 1 6 "  24.00  1.000000  1.000000   7    1  96.679997  96.679997  28.999999 41.416368 49.210000 -10.730000 116.0200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7311 "WHARTON 1 7 "  24.00 "1 "  " " :  1    7311 "WHARTON 1 7 "  24.00  1.000000  1.000000   7    1 193.369997 193.369997  58.010000 98.420000 98.420000 -21.460000 232.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7323 "FREEPORT 1 3"  13.80 "1 "  " " :  1    7323 "FREEPORT 1 3"  13.80  1.000000  1.000000   7    2 124.479997 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7324 "FREEPORT 1 4"  13.80 "1 "  " " :  1    7324 "FREEPORT 1 4"  13.80  1.000000  1.000000   7    2 124.479997 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7325 "FREEPORT 1 5"  13.80 "1 "  " " :  1    7325 "FREEPORT 1 5"  13.80  1.000000  1.000000   7    2 124.479997 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7326 "FREEPORT 1 6"  13.80 "1 "  " " :  1    7326 "FREEPORT 1 6"  13.80  1.000000  1.000000   7    2 124.479997 124.479997  37.340000 -13.820000 63.360000 -13.820000 149.3700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
