title
Texas2k_series24_case3_2024summerpeak
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
	   6081	"MARBLE FAL~1"	 115.000	   6156	"MARBLE FA~11"	 115.000	"1 "	 1 : 0.000000
	   6084	"ROUND ROCK~1"	 115.000	   6136	"GEORGETOWN~2"	 115.000	"1 "	 1 : 0.000000
	   6084	"ROUND ROCK~1"	 115.000	   6355	"ROUND ROC~13"	 115.000	"1 "	 1 : 0.000000
	   6091	"WIMBERLEY 0 "	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"1 "	 1 : 0.000000
	   6092	"GONZALES 0  "	 115.000	   6340	"NIXON 0     "	 115.000	"1 "	 1 : 0.000000
	   6093	"SAN ANTON~11"	 115.000	   6191	"SAN ANTON~42"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6037	"SAN ANTON~13"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6037	"SAN ANTON~13"	 115.000	"2 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6093	"SAN ANTON~11"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6352	"SAN ANTON~40"	 115.000	"1 "	 1 : 0.000000
	   6094	"SAN ANTON~15"	 115.000	   6352	"SAN ANTON~40"	 115.000	"2 "	 1 : 0.000000
	   6095	"HUTTO 0     "	 115.000	   6353	"ROUND ROCK~8"	 115.000	"1 "	 1 : 0.000000
	   6095	"HUTTO 0     "	 115.000	   6353	"ROUND ROCK~8"	 115.000	"2 "	 1 : 0.000000
	   6095	"HUTTO 0     "	 115.000	   6358	"GEORGETOWN~1"	 115.000	"1 "	 1 : 0.000000
	   6096	"LULING 0    "	 115.000	   6202	"MARTINDALE 0"	 115.000	"1 "	 1 : 0.000000
	   6096	"LULING 0    "	 115.000	   6340	"NIXON 0     "	 115.000	"1 "	 1 : 0.000000
	   6097	"SAN ANTON~32"	 115.000	   6220	"SAN ANTON~14"	 115.000	"1 "	 1 : 0.000000
	   6097	"SAN ANTON~32"	 115.000	   6220	"SAN ANTON~14"	 115.000	"2 "	 1 : 0.000000
	   6097	"SAN ANTON~32"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6123	"AUSTIN 5 0  "	 115.000	"1 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6123	"AUSTIN 5 0  "	 115.000	"2 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6208	"AUSTIN 15 0 "	 115.000	"1 "	 1 : 0.000000
	   6098	"AUSTIN 12 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6099	"SAN ANTON~16"	 115.000	   6204	"SAN ANTON~35"	 115.000	"1 "	 1 : 0.000000
	   6099	"SAN ANTON~16"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6099	"SAN ANTON~16"	 115.000	   6310	"SAN ANTON~56"	 115.000	"1 "	 1 : 0.000000
	   6100	"ADKINS 0    "	 115.000	   6128	"SAN ANTON~49"	 115.000	"1 "	 1 : 0.000000
	   6101	"WINCHESTER 0"	 500.000	   6003	"BASTROP 0   "	 500.000	"1 "	 1 : 0.000000
	   6102	"WINCHESTER 1"	 230.000	   6004	"BASTROP 1   "	 230.000	"1 "	 1 : 0.000000
	   6102	"WINCHESTER 1"	 230.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	 1 : 0.000000
	   6103	"WINCHESTER 2"	 115.000	   6117	"SMITHVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   6103	"WINCHESTER 2"	 115.000	   6117	"SMITHVILLE 0"	 115.000	"2 "	 1 : 0.000000
	   6103	"WINCHESTER 2"	 115.000	   6183	"GIDDINGS 0  "	 115.000	"1 "	 1 : 0.000000
	   6107	"ROCKDALE 1 0"	 500.000	   6033	"PFLUGERVIL~1"	 500.000	"1 "	 1 : 0.000000
	   6107	"ROCKDALE 1 0"	 500.000	   6062	"BRENHAM 0   "	 500.000	"1 "	 1 : 0.000000
	   6107	"ROCKDALE 1 0"	 500.000	   8082	"FRANKLIN 0  "	 500.000	"1 "	 1 : 0.000000
	   6108	"ROCKDALE 1 1"	 230.000	   6034	"PFLUGERVIL~2"	 230.000	"1 "	 1 : 0.000000
	   6108	"ROCKDALE 1 1"	 230.000	   6192	"CALDWELL 0  "	 230.000	"1 "	 1 : 0.000000
	   6112	"NATALIA 0   "	 115.000	   4023	"MOORE 0     "	 115.000	"1 "	 1 : 0.000000
	   6113	"AUSTIN 20 0 "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"1 "	 1 : 0.000000
	   6113	"AUSTIN 20 0 "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"2 "	 1 : 0.000000
	   6113	"AUSTIN 20 0 "	 115.000	   6345	"AUSTIN 14 0 "	 115.000	"1 "	 1 : 0.000000
	   6114	"SAN ANTON~60"	 115.000	   6204	"SAN ANTON~35"	 115.000	"1 "	 1 : 0.000000
	   6114	"SAN ANTON~60"	 115.000	   6261	"LACKLAND A~1"	 115.000	"1 "	 1 : 0.000000
	   6115	"SAN ANTON~69"	 115.000	   6191	"SAN ANTON~42"	 115.000	"1 "	 1 : 0.000000
	   6115	"SAN ANTON~69"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6115	"SAN ANTON~69"	 115.000	   6250	"SAN ANTON~78"	 115.000	"1 "	 1 : 0.000000
	   6116	"TAYLOR 0    "	 115.000	   6095	"HUTTO 0     "	 115.000	"1 "	 1 : 0.000000
	   6118	"CEDAR PARK 0"	 500.000	   6021	"LEANDER 1 0 "	 500.000	"1 "	 1 : 0.000000
	   6118	"CEDAR PARK 0"	 500.000	   6349	"AUSTIN 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6119	"CEDAR PARK 1"	 230.000	   6354	"ROUND ROC~12"	 230.000	"1 "	 1 : 0.000000
	   6120	"CEDAR PARK 2"	 115.000	   6023	"LEANDER 1 2 "	 115.000	"1 "	 1 : 0.000000
	   6121	"SAN ANTON~37"	 115.000	   6025	"SAN ANTON~44"	 115.000	"1 "	 1 : 0.000000
	   6121	"SAN ANTON~37"	 115.000	   6174	"SAN ANTON~10"	 115.000	"1 "	 1 : 0.000000
	   6121	"SAN ANTON~37"	 115.000	   6179	"SAN ANTON~58"	 115.000	"1 "	 1 : 0.000000
	   6122	"HALLETTSVI~1"	 115.000	   6327	"WEIMAR 0    "	 115.000	"1 "	 1 : 0.000000
	   6123	"AUSTIN 5 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	 1 : 0.000000
	   6123	"AUSTIN 5 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	 1 : 0.000000
	   6124	"NEW BRAUN~12"	 115.000	   6131	"SPRING BRA~1"	 115.000	"1 "	 1 : 0.000000
	   6124	"NEW BRAUN~12"	 115.000	   6314	"BULVERDE 0  "	 115.000	"1 "	 1 : 0.000000
	   6125	"SUTHERLAND~1"	 115.000	   6322	"FLORESVILL~2"	 115.000	"1 "	 1 : 0.000000
	   6125	"SUTHERLAND~1"	 115.000	   6322	"FLORESVILL~2"	 115.000	"10"	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6028	"AUSTIN 31 0 "	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6028	"AUSTIN 31 0 "	 115.000	"2 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6130	"MANCHACA 0  "	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"1 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"2 "	 1 : 0.000000
	   6126	"AUSTIN 34 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6127	"CAMERON 0   "	 115.000	   6237	"BURLINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   6127	"CAMERON 0   "	 115.000	   8102	"CALVERT 0   "	 115.000	"1 "	 1 : 0.000000
	   6128	"SAN ANTON~49"	 115.000	   6276	"VON ORMY 0  "	 115.000	"1 "	 1 : 0.000000
	   6129	"MEDINA 0    "	 115.000	   6309	"HONDO 1     "	 115.000	"1 "	 1 : 0.000000
	   6129	"MEDINA 0    "	 115.000	   6336	"BANDERA 0   "	 115.000	"1 "	 1 : 0.000000
	   6130	"MANCHACA 0  "	 115.000	   6230	"SAN MARCOS 2"	 115.000	"1 "	 1 : 0.000000
	   6130	"MANCHACA 0  "	 115.000	   6231	"BUDA 0      "	 115.000	"1 "	 1 : 0.000000
	   6131	"SPRING BRA~1"	 115.000	   6251	"CANYON LAK~1"	 115.000	"1 "	 1 : 0.000000
	   6132	"AUSTIN 19 0 "	 115.000	   6137	"AUSTIN 35 0 "	 115.000	"1 "	 1 : 0.000000
	   6133	"FLATONIA 0  "	 115.000	   6014	"WAELDER 0   "	 115.000	"1 "	 1 : 0.000000
	   6134	"GRANGER 0   "	 115.000	   6140	"JARRELL 0   "	 115.000	"1 "	 1 : 0.000000
	   6134	"GRANGER 0   "	 115.000	   6358	"GEORGETOWN~1"	 115.000	"1 "	 1 : 0.000000
	   6137	"AUSTIN 35 0 "	 115.000	   6184	"AUSTIN 32 0 "	 115.000	"1 "	 1 : 0.000000
	   6137	"AUSTIN 35 0 "	 115.000	   6217	"AUSTIN 36 0 "	 115.000	"1 "	 1 : 0.000000
	   6137	"AUSTIN 35 0 "	 115.000	   6217	"AUSTIN 36 0 "	 115.000	"10"	 1 : 0.000000
	   6138	"PIPE CREEK 0"	 115.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   6139	"RED ROCK 0  "	 115.000	   6339	"CEDAR CREE~7"	 115.000	"1 "	 1 : 0.000000
	   6140	"JARRELL 0   "	 115.000	   5459	"HOLLAND 1   "	 115.000	"1 "	 1 : 0.000000
	   6141	"SAN ANTONI~1"	 500.000	   6161	"SEGUIN 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6141	"SAN ANTONI~1"	 500.000	   6197	"SAN ANTON~51"	 500.000	"1 "	 1 : 0.000000
	   6142	"SAN ANTONI~2"	 230.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6143	"SAN ANTONI~3"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6143	"SAN ANTONI~3"	 115.000	   6284	"SAN ANTON~17"	 115.000	"2 "	 1 : 0.000000
	   6150	"SAN ANTON~50"	 115.000	   6356	"SAN ANTON~48"	 115.000	"1 "	 1 : 0.000000
	   6150	"SAN ANTON~50"	 115.000	   6356	"SAN ANTON~48"	 115.000	"2 "	 1 : 0.000000
	   6151	"SCHULENBUR~1"	 115.000	   6311	"NEW ULM 0   "	 115.000	"1 "	 1 : 0.000000
	   6152	"SAN ANTON~33"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6152	"SAN ANTON~33"	 230.000	   6198	"SAN ANTON~52"	 230.000	"1 "	 1 : 0.000000
	   6153	"SAN ANTON~34"	 115.000	   6324	"SAN ANTON~79"	 115.000	"1 "	 1 : 0.000000
	   6153	"SAN ANTON~34"	 115.000	   6324	"SAN ANTON~79"	 115.000	"2 "	 1 : 0.000000
	   6155	"SAN ANTON~38"	 115.000	   4008	"POTEET 0    "	 115.000	"1 "	 1 : 0.000000
	   6155	"SAN ANTON~38"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"1 "	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"10"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"20"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"30"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"40"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"50"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"60"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"70"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   3104	"BUCHANAN D~1"	 115.000	"80"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"1 "	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"10"	 1 : 0.000000
	   6156	"MARBLE FA~11"	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"20"	 1 : 0.000000
	   6157	"BOERNE 1 0  "	 115.000	   6138	"PIPE CREEK 0"	 115.000	"1 "	 1 : 0.000000
	   6158	"WASHINGTON 0"	 115.000	   6341	"CHAPPELL H~1"	 115.000	"1 "	 1 : 0.000000
	   6159	"SCHERTZ 0   "	 115.000	   6115	"SAN ANTON~69"	 115.000	"1 "	 1 : 0.000000
	   6159	"SCHERTZ 0   "	 115.000	   6115	"SAN ANTON~69"	 115.000	"2 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6018	"AUSTIN 6 0  "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6018	"AUSTIN 6 0  "	 115.000	"2 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6018	"AUSTIN 6 0  "	 115.000	"3 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6175	"AUSTIN 16 0 "	 115.000	"2 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6233	"AUSTIN 4 0  "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"1 "	 1 : 0.000000
	   6160	"AUSTIN 8 0  "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"10"	 1 : 0.000000
	   6161	"SEGUIN 1 0  "	 500.000	   6056	"NEW BRAUNF~9"	 500.000	"1 "	 1 : 0.000000
	   6161	"SEGUIN 1 0  "	 500.000	   7018	"NURSERY 0   "	 500.000	"1 "	 1 : 0.000000
	   6162	"SEGUIN 1 1  "	 230.000	   6277	"KYLE 0      "	 230.000	"1 "	 1 : 0.000000
	   6163	"SEGUIN 1 2  "	 115.000	   6011	"MARION 2 0  "	 115.000	"1 "	 1 : 0.000000
	   6168	"SAN ANTON~62"	 115.000	   6209	"MICO 0      "	 115.000	"1 "	 1 : 0.000000
	   6168	"SAN ANTON~62"	 115.000	   6261	"LACKLAND A~1"	 115.000	"1 "	 1 : 0.000000
	   6168	"SAN ANTON~62"	 115.000	   6261	"LACKLAND A~1"	 115.000	"10"	 1 : 0.000000
	   6169	"SAN ANTON~75"	 500.000	   6239	"ELMENDORF 0 "	 500.000	"1 "	 1 : 0.000000
	   6170	"SAN ANTON~76"	 230.000	   6235	"SAN ANTON~71"	 230.000	"1 "	 1 : 0.000000
	   6170	"SAN ANTON~76"	 230.000	   6334	"SAN ANTON~65"	 230.000	"1 "	 1 : 0.000000
	   6173	"CUERO 2 1   "	 115.000	   6031	"YOAKUM 1    "	 115.000	"1 "	 1 : 0.000000
	   6173	"CUERO 2 1   "	 115.000	   6265	"CUERO 1 0   "	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6203	"SAN ANTON~18"	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6250	"SAN ANTON~78"	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6250	"SAN ANTON~78"	 115.000	"10"	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6320	"SAN ANTON~81"	 115.000	"1 "	 1 : 0.000000
	   6174	"SAN ANTON~10"	 115.000	   6320	"SAN ANTON~81"	 115.000	"2 "	 1 : 0.000000
	   6175	"AUSTIN 16 0 "	 115.000	   6132	"AUSTIN 19 0 "	 115.000	"1 "	 1 : 0.000000
	   6175	"AUSTIN 16 0 "	 115.000	   6194	"AUSTIN 18 0 "	 115.000	"1 "	 1 : 0.000000
	   6175	"AUSTIN 16 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6176	"AUSTIN 39 0 "	 115.000	   6154	"DRIPPING S~1"	 115.000	"1 "	 1 : 0.000000
	   6177	"SAN ANTON~73"	 230.000	   6287	"SAN ANTON~45"	 230.000	"1 "	 1 : 0.000000
	   6177	"SAN ANTON~73"	 230.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	 1 : 0.000000
	   6177	"SAN ANTON~73"	 230.000	   6308	"HONDO 0     "	 230.000	"1 "	 1 : 0.000000
	   6178	"SAN ANTON~74"	 115.000	   6209	"MICO 0      "	 115.000	"1 "	 1 : 0.000000
	   6180	"LA VERNIA 0 "	 115.000	   6100	"ADKINS 0    "	 115.000	"1 "	 1 : 0.000000
	   6180	"LA VERNIA 0 "	 115.000	   6125	"SUTHERLAND~1"	 115.000	"1 "	 1 : 0.000000
	   6180	"LA VERNIA 0 "	 115.000	   6125	"SUTHERLAND~1"	 115.000	"10"	 1 : 0.000000
	   6181	"MANOR 0     "	 115.000	   6116	"TAYLOR 0    "	 115.000	"1 "	 1 : 0.000000
	   6182	"SAN ANTON~54"	 115.000	   6201	"SAN ANTON~47"	 115.000	"1 "	 1 : 0.000000
	   6183	"GIDDINGS 0  "	 115.000	   6206	"LEXINGTON 0 "	 115.000	"1 "	 1 : 0.000000
	   6184	"AUSTIN 32 0 "	 115.000	   6185	"AUSTIN 38 0 "	 115.000	"1 "	 1 : 0.000000
	   6184	"AUSTIN 32 0 "	 115.000	   6205	"AUSTIN 29 0 "	 115.000	"1 "	 1 : 0.000000
	   6184	"AUSTIN 32 0 "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6185	"AUSTIN 38 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6187	"AUSTIN 28 0 "	 115.000	"1 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6187	"AUSTIN 28 0 "	 115.000	"2 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6351	"AUSTIN 1 2  "	 115.000	"1 "	 1 : 0.000000
	   6186	"AUSTIN 30 0 "	 115.000	   6351	"AUSTIN 1 2  "	 115.000	"2 "	 1 : 0.000000
	   6187	"AUSTIN 28 0 "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6187	"AUSTIN 28 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6188	"COLUMBUS 0  "	 230.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	 1 : 0.000000
	   6188	"COLUMBUS 0  "	 230.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	 1 : 0.000000
	   6190	"SHINER 0    "	 115.000	   6133	"FLATONIA 0  "	 115.000	"1 "	 1 : 0.000000
	   6190	"SHINER 0    "	 115.000	   6151	"SCHULENBUR~1"	 115.000	"1 "	 1 : 0.000000
	   6191	"SAN ANTON~42"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"1 "	 1 : 0.000000
	   6193	"CALDWELL 1  "	 115.000	   6206	"LEXINGTON 0 "	 115.000	"1 "	 1 : 0.000000
	   6193	"CALDWELL 1  "	 115.000	   6326	"SOMERVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   6194	"AUSTIN 18 0 "	 115.000	   6231	"BUDA 0      "	 115.000	"1 "	 1 : 0.000000
	   6195	"INDUSTRY 0  "	 115.000	   6135	"FAYETTEVIL~1"	 115.000	"1 "	 1 : 0.000000
	   6195	"INDUSTRY 0  "	 115.000	   7314	"BELLVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   6196	"DALE 0      "	 115.000	   6096	"LULING 0    "	 115.000	"1 "	 1 : 0.000000
	   6196	"DALE 0      "	 115.000	   6194	"AUSTIN 18 0 "	 115.000	"1 "	 1 : 0.000000
	   6197	"SAN ANTON~51"	 500.000	   6234	"SAN ANTON~70"	 500.000	"1 "	 1 : 0.000000
	   6197	"SAN ANTON~51"	 500.000	   6333	"SAN ANTON~64"	 500.000	"1 "	 1 : 0.000000
	   6198	"SAN ANTON~52"	 230.000	   6046	"SAN ANTON~22"	 230.000	"1 "	 1 : 0.000000
	   6198	"SAN ANTON~52"	 230.000	   6046	"SAN ANTON~22"	 230.000	"10"	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"1 "	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"10"	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"2 "	 1 : 0.000000
	   6199	"SAN ANTON~53"	 115.000	   6016	"SAN ANTON~57"	 115.000	"3 "	 1 : 0.000000
	   6200	"SAN ANTON~19"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6200	"SAN ANTON~19"	 115.000	   6275	"SAN ANTON~31"	 115.000	"1 "	 1 : 0.000000
	   6200	"SAN ANTON~19"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6201	"SAN ANTON~47"	 115.000	   6203	"SAN ANTON~18"	 115.000	"1 "	 1 : 0.000000
	   6201	"SAN ANTON~47"	 115.000	   6356	"SAN ANTON~48"	 115.000	"1 "	 1 : 0.000000
	   6204	"SAN ANTON~35"	 115.000	   6044	"SAN ANTON~20"	 115.000	"1 "	 1 : 0.000000
	   6204	"SAN ANTON~35"	 115.000	   6337	"SAN ANTON~43"	 115.000	"1 "	 1 : 0.000000
	   6205	"AUSTIN 29 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	 1 : 0.000000
	   6205	"AUSTIN 29 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"1 "	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"10"	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"20"	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6282	"SPICEWOOD 0 "	 115.000	"30"	 1 : 0.000000
	   6207	"LEANDER 2 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6208	"AUSTIN 15 0 "	 115.000	   6353	"ROUND ROCK~8"	 115.000	"1 "	 1 : 0.000000
	   6210	"MARBLE FAL~4"	 500.000	   6045	"SAN ANTON~21"	 500.000	"1 "	 1 : 0.000000
	   6210	"MARBLE FAL~4"	 500.000	   6292	"CEDAR CREE~1"	 500.000	"1 "	 1 : 0.000000
	   6211	"MARBLE FAL~5"	 230.000	   6359	"BURNET 0    "	 230.000	"1 "	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   3014	"KINGSLAND 0 "	 115.000	"1 "	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   3014	"KINGSLAND 0 "	 115.000	"10"	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   3014	"KINGSLAND 0 "	 115.000	"20"	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   3014	"KINGSLAND 0 "	 115.000	"30"	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   6081	"MARBLE FAL~1"	 115.000	"1 "	 1 : 0.000000
	   6212	"MARBLE FAL~6"	 115.000	   6081	"MARBLE FAL~1"	 115.000	"10"	 1 : 0.000000
	   6217	"AUSTIN 36 0 "	 115.000	   6032	"AUSTIN 37 0 "	 115.000	"1 "	 1 : 0.000000
	   6217	"AUSTIN 36 0 "	 115.000	   6032	"AUSTIN 37 0 "	 115.000	"10"	 1 : 0.000000
	   6217	"AUSTIN 36 0 "	 115.000	   6032	"AUSTIN 37 0 "	 115.000	"20"	 1 : 0.000000
	   6218	"LOCKHART 0  "	 115.000	   6231	"BUDA 0      "	 115.000	"1 "	 1 : 0.000000
	   6219	"AUSTIN 17 0 "	 115.000	   6345	"AUSTIN 14 0 "	 115.000	"1 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6037	"SAN ANTON~13"	 115.000	"1 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6037	"SAN ANTON~13"	 115.000	"2 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6037	"SAN ANTON~13"	 115.000	"3 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6121	"SAN ANTON~37"	 115.000	"1 "	 1 : 0.000000
	   6220	"SAN ANTON~14"	 115.000	   6121	"SAN ANTON~37"	 115.000	"2 "	 1 : 0.000000
	   6221	"FALLS CITY 0"	 115.000	   4172	"PLEASANTON 0"	 115.000	"1 "	 1 : 0.000000
	   6221	"FALLS CITY 0"	 115.000	   6322	"FLORESVILL~2"	 115.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6039	"AUSTIN 3 1  "	 230.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6293	"CEDAR CREE~2"	 230.000	"1 "	 1 : 0.000000
	   6222	"AUSTIN 27 0 "	 230.000	   6354	"ROUND ROC~12"	 230.000	"1 "	 1 : 0.000000
	   6224	"AUSTIN 23 0 "	 115.000	   6331	"AUSTIN 22 0 "	 115.000	"1 "	 1 : 0.000000
	   6225	"SAN ANTON~39"	 115.000	   6307	"SAN ANTON~55"	 115.000	"1 "	 1 : 0.000000
	   6226	"BLANCO 0    "	 115.000	   6055	"BERGHEIM 0  "	 115.000	"1 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6238	"AUSTIN 13 0 "	 115.000	"1 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6238	"AUSTIN 13 0 "	 115.000	"2 "	 1 : 0.000000
	   6227	"AUSTIN 24 0 "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"1 "	 1 : 0.000000
	   6230	"SAN MARCOS 2"	 115.000	   6176	"AUSTIN 39 0 "	 115.000	"1 "	 1 : 0.000000
	   6230	"SAN MARCOS 2"	 115.000	   6278	"KYLE 1      "	 115.000	"1 "	 1 : 0.000000
	   6232	"DEL VALLE 0 "	 115.000	   6194	"AUSTIN 18 0 "	 115.000	"1 "	 1 : 0.000000
	   6232	"DEL VALLE 0 "	 115.000	   6294	"CEDAR CREE~3"	 115.000	"1 "	 1 : 0.000000
	   6232	"DEL VALLE 0 "	 115.000	   6294	"CEDAR CREE~3"	 115.000	"2 "	 1 : 0.000000
	   6233	"AUSTIN 4 0  "	 115.000	   6123	"AUSTIN 5 0  "	 115.000	"1 "	 1 : 0.000000
	   6235	"SAN ANTON~71"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6015	"ATASCOSA 0  "	 115.000	"1 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6026	"SAN ANTON~68"	 115.000	"1 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6026	"SAN ANTON~68"	 115.000	"2 "	 1 : 0.000000
	   6236	"SAN ANTON~72"	 115.000	   6171	"SAN ANTON~77"	 115.000	"1 "	 1 : 0.000000
	   6237	"BURLINGTON 0"	 115.000	   8102	"CALVERT 0   "	 115.000	"1 "	 1 : 0.000000
	   6238	"AUSTIN 13 0 "	 115.000	   6345	"AUSTIN 14 0 "	 115.000	"1 "	 1 : 0.000000
	   6239	"ELMENDORF 0 "	 500.000	   6141	"SAN ANTONI~1"	 500.000	"1 "	 1 : 0.000000
	   6239	"ELMENDORF 0 "	 500.000	   7414	"VICTORIA 1 0"	 500.000	"1 "	 1 : 0.000000
	   6240	"ELMENDORF 1 "	 230.000	   6287	"SAN ANTON~45"	 230.000	"1 "	 1 : 0.000000
	   6240	"ELMENDORF 1 "	 230.000	   6321	"FLORESVILL~1"	 230.000	"1 "	 1 : 0.000000
	   6241	"ELMENDORF 2 "	 115.000	   6153	"SAN ANTON~34"	 115.000	"1 "	 1 : 0.000000
	   6241	"ELMENDORF 2 "	 115.000	   6153	"SAN ANTON~34"	 115.000	"2 "	 1 : 0.000000
	   6251	"CANYON LAK~1"	 115.000	   6091	"WIMBERLEY 0 "	 115.000	"1 "	 1 : 0.000000
	   6252	"JOHNSON CI~1"	 115.000	   6154	"DRIPPING S~1"	 115.000	"1 "	 1 : 0.000000
	   6252	"JOHNSON CI~1"	 115.000	   6154	"DRIPPING S~1"	 115.000	"10"	 1 : 0.000000
	   6253	"YORKTOWN 0  "	 115.000	   6329	"NORDHEIM 0  "	 115.000	"1 "	 1 : 0.000000
	   6254	"AUSTIN 2 0  "	 500.000	   6038	"AUSTIN 3 0  "	 500.000	"1 "	 1 : 0.000000
	   6255	"AUSTIN 2 1  "	 230.000	   6222	"AUSTIN 27 0 "	 230.000	"1 "	 1 : 0.000000
	   6262	"LIBERTY HI~1"	 115.000	   6319	"GEORGETOWN~7"	 115.000	"1 "	 1 : 0.000000
	   6263	"KENEDY 0    "	 230.000	   4024	"CHRISTINE 0 "	 230.000	"1 "	 1 : 0.000000
	   6263	"KENEDY 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   6264	"KENEDY 1    "	 115.000	   4125	"PETTUS 0    "	 115.000	"1 "	 1 : 0.000000
	   6264	"KENEDY 1    "	 115.000	   4125	"PETTUS 0    "	 115.000	"10"	 1 : 0.000000
	   6264	"KENEDY 1    "	 115.000	   4125	"PETTUS 0    "	 115.000	"20"	 1 : 0.000000
	   6265	"CUERO 1 0   "	 115.000	   6092	"GONZALES 0  "	 115.000	"1 "	 1 : 0.000000
	   6275	"SAN ANTON~31"	 115.000	   6324	"SAN ANTON~79"	 115.000	"1 "	 1 : 0.000000
	   6275	"SAN ANTON~31"	 115.000	   6324	"SAN ANTON~79"	 115.000	"2 "	 1 : 0.000000
	   6276	"VON ORMY 0  "	 115.000	   4174	"LYTLE 0     "	 115.000	"1 "	 1 : 0.000000
	   6277	"KYLE 0      "	 230.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	 1 : 0.000000
	   6278	"KYLE 1      "	 115.000	   6218	"LOCKHART 0  "	 115.000	"1 "	 1 : 0.000000
	   6279	"SEGUIN 2 0  "	 230.000	   6067	"MARION 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6279	"SEGUIN 2 0  "	 230.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6279	"SEGUIN 2 0  "	 230.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	 1 : 0.000000
	   6280	"SEGUIN 2 1  "	 115.000	   6163	"SEGUIN 1 2  "	 115.000	"1 "	 1 : 0.000000
	   6280	"SEGUIN 2 1  "	 115.000	   6202	"MARTINDALE 0"	 115.000	"1 "	 1 : 0.000000
	   6281	"UNIVERSAL ~1"	 115.000	   6159	"SCHERTZ 0   "	 115.000	"1 "	 1 : 0.000000
	   6283	"SAINT HEDW~1"	 115.000	   6100	"ADKINS 0    "	 115.000	"1 "	 1 : 0.000000
	   6285	"BOERNE 2 0  "	 230.000	   3001	"KERRVILLE 0 "	 230.000	"1 "	 1 : 0.000000
	   6286	"BOERNE 2 1  "	 115.000	   3124	"FREDERICKS~1"	 115.000	"1 "	 1 : 0.000000
	   6286	"BOERNE 2 1  "	 115.000	   3124	"FREDERICKS~1"	 115.000	"10"	 1 : 0.000000
	   6287	"SAN ANTON~45"	 230.000	   6036	"SAN ANTON~12"	 230.000	"1 "	 1 : 0.000000
	   6287	"SAN ANTON~45"	 230.000	   6198	"SAN ANTON~52"	 230.000	"1 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6307	"SAN ANTON~55"	 115.000	"1 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6307	"SAN ANTON~55"	 115.000	"2 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6323	"SAN ANTON~41"	 115.000	"1 "	 1 : 0.000000
	   6288	"SAN ANTON~46"	 115.000	   6323	"SAN ANTON~41"	 115.000	"2 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6120	"CEDAR PARK 2"	 115.000	"1 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6120	"CEDAR PARK 2"	 115.000	"2 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6331	"AUSTIN 22 0 "	 115.000	"1 "	 1 : 0.000000
	   6290	"AUSTIN 21 0 "	 115.000	   6331	"AUSTIN 22 0 "	 115.000	"2 "	 1 : 0.000000
	   6291	"SAN ANTON~61"	 115.000	   6047	"SAN ANTON~23"	 115.000	"1 "	 1 : 0.000000
	   6291	"SAN ANTON~61"	 115.000	   6047	"SAN ANTON~23"	 115.000	"2 "	 1 : 0.000000
	   6291	"SAN ANTON~61"	 115.000	   6179	"SAN ANTON~58"	 115.000	"1 "	 1 : 0.000000
	   6292	"CEDAR CREE~1"	 500.000	   6003	"BASTROP 0   "	 500.000	"1 "	 1 : 0.000000
	   6292	"CEDAR CREE~1"	 500.000	   6254	"AUSTIN 2 0  "	 500.000	"1 "	 1 : 0.000000
	   6294	"CEDAR CREE~3"	 115.000	   6339	"CEDAR CREE~7"	 115.000	"1 "	 1 : 0.000000
	   6298	"NEW BRAUNF~1"	 500.000	   6056	"NEW BRAUNF~9"	 500.000	"1 "	 1 : 0.000000
	   6298	"NEW BRAUNF~1"	 500.000	   6228	"SAN MARCOS 0"	 500.000	"1 "	 1 : 0.000000
	   6300	"NEW BRAUNF~3"	 115.000	   6058	"NEW BRAUN~11"	 115.000	"1 "	 1 : 0.000000
	   6308	"HONDO 0     "	 230.000	   6170	"SAN ANTON~76"	 230.000	"1 "	 1 : 0.000000
	   6309	"HONDO 1     "	 115.000	   6209	"MICO 0      "	 115.000	"1 "	 1 : 0.000000
	   6310	"SAN ANTON~56"	 115.000	   6312	"SAN ANTON~80"	 115.000	"1 "	 1 : 0.000000
	   6310	"SAN ANTON~56"	 115.000	   6312	"SAN ANTON~80"	 115.000	"2 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"1 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"10"	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"2 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"3 "	 1 : 0.000000
	   6312	"SAN ANTON~80"	 115.000	   6143	"SAN ANTONI~3"	 115.000	"4 "	 1 : 0.000000
	   6314	"BULVERDE 0  "	 115.000	   6060	"SAN ANTON~36"	 115.000	"1 "	 1 : 0.000000
	   6315	"GEORGETOWN~3"	 230.000	   6022	"LEANDER 1 1 "	 230.000	"1 "	 1 : 0.000000
	   6316	"GEORGETOWN~4"	 161.000	   5193	"KILLEEN 4 1 "	 161.000	"1 "	 1 : 0.000000
	   6316	"GEORGETOWN~4"	 161.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	 1 : 0.000000
	   6320	"SAN ANTON~81"	 115.000	   6312	"SAN ANTON~80"	 115.000	"1 "	 1 : 0.000000
	   6320	"SAN ANTON~81"	 115.000	   6312	"SAN ANTON~80"	 115.000	"10"	 1 : 0.000000
	   6320	"SAN ANTON~81"	 115.000	   6312	"SAN ANTON~80"	 115.000	"2 "	 1 : 0.000000
	   6321	"FLORESVILL~1"	 230.000	   6263	"KENEDY 0    "	 230.000	"1 "	 1 : 0.000000
	   6324	"SAN ANTON~79"	 115.000	   6320	"SAN ANTON~81"	 115.000	"1 "	 1 : 0.000000
	   6325	"BUCKHOLTS 0 "	 115.000	   6237	"BURLINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   6327	"WEIMAR 0    "	 115.000	   6151	"SCHULENBUR~1"	 115.000	"1 "	 1 : 0.000000
	   6327	"WEIMAR 0    "	 115.000	   6189	"COLUMBUS 1  "	 115.000	"1 "	 1 : 0.000000
	   6328	"COMFORT 0   "	 115.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   6329	"NORDHEIM 0  "	 115.000	   6029	"RUNGE 0     "	 115.000	"1 "	 1 : 0.000000
	   6331	"AUSTIN 22 0 "	 115.000	   6208	"AUSTIN 15 0 "	 115.000	"1 "	 1 : 0.000000
	   6331	"AUSTIN 22 0 "	 115.000	   6208	"AUSTIN 15 0 "	 115.000	"2 "	 1 : 0.000000
	   6332	"HELOTES 0   "	 115.000	   6178	"SAN ANTON~74"	 115.000	"1 "	 1 : 0.000000
	   6334	"SAN ANTON~65"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6335	"SAN ANTON~66"	 115.000	   6043	"SAN ANTON~67"	 115.000	"1 "	 1 : 0.000000
	   6335	"SAN ANTON~66"	 115.000	   6043	"SAN ANTON~67"	 115.000	"2 "	 1 : 0.000000
	   6336	"BANDERA 0   "	 115.000	   6328	"COMFORT 0   "	 115.000	"1 "	 1 : 0.000000
	   6337	"SAN ANTON~43"	 115.000	   6199	"SAN ANTON~53"	 115.000	"1 "	 1 : 0.000000
	   6337	"SAN ANTON~43"	 115.000	   6199	"SAN ANTON~53"	 115.000	"2 "	 1 : 0.000000
	   6338	"ROCKDALE 2 0"	 115.000	   6109	"ROCKDALE 1 2"	 115.000	"1 "	 1 : 0.000000
	   6338	"ROCKDALE 2 0"	 115.000	   6127	"CAMERON 0   "	 115.000	"1 "	 1 : 0.000000
	   6340	"NIXON 0     "	 115.000	   6202	"MARTINDALE 0"	 115.000	"1 "	 1 : 0.000000
	   6341	"CHAPPELL H~1"	 115.000	   7202	"HEMPSTEAD 0 "	 115.000	"1 "	 1 : 0.000000
	   6343	"ROUND ROC~10"	 230.000	   6315	"GEORGETOWN~3"	 230.000	"1 "	 1 : 0.000000
	   6343	"ROUND ROC~10"	 230.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6343	"ROUND ROC~10"	 230.000	   6354	"ROUND ROC~12"	 230.000	"1 "	 1 : 0.000000
	   6344	"ROUND ROC~11"	 115.000	   6353	"ROUND ROCK~8"	 115.000	"1 "	 1 : 0.000000
	   6344	"ROUND ROC~11"	 115.000	   6353	"ROUND ROCK~8"	 115.000	"2 "	 1 : 0.000000
	   6349	"AUSTIN 1 0  "	 500.000	   6038	"AUSTIN 3 0  "	 500.000	"1 "	 1 : 0.000000
	   6350	"AUSTIN 1 1  "	 230.000	   6359	"BURNET 0    "	 230.000	"1 "	 1 : 0.000000
	   6352	"SAN ANTON~40"	 115.000	   6025	"SAN ANTON~44"	 115.000	"1 "	 1 : 0.000000
	   6357	"DEVINE 0    "	 115.000	   4132	"PEARSALL 1  "	 115.000	"1 "	 1 : 0.000000
	   6357	"DEVINE 0    "	 115.000	   6059	"D HANIS 0   "	 115.000	"1 "	 1 : 0.000000
	   6358	"GEORGETOWN~1"	 115.000	   6136	"GEORGETOWN~2"	 115.000	"1 "	 1 : 0.000000
	   6360	"BURNET 1    "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"1 "	 1 : 0.000000
	   6360	"BURNET 1    "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"10"	 1 : 0.000000
	   6360	"BURNET 1    "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"20"	 1 : 0.000000
	   7001	"INEZ 0      "	 115.000	   7337	"EDNA 0      "	 115.000	"1 "	 1 : 0.000000
	   7002	"PASADENA 2 0"	 500.000	   7227	"HOUSTON 90 0"	 500.000	"1 "	 1 : 0.000000
	   7003	"PASADENA 2 1"	 230.000	   7264	"PASADENA 3 1"	 230.000	"1 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"1 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"2 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"3 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7106	"DEER PARK 2 "	 115.000	"4 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7345	"HOUSTON 19 0"	 115.000	"1 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7345	"HOUSTON 19 0"	 115.000	"2 "	 1 : 0.000000
	   7004	"PASADENA 2 2"	 115.000	   7345	"HOUSTON 19 0"	 115.000	"3 "	 1 : 0.000000
	   7010	"PRAIRIE VI~1"	 115.000	   7182	"PATTISON 0  "	 115.000	"1 "	 1 : 0.000000
	   7010	"PRAIRIE VI~1"	 115.000	   7202	"HEMPSTEAD 0 "	 115.000	"1 "	 1 : 0.000000
	   7011	"CONROE 1 0  "	 115.000	   7300	"CONROE 2 0  "	 115.000	"1 "	 1 : 0.000000
	   7012	"SIMONTON 0  "	 115.000	   7116	"WALLIS 0    "	 115.000	"1 "	 1 : 0.000000
	   7013	"HOUSTON 80 0"	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	 1 : 0.000000
	   7013	"HOUSTON 80 0"	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	 1 : 0.000000
	   7013	"HOUSTON 80 0"	 115.000	   7425	"HOUSTON 86 0"	 115.000	"1 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7100	"HOUSTON 18 0"	 115.000	"1 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7100	"HOUSTON 18 0"	 115.000	"2 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7124	"HOUSTON 34 0"	 115.000	"1 "	 1 : 0.000000
	   7014	"HOUSTON 1 0 "	 115.000	   7217	"HOUSTON 23 0"	 115.000	"1 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"1 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"2 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"3 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7365	"HOUSTON 20 0"	 115.000	"4 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7402	"HOUSTON 6 2 "	 115.000	"1 "	 1 : 0.000000
	   7016	"HOUSTON 9 0 "	 115.000	   7402	"HOUSTON 6 2 "	 115.000	"2 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7229	"HOUSTON 90 2"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7229	"HOUSTON 90 2"	 115.000	"2 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7229	"HOUSTON 90 2"	 115.000	"3 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7241	"HOUSTON 70 0"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7385	"HOUSTON 75 0"	 115.000	"1 "	 1 : 0.000000
	   7017	"HOUSTON 73 0"	 115.000	   7385	"HOUSTON 75 0"	 115.000	"2 "	 1 : 0.000000
	   7018	"NURSERY 0   "	 500.000	   6075	"LA GRANGE 0 "	 500.000	"1 "	 1 : 0.000000
	   7018	"NURSERY 0   "	 500.000	   7414	"VICTORIA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7019	"NURSERY 1   "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   7020	"NURSERY 2   "	 115.000	   6173	"CUERO 2 1   "	 115.000	"1 "	 1 : 0.000000
	   7026	"BACLIFF 0   "	 115.000	   7072	"DICKINSON 0 "	 115.000	"1 "	 1 : 0.000000
	   7026	"BACLIFF 0   "	 115.000	   7072	"DICKINSON 0 "	 115.000	"2 "	 1 : 0.000000
	   7026	"BACLIFF 0   "	 115.000	   7259	"HOUSTON 13 0"	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"2 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7234	"PORTER 0    "	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7027	"SPRING 1 0  "	 115.000	   7431	"CONROE 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7028	"HOUSTON 72 0"	 115.000	   7220	"HOUSTON 84 0"	 115.000	"1 "	 1 : 0.000000
	   7028	"HOUSTON 72 0"	 115.000	   7240	"HOUSTON 63 0"	 115.000	"1 "	 1 : 0.000000
	   7028	"HOUSTON 72 0"	 115.000	   7330	"HOUSTON 60 0"	 115.000	"1 "	 1 : 0.000000
	   7029	"PORT LAVAC~1"	 230.000	   7407	"POINT COMF~2"	 230.000	"1 "	 1 : 0.000000
	   7030	"PORT LAVAC~2"	 115.000	   4173	"REFUGIO 0   "	 115.000	"1 "	 1 : 0.000000
	   7035	"CONROE 5 0  "	 230.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	 1 : 0.000000
	   7035	"CONROE 5 0  "	 230.000	   8031	"SHIRO 1     "	 230.000	"1 "	 1 : 0.000000
	   7036	"CONROE 5 1  "	 115.000	   7128	"CONROE 7 0  "	 115.000	"1 "	 1 : 0.000000
	   7037	"SUGAR LAND~5"	 500.000	   7428	"FREEPORT 2 0"	 500.000	"1 "	 1 : 0.000000
	   7038	"SUGAR LAND~6"	 230.000	   7184	"MISSOURI C~2"	 230.000	"1 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7101	"HOUSTON 88 0"	 115.000	"1 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7101	"HOUSTON 88 0"	 115.000	"2 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7101	"HOUSTON 88 0"	 115.000	"3 "	 1 : 0.000000
	   7039	"SUGAR LAND~7"	 115.000	   7397	"ROSENBERG 0 "	 115.000	"1 "	 1 : 0.000000
	   7040	"DAYTON 0    "	 230.000	   7035	"CONROE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   7040	"DAYTON 0    "	 230.000	   7077	"BAYTOWN 2 1 "	 230.000	"1 "	 1 : 0.000000
	   7040	"DAYTON 0    "	 230.000	   7077	"BAYTOWN 2 1 "	 230.000	"2 "	 1 : 0.000000
	   7041	"DAYTON 1    "	 115.000	   7238	"LIBERTY 0   "	 115.000	"1 "	 1 : 0.000000
	   7042	"VICTORIA 2 0"	 500.000	   7018	"NURSERY 0   "	 500.000	"1 "	 1 : 0.000000
	   7043	"VICTORIA 2 1"	 230.000	   7019	"NURSERY 1   "	 230.000	"1 "	 1 : 0.000000
	   7044	"VICTORIA 2 2"	 115.000	   7001	"INEZ 0      "	 115.000	"1 "	 1 : 0.000000
	   7044	"VICTORIA 2 2"	 115.000	   7416	"VICTORIA 1 2"	 115.000	"1 "	 1 : 0.000000
	   7047	"KATY 1 0    "	 500.000	   7037	"SUGAR LAND~5"	 500.000	"1 "	 1 : 0.000000
	   7049	"KATY 1 2    "	 115.000	   7089	"HOUSTON 82 0"	 115.000	"1 "	 1 : 0.000000
	   7050	"MAGNOLIA 2 0"	 115.000	   7090	"PINEHURST 0 "	 115.000	"1 "	 1 : 0.000000
	   7050	"MAGNOLIA 2 0"	 115.000	   7090	"PINEHURST 0 "	 115.000	"2 "	 1 : 0.000000
	   7050	"MAGNOLIA 2 0"	 115.000	   7251	"HOCKLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7086	"HOUSTON 16 0"	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7181	"HOUSTON 58 0"	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"1 "	 1 : 0.000000
	   7051	"HOUSTON 29 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"2 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"10"	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"2 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7053	"RICHMOND 1 0"	 115.000	"3 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"1 "	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"10"	 1 : 0.000000
	   7052	"MISSOURI C~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"1 "	 1 : 0.000000
	   7053	"RICHMOND 1 0"	 115.000	   7348	"THOMPSONS 2 "	 115.000	"1 "	 1 : 0.000000
	   7053	"RICHMOND 1 0"	 115.000	   7348	"THOMPSONS 2 "	 115.000	"2 "	 1 : 0.000000
	   7053	"RICHMOND 1 0"	 115.000	   7348	"THOMPSONS 2 "	 115.000	"3 "	 1 : 0.000000
	   7054	"HOUSTON 11 0"	 115.000	   7086	"HOUSTON 16 0"	 115.000	"1 "	 1 : 0.000000
	   7054	"HOUSTON 11 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7055	"HOUSTON 33 0"	 115.000	   7124	"HOUSTON 34 0"	 115.000	"1 "	 1 : 0.000000
	   7055	"HOUSTON 33 0"	 115.000	   7124	"HOUSTON 34 0"	 115.000	"2 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7035	"CONROE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7156	"SPRING 2 0  "	 230.000	"1 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	 1 : 0.000000
	   7056	"SPRING 8 0  "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7058	"POINT COMF~4"	 500.000	   7042	"VICTORIA 2 0"	 500.000	"1 "	 1 : 0.000000
	   7058	"POINT COMF~4"	 500.000	   7095	"WADSWORTH 0 "	 500.000	"1 "	 1 : 0.000000
	   7059	"POINT COMF~5"	 230.000	   7407	"POINT COMF~2"	 230.000	"1 "	 1 : 0.000000
	   7067	"HOUSTON 28 0"	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7067	"HOUSTON 28 0"	 115.000	   7291	"HUMBLE 2 0  "	 115.000	"1 "	 1 : 0.000000
	   7067	"HOUSTON 28 0"	 115.000	   7344	"HOUSTON 37 0"	 115.000	"1 "	 1 : 0.000000
	   7069	"EL CAMPO 1  "	 115.000	   7413	"WHARTON 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7100	"HOUSTON 18 0"	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7317	"FRIENDSWOO~1"	 115.000	"1 "	 1 : 0.000000
	   7070	"HOUSTON 12 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"1 "	 1 : 0.000000
	   7072	"DICKINSON 0 "	 115.000	   7084	"LEAGUE CIT~2"	 115.000	"1 "	 1 : 0.000000
	   7072	"DICKINSON 0 "	 115.000	   7084	"LEAGUE CIT~2"	 115.000	"2 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7004	"PASADENA 2 2"	 115.000	"1 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7004	"PASADENA 2 2"	 115.000	"2 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7004	"PASADENA 2 2"	 115.000	"3 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"2 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"1 "	 1 : 0.000000
	   7075	"HOUSTON 10 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"2 "	 1 : 0.000000
	   7076	"BAYTOWN 2 0 "	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	   7077	"BAYTOWN 2 1 "	 230.000	   7282	"BAYTOWN 3 0 "	 230.000	"1 "	 1 : 0.000000
	   7077	"BAYTOWN 2 1 "	 230.000	   7282	"BAYTOWN 3 0 "	 230.000	"10"	 1 : 0.000000
	   7078	"BAYTOWN 2 2 "	 115.000	   7279	"MONT BELVI~2"	 115.000	"1 "	 1 : 0.000000
	   7078	"BAYTOWN 2 2 "	 115.000	   7279	"MONT BELVI~2"	 115.000	"2 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7105	"DEER PARK 1 "	 230.000	"1 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7171	"TEXAS CITY~1"	 230.000	"1 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7184	"MISSOURI C~2"	 230.000	"1 "	 1 : 0.000000
	   7083	"LEAGUE CIT~1"	 230.000	   7264	"PASADENA 3 1"	 230.000	"1 "	 1 : 0.000000
	   7085	"LIVERPOOL 0 "	 115.000	   7244	"MANVEL 0    "	 115.000	"1 "	 1 : 0.000000
	   7085	"LIVERPOOL 0 "	 115.000	   7244	"MANVEL 0    "	 115.000	"2 "	 1 : 0.000000
	   7086	"HOUSTON 16 0"	 115.000	   7222	"HOUSTON 24 0"	 115.000	"1 "	 1 : 0.000000
	   7086	"HOUSTON 16 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"1 "	 1 : 0.000000
	   7086	"HOUSTON 16 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"1 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"3 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"4 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"5 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"6 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"7 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"8 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7127	"SUGAR LAND~4"	 115.000	"9 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"1 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7221	"HOUSTON 83 0"	 115.000	"3 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"1 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"2 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"3 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"4 "	 1 : 0.000000
	   7087	"SUGAR LAND~1"	 115.000	   7336	"STAFFORD 0  "	 115.000	"5 "	 1 : 0.000000
	   7088	"RICHMOND 2 0"	 115.000	   7116	"WALLIS 0    "	 115.000	"1 "	 1 : 0.000000
	   7088	"RICHMOND 2 0"	 115.000	   7147	"HOUSTON 78 0"	 115.000	"1 "	 1 : 0.000000
	   7089	"HOUSTON 82 0"	 115.000	   7017	"HOUSTON 73 0"	 115.000	"1 "	 1 : 0.000000
	   7089	"HOUSTON 82 0"	 115.000	   7388	"HOUSTON 68 0"	 115.000	"1 "	 1 : 0.000000
	   7089	"HOUSTON 82 0"	 115.000	   7427	"HOUSTON 87 0"	 115.000	"1 "	 1 : 0.000000
	   7090	"PINEHURST 0 "	 115.000	   7421	"MAGNOLIA 1 1"	 115.000	"1 "	 1 : 0.000000
	   7090	"PINEHURST 0 "	 115.000	   7421	"MAGNOLIA 1 1"	 115.000	"2 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7226	"HOUSTON 35 0"	 115.000	"1 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7259	"HOUSTON 13 0"	 115.000	"1 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7259	"HOUSTON 13 0"	 115.000	"2 "	 1 : 0.000000
	   7091	"PEARLAND 2 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7216	"HOUSTON 46 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7250	"HOUSTON 32 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7330	"HOUSTON 60 0"	 115.000	"1 "	 1 : 0.000000
	   7092	"HOUSTON 47 0"	 115.000	   7384	"HOUSTON 44 0"	 115.000	"1 "	 1 : 0.000000
	   7093	"HOUSTON 79 0"	 115.000	   7225	"HOUSTON 81 0"	 115.000	"1 "	 1 : 0.000000
	   7093	"HOUSTON 79 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7094	"HOUSTON 49 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"1 "	 1 : 0.000000
	   7094	"HOUSTON 49 0"	 115.000	   7388	"HOUSTON 68 0"	 115.000	"1 "	 1 : 0.000000
	   7097	"WADSWORTH 2 "	 115.000	   7153	"PALACIOS 0  "	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7103	"HOUSTON 22 0"	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7103	"HOUSTON 22 0"	 115.000	"2 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"2 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"3 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"4 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7222	"HOUSTON 24 0"	 115.000	"1 "	 1 : 0.000000
	   7100	"HOUSTON 18 0"	 115.000	   7222	"HOUSTON 24 0"	 115.000	"2 "	 1 : 0.000000
	   7101	"HOUSTON 88 0"	 115.000	   7183	"HOUSTON 77 0"	 115.000	"1 "	 1 : 0.000000
	   7101	"HOUSTON 88 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"1 "	 1 : 0.000000
	   7102	"TOMBALL 1 0 "	 115.000	   7177	"SPRING 7 2  "	 115.000	"1 "	 1 : 0.000000
	   7102	"TOMBALL 1 0 "	 115.000	   7177	"SPRING 7 2  "	 115.000	"2 "	 1 : 0.000000
	   7103	"HOUSTON 22 0"	 115.000	   7255	"HOUSTON 39 0"	 115.000	"1 "	 1 : 0.000000
	   7103	"HOUSTON 22 0"	 115.000	   7381	"HOUSTON 15 0"	 115.000	"1 "	 1 : 0.000000
	   7104	"DEER PARK 0 "	 500.000	   7002	"PASADENA 2 0"	 500.000	"1 "	 1 : 0.000000
	   7105	"DEER PARK 1 "	 230.000	   7187	"HOUSTON 4 1 "	 230.000	"1 "	 1 : 0.000000
	   7105	"DEER PARK 1 "	 230.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7105	"DEER PARK 1 "	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7116	"WALLIS 0    "	 115.000	   7340	"SEALY 0     "	 115.000	"1 "	 1 : 0.000000
	   7116	"WALLIS 0    "	 115.000	   7364	"EAST BERNA~1"	 115.000	"1 "	 1 : 0.000000
	   7116	"WALLIS 0    "	 115.000	   7364	"EAST BERNA~1"	 115.000	"10"	 1 : 0.000000
	   7116	"WALLIS 0    "	 115.000	   7364	"EAST BERNA~1"	 115.000	"20"	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"10"	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"2 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7117	"HOUSTON 67 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"2 "	 1 : 0.000000
	   7118	"SPRING 4 0  "	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7119	"SOUTH HOUS~1"	 115.000	   7259	"HOUSTON 13 0"	 115.000	"1 "	 1 : 0.000000
	   7119	"SOUTH HOUS~1"	 115.000	   7318	"HOUSTON 17 0"	 115.000	"1 "	 1 : 0.000000
	   7119	"SOUTH HOUS~1"	 115.000	   7318	"HOUSTON 17 0"	 115.000	"10"	 1 : 0.000000
	   7120	"HOUSTON 3 0 "	 115.000	   7248	"HOUSTON 74 0"	 115.000	"1 "	 1 : 0.000000
	   7120	"HOUSTON 3 0 "	 115.000	   7396	"HOUSTON 91 0"	 115.000	"1 "	 1 : 0.000000
	   7120	"HOUSTON 3 0 "	 115.000	   7396	"HOUSTON 91 0"	 115.000	"2 "	 1 : 0.000000
	   7123	"SEADRIFT 0  "	 115.000	   7071	"PORT O CON~1"	 115.000	"1 "	 1 : 0.000000
	   7123	"SEADRIFT 0  "	 115.000	   7153	"PALACIOS 0  "	 115.000	"1 "	 1 : 0.000000
	   7124	"HOUSTON 34 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"1 "	 1 : 0.000000
	   7125	"SUGAR LAND~2"	 500.000	   7331	"PASADENA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7038	"SUGAR LAND~6"	 230.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7038	"SUGAR LAND~6"	 230.000	"2 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7126	"SUGAR LAND~3"	 230.000	   7423	"ALVIN 1     "	 230.000	"1 "	 1 : 0.000000
	   7129	"LOLITA 0    "	 115.000	   7060	"POINT COMF~6"	 115.000	"1 "	 1 : 0.000000
	   7130	"LAPORTE 0   "	 500.000	   7104	"DEER PARK 0 "	 500.000	"1 "	 1 : 0.000000
	   7131	"LAPORTE 1   "	 230.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	 1 : 0.000000
	   7131	"LAPORTE 1   "	 230.000	   7278	"MONT BELVI~1"	 230.000	"1 "	 1 : 0.000000
	   7131	"LAPORTE 1   "	 230.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	 1 : 0.000000
	   7132	"LAPORTE 2   "	 115.000	   7283	"BAYTOWN 3 1 "	 115.000	"1 "	 1 : 0.000000
	   7143	"NEW CANEY 0 "	 115.000	   7173	"KINGWOOD 2 0"	 115.000	"1 "	 1 : 0.000000
	   7143	"NEW CANEY 0 "	 115.000	   7238	"LIBERTY 0   "	 115.000	"1 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7119	"SOUTH HOUS~1"	 115.000	"1 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7119	"SOUTH HOUS~1"	 115.000	"2 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7144	"HOUSTON 14 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"2 "	 1 : 0.000000
	   7145	"HOUSTON 2 0 "	 115.000	   7234	"PORTER 0    "	 115.000	"1 "	 1 : 0.000000
	   7145	"HOUSTON 2 0 "	 115.000	   7243	"CROSBY 0    "	 115.000	"1 "	 1 : 0.000000
	   7145	"HOUSTON 2 0 "	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7147	"HOUSTON 78 0"	 115.000	   7028	"HOUSTON 72 0"	 115.000	"1 "	 1 : 0.000000
	   7147	"HOUSTON 78 0"	 115.000	   7028	"HOUSTON 72 0"	 115.000	"2 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7298	"HOUSTON 62 0"	 115.000	"1 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"1 "	 1 : 0.000000
	   7148	"HOUSTON 40 0"	 115.000	   7365	"HOUSTON 20 0"	 115.000	"2 "	 1 : 0.000000
	   7149	"BLOOMINGTO~1"	 115.000	   7001	"INEZ 0      "	 115.000	"1 "	 1 : 0.000000
	   7149	"BLOOMINGTO~1"	 115.000	   7408	"POINT COMF~3"	 115.000	"1 "	 1 : 0.000000
	   7150	"WILLIS 2 0  "	 230.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	 1 : 0.000000
	   7150	"WILLIS 2 0  "	 230.000	   7390	"WILLIS 1 1  "	 230.000	"2 "	 1 : 0.000000
	   7150	"WILLIS 2 0  "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7151	"WILLIS 2 1  "	 115.000	   7254	"CONROE 3 0  "	 115.000	"1 "	 1 : 0.000000
	   7152	"HOUSTON 51 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"1 "	 1 : 0.000000
	   7152	"HOUSTON 51 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"2 "	 1 : 0.000000
	   7154	"CONROE 4 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"1 "	 1 : 0.000000
	   7154	"CONROE 4 0  "	 115.000	   7157	"SPRING 2 1  "	 115.000	"2 "	 1 : 0.000000
	   7154	"CONROE 4 0  "	 115.000	   7411	"SPRING 3 0  "	 115.000	"1 "	 1 : 0.000000
	   7155	"HOUSTON 52 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7155	"HOUSTON 52 0"	 115.000	   7316	"HOUSTON 38 0"	 115.000	"1 "	 1 : 0.000000
	   7156	"SPRING 2 0  "	 230.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	 1 : 0.000000
	   7156	"SPRING 2 0  "	 230.000	   7367	"CHANNELVIE~2"	 230.000	"2 "	 1 : 0.000000
	   7157	"SPRING 2 1  "	 115.000	   7295	"HOUSTON 42 0"	 115.000	"1 "	 1 : 0.000000
	   7157	"SPRING 2 1  "	 115.000	   7295	"HOUSTON 42 0"	 115.000	"2 "	 1 : 0.000000
	   7158	"KINGWOOD 1 0"	 115.000	   7291	"HUMBLE 2 0  "	 115.000	"1 "	 1 : 0.000000
	   7158	"KINGWOOD 1 0"	 115.000	   7394	"HUFFMAN 0   "	 115.000	"1 "	 1 : 0.000000
	   7158	"KINGWOOD 1 0"	 115.000	   7394	"HUFFMAN 0   "	 115.000	"2 "	 1 : 0.000000
	   7159	"HOUSTON 5 0 "	 500.000	   7175	"SPRING 7 0  "	 500.000	"1 "	 1 : 0.000000
	   7159	"HOUSTON 5 0 "	 500.000	   7227	"HOUSTON 90 0"	 500.000	"1 "	 1 : 0.000000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"2 "	 1 : 0.000000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"3 "	 1 : 0.000000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"4 "	 1 : 0.000000
	   7171	"TEXAS CITY~1"	 230.000	   7073	"GALVESTON ~1"	 230.000	"1 "	 1 : 0.000000
	   7171	"TEXAS CITY~1"	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7173	"KINGWOOD 2 0"	 115.000	   7158	"KINGWOOD 1 0"	 115.000	"1 "	 1 : 0.000000
	   7173	"KINGWOOD 2 0"	 115.000	   7387	"HUMBLE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7174	"HOUSTON 8 0 "	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"1 "	 1 : 0.000000
	   7174	"HOUSTON 8 0 "	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"2 "	 1 : 0.000000
	   7174	"HOUSTON 8 0 "	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7175	"SPRING 7 0  "	 500.000	   7389	"WILLIS 1 0  "	 500.000	"1 "	 1 : 0.000000
	   7176	"SPRING 7 1  "	 230.000	   7156	"SPRING 2 0  "	 230.000	"1 "	 1 : 0.000000
	   7176	"SPRING 7 1  "	 230.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7176	"SPRING 7 1  "	 230.000	   7409	"KATY 2 0    "	 230.000	"1 "	 1 : 0.000000
	   7177	"SPRING 7 2  "	 115.000	   7118	"SPRING 4 0  "	 115.000	"1 "	 1 : 0.000000
	   7177	"SPRING 7 2  "	 115.000	   7118	"SPRING 4 0  "	 115.000	"2 "	 1 : 0.000000
	   7178	"HOUSTON 41 0"	 115.000	   7148	"HOUSTON 40 0"	 115.000	"1 "	 1 : 0.000000
	   7178	"HOUSTON 41 0"	 115.000	   7148	"HOUSTON 40 0"	 115.000	"2 "	 1 : 0.000000
	   7178	"HOUSTON 41 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7179	"FRESNO 0    "	 115.000	   7244	"MANVEL 0    "	 115.000	"1 "	 1 : 0.000000
	   7179	"FRESNO 0    "	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7179	"FRESNO 0    "	 115.000	   7336	"STAFFORD 0  "	 115.000	"1 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7298	"HOUSTON 62 0"	 115.000	"1 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7298	"HOUSTON 62 0"	 115.000	"2 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"1 "	 1 : 0.000000
	   7180	"HOUSTON 48 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"2 "	 1 : 0.000000
	   7182	"PATTISON 0  "	 115.000	   7237	"FULSHEAR 0  "	 115.000	"1 "	 1 : 0.000000
	   7183	"HOUSTON 77 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"1 "	 1 : 0.000000
	   7186	"HOUSTON 4 0 "	 500.000	   7341	"KATY 3 0    "	 500.000	"1 "	 1 : 0.000000
	   7187	"HOUSTON 4 1 "	 230.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	 1 : 0.000000
	   7187	"HOUSTON 4 1 "	 230.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"1 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"2 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"3 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7055	"HOUSTON 33 0"	 115.000	"4 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"1 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"2 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"3 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"4 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"5 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"6 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"7 "	 1 : 0.000000
	   7188	"HOUSTON 4 2 "	 115.000	   7255	"HOUSTON 39 0"	 115.000	"8 "	 1 : 0.000000
	   7198	"TOMBALL 2 0 "	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	 1 : 0.000000
	   7198	"TOMBALL 2 0 "	 115.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	 1 : 0.000000
	   7198	"TOMBALL 2 0 "	 115.000	   7225	"HOUSTON 81 0"	 115.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   6062	"BRENHAM 0   "	 500.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   6062	"BRENHAM 0   "	 500.000	"2 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   7047	"KATY 1 0    "	 500.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   7159	"HOUSTON 5 0 "	 500.000	"1 "	 1 : 0.000000
	   7199	"CYPRESS 1 0 "	 500.000	   7331	"PASADENA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7203	"WEST COLUM~1"	 115.000	   7247	"DAMON 0     "	 115.000	"1 "	 1 : 0.000000
	   7203	"WEST COLUM~1"	 115.000	   7313	"LAKE JACKS~2"	 115.000	"1 "	 1 : 0.000000
	   7204	"BAYTOWN 1 0 "	 500.000	   7076	"BAYTOWN 2 0 "	 500.000	"1 "	 1 : 0.000000
	   7204	"BAYTOWN 1 0 "	 500.000	   7428	"FREEPORT 2 0"	 500.000	"1 "	 1 : 0.000000
	   7205	"BAYTOWN 1 1 "	 230.000	   7073	"GALVESTON ~1"	 230.000	"1 "	 1 : 0.000000
	   7206	"BAYTOWN 1 2 "	 115.000	   7078	"BAYTOWN 2 2 "	 115.000	"1 "	 1 : 0.000000
	   7206	"BAYTOWN 1 2 "	 115.000	   7294	"PORT BOLIV~1"	 115.000	"1 "	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7273	"TEXAS CITY~3"	 115.000	"1 "	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7273	"TEXAS CITY~3"	 115.000	"10"	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7273	"TEXAS CITY~3"	 115.000	"20"	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"1 "	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"10"	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"20"	 1 : 0.000000
	   7213	"SANTA FE 1 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"30"	 1 : 0.000000
	   7214	"HOUSTON 27 0"	 115.000	   7257	"PEARLAND 1 0"	 115.000	"1 "	 1 : 0.000000
	   7214	"HOUSTON 27 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	 1 : 0.000000
	   7215	"SPRING 5 0  "	 115.000	   7057	"SPRING 8 1  "	 115.000	"1 "	 1 : 0.000000
	   7215	"SPRING 5 0  "	 115.000	   7057	"SPRING 8 1  "	 115.000	"2 "	 1 : 0.000000
	   7215	"SPRING 5 0  "	 115.000	   7431	"CONROE 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7216	"HOUSTON 46 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"1 "	 1 : 0.000000
	   7216	"HOUSTON 46 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7216	"HOUSTON 46 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"1 "	 1 : 0.000000
	   7217	"HOUSTON 23 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"1 "	 1 : 0.000000
	   7218	"MONTGOMERY 0"	 115.000	   8009	"PLANTERSVI~1"	 115.000	"1 "	 1 : 0.000000
	   7219	"HUNGERFORD 0"	 115.000	   7237	"FULSHEAR 0  "	 115.000	"1 "	 1 : 0.000000
	   7219	"HUNGERFORD 0"	 115.000	   7237	"FULSHEAR 0  "	 115.000	"10"	 1 : 0.000000
	   7220	"HOUSTON 84 0"	 115.000	   7396	"HOUSTON 91 0"	 115.000	"1 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7093	"HOUSTON 79 0"	 115.000	"1 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7093	"HOUSTON 79 0"	 115.000	"2 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7220	"HOUSTON 84 0"	 115.000	"1 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7220	"HOUSTON 84 0"	 115.000	"2 "	 1 : 0.000000
	   7221	"HOUSTON 83 0"	 115.000	   7296	"HOUSTON 85 0"	 115.000	"1 "	 1 : 0.000000
	   7222	"HOUSTON 24 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"1 "	 1 : 0.000000
	   7222	"HOUSTON 24 0"	 115.000	   7362	"HOUSTON 61 0"	 115.000	"1 "	 1 : 0.000000
	   7223	"HOUSTON 76 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7223	"HOUSTON 76 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"10"	 1 : 0.000000
	   7223	"HOUSTON 76 0"	 115.000	   7425	"HOUSTON 86 0"	 115.000	"1 "	 1 : 0.000000
	   7224	"HOUSTON 43 0"	 115.000	   7248	"HOUSTON 74 0"	 115.000	"1 "	 1 : 0.000000
	   7224	"HOUSTON 43 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"1 "	 1 : 0.000000
	   7225	"HOUSTON 81 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7240	"HOUSTON 63 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7250	"HOUSTON 32 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7226	"HOUSTON 35 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"1 "	 1 : 0.000000
	   7227	"HOUSTON 90 0"	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	   7228	"HOUSTON 90 1"	 230.000	   7048	"KATY 1 1    "	 230.000	"1 "	 1 : 0.000000
	   7230	"BEASLEY 0   "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"1 "	 1 : 0.000000
	   7230	"BEASLEY 0   "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"10"	 1 : 0.000000
	   7231	"HOUSTON 7 0 "	 115.000	   7403	"PASADENA 4 0"	 115.000	"1 "	 1 : 0.000000
	   7231	"HOUSTON 7 0 "	 115.000	   7403	"PASADENA 4 0"	 115.000	"2 "	 1 : 0.000000
	   7232	"LA MARQUE 0 "	 115.000	   7172	"TEXAS CITY~2"	 115.000	"1 "	 1 : 0.000000
	   7232	"LA MARQUE 0 "	 115.000	   7172	"TEXAS CITY~2"	 115.000	"2 "	 1 : 0.000000
	   7233	"WALLER 0    "	 115.000	   7010	"PRAIRIE VI~1"	 115.000	"1 "	 1 : 0.000000
	   7233	"WALLER 0    "	 115.000	   7251	"HOCKLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7234	"PORTER 0    "	 115.000	   7143	"NEW CANEY 0 "	 115.000	"1 "	 1 : 0.000000
	   7235	"CYPRESS 2 0 "	 115.000	   7315	"KATY 4 0    "	 115.000	"1 "	 1 : 0.000000
	   7235	"CYPRESS 2 0 "	 115.000	   7315	"KATY 4 0    "	 115.000	"2 "	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7245	"HOUSTON 54 0"	 115.000	"1 "	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7292	"HOUSTON 69 0"	 115.000	"10"	 1 : 0.000000
	   7236	"HOUSTON 30 0"	 115.000	   7411	"SPRING 3 0  "	 115.000	"1 "	 1 : 0.000000
	   7237	"FULSHEAR 0  "	 115.000	   7088	"RICHMOND 2 0"	 115.000	"1 "	 1 : 0.000000
	   7237	"FULSHEAR 0  "	 115.000	   7088	"RICHMOND 2 0"	 115.000	"10"	 1 : 0.000000
	   7237	"FULSHEAR 0  "	 115.000	   7247	"DAMON 0     "	 115.000	"1 "	 1 : 0.000000
	   7238	"LIBERTY 0   "	 115.000	   7392	"BAYTOWN 4 0 "	 115.000	"1 "	 1 : 0.000000
	   7239	"WINNIE 0    "	 115.000	   7392	"BAYTOWN 4 0 "	 115.000	"1 "	 1 : 0.000000
	   7241	"HOUSTON 70 0"	 115.000	   7093	"HOUSTON 79 0"	 115.000	"1 "	 1 : 0.000000
	   7241	"HOUSTON 70 0"	 115.000	   7362	"HOUSTON 61 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7117	"HOUSTON 67 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7117	"HOUSTON 67 0"	 115.000	"2 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7181	"HOUSTON 58 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7295	"HOUSTON 42 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7319	"HOUSTON 66 0"	 115.000	"1 "	 1 : 0.000000
	   7242	"HOUSTON 55 0"	 115.000	   7319	"HOUSTON 66 0"	 115.000	"2 "	 1 : 0.000000
	   7243	"CROSBY 0    "	 115.000	   7054	"HOUSTON 11 0"	 115.000	"1 "	 1 : 0.000000
	   7244	"MANVEL 0    "	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7225	"HOUSTON 81 0"	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7251	"HOCKLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"1 "	 1 : 0.000000
	   7246	"HOUSTON 89 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"2 "	 1 : 0.000000
	   7248	"HOUSTON 74 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"1 "	 1 : 0.000000
	   7248	"HOUSTON 74 0"	 115.000	   7386	"HOUSTON 71 0"	 115.000	"2 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7217	"HOUSTON 23 0"	 115.000	"1 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7255	"HOUSTON 39 0"	 115.000	"1 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7255	"HOUSTON 39 0"	 115.000	"2 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7344	"HOUSTON 37 0"	 115.000	"1 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7344	"HOUSTON 37 0"	 115.000	"2 "	 1 : 0.000000
	   7249	"HOUSTON 26 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7055	"HOUSTON 33 0"	 115.000	"1 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7055	"HOUSTON 33 0"	 115.000	"2 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"1 "	 1 : 0.000000
	   7250	"HOUSTON 32 0"	 115.000	   7276	"HOUSTON 36 0"	 115.000	"2 "	 1 : 0.000000
	   7251	"HOCKLEY 0   "	 115.000	   7235	"CYPRESS 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7253	"ANGLETON 1  "	 115.000	   7412	"DANBURY 0   "	 115.000	"1 "	 1 : 0.000000
	   7253	"ANGLETON 1  "	 115.000	   7412	"DANBURY 0   "	 115.000	"2 "	 1 : 0.000000
	   7254	"CONROE 3 0  "	 115.000	   7011	"CONROE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"1 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7258	"HOUSTON 56 0"	 115.000	"2 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"1 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"10"	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"2 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"3 "	 1 : 0.000000
	   7255	"HOUSTON 39 0"	 115.000	   7399	"HOUSTON 45 0"	 115.000	"4 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7052	"MISSOURI C~1"	 115.000	"1 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7052	"MISSOURI C~1"	 115.000	"2 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	 1 : 0.000000
	   7256	"HOUSTON 59 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"10"	 1 : 0.000000
	   7257	"PEARLAND 1 0"	 115.000	   7317	"FRIENDSWOO~1"	 115.000	"1 "	 1 : 0.000000
	   7257	"PEARLAND 1 0"	 115.000	   7317	"FRIENDSWOO~1"	 115.000	"2 "	 1 : 0.000000
	   7259	"HOUSTON 13 0"	 115.000	   7403	"PASADENA 4 0"	 115.000	"1 "	 1 : 0.000000
	   7259	"HOUSTON 13 0"	 115.000	   7403	"PASADENA 4 0"	 115.000	"2 "	 1 : 0.000000
	   7260	"CHANNELVI~15"	 115.000	   7243	"CROSBY 0    "	 115.000	"1 "	 1 : 0.000000
	   7260	"CHANNELVI~15"	 115.000	   7243	"CROSBY 0    "	 115.000	"2 "	 1 : 0.000000
	   7261	"BAY CITY 0  "	 230.000	   7096	"WADSWORTH 1 "	 230.000	"1 "	 1 : 0.000000
	   7261	"BAY CITY 0  "	 230.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	 1 : 0.000000
	   7262	"BAY CITY 1  "	 115.000	   7302	"SWEENY 0    "	 115.000	"1 "	 1 : 0.000000
	   7263	"PASADENA 3 0"	 500.000	   7130	"LAPORTE 0   "	 500.000	"1 "	 1 : 0.000000
	   7263	"PASADENA 3 0"	 500.000	   7204	"BAYTOWN 1 0 "	 500.000	"1 "	 1 : 0.000000
	   7264	"PASADENA 3 1"	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"1 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"2 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"3 "	 1 : 0.000000
	   7265	"PASADENA 3 2"	 115.000	   7231	"HOUSTON 7 0 "	 115.000	"4 "	 1 : 0.000000
	   7271	"BROOKSHIRE 0"	 115.000	   7340	"SEALY 0     "	 115.000	"1 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7026	"BACLIFF 0   "	 115.000	"1 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7026	"BACLIFF 0   "	 115.000	"2 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7232	"LA MARQUE 0 "	 115.000	"1 "	 1 : 0.000000
	   7273	"TEXAS CITY~3"	 115.000	   7405	"GALVESTON ~3"	 115.000	"1 "	 1 : 0.000000
	   7274	"VICTORIA 3 0"	 230.000	   4181	"TAFT 1 0    "	 230.000	"1 "	 1 : 0.000000
	   7274	"VICTORIA 3 0"	 230.000	   4181	"TAFT 1 0    "	 230.000	"10"	 1 : 0.000000
	   7274	"VICTORIA 3 0"	 230.000	   7029	"PORT LAVAC~1"	 230.000	"1 "	 1 : 0.000000
	   7275	"VICTORIA 3 1"	 115.000	   4029	"FANNIN 1    "	 115.000	"1 "	 1 : 0.000000
	   7276	"HOUSTON 36 0"	 115.000	   7051	"HOUSTON 29 0"	 115.000	"1 "	 1 : 0.000000
	   7276	"HOUSTON 36 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7277	"GANADO 0    "	 115.000	   7129	"LOLITA 0    "	 115.000	"1 "	 1 : 0.000000
	   7277	"GANADO 0    "	 115.000	   7337	"EDNA 0      "	 115.000	"1 "	 1 : 0.000000
	   7282	"BAYTOWN 3 0 "	 230.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7282	"BAYTOWN 3 0 "	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7282	"BAYTOWN 3 0 "	 230.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	 1 : 0.000000
	   7290	"SPRING 6 0  "	 115.000	   7102	"TOMBALL 1 0 "	 115.000	"1 "	 1 : 0.000000
	   7291	"HUMBLE 2 0  "	 115.000	   7295	"HOUSTON 42 0"	 115.000	"1 "	 1 : 0.000000
	   7292	"HOUSTON 69 0"	 115.000	   7223	"HOUSTON 76 0"	 115.000	"1 "	 1 : 0.000000
	   7292	"HOUSTON 69 0"	 115.000	   7223	"HOUSTON 76 0"	 115.000	"10"	 1 : 0.000000
	   7292	"HOUSTON 69 0"	 115.000	   7223	"HOUSTON 76 0"	 115.000	"2 "	 1 : 0.000000
	   7293	"SANTA FE 2 0"	 115.000	   7213	"SANTA FE 1 0"	 115.000	"1 "	 1 : 0.000000
	   7294	"PORT BOLIV~1"	 115.000	   7239	"WINNIE 0    "	 115.000	"1 "	 1 : 0.000000
	   7294	"PORT BOLIV~1"	 115.000	   7405	"GALVESTON ~3"	 115.000	"1 "	 1 : 0.000000
	   7295	"HOUSTON 42 0"	 115.000	   7178	"HOUSTON 41 0"	 115.000	"1 "	 1 : 0.000000
	   7296	"HOUSTON 85 0"	 115.000	   7427	"HOUSTON 87 0"	 115.000	"1 "	 1 : 0.000000
	   7297	"HOUSTON 50 0"	 115.000	   7384	"HOUSTON 44 0"	 115.000	"1 "	 1 : 0.000000
	   7298	"HOUSTON 62 0"	 115.000	   7362	"HOUSTON 61 0"	 115.000	"1 "	 1 : 0.000000
	   7298	"HOUSTON 62 0"	 115.000	   7395	"HOUSTON 53 0"	 115.000	"1 "	 1 : 0.000000
	   7300	"CONROE 2 0  "	 115.000	   7143	"NEW CANEY 0 "	 115.000	"1 "	 1 : 0.000000
	   7300	"CONROE 2 0  "	 115.000	   7154	"CONROE 4 0  "	 115.000	"1 "	 1 : 0.000000
	   7301	"WEBSTER 0   "	 115.000	   7174	"HOUSTON 8 0 "	 115.000	"1 "	 1 : 0.000000
	   7301	"WEBSTER 0   "	 115.000	   7318	"HOUSTON 17 0"	 115.000	"1 "	 1 : 0.000000
	   7302	"SWEENY 0    "	 115.000	   7426	"BRAZORIA 0  "	 115.000	"1 "	 1 : 0.000000
	   7303	"BLESSING 0  "	 115.000	   7129	"LOLITA 0    "	 115.000	"1 "	 1 : 0.000000
	   7303	"BLESSING 0  "	 115.000	   7393	"VAN VLECK 0 "	 115.000	"1 "	 1 : 0.000000
	   7304	"WHARTON 1 0 "	 500.000	   7058	"POINT COMF~4"	 500.000	"1 "	 1 : 0.000000
	   7304	"WHARTON 1 0 "	 500.000	   7095	"WADSWORTH 0 "	 500.000	"1 "	 1 : 0.000000
	   7305	"WHARTON 1 1 "	 230.000	   7068	"EL CAMPO 0  "	 230.000	"1 "	 1 : 0.000000
	   7305	"WHARTON 1 1 "	 230.000	   7327	"NEWGULF 0   "	 230.000	"1 "	 1 : 0.000000
	   7306	"WHARTON 1 2 "	 115.000	   7413	"WHARTON 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7306	"WHARTON 1 2 "	 115.000	   7413	"WHARTON 2 0 "	 115.000	"2 "	 1 : 0.000000
	   7312	"LAKE JACKS~1"	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7312	"LAKE JACKS~1"	 230.000	   7321	"FREEPORT 1 1"	 230.000	"1 "	 1 : 0.000000
	   7312	"LAKE JACKS~1"	 230.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	 1 : 0.000000
	   7313	"LAKE JACKS~2"	 115.000	   7253	"ANGLETON 1  "	 115.000	"1 "	 1 : 0.000000
	   7313	"LAKE JACKS~2"	 115.000	   7430	"FREEPORT 2 2"	 115.000	"1 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7049	"KATY 1 2    "	 115.000	"1 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7049	"KATY 1 2    "	 115.000	"2 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7049	"KATY 1 2    "	 115.000	"3 "	 1 : 0.000000
	   7315	"KATY 4 0    "	 115.000	   7271	"BROOKSHIRE 0"	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7272	"HOUSTON 25 0"	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7383	"ROSHARON 0  "	 115.000	"1 "	 1 : 0.000000
	   7316	"HOUSTON 38 0"	 115.000	   7383	"ROSHARON 0  "	 115.000	"2 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"1 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"2 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"3 "	 1 : 0.000000
	   7317	"FRIENDSWOO~1"	 115.000	   7424	"ALVIN 2     "	 115.000	"4 "	 1 : 0.000000
	   7318	"HOUSTON 17 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7319	"HOUSTON 66 0"	 115.000	   7177	"SPRING 7 2  "	 115.000	"1 "	 1 : 0.000000
	   7319	"HOUSTON 66 0"	 115.000	   7177	"SPRING 7 2  "	 115.000	"2 "	 1 : 0.000000
	   7320	"FREEPORT 1 0"	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	   7322	"FREEPORT 1 2"	 115.000	   7380	"FREEPORT 3 0"	 115.000	"1 "	 1 : 0.000000
	   7327	"NEWGULF 0   "	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7328	"NEWGULF 1   "	 115.000	   7339	"NEEDVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   7330	"HOUSTON 60 0"	 115.000	   7152	"HOUSTON 51 0"	 115.000	"1 "	 1 : 0.000000
	   7330	"HOUSTON 60 0"	 115.000	   7152	"HOUSTON 51 0"	 115.000	"2 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"1 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"2 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"3 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"4 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"5 "	 1 : 0.000000
	   7333	"PASADENA 1 2"	 115.000	   7144	"HOUSTON 14 0"	 115.000	"6 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"1 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"2 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"3 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7147	"HOUSTON 78 0"	 115.000	"4 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7336	"STAFFORD 0  "	 115.000	   7418	"HOUSTON 65 0"	 115.000	"2 "	 1 : 0.000000
	   7337	"EDNA 0      "	 115.000	   6122	"HALLETTSVI~1"	 115.000	"1 "	 1 : 0.000000
	   7339	"NEEDVILLE 0 "	 115.000	   7247	"DAMON 0     "	 115.000	"1 "	 1 : 0.000000
	   7340	"SEALY 0     "	 115.000	   7314	"BELLVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   7341	"KATY 3 0    "	 500.000	   7304	"WHARTON 1 0 "	 500.000	"1 "	 1 : 0.000000
	   7342	"KATY 3 1    "	 230.000	   7048	"KATY 1 1    "	 230.000	"1 "	 1 : 0.000000
	   7342	"KATY 3 1    "	 230.000	   7409	"KATY 2 0    "	 230.000	"1 "	 1 : 0.000000
	   7342	"KATY 3 1    "	 230.000	   7409	"KATY 2 0    "	 230.000	"2 "	 1 : 0.000000
	   7343	"KATY 3 2    "	 115.000	   7012	"SIMONTON 0  "	 115.000	"1 "	 1 : 0.000000
	   7344	"HOUSTON 37 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7214	"HOUSTON 27 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7214	"HOUSTON 27 0"	 115.000	"2 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7338	"HOUSTON 21 0"	 115.000	"2 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"1 "	 1 : 0.000000
	   7345	"HOUSTON 19 0"	 115.000	   7382	"HOUSTON 31 0"	 115.000	"2 "	 1 : 0.000000
	   7346	"THOMPSONS 0 "	 500.000	   7125	"SUGAR LAND~2"	 500.000	"1 "	 1 : 0.000000
	   7346	"THOMPSONS 0 "	 500.000	   7186	"HOUSTON 4 0 "	 500.000	"1 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7184	"MISSOURI C~2"	 230.000	"1 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7184	"MISSOURI C~2"	 230.000	"2 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7184	"MISSOURI C~2"	 230.000	"3 "	 1 : 0.000000
	   7347	"THOMPSONS 1 "	 230.000	   7252	"ANGLETON 0  "	 230.000	"1 "	 1 : 0.000000
	   7362	"HOUSTON 61 0"	 115.000	   7248	"HOUSTON 74 0"	 115.000	"1 "	 1 : 0.000000
	   7362	"HOUSTON 61 0"	 115.000	   7330	"HOUSTON 60 0"	 115.000	"1 "	 1 : 0.000000
	   7364	"EAST BERNA~1"	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"1 "	 1 : 0.000000
	   7364	"EAST BERNA~1"	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"10"	 1 : 0.000000
	   7364	"EAST BERNA~1"	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"20"	 1 : 0.000000
	   7365	"HOUSTON 20 0"	 115.000	   7381	"HOUSTON 15 0"	 115.000	"1 "	 1 : 0.000000
	   7366	"CHANNELVIE~1"	 500.000	   7002	"PASADENA 2 0"	 500.000	"1 "	 1 : 0.000000
	   7366	"CHANNELVIE~1"	 500.000	   7400	"HOUSTON 6 0 "	 500.000	"1 "	 1 : 0.000000
	   7367	"CHANNELVIE~2"	 230.000	   7278	"MONT BELVI~1"	 230.000	"1 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7016	"HOUSTON 9 0 "	 115.000	"1 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7016	"HOUSTON 9 0 "	 115.000	"2 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7016	"HOUSTON 9 0 "	 115.000	"3 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7260	"CHANNELVI~15"	 115.000	"1 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7260	"CHANNELVI~15"	 115.000	"2 "	 1 : 0.000000
	   7368	"CHANNELVIE~7"	 115.000	   7260	"CHANNELVI~15"	 115.000	"3 "	 1 : 0.000000
	   7380	"FREEPORT 3 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"1 "	 1 : 0.000000
	   7380	"FREEPORT 3 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"10"	 1 : 0.000000
	   7380	"FREEPORT 3 0"	 115.000	   7363	"GALVESTON ~4"	 115.000	"20"	 1 : 0.000000
	   7381	"HOUSTON 15 0"	 115.000	   7145	"HOUSTON 2 0 "	 115.000	"1 "	 1 : 0.000000
	   7383	"ROSHARON 0  "	 115.000	   7185	"MISSOURI C~3"	 115.000	"1 "	 1 : 0.000000
	   7383	"ROSHARON 0  "	 115.000	   7185	"MISSOURI C~3"	 115.000	"2 "	 1 : 0.000000
	   7384	"HOUSTON 44 0"	 115.000	   7224	"HOUSTON 43 0"	 115.000	"1 "	 1 : 0.000000
	   7385	"HOUSTON 75 0"	 115.000	   7181	"HOUSTON 58 0"	 115.000	"1 "	 1 : 0.000000
	   7385	"HOUSTON 75 0"	 115.000	   7404	"HOUSTON 57 0"	 115.000	"1 "	 1 : 0.000000
	   7386	"HOUSTON 71 0"	 115.000	   7147	"HOUSTON 78 0"	 115.000	"1 "	 1 : 0.000000
	   7386	"HOUSTON 71 0"	 115.000	   7147	"HOUSTON 78 0"	 115.000	"2 "	 1 : 0.000000
	   7388	"HOUSTON 68 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"1 "	 1 : 0.000000
	   7388	"HOUSTON 68 0"	 115.000	   7180	"HOUSTON 48 0"	 115.000	"2 "	 1 : 0.000000
	   7389	"WILLIS 1 0  "	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   7391	"WILLIS 1 2  "	 115.000	   7128	"CONROE 7 0  "	 115.000	"1 "	 1 : 0.000000
	   7392	"BAYTOWN 4 0 "	 115.000	   7279	"MONT BELVI~2"	 115.000	"1 "	 1 : 0.000000
	   7393	"VAN VLECK 0 "	 115.000	   7203	"WEST COLUM~1"	 115.000	"1 "	 1 : 0.000000
	   7394	"HUFFMAN 0   "	 115.000	   7041	"DAYTON 1    "	 115.000	"1 "	 1 : 0.000000
	   7394	"HUFFMAN 0   "	 115.000	   7041	"DAYTON 1    "	 115.000	"2 "	 1 : 0.000000
	   7396	"HOUSTON 91 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"1 "	 1 : 0.000000
	   7396	"HOUSTON 91 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"2 "	 1 : 0.000000
	   7396	"HOUSTON 91 0"	 115.000	   7410	"KATY 2 1    "	 115.000	"3 "	 1 : 0.000000
	   7397	"ROSENBERG 0 "	 115.000	   7230	"BEASLEY 0   "	 115.000	"1 "	 1 : 0.000000
	   7397	"ROSENBERG 0 "	 115.000	   7230	"BEASLEY 0   "	 115.000	"10"	 1 : 0.000000
	   7399	"HOUSTON 45 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"1 "	 1 : 0.000000
	   7399	"HOUSTON 45 0"	 115.000	   7417	"HOUSTON 64 0"	 115.000	"2 "	 1 : 0.000000
	   7400	"HOUSTON 6 0 "	 500.000	   7331	"PASADENA 1 0"	 500.000	"1 "	 1 : 0.000000
	   7401	"HOUSTON 6 1 "	 230.000	   7332	"PASADENA 1 1"	 230.000	"1 "	 1 : 0.000000
	   7401	"HOUSTON 6 1 "	 230.000	   7409	"KATY 2 0    "	 230.000	"1 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"1 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7398	"PASADENA 5 0"	 115.000	"2 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"1 "	 1 : 0.000000
	   7403	"PASADENA 4 0"	 115.000	   7419	"LA PORTE 0  "	 115.000	"2 "	 1 : 0.000000
	   7405	"GALVESTON ~3"	 115.000	   7074	"GALVESTON ~2"	 115.000	"1 "	 1 : 0.000000
	   7406	"POINT COMF~1"	 500.000	   7058	"POINT COMF~4"	 500.000	"1 "	 1 : 0.000000
	   7408	"POINT COMF~3"	 115.000	   7071	"PORT O CON~1"	 115.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7038	"SUGAR LAND~6"	 230.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7038	"SUGAR LAND~6"	 230.000	"2 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7228	"HOUSTON 90 1"	 230.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7411	"SPRING 3 0  "	 115.000	   7215	"SPRING 5 0  "	 115.000	"1 "	 1 : 0.000000
	   7411	"SPRING 3 0  "	 115.000	   7290	"SPRING 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	   7085	"LIVERPOOL 0 "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	   7085	"LIVERPOOL 0 "	 115.000	"2 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"1 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"10"	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"2 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"1 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"10"	 1 : 0.000000
	   7414	"VICTORIA 1 0"	 500.000	   7406	"POINT COMF~1"	 500.000	"1 "	 1 : 0.000000
	   7415	"VICTORIA 1 1"	 230.000	   7029	"PORT LAVAC~1"	 230.000	"1 "	 1 : 0.000000
	   7417	"HOUSTON 64 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7417	"HOUSTON 64 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"2 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"1 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"2 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"3 "	 1 : 0.000000
	   7420	"MAGNOLIA 1 0"	 230.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7421	"MAGNOLIA 1 1"	 115.000	   7218	"MONTGOMERY 0"	 115.000	"1 "	 1 : 0.000000
	   7422	"ALVIN 0     "	 500.000	   7095	"WADSWORTH 0 "	 500.000	"1 "	 1 : 0.000000
	   7423	"ALVIN 1     "	 230.000	   7083	"LEAGUE CIT~1"	 230.000	"1 "	 1 : 0.000000
	   7423	"ALVIN 1     "	 230.000	   7083	"LEAGUE CIT~1"	 230.000	"10"	 1 : 0.000000
	   7424	"ALVIN 2     "	 115.000	   7293	"SANTA FE 2 0"	 115.000	"1 "	 1 : 0.000000
	   7425	"HOUSTON 86 0"	 115.000	   7246	"HOUSTON 89 0"	 115.000	"1 "	 1 : 0.000000
	   7426	"BRAZORIA 0  "	 115.000	   7203	"WEST COLUM~1"	 115.000	"1 "	 1 : 0.000000
	   7427	"HOUSTON 87 0"	 115.000	   7120	"HOUSTON 3 0 "	 115.000	"1 "	 1 : 0.000000
	   7427	"HOUSTON 87 0"	 115.000	   7120	"HOUSTON 3 0 "	 115.000	"2 "	 1 : 0.000000
	   7431	"CONROE 6 0  "	 115.000	   7036	"CONROE 5 1  "	 115.000	"1 "	 1 : 0.000000
	   7431	"CONROE 6 0  "	 115.000	   7036	"CONROE 5 1  "	 115.000	"2 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8003	"CENTERVILL~1"	 115.000	"1 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8037	"MIDWAY 0    "	 115.000	"1 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8141	"HEARNE 0    "	 115.000	"1 "	 1 : 0.000000
	   8002	"ARP 0       "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8003	"CENTERVILL~1"	 115.000	   8001	"NORMANGEE 0 "	 115.000	"1 "	 1 : 0.000000
	   8004	"LUFKIN 3 0  "	 230.000	   7150	"WILLIS 2 0  "	 230.000	"1 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"1 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"2 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8007	"BULLARD 0   "	 115.000	"1 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8007	"BULLARD 0   "	 115.000	   8017	"FRANKSTON 0 "	 115.000	"1 "	 1 : 0.000000
	   8008	"CHANDLER 0  "	 115.000	   8053	"ATHENS 1 0  "	 115.000	"1 "	 1 : 0.000000
	   8009	"PLANTERSVI~1"	 115.000	   8104	"NAVASOTA 0  "	 115.000	"1 "	 1 : 0.000000
	   8010	"MARQUEZ 0   "	 115.000	   8001	"NORMANGEE 0 "	 115.000	"1 "	 1 : 0.000000
	   8010	"MARQUEZ 0   "	 115.000	   8103	"JEWETT 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8012	"ANDERSON 0  "	 115.000	   8032	"SHIRO 2     "	 115.000	"1 "	 1 : 0.000000
	   8013	"MINEOLA 0   "	 115.000	   8039	"VAN 0       "	 115.000	"1 "	 1 : 0.000000
	   8013	"MINEOLA 0   "	 115.000	   8136	"YANTIS 0    "	 115.000	"1 "	 1 : 0.000000
	   8014	"LOVELADY 0  "	 115.000	   8037	"MIDWAY 0    "	 115.000	"1 "	 1 : 0.000000
	   8015	"HUNTINGTON 0"	 115.000	   8150	"ZAVALLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8122	"BRYAN 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8152	"BRYAN 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8017	"FRANKSTON 0 "	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8018	"TYLER 4 0   "	 230.000	   8133	"TYLER 7 0   "	 230.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"2 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8029	"GRAND SALI~1"	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8041	"NACOGDOCHE~2"	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8041	"NACOGDOCHE~2"	 115.000	"10"	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8119	"HENDERSON ~1"	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8119	"HENDERSON ~1"	 115.000	"10"	 1 : 0.000000
	   8022	"ETOILE 0    "	 115.000	   8021	"GARRISON 0  "	 115.000	"1 "	 1 : 0.000000
	   8022	"ETOILE 0    "	 115.000	   8150	"ZAVALLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8023	"LUFKIN 1 0  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8023	"LUFKIN 1 0  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"2 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8055	"RUSK 0      "	 115.000	"1 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8121	"JACKSONVIL~7"	 115.000	"1 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8151	"GRAPELAND 0 "	 115.000	"1 "	 1 : 0.000000
	   8026	"LINDALE 0   "	 115.000	   8013	"MINEOLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8026	"LINDALE 0   "	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8028	"OVERTON 0   "	 115.000	   8002	"ARP 0       "	 115.000	"1 "	 1 : 0.000000
	   8030	"SHIRO 0     "	 500.000	   7389	"WILLIS 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8066	"DIKE 0      "	 115.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8066	"DIKE 0      "	 115.000	"10"	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8066	"DIKE 0      "	 115.000	"20"	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8124	"CUMBY 0     "	 115.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8124	"CUMBY 0     "	 115.000	"10"	 1 : 0.000000
	   8039	"VAN 0       "	 115.000	   8081	"TYLER 9 0   "	 115.000	"1 "	 1 : 0.000000
	   8040	"MURCHISON 0 "	 115.000	   8072	"PALESTINE ~2"	 115.000	"1 "	 1 : 0.000000
	   8041	"NACOGDOCHE~2"	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8041	"NACOGDOCHE~2"	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"10"	 1 : 0.000000
	   8043	"FAIRFIELD ~1"	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"2 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8091	"WORTHAM 0   "	 115.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8144	"STREETMAN 0 "	 115.000	"1 "	 1 : 0.000000
	   8053	"ATHENS 1 0  "	 115.000	   8065	"TRINIDAD 2 0"	 115.000	"1 "	 1 : 0.000000
	   8053	"ATHENS 1 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8054	"BUFFALO 0   "	 115.000	   8092	"OAKWOOD 0   "	 115.000	"1 "	 1 : 0.000000
	   8055	"RUSK 0      "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8056	"WINONA 0    "	 115.000	   8089	"TYLER 3 0   "	 115.000	"1 "	 1 : 0.000000
	   8056	"WINONA 0    "	 115.000	   8138	"TYLER 1 0   "	 115.000	"1 "	 1 : 0.000000
	   8057	"FAIRFIELD~10"	 500.000	   8112	"JACKSONVIL~1"	 500.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8068	"JEWETT 1 1  "	 230.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8062	"CUSHING 2 0 "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8063	"NACOGDOCHE~3"	 115.000	   8125	"NACOGDOCHE~1"	 115.000	"1 "	 1 : 0.000000
	   8064	"FAIRFIELD~15"	 115.000	   8059	"FAIRFIELD~12"	 115.000	"1 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"1 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"2 "	 1 : 0.000000
	   8066	"DIKE 0      "	 115.000	   8093	"COOKVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   8068	"JEWETT 1 1  "	 230.000	   8083	"FRANKLIN 1  "	 230.000	"1 "	 1 : 0.000000
	   8072	"PALESTINE ~2"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"1 "	 1 : 0.000000
	   8073	"EMORY 0     "	 115.000	   8029	"GRAND SALI~1"	 115.000	"1 "	 1 : 0.000000
	   8073	"EMORY 0     "	 115.000	   8108	"WILLS POIN~1"	 115.000	"1 "	 1 : 0.000000
	   8075	"MT. ENTERP~2"	 230.000	   8097	"CUSHING 1 0 "	 230.000	"1 "	 1 : 0.000000
	   8081	"TYLER 9 0   "	 115.000	   8008	"CHANDLER 0  "	 115.000	"1 "	 1 : 0.000000
	   8081	"TYLER 9 0   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8084	"FRANKLIN 2  "	 161.000	   5011	"THORNTON 0  "	 161.000	"1 "	 1 : 0.000000
	   8086	"FRANKLIN 4  "	 115.000	   8010	"MARQUEZ 0   "	 115.000	"1 "	 1 : 0.000000
	   8089	"TYLER 3 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8089	"TYLER 3 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"2 "	 1 : 0.000000
	   8090	"ELKHART 0   "	 115.000	   8092	"OAKWOOD 0   "	 115.000	"1 "	 1 : 0.000000
	   8091	"WORTHAM 0   "	 115.000	   8109	"ATHENS 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8093	"COOKVILLE 0 "	 115.000	   8128	"MOUNT PLEA~3"	 115.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   6063	"BRENHAM 1   "	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8139	"COLLEGE ST~3"	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8095	"COLLEGE ST~2"	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8110	"POINT 0     "	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8110	"POINT 0     "	 115.000	"10"	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"10"	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8004	"LUFKIN 3 0  "	 230.000	"1 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	 1 : 0.000000
	   8100	"TYLER 2 0   "	 115.000	   8027	"WHITEHOUSE 0"	 115.000	"1 "	 1 : 0.000000
	   8101	"ALTO 0      "	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8101	"ALTO 0      "	 115.000	   8137	"POLLOK 0    "	 115.000	"1 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	   8157	"BREMOND 2   "	 115.000	"1 "	 1 : 0.000000
	   8103	"JEWETT 2 0  "	 115.000	   8069	"JEWETT 1 2  "	 115.000	"1 "	 1 : 0.000000
	   8104	"NAVASOTA 0  "	 115.000	   6158	"WASHINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   8104	"NAVASOTA 0  "	 115.000	   8012	"ANDERSON 0  "	 115.000	"1 "	 1 : 0.000000
	   8105	"MOUNT PLEA~7"	 230.000	   8127	"MOUNT PLEA~2"	 230.000	"1 "	 1 : 0.000000
	   8106	"MOUNT PLEA~8"	 115.000	   8093	"COOKVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   8108	"WILLS POIN~1"	 115.000	   5077	"TERRELL 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8109	"ATHENS 2 0  "	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8109	"ATHENS 2 0  "	 115.000	   8123	"MALAKOFF 0  "	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8015	"HUNTINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8042	"DIBOLL 0    "	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8125	"NACOGDOCHE~1"	 115.000	"1 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"1 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"2 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8014	"LOVELADY 0  "	 115.000	"1 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8042	"DIBOLL 0    "	 115.000	"1 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8151	"GRAPELAND 0 "	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8062	"CUSHING 2 0 "	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8076	"MT. ENTERP~3"	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8076	"MT. ENTERP~3"	 115.000	"2 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8122	"BRYAN 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8141	"HEARNE 0    "	 115.000	"1 "	 1 : 0.000000
	   8121	"JACKSONVIL~7"	 115.000	   8055	"RUSK 0      "	 115.000	"1 "	 1 : 0.000000
	   8121	"JACKSONVIL~7"	 115.000	   8114	"JACKSONVIL~3"	 115.000	"1 "	 1 : 0.000000
	   8124	"CUMBY 0     "	 115.000	   8110	"POINT 0     "	 115.000	"1 "	 1 : 0.000000
	   8124	"CUMBY 0     "	 115.000	   8110	"POINT 0     "	 115.000	"10"	 1 : 0.000000
	   8124	"CUMBY 0     "	 115.000	   8110	"POINT 0     "	 115.000	"20"	 1 : 0.000000
	   8126	"MOUNT PLEA~1"	 500.000	   5049	"GREENVILLE~1"	 500.000	"1 "	 1 : 0.000000
	   8127	"MOUNT PLEA~2"	 230.000	   8018	"TYLER 4 0   "	 230.000	"1 "	 1 : 0.000000
	   8128	"MOUNT PLEA~3"	 115.000	   8107	"SCROGGINS 0 "	 115.000	"1 "	 1 : 0.000000
	   8128	"MOUNT PLEA~3"	 115.000	   8107	"SCROGGINS 0 "	 115.000	"10"	 1 : 0.000000
	   8132	"TEAGUE 0    "	 115.000	   8054	"BUFFALO 0   "	 115.000	"1 "	 1 : 0.000000
	   8132	"TEAGUE 0    "	 115.000	   8144	"STREETMAN 0 "	 115.000	"1 "	 1 : 0.000000
	   8133	"TYLER 7 0   "	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8073	"EMORY 0     "	 115.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8145	"COMO 0      "	 115.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8145	"COMO 0      "	 115.000	"10"	 1 : 0.000000
	   8137	"POLLOK 0    "	 115.000	   8005	"LUFKIN 3 1  "	 115.000	"1 "	 1 : 0.000000
	   8138	"TYLER 1 0   "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8138	"TYLER 1 0   "	 115.000	   8146	"HENDERSON ~2"	 115.000	"1 "	 1 : 0.000000
	   8140	"COLLEGE ST~4"	 115.000	   6326	"SOMERVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	   8066	"DIKE 0      "	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	   8106	"MOUNT PLEA~8"	 115.000	"1 "	 1 : 0.000000
	   8143	"IOLA 0      "	 115.000	   8032	"SHIRO 2     "	 115.000	"1 "	 1 : 0.000000
	   8143	"IOLA 0      "	 115.000	   8120	"BRYAN 3 0   "	 115.000	"1 "	 1 : 0.000000
	   8144	"STREETMAN 0 "	 115.000	   8064	"FAIRFIELD~15"	 115.000	"1 "	 1 : 0.000000
	   8145	"COMO 0      "	 115.000	   8107	"SCROGGINS 0 "	 115.000	"1 "	 1 : 0.000000
	   8146	"HENDERSON ~2"	 115.000	   8028	"OVERTON 0   "	 115.000	"1 "	 1 : 0.000000
	   8147	"TRINIDAD 1 0"	 230.000	   8044	"FAIRFIELD ~2"	 230.000	"1 "	 1 : 0.000000
	   8148	"TRINIDAD 1 1"	 161.000	   5059	"MABANK 2 0  "	 161.000	"1 "	 1 : 0.000000
	   8149	"TRINIDAD 1 2"	 115.000	   8123	"MALAKOFF 0  "	 115.000	"1 "	 1 : 0.000000
	   8151	"GRAPELAND 0 "	 115.000	   8090	"ELKHART 0   "	 115.000	"1 "	 1 : 0.000000
	   8152	"BRYAN 2 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	 1 : 0.000000
	   8152	"BRYAN 2 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"2 "	 1 : 0.000000
	   8153	"CANTON 0    "	 115.000	   8108	"WILLS POIN~1"	 115.000	"1 "	 1 : 0.000000
	   8154	"TYLER 5 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   5358	"RIESEL 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   8082	"FRANKLIN 0  "	 500.000	"1 "	 1 : 0.000000
	   8156	"BREMOND 1   "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8157	"BREMOND 2   "	 115.000	   5124	"MARLIN 1    "	 115.000	"1 "	 1 : 0.000000
	   8158	"BRYAN 1 0   "	 500.000	   8030	"SHIRO 0     "	 500.000	"1 "	 1 : 0.000000
	   8158	"BRYAN 1 0   "	 500.000	   8155	"BREMOND 0   "	 500.000	"1 "	 1 : 0.000000
gmdtransformer data	[   1057]	from	name	fromkv	to	name	tokv	(tw)	(name)	(twkv)	ck	:	type	pwtype	swtype	(twtype)	subnum	autoflag	kfactor	rdcpw/series	rdcsw/common	(rdctw/tert)	bdpwstatus	bdpwtype	bdpwpr	bdswstatus	bdswtype	bdswpr	(bdtwstatus)	(bdtwtype)	(bdtwpr)
	   1004	"O DONNELL ~2"	 230.000	   1003	"O DONNELL ~1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	      3	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1004	"O DONNELL ~2"	 230.000	   1003	"O DONNELL ~1"	 115.000	"10"	:	"unknown     "	"  "	"  "	      3	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1004	"O DONNELL ~2"	 230.000	   1003	"O DONNELL ~1"	 115.000	"20"	:	"unknown     "	"  "	"  "	      3	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1005	"BIG SPRING~8"	 115.000	   1006	"BIG SPRING~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	      4	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1005	"BIG SPRING~8"	 115.000	   1006	"BIG SPRING~9"	  13.800	"10"	:	"unknown     "	"  "	"  "	      4	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1008	"IRAAN 2 0   "	 115.000	   1009	"IRAAN 2 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	      6	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1008	"IRAAN 2 0   "	 115.000	   1009	"IRAAN 2 1   "	  13.800	"10"	:	"unknown     "	"  "	"  "	      6	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1010	"PRESIDIO 1 0"	 115.000	   1011	"PRESIDIO 1 1"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	      7	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1020	"BIG SPRING~1"	 115.000	   1021	"BIG SPRING~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     16	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1020	"BIG SPRING~1"	 115.000	   1021	"BIG SPRING~2"	  13.800	"10"	:	"unknown     "	"  "	"  "	     16	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1022	"O DONNELL ~3"	 115.000	   1023	"O DONNELL ~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     17	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1022	"O DONNELL ~3"	 115.000	   1023	"O DONNELL ~4"	  13.800	"10"	:	"unknown     "	"  "	"  "	     17	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1025	"BIG SPRIN~14"	 115.000	   1026	"BIG SPRIN~15"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     19	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1025	"BIG SPRIN~14"	 115.000	   1026	"BIG SPRIN~15"	  13.800	"10"	:	"unknown     "	"  "	"  "	     19	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     25	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"10"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"20"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"30"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"40"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"50"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"60"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"70"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"80"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"90"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"97"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"98"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"99"	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1034	"BIG SPRING~6"	 115.000	   1035	"BIG SPRING~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     26	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1034	"BIG SPRING~6"	 115.000	   1035	"BIG SPRING~7"	  13.800	"10"	:	"unknown     "	"  "	"  "	     26	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1038	"FORT STOCK~1"	 115.000	   1039	"FORT STOCK~2"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	     29	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1038	"FORT STOCK~1"	 115.000	   1039	"FORT STOCK~2"	  22.000	"10"	:	"unknown     "	"  "	"  "	     29	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1041	"FORSAN 0    "	 115.000	   1042	"FORSAN 1    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     31	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1041	"FORSAN 0    "	 115.000	   1043	"FORSAN 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     31	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1041	"FORSAN 0    "	 115.000	   1043	"FORSAN 2    "	  13.800	"10"	:	"unknown     "	"  "	"  "	     31	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1048	"MONAHANS 1 1"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1049	"MONAHANS 1 2"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1050	"MONAHANS 1 3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1050	"MONAHANS 1 3"	  18.000	"10"	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1051	"MONAHANS 1 4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1051	"MONAHANS 1 4"	  18.000	"10"	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1052	"MONAHANS 1 5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1052	"MONAHANS 1 5"	  18.000	"10"	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1053	"MONAHANS 1 6"	 230.000	   1047	"MONAHANS 1 0"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     35	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1053	"MONAHANS 1 6"	 230.000	   1047	"MONAHANS 1 0"	 115.000	"10"	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1056	"LENORAH 0   "	 115.000	   1057	"LENORAH 1   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     38	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1058	"IRAAN 3 0   "	 115.000	   1059	"IRAAN 3 1   "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	     39	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1058	"IRAAN 3 0   "	 115.000	   1060	"IRAAN 3 2   "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	     39	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1062	"BIG SPRIN~11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1062	"BIG SPRIN~11"	  13.800	"10"	:	"unknown     "	"  "	"  "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1062	"BIG SPRIN~11"	  13.800	"20"	:	"unknown     "	"  "	"  "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1062	"BIG SPRIN~11"	  13.800	"30"	:	"unknown     "	"  "	"  "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~10"	 115.000	   1063	"BIG SPRIN~12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1065	"BIG SPRING~4"	 115.000	   1066	"BIG SPRING~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     42	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1065	"BIG SPRING~4"	 115.000	   1066	"BIG SPRING~5"	  13.800	"10"	:	"unknown     "	"  "	"  "	     42	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1069	"IRAAN 1 0   "	 115.000	   1070	"IRAAN 1 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     45	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1069	"IRAAN 1 0   "	 115.000	   1070	"IRAAN 1 1   "	  13.800	"10"	:	"unknown     "	"  "	"  "	     45	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1072	"ODESSA 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1072	"ODESSA 1 1  "	  18.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1073	"ODESSA 1 2  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1073	"ODESSA 1 2  "	  18.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1074	"ODESSA 1 3  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1074	"ODESSA 1 3  "	  18.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1075	"ODESSA 1 4  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1075	"ODESSA 1 4  "	  18.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1076	"ODESSA 1 5  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1077	"ODESSA 1 6  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1078	"ODESSA 1 7  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1078	"ODESSA 1 7  "	  18.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1080	"ODESSA 1 9  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1080	"ODESSA 1 9  "	  18.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1079	"ODESSA 1 8  "	 500.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     46	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1079	"ODESSA 1 8  "	 500.000	   1071	"ODESSA 1 0  "	 115.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1081	"ODESSA 1 10 "	 230.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	     46	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1081	"ODESSA 1 10 "	 230.000	   1071	"ODESSA 1 0  "	 115.000	"10"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1081	"ODESSA 1 10 "	 230.000	   1071	"ODESSA 1 0  "	 115.000	"20"	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2003	"SAVOY 1     "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     58	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2004	"SAVOY 2     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2005	"SAVOY 3     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2006	"SAVOY 4     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~2"	 500.000	   2012	"PANHANDLE ~3"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     63	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~2"	 500.000	   2012	"PANHANDLE ~3"	 161.000	"10"	:	"unknown     "	"  "	"  "	     63	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~2"	 500.000	   2013	"PANHANDLE ~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     63	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~7"	 500.000	   2018	"PANHANDLE ~8"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     67	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~7"	 500.000	   2018	"PANHANDLE ~8"	 161.000	"10"	:	"unknown     "	"  "	"  "	     67	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~7"	 500.000	   2019	"PANHANDLE ~9"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	     67	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2022	"PARIS 2 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     69	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2023	"PARIS 2 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2024	"PARIS 2 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~5"	 161.000	   2042	"PANHANDLE ~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~5"	 161.000	   2042	"PANHANDLE ~6"	  18.000	"10"	:	"unknown     "	"  "	"  "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~5"	 161.000	   2042	"PANHANDLE ~6"	  18.000	"20"	:	"unknown     "	"  "	"  "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~5"	 161.000	   2042	"PANHANDLE ~6"	  18.000	"30"	:	"unknown     "	"  "	"  "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~5"	 161.000	   2042	"PANHANDLE ~6"	  18.000	"40"	:	"unknown     "	"  "	"  "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2055	"WICHITA FA~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	     98	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2055	"WICHITA FA~2"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	     98	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2056	"WICHITA FA~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     98	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2057	"WICHITA FA~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	     98	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2058	"WHITE DEER 0"	 161.000	   2059	"WHITE DEER 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	     99	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2061	"VERNON 1 0  "	 161.000	   2062	"VERNON 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    101	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2070	"ARCHER 2 0  "	 161.000	   2071	"ARCHER 2 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    109	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2074	"JAYTON 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    111	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2074	"JAYTON 1    "	 115.000	"10"	:	"unknown     "	"  "	"  "	    111	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2076	"JAYTON 3    "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    111	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2075	"JAYTON 2    "	 115.000	   2074	"JAYTON 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    111	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2077	"MUENSTER 1 0"	 161.000	   2078	"MUENSTER 1 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    112	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~5"	 161.000	   2083	"WICHITA FA~6"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~5"	 161.000	   2084	"WICHITA FA~7"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~5"	 161.000	   2085	"WICHITA FA~8"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2088	"ARCHER 1 0  "	 161.000	   2089	"ARCHER 1 1  "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    119	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2093	"PANHANDLE~10"	 161.000	   2094	"PANHANDLE~11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    123	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2093	"PANHANDLE~10"	 161.000	   2095	"PANHANDLE~12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    123	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2097	"RALLS 1 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    124	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2097	"RALLS 1 1   "	 230.000	"10"	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2099	"RALLS 1 3   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2100	"RALLS 1 4   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    124	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"10"	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"20"	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"30"	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"40"	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"50"	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    125	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2103	"SHERMAN 1 2 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2104	"SHERMAN 1 3 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2105	"SHERMAN 1 4 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2114	"PARIS 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    133	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2115	"PARIS 1 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2116	"PARIS 1 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2117	"PARIS 1 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2118	"PARIS 1 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2119	"PARIS 1 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2120	"PARIS 1 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2127	"MIAMI 0     "	 500.000	   2128	"MIAMI 1     "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    140	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2130	"HASKELL 0   "	 161.000	   2131	"HASKELL 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"10"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"20"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"30"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"40"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"50"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"60"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2132	"HASKELL 2   "	 115.000	   2131	"HASKELL 1   "	 115.000	"70"	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3001	"KERRVILLE 0 "	 230.000	   3002	"KERRVILLE 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    144	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3001	"KERRVILLE 0 "	 230.000	   3002	"KERRVILLE 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    144	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3003	"SWEETWATER~4"	 115.000	   3004	"SWEETWATER~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    145	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3003	"SWEETWATER~4"	 115.000	   3004	"SWEETWATER~5"	  18.000	"10"	:	"unknown     "	"  "	"  "	    145	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3016	"BLACKWELL 0 "	 115.000	   3017	"BLACKWELL 1 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    157	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3016	"BLACKWELL 0 "	 115.000	   3017	"BLACKWELL 1 "	  18.000	"10"	:	"unknown     "	"  "	"  "	    157	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    158	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"10"	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    158	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"20"	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"30"	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"40"	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"50"	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3020	"CHRISTOVAL 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3020	"CHRISTOVAL 2"	  13.800	"10"	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3027	"ABILENE 2 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    164	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3028	"ABILENE 2 2 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    164	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3028	"ABILENE 2 2 "	  18.000	"10"	:	"unknown     "	"  "	"  "	    164	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3033	"SNYDER 1 0  "	 115.000	   3034	"SNYDER 1 1  "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    169	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3033	"SNYDER 1 0  "	 115.000	   3034	"SNYDER 1 1  "	  22.000	"10"	:	"unknown     "	"  "	"  "	    169	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    172	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"20"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"30"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"40"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"50"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"60"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3039	"ROSCOE 2 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3039	"ROSCOE 2 2  "	  13.800	"10"	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3042	"SILVER 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    174	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3042	"SILVER 1    "	 115.000	"10"	:	"unknown     "	"  "	"  "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3043	"SILVER 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3043	"SILVER 2    "	  13.800	"10"	:	"unknown     "	"  "	"  "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3044	"SILVER 3    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3045	"SILVER 4    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3046	"ROSCOE 5 0  "	 230.000	   3047	"ROSCOE 5 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    175	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3046	"ROSCOE 5 0  "	 230.000	   3047	"ROSCOE 5 1  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3046	"ROSCOE 5 0  "	 230.000	   3047	"ROSCOE 5 1  "	 115.000	"20"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    175	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"10"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	    175	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"20"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"30"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"40"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"50"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"60"	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3050	"DEL RIO 0   "	 230.000	   3051	"DEL RIO 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    177	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3050	"DEL RIO 0   "	 230.000	   3051	"DEL RIO 1   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    177	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3054	"WINGATE 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    179	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3055	"WINGATE 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3055	"WINGATE 2   "	  13.800	"10"	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3056	"WINGATE 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3056	"WINGATE 3   "	  13.800	"10"	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3057	"WINGATE 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3057	"WINGATE 4   "	  13.800	"10"	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3059	"STERLING C~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    180	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3059	"STERLING C~2"	 115.000	"10"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3059	"STERLING C~2"	 115.000	"20"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3059	"STERLING C~2"	 115.000	"30"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3060	"STERLING C~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3060	"STERLING C~3"	  18.000	"10"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3061	"STERLING C~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3061	"STERLING C~4"	  18.000	"10"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3062	"STERLING C~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3062	"STERLING C~5"	  18.000	"10"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3063	"STERLING C~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3063	"STERLING C~6"	  18.000	"10"	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3064	"ROSCOE 4 0  "	 115.000	   3065	"ROSCOE 4 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    181	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3064	"ROSCOE 4 0  "	 115.000	   3065	"ROSCOE 4 1  "	  18.000	"10"	:	"unknown     "	"  "	"  "	    181	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3067	"TRENT 1 0   "	 115.000	   3068	"TRENT 1 1   "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3067	"TRENT 1 0   "	 115.000	   3068	"TRENT 1 1   "	  20.000	"10"	:	"unknown     "	"  "	"  "	    183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3070	"NOLAN 0     "	 115.000	   3071	"NOLAN 1     "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    185	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3070	"NOLAN 0     "	 115.000	   3071	"NOLAN 1     "	  24.000	"10"	:	"unknown     "	"  "	"  "	    185	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3073	"BRACKETTVI~3"	 115.000	   3074	"BRACKETTVI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    187	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3073	"BRACKETTVI~3"	 115.000	   3074	"BRACKETTVI~4"	  13.800	"10"	:	"unknown     "	"  "	"  "	    187	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    191	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"10"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"20"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"30"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"40"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"50"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"60"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"70"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"80"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"90"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"98"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"99"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3081	"HERMLEIGH 3 "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3081	"HERMLEIGH 3 "	  20.000	"10"	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3079	"HERMLEIGH 1 "	 161.000	   3080	"HERMLEIGH 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    191	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    192	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"20"	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"30"	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"40"	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"50"	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3084	"MERKEL 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3084	"MERKEL 1 2  "	  13.800	"10"	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3086	"LORAINE 1 1 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3086	"LORAINE 1 1 "	  13.200	"10"	:	"unknown     "	"  "	"  "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3087	"LORAINE 1 2 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3089	"ABILENE 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    194	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3092	"ABILENE 1 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3092	"ABILENE 1 4 "	  13.800	"10"	:	"unknown     "	"  "	"  "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3090	"ABILENE 1 2 "	 161.000	   3089	"ABILENE 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    194	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3090	"ABILENE 1 2 "	 161.000	   3091	"ABILENE 1 3 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    194	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3094	"MERKEL 2 0  "	 115.000	   3095	"MERKEL 2 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    196	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    197	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"10"	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    197	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"20"	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"30"	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"40"	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3098	"FLUVANNA 2 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3098	"FLUVANNA 2 2"	  13.800	"10"	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3105	"BUCHANAN D~2"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3105	"BUCHANAN D~2"	  13.200	"10"	:	"unknown     "	"  "	"  "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3106	"BUCHANAN D~3"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3106	"BUCHANAN D~3"	  13.200	"10"	:	"unknown     "	"  "	"  "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3109	"FLUVANNA 1 0"	 115.000	   3110	"FLUVANNA 1 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    206	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3109	"FLUVANNA 1 0"	 115.000	   3110	"FLUVANNA 1 1"	  13.800	"10"	:	"unknown     "	"  "	"  "	    206	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~7"	 115.000	   3112	"STERLING C~8"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~7"	 115.000	   3112	"STERLING C~8"	  18.000	"10"	:	"unknown     "	"  "	"  "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~7"	 115.000	   3113	"STERLING C~9"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~7"	 115.000	   3113	"STERLING C~9"	  18.000	"10"	:	"unknown     "	"  "	"  "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3117	"SYNDER 1    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3117	"SYNDER 1    "	  13.800	"10"	:	"unknown     "	"  "	"  "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3118	"SYNDER 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3118	"SYNDER 2    "	  13.800	"10"	:	"unknown     "	"  "	"  "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3119	"BRACKETTVI~1"	 115.000	   3120	"BRACKETTVI~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    211	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3119	"BRACKETTVI~1"	 115.000	   3120	"BRACKETTVI~2"	  13.800	"10"	:	"unknown     "	"  "	"  "	    211	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3121	"ROSCOE 1 0  "	 115.000	   3122	"ROSCOE 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    212	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3121	"ROSCOE 1 0  "	 115.000	   3122	"ROSCOE 1 1  "	  18.000	"10"	:	"unknown     "	"  "	"  "	    212	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3133	"SNYDER 2 0  "	 230.000	   3134	"SNYDER 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    223	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3135	"SNYDER 2 2  "	 161.000	   3134	"SNYDER 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    223	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3135	"SNYDER 2 2  "	 161.000	   3134	"SNYDER 2 1  "	 161.000	"10"	:	"unknown     "	"  "	"  "	    223	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3135	"SNYDER 2 2  "	 161.000	   3136	"SNYDER 2 3  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    223	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4004	"LAREDO 7 0  "	 230.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    237	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4009	"SARITA 3 0  "	 115.000	   4010	"SARITA 3 1  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    241	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4009	"SARITA 3 0  "	 115.000	   4010	"SARITA 3 1  "	  20.000	"2 "	:	"unknown     "	"gy"	"d "	    241	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4014	"EAGLE PASS 0"	 230.000	   4015	"EAGLE PASS 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    245	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4014	"EAGLE PASS 0"	 230.000	   4015	"EAGLE PASS 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    245	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4025	"CHRISTINE 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    254	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4025	"CHRISTINE 1 "	 115.000	"10"	:	"unknown     "	"  "	"  "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4026	"CHRISTINE 2 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4026	"CHRISTINE 2 "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4029	"FANNIN 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    256	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4029	"FANNIN 1    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    256	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"3 "	:	"unknown     "	"gy"	"d "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	   4040	"MISSION 4 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    265	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	   4040	"MISSION 4 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    265	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    266	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    266	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    266	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4045	"FALCON HEI~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4046	"FALCON HEI~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4047	"FALCON HEI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4049	"SEBASTIAN ~2"	 115.000	   4050	"SEBASTIAN ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4049	"SEBASTIAN ~2"	 115.000	   4050	"SEBASTIAN ~3"	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4051	"BISHOP 0    "	 115.000	   4052	"BISHOP 1    "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4057	"GREGORY 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    275	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4058	"GREGORY 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4059	"GREGORY 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4060	"GREGORY 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4061	"GREGORY 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4062	"GREGORY 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4063	"GREGORY 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4064	"CORPUS CH~16"	 115.000	   4065	"CORPUS CH~17"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    276	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4070	"BROWNSVILL~3"	 230.000	   4071	"BROWNSVILL~4"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    281	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4070	"BROWNSVILL~3"	 230.000	   4071	"BROWNSVILL~4"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    281	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4074	"MISSION 1 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    283	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4074	"MISSION 1 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    283	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4075	"MISSION 1 2 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4076	"MISSION 1 3 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4077	"MISSION 1 4 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4081	"CORPUS CH~19"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    286	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4081	"CORPUS CH~19"	 115.000	"10"	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4081	"CORPUS CH~19"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    286	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4082	"CORPUS CH~20"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4083	"CORPUS CH~21"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4084	"CORPUS CH~22"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~18"	 230.000	   4085	"CORPUS CH~23"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4090	"SANTA ROSA~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4091	"SANTA ROSA~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4092	"SANTA ROSA~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4093	"SANTA ROSA~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4094	"SANTA ROSA~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4095	"SANTA ROSA~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4096	"SANTA ROSA~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4097	"SANTA ROSA~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4098	"SANTA ROS~10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4104	"TAFT 2 0    "	 115.000	   4105	"TAFT 2 1    "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4104	"TAFT 2 0    "	 115.000	   4105	"TAFT 2 1    "	  18.000	"2 "	:	"unknown     "	"gy"	"d "	    296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4114	"LAREDO 1 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    304	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4115	"LAREDO 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4116	"LAREDO 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4132	"PEARSALL 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    319	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4132	"PEARSALL 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    319	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4133	"PEARSALL 2  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4134	"PEARSALL 3  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4135	"PEARSALL 4  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4136	"PEARSALL 5  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4137	"PEARSALL 6  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4138	"PEARSALL 7  "	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4141	"SARITA 1 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    321	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4142	"SARITA 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4142	"SARITA 1 2  "	  13.800	"10"	:	"unknown     "	"  "	"  "	    321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4146	"LAREDO 4 0  "	 230.000	   4147	"LAREDO 4 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    325	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    329	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"10"	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    329	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"20"	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"30"	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4153	"ARMSTRONG ~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4159	"CORPUS CHR~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    334	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4159	"CORPUS CHR~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    334	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4160	"CORPUS CHR~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4161	"CORPUS CHR~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4162	"CORPUS CHR~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4163	"CORPUS CHR~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4165	"SARITA 2 0  "	 115.000	   4166	"SARITA 2 1  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4165	"SARITA 2 0  "	 115.000	   4166	"SARITA 2 1  "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	   4177	"BRUNI 1 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	   4177	"BRUNI 1 1   "	  13.800	"2 "	:	"unknown     "	"gy"	"d "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4181	"TAFT 1 0    "	 230.000	   4182	"TAFT 1 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    350	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4183	"SAN PERLIT~1"	 230.000	   4184	"SAN PERLIT~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    351	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    359	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    359	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    359	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4195	"OILTON 0    "	 500.000	   4196	"OILTON 1    "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    913	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4196	"OILTON 1    "	 230.000	   4197	"OILTON 2    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    913	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5015	"KELLER 2 0  "	 500.000	   5016	"KELLER 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    374	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5015	"KELLER 2 0  "	 500.000	   5016	"KELLER 2 1  "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    374	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5018	"JACKSBORO ~1"	 500.000	   5019	"JACKSBORO ~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    376	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5018	"JACKSBORO ~1"	 500.000	   5020	"JACKSBORO ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    376	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    377	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    377	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5023	"ALEDO 1 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    377	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5034	"DALLAS 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    387	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5035	"DALLAS 1 2  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5036	"DALLAS 1 3  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5037	"DALLAS 1 4  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5038	"DALLAS 1 5  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5039	"DALLAS 1 6  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5040	"DALLAS 1 7  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5041	"DALLAS 1 8  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5042	"DALLAS 1 9  "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5045	"STEPHENVIL~1"	 500.000	   5046	"STEPHENVIL~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    390	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5047	"MANSFIELD 0 "	 500.000	   5048	"MANSFIELD 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    391	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5050	"GREENVILLE~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    392	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5051	"GREENVILLE~3"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5052	"GREENVILLE~4"	 115.000	"1 "	:	"unknown     "	"gy"	"d "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5056	"GRAHAM 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    395	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5057	"GRAHAM 2    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5058	"GRAHAM 3    "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5059	"MABANK 2 0  "	 161.000	   5060	"MABANK 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    396	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5061	"MABANK 2 2  "	 115.000	   5060	"MABANK 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    396	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5062	"MABANK 2 3  "	 115.000	   5061	"MABANK 2 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    396	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    397	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"10"	:	"unknown     "	"  "	"  "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    397	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5065	"ARLINGTON ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5066	"ARLINGTON ~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5067	"ARLINGTON ~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5068	"ARLINGTON ~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5069	"ARLINGTON ~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5076	"TERRELL 1 0 "	 161.000	   5077	"TERRELL 1 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    404	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5083	"MCKINNEY 3 0"	 500.000	   5084	"MCKINNEY 3 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    410	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5088	"CLIFTON 1 0 "	 161.000	   5089	"CLIFTON 1 1 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5102	"RICHARDSON~2"	 500.000	   5103	"RICHARDSON~3"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    427	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5102	"RICHARDSON~2"	 500.000	   5103	"RICHARDSON~3"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    427	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5105	"IRVING 1 0  "	 161.000	   5106	"IRVING 1 1  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    429	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5105	"IRVING 1 0  "	 161.000	   5107	"IRVING 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    429	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5120	"BROWNWOOD 0 "	 500.000	   5121	"BROWNWOOD 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    442	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5123	"MARLIN 0    "	 161.000	   5124	"MARLIN 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    444	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5131	"BELTON 0    "	 500.000	   5132	"BELTON 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    451	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5137	"WACO 1 0    "	 500.000	   5138	"WACO 1 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    456	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5165	"DENTON 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    482	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5165	"DENTON 1 1  "	 161.000	"10"	:	"unknown     "	"  "	"  "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5166	"DENTON 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5167	"DENTON 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5169	"DUBLIN 1 0  "	 161.000	   5170	"DUBLIN 1 1  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    484	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5179	"CORSICANA ~2"	 500.000	   5180	"CORSICANA ~3"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    493	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5192	"KILLEEN 4 0 "	 500.000	   5193	"KILLEEN 4 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    505	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5196	"BRYSON 1 0  "	 500.000	   5197	"BRYSON 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    508	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5196	"BRYSON 1 0  "	 500.000	   5198	"BRYSON 1 2  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    508	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5205	"POOLVILLE 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    514	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5206	"POOLVILLE 2 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5207	"POOLVILLE 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5208	"POOLVILLE 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5236	"OLNEY 1 0   "	 500.000	   5237	"OLNEY 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    542	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5236	"OLNEY 1 0   "	 500.000	   5238	"OLNEY 1 2   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    542	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5239	"GOLDTHWAIT~1"	 500.000	   5240	"GOLDTHWAIT~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    543	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5239	"GOLDTHWAIT~1"	 500.000	   5243	"GOLDTHWAIT~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    543	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5240	"GOLDTHWAIT~2"	 161.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    543	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5242	"GOLDTHWAIT~4"	 115.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    543	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5261	"GLEN ROSE ~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    560	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5262	"GLEN ROSE ~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5262	"GLEN ROSE ~3"	  13.800	"10"	:	"unknown     "	"  "	"  "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5263	"GLEN ROSE ~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5263	"GLEN ROSE ~4"	  13.800	"10"	:	"unknown     "	"  "	"  "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5280	"TEMPLE 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    576	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5281	"TEMPLE 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5282	"TEMPLE 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5283	"TEMPLE 1 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    588	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5297	"MCKINNEY 1 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5298	"MCKINNEY 1 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5299	"MCKINNEY 1 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5300	"MCKINNEY 1 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5301	"MCKINNEY 1 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5302	"MCKINNEY 1 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5303	"MCKINNEY 1 8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5304	"ALLEN 1 0   "	 500.000	   5305	"ALLEN 1 1   "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    589	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5318	"GRANBURY 1 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    601	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5319	"GRANBURY 1 2"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5320	"GRANBURY 1 3"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5321	"GRANBURY 1 4"	  13.200	"1 "	:	"unknown     "	"gy"	"d "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    602	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    602	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5324	"DALLAS 2 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5325	"DALLAS 2 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5326	"DALLAS 2 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5341	"LEWISVILLE~1"	 161.000	   5342	"LEWISVILLE~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    617	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5341	"LEWISVILLE~1"	 161.000	   5343	"LEWISVILLE~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    617	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5341	"LEWISVILLE~1"	 161.000	   5343	"LEWISVILLE~3"	  13.800	"10"	:	"unknown     "	"  "	"  "	    617	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5350	"GARLAND 1 0 "	 500.000	   5351	"GARLAND 1 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    624	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5350	"GARLAND 1 0 "	 500.000	   5351	"GARLAND 1 1 "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    624	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5358	"RIESEL 1 0  "	 500.000	   5359	"RIESEL 1 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    631	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5358	"RIESEL 1 0  "	 500.000	   5360	"RIESEL 1 2  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    631	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5362	"BRIDGEPORT 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    632	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5363	"BRIDGEPORT 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5364	"BRIDGEPORT 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5365	"BRIDGEPORT 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5366	"BRIDGEPORT 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5367	"BRIDGEPORT 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5368	"BRIDGEPORT 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5369	"BRIDGEPORT 8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5381	"ENNIS 1     "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    643	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5382	"ENNIS 2     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5383	"ENNIS 3     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    644	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"10"	:	"unknown     "	"  "	"  "	    644	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	    644	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5388	"WACO 2 0    "	 500.000	   5389	"WACO 2 1    "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    647	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5390	"ROGERS 0    "	 161.000	   5391	"ROGERS 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    648	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5392	"ROGERS 2    "	 115.000	   5391	"ROGERS 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    648	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5395	"ALBANY 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5395	"ALBANY 1 1  "	 230.000	"10"	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5399	"ALBANY 1 5  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5395	"ALBANY 1 1  "	 230.000	   5396	"ALBANY 1 2  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5396	"ALBANY 1 2  "	 161.000	   5397	"ALBANY 1 3  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5396	"ALBANY 1 2  "	 161.000	   5397	"ALBANY 1 3  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5396	"ALBANY 1 2  "	 161.000	   5397	"ALBANY 1 3  "	 115.000	"20"	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5398	"ALBANY 1 4  "	 115.000	   5397	"ALBANY 1 3  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    650	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5402	"GRANBURY 2 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    652	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5403	"GRANBURY 2 2"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5404	"GRANBURY 2 3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5405	"GRANBURY 2 4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5406	"GRANBURY 2 5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5410	"KILLEEN 3 0 "	 500.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    656	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5414	"PALO PINTO~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    658	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5415	"PALO PINTO~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5416	"PALO PINTO~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5417	"PALO PINTO~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5418	"PALO PINTO~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5419	"PALO PINTO~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5422	"LEWSIVILLE 0"	 161.000	   5423	"LEWSIVILLE 1"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    661	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5422	"LEWSIVILLE 0"	 161.000	   5424	"LEWSIVILLE 2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    661	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	   5445	"MIDLOTHIAN~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    681	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5448	"GRAND PRAI~3"	 500.000	   5449	"GRAND PRAI~4"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    684	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5451	"COPPERAS C~1"	 500.000	   5452	"COPPERAS C~2"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    686	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5458	"HOLLAND 0   "	 161.000	   5459	"HOLLAND 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    692	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5460	"HOLLAND 2   "	 115.000	   5459	"HOLLAND 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    692	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5464	"FRISCO 2 0  "	 500.000	   5465	"FRISCO 2 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    696	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5479	"BURLESON 0  "	 500.000	   5480	"BURLESON 1  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    710	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6004	"BASTROP 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    718	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6006	"BASTROP 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6007	"BASTROP 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6008	"BASTROP 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6009	"BASTROP 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6010	"BASTROP 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6004	"BASTROP 1   "	 230.000	   6005	"BASTROP 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    718	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6004	"BASTROP 1   "	 230.000	   6005	"BASTROP 2   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    718	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6021	"LEANDER 1 0 "	 500.000	   6022	"LEANDER 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    729	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6022	"LEANDER 1 1 "	 230.000	   6023	"LEANDER 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    729	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6030	"YOAKUM 0    "	 230.000	   6031	"YOAKUM 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    736	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6033	"PFLUGERVIL~1"	 500.000	   6034	"PFLUGERVIL~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    738	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6034	"PFLUGERVIL~2"	 230.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    738	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6034	"PFLUGERVIL~2"	 230.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    738	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTON~12"	 230.000	   6037	"SAN ANTON~13"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    739	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTON~12"	 230.000	   6037	"SAN ANTON~13"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    739	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTON~12"	 230.000	   6037	"SAN ANTON~13"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    739	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6039	"AUSTIN 3 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    740	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6041	"AUSTIN 3 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6042	"AUSTIN 3 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    740	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    740	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6046	"SAN ANTON~22"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    743	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6046	"SAN ANTON~22"	 230.000	"10"	:	"unknown     "	"  "	"  "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6048	"SAN ANTON~24"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6049	"SAN ANTON~25"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6050	"SAN ANTON~26"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6051	"SAN ANTON~27"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6052	"SAN ANTON~28"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6053	"SAN ANTON~29"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~21"	 500.000	   6054	"SAN ANTON~30"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6046	"SAN ANTON~22"	 230.000	   6047	"SAN ANTON~23"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    743	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6046	"SAN ANTON~22"	 230.000	   6047	"SAN ANTON~23"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    743	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6056	"NEW BRAUNF~9"	 500.000	   6057	"NEW BRAUN~10"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    745	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6057	"NEW BRAUN~10"	 230.000	   6058	"NEW BRAUN~11"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    745	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6057	"NEW BRAUN~10"	 230.000	   6058	"NEW BRAUN~11"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    745	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6062	"BRENHAM 0   "	 500.000	   6063	"BRENHAM 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    749	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6063	"BRENHAM 1   "	 230.000	   6064	"BRENHAM 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    749	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6063	"BRENHAM 1   "	 230.000	   6064	"BRENHAM 2   "	 115.000	"10"	:	"unknown     "	"  "	"  "	    749	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6067	"MARION 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    751	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6069	"MARION 1 3  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6070	"MARION 1 4  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6071	"MARION 1 5  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6072	"MARION 1 6  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6073	"MARION 1 7  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6074	"MARION 1 8  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6067	"MARION 1 1  "	 230.000	   6068	"MARION 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    751	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6067	"MARION 1 1  "	 230.000	   6068	"MARION 1 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    751	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    752	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6078	"LA GRANGE 3 "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6079	"LA GRANGE 4 "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6080	"LA GRANGE 5 "	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6076	"LA GRANGE 1 "	 230.000	   6077	"LA GRANGE 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    752	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6082	"MARBLE FAL~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6082	"MARBLE FAL~2"	  13.800	"10"	:	"unknown     "	"  "	"  "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6083	"MARBLE FAL~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6083	"MARBLE FAL~3"	  13.800	"10"	:	"unknown     "	"  "	"  "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6085	"ROUND ROCK~2"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6086	"ROUND ROCK~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6087	"ROUND ROCK~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6088	"ROUND ROCK~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6089	"ROUND ROCK~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6084	"ROUND ROCK~1"	 115.000	   6090	"ROUND ROCK~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    754	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6102	"WINCHESTER 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    765	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6104	"WINCHESTER 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6105	"WINCHESTER 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6106	"WINCHESTER 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6102	"WINCHESTER 1"	 230.000	   6103	"WINCHESTER 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    765	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6108	"ROCKDALE 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    766	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6110	"ROCKDALE 1 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    766	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6111	"ROCKDALE 1 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    766	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6108	"ROCKDALE 1 1"	 230.000	   6109	"ROCKDALE 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    766	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6118	"CEDAR PARK 0"	 500.000	   6119	"CEDAR PARK 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    773	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6119	"CEDAR PARK 1"	 230.000	   6120	"CEDAR PARK 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    773	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6119	"CEDAR PARK 1"	 230.000	   6120	"CEDAR PARK 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    773	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6142	"SAN ANTONI~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6142	"SAN ANTONI~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6144	"SAN ANTONI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6145	"SAN ANTONI~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6146	"SAN ANTONI~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6147	"SAN ANTONI~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6148	"SAN ANTONI~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6149	"SAN ANTONI~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    794	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6152	"SAN ANTON~33"	 230.000	   6153	"SAN ANTON~34"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    797	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    805	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6164	"SEGUIN 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6165	"SEGUIN 1 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6166	"SEGUIN 1 5  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6167	"SEGUIN 1 6  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6162	"SEGUIN 1 1  "	 230.000	   6163	"SEGUIN 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    805	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6169	"SAN ANTON~75"	 500.000	   6170	"SAN ANTON~76"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    807	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6170	"SAN ANTON~76"	 230.000	   6171	"SAN ANTON~77"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    807	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6172	"CUERO 2 0   "	 230.000	   6173	"CUERO 2 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    808	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~73"	 230.000	   6178	"SAN ANTON~74"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    812	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~73"	 230.000	   6178	"SAN ANTON~74"	 115.000	"10"	:	"unknown     "	"  "	"  "	    812	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~73"	 230.000	   6178	"SAN ANTON~74"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    812	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6188	"COLUMBUS 0  "	 230.000	   6189	"COLUMBUS 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    822	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6192	"CALDWELL 0  "	 230.000	   6193	"CALDWELL 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    825	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6197	"SAN ANTON~51"	 500.000	   6198	"SAN ANTON~52"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"10"	:	"unknown     "	"  "	"  "	    829	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~52"	 230.000	   6199	"SAN ANTON~53"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    829	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6211	"MARBLE FAL~5"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    840	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6213	"MARBLE FAL~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6214	"MARBLE FAL~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6215	"MARBLE FAL~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6215	"MARBLE FAL~9"	  13.800	"10"	:	"unknown     "	"  "	"  "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6216	"MARBLE FA~10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6211	"MARBLE FAL~5"	 230.000	   6212	"MARBLE FAL~6"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    840	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    846	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    846	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    846	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6228	"SAN MARCOS 0"	 500.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    851	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6229	"SAN MARCOS 1"	 230.000	   6230	"SAN MARCOS 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    851	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6229	"SAN MARCOS 1"	 230.000	   6230	"SAN MARCOS 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    851	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6234	"SAN ANTON~70"	 500.000	   6235	"SAN ANTON~71"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    855	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6235	"SAN ANTON~71"	 230.000	   6236	"SAN ANTON~72"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    855	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6235	"SAN ANTON~71"	 230.000	   6236	"SAN ANTON~72"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    855	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6240	"ELMENDORF 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    858	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6242	"ELMENDORF 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6243	"ELMENDORF 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6244	"ELMENDORF 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6245	"ELMENDORF 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6246	"ELMENDORF 7 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6247	"ELMENDORF 8 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6248	"ELMENDORF 9 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6249	"ELMENDORF 10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6240	"ELMENDORF 1 "	 230.000	   6241	"ELMENDORF 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    858	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6240	"ELMENDORF 1 "	 230.000	   6241	"ELMENDORF 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    858	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6255	"AUSTIN 2 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    863	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6255	"AUSTIN 2 1  "	 230.000	"10"	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6257	"AUSTIN 2 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6258	"AUSTIN 2 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6259	"AUSTIN 2 5  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6260	"AUSTIN 2 6  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6255	"AUSTIN 2 1  "	 230.000	   6256	"AUSTIN 2 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    863	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6255	"AUSTIN 2 1  "	 230.000	   6256	"AUSTIN 2 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    863	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6263	"KENEDY 0    "	 230.000	   6264	"KENEDY 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    866	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6263	"KENEDY 0    "	 230.000	   6264	"KENEDY 1    "	 115.000	"10"	:	"unknown     "	"  "	"  "	    866	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6266	"CUERO 1 1   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6267	"CUERO 1 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6268	"CUERO 1 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6269	"CUERO 1 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6270	"CUERO 1 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6271	"CUERO 1 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6272	"CUERO 1 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6273	"CUERO 1 8   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6265	"CUERO 1 0   "	 115.000	   6274	"CUERO 1 9   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    867	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6277	"KYLE 0      "	 230.000	   6278	"KYLE 1      "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    870	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6279	"SEGUIN 2 0  "	 230.000	   6280	"SEGUIN 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    871	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6279	"SEGUIN 2 0  "	 230.000	   6280	"SEGUIN 2 1  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    871	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6285	"BOERNE 2 0  "	 230.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    876	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6287	"SAN ANTON~45"	 230.000	   6288	"SAN ANTON~46"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    877	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6287	"SAN ANTON~45"	 230.000	   6288	"SAN ANTON~46"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    877	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6293	"CEDAR CREE~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    881	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6295	"CEDAR CREE~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6296	"CEDAR CREE~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6297	"CEDAR CREE~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6293	"CEDAR CREE~2"	 230.000	   6294	"CEDAR CREE~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    881	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6293	"CEDAR CREE~2"	 230.000	   6294	"CEDAR CREE~3"	 115.000	"10"	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    882	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6301	"NEW BRAUNF~4"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6302	"NEW BRAUNF~5"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6303	"NEW BRAUNF~6"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6304	"NEW BRAUNF~7"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6305	"NEW BRAUNF~8"	  22.000	"1 "	:	"unknown     "	"gy"	"d "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6299	"NEW BRAUNF~2"	 230.000	   6300	"NEW BRAUNF~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    882	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6308	"HONDO 0     "	 230.000	   6309	"HONDO 1     "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    885	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6308	"HONDO 0     "	 230.000	   6309	"HONDO 1     "	 115.000	"10"	:	"unknown     "	"  "	"  "	    885	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6315	"GEORGETOWN~3"	 230.000	   6316	"GEORGETOWN~4"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6317	"GEORGETOWN~5"	 161.000	   6316	"GEORGETOWN~4"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6318	"GEORGETOWN~6"	 161.000	   6317	"GEORGETOWN~5"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6318	"GEORGETOWN~6"	 161.000	   6319	"GEORGETOWN~7"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    891	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6321	"FLORESVILL~1"	 230.000	   6322	"FLORESVILL~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    893	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6333	"SAN ANTON~64"	 500.000	   6334	"SAN ANTON~65"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    904	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6334	"SAN ANTON~65"	 230.000	   6335	"SAN ANTON~66"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    904	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6334	"SAN ANTON~65"	 230.000	   6335	"SAN ANTON~66"	 115.000	"10"	:	"unknown     "	"  "	"  "	    904	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6342	"ROUND ROCK~9"	 500.000	   6343	"ROUND ROC~10"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    911	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6343	"ROUND ROC~10"	 230.000	   6344	"ROUND ROC~11"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    911	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6343	"ROUND ROC~10"	 230.000	   6344	"ROUND ROC~11"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    911	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6349	"AUSTIN 1 0  "	 500.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    914	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    914	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    914	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    914	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6354	"ROUND ROC~12"	 230.000	   6355	"ROUND ROC~13"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    917	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6354	"ROUND ROC~12"	 230.000	   6355	"ROUND ROC~13"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    917	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6359	"BURNET 0    "	 230.000	   6360	"BURNET 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    921	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7003	"PASADENA 2 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7005	"PASADENA 2 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7006	"PASADENA 2 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7007	"PASADENA 2 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7008	"PASADENA 2 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7009	"PASADENA 2 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    923	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7014	"HOUSTON 1 0 "	 115.000	   7015	"HOUSTON 1 1 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    928	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7019	"NURSERY 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    931	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7021	"NURSERY 3   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7022	"NURSERY 4   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7023	"NURSERY 5   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7024	"NURSERY 6   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7025	"NURSERY 7   "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7019	"NURSERY 1   "	 230.000	   7020	"NURSERY 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    931	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7030	"PORT LAVAC~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    935	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7031	"PORT LAVAC~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7032	"PORT LAVAC~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7033	"PORT LAVAC~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7034	"PORT LAVAC~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7035	"CONROE 5 0  "	 230.000	   7036	"CONROE 5 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    936	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7037	"SUGAR LAND~5"	 500.000	   7038	"SUGAR LAND~6"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    937	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7038	"SUGAR LAND~6"	 230.000	   7039	"SUGAR LAND~7"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    937	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7038	"SUGAR LAND~6"	 230.000	   7039	"SUGAR LAND~7"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    937	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7040	"DAYTON 0    "	 230.000	   7041	"DAYTON 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    938	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7040	"DAYTON 0    "	 230.000	   7041	"DAYTON 1    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    938	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7043	"VICTORIA 2 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    939	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7045	"VICTORIA 2 3"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7046	"VICTORIA 2 4"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7043	"VICTORIA 2 1"	 230.000	   7044	"VICTORIA 2 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    939	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7043	"VICTORIA 2 1"	 230.000	   7044	"VICTORIA 2 2"	 115.000	"10"	:	"unknown     "	"  "	"  "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7047	"KATY 1 0    "	 500.000	   7048	"KATY 1 1    "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    940	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7048	"KATY 1 1    "	 230.000	   7049	"KATY 1 2    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    940	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7048	"KATY 1 1    "	 230.000	   7049	"KATY 1 2    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    940	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7056	"SPRING 8 0  "	 230.000	   7057	"SPRING 8 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    947	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7059	"POINT COMF~5"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    948	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7061	"POINT COMF~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7062	"POINT COMF~8"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7063	"POINT COMF~9"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7064	"POINT COM~10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7065	"POINT COM~11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~4"	 500.000	   7066	"POINT COM~12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7059	"POINT COMF~5"	 230.000	   7060	"POINT COMF~6"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    948	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7068	"EL CAMPO 0  "	 230.000	   7069	"EL CAMPO 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    950	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7073	"GALVESTON ~1"	 230.000	   7074	"GALVESTON ~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    954	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7077	"BAYTOWN 2 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    956	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7077	"BAYTOWN 2 1 "	 230.000	"10"	:	"unknown     "	"  "	"  "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7079	"BAYTOWN 2 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7080	"BAYTOWN 2 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7081	"BAYTOWN 2 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7082	"BAYTOWN 2 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7077	"BAYTOWN 2 1 "	 230.000	   7078	"BAYTOWN 2 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    956	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7077	"BAYTOWN 2 1 "	 230.000	   7078	"BAYTOWN 2 2 "	 115.000	"10"	:	"unknown     "	"  "	"  "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	   7084	"LEAGUE CIT~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    957	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	   7084	"LEAGUE CIT~2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    957	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7096	"WADSWORTH 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    968	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7098	"WADSWORTH 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7098	"WADSWORTH 3 "	  13.800	"10"	:	"unknown     "	"  "	"  "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7099	"WADSWORTH 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7099	"WADSWORTH 4 "	  13.800	"10"	:	"unknown     "	"  "	"  "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7096	"WADSWORTH 1 "	 230.000	   7097	"WADSWORTH 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    968	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7105	"DEER PARK 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    973	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7107	"DEER PARK 3 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7108	"DEER PARK 4 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7109	"DEER PARK 5 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7110	"DEER PARK 6 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7111	"DEER PARK 7 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7112	"DEER PARK 8 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7113	"DEER PARK 9 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7114	"DEER PARK 10"	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7115	"DEER PARK 11"	  24.000	"1 "	:	"unknown     "	"gy"	"d "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7105	"DEER PARK 1 "	 230.000	   7106	"DEER PARK 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    973	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7105	"DEER PARK 1 "	 230.000	   7106	"DEER PARK 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    973	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7120	"HOUSTON 3 0 "	 115.000	   7121	"HOUSTON 3 1 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    978	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7120	"HOUSTON 3 0 "	 115.000	   7122	"HOUSTON 3 2 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    978	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	   7126	"SUGAR LAND~3"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	   7126	"SUGAR LAND~3"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"10"	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"4 "	:	"unknown     "	"gy"	"gy"	    981	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7131	"LAPORTE 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    984	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7133	"LAPORTE 3   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7134	"LAPORTE 4   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7135	"LAPORTE 5   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7136	"LAPORTE 6   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7137	"LAPORTE 7   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7138	"LAPORTE 8   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7139	"LAPORTE 9   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7140	"LAPORTE 10  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7141	"LAPORTE 11  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7142	"LAPORTE 12  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7131	"LAPORTE 1   "	 230.000	   7132	"LAPORTE 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    984	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7131	"LAPORTE 1   "	 230.000	   7132	"LAPORTE 2   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    984	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7145	"HOUSTON 2 0 "	 115.000	   7146	"HOUSTON 2 1 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	    987	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7150	"WILLIS 2 0  "	 230.000	   7151	"WILLIS 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    991	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7150	"WILLIS 2 0  "	 230.000	   7151	"WILLIS 2 1  "	 115.000	"10"	:	"unknown     "	"  "	"  "	    991	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    996	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    996	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    996	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7160	"HOUSTON 5 1 "	 230.000	"10"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7162	"HOUSTON 5 3 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7163	"HOUSTON 5 4 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7164	"HOUSTON 5 5 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7165	"HOUSTON 5 6 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7166	"HOUSTON 5 7 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7167	"HOUSTON 5 8 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7168	"HOUSTON 5 9 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7169	"HOUSTON 5 10"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7170	"HOUSTON 5 11"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"10"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"20"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    998	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"10"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"20"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"30"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7161	"HOUSTON 5 2 "	 115.000	   7292	"HOUSTON 69 0"	 115.000	"40"	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7171	"TEXAS CITY~1"	 230.000	   7172	"TEXAS CITY~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	    999	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7175	"SPRING 7 0  "	 500.000	   7176	"SPRING 7 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7175	"SPRING 7 0  "	 500.000	   7176	"SPRING 7 1  "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1002	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1009	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"10"	:	"unknown     "	"  "	"  "	   1009	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1009	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1009	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7187	"HOUSTON 4 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7187	"HOUSTON 4 1 "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7189	"HOUSTON 4 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7190	"HOUSTON 4 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7191	"HOUSTON 4 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7192	"HOUSTON 4 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7193	"HOUSTON 4 7 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7194	"HOUSTON 4 8 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7195	"HOUSTON 4 9 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7196	"HOUSTON 4 10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7197	"HOUSTON 4 11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"4 "	:	"unknown     "	"gy"	"gy"	   1010	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7199	"CYPRESS 1 0 "	 500.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1012	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1012	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1015	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7207	"BAYTOWN 1 3 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7208	"BAYTOWN 1 4 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7209	"BAYTOWN 1 5 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7210	"BAYTOWN 1 6 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7211	"BAYTOWN 1 7 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7212	"BAYTOWN 1 8 "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7205	"BAYTOWN 1 1 "	 230.000	   7206	"BAYTOWN 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1015	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7227	"HOUSTON 90 0"	 500.000	   7228	"HOUSTON 90 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1030	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7252	"ANGLETON 0  "	 230.000	   7253	"ANGLETON 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1053	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7252	"ANGLETON 0  "	 230.000	   7253	"ANGLETON 1  "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1053	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7261	"BAY CITY 0  "	 230.000	   7262	"BAY CITY 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1061	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7264	"PASADENA 3 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7264	"PASADENA 3 1"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7266	"PASADENA 3 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7267	"PASADENA 3 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7268	"PASADENA 3 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7269	"PASADENA 3 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7270	"PASADENA 3 7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7264	"PASADENA 3 1"	 230.000	   7265	"PASADENA 3 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7264	"PASADENA 3 1"	 230.000	   7265	"PASADENA 3 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1062	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7274	"VICTORIA 3 0"	 230.000	   7275	"VICTORIA 3 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1066	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7279	"MONT BELVI~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1069	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7280	"MONT BELVI~3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7281	"MONT BELVI~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7283	"BAYTOWN 3 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1070	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7283	"BAYTOWN 3 1 "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7284	"BAYTOWN 3 2 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7285	"BAYTOWN 3 3 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7286	"BAYTOWN 3 4 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7287	"BAYTOWN 3 5 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7288	"BAYTOWN 3 6 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7289	"BAYTOWN 3 7 "	  13.200	"1 "	:	"unknown     "	"gy"	"d "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1085	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7307	"WHARTON 1 3 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7308	"WHARTON 1 4 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7309	"WHARTON 1 5 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7310	"WHARTON 1 6 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7311	"WHARTON 1 7 "	  24.000	"1 "	:	"unknown     "	"gy"	"d "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7305	"WHARTON 1 1 "	 230.000	   7306	"WHARTON 1 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1085	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7312	"LAKE JACKS~1"	 230.000	   7313	"LAKE JACKS~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1086	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7321	"FREEPORT 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1093	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7323	"FREEPORT 1 3"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7324	"FREEPORT 1 4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7325	"FREEPORT 1 5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7326	"FREEPORT 1 6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7321	"FREEPORT 1 1"	 230.000	   7322	"FREEPORT 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1093	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7327	"NEWGULF 0   "	 230.000	   7328	"NEWGULF 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1094	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7327	"NEWGULF 0   "	 230.000	   7329	"NEWGULF 2   "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1094	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7332	"PASADENA 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7334	"PASADENA 1 3"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7335	"PASADENA 1 4"	  20.000	"1 "	:	"unknown     "	"gy"	"d "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"10"	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"20"	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1096	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7341	"KATY 3 0    "	 500.000	   7342	"KATY 3 1    "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1102	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7342	"KATY 3 1    "	 230.000	   7343	"KATY 3 2    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1102	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7342	"KATY 3 1    "	 230.000	   7343	"KATY 3 2    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1102	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7347	"THOMPSONS 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7347	"THOMPSONS 1 "	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7349	"THOMPSONS 3 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7350	"THOMPSONS 4 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7351	"THOMPSONS 5 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7352	"THOMPSONS 6 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7353	"THOMPSONS 7 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7354	"THOMPSONS 8 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7355	"THOMPSONS 9 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7356	"THOMPSONS 10"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7357	"THOMPSONS 11"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7358	"THOMPSONS 12"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7359	"THOMPSONS 13"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7360	"THOMPSONS 14"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7361	"THOMPSONS 15"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7347	"THOMPSONS 1 "	 230.000	   7348	"THOMPSONS 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7347	"THOMPSONS 1 "	 230.000	   7348	"THOMPSONS 2 "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1105	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7367	"CHANNELVIE~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7369	"CHANNELVIE~8"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7370	"CHANNELVIE~9"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7371	"CHANNELVI~10"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7372	"CHANNELVI~11"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7373	"CHANNELVI~12"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7374	"CHANNELVI~13"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7375	"CHANNELVI~14"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7376	"CHANNELVIE~3"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7377	"CHANNELVIE~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7378	"CHANNELVIE~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7379	"CHANNELVIE~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~7"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~7"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~7"	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1110	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7389	"WILLIS 1 0  "	 500.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1120	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7390	"WILLIS 1 1  "	 230.000	   7391	"WILLIS 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1120	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7390	"WILLIS 1 1  "	 230.000	   7391	"WILLIS 1 2  "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1120	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7400	"HOUSTON 6 0 "	 500.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1129	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7401	"HOUSTON 6 1 "	 230.000	   7402	"HOUSTON 6 2 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1129	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7406	"POINT COMF~1"	 500.000	   7407	"POINT COMF~2"	 230.000	"1 "	:	"unknown     "	"d "	"gy"	   1133	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7407	"POINT COMF~2"	 230.000	   7408	"POINT COMF~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1133	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1134	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1134	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1134	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"20"	:	"unknown     "	"  "	"  "	   1134	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1134	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7414	"VICTORIA 1 0"	 500.000	   7415	"VICTORIA 1 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1138	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7415	"VICTORIA 1 1"	 230.000	   7416	"VICTORIA 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1138	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"10"	:	"unknown     "	"  "	"  "	   1142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1142	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7422	"ALVIN 0     "	 500.000	   7423	"ALVIN 1     "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7422	"ALVIN 0     "	 500.000	   7423	"ALVIN 1     "	 230.000	"10"	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"10"	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"20"	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"3 "	:	"unknown     "	"gy"	"gy"	   1143	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1147	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7429	"FREEPORT 2 1"	 230.000	   7430	"FREEPORT 2 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1147	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8004	"LUFKIN 3 0  "	 230.000	   8005	"LUFKIN 3 1  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1153	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8004	"LUFKIN 3 0  "	 230.000	   8005	"LUFKIN 3 1  "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1153	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8018	"TYLER 4 0   "	 230.000	   8019	"TYLER 4 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1166	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8018	"TYLER 4 0   "	 230.000	   8019	"TYLER 4 1   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1166	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8023	"LUFKIN 1 0  "	 115.000	   8024	"LUFKIN 1 1  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1170	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8031	"SHIRO 1     "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1176	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8033	"SHIRO 3     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8034	"SHIRO 4     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8035	"SHIRO 5     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8036	"SHIRO 6     "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8031	"SHIRO 1     "	 230.000	   8032	"SHIRO 2     "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1176	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8044	"FAIRFIELD ~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1183	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8046	"FAIRFIELD ~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8047	"FAIRFIELD ~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8048	"FAIRFIELD ~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8049	"FAIRFIELD ~7"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8050	"FAIRFIELD ~8"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8051	"FAIRFIELD ~9"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8044	"FAIRFIELD ~2"	 230.000	   8045	"FAIRFIELD ~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1183	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8058	"FAIRFIELD~11"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1189	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8060	"FAIRFIELD~13"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1189	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8061	"FAIRFIELD~14"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1189	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8058	"FAIRFIELD~11"	 230.000	   8059	"FAIRFIELD~12"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1189	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8068	"JEWETT 1 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1195	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8070	"JEWETT 1 3  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8071	"JEWETT 1 4  "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8068	"JEWETT 1 1  "	 230.000	   8069	"JEWETT 1 2  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1195	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8075	"MT. ENTERP~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1198	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8075	"MT. ENTERP~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1198	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8077	"MT. ENTERP~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8078	"MT. ENTERP~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8079	"MT. ENTERP~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8080	"MT. ENTERP~7"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8075	"MT. ENTERP~2"	 230.000	   8076	"MT. ENTERP~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1198	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8075	"MT. ENTERP~2"	 230.000	   8076	"MT. ENTERP~3"	 115.000	"10"	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8083	"FRANKLIN 1  "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8087	"FRANKLIN 5  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8088	"FRANKLIN 6  "	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8083	"FRANKLIN 1  "	 230.000	   8084	"FRANKLIN 2  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8085	"FRANKLIN 3  "	 161.000	   8084	"FRANKLIN 2  "	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8085	"FRANKLIN 3  "	 161.000	   8086	"FRANKLIN 4  "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1200	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8094	"COLLEGE ST~1"	 230.000	   8095	"COLLEGE ST~2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1206	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1208	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8099	"CUSHING 1 2 "	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1208	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8105	"MOUNT PLEA~7"	 230.000	   8106	"MOUNT PLEA~8"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1214	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1220	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8115	"JACKSONVIL~4"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8116	"JACKSONVIL~5"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8117	"JACKSONVIL~6"	  13.800	"1 "	:	"unknown     "	"gy"	"d "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8113	"JACKSONVIL~2"	 230.000	   8114	"JACKSONVIL~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1220	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8113	"JACKSONVIL~2"	 230.000	   8114	"JACKSONVIL~3"	 115.000	"10"	:	"unknown     "	"  "	"  "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8127	"MOUNT PLEA~2"	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1229	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8127	"MOUNT PLEA~2"	 230.000	"2 "	:	"unknown     "	"gy"	"gy"	   1229	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8129	"MOUNT PLEA~4"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8130	"MOUNT PLEA~5"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8131	"MOUNT PLEA~6"	  18.000	"1 "	:	"unknown     "	"gy"	"d "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8127	"MOUNT PLEA~2"	 230.000	   8128	"MOUNT PLEA~3"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1229	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8133	"TYLER 7 0   "	 230.000	   8134	"TYLER 7 1   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1231	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8133	"TYLER 7 0   "	 230.000	   8134	"TYLER 7 1   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1231	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8139	"COLLEGE ST~3"	 230.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1236	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	   8148	"TRINIDAD 1 1"	 161.000	"1 "	:	"unknown     "	"gy"	"gy"	   1243	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	   8148	"TRINIDAD 1 1"	 161.000	"2 "	:	"unknown     "	"gy"	"gy"	   1243	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8148	"TRINIDAD 1 1"	 161.000	   8149	"TRINIDAD 1 2"	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1243	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8155	"BREMOND 0   "	 500.000	   8156	"BREMOND 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1249	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8156	"BREMOND 1   "	 230.000	   8157	"BREMOND 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1249	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8158	"BRYAN 1 0   "	 500.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	:	"unknown     "	"gy"	"gy"	   1250	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8159	"BRYAN 1 1   "	 230.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	:	"unknown     "	"gy"	"gy"	   1250	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8159	"BRYAN 1 1   "	 230.000	   8160	"BRYAN 1 2   "	 115.000	"2 "	:	"unknown     "	"gy"	"gy"	   1250	1	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
gmdshunt data	[    157]	from	name	fromkv	id	(to)	(name)	(tokv)	(ck)	(sec)	:	xrratio	pwtype	rdcsh	rdcgrd
	   1007	"VAN HORN 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1010	"PRESIDIO 1 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1012	"SANDERSON 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1016	"GARDEN CIT~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1019	"MIDLAND 4 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1020	"BIG SPRING~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1027	"MIDLAND 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1029	"MIDLAND 3 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1030	"ALPINE 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1046	"OZONA 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1056	"LENORAH 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1081	"ODESSA 1 10 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1083	"FORT STOCK~4"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1086	"PECOS 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1087	"SHEFFIELD 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2009	"IOWA PARK 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2010	"VERNON 2 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2017	"PANHANDLE ~7"	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2017	"PANHANDLE ~7"	 500.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2063	"DENISON 2 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2065	"GAINESVILL~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2069	"HOWE 0      "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2096	"RALLS 1 0   "	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2096	"RALLS 1 0   "	 500.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2110	"MUENSTER 2 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2127	"MIAMI 0     "	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2132	"HASKELL 2   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3013	"ABILENE 4 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3019	"CHRISTOVAL 1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3023	"STAMFORD 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3030	"SAN ANGELO~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3046	"ROSCOE 5 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3047	"ROSCOE 5 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3050	"DEL RIO 0   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3051	"DEL RIO 1   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3051	"DEL RIO 1   "	 115.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3088	"ABILENE 1 0 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3091	"ABILENE 1 3 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3124	"FREDERICKS~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3126	"SABINAL 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3142	"GOODFELLOW~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3143	"SANTA ANNA 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3146	"JUNCTION 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3147	"LAMPASAS 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4005	"LAREDO 7 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4012	"PROGRESO 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4015	"EAGLE PASS 1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4037	"SINTON 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4040	"MISSION 4 1 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4066	"WESLACO 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4086	"RIO HONDO 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4087	"CORPUS CH~25"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4088	"PHARR 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4103	"EDINBURG 1 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4121	"SANTA MARI~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4122	"MCALLEN 1 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4127	"ALICE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4128	"RIO GRANDE~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4130	"FREER 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4131	"PEARSALL 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4141	"SARITA 1 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4147	"LAREDO 4 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4171	"SAN BENITO 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4174	"LYTLE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4175	"LAREDO 2 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4178	"GOLIAD 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4185	"ZAPATA 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4186	"SANTA ROS~11"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4188	"QUEMADO 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4196	"OILTON 1    "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4197	"OILTON 2    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5013	"EARLY 0     "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5061	"MABANK 2 2  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5077	"TERRELL 1 1 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5090	"DALLAS 15 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5093	"HASLET 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5098	"FORT WORT~17"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5099	"FLOWER MOU~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5108	"DALLAS 44 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5121	"BROWNWOOD 1 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5139	"DALLAS 42 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5161	"DALLAS 4 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5172	"WEATHERFOR~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5191	"MERIDIAN 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5217	"NORTH RICH~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5219	"SCURRY 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5264	"DE LEON 0   "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5289	"DALLAS 26 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5316	"MESQUITE 3 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5346	"FORT WORTH~7"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5378	"WACO 5 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5386	"RICHARDSON~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5411	"KILLEEN 3 1 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5421	"JOSEPHINE 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5422	"LEWSIVILLE 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5440	"ARLINGTON~11"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5478	"IRVING 3 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5482	"DALLAS 23 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6001	"CONVERSE 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6012	"PAIGE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6024	"AUSTIN 10 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6025	"SAN ANTON~44"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6091	"WIMBERLEY 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6092	"GONZALES 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6096	"LULING 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6103	"WINCHESTER 2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6127	"CAMERON 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6151	"SCHULENBUR~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6158	"WASHINGTON 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6177	"SAN ANTON~73"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6207	"LEANDER 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6221	"FALLS CITY 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6229	"SAN MARCOS 1"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6286	"BOERNE 2 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6320	"SAN ANTON~81"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6331	"AUSTIN 22 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6356	"SAN ANTON~48"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6358	"GEORGETOWN~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7028	"HOUSTON 72 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7075	"HOUSTON 10 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7089	"HOUSTON 82 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7091	"PEARLAND 2 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7145	"HOUSTON 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7150	"WILLIS 2 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7183	"HOUSTON 77 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7198	"TOMBALL 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7235	"CYPRESS 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7236	"HOUSTON 30 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7238	"LIBERTY 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7262	"BAY CITY 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7273	"TEXAS CITY~3"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7276	"HOUSTON 36 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7277	"GANADO 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7294	"PORT BOLIV~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7300	"CONROE 2 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7397	"ROSENBERG 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8003	"CENTERVILL~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8005	"LUFKIN 3 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8005	"LUFKIN 3 1  "	 115.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8006	"FLINT 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8013	"MINEOLA 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8016	"BRYAN 4 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8019	"TYLER 4 1   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8022	"ETOILE 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8025	"PALESTINE ~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8041	"NACOGDOCHE~2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8091	"WORTHAM 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8093	"COOKVILLE 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8107	"SCROGGINS 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8110	"POINT 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8120	"BRYAN 3 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8125	"NACOGDOCHE~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8138	"TYLER 1 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8151	"GRAPELAND 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8159	"BRYAN 1 1   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
gictable	nvmag	nigic	iq(1) ... iq(nigic)
end
