PWCaseInformation (Selected)
{
"NO "
   <SUBDATA PWCaseHeader>
     //Case Description
     Texas2k_series24_case4_2024lowload
     This is a synthetic power system model that does NOT represent the actual grid. 
     It was developed at Texas A&M University and contains no CEII.
     [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
      "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
      IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
     [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
      in realistic synthetic grids with dynamics,” 2023 North American Power 
      Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
   </SUBDATA>
}
Owner (Number,Name,DataMaintainerAssign)
{
       1 "1" ""
}
Substation (Number,Name,IDExtra,Latitude,Longitude,DataMaintainerAssign,
   DataMaintainerInheritBlock)
{
       1 "ODESSA 2" "1" 31.9067360000000 -102.262348000000 "" "NO "
       2 "PRESIDIO 2" "2" 29.8880460000000 -104.519139000000 "" "NO "
       3 "O DONNELL 1" "3" 32.9263890000000 -101.647778000000 "" "NO "
       4 "BIG SPRING 5" "4" 32.2075000000000 -101.388333000000 "" "NO "
       5 "VAN HORN" "5" 31.0934800000000 -104.624514000000 "" "NO "
       6 "IRAAN 2" "6" 30.9314670000000 -102.201433000000 "" "NO "
       7 "PRESIDIO 1" "7" 29.6000000000000 -104.300000000000 "" "NO "
       8 "SANDERSON" "8" 30.0280670000000 -101.970461000000 "" "NO "
       9 "MONAHANS 2" "9" 31.4845860000000 -103.161046000000 "" "NO "
      10 "GRANDFALLS" "10" 31.1695230000000 -103.085134000000 "" "NO "
      11 "MARFA" "11" 30.2852960000000 -104.005761000000 "" "NO "
      12 "GARDEN CITY" "12" 31.7630750000000 -101.501775000000 "" "NO "
      13 "ODESSA 4" "13" 31.7251710000000 -102.413607000000 "" "NO "
      14 "NOTREES" "14" 31.7991710000000 -102.632933000000 "" "NO "
      15 "MIDLAND 4" "15" 31.9794270000000 -102.132366000000 "" "NO "
      16 "BIG SPRING 1" "16" 31.9925000000000 -101.116700000000 "" "NO "
      17 "O DONNELL 2" "17" 32.9290140000000 -101.578617000000 "" "NO "
      18 "ODESSA 6" "18" 31.9693120000000 -102.630882000000 "" "NO "
      19 "BIG SPRINGS" "19" 32.0390000000000 -101.220000000000 "" "NO "
      20 "MIDLAND 2" "20" 32.3216730000000 -102.042298000000 "" "NO "
      21 "COAHOMA" "21" 32.8795110000000 -101.246784000000 "" "NO "
      22 "MIDLAND 3" "22" 31.9923840000000 -102.081464000000 "" "NO "
      23 "ALPINE" "23" 29.8020940000000 -103.222360000000 "" "NO "
      24 "FORT DAVIS" "24" 31.0049690000000 -103.759065000000 "" "NO "
      25 "MCCAMEY 1" "25" 31.2092000000000 -102.241700000000 "" "NO "
      26 "BIG SPRING 4" "26" 31.9914420000000 -101.302637000000 "" "NO "
      27 "CRANE" "27" 31.1868880000000 -102.596253000000 "" "NO "
      28 "ODESSA 5" "28" 31.7991580000000 -102.474090000000 "" "NO "
      29 "FORT STOCKTON 1" "29" 30.7725750000000 -102.505808000000 "" "NO "
      30 "ANDREWS" "30" 32.3357290000000 -102.697303000000 "" "NO "
      31 "FORSAN" "31" 32.1408000000000 -101.398600000000 "" "NO "
      32 "BIG LAKE" "32" 31.2725510000000 -101.172783000000 "" "NO "
      33 "MIDLAND 5" "33" 32.0536040000000 -102.201660000000 "" "NO "
      34 "OZONA" "34" 30.5756180000000 -101.331239000000 "" "NO "
      35 "MONAHANS 1" "35" 31.5839000000000 -102.963300000000 "" "NO "
      36 "STANTON" "36" 32.4898180000000 -101.754488000000 "" "NO "
      37 "ODONNELL" "37" 32.9270100000000 -101.764414000000 "" "NO "
      38 "LENORAH" "38" 32.2353000000000 -101.836700000000 "" "NO "
      39 "IRAAN 3" "39" 30.8847000000000 -101.920800000000 "" "NO "
      40 "BIG SPRING 6" "40" 32.2731820000000 -101.422436000000 "" "NO "
      41 "ODESSA 3" "41" 32.0011290000000 -102.312423000000 "" "NO "
      42 "BIG SPRING 3" "42" 32.1008230000000 -101.451385000000 "" "NO "
      43 "BIG SPRING 7" "43" 32.1029110000000 -101.365434000000 "" "NO "
      44 "MIDLAND 1" "44" 31.5176280000000 -101.918007000000 "" "NO "
      45 "IRAAN 1" "45" 30.9178000000000 -102.086700000000 "" "NO "
      46 "ODESSA 1" "46" 31.8403000000000 -102.326400000000 "" "NO "
      47 "FORT STOCKTON 2" "47" 30.8072720000000 -102.355628000000 "" "NO "
      48 "FORT STOCKTON 3" "48" 30.7474590000000 -102.790792000000 "" "NO "
      49 "BIG SPRING 2" "49" 31.9361000000000 -101.298300000000 "" "NO "
      50 "KERMIT" "50" 31.6962510000000 -103.138992000000 "" "NO "
      51 "PECOS" "51" 31.8035470000000 -103.599914000000 "" "NO "
      52 "SHEFFIELD" "52" 30.5969980000000 -101.784530000000 "" "NO "
      53 "MCCAMEY 2" "53" 31.1392000000000 -102.225300000000 "" "NO "
      54 "LAMESA" "54" 32.9296480000000 -102.133506000000 "" "NO "
      55 "GOLDSMITH" "55" 31.9950000000000 -102.828333000000 "" "NO "
      56 "RALLS 2" "56" 33.6586710000000 -101.531037000000 "" "NO "
      57 "PARIS 3" "57" 33.6838690000000 -95.344733000000 "" "NO "
      58 "SAVOY" "58" 33.6281430000000 -96.367605000000 "" "NO "
      59 "HONEY GROVE" "59" 33.6151670000000 -95.900109000000 "" "NO "
      60 "MEMPHIS" "60" 34.8572580000000 -100.512868000000 "" "NO "
      61 "IOWA PARK" "61" 33.9732970000000 -98.721096000000 "" "NO "
      62 "VERNON 2" "62" 33.8998130000000 -99.773497000000 "" "NO "
      63 "PANHANDLE 2" "63" 35.2383330000000 -101.310833000000 "" "NO "
      64 "CHILDRESS" "64" 34.4472260000000 -100.809848000000 "" "NO "
      65 "FORESTBURG" "65" 33.4716170000000 -97.445189000000 "" "NO "
      66 "SHERMAN 3" "66" 33.6276230000000 -96.767394000000 "" "NO "
      67 "PANHANDLE 4" "67" 35.4275000000000 -101.253056000000 "" "NO "
      68 "WICHITA FALLS 6" "68" 33.9437840000000 -98.523064000000 "" "NO "
      69 "PARIS 2" "69" 33.6968000000000 -95.557700000000 "" "NO "
      70 "WICHITA FALLS 4" "70" 33.8645150000000 -98.491046000000 "" "NO "
      71 "WHEELER" "71" 35.8307630000000 -100.765905000000 "" "NO "
      72 "DEPORT" "72" 33.4826460000000 -95.320088000000 "" "NO "
      73 "WICHITA FALLS 3" "73" 34.0047830000000 -98.388757000000 "" "NO "
      74 "SILVERTON" "74" 34.4574780000000 -101.287161000000 "" "NO "
      75 "BONHAM" "75" 33.7083110000000 -96.240654000000 "" "NO "
      76 "MATADOR" "76" 33.7106840000000 -100.384217000000 "" "NO "
      77 "ARTHUR CITY" "77" 33.8578680000000 -95.649137000000 "" "NO "
      78 "LEONARD" "78" 33.4414400000000 -96.179163000000 "" "NO "
      79 "GORDONVILLE" "79" 33.8309320000000 -96.839764000000 "" "NO "
      80 "KNOX CITY" "80" 33.4318370000000 -99.853667000000 "" "NO "
      81 "WICHITA FALLS 7" "81" 33.8949410000000 -98.543670000000 "" "NO "
      82 "LINDSAY" "82" 33.6158550000000 -97.310834000000 "" "NO "
      83 "ECTOR" "83" 33.5535200000000 -96.282897000000 "" "NO "
      84 "SUNSET" "84" 33.4559910000000 -97.751818000000 "" "NO "
      85 "CLARKSVILLE" "85" 33.6630630000000 -94.997258000000 "" "NO "
      86 "PANHANDLE 3" "86" 35.3860380000000 -101.578572000000 "" "NO "
      87 "SADLER" "87" 33.7379740000000 -96.839543000000 "" "NO "
      88 "WHITESBORO" "88" 33.7438930000000 -96.936121000000 "" "NO "
      89 "SHEPPARD AFB" "89" 33.9695230000000 -98.509016000000 "" "NO "
      90 "POTTSBORO" "90" 33.8007170000000 -96.725989000000 "" "NO "
      91 "BELLS" "91" 33.6236450000000 -96.427874000000 "" "NO "
      92 "CROSBYTON" "92" 33.7744790000000 -100.990114000000 "" "NO "
      93 "ELECTRA" "93" 34.1316880000000 -99.106624000000 "" "NO "
      94 "PATTONVILLE" "94" 33.4022500000000 -95.483203000000 "" "NO "
      95 "HENRIETTA" "95" 33.7584900000000 -98.202251000000 "" "NO "
      96 "PANHANDLE 6" "96" 34.9007600000000 -100.994549000000 "" "NO "
      97 "BOWIE" "97" 33.5205720000000 -97.956120000000 "" "NO "
      98 "WICHITA FALLS 1" "98" 33.9133000000000 -98.493100000000 "" "NO "
      99 "WHITE DEER" "99" 35.4789000000000 -101.243900000000 "" "NO "
     100 "ROXTON" "100" 33.5768230000000 -95.809701000000 "" "NO "
     101 "VERNON 1" "101" 34.2900000000000 -99.364722000000 "" "NO "
     102 "DENISON 2" "102" 33.7707850000000 -96.604061000000 "" "NO "
     103 "SUMNER" "103" 33.7452360000000 -95.744327000000 "" "NO "
     104 "GAINESVILLE" "104" 33.6615830000000 -97.176350000000 "" "NO "
     105 "ASPERMONT" "105" 33.1830640000000 -100.245133000000 "" "NO "
     106 "WICHITA FALLS 5" "106" 33.7990850000000 -98.509840000000 "" "NO "
     107 "WINDTHORST" "107" 33.5126280000000 -98.457627000000 "" "NO "
     108 "HOWE" "108" 33.4507680000000 -96.742245000000 "" "NO "
     109 "ARCHER 2" "109" 33.4930560000000 -98.581944000000 "" "NO "
     110 "COLLINSVILLE" "110" 33.5377060000000 -96.906575000000 "" "NO "
     111 "JAYTON" "111" 32.9697220000000 -100.524167000000 "" "NO "
     112 "MUENSTER 1" "112" 33.7330060000000 -97.428406000000 "" "NO "
     113 "PADUCAH" "113" 33.9943220000000 -100.287247000000 "" "NO "
     114 "NOCONA" "114" 33.7930740000000 -97.963802000000 "" "NO "
     115 "DODD CITY" "115" 33.6155390000000 -96.072156000000 "" "NO "
     116 "WICHITA FALLS 2" "116" 33.8625000000000 -98.589400000000 "" "NO "
     117 "MONTAGUE" "117" 33.6269040000000 -97.687873000000 "" "NO "
     118 "SPUR" "118" 33.3410530000000 -100.714732000000 "" "NO "
     119 "ARCHER 1" "119" 33.4952780000000 -98.500000000000 "" "NO "
     120 "ANNONA" "120" 33.4982210000000 -94.890845000000 "" "NO "
     121 "SEYMOUR" "121" 33.6211450000000 -99.243765000000 "" "NO "
     122 "DENISON 1" "122" 33.7271260000000 -96.470794000000 "" "NO "
     123 "PANHANDLE 5" "123" 35.3503000000000 -101.540000000000 "" "NO "
     124 "RALLS 1" "124" 33.6611110000000 -101.390000000000 "" "NO "
     125 "SHERMAN 1" "125" 33.5825730000000 -96.617893000000 "" "NO "
     126 "WHITEWRIGHT" "126" 33.4945770000000 -96.396115000000 "" "NO "
     127 "SHERMAN 2" "127" 33.6041310000000 -96.550405000000 "" "NO "
     128 "ROCHESTER" "128" 33.3228360000000 -99.642126000000 "" "NO "
     129 "BURKBURNETT" "129" 34.1032730000000 -98.622467000000 "" "NO "
     130 "MUENSTER 2" "130" 33.6820810000000 -97.382855000000 "" "NO "
     131 "ARCHER CITY" "131" 33.5273960000000 -98.884782000000 "" "NO "
     132 "PETROLIA" "132" 34.0083080000000 -98.259320000000 "" "NO "
     133 "PARIS 1" "133" 33.6308000000000 -95.590000000000 "" "NO "
     134 "BAGWELL" "134" 33.8018680000000 -95.151966000000 "" "NO "
     135 "TELEPHONE" "135" 33.7787160000000 -95.996823000000 "" "NO "
     136 "PANHANDLE 1" "136" 35.4427780000000 -101.372778000000 "" "NO "
     137 "VAN ALSTYNE" "137" 33.4356600000000 -96.549913000000 "" "NO "
     138 "TIOGA" "138" 33.4646430000000 -96.892724000000 "" "NO "
     139 "VALLEY VIEW" "139" 33.4580280000000 -97.128552000000 "" "NO "
     140 "MIAMI" "140" 35.6538890000000 -100.538611000000 "" "NO "
     141 "TRENTON" "141" 33.4391250000000 -96.311485000000 "" "NO "
     142 "HASKELL" "142" 33.1226850000000 -99.650389000000 "" "NO "
     143 "SAINT JO" "143" 33.7413670000000 -97.535329000000 "" "NO "
     144 "KERRVILLE" "144" 30.0367010000000 -99.163039000000 "" "NO "
     145 "SWEETWATER 4" "145" 32.3606000000000 -100.338900000000 "" "NO "
     146 "LEAKEY" "146" 29.6444700000000 -99.682471000000 "" "NO "
     147 "HAMLIN" "147" 32.8570040000000 -100.124032000000 "" "NO "
     148 "MERKEL 3" "148" 32.4736210000000 -100.032723000000 "" "NO "
     149 "COLEMAN" "149" 31.7369020000000 -99.567791000000 "" "NO "
     150 "SONORA" "150" 30.4414140000000 -100.560620000000 "" "NO "
     151 "CAMP WOOD" "151" 29.6747000000000 -100.078588000000 "" "NO "
     152 "LLANO" "152" 30.6537460000000 -98.918266000000 "" "NO "
     153 "WILLOW CITY" "153" 30.4370690000000 -98.708714000000 "" "NO "
     154 "ABILENE 4" "154" 32.3356770000000 -99.667488000000 "" "NO "
     155 "KINGSLAND" "155" 30.6728180000000 -98.442748000000 "" "NO "
     156 "ROSCOE 6" "156" 32.4152120000000 -100.573539000000 "" "NO "
     157 "BLACKWELL" "157" 32.1981000000000 -100.268600000000 "" "NO "
     158 "CHRISTOVAL" "158" 31.0854350000000 -100.678820000000 "" "NO "
     159 "LUEDERS" "159" 32.8686190000000 -99.694492000000 "" "NO "
     160 "COLORADO CITY" "160" 32.3145050000000 -100.918356000000 "" "NO "
     161 "STAMFORD" "161" 32.9409110000000 -99.850964000000 "" "NO "
     162 "ELDORADO" "162" 30.8835390000000 -100.595464000000 "" "NO "
     163 "SAN SABA" "163" 31.1570930000000 -98.763991000000 "" "NO "
     164 "ABILENE 2" "164" 32.6256000000000 -99.492800000000 "" "NO "
     165 "LOMETA" "165" 31.2572240000000 -98.376742000000 "" "NO "
     166 "SAN ANGELO 1" "166" 31.5097200000000 -100.322075000000 "" "NO "
     167 "TUSCOLA" "167" 32.2740810000000 -99.826041000000 "" "NO "
     168 "ABILENE 7" "168" 32.3335510000000 -99.927724000000 "" "NO "
     169 "SNYDER 1" "169" 32.7204000000000 -100.995200000000 "" "NO "
     170 "CHEROKEE" "170" 30.9398200000000 -99.079893000000 "" "NO "
     171 "RICHLAND SPRINGS" "171" 31.5179130000000 -99.135467000000 "" "NO "
     172 "ROSCOE 2" "172" 32.4694000000000 -100.666400000000 "" "NO "
     173 "BALLINGER" "173" 31.7385760000000 -99.934162000000 "" "NO "
     174 "SILVER" "174" 32.0500000000000 -100.691700000000 "" "NO "
     175 "ROSCOE 5" "175" 32.3122000000000 -100.530300000000 "" "NO "
     176 "ANSON" "176" 32.7478630000000 -99.905394000000 "" "NO "
     177 "DEL RIO" "177" 29.8372200000000 -101.212436000000 "" "NO "
     178 "HUNT" "178" 30.0951150000000 -99.628211000000 "" "NO "
     179 "WINGATE" "179" 32.2140240000000 -100.057120000000 "" "NO "
     180 "STERLING CITY 1" "180" 31.9261000000000 -100.928100000000 "" "NO "
     181 "ROSCOE 4" "181" 32.2369440000000 -100.483300000000 "" "NO "
     182 "BRADY" "182" 31.1769510000000 -99.616412000000 "" "NO "
     183 "TRENT 1" "183" 32.4301000000000 -100.235652000000 "" "NO "
     184 "OVALO" "184" 32.1202490000000 -99.753027000000 "" "NO "
     185 "NOLAN" "185" 32.2878000000000 -100.100000000000 "" "NO "
     186 "MILES" "186" 31.5920130000000 -100.192616000000 "" "NO "
     187 "BRACKETTVILLE 2" "187" 29.2347220000000 -100.209167000000 "" "NO "
     188 "MASON" "188" 30.8431220000000 -99.570053000000 "" "NO "
     189 "BRACKETTVILLE 3" "189" 29.3956210000000 -100.439985000000 "" "NO "
     190 "ABILENE 6" "190" 32.3627830000000 -99.817314000000 "" "NO "
     191 "HERMLEIGH" "191" 32.5886000000000 -100.672800000000 "" "NO "
     192 "MERKEL 1" "192" 32.3182210000000 -100.176986000000 "" "NO "
     193 "LORAINE 1" "193" 32.4375000000000 -100.744400000000 "" "NO "
     194 "ABILENE 1" "194" 32.5144000000000 -99.656400000000 "" "NO "
     195 "ROCKSPRINGS" "195" 29.9880920000000 -100.286076000000 "" "NO "
     196 "MERKEL 2" "196" 32.3115560000000 -100.061589000000 "" "NO "
     197 "FLUVANNA 2" "197" 32.9479300000000 -101.147784000000 "" "NO "
     198 "DYESS AFB" "198" 32.4158230000000 -99.906230000000 "" "NO "
     199 "HAWLEY" "199" 32.6304730000000 -99.830642000000 "" "NO "
     200 "BUCHANAN DAM 2" "200" 30.9367680000000 -98.467066000000 "" "NO "
     201 "ABILENE 3" "201" 32.5764890000000 -99.665323000000 "" "NO "
     202 "SWEETWATER 5" "202" 32.2918610000000 -100.210748000000 "" "NO "
     203 "BUCHANAN DAM 1" "203" 30.7315990000000 -98.385422000000 "" "NO "
     204 "INGRAM" "204" 30.1591360000000 -99.345011000000 "" "NO "
     205 "KEMPNER" "205" 31.0881580000000 -98.010690000000 "" "NO "
     206 "FLUVANNA 1" "206" 32.9254400000000 -101.219397000000 "" "NO "
     207 "STERLING CITY 2" "207" 31.9519440000000 -100.791389000000 "" "NO "
     208 "SAN ANGELO 2" "208" 31.2688430000000 -100.563525000000 "" "NO "
     209 "ROTAN" "209" 32.8918180000000 -100.498206000000 "" "NO "
     210 "SYNDER" "210" 32.7392940000000 -100.738949000000 "" "NO "
     211 "BRACKETTVILLE 1" "211" 29.3288890000000 -100.383889000000 "" "NO "
     212 "ROSCOE 1" "212" 32.4969000000000 -100.579700000000 "" "NO "
     213 "UVALDE" "213" 29.1510120000000 -100.015870000000 "" "NO "
     214 "FREDERICKSBURG" "214" 30.2809380000000 -98.876683000000 "" "NO "
     215 "ABILENE 5" "215" 32.4622350000000 -99.715894000000 "" "NO "
     216 "SABINAL" "216" 29.3038170000000 -99.630829000000 "" "NO "
     217 "SWEETWATER 2" "217" 32.2908330000000 -100.421900000000 "" "NO "
     218 "LORAINE 2" "218" 32.4048690000000 -100.711396000000 "" "NO "
     219 "ROSCOE 3" "219" 32.3983000000000 -100.648100000000 "" "NO "
     220 "SAN ANGELO 3" "220" 31.8027480000000 -101.055625000000 "" "NO "
     221 "TUSOCOLA" "221" 32.3038890000000 -100.021667000000 "" "NO "
     222 "EDEN" "222" 31.2227640000000 -99.896212000000 "" "NO "
     223 "SNYDER 2" "223" 32.7470580000000 -100.954661000000 "" "NO "
     224 "SWEETWATER 1" "224" 32.4081000000000 -100.128600000000 "" "NO "
     225 "MENARD" "225" 30.8975440000000 -100.107479000000 "" "NO "
     226 "WINTERS" "226" 31.8585160000000 -100.165338000000 "" "NO "
     227 "GOLDSBORO" "227" 32.0520750000000 -99.694650000000 "" "NO "
     228 "SWEETWATER 3" "228" 32.3472000000000 -100.370300000000 "" "NO "
     229 "GOODFELLOW AFB" "229" 31.2895230000000 -100.152670000000 "" "NO "
     230 "SANTA ANNA" "230" 31.5153160000000 -99.380601000000 "" "NO "
     231 "ROWENA" "231" 31.4115050000000 -99.682323000000 "" "NO "
     232 "TRENT 2" "232" 32.6648590000000 -100.212875000000 "" "NO "
     233 "JUNCTION" "233" 30.4586700000000 -100.069150000000 "" "NO "
     234 "LAMPASAS" "234" 31.1023770000000 -98.259340000000 "" "NO "
     235 "LAUGHLIN A F B" "235" 29.3585230000000 -100.777486000000 "" "NO "
     236 "EDINBURG 3" "236" 26.4503690000000 -98.276935000000 "" "NO "
     237 "LAREDO 7" "237" 27.8335090000000 -99.685482000000 "" "NO "
     238 "BRUNI 2" "238" 27.3651300000000 -98.996708000000 "" "NO "
     239 "MCALLEN 2" "239" 26.2158160000000 -98.239592000000 "" "NO "
     240 "POTEET" "240" 29.0798490000000 -98.642309000000 "" "NO "
     241 "SARITA 3" "241" 27.0702000000000 -97.507700000000 "" "NO "
     242 "HEBBRONVILLE" "242" 27.1004480000000 -98.789966000000 "" "NO "
     243 "PROGRESO" "243" 26.0831770000000 -97.962140000000 "" "NO "
     244 "EDINBURG 2" "244" 26.2806890000000 -98.183295000000 "" "NO "
     245 "EAGLE PASS" "245" 28.4763960000000 -100.276888000000 "" "NO "
     246 "CHARLOTTE" "246" 28.7909150000000 -98.717634000000 "" "NO "
     247 "CORPUS CHRISTI 4" "247" 27.6271210000000 -97.269242000000 "" "NO "
     248 "WOODSBORO" "248" 28.1870860000000 -97.382251000000 "" "NO "
     249 "MERCEDES" "249" 26.1488310000000 -97.831112000000 "" "NO "
     250 "CORPUS CHRISTI 16" "250" 27.6578700000000 -97.479816000000 "" "NO "
     251 "EDCOUCH" "251" 26.3745410000000 -97.980280000000 "" "NO "
     252 "ENCINAL" "252" 28.0416840000000 -99.399193000000 "" "NO "
     253 "MOORE" "253" 28.9417360000000 -98.851298000000 "" "NO "
     254 "CHRISTINE" "254" 28.7044000000000 -98.477500000000 "" "NO "
     255 "MCALLEN 3" "255" 26.1623440000000 -98.248700000000 "" "NO "
     256 "FANNIN" "256" 28.7128000000000 -97.214167000000 "" "NO "
     257 "SAN YGNACIO" "257" 27.1282330000000 -99.330830000000 "" "NO "
     258 "KINGSVILLE" "258" 27.4442040000000 -97.865597000000 "" "NO "
     259 "LAREDO 6" "259" 27.5138110000000 -99.502143000000 "" "NO "
     260 "HIDALGO" "260" 26.1111890000000 -98.241746000000 "" "NO "
     261 "CORPUS CHRISTI 18" "261" 27.8382470000000 -97.596306000000 "" "NO "
     262 "CRYSTAL CITY" "262" 28.8887480000000 -99.562652000000 "" "NO "
     263 "SINTON" "263" 28.1215970000000 -97.553013000000 "" "NO "
     264 "BEEVILLE" "264" 28.4077120000000 -97.710620000000 "" "NO "
     265 "MISSION 4" "265" 26.2287350000000 -98.376166000000 "" "NO "
     266 "SAN JUAN" "266" 26.1445390000000 -98.121312000000 "" "NO "
     267 "FALCON HEIGHTS 2" "267" 26.6781960000000 -99.103088000000 "" "NO "
     268 "FALCON HEIGHTS 1" "268" 26.5575000000000 -99.164200000000 "" "NO "
     269 "LA JOYA" "269" 26.2428130000000 -98.494493000000 "" "NO "
     270 "SEBASTIAN 2" "270" 26.3307200000000 -97.585700000000 "" "NO "
     271 "BISHOP" "271" 27.5697000000000 -97.822800000000 "" "NO "
     272 "ARMSTRONG 2" "272" 26.9110140000000 -97.773774000000 "" "NO "
     273 "SKIDMORE" "273" 28.2461890000000 -97.650894000000 "" "NO "
     274 "CORPUS CHRISTI 9" "274" 27.8194190000000 -97.392456000000 "" "NO "
     275 "GREGORY" "275" 27.8892900000000 -97.258417000000 "" "NO "
     276 "CORPUS CHRISTI 2" "276" 27.8322000000000 -97.528100000000 "" "NO "
     277 "WESLACO" "277" 26.1586220000000 -97.989155000000 "" "NO "
     278 "HARLINGEN 1" "278" 26.2555230000000 -97.667502000000 "" "NO "
     279 "ELSA" "279" 26.3078310000000 -98.039361000000 "" "NO "
     280 "CORPUS CHRISTI 17" "280" 27.7712370000000 -97.518791000000 "" "NO "
     281 "BROWNSVILLE 2" "281" 25.9439230000000 -97.317944000000 "" "NO "
     282 "CORPUS CHRISTI 10" "282" 27.7680210000000 -97.399135000000 "" "NO "
     283 "MISSION 1" "283" 26.2080000000000 -98.399200000000 "" "NO "
     284 "CORPUS CHRISTI 8" "284" 27.7298940000000 -97.385247000000 "" "NO "
     285 "MISSION 3" "285" 26.3189130000000 -98.370054000000 "" "NO "
     286 "CORPUS CHRISTI 3" "286" 27.6064000000000 -97.311700000000 "" "NO "
     287 "RIO HONDO" "287" 26.2613630000000 -97.489015000000 "" "NO "
     288 "CORPUS CHRISTI 5" "288" 27.6951510000000 -97.269443000000 "" "NO "
     289 "PHARR" "289" 26.1496840000000 -98.189714000000 "" "NO "
     290 "SANTA ROSA 1" "290" 26.2696830000000 -97.867012000000 "" "NO "
     291 "ODEM" "291" 27.9629240000000 -97.679027000000 "" "NO "
     292 "CORPUS CHRISTI 13" "292" 27.7742500000000 -97.438774000000 "" "NO "
     293 "LAREDO 3" "293" 27.5569890000000 -99.267161000000 "" "NO "
     294 "OLMITO" "294" 26.0217600000000 -97.526109000000 "" "NO "
     295 "EDINBURG 1" "295" 26.4514770000000 -98.092002000000 "" "NO "
     296 "TAFT 2" "296" 27.9386000000000 -97.458600000000 "" "NO "
     297 "PORT ISABEL" "297" 26.0516250000000 -97.312767000000 "" "NO "
     298 "DONNA" "298" 26.1619000000000 -98.058657000000 "" "NO "
     299 "INGLESIDE" "299" 27.8679370000000 -97.202971000000 "" "NO "
     300 "CORPUS CHRISTI 11" "300" 27.6832770000000 -97.406289000000 "" "NO "
     301 "LOS FRESNOS" "301" 26.2350000000000 -97.271778000000 "" "NO "
     302 "HARLINGEN 2" "302" 26.2528320000000 -97.743596000000 "" "NO "
     303 "RIVIERA" "303" 27.1391470000000 -97.901370000000 "" "NO "
     304 "LAREDO 1" "304" 27.5667000000000 -99.508900000000 "" "NO "
     305 "JOURDANTON" "305" 28.7645360000000 -98.485960000000 "" "NO "
     306 "GEORGE WEST" "306" 28.2574750000000 -98.143051000000 "" "NO "
     307 "ROMA" "307" 26.5325500000000 -99.112986000000 "" "NO "
     308 "CORPUS CHRISTI 12" "308" 27.7520060000000 -97.436501000000 "" "NO "
     309 "SANTA MARIA" "309" 26.0527130000000 -97.740451000000 "" "NO "
     310 "MCALLEN 1" "310" 26.2719650000000 -98.236570000000 "" "NO "
     311 "CORPUS CHRISTI 7" "311" 27.6625140000000 -97.371365000000 "" "NO "
     312 "FALFURRIAS" "312" 26.8805170000000 -98.216213000000 "" "NO "
     313 "PETTUS" "313" 28.5409000000000 -97.957001000000 "" "NO "
     314 "BROWNSVILLE 3" "314" 25.9889420000000 -97.443582000000 "" "NO "
     315 "ALICE" "315" 27.6599200000000 -98.075720000000 "" "NO "
     316 "RIO GRANDE CITY" "316" 26.5829290000000 -98.521632000000 "" "NO "
     317 "PREMONT" "317" 27.6344190000000 -98.496692000000 "" "NO "
     318 "FREER" "318" 27.8359180000000 -98.628970000000 "" "NO "
     319 "PEARSALL" "319" 28.9275000000000 -99.091900000000 "" "NO "
     320 "SANDIA" "320" 28.0931610000000 -97.962915000000 "" "NO "
     321 "SARITA 1" "321" 27.2230560000000 -97.789167000000 "" "NO "
     322 "DILLEY" "322" 28.7033960000000 -99.191188000000 "" "NO "
     323 "ORANGE GROVE" "323" 27.9862440000000 -98.060187000000 "" "NO "
     324 "PORTLAND" "324" 27.8921320000000 -97.384238000000 "" "NO "
     325 "LAREDO 4" "325" 27.3735430000000 -99.350596000000 "" "NO "
     326 "THREE RIVERS" "326" 28.3103470000000 -98.573186000000 "" "NO "
     327 "ROCKPORT" "327" 28.1207010000000 -97.196890000000 "" "NO "
     328 "CORPUS CHRISTI 15" "328" 27.7396300000000 -97.466820000000 "" "NO "
     329 "ARMSTRONG 1" "329" 27.0011000000000 -97.599400000000 "" "NO "
     330 "PENITAS" "330" 26.3216070000000 -98.476164000000 "" "NO "
     331 "SULLIVAN CITY" "331" 26.2537270000000 -98.567191000000 "" "NO "
     332 "CORPUS CHRISTI 6" "332" 27.7035730000000 -97.345045000000 "" "NO "
     333 "MISSION 2" "333" 26.2964340000000 -98.299977000000 "" "NO "
     334 "CORPUS CHRISTI 1" "334" 27.8139000000000 -97.428300000000 "" "NO "
     335 "GRULLA" "335" 26.2748270000000 -98.654824000000 "" "NO "
     336 "SARITA 2" "336" 27.1197000000000 -97.549900000000 "" "NO "
     337 "HARGILL" "337" 26.4774350000000 -97.921496000000 "" "NO "
     338 "CORPUS CHRISTI 14" "338" 27.8106980000000 -97.440395000000 "" "NO "
     339 "MATHIS" "339" 28.1032470000000 -97.808031000000 "" "NO "
     340 "ARANSAS PASS" "340" 27.8730280000000 -97.092196000000 "" "NO "
     341 "SAN BENITO" "341" 26.1060860000000 -97.629292000000 "" "NO "
     342 "PLEASANTON" "342" 28.9357790000000 -98.428996000000 "" "NO "
     343 "REFUGIO" "343" 28.2911470000000 -96.899059000000 "" "NO "
     344 "LYTLE" "344" 29.2036790000000 -98.776694000000 "" "NO "
     345 "LAREDO 2" "345" 27.7517470000000 -99.126085000000 "" "NO "
     346 "BRUNI 1" "346" 27.5761110000000 -98.905278000000 "" "NO "
     347 "GOLIAD" "347" 28.5682780000000 -97.579237000000 "" "NO "
     348 "SAN DIEGO" "348" 27.8495580000000 -98.385775000000 "" "NO "
     349 "PORT ARANSAS" "349" 27.7774370000000 -97.114983000000 "" "NO "
     350 "TAFT 1" "350" 27.9958000000000 -97.296700000000 "" "NO "
     351 "SAN PERLITA" "351" 26.4752780000000 -97.691111000000 "" "NO "
     352 "ZAPATA" "352" 26.9309290000000 -99.162765000000 "" "NO "
     353 "SANTA ROSA 2" "353" 26.3452570000000 -97.794892000000 "" "NO "
     354 "COTULLA" "354" 28.2931730000000 -99.214344000000 "" "NO "
     355 "QUEMADO" "355" 28.9511730000000 -100.593386000000 "" "NO "
     356 "CARRIZO SPRINGS" "356" 28.5249030000000 -99.508480000000 "" "NO "
     357 "LAREDO 5" "357" 27.5454040000000 -99.461989000000 "" "NO "
     358 "RAYMONDVILLE" "358" 26.5693080000000 -97.442331000000 "" "NO "
     359 "BROWNSVILLE 1" "359" 25.9131000000000 -97.521400000000 "" "NO "
     360 "LEMING" "360" 29.0705470000000 -98.481810000000 "" "NO "
     361 "SEBASTIAN 1" "361" 26.3489200000000 -97.666800000000 "" "NO "
     362 "GARLAND 5" "362" 32.9117020000000 -96.674838000000 "" "NO "
     363 "KERENS" "363" 32.1582650000000 -96.329632000000 "" "NO "
     364 "LIPAN" "364" 32.5270150000000 -98.008849000000 "" "NO "
     365 "DALLAS 24" "365" 32.9696990000000 -96.797334000000 "" "NO "
     366 "DENTON 4" "366" 33.2315690000000 -97.109882000000 "" "NO "
     367 "ALBANY 2" "367" 32.7901310000000 -99.241840000000 "" "NO "
     368 "DALLAS 21" "368" 32.8648870000000 -96.790359000000 "" "NO "
     369 "PLANO 2" "369" 33.0315610000000 -96.673164000000 "" "NO "
     370 "THORNTON" "370" 31.2995880000000 -96.608952000000 "" "NO "
     371 "DENTON 5" "371" 33.2209740000000 -97.146038000000 "" "NO "
     372 "EARLY" "372" 31.8425650000000 -98.805134000000 "" "NO "
     373 "DECATUR" "373" 33.2763190000000 -97.514178000000 "" "NO "
     374 "KELLER 2" "374" 32.9280370000000 -97.283914000000 "" "NO "
     375 "PONDER" "375" 33.1987040000000 -97.311628000000 "" "NO "
     376 "JACKSBORO 1" "376" 33.0679700000000 -98.337652000000 "" "NO "
     377 "ALEDO 1" "377" 32.7206000000000 -97.514200000000 "" "NO "
     378 "GATESVILLE 4" "378" 31.4172560000000 -97.755604000000 "" "NO "
     379 "CLEBURNE 2" "379" 32.2766630000000 -97.508356000000 "" "NO "
     380 "FORT WORTH 14" "380" 32.6390290000000 -97.335106000000 "" "NO "
     381 "FORT WORTH 23" "381" 32.6673050000000 -97.416615000000 "" "NO "
     382 "FORT WORTH 1" "382" 32.8239780000000 -97.048681000000 "" "NO "
     383 "TROY" "383" 31.1959050000000 -97.265253000000 "" "NO "
     384 "SPRINGTOWN" "384" 32.8530680000000 -97.696600000000 "" "NO "
     385 "PRINCETON" "385" 33.1517470000000 -96.483157000000 "" "NO "
     386 "DALLAS 27" "386" 32.7468230000000 -96.802681000000 "" "NO "
     387 "DALLAS 1" "387" 32.6486110000000 -96.644444000000 "" "NO "
     388 "ROYSE CITY" "388" 32.9455030000000 -96.375325000000 "" "NO "
     389 "BOYD" "389" 33.0419420000000 -97.597083000000 "" "NO "
     390 "STEPHENVILLE" "390" 32.2822350000000 -98.196717000000 "" "NO "
     391 "MANSFIELD" "391" 32.5039730000000 -97.188374000000 "" "NO "
     392 "GREENVILLE 1" "392" 33.1707000000000 -96.126400000000 "" "NO "
     393 "PLANO 4" "393" 33.0900850000000 -96.740008000000 "" "NO "
     394 "GROESBECK" "394" 31.5030560000000 -96.520013000000 "" "NO "
     395 "GRAHAM" "395" 33.1344000000000 -98.611700000000 "" "NO "
     396 "MABANK 2" "396" 32.2777590000000 -96.105332000000 "" "NO "
     397 "ARLINGTON 1" "397" 32.7750930000000 -97.142090000000 "" "NO "
     398 "DALLAS 41" "398" 32.7812460000000 -96.878831000000 "" "NO "
     399 "WACO 3" "399" 31.5768240000000 -97.127249000000 "" "NO "
     400 "DALLAS 19" "400" 32.9973730000000 -96.788213000000 "" "NO "
     401 "BANGS" "401" 31.7062040000000 -99.151374000000 "" "NO "
     402 "PROSPER" "402" 33.2419020000000 -96.807989000000 "" "NO "
     403 "EVANT" "403" 31.5539080000000 -98.049081000000 "" "NO "
     404 "TERRELL 1" "404" 32.7384710000000 -96.169166000000 "" "NO "
     405 "AUBREY" "405" 33.2734490000000 -96.990119000000 "" "NO "
     406 "WACO 4" "406" 31.5137560000000 -97.152983000000 "" "NO "
     407 "LORENA" "407" 31.2686440000000 -97.202495000000 "" "NO "
     408 "FORT HOOD" "408" 31.1436420000000 -97.761047000000 "" "NO "
     409 "ARLINGTON 5" "409" 32.6921050000000 -97.086517000000 "" "NO "
     410 "MCKINNEY 3" "410" 33.1720330000000 -96.696270000000 "" "NO "
     411 "DALLAS 38" "411" 32.6656180000000 -96.873056000000 "" "NO "
     412 "ARLINGTON 9" "412" 32.7193280000000 -97.155028000000 "" "NO "
     413 "MILFORD" "413" 32.1375130000000 -96.992470000000 "" "NO "
     414 "CLIFTON 1" "414" 31.8694000000000 -97.366700000000 "" "NO "
     415 "DALLAS 15" "415" 32.8312790000000 -96.771191000000 "" "NO "
     416 "FROST" "416" 32.0386870000000 -96.807932000000 "" "NO "
     417 "GRANDVIEW" "417" 32.2809230000000 -97.160760000000 "" "NO "
     418 "HASLET" "418" 32.9866240000000 -97.377255000000 "" "NO "
     419 "BARDWELL" "419" 32.2111230000000 -96.752827000000 "" "NO "
     420 "LAKE DALLAS" "420" 33.1103510000000 -97.005469000000 "" "NO "
     421 "PLANO 1" "421" 33.0217930000000 -96.615482000000 "" "NO "
     422 "EULESS 2" "422" 32.8141070000000 -97.091323000000 "" "NO "
     423 "FORT WORTH 24" "423" 32.5818580000000 -97.420575000000 "" "NO "
     424 "FLOWER MOUND 2" "424" 33.0348900000000 -97.124906000000 "" "NO "
     425 "DALLAS 11" "425" 32.7706350000000 -96.746362000000 "" "NO "
     426 "COMANCHE" "426" 31.8911010000000 -98.614553000000 "" "NO "
     427 "RICHARDSON 2" "427" 32.9760630000000 -96.742080000000 "" "NO "
     428 "FORT WORTH 8" "428" 32.6200580000000 -97.274934000000 "" "NO "
     429 "IRVING 1" "429" 32.9192000000000 -96.989400000000 "" "NO "
     430 "DALLAS 44" "430" 32.6360770000000 -96.964622000000 "" "NO "
     431 "LANCASTER 1" "431" 32.5627440000000 -96.752161000000 "" "NO "
     432 "PALO PINTO 2" "432" 32.7640960000000 -98.276879000000 "" "NO "
     433 "ADDISON" "433" 32.9600470000000 -96.838522000000 "" "NO "
     434 "HICO" "434" 32.0014810000000 -97.882600000000 "" "NO "
     435 "KRUM" "435" 33.2788230000000 -97.302309000000 "" "NO "
     436 "KAUFMAN" "436" 32.5688010000000 -96.255103000000 "" "NO "
     437 "CADDO MILLS" "437" 33.0662840000000 -96.222134000000 "" "NO "
     438 "PLANO 7" "438" 33.0342250000000 -96.811607000000 "" "NO "
     439 "FORT WORTH 5" "439" 32.6911470000000 -97.262625000000 "" "NO "
     440 "BAIRD" "440" 32.3411520000000 -99.198272000000 "" "NO "
     441 "PERRIN" "441" 33.0149830000000 -98.053654000000 "" "NO "
     442 "BROWNWOOD" "442" 31.7483030000000 -99.032891000000 "" "NO "
     443 "DALLAS 6" "443" 32.8419870000000 -96.702574000000 "" "NO "
     444 "MARLIN" "444" 31.2023940000000 -96.814239000000 "" "NO "
     445 "ARLINGTON 6" "445" 32.7849520000000 -97.100052000000 "" "NO "
     446 "DALLAS 8" "446" 32.9126330000000 -96.736637000000 "" "NO "
     447 "JONESBORO" "447" 31.7690030000000 -97.804426000000 "" "NO "
     448 "DALLAS 33" "448" 32.7531410000000 -96.839613000000 "" "NO "
     449 "GOLDTHWAITE 2" "449" 31.6273570000000 -98.546717000000 "" "NO "
     450 "PLANO 5" "450" 33.0212680000000 -96.741558000000 "" "NO "
     451 "BELTON" "451" 31.0516880000000 -97.499909000000 "" "NO "
     452 "TOLAR" "452" 32.3626490000000 -97.924354000000 "" "NO "
     453 "BRECKENRIDGE" "453" 32.8042720000000 -98.892466000000 "" "NO "
     454 "EASTLAND" "454" 32.4958750000000 -98.664020000000 "" "NO "
     455 "COOPER" "455" 33.4622180000000 -95.757461000000 "" "NO "
     456 "WACO 1" "456" 31.4756710000000 -97.083854000000 "" "NO "
     457 "DALLAS 42" "457" 32.9231890000000 -96.891721000000 "" "NO "
     458 "GATESVILLE 1" "458" 31.4864160000000 -97.706884000000 "" "NO "
     459 "ANNA" "459" 33.3217340000000 -96.378479000000 "" "NO "
     460 "MOODY" "460" 31.2850860000000 -97.390061000000 "" "NO "
     461 "FORT WORTH 2" "461" 32.7759150000000 -97.180963000000 "" "NO "
     462 "WACO 6" "462" 31.6271230000000 -97.215893000000 "" "NO "
     463 "GRAND PRAIRIE 1" "463" 32.7294400000000 -96.996462000000 "" "NO "
     464 "ROWLETT 2" "464" 32.9380770000000 -96.556367000000 "" "NO "
     465 "PLANO 6" "465" 33.0754220000000 -96.802686000000 "" "NO "
     466 "IRVING 5" "466" 32.8748330000000 -96.996735000000 "" "NO "
     467 "DALLAS 7" "467" 32.8784970000000 -96.707819000000 "" "NO "
     468 "BRYSON 2" "468" 33.2764260000000 -98.382374000000 "" "NO "
     469 "MORGAN" "469" 31.9889890000000 -97.529760000000 "" "NO "
     470 "SACHSE" "470" 32.9690080000000 -96.580883000000 "" "NO "
     471 "PARADISE" "471" 33.0987270000000 -97.723422000000 "" "NO "
     472 "RIO VISTA" "472" 32.1085120000000 -97.395815000000 "" "NO "
     473 "STRAWN" "473" 32.7593730000000 -98.666449000000 "" "NO "
     474 "MAY" "474" 31.9312330000000 -98.927404000000 "" "NO "
     475 "DESOTO" "475" 32.5994270000000 -96.864075000000 "" "NO "
     476 "MESQUITE 2" "476" 32.7717070000000 -96.616717000000 "" "NO "
     477 "ROSEBUD" "477" 31.0822670000000 -96.953514000000 "" "NO "
     478 "DENTON 2" "478" 33.2088110000000 -97.055133000000 "" "NO "
     479 "DALLAS 4" "479" 32.8249240000000 -96.679438000000 "" "NO "
     480 "AXTELL" "480" 31.6610470000000 -96.955129000000 "" "NO "
     481 "NOLANVILLE" "481" 31.0759550000000 -97.604369000000 "" "NO "
     482 "DENTON 1" "482" 33.1975000000000 -97.106100000000 "" "NO "
     483 "DALLAS 39" "483" 32.8685290000000 -96.876118000000 "" "NO "
     484 "DUBLIN 1" "484" 32.3386110000000 -98.476111000000 "" "NO "
     485 "MERTENS" "485" 32.0439760000000 -96.914580000000 "" "NO "
     486 "WEATHERFORD 1" "486" 32.6827330000000 -97.782298000000 "" "NO "
     487 "PLANO 3" "487" 33.0567560000000 -96.730831000000 "" "NO "
     488 "MALONE" "488" 31.9246040000000 -96.904503000000 "" "NO "
     489 "DENTON 3" "489" 33.1494670000000 -97.096016000000 "" "NO "
     490 "GRAFORD" "490" 32.9049940000000 -98.324274000000 "" "NO "
     491 "ARLINGTON 8" "491" 32.6355630000000 -97.148829000000 "" "NO "
     492 "ROCKWALL 1" "492" 32.8516810000000 -96.436170000000 "" "NO "
     493 "CORSICANA 2" "493" 32.0579380000000 -96.632547000000 "" "NO "
     494 "GARLAND 2" "494" 32.9289020000000 -96.619782000000 "" "NO "
     495 "GATESVILLE 2" "495" 31.4765790000000 -97.728745000000 "" "NO "
     496 "CARROLLTON 3" "496" 32.9624730000000 -96.898170000000 "" "NO "
     497 "FORT WORTH 26" "497" 32.7754090000000 -97.435599000000 "" "NO "
     498 "RHOME" "498" 33.0933650000000 -97.462793000000 "" "NO "
     499 "VENUS" "499" 32.4263220000000 -97.090328000000 "" "NO "
     500 "OLNEY 2" "500" 33.2502030000000 -98.925556000000 "" "NO "
     501 "CARROLLTON 1" "501" 33.0501640000000 -96.874540000000 "" "NO "
     502 "DALLAS 20" "502" 32.8021320000000 -96.788852000000 "" "NO "
     503 "GORDON" "503" 32.5876030000000 -98.333604000000 "" "NO "
     504 "MERIDIAN" "504" 31.9162150000000 -97.710123000000 "" "NO "
     505 "KILLEEN 4" "505" 30.9360060000000 -97.934579000000 "" "NO "
     506 "DUNCANVILLE 1" "506" 32.6606600000000 -96.911882000000 "" "NO "
     507 "ARGYLE" "507" 33.1146750000000 -97.173782000000 "" "NO "
     508 "BRYSON 1" "508" 33.2058010000000 -98.365069000000 "" "NO "
     509 "FORT WORTH 12" "509" 32.7591040000000 -97.329756000000 "" "NO "
     510 "MINERAL WELLS" "510" 32.7996020000000 -98.126806000000 "" "NO "
     511 "COOLIDGE" "511" 31.6610960000000 -96.760043000000 "" "NO "
     512 "RICE" "512" 32.2291130000000 -96.475509000000 "" "NO "
     513 "DALLAS 35" "513" 32.9993090000000 -96.841688000000 "" "NO "
     514 "POOLVILLE" "514" 33.0583000000000 -97.910300000000 "" "NO "
     515 "WALNUT SPRINGS" "515" 32.0835220000000 -97.736712000000 "" "NO "
     516 "BEDFORD 2" "516" 32.8306580000000 -97.145157000000 "" "NO "
     517 "HUBBARD" "517" 31.8485060000000 -96.807276000000 "" "NO "
     518 "FERRIS" "518" 32.4398730000000 -96.678049000000 "" "NO "
     519 "GARLAND 4" "519" 32.8801960000000 -96.651555000000 "" "NO "
     520 "DALLAS 32" "520" 32.7114050000000 -96.838591000000 "" "NO "
     521 "PILOT POINT" "521" 33.3712460000000 -96.933242000000 "" "NO "
     522 "FORT WORTH 6" "522" 32.7240470000000 -97.269432000000 "" "NO "
     523 "NORTH RICHLAND HILLS 2" "523" 32.8400110000000 -97.225295000000 "" "NO "
     524 "JUSTIN" "524" 33.0999930000000 -97.340499000000 "" "NO "
     525 "SCURRY" "525" 32.4647560000000 -96.439520000000 "" "NO "
     526 "SANGER" "526" 33.3730510000000 -97.213359000000 "" "NO "
     527 "KILLEEN 1" "527" 31.1492080000000 -97.633196000000 "" "NO "
     528 "MABANK 1" "528" 32.4366760000000 -96.079558000000 "" "NO "
     529 "MEXIA" "529" 31.6549190000000 -96.468137000000 "" "NO "
     530 "CARROLLTON 2" "530" 33.0052620000000 -96.896742000000 "" "NO "
     531 "NEVADA" "531" 33.0617890000000 -96.393331000000 "" "NO "
     532 "ZEPHYR" "532" 31.6866770000000 -98.776277000000 "" "NO "
     533 "TERRELL 2" "533" 32.7584080000000 -96.301323000000 "" "NO "
     534 "DALLAS 14" "534" 32.6654470000000 -96.759451000000 "" "NO "
     535 "DALLAS 13" "535" 32.7506020000000 -96.756846000000 "" "NO "
     536 "DALLAS 28" "536" 32.8118470000000 -96.812903000000 "" "NO "
     537 "HAMILTON" "537" 31.6868140000000 -98.187029000000 "" "NO "
     538 "ARLINGTON 7" "538" 32.6921860000000 -97.133304000000 "" "NO "
     539 "EULESS 1" "539" 32.8602850000000 -97.086028000000 "" "NO "
     540 "FRISCO 1" "540" 33.1631290000000 -96.790192000000 "" "NO "
     541 "SALADO" "541" 30.9257360000000 -97.598650000000 "" "NO "
     542 "OLNEY 1" "542" 33.3836110000000 -98.711944000000 "" "NO "
     543 "GOLDTHWAITE 1" "543" 31.3833330000000 -98.466667000000 "" "NO "
     544 "FORT WORTH 22" "544" 32.7006500000000 -97.386965000000 "" "NO "
     545 "GRAPEVINE" "545" 32.9257650000000 -97.071545000000 "" "NO "
     546 "GLEN ROSE 2" "546" 32.2084830000000 -97.795247000000 "" "NO "
     547 "KOPPERL" "547" 32.1175380000000 -97.575601000000 "" "NO "
     548 "BEDFORD 1" "548" 32.8529710000000 -97.130443000000 "" "NO "
     549 "FORT WORTH 29" "549" 32.7870090000000 -97.523856000000 "" "NO "
     550 "DALLAS 5" "550" 32.7671190000000 -96.689321000000 "" "NO "
     551 "GRAND PRAIRIE 2" "551" 32.7766710000000 -97.009389000000 "" "NO "
     552 "DALLAS 22" "552" 32.9026790000000 -96.793393000000 "" "NO "
     553 "FLOWER MOUND 1" "553" 33.0327100000000 -97.060070000000 "" "NO "
     554 "ROANOKE" "554" 33.0093350000000 -97.226720000000 "" "NO "
     555 "MILLSAP" "555" 32.7044560000000 -97.993148000000 "" "NO "
     556 "FORRESTON" "556" 32.2375120000000 -96.842324000000 "" "NO "
     557 "ITALY" "557" 32.1777120000000 -96.851180000000 "" "NO "
     558 "FORNEY" "558" 32.7431780000000 -96.454900000000 "" "NO "
     559 "LAVON" "559" 33.0126520000000 -96.454083000000 "" "NO "
     560 "GLEN ROSE 1" "560" 32.2983650000000 -97.785515000000 "" "NO "
     561 "DE LEON" "561" 32.2985940000000 -98.552257000000 "" "NO "
     562 "KELLER 1" "562" 32.9240090000000 -97.225148000000 "" "NO "
     563 "CEDAR HILL" "563" 32.5801810000000 -96.964675000000 "" "NO "
     564 "MC GREGOR" "564" 31.4095180000000 -97.531134000000 "" "NO "
     565 "COMMERCE" "565" 33.3162690000000 -95.788968000000 "" "NO "
     566 "MIDLOTHIAN 2" "566" 32.4692670000000 -96.990710000000 "" "NO "
     567 "WEST" "567" 31.8161910000000 -97.243292000000 "" "NO "
     568 "BARTLETT" "568" 30.7892540000000 -97.291628000000 "" "NO "
     569 "DALLAS 16" "569" 32.7924960000000 -96.772763000000 "" "NO "
     570 "COPPELL" "570" 32.9634170000000 -96.984664000000 "" "NO "
     571 "WILMER" "571" 32.6051920000000 -96.674333000000 "" "NO "
     572 "DAWSON" "572" 31.8669530000000 -96.655804000000 "" "NO "
     573 "MART" "573" 31.5609950000000 -96.802449000000 "" "NO "
     574 "LITTLE ELM" "574" 33.1764950000000 -96.950551000000 "" "NO "
     575 "TEMPLE 2" "575" 31.0753030000000 -97.252433000000 "" "NO "
     576 "TEMPLE 1" "576" 31.0558330000000 -97.317222000000 "" "NO "
     577 "QUINLAN" "577" 32.9247090000000 -96.113355000000 "" "NO "
     578 "CHICO" "578" 33.3158830000000 -97.857678000000 "" "NO "
     579 "DUBLIN 2" "579" 32.0753010000000 -98.348620000000 "" "NO "
     580 "ARLINGTON 2" "580" 32.5912100000000 -97.039429000000 "" "NO "
     581 "WOLFE CITY" "581" 33.4208720000000 -95.945707000000 "" "NO "
     582 "DALLAS 26" "582" 32.9446220000000 -96.801792000000 "" "NO "
     583 "WHITNEY" "583" 31.9597010000000 -97.330421000000 "" "NO "
     584 "FORT WORTH 25" "584" 32.9135220000000 -97.433835000000 "" "NO "
     585 "FORT WORTH 27" "585" 32.8473260000000 -97.482178000000 "" "NO "
     586 "JOSHUA" "586" 32.4259360000000 -97.539874000000 "" "NO "
     587 "DALLAS 12" "587" 32.8734850000000 -96.747539000000 "" "NO "
     588 "MCKINNEY 1" "588" 33.1669440000000 -96.601666000000 "" "NO "
     589 "ALLEN 1" "589" 33.0895870000000 -96.607767000000 "" "NO "
     590 "ALEDO 2" "590" 32.6957080000000 -97.631482000000 "" "NO "
     591 "THE COLONY" "591" 33.0702920000000 -96.912391000000 "" "NO "
     592 "SUNNYVALE" "592" 32.8005100000000 -96.547563000000 "" "NO "
     593 "DALLAS 10" "593" 32.8286510000000 -96.745951000000 "" "NO "
     594 "FORT WORTH 4" "594" 32.8684210000000 -97.252132000000 "" "NO "
     595 "DALLAS 30" "595" 32.8483100000000 -96.825474000000 "" "NO "
     596 "AZLE" "596" 32.9001960000000 -97.561179000000 "" "NO "
     597 "HUTCHINS" "597" 32.6385200000000 -96.695516000000 "" "NO "
     598 "VALLEY MILLS" "598" 31.6621590000000 -97.506079000000 "" "NO "
     599 "DENTON 6" "599" 33.2276950000000 -97.183844000000 "" "NO "
     600 "MESQUITE 3" "600" 32.8173090000000 -96.630277000000 "" "NO "
     601 "GRANBURY 1" "601" 32.3342200000000 -97.731686000000 "" "NO "
     602 "DALLAS 2" "602" 32.7231000000000 -96.935800000000 "" "NO "
     603 "MOUNT CALM" "603" 31.7511920000000 -96.891872000000 "" "NO "
     604 "RIESEL 2" "604" 31.3547340000000 -97.012872000000 "" "NO "
     605 "DALLAS 17" "605" 32.7113240000000 -96.781215000000 "" "NO "
     606 "ARLINGTON 4" "606" 32.7542720000000 -97.083196000000 "" "NO "
     607 "CELINA" "607" 33.3388990000000 -96.752977000000 "" "NO "
     608 "FORT WORTH 16" "608" 32.8818070000000 -97.345955000000 "" "NO "
     609 "RED OAK" "609" 32.5217730000000 -96.807315000000 "" "NO "
     610 "CLYDE" "610" 32.2664000000000 -99.518879000000 "" "NO "
     611 "IRVING 2" "611" 32.8852590000000 -96.942108000000 "" "NO "
     612 "ROWLETT 1" "612" 32.8978460000000 -96.550385000000 "" "NO "
     613 "JACKSBORO 2" "613" 33.2195850000000 -98.188154000000 "" "NO "
     614 "GRANBURY 3" "614" 32.5620700000000 -97.631011000000 "" "NO "
     615 "SOUTHLAKE" "615" 32.9599220000000 -97.148582000000 "" "NO "
     616 "DALLAS 29" "616" 32.7867960000000 -96.819971000000 "" "NO "
     617 "LEWISVILLE 1" "617" 33.0684730000000 -96.963806000000 "" "NO "
     618 "DALLAS 36" "618" 32.8932950000000 -96.864339000000 "" "NO "
     619 "HILLSBORO" "619" 32.0224610000000 -97.133361000000 "" "NO "
     620 "FORT WORTH 15" "620" 32.7078310000000 -97.338265000000 "" "NO "
     621 "CISCO" "621" 32.5560040000000 -99.164736000000 "" "NO "
     622 "ITASCA" "622" 32.1626390000000 -97.154900000000 "" "NO "
     623 "LANCASTER 2" "623" 32.6176630000000 -96.778058000000 "" "NO "
     624 "GARLAND 1" "624" 32.8576170000000 -96.576325000000 "" "NO "
     625 "DALLAS 9" "625" 32.7922440000000 -96.744003000000 "" "NO "
     626 "DUNCANVILLE 2" "626" 32.6432120000000 -96.916468000000 "" "NO "
     627 "MESQUITE 1" "627" 32.7256630000000 -96.558988000000 "" "NO "
     628 "MAYPEARL" "628" 32.3023670000000 -97.037219000000 "" "NO "
     629 "GARLAND 3" "629" 32.9646070000000 -96.649686000000 "" "NO "
     630 "ALLEN 2" "630" 33.1143270000000 -96.693964000000 "" "NO "
     631 "RIESEL 1" "631" 31.4743780000000 -96.957149000000 "" "NO "
     632 "BRIDGEPORT" "632" 33.1964000000000 -97.920800000000 "" "NO "
     633 "LEWISVILLE 2" "633" 33.0813670000000 -97.061017000000 "" "NO "
     634 "SEAGOVILLE" "634" 32.6058000000000 -96.542308000000 "" "NO "
     635 "DALLAS 31" "635" 32.9252830000000 -96.836800000000 "" "NO "
     636 "HALTOM CITY" "636" 32.8034360000000 -97.267376000000 "" "NO "
     637 "BALCH SPRINGS" "637" 32.7166010000000 -96.620085000000 "" "NO "
     638 "FORT WORTH 13" "638" 32.6785000000000 -97.330511000000 "" "NO "
     639 "DALLAS 43" "639" 32.6762380000000 -96.936565000000 "" "NO "
     640 "KILLEEN 2" "640" 31.1128840000000 -97.729602000000 "" "NO "
     641 "WACO 5" "641" 31.5397230000000 -97.195009000000 "" "NO "
     642 "FORT WORTH 9" "642" 32.8596850000000 -97.291523000000 "" "NO "
     643 "ENNIS" "643" 32.3200000000000 -96.675000000000 "" "NO "
     644 "DALLAS 3" "644" 32.7103060000000 -96.678549000000 "" "NO "
     645 "RICHARDSON 1" "645" 32.9915570000000 -96.663063000000 "" "NO "
     646 "FORT WORTH 21" "646" 32.7420580000000 -97.381730000000 "" "NO "
     647 "WACO 2" "647" 31.6209540000000 -97.098510000000 "" "NO "
     648 "ROGERS" "648" 30.9401830000000 -97.227023000000 "" "NO "
     649 "CHINA SPRING" "649" 31.6939470000000 -97.325271000000 "" "NO "
     650 "ALBANY 1" "650" 32.7683000000000 -99.422800000000 "" "NO "
     651 "MCKINNEY 2" "651" 33.2458790000000 -96.631295000000 "" "NO "
     652 "GRANBURY 2" "652" 32.4030560000000 -97.700556000000 "" "NO "
     653 "CLIFTON 2" "653" 31.8170620000000 -97.546568000000 "" "NO "
     654 "FARMERSVILLE" "654" 33.1742190000000 -96.356004000000 "" "NO "
     655 "ARLINGTON 10" "655" 32.6892220000000 -97.189130000000 "" "NO "
     656 "KILLEEN 3" "656" 31.0096410000000 -97.746417000000 "" "NO "
     657 "WYLIE" "657" 33.0121350000000 -96.534936000000 "" "NO "
     658 "PALO PINTO 1" "658" 32.6581000000000 -98.310300000000 "" "NO "
     659 "FORT WORTH 10" "659" 32.9753610000000 -97.310486000000 "" "NO "
     660 "JOSEPHINE" "660" 33.0662190000000 -96.309004000000 "" "NO "
     661 "LEWSIVILLE" "661" 33.0196460000000 -96.961986000000 "" "NO "
     662 "DALLAS 40" "662" 32.8135760000000 -96.878036000000 "" "NO "
     663 "KEMP" "663" 32.3666860000000 -96.245039000000 "" "NO "
     664 "WAXAHACHIE 2" "664" 32.3608290000000 -96.915523000000 "" "NO "
     665 "HURST" "665" 32.8172000000000 -97.180586000000 "" "NO "
     666 "FORT WORTH 18" "666" 32.8165030000000 -97.359532000000 "" "NO "
     667 "WEATHERFORD 2" "667" 32.7549640000000 -97.791085000000 "" "NO "
     668 "ROCKWALL 2" "668" 32.9439010000000 -96.452875000000 "" "NO "
     669 "WEATHERFORD 3" "669" 32.8484030000000 -97.903219000000 "" "NO "
     670 "FORT WORTH 3" "670" 32.7474260000000 -97.217658000000 "" "NO "
     671 "NEWARK" "671" 33.0008500000000 -97.444409000000 "" "NO "
     672 "SANTO" "672" 32.6005030000000 -98.172760000000 "" "NO "
     673 "DALLAS 18" "673" 32.9303380000000 -96.787496000000 "" "NO "
     674 "ELM MOTT" "674" 31.6966190000000 -97.073707000000 "" "NO "
     675 "FORT WORTH 17" "675" 32.7811000000000 -97.354585000000 "" "NO "
     676 "WAXAHACHIE 1" "676" 32.3722010000000 -96.784944000000 "" "NO "
     677 "ARLINGTON 3" "677" 32.7228440000000 -97.080239000000 "" "NO "
     678 "FORT WORTH 20" "678" 32.6529180000000 -97.379538000000 "" "NO "
     679 "FORT WORTH 7" "679" 32.7490990000000 -97.272957000000 "" "NO "
     680 "FORT WORTH 11" "680" 32.7286880000000 -97.317801000000 "" "NO "
     681 "MIDLOTHIAN 1" "681" 32.4302000000000 -97.053700000000 "" "NO "
     682 "HEWITT" "682" 31.4535010000000 -97.195339000000 "" "NO "
     683 "ARLINGTON 11" "683" 32.6396490000000 -97.217476000000 "" "NO "
     684 "GRAND PRAIRIE 3" "684" 32.6649530000000 -97.024692000000 "" "NO "
     685 "MELISSA" "685" 33.2851180000000 -96.566247000000 "" "NO "
     686 "COPPERAS COVE" "686" 31.2190450000000 -97.968224000000 "" "NO "
     687 "CLEBURNE 1" "687" 32.3925880000000 -97.327540000000 "" "NO "
     688 "GREENVILLE 2" "688" 33.0684540000000 -96.084274000000 "" "NO "
     689 "ALVORD" "689" 33.3724330000000 -97.669953000000 "" "NO "
     690 "GORMAN" "690" 32.1169530000000 -98.985140000000 "" "NO "
     691 "COLLEYVILLE" "691" 32.8917870000000 -97.149641000000 "" "NO "
     692 "HOLLAND" "692" 30.8843260000000 -97.378809000000 "" "NO "
     693 "TEMPLE 3" "693" 31.1378850000000 -97.373626000000 "" "NO "
     694 "DALLAS 34" "694" 32.6608620000000 -96.840948000000 "" "NO "
     695 "IRVING 4" "695" 32.8259070000000 -96.966915000000 "" "NO "
     696 "FRISCO 2" "696" 33.1463360000000 -96.856347000000 "" "NO "
     697 "GATESVILLE 3" "697" 31.4679830000000 -97.735272000000 "" "NO "
     698 "DALLAS 25" "698" 32.7877420000000 -96.799390000000 "" "NO "
     699 "DALLAS 37" "699" 32.7039130000000 -96.871889000000 "" "NO "
     700 "FORT WORTH 19" "700" 32.7086390000000 -97.363495000000 "" "NO "
     701 "WOODWAY" "701" 31.5296640000000 -97.260442000000 "" "NO "
     702 "MINGUS" "702" 32.4554080000000 -98.418168000000 "" "NO "
     703 "THROCKMORTON" "703" 33.1877120000000 -99.265034000000 "" "NO "
     704 "NEMO" "704" 32.2662220000000 -97.655141000000 "" "NO "
     705 "ABBOTT" "705" 31.8817280000000 -97.085410000000 "" "NO "
     706 "ALVARADO" "706" 32.4149440000000 -97.196367000000 "" "NO "
     707 "CORSICANA 1" "707" 32.0431930000000 -96.350943000000 "" "NO "
     708 "HARKER HEIGHTS" "708" 31.0508560000000 -97.644625000000 "" "NO "
     709 "IRVING 3" "709" 32.7966080000000 -96.954903000000 "" "NO "
     710 "BURLESON" "710" 32.5326660000000 -97.306547000000 "" "NO "
     711 "FORT WORTH 28" "711" 32.6358700000000 -97.503481000000 "" "NO "
     712 "DALLAS 23" "712" 32.8358930000000 -96.795514000000 "" "NO "
     713 "NORTH RICHLAND HILLS 1" "713" 32.8865900000000 -97.208384000000 "" "NO "
     714 "CROSS PLAINS" "714" 32.0069250000000 -99.290758000000 "" "NO "
     715 "BLOOMING GROVE" "715" 32.1229270000000 -96.723661000000 "" "NO "
     716 "CONVERSE" "716" 29.4877740000000 -98.291474000000 "" "NO "
     717 "SAN ANTONIO 46" "717" 29.6523500000000 -98.656213000000 "" "NO "
     718 "BASTROP" "718" 30.1456000000000 -97.270800000000 "" "NO "
     719 "MARION 2" "719" 29.6004530000000 -98.047576000000 "" "NO "
     720 "PAIGE" "720" 30.3038850000000 -97.218899000000 "" "NO "
     721 "SAN ANTONIO 42" "721" 29.3714360000000 -98.593411000000 "" "NO "
     722 "WAELDER" "722" 29.7007450000000 -97.301328000000 "" "NO "
     723 "ATASCOSA" "723" 29.2830350000000 -98.737267000000 "" "NO "
     724 "SAN ANTONIO 40" "724" 29.4606460000000 -98.571279000000 "" "NO "
     725 "CIBOLO" "725" 29.5750040000000 -98.220552000000 "" "NO "
     726 "AUSTIN 6" "726" 30.2423540000000 -97.659200000000 "" "NO "
     727 "AUSTIN 25" "727" 30.2932680000000 -97.766050000000 "" "NO "
     728 "HORSESHOE BAY" "728" 30.5309000000000 -98.377752000000 "" "NO "
     729 "LEANDER 1" "729" 30.5625510000000 -97.907897000000 "" "NO "
     730 "AUSTIN 10" "730" 30.3042650000000 -97.685722000000 "" "NO "
     731 "SAN ANTONIO 31" "731" 29.5900280000000 -98.525262000000 "" "NO "
     732 "SAN ANTONIO 49" "732" 29.3413370000000 -98.705628000000 "" "NO "
     733 "ELGIN" "733" 30.3385840000000 -97.361224000000 "" "NO "
     734 "AUSTIN 31" "734" 30.2161680000000 -97.856006000000 "" "NO "
     735 "RUNGE" "735" 28.9522370000000 -97.887161000000 "" "NO "
     736 "YOAKUM" "736" 29.2023380000000 -97.076333000000 "" "NO "
     737 "AUSTIN 37" "737" 30.3197480000000 -97.958224000000 "" "NO "
     738 "PFLUGERVILLE" "738" 30.4385340000000 -97.594580000000 "" "NO "
     739 "SAN ANTONIO 12" "739" 29.5858620000000 -98.406811000000 "" "NO "
     740 "AUSTIN 3" "740" 30.2934240000000 -97.784408000000 "" "NO "
     741 "SAN ANTONIO 48" "741" 29.4620060000000 -98.676785000000 "" "NO "
     742 "SAN ANTONIO 19" "742" 29.4151000000000 -98.459123000000 "" "NO "
     743 "SAN ANTONIO 2" "743" 29.5889000000000 -98.613900000000 "" "NO "
     744 "BERGHEIM" "744" 29.9032620000000 -98.556446000000 "" "NO "
     745 "NEW BRAUNFELS 2" "745" 29.6968780000000 -98.070726000000 "" "NO "
     746 "D HANIS" "746" 29.2852850000000 -99.329182000000 "" "NO "
     747 "SAN ANTONIO 24" "747" 29.6974530000000 -98.486728000000 "" "NO "
     748 "AUSTIN 7" "748" 30.3824810000000 -97.673467000000 "" "NO "
     749 "BRENHAM" "749" 30.2150750000000 -96.410272000000 "" "NO "
     750 "BERTRAM" "750" 30.7732950000000 -98.045180000000 "" "NO "
     751 "MARION 1" "751" 29.6244000000000 -98.141900000000 "" "NO "
     752 "LA GRANGE" "752" 29.9172000000000 -96.750600000000 "" "NO "
     753 "MARBLE FALLS 1" "753" 30.5552880000000 -98.257593000000 "" "NO "
     754 "ROUND ROCK 1" "754" 30.5570440000000 -97.690286000000 "" "NO "
     755 "WIMBERLEY" "755" 30.0344490000000 -98.142776000000 "" "NO "
     756 "GONZALES" "756" 29.4769540000000 -97.448924000000 "" "NO "
     757 "SAN ANTONIO 11" "757" 29.6905140000000 -98.401812000000 "" "NO "
     758 "SAN ANTONIO 14" "758" 29.6272140000000 -98.427068000000 "" "NO "
     759 "HUTTO" "759" 30.5600420000000 -97.546124000000 "" "NO "
     760 "LULING" "760" 29.6961100000000 -97.470663000000 "" "NO "
     761 "SAN ANTONIO 21" "761" 29.5886380000000 -98.474585000000 "" "NO "
     762 "AUSTIN 12" "762" 30.3879800000000 -97.706853000000 "" "NO "
     763 "SAN ANTONIO 15" "763" 29.4605970000000 -98.438554000000 "" "NO "
     764 "ADKINS" "764" 29.3535530000000 -98.238308000000 "" "NO "
     765 "WINCHESTER" "765" 30.0381000000000 -96.987500000000 "" "NO "
     766 "ROCKDALE 1" "766" 30.5658710000000 -97.064032000000 "" "NO "
     767 "NATALIA" "767" 29.1998000000000 -98.842165000000 "" "NO "
     768 "AUSTIN 20" "768" 30.2705690000000 -97.742589000000 "" "NO "
     769 "SAN ANTONIO 43" "769" 29.4714640000000 -98.617755000000 "" "NO "
     770 "SAN ANTONIO 5" "770" 29.5560380000000 -98.360283000000 "" "NO "
     771 "TAYLOR" "771" 30.4654540000000 -97.384111000000 "" "NO "
     772 "SMITHVILLE" "772" 30.0138990000000 -97.182148000000 "" "NO "
     773 "CEDAR PARK" "773" 30.5039490000000 -97.824200000000 "" "NO "
     774 "SAN ANTONIO 25" "774" 29.5372640000000 -98.487882000000 "" "NO "
     775 "HALLETTSVILLE" "775" 29.3800360000000 -96.836189000000 "" "NO "
     776 "AUSTIN 5" "776" 30.3556570000000 -97.644682000000 "" "NO "
     777 "NEW BRAUNFELS 3" "777" 29.7588230000000 -98.190462000000 "" "NO "
     778 "SUTHERLAND SPRINGS" "778" 29.2934990000000 -98.057016000000 "" "NO "
     779 "AUSTIN 34" "779" 30.1784190000000 -97.888662000000 "" "NO "
     780 "CAMERON" "780" 30.8911290000000 -96.907601000000 "" "NO "
     781 "SAN ANTONIO 35" "781" 29.3054670000000 -98.531136000000 "" "NO "
     782 "MEDINA" "782" 29.6782910000000 -99.316592000000 "" "NO "
     783 "MANCHACA" "783" 30.1328060000000 -97.874687000000 "" "NO "
     784 "SPRING BRANCH" "784" 29.8947600000000 -98.390967000000 "" "NO "
     785 "AUSTIN 19" "785" 30.3222300000000 -97.740167000000 "" "NO "
     786 "FLATONIA" "786" 29.7276170000000 -97.158450000000 "" "NO "
     787 "GRANGER" "787" 30.7108570000000 -97.413885000000 "" "NO "
     788 "FAYETTEVILLE" "788" 30.0430160000000 -96.699188000000 "" "NO "
     789 "GEORGETOWN 2" "789" 30.6479240000000 -97.753177000000 "" "NO "
     790 "AUSTIN 35" "790" 30.3778890000000 -97.895023000000 "" "NO "
     791 "PIPE CREEK" "791" 29.6896920000000 -98.911216000000 "" "NO "
     792 "RED ROCK" "792" 29.8440130000000 -97.357996000000 "" "NO "
     793 "JARRELL" "793" 30.8186330000000 -97.502485000000 "" "NO "
     794 "SAN ANTONIO 1" "794" 29.4289000000000 -98.343300000000 "" "NO "
     795 "SAN ANTONIO 36" "795" 29.5452890000000 -98.556564000000 "" "NO "
     796 "SCHULENBURG" "796" 29.6862780000000 -96.933605000000 "" "NO "
     797 "SAN ANTONIO 22" "797" 29.2782800000000 -98.479052000000 "" "NO "
     798 "DRIPPING SPRINGS" "798" 30.2241340000000 -98.134815000000 "" "NO "
     799 "SAN ANTONIO 26" "799" 29.2000630000000 -98.492701000000 "" "NO "
     800 "MARBLE FALLS 3" "800" 30.5812160000000 -98.208732000000 "" "NO "
     801 "BOERNE 1" "801" 29.7476830000000 -98.650270000000 "" "NO "
     802 "WASHINGTON" "802" 30.2869360000000 -96.189365000000 "" "NO "
     803 "SCHERTZ" "803" 29.5470680000000 -98.262642000000 "" "NO "
     804 "AUSTIN 8" "804" 30.2699690000000 -97.683557000000 "" "NO "
     805 "SEGUIN 1" "805" 29.5930560000000 -97.973215000000 "" "NO "
     806 "SAN ANTONIO 45" "806" 29.4066240000000 -98.630303000000 "" "NO "
     807 "SAN ANTONIO 52" "807" 29.3572510000000 -98.886655000000 "" "NO "
     808 "CUERO 2" "808" 29.0970350000000 -97.282413000000 "" "NO "
     809 "SAN ANTONIO 10" "809" 29.4916300000000 -98.397127000000 "" "NO "
     810 "AUSTIN 16" "810" 30.2821730000000 -97.731003000000 "" "NO "
     811 "AUSTIN 39" "811" 30.1119150000000 -98.033573000000 "" "NO "
     812 "SAN ANTONIO 51" "812" 29.5377820000000 -98.734752000000 "" "NO "
     813 "SAN ANTONIO 41" "813" 29.6604850000000 -98.583454000000 "" "NO "
     814 "LA VERNIA" "814" 29.3503930000000 -98.107030000000 "" "NO "
     815 "MANOR" "815" 30.3396960000000 -97.523512000000 "" "NO "
     816 "SAN ANTONIO 38" "816" 29.3425350000000 -98.570052000000 "" "NO "
     817 "GIDDINGS" "817" 30.1676240000000 -96.923038000000 "" "NO "
     818 "AUSTIN 32" "818" 30.2681380000000 -97.869190000000 "" "NO "
     819 "AUSTIN 38" "819" 30.2610840000000 -97.959435000000 "" "NO "
     820 "AUSTIN 30" "820" 30.4307490000000 -97.840085000000 "" "NO "
     821 "AUSTIN 28" "821" 30.4185570000000 -97.802545000000 "" "NO "
     822 "COLUMBUS" "822" 29.6959790000000 -96.425460000000 "" "NO "
     823 "SHINER" "823" 29.5649000000000 -97.083825000000 "" "NO "
     824 "SAN ANTONIO 3" "824" 29.6562000000000 -98.339120000000 "" "NO "
     825 "CALDWELL" "825" 30.5415650000000 -96.676232000000 "" "NO "
     826 "AUSTIN 18" "826" 30.1269660000000 -97.739969000000 "" "NO "
     827 "INDUSTRY" "827" 30.0242530000000 -96.451051000000 "" "NO "
     828 "DALE" "828" 29.9400660000000 -97.568294000000 "" "NO "
     829 "SAN ANTONIO 37" "829" 29.5017080000000 -98.569451000000 "" "NO "
     830 "SAN ANTONIO 18" "830" 29.4399300000000 -98.458718000000 "" "NO "
     831 "SAN ANTONIO 33" "831" 29.3879860000000 -98.526019000000 "" "NO "
     832 "MARTINDALE" "832" 29.6595950000000 -97.785202000000 "" "NO "
     833 "SAN ANTONIO 17" "833" 29.4889060000000 -98.456235000000 "" "NO "
     834 "SAN ANTONIO 23" "834" 29.4412300000000 -98.480515000000 "" "NO "
     835 "AUSTIN 29" "835" 30.1671100000000 -97.823998000000 "" "NO "
     836 "LEXINGTON" "836" 30.3548230000000 -96.840158000000 "" "NO "
     837 "LEANDER 2" "837" 30.4499960000000 -97.971806000000 "" "NO "
     838 "AUSTIN 15" "838" 30.4299370000000 -97.717796000000 "" "NO "
     839 "MICO" "839" 29.5010550000000 -98.853494000000 "" "NO "
     840 "MARBLE FALLS 2" "840" 30.5560000000000 -98.338400000000 "" "NO "
     841 "AUSTIN 36" "841" 30.3783500000000 -97.951209000000 "" "NO "
     842 "LOCKHART" "842" 29.8714710000000 -97.676772000000 "" "NO "
     843 "AUSTIN 17" "843" 30.3515380000000 -97.732571000000 "" "NO "
     844 "SAN ANTONIO 13" "844" 29.5380740000000 -98.415198000000 "" "NO "
     845 "FALLS CITY" "845" 28.8670330000000 -98.240425000000 "" "NO "
     846 "AUSTIN 27" "846" 30.2068440000000 -97.797420000000 "" "NO "
     847 "AUSTIN 23" "847" 30.4026540000000 -97.761064000000 "" "NO "
     848 "SAN ANTONIO 27" "848" 29.4646110000000 -98.493653000000 "" "NO "
     849 "BLANCO" "849" 30.1829140000000 -98.566548000000 "" "NO "
     850 "AUSTIN 24" "850" 30.2430320000000 -97.765081000000 "" "NO "
     851 "SAN MARCOS" "851" 29.8801620000000 -97.966164000000 "" "NO "
     852 "BUDA" "852" 30.0785140000000 -97.838012000000 "" "NO "
     853 "DEL VALLE" "853" 30.1509850000000 -97.607312000000 "" "NO "
     854 "AUSTIN 4" "854" 30.2970990000000 -97.617767000000 "" "NO "
     855 "SAN ANTONIO 50" "855" 29.4008890000000 -98.730674000000 "" "NO "
     856 "BURLINGTON" "856" 31.0208320000000 -97.120690000000 "" "NO "
     857 "AUSTIN 13" "857" 30.2304750000000 -97.714082000000 "" "NO "
     858 "ELMENDORF" "858" 29.2567000000000 -98.382500000000 "" "NO "
     859 "SAN ANTONIO 6" "859" 29.5186370000000 -98.362961000000 "" "NO "
     860 "CANYON LAKE" "860" 29.9711390000000 -98.228231000000 "" "NO "
     861 "JOHNSON CITY" "861" 30.4022610000000 -98.359569000000 "" "NO "
     862 "YORKTOWN" "862" 28.8577340000000 -97.428562000000 "" "NO "
     863 "AUSTIN 2" "863" 30.2098000000000 -97.612900000000 "" "NO "
     864 "LACKLAND A F B" "864" 29.3912830000000 -98.618734000000 "" "NO "
     865 "LIBERTY HILL" "865" 30.6908800000000 -97.941426000000 "" "NO "
     866 "KENEDY" "866" 28.7334110000000 -97.894958000000 "" "NO "
     867 "CUERO 1" "867" 29.1297140000000 -97.311236000000 "" "NO "
     868 "SAN ANTONIO 20" "868" 29.3957760000000 -98.464401000000 "" "NO "
     869 "VON ORMY" "869" 29.2439150000000 -98.622442000000 "" "NO "
     870 "KYLE" "870" 29.9047580000000 -97.807296000000 "" "NO "
     871 "SEGUIN 2" "871" 29.5427700000000 -97.937078000000 "" "NO "
     872 "UNIVERSAL CITY" "872" 29.5259690000000 -98.277499000000 "" "NO "
     873 "SPICEWOOD" "873" 30.4300440000000 -98.112655000000 "" "NO "
     874 "SAINT HEDWIG" "874" 29.4365900000000 -98.205116000000 "" "NO "
     875 "SAN ANTONIO 16" "875" 29.3452460000000 -98.443874000000 "" "NO "
     876 "BOERNE 2" "876" 29.8592170000000 -98.706275000000 "" "NO "
     877 "SAN ANTONIO 32" "877" 29.4224040000000 -98.525943000000 "" "NO "
     878 "AUSTIN 26" "878" 30.3482360000000 -97.768136000000 "" "NO "
     879 "AUSTIN 21" "879" 30.4923790000000 -97.748312000000 "" "NO "
     880 "SAN ANTONIO 44" "880" 29.6247250000000 -98.624048000000 "" "NO "
     881 "CEDAR CREEK 1" "881" 30.1458000000000 -97.550000000000 "" "NO "
     882 "NEW BRAUNFELS 1" "882" 29.7372000000000 -98.022800000000 "" "NO "
     883 "AUSTIN 11" "883" 30.3318180000000 -97.704294000000 "" "NO "
     884 "SAN ANTONIO 39" "884" 29.4211330000000 -98.570938000000 "" "NO "
     885 "HONDO" "885" 29.4273750000000 -99.141134000000 "" "NO "
     886 "SAN ANTONIO 4" "886" 29.4741470000000 -98.348083000000 "" "NO "
     887 "NEW ULM" "887" 29.8065570000000 -96.686537000000 "" "NO "
     888 "SAN ANTONIO 8" "888" 29.4466500000000 -98.387361000000 "" "NO "
     889 "AUSTIN 33" "889" 30.3210250000000 -97.884751000000 "" "NO "
     890 "BULVERDE" "890" 29.7694660000000 -98.453225000000 "" "NO "
     891 "GEORGETOWN 3" "891" 30.8417950000000 -97.809699000000 "" "NO "
     892 "SAN ANTONIO 9" "892" 29.4181510000000 -98.394314000000 "" "NO "
     893 "FLORESVILLE" "893" 29.0734460000000 -98.080406000000 "" "NO "
     894 "SAN ANTONIO 29" "894" 29.4044040000000 -98.505028000000 "" "NO "
     895 "SAN ANTONIO 7" "895" 29.3549400000000 -98.371889000000 "" "NO "
     896 "BUCKHOLTS" "896" 30.8526530000000 -97.148898000000 "" "NO "
     897 "SOMERVILLE" "897" 30.4713010000000 -96.438114000000 "" "NO "
     898 "WEIMAR" "898" 29.4886240000000 -96.652467000000 "" "NO "
     899 "COMFORT" "899" 29.9723120000000 -98.904706000000 "" "NO "
     900 "NORDHEIM" "900" 28.9141380000000 -97.632623000000 "" "NO "
     901 "AUSTIN 9" "901" 30.1837980000000 -97.684275000000 "" "NO "
     902 "AUSTIN 22" "902" 30.4583960000000 -97.755344000000 "" "NO "
     903 "HELOTES" "903" 29.6099140000000 -98.746764000000 "" "NO "
     904 "SAN ANTONIO 47" "904" 29.5034530000000 -98.664636000000 "" "NO "
     905 "BANDERA" "905" 29.7072220000000 -99.095171000000 "" "NO "
     906 "SAN ANTONIO 30" "906" 29.5164010000000 -98.523030000000 "" "NO "
     907 "ROCKDALE 2" "907" 30.7003850000000 -96.830550000000 "" "NO "
     908 "CEDAR CREEK 2" "908" 30.0940980000000 -97.495104000000 "" "NO "
     909 "NIXON" "909" 29.4289170000000 -97.735834000000 "" "NO "
     910 "CHAPPELL HILL" "910" 30.1223000000000 -96.258442000000 "" "NO "
     911 "ROUND ROCK 3" "911" 30.5017470000000 -97.647206000000 "" "NO "
     912 "AUSTIN 14" "912" 30.2899630000000 -97.714696000000 "" "NO "
     913 "OILTON" "913" 27.4880560000000 -99.005278000000 "" "NO "
     914 "AUSTIN 1" "914" 30.3973510000000 -97.842586000000 "" "NO "
     915 "SAN ANTONIO 28" "915" 29.6340970000000 -98.497426000000 "" "NO "
     916 "ROUND ROCK 2" "916" 30.5433560000000 -97.645590000000 "" "NO "
     917 "ROUND ROCK 4" "917" 30.5343550000000 -97.725618000000 "" "NO "
     918 "SAN ANTONIO 34" "918" 29.4684130000000 -98.528889000000 "" "NO "
     919 "DEVINE" "919" 29.1358370000000 -99.168888000000 "" "NO "
     920 "GEORGETOWN 1" "920" 30.6591220000000 -97.618195000000 "" "NO "
     921 "BURNET" "921" 30.8007180000000 -98.283025000000 "" "NO "
     922 "INEZ" "922" 28.8390500000000 -96.889623000000 "" "NO "
     923 "PASADENA 2" "923" 29.7247500000000 -95.176479000000 "" "NO "
     924 "PRAIRIE VIEW" "924" 30.0868340000000 -95.990493000000 "" "NO "
     925 "CONROE 1" "925" 30.2858400000000 -95.312397000000 "" "NO "
     926 "SIMONTON" "926" 29.6876060000000 -95.952260000000 "" "NO "
     927 "HOUSTON 80" "927" 29.9796700000000 -95.572835000000 "" "NO "
     928 "HOUSTON 1" "928" 29.8108000000000 -95.253900000000 "" "NO "
     929 "HOUSTON 9" "929" 29.8329280000000 -95.149040000000 "" "NO "
     930 "HOUSTON 73" "930" 29.8158930000000 -95.522964000000 "" "NO "
     931 "NURSERY" "931" 28.8947000000000 -97.135000000000 "" "NO "
     932 "BACLIFF" "932" 29.5071620000000 -94.987247000000 "" "NO "
     933 "SPRING 1" "933" 30.1003940000000 -95.356377000000 "" "NO "
     934 "HOUSTON 72" "934" 29.6523930000000 -95.521183000000 "" "NO "
     935 "PORT LAVACA" "935" 28.5707000000000 -96.833300000000 "" "NO "
     936 "CONROE 5" "936" 30.3073750000000 -95.438548000000 "" "NO "
     937 "SUGAR LAND 3" "937" 29.6700040000000 -95.708089000000 "" "NO "
     938 "DAYTON" "938" 30.0544360000000 -94.921994000000 "" "NO "
     939 "VICTORIA 2" "939" 28.7883000000000 -97.010000000000 "" "NO "
     940 "KATY 1" "940" 29.8375610000000 -95.733756000000 "" "NO "
     941 "MAGNOLIA 2" "941" 30.1562570000000 -95.749260000000 "" "NO "
     942 "HOUSTON 29" "942" 29.8634000000000 -95.341409000000 "" "NO "
     943 "MISSOURI CITY 1" "943" 29.6004340000000 -95.515549000000 "" "NO "
     944 "RICHMOND 1" "944" 29.4826780000000 -95.680186000000 "" "NO "
     945 "HOUSTON 11" "945" 29.9066190000000 -95.180595000000 "" "NO "
     946 "HOUSTON 33" "946" 29.7248930000000 -95.363752000000 "" "NO "
     947 "SPRING 8" "947" 30.1949850000000 -95.548211000000 "" "NO "
     948 "POINT COMFORT 2" "948" 28.6917000000000 -96.541700000000 "" "NO "
     949 "HOUSTON 28" "949" 29.9111710000000 -95.341182000000 "" "NO "
     950 "EL CAMPO" "950" 29.2123280000000 -96.280585000000 "" "NO "
     951 "HOUSTON 12" "951" 29.6193650000000 -95.191192000000 "" "NO "
     952 "PORT O CONNOR" "952" 28.4446440000000 -96.491788000000 "" "NO "
     953 "DICKINSON" "953" 29.4567660000000 -95.031051000000 "" "NO "
     954 "GALVESTON 1" "954" 29.3105350000000 -94.775768000000 "" "NO "
     955 "HOUSTON 10" "955" 29.7639300000000 -95.173121000000 "" "NO "
     956 "BAYTOWN 2" "956" 29.7731000000000 -94.901900000000 "" "NO "
     957 "LEAGUE CITY" "957" 29.5037900000000 -95.087307000000 "" "NO "
     958 "LIVERPOOL" "958" 29.2845430000000 -95.281510000000 "" "NO "
     959 "HOUSTON 16" "959" 29.7596650000000 -95.256251000000 "" "NO "
     960 "SUGAR LAND 1" "960" 29.6203120000000 -95.605693000000 "" "NO "
     961 "RICHMOND 2" "961" 29.6460900000000 -95.794526000000 "" "NO "
     962 "HOUSTON 82" "962" 29.8126870000000 -95.583634000000 "" "NO "
     963 "PINEHURST" "963" 30.1605340000000 -95.669154000000 "" "NO "
     964 "PEARLAND 2" "964" 29.5453250000000 -95.350068000000 "" "NO "
     965 "HOUSTON 47" "965" 29.7348130000000 -95.416098000000 "" "NO "
     966 "HOUSTON 79" "966" 29.7413250000000 -95.560254000000 "" "NO "
     967 "HOUSTON 49" "967" 29.8264480000000 -95.426267000000 "" "NO "
     968 "WADSWORTH" "968" 28.7950000000000 -96.048100000000 "" "NO "
     969 "HOUSTON 18" "969" 29.7185250000000 -95.274137000000 "" "NO "
     970 "HOUSTON 88" "970" 29.6944720000000 -95.649627000000 "" "NO "
     971 "TOMBALL 1" "971" 30.0948860000000 -95.585826000000 "" "NO "
     972 "HOUSTON 22" "972" 29.7435640000000 -95.308910000000 "" "NO "
     973 "DEER PARK" "973" 29.7231850000000 -95.128856000000 "" "NO "
     974 "WALLIS" "974" 29.6327340000000 -96.055105000000 "" "NO "
     975 "HOUSTON 67" "975" 29.9176950000000 -95.489993000000 "" "NO "
     976 "SPRING 4" "976" 30.0593070000000 -95.470689000000 "" "NO "
     977 "SOUTH HOUSTON" "977" 29.6610320000000 -95.229784000000 "" "NO "
     978 "HOUSTON 3" "978" 29.7260170000000 -95.638249000000 "" "NO "
     979 "SEADRIFT" "979" 28.4296260000000 -96.574173000000 "" "NO "
     980 "HOUSTON 34" "980" 29.7953440000000 -95.367590000000 "" "NO "
     981 "SUGAR LAND 2" "981" 29.5669960000000 -95.636016000000 "" "NO "
     982 "CONROE 7" "982" 30.3245460000000 -95.505008000000 "" "NO "
     983 "LOLITA" "983" 28.8332620000000 -96.521612000000 "" "NO "
     984 "LAPORTE" "984" 29.7267750000000 -95.059827000000 "" "NO "
     985 "NEW CANEY" "985" 30.1612190000000 -95.189761000000 "" "NO "
     986 "HOUSTON 14" "986" 29.6898240000000 -95.252393000000 "" "NO "
     987 "HOUSTON 2" "987" 29.9522000000000 -95.242200000000 "" "NO "
     988 "HOUSTON 78" "988" 29.6522050000000 -95.546230000000 "" "NO "
     989 "HOUSTON 40" "989" 29.8903600000000 -95.392527000000 "" "NO "
     990 "BLOOMINGTON" "990" 28.6955620000000 -96.794157000000 "" "NO "
     991 "WILLIS 2" "991" 30.4713740000000 -95.363872000000 "" "NO "
     992 "HOUSTON 51" "992" 29.7337770000000 -95.433346000000 "" "NO "
     993 "PALACIOS" "993" 28.6234230000000 -96.189925000000 "" "NO "
     994 "CONROE 4" "994" 30.1881940000000 -95.416291000000 "" "NO "
     995 "HOUSTON 52" "995" 29.6857060000000 -95.434764000000 "" "NO "
     996 "SPRING 2" "996" 30.0621690000000 -95.383966000000 "" "NO "
     997 "KINGWOOD 1" "997" 30.0531050000000 -95.157943000000 "" "NO "
     998 "HOUSTON 5" "998" 29.9417000000000 -95.530600000000 "" "NO "
     999 "TEXAS CITY 1" "999" 29.3913970000000 -94.920149000000 "" "NO "
    1000 "KINGWOOD 2" "1000" 30.0467770000000 -95.221022000000 "" "NO "
    1001 "HOUSTON 8" "1001" 29.5735520000000 -95.130613000000 "" "NO "
    1002 "SPRING 7" "1002" 30.0408760000000 -95.528919000000 "" "NO "
    1003 "HOUSTON 41" "1003" 29.9346950000000 -95.394872000000 "" "NO "
    1004 "FRESNO" "1004" 29.5373010000000 -95.474615000000 "" "NO "
    1005 "HOUSTON 48" "1005" 29.7982490000000 -95.416933000000 "" "NO "
    1006 "HOUSTON 58" "1006" 29.8814870000000 -95.452619000000 "" "NO "
    1007 "PATTISON" "1007" 29.7926870000000 -96.012215000000 "" "NO "
    1008 "HOUSTON 77" "1008" 29.7018470000000 -95.534537000000 "" "NO "
    1009 "MISSOURI CITY 2" "1009" 29.4734180000000 -95.558148000000 "" "NO "
    1010 "HOUSTON 4" "1010" 29.7210480000000 -95.395360000000 "" "NO "
    1011 "TOMBALL 2" "1011" 30.0617270000000 -95.681504000000 "" "NO "
    1012 "CYPRESS 1" "1012" 29.9977750000000 -95.669444000000 "" "NO "
    1013 "HEMPSTEAD" "1013" 30.0999310000000 -96.065554000000 "" "NO "
    1014 "WEST COLUMBIA" "1014" 29.1556160000000 -95.683469000000 "" "NO "
    1015 "BAYTOWN 1" "1015" 29.6744000000000 -94.913900000000 "" "NO "
    1016 "SANTA FE 1" "1016" 29.3035550000000 -95.032327000000 "" "NO "
    1017 "HOUSTON 27" "1017" 29.6668800000000 -95.335133000000 "" "NO "
    1018 "SPRING 5" "1018" 30.1782480000000 -95.500960000000 "" "NO "
    1019 "HOUSTON 46" "1019" 29.7715450000000 -95.411083000000 "" "NO "
    1020 "HOUSTON 23" "1020" 29.7731790000000 -95.314327000000 "" "NO "
    1021 "MONTGOMERY" "1021" 30.3061630000000 -95.686390000000 "" "NO "
    1022 "HUNGERFORD" "1022" 29.4164470000000 -96.085418000000 "" "NO "
    1023 "HOUSTON 84" "1023" 29.6708690000000 -95.585990000000 "" "NO "
    1024 "HOUSTON 83" "1024" 29.6996880000000 -95.584817000000 "" "NO "
    1025 "HOUSTON 24" "1025" 29.7218250000000 -95.318275000000 "" "NO "
    1026 "HOUSTON 76" "1026" 29.9884460000000 -95.531201000000 "" "NO "
    1027 "HOUSTON 43" "1027" 29.7067870000000 -95.401748000000 "" "NO "
    1028 "HOUSTON 81" "1028" 29.8586000000000 -95.580768000000 "" "NO "
    1029 "HOUSTON 35" "1029" 29.6561130000000 -95.378696000000 "" "NO "
    1030 "HOUSTON 90" "1030" 29.8274860000000 -95.659920000000 "" "NO "
    1031 "BEASLEY" "1031" 29.4644060000000 -95.966234000000 "" "NO "
    1032 "HOUSTON 7" "1032" 29.6136020000000 -95.119370000000 "" "NO "
    1033 "LA MARQUE" "1033" 29.3631620000000 -94.980107000000 "" "NO "
    1034 "WALLER" "1034" 30.0795930000000 -95.932264000000 "" "NO "
    1035 "PORTER" "1035" 30.1066850000000 -95.297121000000 "" "NO "
    1036 "CYPRESS 2" "1036" 29.9343300000000 -95.747630000000 "" "NO "
    1037 "HOUSTON 30" "1037" 29.9878050000000 -95.353412000000 "" "NO "
    1038 "FULSHEAR" "1038" 29.5924270000000 -95.955277000000 "" "NO "
    1039 "LIBERTY" "1039" 30.0756580000000 -94.733441000000 "" "NO "
    1040 "WINNIE" "1040" 29.8685460000000 -94.603021000000 "" "NO "
    1041 "HOUSTON 63" "1041" 29.6534180000000 -95.475296000000 "" "NO "
    1042 "HOUSTON 70" "1042" 29.7712250000000 -95.511751000000 "" "NO "
    1043 "HOUSTON 55" "1043" 29.9185950000000 -95.441194000000 "" "NO "
    1044 "CROSBY" "1044" 29.9328720000000 -95.057187000000 "" "NO "
    1045 "MANVEL" "1045" 29.4814610000000 -95.361402000000 "" "NO "
    1046 "HOUSTON 54" "1046" 30.0082400000000 -95.438996000000 "" "NO "
    1047 "HOUSTON 89" "1047" 29.9092150000000 -95.651234000000 "" "NO "
    1048 "DAMON" "1048" 29.2598780000000 -95.667662000000 "" "NO "
    1049 "HOUSTON 74" "1049" 29.7362950000000 -95.523292000000 "" "NO "
    1050 "HOUSTON 26" "1050" 29.8001870000000 -95.328888000000 "" "NO "
    1051 "HOUSTON 32" "1051" 29.7536240000000 -95.359810000000 "" "NO "
    1052 "HOCKLEY" "1052" 30.0476190000000 -95.833733000000 "" "NO "
    1053 "ANGLETON" "1053" 29.1749210000000 -95.450088000000 "" "NO "
    1054 "CONROE 3" "1054" 30.3779540000000 -95.377140000000 "" "NO "
    1055 "HOUSTON 39" "1055" 29.7409700000000 -95.391302000000 "" "NO "
    1056 "HOUSTON 59" "1056" 29.5835420000000 -95.460693000000 "" "NO "
    1057 "PEARLAND 1" "1057" 29.5615540000000 -95.279739000000 "" "NO "
    1058 "HOUSTON 56" "1058" 29.7400790000000 -95.446409000000 "" "NO "
    1059 "HOUSTON 13" "1059" 29.5869590000000 -95.225601000000 "" "NO "
    1060 "CHANNELVIEW 2" "1060" 29.8325390000000 -95.050891000000 "" "NO "
    1061 "BAY CITY" "1061" 28.7884790000000 -95.839250000000 "" "NO "
    1062 "PASADENA 3" "1062" 29.6225000000000 -95.045800000000 "" "NO "
    1063 "BROOKSHIRE" "1063" 29.8484630000000 -95.977102000000 "" "NO "
    1064 "HOUSTON 25" "1064" 29.6187140000000 -95.324221000000 "" "NO "
    1065 "TEXAS CITY 2" "1065" 29.3992030000000 -94.997254000000 "" "NO "
    1066 "VICTORIA 3" "1066" 28.6767300000000 -97.198682000000 "" "NO "
    1067 "HOUSTON 36" "1067" 29.8315900000000 -95.379553000000 "" "NO "
    1068 "GANADO" "1068" 29.0209330000000 -96.489810000000 "" "NO "
    1069 "MONT BELVIEU" "1069" 29.8247000000000 -94.919700000000 "" "NO "
    1070 "BAYTOWN 3" "1070" 29.7535170000000 -94.997277000000 "" "NO "
    1071 "SPRING 6" "1071" 30.1234280000000 -95.517064000000 "" "NO "
    1072 "HUMBLE 2" "1072" 30.0173010000000 -95.286217000000 "" "NO "
    1073 "HOUSTON 69" "1073" 29.9572340000000 -95.503258000000 "" "NO "
    1074 "SANTA FE 2" "1074" 29.3644680000000 -95.131078000000 "" "NO "
    1075 "PORT BOLIVAR" "1075" 29.5068660000000 -94.520121000000 "" "NO "
    1076 "HOUSTON 42" "1076" 29.9992960000000 -95.400207000000 "" "NO "
    1077 "HOUSTON 85" "1077" 29.7760930000000 -95.603037000000 "" "NO "
    1078 "HOUSTON 50" "1078" 29.6357930000000 -95.432889000000 "" "NO "
    1079 "HOUSTON 62" "1079" 29.8300240000000 -95.474409000000 "" "NO "
    1080 "EAGLE LAKE" "1080" 29.3974470000000 -96.384508000000 "" "NO "
    1081 "CONROE 2" "1081" 30.2218530000000 -95.338811000000 "" "NO "
    1082 "WEBSTER" "1082" 29.5386400000000 -95.136100000000 "" "NO "
    1083 "SWEENY" "1083" 28.9330930000000 -95.734948000000 "" "NO "
    1084 "BLESSING" "1084" 28.8578800000000 -96.353868000000 "" "NO "
    1085 "WHARTON 1" "1085" 29.2878000000000 -96.068300000000 "" "NO "
    1086 "LAKE JACKSON" "1086" 29.0504640000000 -95.475843000000 "" "NO "
    1087 "BELLVILLE" "1087" 29.9871170000000 -96.252942000000 "" "NO "
    1088 "KATY 4" "1088" 29.8532150000000 -95.831456000000 "" "NO "
    1089 "HOUSTON 38" "1089" 29.6106500000000 -95.386863000000 "" "NO "
    1090 "FRIENDSWOOD" "1090" 29.5150740000000 -95.192133000000 "" "NO "
    1091 "HOUSTON 17" "1091" 29.6204200000000 -95.268939000000 "" "NO "
    1092 "HOUSTON 66" "1092" 30.0070630000000 -95.488362000000 "" "NO "
    1093 "FREEPORT 1" "1093" 28.9802000000000 -95.342000000000 "" "NO "
    1094 "NEWGULF" "1094" 29.2639000000000 -95.899700000000 "" "NO "
    1095 "HOUSTON 60" "1095" 29.7040190000000 -95.460905000000 "" "NO "
    1096 "PASADENA 1" "1096" 29.7233330000000 -95.210278000000 "" "NO "
    1097 "STAFFORD" "1097" 29.6243100000000 -95.567968000000 "" "NO "
    1098 "EDNA" "1098" 29.0424150000000 -96.689715000000 "" "NO "
    1099 "HOUSTON 21" "1099" 29.6856210000000 -95.304159000000 "" "NO "
    1100 "NEEDVILLE" "1100" 29.3825830000000 -95.807011000000 "" "NO "
    1101 "SEALY" "1101" 29.7951480000000 -96.107713000000 "" "NO "
    1102 "KATY 3" "1102" 29.7406300000000 -95.829571000000 "" "NO "
    1103 "HOUSTON 37" "1103" 29.8600210000000 -95.382184000000 "" "NO "
    1104 "HOUSTON 19" "1104" 29.6470120000000 -95.276630000000 "" "NO "
    1105 "THOMPSONS" "1105" 29.4828000000000 -95.631100000000 "" "NO "
    1106 "HOUSTON 61" "1106" 29.7482020000000 -95.468948000000 "" "NO "
    1107 "GALVESTON 3" "1107" 29.2531660000000 -94.924652000000 "" "NO "
    1108 "EAST BERNARD" "1108" 29.5222180000000 -96.218695000000 "" "NO "
    1109 "HOUSTON 20" "1109" 29.8625320000000 -95.299980000000 "" "NO "
    1110 "CHANNELVIEW 1" "1110" 29.8161000000000 -95.107730000000 "" "NO "
    1111 "FREEPORT 3" "1111" 29.0212180000000 -95.278251000000 "" "NO "
    1112 "HOUSTON 15" "1112" 29.8523790000000 -95.254076000000 "" "NO "
    1113 "HOUSTON 31" "1113" 29.6984300000000 -95.356900000000 "" "NO "
    1114 "ROSHARON" "1114" 29.3814020000000 -95.469968000000 "" "NO "
    1115 "HOUSTON 44" "1115" 29.6802500000000 -95.404913000000 "" "NO "
    1116 "HOUSTON 75" "1116" 29.8745750000000 -95.527099000000 "" "NO "
    1117 "HOUSTON 71" "1117" 29.6879470000000 -95.515725000000 "" "NO "
    1118 "HUMBLE 1" "1118" 29.9944990000000 -95.177499000000 "" "NO "
    1119 "HOUSTON 68" "1119" 29.7968710000000 -95.491650000000 "" "NO "
    1120 "WILLIS 1" "1120" 30.4356000000000 -95.521400000000 "" "NO "
    1121 "BAYTOWN 4" "1121" 29.8716930000000 -94.865324000000 "" "NO "
    1122 "VAN VLECK" "1122" 29.1326690000000 -95.941090000000 "" "NO "
    1123 "HUFFMAN" "1123" 30.0631680000000 -95.098858000000 "" "NO "
    1124 "HOUSTON 53" "1124" 29.8530670000000 -95.435966000000 "" "NO "
    1125 "HOUSTON 91" "1125" 29.7692850000000 -95.681292000000 "" "NO "
    1126 "ROSENBERG" "1126" 29.5484040000000 -95.861706000000 "" "NO "
    1127 "PASADENA 5" "1127" 29.6479160000000 -95.189780000000 "" "NO "
    1128 "HOUSTON 45" "1128" 29.7541500000000 -95.409498000000 "" "NO "
    1129 "HOUSTON 6" "1129" 29.8222010000000 -95.219429000000 "" "NO "
    1130 "PASADENA 4" "1130" 29.6456440000000 -95.140315000000 "" "NO "
    1131 "HOUSTON 57" "1131" 29.9526290000000 -95.446609000000 "" "NO "
    1132 "GALVESTON 2" "1132" 29.2781880000000 -94.833290000000 "" "NO "
    1133 "POINT COMFORT 1" "1133" 28.6527090000000 -96.559997000000 "" "NO "
    1134 "KATY 2" "1134" 29.7456810000000 -95.742143000000 "" "NO "
    1135 "SPRING 3" "1135" 30.1369720000000 -95.468360000000 "" "NO "
    1136 "DANBURY" "1136" 29.2315280000000 -95.314319000000 "" "NO "
    1137 "WHARTON 2" "1137" 29.3490960000000 -96.191821000000 "" "NO "
    1138 "VICTORIA 1" "1138" 28.6750880000000 -96.956014000000 "" "NO "
    1139 "HOUSTON 64" "1139" 29.6753390000000 -95.479372000000 "" "NO "
    1140 "HOUSTON 65" "1140" 29.6207360000000 -95.486150000000 "" "NO "
    1141 "LA PORTE" "1141" 29.6948380000000 -95.040622000000 "" "NO "
    1142 "MAGNOLIA 1" "1142" 30.2168580000000 -95.647214000000 "" "NO "
    1143 "ALVIN" "1143" 29.4250000000000 -95.187200000000 "" "NO "
    1144 "HOUSTON 86" "1144" 29.9265560000000 -95.603242000000 "" "NO "
    1145 "BRAZORIA" "1145" 28.9605720000000 -95.558277000000 "" "NO "
    1146 "HOUSTON 87" "1146" 29.7502330000000 -95.615384000000 "" "NO "
    1147 "FREEPORT 2" "1147" 28.9912890000000 -95.407481000000 "" "NO "
    1148 "CONROE 6" "1148" 30.2338450000000 -95.495681000000 "" "NO "
    1149 "MADISONVILLE" "1149" 30.9536720000000 -95.905344000000 "" "NO "
    1150 "NORMANGEE" "1150" 31.1324420000000 -96.139190000000 "" "NO "
    1151 "ARP" "1151" 32.2675400000000 -95.077715000000 "" "NO "
    1152 "CENTERVILLE" "1152" 31.1364520000000 -95.934344000000 "" "NO "
    1153 "LUFKIN 3" "1153" 31.3407830000000 -94.826170000000 "" "NO "
    1154 "FLINT" "1154" 32.2183250000000 -95.413415000000 "" "NO "
    1155 "BULLARD" "1155" 32.1127400000000 -95.347503000000 "" "NO "
    1156 "CHANDLER" "1156" 32.2714360000000 -95.521442000000 "" "NO "
    1157 "PLANTERSVILLE" "1157" 30.3163970000000 -95.849990000000 "" "NO "
    1158 "MARQUEZ" "1158" 31.2358820000000 -96.229280000000 "" "NO "
    1159 "TENNESSEE COLONY" "1159" 31.9320100000000 -95.980743000000 "" "NO "
    1160 "ANDERSON" "1160" 30.5279870000000 -96.011435000000 "" "NO "
    1161 "MINEOLA" "1161" 32.8164320000000 -95.424745000000 "" "NO "
    1162 "LOVELADY" "1162" 31.0923670000000 -95.499937000000 "" "NO "
    1163 "HUNTINGTON" "1163" 31.2305110000000 -94.509986000000 "" "NO "
    1164 "BRYAN 4" "1164" 30.6612520000000 -96.322612000000 "" "NO "
    1165 "FRANKSTON" "1165" 32.0359390000000 -95.418796000000 "" "NO "
    1166 "TYLER 4" "1166" 32.3219370000000 -95.302223000000 "" "NO "
    1167 "BEN WHEELER" "1167" 32.4279780000000 -95.661983000000 "" "NO "
    1168 "GARRISON" "1168" 31.8193200000000 -94.520617000000 "" "NO "
    1169 "ETOILE" "1169" 31.4653120000000 -94.367277000000 "" "NO "
    1170 "LUFKIN 1" "1170" 31.3658330000000 -94.743611000000 "" "NO "
    1171 "PALESTINE 1" "1171" 31.8632260000000 -95.484612000000 "" "NO "
    1172 "LINDALE" "1172" 32.5378970000000 -95.435716000000 "" "NO "
    1173 "WHITEHOUSE" "1173" 32.2215770000000 -95.220644000000 "" "NO "
    1174 "OVERTON" "1174" 32.2503390000000 -94.936535000000 "" "NO "
    1175 "GRAND SALINE" "1175" 32.6465730000000 -95.687531000000 "" "NO "
    1176 "SHIRO" "1176" 30.5924000000000 -95.917800000000 "" "NO "
    1177 "MIDWAY" "1177" 30.9595210000000 -95.715509000000 "" "NO "
    1178 "SULPHUR SPRINGS" "1178" 33.1679790000000 -95.608219000000 "" "NO "
    1179 "VAN" "1179" 32.5351690000000 -95.643977000000 "" "NO "
    1180 "MURCHISON" "1180" 32.1585570000000 -95.643712000000 "" "NO "
    1181 "NACOGDOCHES 2" "1181" 31.7233290000000 -94.628596000000 "" "NO "
    1182 "DIBOLL" "1182" 31.1869330000000 -94.758734000000 "" "NO "
    1183 "FAIRFIELD 1" "1183" 31.8907000000000 -96.113100000000 "" "NO "
    1184 "TYLER 8" "1184" 32.3042350000000 -95.390814000000 "" "NO "
    1185 "ATHENS 1" "1185" 32.2440080000000 -95.807608000000 "" "NO "
    1186 "BUFFALO" "1186" 31.4737280000000 -96.009175000000 "" "NO "
    1187 "RUSK" "1187" 31.7793250000000 -95.192670000000 "" "NO "
    1188 "WINONA" "1188" 32.4822380000000 -95.106353000000 "" "NO "
    1189 "FAIRFIELD 2" "1189" 31.8206000000000 -96.054400000000 "" "NO "
    1190 "CUSHING 2" "1190" 31.7962490000000 -94.854340000000 "" "NO "
    1191 "NACOGDOCHES 3" "1191" 31.6317420000000 -94.740721000000 "" "NO "
    1192 "FAIRFIELD 3" "1192" 31.7825590000000 -96.093621000000 "" "NO "
    1193 "TRINIDAD 2" "1193" 32.1665840000000 -96.118820000000 "" "NO "
    1194 "DIKE" "1194" 33.2612250000000 -95.472420000000 "" "NO "
    1195 "JEWETT 1" "1195" 31.4219000000000 -96.252500000000 "" "NO "
    1196 "PALESTINE 2" "1196" 31.9460030000000 -95.813468000000 "" "NO "
    1197 "EMORY" "1197" 32.8807330000000 -95.749061000000 "" "NO "
    1198 "MT. ENTERPRISE" "1198" 32.0178260000000 -94.619743000000 "" "NO "
    1199 "TYLER 9" "1199" 32.4131070000000 -95.443348000000 "" "NO "
    1200 "FRANKLIN" "1200" 31.1803000000000 -96.486600000000 "" "NO "
    1201 "TYLER 3" "1201" 32.4184120000000 -95.213070000000 "" "NO "
    1202 "ELKHART" "1202" 31.6066930000000 -95.583340000000 "" "NO "
    1203 "WORTHAM" "1203" 31.8934800000000 -96.433735000000 "" "NO "
    1204 "OAKWOOD" "1204" 31.5572670000000 -95.863721000000 "" "NO "
    1205 "COOKVILLE" "1205" 33.2419610000000 -94.857848000000 "" "NO "
    1206 "COLLEGE STATION 1" "1206" 30.5613850000000 -96.272583000000 "" "NO "
    1207 "EDGEWOOD" "1207" 32.7150130000000 -95.854461000000 "" "NO "
    1208 "CUSHING 1" "1208" 31.8321320000000 -94.900640000000 "" "NO "
    1209 "TYLER 2" "1209" 32.3015230000000 -95.177964000000 "" "NO "
    1210 "ALTO" "1210" 31.6129500000000 -95.062090000000 "" "NO "
    1211 "CALVERT" "1211" 31.0031090000000 -96.688981000000 "" "NO "
    1212 "JEWETT 2" "1212" 31.3295200000000 -96.152778000000 "" "NO "
    1213 "NAVASOTA" "1213" 30.3692940000000 -96.054766000000 "" "NO "
    1214 "MOUNT PLEASANT 2" "1214" 33.3348510000000 -95.161500000000 "" "NO "
    1215 "SCROGGINS" "1215" 33.0244420000000 -95.197098000000 "" "NO "
    1216 "WILLS POINT" "1216" 32.7032690000000 -95.994666000000 "" "NO "
    1217 "ATHENS 2" "1217" 32.0943480000000 -95.906047000000 "" "NO "
    1218 "POINT" "1218" 32.9892610000000 -95.912936000000 "" "NO "
    1219 "LUFKIN 2" "1219" 31.3017060000000 -94.641414000000 "" "NO "
    1220 "JACKSONVILLE 1" "1220" 31.9398500000000 -94.989834000000 "" "NO "
    1221 "CROCKETT" "1221" 31.1888980000000 -95.255739000000 "" "NO "
    1222 "HENDERSON 1" "1222" 31.9254490000000 -94.704029000000 "" "NO "
    1223 "BRYAN 3" "1223" 30.7977360000000 -96.312084000000 "" "NO "
    1224 "JACKSONVILLE 2" "1224" 31.9451370000000 -95.256980000000 "" "NO "
    1225 "BRYAN 5" "1225" 30.7430040000000 -96.548436000000 "" "NO "
    1226 "MALAKOFF" "1226" 32.1274700000000 -96.014230000000 "" "NO "
    1227 "CUMBY" "1227" 33.0980960000000 -95.803234000000 "" "NO "
    1228 "NACOGDOCHES 1" "1228" 31.5090510000000 -94.527216000000 "" "NO "
    1229 "MOUNT PLEASANT 1" "1229" 33.0917000000000 -95.041700000000 "" "NO "
    1230 "TEAGUE" "1230" 31.4789000000000 -96.229757000000 "" "NO "
    1231 "TYLER 7" "1231" 32.2350660000000 -95.321028000000 "" "NO "
    1232 "TYLER 6" "1232" 32.3624340000000 -95.315262000000 "" "NO "
    1233 "YANTIS" "1233" 32.9250930000000 -95.568154000000 "" "NO "
    1234 "POLLOK" "1234" 31.3907740000000 -95.126653000000 "" "NO "
    1235 "TYLER 1" "1235" 32.3626310000000 -95.086688000000 "" "NO "
    1236 "COLLEGE STATION 2" "1236" 30.6090930000000 -96.325984000000 "" "NO "
    1237 "HEARNE" "1237" 30.8719140000000 -96.526934000000 "" "NO "
    1238 "MOUNT VERNON" "1238" 33.1765320000000 -95.358602000000 "" "NO "
    1239 "IOLA" "1239" 30.7260870000000 -96.096428000000 "" "NO "
    1240 "STREETMAN" "1240" 31.7652400000000 -96.329922000000 "" "NO "
    1241 "COMO" "1241" 33.0141900000000 -95.460935000000 "" "NO "
    1242 "HENDERSON 2" "1242" 32.2394090000000 -94.728328000000 "" "NO "
    1243 "TRINIDAD 1" "1243" 32.1245190000000 -96.101277000000 "" "NO "
    1244 "ZAVALLA" "1244" 31.1383820000000 -94.375214000000 "" "NO "
    1245 "GRAPELAND" "1245" 31.4174250000000 -95.481652000000 "" "NO "
    1246 "BRYAN 2" "1246" 30.6474100000000 -96.372316000000 "" "NO "
    1247 "CANTON" "1247" 32.5181460000000 -95.888865000000 "" "NO "
    1248 "TYLER 5" "1248" 32.4695550000000 -95.307879000000 "" "NO "
    1249 "BREMOND" "1249" 31.0919250000000 -96.695030000000 "" "NO "
    1250 "BRYAN 1" "1250" 30.7217000000000 -96.460800000000 "" "NO "
}
Limit_Monitoring_Options_Value (Option,Value)
{
"LMS_IgnoreRadial"                 "NO"
}
LimitSet (Name,Disabled,DataMaintainerAssign,AmpMVA,MonitorEnd,BranchPercent,
   InterfacePercent,BranchRateSet,InterfaceRateSet,BranchRateSetCTG,
   InterfaceRateSetCTG,HighVolt,LowVolt,HighVoltCTG,LowVoltCTG,HighVoltRateSet,
   LowVoltRateSet,HighVoltRateSetCTG,LowVoltRateSetCTG)
{
"Default" "NO " "" "MVA" "Higher" 100.0000 100.0000 "A" "A" "A" "A" 1.100000 0.900000 1.100000 0.900000 "A" "A" "A" "A"
}
RatingSetNameBus (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
RatingSetNameBranch (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
RatingSetNameInterface (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
RatingSetNameBusPair (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
Bus (Number,Name,NomkV,Slack,NomB,NomG,Vpu,Vangle,DCLossMultiplier,AreaNumber,
   ZoneNumber,BANumber,OwnerNumber,SubNumber,Monitor,LimitSet,UseSpecificLimits,
   LimitLowA,LimitLowB,LimitLowC,LimitLowD,LimitHighA,LimitHighB,LimitHighC,
   LimitHighD,Latitude,Longitude,TopologyBusType,Priority,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,DataMaintainerInheritBlock,
   AllLabels,CustomFloat:0)
{
  1001 "ODESSA 2 0"   115.0000 "NO "    0.00000    0.00000 0.96854331  12.2267460 1.000000      1      9      1      1 1 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074080
  1002 "PRESIDIO 2 0" 115.0000 "NO "    0.00000    0.00000 1.02534392  39.8049850 1.000000      1      9      1      1 2 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     1.249530
  1003 "O DONNELL 1 0" 115.0000 "NO "    0.00000    0.00000 0.99313871  28.4468654 1.000000      1      9      1      1 3 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237750
  1004 "O DONNELL 1 1" 230.0000 "NO "    0.00000    0.00000 0.99430061  19.9859792 1.000000      1      9      1      1 3 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121930
  1005 "BIG SPRING 5 0" 115.0000 "NO "    0.00000    0.00000 0.99593057  28.9256858 1.000000      1      9      1      1 4 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.387250
  1006 "BIG SPRING 5 1" 13.8000 "NO "    0.00000    0.00000 1.00000010  30.0060711 1.000000      1      9      1      1 4 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.534320
  1007 "VAN HORN 0"   115.0000 "NO "    0.00000    0.00000 1.02995704  44.7548834 1.000000      1      9      1      1 5 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.836870
  1008 "IRAAN 2 0"    115.0000 "NO "    0.00000    0.00000 0.99023869  30.9621771 1.000000      1      9      1      1 6 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.321100
  1009 "IRAAN 2 1"    13.8000 "NO "    0.00000    0.00000 1.00000010  34.3305139 1.000000      1      9      1      1 6 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.415810
  1010 "PRESIDIO 1 0" 115.0000 "NO "    0.00000    0.00000 1.03000008  39.7868749 1.000000      1      9      1      1 7 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     1.113830
  1011 "PRESIDIO 1 1" 22.0000 "NO "    0.00000    0.00000 1.03021791  41.5398376 1.000000      1      9      1      1 7 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     1.438430
  1012 "SANDERSON 0"  115.0000 "NO "    0.00000    0.00000 0.95510213  15.2276876 1.000000      1      9      1      1 8 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.619650
  1013 "MONAHANS 2 0" 115.0000 "NO "    0.00000    0.00000 0.99149503  28.1590359 1.000000      1      9      1      1 9 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291750
  1014 "GRANDFALLS 0" 115.0000 "NO "    0.00000    0.00000 0.99128695  29.9360107 1.000000      1      9      1      1 10 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.378520
  1015 "MARFA 0"      115.0000 "NO "    0.00000    0.00000 1.03043059  41.0387115 1.000000      1      9      1      1 11 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     1.210620
  1016 "GARDEN CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00000010  34.9094190 1.000000      1      9      1      1 12 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.586530
  1017 "ODESSA 4 0"   115.0000 "NO "    0.00000    0.00000 0.97733364  18.1522718 1.000000      1      9      1      1 13 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122710
  1018 "NOTREES 0"    115.0000 "NO "    0.00000    0.00000 0.98796938  19.5635322 1.000000      1      9      1      1 14 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.201580
  1019 "MIDLAND 4 0"  115.0000 "NO "    0.00000    0.00000 0.98167413  14.8790421 1.000000      1      9      1      1 15 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074000
  1020 "BIG SPRING 1 0" 115.0000 "NO "    0.00000    0.00000 0.99135076  23.7326268 1.000000      1      9      1      1 16 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.270810
  1021 "BIG SPRING 1 1" 13.8000 "NO "    0.00000    0.00000 1.00000009  27.0933184 1.000000      1      9      1      1 16 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.348930
  1022 "O DONNELL 2 0" 115.0000 "NO "    0.00000    0.00000 0.99917788  29.6825997 1.000000      1      9      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.257870
  1023 "O DONNELL 2 1" 13.8000 "NO "    0.00000    0.00000 1.01000008  38.1606330 1.000000      1      9      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.375200
  1024 "ODESSA 6 0"   115.0000 "NO "    0.00000    0.00000 0.99172624  20.7403555 1.000000      1      9      1      1 18 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267300
  1025 "BIG SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.99289694  25.3118923 1.000000      1      9      1      1 19 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.305150
  1026 "BIG SPRINGS 1" 13.8000 "NO "    0.00000    0.00000 1.00000009  35.0352925 1.000000      1      9      1      1 19 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.485610
  1027 "MIDLAND 2 0"  115.0000 "NO "    0.00000    0.00000 0.99182296  17.8629209 1.000000      1      9      1      1 20 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220770
  1028 "COAHOMA 0"    115.0000 "NO "    0.00000    0.00000 1.00000009  25.4138657 1.000000      1      9      1      1 21 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.222040
  1029 "MIDLAND 3 0"  115.0000 "NO "    0.00000    0.00000 1.00000011  18.8243343 1.000000      1      9      1      1 22 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.264590
  1030 "ALPINE 0"     115.0000 "NO "    0.00000    0.00000 1.00796449  36.4505968 1.000000      1      9      1      1 23 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.743930
  1031 "FORT DAVIS 0" 115.0000 "NO "    0.00000    0.00000 1.00259367  36.2073076 1.000000      1      9      1      1 24 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.562530
  1032 "MCCAMEY 1 0"  115.0000 "NO "    0.00000    0.00000 0.96935776  29.1329633 1.000000      1      9      1      1 25 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211080
  1033 "MCCAMEY 1 1"  230.0000 "NO "    0.00000    0.00000 0.97313919  25.5347067 1.000000      1      9      1      1 25 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143500
  1034 "BIG SPRING 4 0" 115.0000 "NO "    0.00000    0.00000 0.99905821  31.5129138 1.000000      1      9      1      1 26 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.476770
  1035 "BIG SPRING 4 1" 13.8000 "NO "    0.00000    0.00000 1.00000010  34.8047033 1.000000      1      9      1      1 26 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.561730
  1036 "CRANE 0"      115.0000 "NO "    0.00000    0.00000 0.98292202  33.3416456 1.000000      1      9      1      1 27 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.328540
  1037 "ODESSA 5 0"   115.0000 "NO "    0.00000    0.00000 0.97286378  16.1186839 1.000000      1      9      1      1 28 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089190
  1038 "FORT STOCKTON 1 0" 115.0000 "NO "    0.00000    0.00000 0.99415475  34.1176225 1.000000      1      9      1      1 29 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.321080
  1039 "FORT STOCKTON 1 1" 22.0000 "NO "    0.00000    0.00000 1.00000010  39.5924883 1.000000      1      9      1      1 29 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.406990
  1040 "ANDREWS 0"    115.0000 "NO "    0.00000    0.00000 1.00000011  23.5029064 1.000000      1      9      1      1 30 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.280510
  1041 "FORSAN 0"     115.0000 "NO "    0.00000    0.00000 1.00118349  30.5652316 1.000000      1      9      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.446280
  1042 "FORSAN 1"     13.8000 "NO "    0.00000    0.00000 1.00118349  30.5652316 1.000000      1      9      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.557510
  1043 "FORSAN 2"     13.8000 "NO "    0.00000    0.00000 1.00000010  33.8096842 1.000000      1      9      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.574720
  1044 "BIG LAKE 0"   115.0000 "NO "    0.00000    0.00000 1.00000008  14.0035785 1.000000      1      9      1      1 32 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.375600
  1045 "MIDLAND 5 0"  115.0000 "NO "    0.00000    0.00000 0.96534717  13.3867874 1.000000      1      9      1      1 33 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111200
  1046 "OZONA 0"      115.0000 "NO "    0.00000    0.00000 1.00000008  25.7133187 1.000000      1      9      1      1 34 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.661180
  1047 "MONAHANS 1 0" 115.0000 "NO "    0.00000    0.00000 0.99106656  24.2330019 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230580
  1048 "MONAHANS 1 1" 18.0000 "NO "    0.00000    0.00000 0.99106656  24.2330019 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.296340
  1049 "MONAHANS 1 2" 18.0000 "NO "    0.00000    0.00000 0.99106656  24.2330019 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.348410
  1050 "MONAHANS 1 3" 18.0000 "NO "    0.00000    0.00000 1.00000012  25.0646975 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329990
  1051 "MONAHANS 1 4" 18.0000 "NO "    0.00000    0.00000 1.00000012  25.3056761 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.358880
  1052 "MONAHANS 1 5" 18.0000 "NO "    0.00000    0.00000 1.00000012  24.9152299 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.313180
  1053 "MONAHANS 1 6" 230.0000 "NO "    0.00000    0.00000 0.98447462  22.0246204 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142500
  1054 "STANTON 0"    115.0000 "NO "    0.00000    0.00000 0.99525877  24.5086584 1.000000      1      9      1      1 36 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.393400
  1055 "ODONNELL 0"   115.0000 "NO "    0.00000    0.00000 1.00000009  29.3268607 1.000000      1      9      1      1 37 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.275570
  1056 "LENORAH 0"    115.0000 "NO "    0.00000    0.00000 1.01224578  22.5713819 1.000000      1      9      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.297070
  1057 "LENORAH 1"    18.0000 "NO "    0.00000    0.00000 1.01224578  22.5713819 1.000000      1      9      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.428270
  1058 "IRAAN 3 0"    115.0000 "NO "    0.00000    0.00000 0.99306104  28.6951120 1.000000      1      9      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.408930
  1059 "IRAAN 3 1"    22.0000 "NO "    0.00000    0.00000 0.99306104  28.6951120 1.000000      1      9      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.870800
  1060 "IRAAN 3 2"    22.0000 "NO "    0.00000    0.00000 0.99306104  28.6951120 1.000000      1      9      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.797470
  1061 "BIG SPRING 6 0" 115.0000 "NO "    0.00000    0.00000 1.00000010  27.7023171 1.000000      1      9      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.412090
  1062 "BIG SPRING 6 1" 13.8000 "NO "    0.00000    0.00000 1.01000009  30.0441635 1.000000      1      9      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.729960
  1063 "BIG SPRING 6 2" 13.8000 "NO "    0.00000    0.00000 1.01000009  30.7774325 1.000000      1      9      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.516180
  1064 "ODESSA 3 0"   115.0000 "NO "    0.00000    0.00000 0.95998437  11.4281588 1.000000      1      9      1      1 41 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109880
  1065 "BIG SPRING 3 0" 115.0000 "NO "    0.00000    0.00000 1.00253865  30.5607492 1.000000      1      9      1      1 42 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.426690
  1066 "BIG SPRING 3 1" 13.8000 "NO "    0.00000    0.00000 1.00000010  38.1031802 1.000000      1      9      1      1 42 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.549840
  1067 "BIG SPRING 7 0" 115.0000 "NO "    0.00000    0.00000 0.99891710  30.1308768 1.000000      1      9      1      1 43 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.429060
  1068 "MIDLAND 1 0"  115.0000 "NO "    0.00000    0.00000 0.97330478  31.1655654 1.000000      1      9      1      1 44 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.615680
  1069 "IRAAN 1 0"    115.0000 "NO "    0.00000    0.00000 0.99733108  31.5364434 1.000000      1      9      1      1 45 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.357380
  1070 "IRAAN 1 1"    13.8000 "NO "    0.00000    0.00000 1.02093611  36.2262723 1.000000      1      9      1      1 45 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.427380
  1071 "ODESSA 1 0"   115.0000 "NO "    0.00000    0.00000 0.97683438  13.0631109 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.046000
  1072 "ODESSA 1 1"   18.0000 "NO "    0.00000    0.00000 1.01000011  14.5211916 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131510
  1073 "ODESSA 1 2"   18.0000 "NO "    0.00000    0.00000 1.01000012  15.6198298 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188540
  1074 "ODESSA 1 3"   18.0000 "NO "    0.00000    0.00000 1.01000012  15.2681269 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170530
  1075 "ODESSA 1 4"   18.0000 "NO "    0.00000    0.00000 1.01000012  14.8260826 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145670
  1076 "ODESSA 1 5"   18.0000 "NO "    0.00000    0.00000 0.97683438  13.0631109 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095370
  1077 "ODESSA 1 6"   18.0000 "NO "    0.00000    0.00000 0.97683438  13.0631109 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166470
  1078 "ODESSA 1 7"   18.0000 "NO "    0.00000    0.00000 1.01000011  14.7553589 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236870
  1079 "ODESSA 1 8"   500.0000 "NO "    0.00000    0.00000 0.98991717  -2.4778771 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.000000
  1080 "ODESSA 1 9"   18.0000 "NO "    0.00000    0.00000 1.01000012  14.8004780 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.248080
  1081 "ODESSA 1 10"  230.0000 "NO "    0.00000    0.00000 0.97800828  20.5198993 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112500
  1082 "FORT STOCKTON 2 0" 115.0000 "NO "    0.00000    0.00000 1.00000010  34.3880919 1.000000      1      9      1      1 47 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.370770
  1083 "FORT STOCKTON 3 0" 115.0000 "NO "    0.00000    0.00000 1.00000010  37.1170144 1.000000      1      9      1      1 48 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.371080
  1084 "BIG SPRING 2 0" 115.0000 "NO "    0.00000    0.00000 0.99678101  22.0160636 1.000000      1      9      1      1 49 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234000
  1085 "KERMIT 0"     115.0000 "NO "    0.00000    0.00000 1.00000012  27.5277460 1.000000      1      9      1      1 50 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291750
  1086 "PECOS 0"      115.0000 "NO "    0.00000    0.00000 1.01258408  27.1380403 1.000000      1      9      1      1 51 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.440130
  1087 "SHEFFIELD 0"  115.0000 "NO "    0.00000    0.00000 0.99324812  23.1765522 1.000000      1      9      1      1 52 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.518490
  1088 "MCCAMEY 2 0"  115.0000 "NO "    0.00000    0.00000 0.99758418  34.6180952 1.000000      1      9      1      1 53 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.446470
  1089 "LAMESA 0"     115.0000 "NO "    0.00000    0.00000 1.00000009  31.6904848 1.000000      1      9      1      1 54 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.397360
  1090 "GOLDSMITH 0"  115.0000 "NO "    0.00000    0.00000 1.00441971  22.7982825 1.000000      1      9      1      1 55 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.330330
  1091 "RALLS 2 0"    161.0000 "NO "    0.00000    0.00000 0.97451361  27.1372613 1.000000      1      9      1      1 56 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224750
  2001 "PARIS 3 0"    161.0000 "NO "    0.00000    0.00000 1.02192181 -30.9232410 1.000000      2     11      1      1 57 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130770
  2002 "SAVOY 0"      500.0000 "NO "    0.00000    0.00000 1.02873154 -29.1417872 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068760
  2003 "SAVOY 1"      161.0000 "NO "    0.00000    0.00000 1.02655324 -30.8450630 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.088620
  2004 "SAVOY 2"      13.8000 "NO "    0.00000    0.00000 1.02873154 -29.1417872 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083420
  2005 "SAVOY 3"      13.8000 "NO "    0.00000    0.00000 1.02873154 -29.1417872 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085900
  2006 "SAVOY 4"      13.8000 "NO "    0.00000    0.00000 1.02873154 -29.1417872 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095550
  2007 "HONEY GROVE 0" 161.0000 "NO "    0.00000    0.00000 1.02459847 -30.0325427 1.000000      2     11      1      1 59 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135400
  2008 "MEMPHIS 0"    161.0000 "NO "    0.00000    0.00000 1.00343624  36.1589504 1.000000      2     10      1      1 60 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.317310
  2009 "IOWA PARK 0"  161.0000 "NO "    0.00000    0.00000 0.99175370   2.6085492 1.000000      2     11      1      1 61 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112470
  2010 "VERNON 2 0"   161.0000 "NO "    0.00000    0.00000 1.00000010  25.4059755 1.000000      2     10      1      1 62 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.345200
  2011 "PANHANDLE 2 0" 500.0000 "NO "    0.00000    0.00000 1.01586041  21.7708086 1.000000      2     10      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110630
  2012 "PANHANDLE 2 1" 161.0000 "NO "    0.00000    0.00000 0.99403258  28.6160152 1.000000      2     10      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146090
  2013 "PANHANDLE 2 2" 18.0000 "NO "    0.00000    0.00000 1.00501445  24.3667259 1.000000      2     10      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139600
  2014 "CHILDRESS 0"  161.0000 "NO "    0.00000    0.00000 0.99667094  35.8996919 1.000000      2     10      1      1 64 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416620
  2015 "FORESTBURG 0" 161.0000 "NO "    0.00000    0.00000 0.99770790 -20.2044536 1.000000      2     11      1      1 65 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.246050
  2016 "SHERMAN 3 0"  161.0000 "NO "    0.00000    0.00000 1.01594876 -35.8902990 1.000000      2     11      1      1 66 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193190
  2017 "PANHANDLE 4 0" 500.0000 "NO "    0.00000    0.00000 1.02961780  16.7080778 1.000000      2     10      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090680
  2018 "PANHANDLE 4 1" 161.0000 "NO "    0.00000    0.00000 1.00448535  20.6369881 1.000000      2     10      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141130
  2019 "PANHANDLE 4 2" 20.0000 "NO "    0.00000    0.00000 1.02961780  16.7080778 1.000000      2     10      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102500
  2020 "WICHITA FALLS 6 0" 161.0000 "NO "    0.00000    0.00000 0.97347340  -3.4149484 1.000000      2     11      1      1 68 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069420
  2021 "PARIS 2 0"    500.0000 "NO "    0.00000    0.00000 1.03443508 -28.0058364 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074920
  2022 "PARIS 2 1"    161.0000 "NO "    0.00000    0.00000 1.03060113 -29.5455542 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093800
  2023 "PARIS 2 2"    13.8000 "NO "    0.00000    0.00000 1.03443508 -28.0058364 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108980
  2024 "PARIS 2 3"    13.8000 "NO "    0.00000    0.00000 1.03019066 -27.2855460 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099170
  2025 "WICHITA FALLS 4 0" 161.0000 "NO "    0.00000    0.00000 0.97074515  -3.5292975 1.000000      2     11      1      1 70 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072140
  2026 "WHEELER 0"    161.0000 "NO "    0.00000    0.00000 0.99548746  23.0905115 1.000000      2     10      1      1 71 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213160
  2027 "DEPORT 0"     161.0000 "NO "    0.00000    0.00000 1.02303247 -31.1086793 1.000000      2     11      1      1 72 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171390
  2028 "WICHITA FALLS 3 0" 161.0000 "NO "    0.00000    0.00000 0.98218088  -3.8491807 1.000000      2     11      1      1 73 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096190
  2029 "SILVERTON 0"  161.0000 "NO "    0.00000    0.00000 1.00000009  37.1659891 1.000000      2     10      1      1 74 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.396190
  2030 "BONHAM 0"     161.0000 "NO "    0.00000    0.00000 1.01030783 -32.4174796 1.000000      2     11      1      1 75 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.215210
  2031 "MATADOR 0"    161.0000 "NO "    0.00000    0.00000 1.00022510  26.6287458 1.000000      2     10      1      1 76 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.378440
  2032 "ARTHUR CITY 0" 161.0000 "NO "    0.00000    0.00000 1.02678033 -29.6141792 1.000000      2     11      1      1 77 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131670
  2033 "LEONARD 0"    161.0000 "NO "    0.00000    0.00000 1.01328385 -32.3587762 1.000000      2     11      1      1 78 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187030
  2034 "GORDONVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01577762 -35.9024587 1.000000      2     11      1      1 79 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184960
  2035 "KNOX CITY 0"  161.0000 "NO "    0.00000    0.00000 1.00000009  32.7385516 1.000000      2     10      1      1 80 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.348190
  2036 "WICHITA FALLS 7 0" 161.0000 "NO "    0.00000    0.00000 0.97652653  -1.4843135 1.000000      2     11      1      1 81 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071180
  2037 "LINDSAY 0"    161.0000 "NO "    0.00000    0.00000 1.00582393 -20.1950789 1.000000      2     11      1      1 82 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.208060
  2038 "ECTOR 0"      161.0000 "NO "    0.00000    0.00000 1.02619228 -30.6304490 1.000000      2     11      1      1 83 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109290
  2039 "SUNSET 0"     161.0000 "NO "    0.00000    0.00000 0.98798076 -18.8531629 1.000000      2     11      1      1 84 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205330
  2040 "CLARKSVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.02850465 -30.1397172 1.000000      2     11      1      1 85 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182650
  2041 "PANHANDLE 3 0" 161.0000 "NO "    0.00000    0.00000 1.00000009  33.0995767 1.000000      2     10      1      1 86 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.199060
  2042 "PANHANDLE 3 1" 18.0000 "NO "    0.00000    0.00000 1.01000009  36.0514446 1.000000      2     10      1      1 86 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.277520
  2043 "SADLER 0"     161.0000 "NO "    0.00000    0.00000 1.01570271 -35.9305828 1.000000      2     11      1      1 87 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203630
  2044 "WHITESBORO 0" 161.0000 "NO "    0.00000    0.00000 1.00377952 -25.7978517 1.000000      2     11      1      1 88 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.138750
  2045 "SHEPPARD AFB 0" 161.0000 "NO "    0.00000    0.00000 0.97475603  -3.5796059 1.000000      2     11      1      1 89 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074900
  2046 "POTTSBORO 0"  161.0000 "NO "    0.00000    0.00000 1.01628050 -35.7970070 1.000000      2     11      1      1 90 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165030
  2047 "BELLS 0"      161.0000 "NO "    0.00000    0.00000 1.02422925 -31.7950452 1.000000      2     11      1      1 91 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098520
  2048 "CROSBYTON 0"  161.0000 "NO "    0.00000    0.00000 1.00000009  28.9732501 1.000000      2     10      1      1 92 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.321420
  2049 "ELECTRA 0"    161.0000 "NO "    0.00000    0.00000 1.00000010  11.2804451 1.000000      2     10      1      1 93 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184230
  2050 "PATTONVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01773926 -32.1219381 1.000000      2     11      1      1 94 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.304950
  2051 "HENRIETTA 0"  161.0000 "NO "    0.00000    0.00000 1.00000010 -10.4565202 1.000000      2     11      1      1 95 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.167140
  2052 "PANHANDLE 6 0" 161.0000 "NO "    0.00000    0.00000 0.99213905  31.7507916 1.000000      2     10      1      1 96 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234600
  2053 "BOWIE 0"      161.0000 "NO "    0.00000    0.00000 0.98981000 -21.0883453 1.000000      2     11      1      1 97 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129190
  2054 "WICHITA FALLS 1 0" 500.0000 "NO "    0.00000    0.00000 0.97530826  -3.4544533 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.054560
  2055 "WICHITA FALLS 1 1" 161.0000 "NO "    0.00000    0.00000 0.97330424  -2.9241379 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061980
  2056 "WICHITA FALLS 1 2" 18.0000 "NO "    0.00000    0.00000 0.97530826  -3.4544533 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117790
  2057 "WICHITA FALLS 1 3" 18.0000 "NO "    0.00000    0.00000 0.99000012  -1.6089223 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067770
  2058 "WHITE DEER 0" 161.0000 "NO "    0.00000    0.00000 0.99975057  31.8811258 1.000000      2     10      1      1 99 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211490
  2059 "WHITE DEER 1" 13.8000 "NO "    0.00000    0.00000 1.00000009  35.3545525 1.000000      2     10      1      1 99 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312340
  2060 "ROXTON 0"     161.0000 "NO "    0.00000    0.00000 1.02047993 -31.2477412 1.000000      2     11      1      1 100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160980
  2061 "VERNON 1 0"   161.0000 "NO "    0.00000    0.00000 0.99935393  16.9071887 1.000000      2     10      1      1 101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.237720
  2062 "VERNON 1 1"   18.0000 "NO "    0.00000    0.00000 1.01182445  19.2426001 1.000000      2     10      1      1 101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.278750
  2063 "DENISON 2 0"  161.0000 "NO "    0.00000    0.00000 1.01879018 -35.3724319 1.000000      2     11      1      1 102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144520
  2064 "SUMNER 0"     161.0000 "NO "    0.00000    0.00000 1.02514653 -30.4581013 1.000000      2     11      1      1 103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125360
  2065 "GAINESVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.00179297 -22.1454165 1.000000      2     11      1      1 104 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.183720
  2066 "ASPERMONT 0"  161.0000 "NO "    0.00000    0.00000 0.98277999  25.0407085 1.000000      2     10      1      1 105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.265470
  2067 "WICHITA FALLS 5 0" 161.0000 "NO "    0.00000    0.00000 0.97054316  -3.9476604 1.000000      2     11      1      1 106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086140
  2068 "WINDTHORST 0" 161.0000 "NO "    0.00000    0.00000 0.98682605  -3.2769986 1.000000      2     11      1      1 107 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140520
  2069 "HOWE 0"       161.0000 "NO "    0.00000    0.00000 1.03000006 -34.2756580 1.000000      2     11      1      1 108 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156140
  2070 "ARCHER 2 0"   161.0000 "NO "    0.00000    0.00000 0.99109420  -3.3362952 1.000000      2     11      1      1 109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118840
  2071 "ARCHER 2 1"   18.0000 "NO "    0.00000    0.00000 1.00000010   0.3661488 1.000000      2     11      1      1 109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175920
  2072 "COLLINSVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.02487930 -32.5950290 1.000000      2     11      1      1 110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123470
  2073 "JAYTON 0"     161.0000 "NO "    0.00000    0.00000 0.98043116  19.1930509 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.201760
  2074 "JAYTON 1"     115.0000 "NO "    0.00000    0.00000 0.98956082  21.6232225 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.246430
  2075 "JAYTON 2"     115.0000 "NO "    0.00000    0.00000 0.98956082  21.6232225 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.539510
  2076 "JAYTON 3"     24.0000 "NO "    0.00000    0.00000 0.98587115  20.1654471 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.275650
  2077 "MUENSTER 1 0" 161.0000 "NO "    0.00000    0.00000 1.01310033 -17.5172518 1.000000      2     11      1      1 112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.238820
  2078 "MUENSTER 1 1" 13.8000 "NO "    0.00000    0.00000 1.02000008 -14.1863942 1.000000      2     11      1      1 112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310210
  2079 "PADUCAH 0"    161.0000 "NO "    0.00000    0.00000 1.00088624  26.6698761 1.000000      2     10      1      1 113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.436030
  2080 "NOCONA 0"     161.0000 "NO "    0.00000    0.00000 0.99855774 -12.9232215 1.000000      2     11      1      1 114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.206180
  2081 "DODD CITY 0"  161.0000 "NO "    0.00000    0.00000 1.02550414 -30.1690963 1.000000      2     11      1      1 115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146770
  2082 "WICHITA FALLS 2 0" 161.0000 "NO "    0.00000    0.00000 0.98009493  -0.3418720 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081210
  2083 "WICHITA FALLS 2 1" 20.0000 "NO "    0.00000    0.00000 0.99495912   0.1887216 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224300
  2084 "WICHITA FALLS 2 2" 20.0000 "NO "    0.00000    0.00000 0.98009493  -0.3418720 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.261430
  2085 "WICHITA FALLS 2 3" 20.0000 "NO "    0.00000    0.00000 0.98009493  -0.3418720 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153590
  2086 "MONTAGUE 0"   161.0000 "NO "    0.00000    0.00000 0.99102468 -16.5855595 1.000000      2     11      1      1 117 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242580
  2087 "SPUR 0"       161.0000 "NO "    0.00000    0.00000 1.00000009  25.0075239 1.000000      2     10      1      1 118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.285850
  2088 "ARCHER 1 0"   161.0000 "NO "    0.00000    0.00000 0.98915251  -3.1528257 1.000000      2     11      1      1 119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132600
  2089 "ARCHER 1 1"   24.0000 "NO "    0.00000    0.00000 1.00000010   0.4766494 1.000000      2     11      1      1 119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.256580
  2090 "ANNONA 0"     161.0000 "NO "    0.00000    0.00000 1.02452680 -31.2409957 1.000000      2     11      1      1 120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.245940
  2091 "SEYMOUR 0"    161.0000 "NO "    0.00000    0.00000 1.00000009  30.4964411 1.000000      2     10      1      1 121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.449870
  2092 "DENISON 1 0"  161.0000 "NO "    0.00000    0.00000 1.01988479 -33.6953870 1.000000      2     11      1      1 122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120550
  2093 "PANHANDLE 5 0" 161.0000 "NO "    0.00000    0.00000 0.99929918  25.0545256 1.000000      2     10      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191450
  2094 "PANHANDLE 5 1" 13.8000 "NO "    0.00000    0.00000 1.00000009  25.7092934 1.000000      2     10      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.294820
  2095 "PANHANDLE 5 2" 13.8000 "NO "    0.00000    0.00000 1.00000009  25.3769732 1.000000      2     10      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242460
  2096 "RALLS 1 0"    500.0000 "NO "    0.00000    0.00000 1.00691934  15.0577207 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.060000
  2097 "RALLS 1 1"    230.0000 "NO "    0.00000    0.00000 0.99968508  16.6434672 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067290
  2098 "RALLS 1 2"    161.0000 "NO "    0.00000    0.00000 0.97156632  25.6513736 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200320
  2099 "RALLS 1 3"    18.0000 "NO "    0.00000    0.00000 1.00767332  15.2046165 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094770
  2100 "RALLS 1 4"    18.0000 "NO "    0.00000    0.00000 1.01993968  17.7033198 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102350
  2101 "SHERMAN 1 0"  500.0000 "NO "    0.00000    0.00000 1.02592011 -29.1772917 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065060
  2102 "SHERMAN 1 1"  161.0000 "NO "    0.00000    0.00000 1.02045654 -29.6992268 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074220
  2103 "SHERMAN 1 2"  20.0000 "NO "    0.00000    0.00000 1.02592011 -29.1772917 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077580
  2104 "SHERMAN 1 3"  20.0000 "NO "    0.00000    0.00000 1.02592011 -29.1772917 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081460
  2105 "SHERMAN 1 4"  20.0000 "NO "    0.00000    0.00000 1.02592011 -29.1772917 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090940
  2106 "WHITEWRIGHT 0" 161.0000 "NO "    0.00000    0.00000 1.01088126 -32.6231458 1.000000      2     11      1      1 126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182080
  2107 "SHERMAN 2 0"  161.0000 "NO "    0.00000    0.00000 1.01519036 -30.2869759 1.000000      2     11      1      1 127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085610
  2108 "ROCHESTER 0"  161.0000 "NO "    0.00000    0.00000 0.99770642  11.6936590 1.000000      2     10      1      1 128 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.341800
  2109 "BURKBURNETT 0" 161.0000 "NO "    0.00000    0.00000 1.00000010   0.3851014 1.000000      2     11      1      1 129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141390
  2110 "MUENSTER 2 0" 161.0000 "NO "    0.00000    0.00000 1.01333365 -18.7072708 1.000000      2     11      1      1 130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.226040
  2111 "ARCHER CITY 0" 161.0000 "NO "    0.00000    0.00000 0.98389393  -1.9792640 1.000000      2     11      1      1 131 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.173660
  2112 "PETROLIA 0"   161.0000 "NO "    0.00000    0.00000 0.98627517  -5.9361655 1.000000      2     11      1      1 132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117800
  2113 "PARIS 1 0"    500.0000 "NO "    0.00000    0.00000 1.03507468 -27.8218492 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073680
  2114 "PARIS 1 1"    161.0000 "NO "    0.00000    0.00000 1.03259942 -28.5640536 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083330
  2115 "PARIS 1 2"    13.8000 "NO "    0.00000    0.00000 1.03526624 -26.3535139 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112110
  2116 "PARIS 1 3"    13.8000 "NO "    0.00000    0.00000 1.03516871 -27.0565309 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093710
  2117 "PARIS 1 4"    13.8000 "NO "    0.00000    0.00000 1.03491550 -26.1209512 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118180
  2118 "PARIS 1 5"    13.8000 "NO "    0.00000    0.00000 1.03495724 -25.9382614 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122960
  2119 "PARIS 1 6"    13.8000 "NO "    0.00000    0.00000 1.03517256 -26.8903136 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098060
  2120 "PARIS 1 7"    13.8000 "NO "    0.00000    0.00000 1.03504145 -26.0118202 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121040
  2121 "BAGWELL 0"    161.0000 "NO "    0.00000    0.00000 1.02752695 -30.5677574 1.000000      2     11      1      1 134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.222030
  2122 "TELEPHONE 0"  161.0000 "NO "    0.00000    0.00000 1.01925911 -30.8233125 1.000000      2     11      1      1 135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172010
  2123 "PANHANDLE 1 0" 161.0000 "NO "    0.00000    0.00000 1.00000009  32.5143847 1.000000      2     10      1      1 136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188390
  2124 "VAN ALSTYNE 0" 161.0000 "NO "    0.00000    0.00000 1.00862156 -33.0751399 1.000000      2     11      1      1 137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171180
  2125 "TIOGA 0"      161.0000 "NO "    0.00000    0.00000 1.00620264 -30.2525336 1.000000      2     11      1      1 138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129410
  2126 "VALLEY VIEW 0" 161.0000 "NO "    0.00000    0.00000 1.00546115 -23.8961097 1.000000      2     11      1      1 139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169500
  2127 "MIAMI 0"      500.0000 "NO "    0.00000    0.00000 1.03605379  15.6459298 1.000000      2     10      1      1 140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097560
  2128 "MIAMI 1"      161.0000 "NO "    0.00000    0.00000 1.00560431  19.4245292 1.000000      2     10      1      1 140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159980
  2129 "TRENTON 0"    161.0000 "NO "    0.00000    0.00000 1.01396384 -32.2265063 1.000000      2     11      1      1 141 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164050
  2130 "HASKELL 0"    161.0000 "NO "    0.00000    0.00000 1.00000009  14.7959555 1.000000      2     10      1      1 142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.382020
  2131 "HASKELL 1"    115.0000 "NO "    0.00000    0.00000 1.00000009  18.7469388 1.000000      2     10      1      1 142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.330710
  2132 "HASKELL 2"    115.0000 "NO "    0.00000    0.00000 1.00000009  21.5267533 1.000000      2     10      1      1 142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.583130
  2133 "SAINT JO 0"   161.0000 "NO "    0.00000    0.00000 1.00961574 -16.6754340 1.000000      2     11      1      1 143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.256800
  3001 "KERRVILLE 0"  230.0000 "NO "    0.00000    0.00000 1.00486867 -49.5761333 1.000000      3     28      1      1 144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154100
  3002 "KERRVILLE 1"  115.0000 "NO "    0.00000    0.00000 0.98764992 -51.4643718 1.000000      3     28      1      1 144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.223440
  3003 "SWEETWATER 4 0" 115.0000 "NO "    0.00000    0.00000 0.99911990  16.0720162 1.000000      3     27      1      1 145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.259170
  3004 "SWEETWATER 4 1" 18.0000 "NO "    0.00000    0.00000 1.00000009  17.7014773 1.000000      3     27      1      1 145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.360210
  3005 "LEAKEY 0"     115.0000 "NO "    0.00000    0.00000 1.02183130 -42.0882202 1.000000      3     28      1      1 146 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.572610
  3006 "HAMLIN 0"     115.0000 "NO "    0.00000    0.00000 0.99616624  15.0856056 1.000000      3     27      1      1 147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.361500
  3007 "MERKEL 3 0"   115.0000 "NO "    0.00000    0.00000 0.99534984  11.0373161 1.000000      3     27      1      1 148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.200400
  3008 "COLEMAN 0"    115.0000 "NO "    0.00000    0.00000 0.93324646  -1.0371345 1.000000      3     27      1      1 149 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.537880
  3009 "SONORA 0"     115.0000 "NO "    0.00000    0.00000 0.95223543  14.6273397 1.000000      3     28      1      1 150 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.453540
  3010 "CAMP WOOD 0"  115.0000 "NO "    0.00000    0.00000 0.98966998 -38.7975875 1.000000      3     28      1      1 151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.757920
  3011 "LLANO 0"      115.0000 "NO "    0.00000    0.00000 0.97071224 -50.2457998 1.000000      3     28      1      1 152 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369640
  3012 "WILLOW CITY 0" 115.0000 "NO "    0.00000    0.00000 0.97950608 -50.3868835 1.000000      3     28      1      1 153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.394200
  3013 "ABILENE 4 0"  115.0000 "NO "    0.00000    0.00000 1.00187051   7.1897743 1.000000      3     27      1      1 154 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.323740
  3014 "KINGSLAND 0"  115.0000 "NO "    0.00000    0.00000 0.94723614 -38.7845823 1.000000      3     28      1      1 155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.159440
  3015 "ROSCOE 6 0"   115.0000 "NO "    0.00000    0.00000 0.99478578  17.1502653 1.000000      3     27      1      1 156 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295330
  3016 "BLACKWELL 0"  115.0000 "NO "    0.00000    0.00000 0.99398292  12.3495106 1.000000      3     27      1      1 157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178140
  3017 "BLACKWELL 1"  18.0000 "NO "    0.00000    0.00000 1.00717123  14.9782554 1.000000      3     27      1      1 157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.250910
  3018 "CHRISTOVAL 0" 230.0000 "NO "    0.00000    0.00000 0.92881040   4.1049858 1.000000      3     27      1      1 158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164710
  3019 "CHRISTOVAL 1" 115.0000 "NO "    0.00000    0.00000 0.93371017   6.1126489 1.000000      3     27      1      1 158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203680
  3020 "CHRISTOVAL 2" 13.8000 "NO "    0.00000    0.00000 0.94975179   9.0368771 1.000000      3     27      1      1 158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232500
  3021 "LUEDERS 0"    115.0000 "NO "    0.00000    0.00000 0.98984729  14.4745499 1.000000      3     27      1      1 159 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236970
  3022 "COLORADO CITY 0" 115.0000 "NO "    0.00000    0.00000 0.97810155  19.2150788 1.000000      3     27      1      1 160 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334870
  3023 "STAMFORD 0"   115.0000 "NO "    0.00000    0.00000 1.00963887  19.0967698 1.000000      3     27      1      1 161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.386420
  3024 "ELDORADO 0"   115.0000 "NO "    0.00000    0.00000 0.94282439   8.8547482 1.000000      3     28      1      1 162 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.282370
  3025 "SAN SABA 0"   115.0000 "NO "    0.00000    0.00000 0.91030828 -19.2660003 1.000000      3     28      1      1 163 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.411040
  3026 "ABILENE 2 0"  230.0000 "NO "    0.00000    0.00000 1.00928504   1.2652421 1.000000      3     27      1      1 164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.051520
  3027 "ABILENE 2 1"  115.0000 "NO "    0.00000    0.00000 1.01131565   1.2619356 1.000000      3     27      1      1 164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164530
  3028 "ABILENE 2 2"  18.0000 "NO "    0.00000    0.00000 1.02233763   3.9435443 1.000000      3     27      1      1 164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083800
  3029 "LOMETA 0"     115.0000 "NO "    0.00000    0.00000 0.96886805 -26.7228811 1.000000      3     28      1      1 165 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170530
  3030 "SAN ANGELO 1 0" 115.0000 "NO "    0.00000    0.00000 0.96107160  -4.4799807 1.000000      3     27      1      1 166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.386900
  3031 "TUSCOLA 0"    115.0000 "NO "    0.00000    0.00000 0.97780615   8.4809430 1.000000      3     27      1      1 167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.323320
  3032 "ABILENE 7 0"  115.0000 "NO "    0.00000    0.00000 0.99383362   9.1031089 1.000000      3     27      1      1 168 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.246310
  3033 "SNYDER 1 0"   115.0000 "NO "    0.00000    0.00000 0.99812137  23.6989130 1.000000      3     27      1      1 169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.450750
  3034 "SNYDER 1 1"   22.0000 "NO "    0.00000    0.00000 1.02103648  28.3901019 1.000000      3     27      1      1 169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.622760
  3035 "CHEROKEE 0"   115.0000 "NO "    0.00000    0.00000 0.94605606 -13.5024398 1.000000      3     28      1      1 170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.547470
  3036 "RICHLAND SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.91908106  -9.4134916 1.000000      3     28      1      1 171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.577410
  3037 "ROSCOE 2 0"   230.0000 "NO "    0.00000    0.00000 0.98225643  11.8888894 1.000000      3     27      1      1 172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074130
  3038 "ROSCOE 2 1"   115.0000 "NO "    0.00000    0.00000 0.97647371  15.5484415 1.000000      3     27      1      1 172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236230
  3039 "ROSCOE 2 2"   13.8000 "NO "    0.00000    0.00000 0.99564147  14.7042818 1.000000      3     27      1      1 172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104920
  3040 "BALLINGER 0"  115.0000 "NO "    0.00000    0.00000 0.96973149   1.6588775 1.000000      3     27      1      1 173 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.385200
  3041 "SILVER 0"     230.0000 "NO "    0.00000    0.00000 0.97925064   5.9511937 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.051000
  3042 "SILVER 1"     115.0000 "NO "    0.00000    0.00000 0.97691932  18.0866270 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.236450
  3043 "SILVER 2"     13.8000 "NO "    0.00000    0.00000 1.00108542   7.4046266 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.199970
  3044 "SILVER 3"     13.8000 "NO "    0.00000    0.00000 1.00959265   7.9788493 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155870
  3045 "SILVER 4"     13.8000 "NO "    0.00000    0.00000 0.99670999   7.1039348 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109950
  3046 "ROSCOE 5 0"   230.0000 "NO "    0.00000    0.00000 0.97279525   1.6076101 1.000000      3     27      1      1 175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.031000
  3047 "ROSCOE 5 1"   115.0000 "NO "    0.00000    0.00000 0.99699127  12.1018340 1.000000      3     27      1      1 175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172420
  3048 "ROSCOE 5 2"   500.0000 "NO "    0.00000    0.00000 0.98507865  -4.8812255 1.000000      3     27      1      1 175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.015000
  3049 "ANSON 0"      115.0000 "NO "    0.00000    0.00000 1.00094251  17.5092446 1.000000      3     27      1      1 176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312620
  3050 "DEL RIO 0"    230.0000 "NO "    0.00000    0.00000 0.92663438   4.4481072 1.000000      3     28      1      1 177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.279500
  3051 "DEL RIO 1"    115.0000 "NO "    0.00000    0.00000 0.92164865   5.1914850 1.000000      3     28      1      1 177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369880
  3052 "HUNT 0"       115.0000 "NO "    0.00000    0.00000 0.98589657 -47.0092604 1.000000      3     28      1      1 178 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.394500
  3053 "WINGATE 0"    230.0000 "NO "    0.00000    0.00000 1.00809384   7.7438866 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076520
  3054 "WINGATE 1"    115.0000 "NO "    0.00000    0.00000 0.98726190   8.0773980 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242950
  3055 "WINGATE 2"    13.8000 "NO "    0.00000    0.00000 1.02291874  10.7342119 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105960
  3056 "WINGATE 3"    13.8000 "NO "    0.00000    0.00000 1.02196050  10.5735960 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132120
  3057 "WINGATE 4"    13.8000 "NO "    0.00000    0.00000 1.02210124  10.4830935 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130510
  3058 "STERLING CITY 1 0" 230.0000 "NO "    0.00000    0.00000 0.98419169  10.2815439 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075810
  3059 "STERLING CITY 1 1" 115.0000 "NO "    0.00000    0.00000 0.97115547  19.7691781 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210810
  3060 "STERLING CITY 1 2" 18.0000 "NO "    0.00000    0.00000 1.00300142  14.3737116 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189810
  3061 "STERLING CITY 1 3" 18.0000 "NO "    0.00000    0.00000 0.99810694  13.2180927 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157210
  3062 "STERLING CITY 1 4" 18.0000 "NO "    0.00000    0.00000 0.99189472  11.7691364 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116940
  3063 "STERLING CITY 1 5" 18.0000 "NO "    0.00000    0.00000 0.99488932  12.3917184 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134310
  3064 "ROSCOE 4 0"   115.0000 "NO "    0.00000    0.00000 0.99718172  14.5938406 1.000000      3     27      1      1 181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217420
  3065 "ROSCOE 4 1"   18.0000 "NO "    0.00000    0.00000 1.00000009  20.7754860 1.000000      3     27      1      1 181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.395560
  3066 "BRADY 0"      115.0000 "NO "    0.00000    0.00000 1.00000006  -6.8052591 1.000000      3     28      1      1 182 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.722780
  3067 "TRENT 1 0"    115.0000 "NO "    0.00000    0.00000 1.00317702  14.4444068 1.000000      3     27      1      1 183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.275910
  3068 "TRENT 1 1"    20.0000 "NO "    0.00000    0.00000 1.01820933  17.4690057 1.000000      3     27      1      1 183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.324150
  3069 "OVALO 0"      115.0000 "NO "    0.00000    0.00000 0.97362422   6.2377078 1.000000      3     27      1      1 184 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.402160
  3070 "NOLAN 0"      115.0000 "NO "    0.00000    0.00000 1.00177367  12.6618519 1.000000      3     27      1      1 185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.295520
  3071 "NOLAN 1"      24.0000 "NO "    0.00000    0.00000 1.00000008  14.9873754 1.000000      3     27      1      1 185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.358950
  3072 "MILES 0"      115.0000 "NO "    0.00000    0.00000 0.97797413  -1.4899752 1.000000      3     27      1      1 186 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.437470
  3073 "BRACKETTVILLE 2 0" 115.0000 "NO "    0.00000    0.00000 1.00026770 -34.7409385 1.000000      3     28      1      1 187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.656420
  3074 "BRACKETTVILLE 2 1" 13.8000 "NO "    0.00000    0.00000 1.00000005 -33.4790656 1.000000      3     28      1      1 187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.715240
  3075 "MASON 0"      115.0000 "NO "    0.00000    0.00000 0.98225535   5.4191427 1.000000      3     28      1      1 188 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.876610
  3076 "BRACKETTVILLE 3 0" 115.0000 "NO "    0.00000    0.00000 1.00014650 -34.2171113 1.000000      3     28      1      1 189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.755950
  3077 "ABILENE 6 0"  115.0000 "NO "    0.00000    0.00000 0.99006669   8.3121406 1.000000      3     27      1      1 190 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.310840
  3078 "HERMLEIGH 0"  230.0000 "NO "    0.00000    0.00000 0.97396024  10.0050837 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061900
  3079 "HERMLEIGH 1"  161.0000 "NO "    0.00000    0.00000 0.97223284  13.1760103 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121030
  3080 "HERMLEIGH 2"  115.0000 "NO "    0.00000    0.00000 0.97427748  14.9293742 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.244280
  3081 "HERMLEIGH 3"  20.0000 "NO "    0.00000    0.00000 0.99045792  13.3393216 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122560
  3082 "MERKEL 1 0"   230.0000 "NO "    0.00000    0.00000 0.99030798   7.2218000 1.000000      3     27      1      1 192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061620
  3083 "MERKEL 1 1"   115.0000 "NO "    0.00000    0.00000 0.98908928   9.5831228 1.000000      3     27      1      1 192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125620
  3084 "MERKEL 1 2"   13.8000 "NO "    0.00000    0.00000 1.00000009  17.3388390 1.000000      3     27      1      1 192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161600
  3085 "LORAINE 1 0"  115.0000 "NO "    0.00000    0.00000 0.97931723  17.1914329 1.000000      3     27      1      1 193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.264480
  3086 "LORAINE 1 1"  13.2000 "NO "    0.00000    0.00000 0.99672905  20.7233122 1.000000      3     27      1      1 193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.480280
  3087 "LORAINE 1 2"  13.2000 "NO "    0.00000    0.00000 0.97931723  17.1914329 1.000000      3     27      1      1 193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.459550
  3088 "ABILENE 1 0"  230.0000 "NO "    0.00000    0.00000 1.01224113   3.6842075 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.059870
  3089 "ABILENE 1 1"  161.0000 "NO "    0.00000    0.00000 1.01217437   2.5151694 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080290
  3090 "ABILENE 1 2"  161.0000 "NO "    0.00000    0.00000 1.01542984   1.9483168 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106030
  3091 "ABILENE 1 3"  115.0000 "NO "    0.00000    0.00000 1.02000007   1.1895468 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140770
  3092 "ABILENE 1 4"  13.8000 "NO "    0.00000    0.00000 1.02900026   7.1587641 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144470
  3093 "ROCKSPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.98569385 -42.2836584 1.000000      3     28      1      1 195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.618320
  3094 "MERKEL 2 0"   115.0000 "NO "    0.00000    0.00000 0.99731719  11.3763536 1.000000      3     27      1      1 196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205660
  3095 "MERKEL 2 1"   18.0000 "NO "    0.00000    0.00000 1.03070586  19.5124952 1.000000      3     27      1      1 196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.367500
  3096 "FLUVANNA 2 0" 230.0000 "NO "    0.00000    0.00000 0.99369682  19.2503494 1.000000      3     27      1      1 197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119110
  3097 "FLUVANNA 2 1" 115.0000 "NO "    0.00000    0.00000 0.99173558  21.9699408 1.000000      3     27      1      1 197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180660
  3098 "FLUVANNA 2 2" 13.8000 "NO "    0.00000    0.00000 1.01508460  23.7890978 1.000000      3     27      1      1 197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.253110
  3099 "DYESS AFB 0"  115.0000 "NO "    0.00000    0.00000 0.99367828   7.9038768 1.000000      3     27      1      1 198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.277070
  3100 "HAWLEY 0"     115.0000 "NO "    0.00000    0.00000 1.00414966   2.9374574 1.000000      3     27      1      1 199 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239590
  3101 "BUCHANAN DAM 2 0" 115.0000 "NO "    0.00000    0.00000 0.91214321 -26.9334878 1.000000      3     28      1      1 200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288160
  3102 "ABILENE 3 0"  115.0000 "NO "    0.00000    0.00000 1.01213715   1.2421637 1.000000      3     27      1      1 201 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164930
  3103 "SWEETWATER 5 0" 115.0000 "NO "    0.00000    0.00000 0.99491366  14.1390108 1.000000      3     27      1      1 202 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214760
  3104 "BUCHANAN DAM 1 0" 115.0000 "NO "    0.00000    0.00000 0.92244487 -30.4305000 1.000000      3     28      1      1 203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.226640
  3105 "BUCHANAN DAM 1 1" 13.2000 "NO "    0.00000    0.00000 0.92244487 -30.4305000 1.000000      3     28      1      1 203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.449940
  3106 "BUCHANAN DAM 1 2" 13.2000 "NO "    0.00000    0.00000 0.92244487 -30.4305000 1.000000      3     28      1      1 203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.446860
  3107 "INGRAM 0"     115.0000 "NO "    0.00000    0.00000 0.98432625 -49.1199616 1.000000      3     28      1      1 204 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.296710
  3108 "KEMPNER 0"    115.0000 "NO "    0.00000    0.00000 0.94922757 -36.1209498 1.000000      3     28      1      1 205 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.313740
  3109 "FLUVANNA 1 0" 115.0000 "NO "    0.00000    0.00000 0.99531123  23.9783563 1.000000      3     27      1      1 206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203290
  3110 "FLUVANNA 1 1" 13.8000 "NO "    0.00000    0.00000 1.02769905  31.7361689 1.000000      3     27      1      1 206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.423890
  3111 "STERLING CITY 2 0" 115.0000 "NO "    0.00000    0.00000 0.98474521  20.4303518 1.000000      3     27      1      1 207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.257530
  3112 "STERLING CITY 2 1" 18.0000 "NO "    0.00000    0.00000 1.00000009  24.5550651 1.000000      3     27      1      1 207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.512420
  3113 "STERLING CITY 2 2" 18.0000 "NO "    0.00000    0.00000 1.00000009  24.5686034 1.000000      3     27      1      1 207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.512720
  3114 "SAN ANGELO 2 0" 115.0000 "NO "    0.00000    0.00000 0.92713616   1.2994033 1.000000      3     27      1      1 208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.277130
  3115 "ROTAN 0"      115.0000 "NO "    0.00000    0.00000 1.00000009  23.1712947 1.000000      3     27      1      1 209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276150
  3116 "SYNDER 0"     115.0000 "NO "    0.00000    0.00000 1.00292750  27.1258596 1.000000      3     27      1      1 210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.363880
  3117 "SYNDER 1"     13.8000 "NO "    0.00000    0.00000 1.00000009  30.1840583 1.000000      3     27      1      1 210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.476990
  3118 "SYNDER 2"     13.8000 "NO "    0.00000    0.00000 1.00000009  29.1436025 1.000000      3     27      1      1 210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.441960
  3119 "BRACKETTVILLE 1 0" 115.0000 "NO "    0.00000    0.00000 0.98613109 -27.9054825 1.000000      3     28      1      1 211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.668100
  3120 "BRACKETTVILLE 1 1" 13.8000 "NO "    0.00000    0.00000 0.98640966 -27.1110581 1.000000      3     28      1      1 211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.758920
  3121 "ROSCOE 1 0"   115.0000 "NO "    0.00000    0.00000 1.00088682  16.8613613 1.000000      3     27      1      1 212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.263710
  3122 "ROSCOE 1 1"   18.0000 "NO "    0.00000    0.00000 1.00000009  25.8084062 1.000000      3     27      1      1 212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369170
  3123 "UVALDE 0"     115.0000 "NO "    0.00000    0.00000 0.99895027 -36.3322099 1.000000      3     28      1      1 213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.587210
  3124 "FREDERICKSBURG 0" 115.0000 "NO "    0.00000    0.00000 0.97763944 -47.2128030 1.000000      3     28      1      1 214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232040
  3125 "ABILENE 5 0"  115.0000 "NO "    0.00000    0.00000 1.00959487   1.1085328 1.000000      3     27      1      1 215 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168730
  3126 "SABINAL 0"    115.0000 "NO "    0.00000    0.00000 1.02985306 -39.9623260 1.000000      3     28      1      1 216 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.442100
  3127 "SWEETWATER 2 0" 115.0000 "NO "    0.00000    0.00000 1.00000009  18.0630847 1.000000      3     27      1      1 217 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.294440
  3128 "LORAINE 2 0"  115.0000 "NO "    0.00000    0.00000 0.98345184  17.1126543 1.000000      3     27      1      1 218 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281350
  3129 "ROSCOE 3 0"   115.0000 "NO "    0.00000    0.00000 1.00282596  15.4975643 1.000000      3     27      1      1 219 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224150
  3130 "SAN ANGELO 3 0" 115.0000 "NO "    0.00000    0.00000 0.97714519  19.2080607 1.000000      3     27      1      1 220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.325310
  3131 "TUSOCOLA 0"   115.0000 "NO "    0.00000    0.00000 1.00137207  11.9418328 1.000000      3     27      1      1 221 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.270170
  3132 "EDEN 0"       115.0000 "NO "    0.00000    0.00000 1.00000007   9.7401533 1.000000      3     28      1      1 222 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.857540
  3133 "SNYDER 2 0"   230.0000 "NO "    0.00000    0.00000 0.98556854  15.3139504 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091930
  3134 "SNYDER 2 1"   161.0000 "NO "    0.00000    0.00000 0.99238875  15.8330347 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180390
  3135 "SNYDER 2 2"   161.0000 "NO "    0.00000    0.00000 1.00000009  25.9698542 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.404570
  3136 "SNYDER 2 3"   115.0000 "NO "    0.00000    0.00000 1.00000009  24.6432203 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.434030
  3137 "SWEETWATER 1 0" 115.0000 "NO "    0.00000    0.00000 0.99578436  10.7269628 1.000000      3     27      1      1 224 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161670
  3138 "MENARD 0"     115.0000 "NO "    0.00000    0.00000 0.98052359   2.3835639 1.000000      3     28      1      1 225 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.694020
  3139 "WINTERS 0"    115.0000 "NO "    0.00000    0.00000 0.97114821   5.5662894 1.000000      3     27      1      1 226 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.299570
  3140 "GOLDSBORO 0"  115.0000 "NO "    0.00000    0.00000 0.96554565   5.6112747 1.000000      3     27      1      1 227 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.413990
  3141 "SWEETWATER 3 0" 115.0000 "NO "    0.00000    0.00000 1.00000009  16.4980191 1.000000      3     27      1      1 228 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267930
  3142 "GOODFELLOW AFB 0" 115.0000 "NO "    0.00000    0.00000 0.99665224  -0.4022292 1.000000      3     27      1      1 229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.549310
  3143 "SANTA ANNA 0" 115.0000 "NO "    0.00000    0.00000 0.95418776   2.6051640 1.000000      3     28      1      1 230 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.645180
  3144 "ROWENA 0"     115.0000 "NO "    0.00000    0.00000 0.97619954   6.3069016 1.000000      3     28      1      1 231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.754270
  3145 "TRENT 2 0"    115.0000 "NO "    0.00000    0.00000 0.99485802  13.2768661 1.000000      3     27      1      1 232 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.290110
  3146 "JUNCTION 0"   115.0000 "NO "    0.00000    0.00000 0.96687372   7.7942085 1.000000      3     28      1      1 233 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.600370
  3147 "LAMPASAS 0"   115.0000 "NO "    0.00000    0.00000 0.96468073 -33.2634263 1.000000      3     28      1      1 234 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.238340
  4002 "LAUGHLIN A F B 0" 115.0000 "NO "    0.00000    0.00000 0.99197937 -30.8071114 1.000000      4     20      1      1 235 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.801120
  4003 "EDINBURG 3 0" 115.0000 "NO "    0.00000    0.00000 1.00000006 -30.8350106 1.000000      4     19      1      1 236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312900
  4004 "LAREDO 7 0"   230.0000 "NO "    0.00000    0.00000 0.97708271 -31.5681957 1.000000      4     20      1      1 237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205100
  4005 "LAREDO 7 1"   115.0000 "NO "    0.00000    0.00000 0.98837406 -35.0969091 1.000000      4     20      1      1 237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267950
  4006 "BRUNI 2 0"    115.0000 "NO "    0.00000    0.00000 1.01838140 -32.0199651 1.000000      4     20      1      1 238 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198810
  4007 "MCALLEN 2 0"  115.0000 "NO "    0.00000    0.00000 1.01155400 -39.7604981 1.000000      4     19      1      1 239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.323110
  4008 "POTEET 0"     115.0000 "NO "    0.00000    0.00000 1.00199223 -49.0228544 1.000000      4     20      1      1 240 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.277160
  4009 "SARITA 3 0"   115.0000 "NO "    0.00000    0.00000 1.02177474 -23.2788210 1.000000      4     21      1      1 241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.374560
  4010 "SARITA 3 1"   20.0000 "NO "    0.00000    0.00000 1.03000003 -20.4363070 1.000000      4     21      1      1 241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.444000
  4011 "HEBBRONVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00000006 -26.5207476 1.000000      4     19      1      1 242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316470
  4012 "PROGRESO 0"   115.0000 "NO "    0.00000    0.00000 1.02633176 -34.8094401 1.000000      4     19      1      1 243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.459620
  4013 "EDINBURG 2 0" 115.0000 "NO "    0.00000    0.00000 1.01467641 -38.0459907 1.000000      4     19      1      1 244 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329420
  4014 "EAGLE PASS 0" 230.0000 "NO "    0.00000    0.00000 0.94100217 -24.4225702 1.000000      4     20      1      1 245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.265100
  4015 "EAGLE PASS 1" 115.0000 "NO "    0.00000    0.00000 0.94708675 -25.8327724 1.000000      4     20      1      1 245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.301470
  4016 "CHARLOTTE 0"  115.0000 "NO "    0.00000    0.00000 1.01280096 -46.0751082 1.000000      4     20      1      1 246 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.359570
  4017 "CORPUS CHRISTI 4 0" 115.0000 "NO "    0.00000    0.00000 1.01247797 -32.6480976 1.000000      4     21      1      1 247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.323120
  4018 "WOODSBORO 0"  115.0000 "NO "    0.00000    0.00000 1.00241796 -31.6741117 1.000000      4     21      1      1 248 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.419320
  4019 "MERCEDES 0"   115.0000 "NO "    0.00000    0.00000 1.00000006 -31.1851019 1.000000      4     19      1      1 249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.469990
  4020 "CORPUS CHRISTI 16 0" 115.0000 "NO "    0.00000    0.00000 0.98868400 -33.6912876 1.000000      4     21      1      1 250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.317090
  4021 "EDCOUCH 0"    115.0000 "NO "    0.00000    0.00000 0.99841925 -31.9049852 1.000000      4     19      1      1 251 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.475520
  4022 "ENCINAL 0"    115.0000 "NO "    0.00000    0.00000 0.99250734 -35.6180357 1.000000      4     20      1      1 252 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.381380
  4023 "MOORE 0"      115.0000 "NO "    0.00000    0.00000 1.01379006 -46.9284698 1.000000      4     20      1      1 253 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.301280
  4024 "CHRISTINE 0"  230.0000 "NO "    0.00000    0.00000 1.01298988 -41.8171562 1.000000      4     20      1      1 254 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224090
  4025 "CHRISTINE 1"  115.0000 "NO "    0.00000    0.00000 1.01504169 -43.4883215 1.000000      4     20      1      1 254 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.268860
  4026 "CHRISTINE 2"  13.8000 "NO "    0.00000    0.00000 1.01298988 -41.8171562 1.000000      4     20      1      1 254 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.290670
  4027 "MCALLEN 3 0"  115.0000 "NO "    0.00000    0.00000 1.02262841 -40.3979006 1.000000      4     19      1      1 255 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.302220
  4028 "FANNIN 0"     230.0000 "NO "    0.00000    0.00000 1.01458617 -39.3145215 1.000000      4     21      1      1 256 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132590
  4029 "FANNIN 1"     115.0000 "NO "    0.00000    0.00000 1.01135090 -39.3699834 1.000000      4     21      1      1 256 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.177270
  4030 "FANNIN 2"     13.8000 "NO "    0.00000    0.00000 1.01000004 -37.7996517 1.000000      4     21      1      1 256 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172090
  4031 "SAN YGNACIO 0" 115.0000 "NO "    0.00000    0.00000 1.00272426 -34.0972383 1.000000      4     20      1      1 257 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.250170
  4032 "KINGSVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00810369 -31.5090786 1.000000      4     21      1      1 258 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.358350
  4033 "LAREDO 6 0"   115.0000 "NO "    0.00000    0.00000 0.98776599 -32.2564398 1.000000      4     20      1      1 259 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.223930
  4034 "HIDALGO 0"    115.0000 "NO "    0.00000    0.00000 1.01143352 -38.9230559 1.000000      4     19      1      1 260 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.362030
  4035 "CORPUS CHRISTI 18 0" 115.0000 "NO "    0.00000    0.00000 1.00000006 -29.7875576 1.000000      4     21      1      1 261 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.347390
  4036 "CRYSTAL CITY 0" 115.0000 "NO "    0.00000    0.00000 0.99783321 -38.1130004 1.000000      4     20      1      1 262 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.343360
  4037 "SINTON 0"     115.0000 "NO "    0.00000    0.00000 1.00987108 -29.1549292 1.000000      4     21      1      1 263 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.479000
  4038 "BEEVILLE 0"   115.0000 "NO "    0.00000    0.00000 1.00000005 -30.4404920 1.000000      4     21      1      1 264 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.375480
  4039 "MISSION 4 0"  230.0000 "NO "    0.00000    0.00000 1.02691534 -35.0330619 1.000000      4     19      1      1 265 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210310
  4040 "MISSION 4 1"  115.0000 "NO "    0.00000    0.00000 1.03000003 -36.2046909 1.000000      4     19      1      1 265 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.234810
  4041 "SAN JUAN 0"   230.0000 "NO "    0.00000    0.00000 1.02318635 -37.1844884 1.000000      4     19      1      1 266 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227780
  4042 "SAN JUAN 1"   115.0000 "NO "    0.00000    0.00000 1.02347776 -39.5568431 1.000000      4     19      1      1 266 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.263240
  4043 "FALCON HEIGHTS 2 0" 115.0000 "NO "    0.00000    0.00000 0.98695302 -32.0267882 1.000000      4     19      1      1 267 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.430450
  4044 "FALCON HEIGHTS 1 0" 115.0000 "NO "    0.00000    0.00000 0.98187543 -30.7713574 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.495350
  4045 "FALCON HEIGHTS 1 1" 13.8000 "NO "    0.00000    0.00000 0.98187543 -30.7713574 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.656940
  4046 "FALCON HEIGHTS 1 2" 13.8000 "NO "    0.00000    0.00000 0.98187543 -30.7713574 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.741150
  4047 "FALCON HEIGHTS 1 3" 13.8000 "NO "    0.00000    0.00000 0.98187543 -30.7713574 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.586920
  4048 "LA JOYA 0"    115.0000 "NO "    0.00000    0.00000 1.00856847 -36.8558303 1.000000      4     19      1      1 269 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.306420
  4049 "SEBASTIAN 2 0" 115.0000 "NO "    0.00000    0.00000 1.00944609 -26.6859538 1.000000      4     19      1      1 270 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.400720
  4050 "SEBASTIAN 2 1" 13.8000 "NO "    0.00000    0.00000 1.00000006 -23.2652229 1.000000      4     19      1      1 270 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.480340
  4051 "BISHOP 0"     115.0000 "NO "    0.00000    0.00000 0.99751125 -33.6282265 1.000000      4     21      1      1 271 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.409890
  4052 "BISHOP 1"     18.0000 "NO "    0.00000    0.00000 1.03453057 -32.3126776 1.000000      4     21      1      1 271 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.578680
  4053 "ARMSTRONG 2 0" 115.0000 "NO "    0.00000    0.00000 1.00000006 -21.4019237 1.000000      4     19      1      1 272 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.415180
  4054 "SKIDMORE 0"   115.0000 "NO "    0.00000    0.00000 1.00472551 -29.8245876 1.000000      4     21      1      1 273 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.441090
  4055 "CORPUS CHRISTI 9 0" 115.0000 "NO "    0.00000    0.00000 0.98843172 -32.8785927 1.000000      4     21      1      1 274 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.316890
  4056 "GREGORY 0"    230.0000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219250
  4057 "GREGORY 1"    115.0000 "NO "    0.00000    0.00000 0.99638677 -32.6201459 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.251880
  4058 "GREGORY 2"    13.8000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.277580
  4059 "GREGORY 3"    13.8000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.268600
  4060 "GREGORY 4"    13.8000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.303420
  4061 "GREGORY 5"    13.8000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276690
  4062 "GREGORY 6"    13.8000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291050
  4063 "GREGORY 7"    13.8000 "NO "    0.00000    0.00000 1.01231898 -32.5256229 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.277660
  4064 "CORPUS CHRISTI 2 0" 115.0000 "NO "    0.00000    0.00000 1.00020937 -29.6634477 1.000000      4     21      1      1 276 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.343660
  4065 "CORPUS CHRISTI 2 1" 18.0000 "NO "    0.00000    0.00000 1.00020937 -29.6634477 1.000000      4     21      1      1 276 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.535130
  4066 "WESLACO 0"    115.0000 "NO "    0.00000    0.00000 1.02591342 -40.0665942 1.000000      4     19      1      1 277 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.302920
  4067 "HARLINGEN 1 0" 115.0000 "NO "    0.00000    0.00000 0.99687922 -29.4276486 1.000000      4     19      1      1 278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.407230
  4068 "ELSA 0"       115.0000 "NO "    0.00000    0.00000 1.01385284 -36.1681560 1.000000      4     19      1      1 279 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.360890
  4069 "CORPUS CHRISTI 17 0" 115.0000 "NO "    0.00000    0.00000 0.99425944 -30.9422485 1.000000      4     21      1      1 280 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.319900
  4070 "BROWNSVILLE 2 0" 230.0000 "NO "    0.00000    0.00000 1.01530064 -31.5163365 1.000000      4     19      1      1 281 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.286770
  4071 "BROWNSVILLE 2 1" 115.0000 "NO "    0.00000    0.00000 0.99710101 -33.3795679 1.000000      4     19      1      1 281 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329690
  4072 "CORPUS CHRISTI 10 0" 115.0000 "NO "    0.00000    0.00000 0.99432757 -32.9159352 1.000000      4     21      1      1 282 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.280980
  4073 "MISSION 1 0"  230.0000 "NO "    0.00000    0.00000 1.02645491 -35.2084745 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.208070
  4074 "MISSION 1 1"  115.0000 "NO "    0.00000    0.00000 1.02873044 -35.9536515 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225240
  4075 "MISSION 1 2"  24.0000 "NO "    0.00000    0.00000 1.02645491 -35.2084745 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.271250
  4076 "MISSION 1 3"  24.0000 "NO "    0.00000    0.00000 1.02645491 -35.2084745 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.268010
  4077 "MISSION 1 4"  24.0000 "NO "    0.00000    0.00000 1.02645491 -35.2084745 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.276240
  4078 "CORPUS CHRISTI 8 0" 115.0000 "NO "    0.00000    0.00000 0.98636060 -33.3334540 1.000000      4     21      1      1 284 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.301260
  4079 "MISSION 3 0"  115.0000 "NO "    0.00000    0.00000 1.01998130 -37.5494906 1.000000      4     19      1      1 285 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.266670
  4080 "CORPUS CHRISTI 3 0" 230.0000 "NO "    0.00000    0.00000 1.02555714 -29.9678911 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.247730
  4081 "CORPUS CHRISTI 3 1" 115.0000 "NO "    0.00000    0.00000 1.01705007 -31.9212758 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.307970
  4082 "CORPUS CHRISTI 3 2" 13.8000 "NO "    0.00000    0.00000 1.02555714 -29.9678911 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.298260
  4083 "CORPUS CHRISTI 3 3" 13.8000 "NO "    0.00000    0.00000 1.04000004 -25.2631254 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.294280
  4084 "CORPUS CHRISTI 3 4" 13.8000 "NO "    0.00000    0.00000 1.02555714 -29.9678911 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.273110
  4085 "CORPUS CHRISTI 3 5" 13.8000 "NO "    0.00000    0.00000 1.02555714 -29.9678911 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269490
  4086 "RIO HONDO 0"  115.0000 "NO "    0.00000    0.00000 1.03000004 -28.9640170 1.000000      4     19      1      1 287 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.441250
  4087 "CORPUS CHRISTI 5 0" 115.0000 "NO "    0.00000    0.00000 1.01879506 -33.4955206 1.000000      4     21      1      1 288 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.333410
  4088 "PHARR 0"      115.0000 "NO "    0.00000    0.00000 1.03000004 -40.4537126 1.000000      4     19      1      1 289 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283390
  4089 "SANTA ROSA 1 0" 115.0000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.422230
  4090 "SANTA ROSA 1 1" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     1.009870
  4091 "SANTA ROSA 1 2" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.622590
  4092 "SANTA ROSA 1 3" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.547620
  4093 "SANTA ROSA 1 4" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.665190
  4094 "SANTA ROSA 1 5" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.514380
  4095 "SANTA ROSA 1 6" 13.8000 "NO "    0.00000    0.00000 1.01000006 -28.7725102 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.608880
  4096 "SANTA ROSA 1 7" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.716650
  4097 "SANTA ROSA 1 8" 13.8000 "NO "    0.00000    0.00000 1.01000006 -28.4994748 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.633740
  4098 "SANTA ROSA 1 9" 13.8000 "NO "    0.00000    0.00000 1.00130711 -30.8090600 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.646980
  4099 "ODEM 0"       115.0000 "NO "    0.00000    0.00000 1.00000005 -26.6125825 1.000000      4     21      1      1 291 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.408250
  4100 "CORPUS CHRISTI 13 0" 115.0000 "NO "    0.00000    0.00000 0.99245697 -33.0471986 1.000000      4     21      1      1 292 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.274040
  4101 "LAREDO 3 0"   115.0000 "NO "    0.00000    0.00000 0.98969017 -31.1089931 1.000000      4     20      1      1 293 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239930
  4102 "OLMITO 0"     115.0000 "NO "    0.00000    0.00000 1.00000007 -30.3831991 1.000000      4     19      1      1 294 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.359440
  4103 "EDINBURG 1 0" 115.0000 "NO "    0.00000    0.00000 1.01427041 -34.1561830 1.000000      4     19      1      1 295 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.367040
  4104 "TAFT 2 0"     115.0000 "NO "    0.00000    0.00000 1.00187323 -30.3316909 1.000000      4     21      1      1 296 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.322210
  4105 "TAFT 2 1"     18.0000 "NO "    0.00000    0.00000 1.01000005 -26.9573272 1.000000      4     21      1      1 296 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.410920
  4106 "PORT ISABEL 0" 115.0000 "NO "    0.00000    0.00000 1.00169062 -32.4352504 1.000000      4     19      1      1 297 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369790
  4107 "DONNA 0"      115.0000 "NO "    0.00000    0.00000 1.02139724 -39.8937166 1.000000      4     19      1      1 298 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.282490
  4108 "INGLESIDE 0"  115.0000 "NO "    0.00000    0.00000 0.99425491 -32.8621713 1.000000      4     21      1      1 299 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269360
  4109 "CORPUS CHRISTI 11 0" 115.0000 "NO "    0.00000    0.00000 0.98587803 -34.2436110 1.000000      4     21      1      1 300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.330050
  4110 "LOS FRESNOS 0" 115.0000 "NO "    0.00000    0.00000 1.02079280 -28.9394964 1.000000      4     19      1      1 301 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.513040
  4111 "HARLINGEN 2 0" 115.0000 "NO "    0.00000    0.00000 0.99633874 -30.5432754 1.000000      4     19      1      1 302 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.430850
  4112 "RIVIERA 0"    115.0000 "NO "    0.00000    0.00000 1.02485642 -27.8339432 1.000000      4     21      1      1 303 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.318290
  4113 "LAREDO 1 0"   230.0000 "NO "    0.00000    0.00000 0.99461311 -33.4203328 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172550
  4114 "LAREDO 1 1"   115.0000 "NO "    0.00000    0.00000 0.98801223 -33.1931019 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191290
  4115 "LAREDO 1 2"   13.8000 "NO "    0.00000    0.00000 0.99461311 -33.4203328 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.226600
  4116 "LAREDO 1 3"   13.8000 "NO "    0.00000    0.00000 0.99461311 -33.4203328 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.229410
  4117 "JOURDANTON 0" 115.0000 "NO "    0.00000    0.00000 1.01454797 -44.2367371 1.000000      4     20      1      1 305 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.288670
  4118 "GEORGE WEST 0" 115.0000 "NO "    0.00000    0.00000 0.99802174 -29.9741104 1.000000      4     21      1      1 306 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.604720
  4119 "ROMA 0"       115.0000 "NO "    0.00000    0.00000 0.98208577 -31.3291016 1.000000      4     19      1      1 307 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.477310
  4120 "CORPUS CHRISTI 12 0" 115.0000 "NO "    0.00000    0.00000 0.98950656 -33.2200400 1.000000      4     21      1      1 308 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.281770
  4121 "SANTA MARIA 0" 115.0000 "NO "    0.00000    0.00000 1.02195919 -33.0697083 1.000000      4     19      1      1 309 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.519510
  4122 "MCALLEN 1 0"  115.0000 "NO "    0.00000    0.00000 1.01805316 -38.6105296 1.000000      4     19      1      1 310 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.311580
  4123 "CORPUS CHRISTI 7 0" 115.0000 "NO "    0.00000    0.00000 0.99388891 -33.7395332 1.000000      4     21      1      1 311 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.352860
  4124 "FALFURRIAS 0" 115.0000 "NO "    0.00000    0.00000 1.01026237 -25.9259615 1.000000      4     19      1      1 312 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.450250
  4125 "PETTUS 0"     115.0000 "NO "    0.00000    0.00000 1.00157688 -34.6977498 1.000000      4     21      1      1 313 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.282070
  4126 "BROWNSVILLE 3 0" 115.0000 "NO "    0.00000    0.00000 1.00156867 -31.4740087 1.000000      4     19      1      1 314 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.332920
  4127 "ALICE 0"      115.0000 "NO "    0.00000    0.00000 1.01779174 -34.6652642 1.000000      4     21      1      1 315 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.498650
  4128 "RIO GRANDE CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00000006 -23.5018234 1.000000      4     19      1      1 316 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.403180
  4129 "PREMONT 0"    115.0000 "NO "    0.00000    0.00000 1.03118914 -26.4400712 1.000000      4     20      1      1 317 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.557700
  4130 "FREER 0"      115.0000 "NO "    0.00000    0.00000 1.03193108 -28.2062094 1.000000      4     20      1      1 318 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.647720
  4131 "PEARSALL 0"   230.0000 "NO "    0.00000    0.00000 1.01941234 -38.9212792 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172610
  4132 "PEARSALL 1"   115.0000 "NO "    0.00000    0.00000 1.01670495 -38.9032721 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189400
  4133 "PEARSALL 2"   20.0000 "NO "    0.00000    0.00000 1.01969477 -38.1756454 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.244200
  4134 "PEARSALL 3"   20.0000 "NO "    0.00000    0.00000 1.01941310 -37.3853898 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.320020
  4135 "PEARSALL 4"   20.0000 "NO "    0.00000    0.00000 1.01966337 -37.4615125 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.312750
  4136 "PEARSALL 5"   20.0000 "NO "    0.00000    0.00000 1.01942498 -37.0031086 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.356700
  4137 "PEARSALL 6"   20.0000 "NO "    0.00000    0.00000 1.01970732 -38.0834737 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.253050
  4138 "PEARSALL 7"   20.0000 "NO "    0.00000    0.00000 1.01949599 -38.5293859 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210230
  4139 "SANDIA 0"     115.0000 "NO "    0.00000    0.00000 0.99741160 -29.4627690 1.000000      4     21      1      1 320 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.520770
  4140 "SARITA 1 0"   230.0000 "NO "    0.00000    0.00000 1.03545919 -28.7609315 1.000000      4     21      1      1 321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.240070
  4141 "SARITA 1 1"   115.0000 "NO "    0.00000    0.00000 1.03000003 -28.4333388 1.000000      4     21      1      1 321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.272300
  4142 "SARITA 1 2"   13.8000 "NO "    0.00000    0.00000 1.04000002 -27.7193801 1.000000      4     21      1      1 321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267960
  4143 "DILLEY 0"     115.0000 "NO "    0.00000    0.00000 1.01066357 -37.6956569 1.000000      4     20      1      1 322 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.272640
  4144 "ORANGE GROVE 0" 115.0000 "NO "    0.00000    0.00000 1.00028460 -31.1951769 1.000000      4     21      1      1 323 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.571150
  4145 "PORTLAND 0"   115.0000 "NO "    0.00000    0.00000 0.99120751 -32.0655040 1.000000      4     21      1      1 324 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291120
  4146 "LAREDO 4 0"   230.0000 "NO "    0.00000    0.00000 1.01643159 -35.0365993 1.000000      4     20      1      1 325 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.148070
  4147 "LAREDO 4 1"   115.0000 "NO "    0.00000    0.00000 1.01026270 -34.9919246 1.000000      4     20      1      1 325 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160370
  4148 "THREE RIVERS 0" 115.0000 "NO "    0.00000    0.00000 1.00467857 -30.0752685 1.000000      4     20      1      1 326 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.745230
  4149 "ROCKPORT 0"   115.0000 "NO "    0.00000    0.00000 0.99790819 -34.2343927 1.000000      4     21      1      1 327 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353710
  4150 "CORPUS CHRISTI 15 0" 115.0000 "NO "    0.00000    0.00000 0.99057926 -33.0338521 1.000000      4     21      1      1 328 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.287970
  4151 "ARMSTRONG 1 0" 230.0000 "NO "    0.00000    0.00000 1.03028695 -28.6328056 1.000000      4     21      1      1 329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.269430
  4152 "ARMSTRONG 1 1" 115.0000 "NO "    0.00000    0.00000 1.01577773 -25.0890588 1.000000      4     21      1      1 329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.353050
  4153 "ARMSTRONG 1 2" 18.0000 "NO "    0.00000    0.00000 1.04000002 -26.8202977 1.000000      4     21      1      1 329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.285550
  4154 "PENITAS 0"    115.0000 "NO "    0.00000    0.00000 1.00709537 -37.5132077 1.000000      4     19      1      1 330 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.334260
  4155 "SULLIVAN CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00972503 -36.5239695 1.000000      4     19      1      1 331 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.283100
  4156 "CORPUS CHRISTI 6 0" 115.0000 "NO "    0.00000    0.00000 0.99504341 -33.9208008 1.000000      4     21      1      1 332 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.308780
  4157 "MISSION 2 0"  115.0000 "NO "    0.00000    0.00000 1.01674627 -38.3086314 1.000000      4     19      1      1 333 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.289750
  4158 "CORPUS CHRISTI 1 0" 230.0000 "NO "    0.00000    0.00000 1.00919761 -31.9585701 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232120
  4159 "CORPUS CHRISTI 1 1" 115.0000 "NO "    0.00000    0.00000 0.99685191 -32.8210506 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.257230
  4160 "CORPUS CHRISTI 1 2" 13.8000 "NO "    0.00000    0.00000 1.00919761 -31.9585701 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.256310
  4161 "CORPUS CHRISTI 1 3" 13.8000 "NO "    0.00000    0.00000 1.03000004 -28.6645961 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.291400
  4162 "CORPUS CHRISTI 1 4" 13.8000 "NO "    0.00000    0.00000 1.00919761 -31.9585701 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.290790
  4163 "CORPUS CHRISTI 1 5" 13.8000 "NO "    0.00000    0.00000 1.00919761 -31.9585701 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.382780
  4164 "GRULLA 0"     115.0000 "NO "    0.00000    0.00000 1.00574929 -35.8479151 1.000000      4     19      1      1 335 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.309710
  4165 "SARITA 2 0"   115.0000 "NO "    0.00000    0.00000 1.02169188 -23.0615090 1.000000      4     21      1      1 336 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.354240
  4166 "SARITA 2 1"   13.8000 "NO "    0.00000    0.00000 1.00775232 -19.1796447 1.000000      4     21      1      1 336 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.446300
  4167 "HARGILL 0"    115.0000 "NO "    0.00000    0.00000 1.00207797 -32.2831578 1.000000      4     19      1      1 337 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.507160
  4168 "CORPUS CHRISTI 14 0" 115.0000 "NO "    0.00000    0.00000 0.99588228 -32.8695862 1.000000      4     21      1      1 338 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.261170
  4169 "MATHIS 0"     115.0000 "NO "    0.00000    0.00000 0.99788210 -28.3321566 1.000000      4     21      1      1 339 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.470750
  4170 "ARANSAS PASS 0" 115.0000 "NO "    0.00000    0.00000 0.98858666 -33.4577473 1.000000      4     21      1      1 340 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.305160
  4171 "SAN BENITO 0" 115.0000 "NO "    0.00000    0.00000 1.01197344 -31.9320405 1.000000      4     19      1      1 341 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.402780
  4172 "PLEASANTON 0" 115.0000 "NO "    0.00000    0.00000 1.01301913 -45.5846796 1.000000      4     20      1      1 342 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.323800
  4173 "REFUGIO 0"    115.0000 "NO "    0.00000    0.00000 0.99988763 -37.0780545 1.000000      4     21      1      1 343 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.339160
  4174 "LYTLE 0"      115.0000 "NO "    0.00000    0.00000 1.02783461 -51.1314952 1.000000      4     20      1      1 344 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181110
  4175 "LAREDO 2 0"   115.0000 "NO "    0.00000    0.00000 1.00000005 -26.3579981 1.000000      4     20      1      1 345 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.320060
  4176 "BRUNI 1 0"    115.0000 "NO "    0.00000    0.00000 1.02994481 -22.9603591 1.000000      4     20      1      1 346 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.416040
  4177 "BRUNI 1 1"    13.8000 "NO "    0.00000    0.00000 1.04000002 -19.5897175 1.000000      4     20      1      1 346 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.528780
  4178 "GOLIAD 0"     115.0000 "NO "    0.00000    0.00000 1.00689865 -32.9758570 1.000000      4     21      1      1 347 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.371050
  4179 "SAN DIEGO 0"  115.0000 "NO "    0.00000    0.00000 1.02035283 -29.1525711 1.000000      4     20      1      1 348 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.726880
  4180 "PORT ARANSAS 0" 115.0000 "NO "    0.00000    0.00000 0.98853818 -33.5756454 1.000000      4     21      1      1 349 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.340830
  4181 "TAFT 1 0"     230.0000 "NO "    0.00000    0.00000 1.01628563 -32.7708831 1.000000      4     21      1      1 350 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.207790
  4182 "TAFT 1 1"     115.0000 "NO "    0.00000    0.00000 1.00259612 -34.0150785 1.000000      4     21      1      1 350 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.300850
  4183 "SAN PERLITA 0" 230.0000 "NO "    0.00000    0.00000 1.02408254 -29.7793885 1.000000      4     19      1      1 351 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267730
  4184 "SAN PERLITA 1" 115.0000 "NO "    0.00000    0.00000 0.99986482 -24.2525893 1.000000      4     19      1      1 351 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.329070
  4185 "ZAPATA 0"     115.0000 "NO "    0.00000    0.00000 1.00000006 -22.1751509 1.000000      4     19      1      1 352 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.452620
  4186 "SANTA ROSA 2 0" 115.0000 "NO "    0.00000    0.00000 1.00850113 -32.7104591 1.000000      4     19      1      1 353 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.443570
  4187 "COTULLA 0"    115.0000 "NO "    0.00000    0.00000 0.99706602 -35.8530970 1.000000      4     20      1      1 354 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.485140
  4188 "QUEMADO 0"    115.0000 "NO "    0.00000    0.00000 0.97076416 -27.1766582 1.000000      4     20      1      1 355 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.513900
  4189 "CARRIZO SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 1.00887918 -35.4098557 1.000000      4     20      1      1 356 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.387190
  4190 "LAREDO 5 0"   115.0000 "NO "    0.00000    0.00000 0.98520974 -32.9399825 1.000000      4     20      1      1 357 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.207450
  4191 "RAYMONDVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00000006 -16.9206147 1.000000      4     19      1      1 358 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.412650
  4192 "BROWNSVILLE 1 0" 230.0000 "NO "    0.00000    0.00000 1.01873028 -31.5525731 1.000000      4     19      1      1 359 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.272560
  4193 "BROWNSVILLE 1 1" 115.0000 "NO "    0.00000    0.00000 1.00914063 -31.8811987 1.000000      4     19      1      1 359 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.296520
  4194 "SEBASTIAN 1 0" 115.0000 "NO "    0.00000    0.00000 1.00385336 -27.1229050 1.000000      4     19      1      1 361 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.374290
  4195 "OILTON 0"     500.0000 "NO "    0.00000    0.00000 1.03510181 -36.8880087 1.000000      4     20      1      1 913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117250
  4196 "OILTON 1"     230.0000 "NO "    0.00000    0.00000 1.03000003 -35.8571395 1.000000      4     20      1      1 913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123010
  4197 "OILTON 2"     115.0000 "NO "    0.00000    0.00000 1.03000003 -33.8664684 1.000000      4     20      1      1 913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155370
  5003 "GARLAND 5 0"  161.0000 "NO "    0.00000    0.00000 1.01426953 -33.2828309 1.000000      5     16      1      1 362 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098410
  5004 "KERENS 0"     161.0000 "NO "    0.00000    0.00000 1.00373301 -33.7172883 1.000000      5     14      1      1 363 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.199120
  5005 "LIPAN 0"      161.0000 "NO "    0.00000    0.00000 1.01423116 -16.5618793 1.000000      5     18      1      1 364 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.222180
  5006 "DALLAS 24 0"  161.0000 "NO "    0.00000    0.00000 1.02558366 -33.0171527 1.000000      5     16      1      1 365 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082970
  5007 "DENTON 4 0"   161.0000 "NO "    0.00000    0.00000 1.00752786 -27.7387356 1.000000      5     17      1      1 366 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066210
  5008 "ALBANY 2 0"   161.0000 "NO "    0.00000    0.00000 0.98798716   2.1035724 1.000000      5     15      1      1 367 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108090
  5009 "DALLAS 21 0"  161.0000 "NO "    0.00000    0.00000 1.02406067 -33.4957285 1.000000      5     16      1      1 368 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111730
  5010 "PLANO 2 0"    161.0000 "NO "    0.00000    0.00000 1.02516813 -32.7814489 1.000000      5     16      1      1 369 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.088730
  5011 "THORNTON 0"   161.0000 "NO "    0.00000    0.00000 1.00491396 -33.9413845 1.000000      5     13      1      1 370 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186960
  5012 "DENTON 5 0"   161.0000 "NO "    0.00000    0.00000 1.00584040 -27.9743015 1.000000      5     17      1      1 371 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072660
  5013 "EARLY 0"      161.0000 "NO "    0.00000    0.00000 1.03000004  -9.8148626 1.000000      5     15      1      1 372 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204940
  5014 "DECATUR 0"    161.0000 "NO "    0.00000    0.00000 0.98901930 -20.0622792 1.000000      5     17      1      1 373 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.259630
  5015 "KELLER 2 0"   500.0000 "NO "    0.00000    0.00000 1.01200868 -25.1237780 1.000000      5     17      1      1 374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.049540
  5016 "KELLER 2 1"   161.0000 "NO "    0.00000    0.00000 1.01578455 -28.0500247 1.000000      5     17      1      1 374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063710
  5017 "PONDER 0"     161.0000 "NO "    0.00000    0.00000 1.00733870 -28.1704375 1.000000      5     17      1      1 375 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101860
  5018 "JACKSBORO 1 0" 500.0000 "NO "    0.00000    0.00000 0.99723048 -13.6598209 1.000000      5     12      1      1 376 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.041670
  5019 "JACKSBORO 1 1" 161.0000 "NO "    0.00000    0.00000 0.99718614 -14.6207907 1.000000      5     12      1      1 376 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067650
  5020 "JACKSBORO 1 2" 13.8000 "NO "    0.00000    0.00000 1.00000009 -11.9413280 1.000000      5     12      1      1 376 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074930
  5021 "ALEDO 1 0"    500.0000 "NO "    0.00000    0.00000 1.00477695 -21.0666847 1.000000      5     17      1      1 377 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.042020
  5022 "ALEDO 1 1"    161.0000 "NO "    0.00000    0.00000 1.01199426 -24.3473046 1.000000      5     17      1      1 377 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.052070
  5023 "ALEDO 1 2"    13.8000 "NO "    0.00000    0.00000 1.00477695 -21.0666847 1.000000      5     17      1      1 377 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068950
  5024 "GATESVILLE 4 0" 161.0000 "NO "    0.00000    0.00000 0.99176860 -29.8678144 1.000000      5     13      1      1 378 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111300
  5025 "CLEBURNE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00396571 -23.7702626 1.000000      5     18      1      1 379 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092470
  5026 "FORT WORTH 14 0" 161.0000 "NO "    0.00000    0.00000 1.01529472 -28.4752150 1.000000      5     17      1      1 380 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090000
  5027 "FORT WORTH 23 0" 161.0000 "NO "    0.00000    0.00000 1.01654707 -28.5271279 1.000000      5     17      1      1 381 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109370
  5028 "FORT WORTH 1 0" 161.0000 "NO "    0.00000    0.00000 1.01647744 -29.6740788 1.000000      5     17      1      1 382 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075120
  5029 "TROY 0"       161.0000 "NO "    0.00000    0.00000 0.99606698 -32.5285610 1.000000      5     13      1      1 383 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106740
  5030 "SPRINGTOWN 0" 161.0000 "NO "    0.00000    0.00000 1.00659229 -26.0944842 1.000000      5     12      1      1 384 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120730
  5031 "PRINCETON 0"  161.0000 "NO "    0.00000    0.00000 1.01781552 -31.4084705 1.000000      5     16      1      1 385 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084310
  5032 "DALLAS 27 0"  161.0000 "NO "    0.00000    0.00000 1.01849423 -32.4057696 1.000000      5     16      1      1 386 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094770
  5033 "DALLAS 1 0"   500.0000 "NO "    0.00000    0.00000 1.01904791 -28.9163922 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.051610
  5034 "DALLAS 1 1"   161.0000 "NO "    0.00000    0.00000 1.01881410 -30.3044915 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057070
  5035 "DALLAS 1 2"   13.2000 "NO "    0.00000    0.00000 1.01904791 -28.9163922 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131190
  5036 "DALLAS 1 3"   13.2000 "NO "    0.00000    0.00000 1.01904791 -28.9163922 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101670
  5037 "DALLAS 1 4"   13.2000 "NO "    0.00000    0.00000 1.02000007 -28.2320167 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063770
  5038 "DALLAS 1 5"   13.2000 "NO "    0.00000    0.00000 1.02000007 -28.2099639 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064160
  5039 "DALLAS 1 6"   13.2000 "NO "    0.00000    0.00000 1.02000007 -28.6061750 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057130
  5040 "DALLAS 1 7"   13.2000 "NO "    0.00000    0.00000 1.01904791 -28.9163922 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068040
  5041 "DALLAS 1 8"   13.2000 "NO "    0.00000    0.00000 1.02000007 -28.2739299 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063030
  5042 "DALLAS 1 9"   13.2000 "NO "    0.00000    0.00000 1.01904791 -28.9163922 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065060
  5043 "ROYSE CITY 0" 161.0000 "NO "    0.00000    0.00000 1.00867017 -33.1947051 1.000000      5     16      1      1 388 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123640
  5044 "BOYD 0"       161.0000 "NO "    0.00000    0.00000 1.01283925 -24.9507134 1.000000      5     17      1      1 389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107730
  5045 "STEPHENVILLE 0" 500.0000 "NO "    0.00000    0.00000 0.99326329 -11.9704273 1.000000      5     18      1      1 390 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.028000
  5046 "STEPHENVILLE 1" 161.0000 "NO "    0.00000    0.00000 1.00000008 -13.3492245 1.000000      5     18      1      1 390 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.049140
  5047 "MANSFIELD 0"  500.0000 "NO "    0.00000    0.00000 1.00824792 -24.6073965 1.000000      5     17      1      1 391 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.043470
  5048 "MANSFIELD 1"  161.0000 "NO "    0.00000    0.00000 1.00706422 -26.8242989 1.000000      5     17      1      1 391 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.056000
  5049 "GREENVILLE 1 0" 500.0000 "NO "    0.00000    0.00000 1.03038282 -28.6920546 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062810
  5050 "GREENVILLE 1 1" 161.0000 "NO "    0.00000    0.00000 1.02362764 -30.9256169 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087810
  5051 "GREENVILLE 1 2" 22.0000 "NO "    0.00000    0.00000 1.02894671 -28.4432246 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079140
  5052 "GREENVILLE 1 3" 115.0000 "NO "    0.00000    0.00000 1.02802520 -27.6835545 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112710
  5053 "PLANO 4 0"    161.0000 "NO "    0.00000    0.00000 1.01376419 -32.5658787 1.000000      5     16      1      1 393 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089600
  5054 "GROESBECK 0"  161.0000 "NO "    0.00000    0.00000 1.00000004 -31.7025462 1.000000      5     14      1      1 394 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230670
  5055 "GRAHAM 0"     500.0000 "NO "    0.00000    0.00000 0.99915743 -14.1486413 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.045810
  5056 "GRAHAM 1"     161.0000 "NO "    0.00000    0.00000 0.98790952 -11.5311583 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057900
  5057 "GRAHAM 2"     13.8000 "NO "    0.00000    0.00000 1.00000009 -13.7229888 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.059050
  5058 "GRAHAM 3"     13.8000 "NO "    0.00000    0.00000 1.00000010 -12.3659368 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065090
  5059 "MABANK 2 0"   161.0000 "NO "    0.00000    0.00000 1.00973594 -34.6208120 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161690
  5060 "MABANK 2 1"   115.0000 "NO "    0.00000    0.00000 1.01001935 -36.2408923 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.239800
  5061 "MABANK 2 2"   115.0000 "NO "    0.00000    0.00000 1.03000003 -38.5454185 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.374440
  5062 "MABANK 2 3"   115.0000 "NO "    0.00000    0.00000 1.00450347 -41.5202221 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.552630
  5063 "ARLINGTON 1 0" 500.0000 "NO "    0.00000    0.00000 1.01653301 -25.6030288 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.046180
  5064 "ARLINGTON 1 1" 161.0000 "NO "    0.00000    0.00000 1.01639857 -27.9377363 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.055190
  5065 "ARLINGTON 1 2" 13.8000 "NO "    0.00000    0.00000 1.01653301 -25.6030288 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063720
  5066 "ARLINGTON 1 3" 13.8000 "NO "    0.00000    0.00000 1.01653301 -25.6030288 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137830
  5067 "ARLINGTON 1 4" 13.8000 "NO "    0.00000    0.00000 1.03000007 -24.7558470 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.056940
  5068 "ARLINGTON 1 5" 13.8000 "NO "    0.00000    0.00000 1.03000007 -24.7165241 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057480
  5069 "ARLINGTON 1 6" 13.8000 "NO "    0.00000    0.00000 1.03000007 -24.6610986 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.058200
  5070 "DALLAS 41 0"  161.0000 "NO "    0.00000    0.00000 1.01300302 -32.2431525 1.000000      5     17      1      1 398 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.088500
  5071 "WACO 3 0"     161.0000 "NO "    0.00000    0.00000 1.00579993 -31.3231993 1.000000      5     13      1      1 399 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083800
  5072 "DALLAS 19 0"  161.0000 "NO "    0.00000    0.00000 1.02193347 -32.6724693 1.000000      5     16      1      1 400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077540
  5073 "BANGS 0"      161.0000 "NO "    0.00000    0.00000 1.00107938  -8.4205111 1.000000      5     15      1      1 401 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098710
  5074 "PROSPER 0"    161.0000 "NO "    0.00000    0.00000 1.01450936 -33.4624012 1.000000      5     16      1      1 402 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129120
  5075 "EVANT 0"      161.0000 "NO "    0.00000    0.00000 0.99568876 -33.2286851 1.000000      5     18      1      1 403 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.215520
  5076 "TERRELL 1 0"  161.0000 "NO "    0.00000    0.00000 1.01713955 -35.0591456 1.000000      5     16      1      1 404 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.175990
  5077 "TERRELL 1 1"  115.0000 "NO "    0.00000    0.00000 1.03000005 -36.3014058 1.000000      5     16      1      1 404 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.241180
  5078 "AUBREY 0"     161.0000 "NO "    0.00000    0.00000 1.00321820 -28.9515185 1.000000      5     17      1      1 405 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086180
  5079 "WACO 4 0"     161.0000 "NO "    0.00000    0.00000 1.01828155 -29.3737916 1.000000      5     13      1      1 406 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075910
  5080 "LORENA 0"     161.0000 "NO "    0.00000    0.00000 1.00617242 -28.0041030 1.000000      5     13      1      1 407 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165000
  5081 "FORT HOOD 0"  161.0000 "NO "    0.00000    0.00000 0.98747424 -36.8207953 1.000000      5     13      1      1 408 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124060
  5082 "ARLINGTON 5 0" 161.0000 "NO "    0.00000    0.00000 1.01632914 -30.2788159 1.000000      5     17      1      1 409 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081330
  5083 "MCKINNEY 3 0" 500.0000 "NO "    0.00000    0.00000 1.02261616 -28.8412639 1.000000      5     16      1      1 410 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057850
  5084 "MCKINNEY 3 1" 161.0000 "NO "    0.00000    0.00000 1.01596199 -31.5911762 1.000000      5     16      1      1 410 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069310
  5085 "DALLAS 38 0"  161.0000 "NO "    0.00000    0.00000 1.01045852 -31.8774736 1.000000      5     17      1      1 411 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099670
  5086 "ARLINGTON 9 0" 161.0000 "NO "    0.00000    0.00000 1.00999283 -30.0180664 1.000000      5     17      1      1 412 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094160
  5087 "MILFORD 0"    161.0000 "NO "    0.00000    0.00000 1.01049492 -25.8438194 1.000000      5     14      1      1 413 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150630
  5088 "CLIFTON 1 0"  161.0000 "NO "    0.00000    0.00000 1.00755361 -24.8351546 1.000000      5     18      1      1 414 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134600
  5089 "CLIFTON 1 1"  13.8000 "NO "    0.00000    0.00000 1.00755361 -24.8351546 1.000000      5     18      1      1 414 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.228780
  5090 "DALLAS 15 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -33.0267074 1.000000      5     16      1      1 415 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102850
  5091 "FROST 0"      161.0000 "NO "    0.00000    0.00000 1.00473112 -28.2438257 1.000000      5     14      1      1 416 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.157960
  5092 "GRANDVIEW 0"  161.0000 "NO "    0.00000    0.00000 1.00851370 -28.0755456 1.000000      5     14      1      1 417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143360
  5093 "HASLET 0"     161.0000 "NO "    0.00000    0.00000 1.03000006 -28.0664813 1.000000      5     17      1      1 418 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112080
  5094 "BARDWELL 0"   161.0000 "NO "    0.00000    0.00000 1.01704273 -30.3492780 1.000000      5     14      1      1 419 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093260
  5095 "LAKE DALLAS 0" 161.0000 "NO "    0.00000    0.00000 1.01445278 -31.9447518 1.000000      5     17      1      1 420 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102140
  5096 "PLANO 1 0"    161.0000 "NO "    0.00000    0.00000 1.02172673 -32.2009752 1.000000      5     16      1      1 421 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079040
  5097 "EULESS 2 0"   161.0000 "NO "    0.00000    0.00000 1.01567217 -29.1478454 1.000000      5     17      1      1 422 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068090
  5098 "FORT WORTH 24 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -28.7807557 1.000000      5     17      1      1 423 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125960
  5099 "FLOWER MOUND 2 0" 161.0000 "NO "    0.00000    0.00000 1.04043793 -30.2975499 1.000000      5     17      1      1 424 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101040
  5100 "DALLAS 11 0"  161.0000 "NO "    0.00000    0.00000 1.01766191 -32.0991794 1.000000      5     16      1      1 425 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078080
  5101 "COMANCHE 0"   161.0000 "NO "    0.00000    0.00000 1.02226757 -11.9208716 1.000000      5     15      1      1 426 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.238880
  5102 "RICHARDSON 2 0" 500.0000 "NO "    0.00000    0.00000 1.02061762 -29.4584076 1.000000      5     16      1      1 427 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057460
  5103 "RICHARDSON 2 1" 161.0000 "NO "    0.00000    0.00000 1.02019187 -32.1443888 1.000000      5     16      1      1 427 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068860
  5104 "FORT WORTH 8 0" 161.0000 "NO "    0.00000    0.00000 1.01047797 -28.3306431 1.000000      5     17      1      1 428 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079370
  5105 "IRVING 1 0"   161.0000 "NO "    0.00000    0.00000 1.01140794 -31.9036249 1.000000      5     17      1      1 429 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116610
  5106 "IRVING 1 1"   13.8000 "NO "    0.00000    0.00000 1.01140794 -31.9036249 1.000000      5     17      1      1 429 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314120
  5107 "IRVING 1 2"   13.8000 "NO "    0.00000    0.00000 1.01140794 -31.9036249 1.000000      5     17      1      1 429 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.311880
  5108 "DALLAS 44 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -30.6543960 1.000000      5     17      1      1 430 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070030
  5109 "LANCASTER 1 0" 161.0000 "NO "    0.00000    0.00000 1.00612558 -31.4497768 1.000000      5     16      1      1 431 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106410
  5110 "PALO PINTO 2 0" 161.0000 "NO "    0.00000    0.00000 0.99211062 -16.8222307 1.000000      5     12      1      1 432 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128940
  5111 "ADDISON 0"    161.0000 "NO "    0.00000    0.00000 1.02495772 -33.2713064 1.000000      5     16      1      1 433 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094470
  5112 "HICO 0"       161.0000 "NO "    0.00000    0.00000 1.01705664 -19.5645658 1.000000      5     18      1      1 434 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124390
  5113 "KRUM 0"       161.0000 "NO "    0.00000    0.00000 1.01649777 -25.0853560 1.000000      5     17      1      1 435 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123140
  5114 "KAUFMAN 0"    161.0000 "NO "    0.00000    0.00000 1.01568072 -33.5053905 1.000000      5     16      1      1 436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.148590
  5115 "CADDO MILLS 0" 161.0000 "NO "    0.00000    0.00000 1.02626314 -32.1103458 1.000000      5     16      1      1 437 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132320
  5116 "PLANO 7 0"    161.0000 "NO "    0.00000    0.00000 1.01895971 -33.0155900 1.000000      5     16      1      1 438 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085440
  5117 "FORT WORTH 5 0" 161.0000 "NO "    0.00000    0.00000 1.01244013 -29.3510492 1.000000      5     17      1      1 439 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086820
  5118 "BAIRD 0"      161.0000 "NO "    0.00000    0.00000 1.00000008   3.1744663 1.000000      5     15      1      1 440 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191870
  5119 "PERRIN 0"     161.0000 "NO "    0.00000    0.00000 1.00329640 -19.5456192 1.000000      5     12      1      1 441 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078940
  5120 "BROWNWOOD 0"  500.0000 "NO "    0.00000    0.00000 0.98643938 -13.2596504 1.000000      5     15      1      1 442 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.030000
  5121 "BROWNWOOD 1"  161.0000 "NO "    0.00000    0.00000 1.00255732  -9.8980776 1.000000      5     15      1      1 442 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075990
  5122 "DALLAS 6 0"   161.0000 "NO "    0.00000    0.00000 1.02329896 -33.0590671 1.000000      5     16      1      1 443 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103600
  5123 "MARLIN 0"     161.0000 "NO "    0.00000    0.00000 1.00046932 -38.2679378 1.000000      5     13      1      1 444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.260780
  5124 "MARLIN 1"     115.0000 "NO "    0.00000    0.00000 1.00453567 -38.9328389 1.000000      5     13      1      1 444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.243110
  5125 "ARLINGTON 6 0" 161.0000 "NO "    0.00000    0.00000 1.01565919 -28.6638552 1.000000      5     17      1      1 445 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062400
  5126 "DALLAS 8 0"   161.0000 "NO "    0.00000    0.00000 1.01910701 -33.5807868 1.000000      5     16      1      1 446 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107250
  5127 "JONESBORO 0"  161.0000 "NO "    0.00000    0.00000 1.01540264 -21.9829493 1.000000      5     18      1      1 447 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.185290
  5128 "DALLAS 33 0"  161.0000 "NO "    0.00000    0.00000 1.01515241 -32.6153835 1.000000      5     16      1      1 448 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097520
  5129 "GOLDTHWAITE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00000006 -15.5999872 1.000000      5     18      1      1 449 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129620
  5130 "PLANO 5 0"    161.0000 "NO "    0.00000    0.00000 1.01623749 -32.4990934 1.000000      5     16      1      1 450 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077420
  5131 "BELTON 0"     500.0000 "NO "    0.00000    0.00000 1.00522042 -34.8044843 1.000000      5     13      1      1 451 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.056950
  5132 "BELTON 1"     161.0000 "NO "    0.00000    0.00000 0.99888702 -35.0266963 1.000000      5     13      1      1 451 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075160
  5133 "TOLAR 0"      161.0000 "NO "    0.00000    0.00000 1.01422605 -17.6680659 1.000000      5     18      1      1 452 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197280
  5134 "BRECKENRIDGE 0" 161.0000 "NO "    0.00000    0.00000 0.98729317  -1.2772118 1.000000      5     15      1      1 453 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165150
  5135 "EASTLAND 0"   161.0000 "NO "    0.00000    0.00000 1.01224954 -10.9315447 1.000000      5     15      1      1 454 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.210070
  5136 "COOPER 0"     161.0000 "NO "    0.00000    0.00000 1.01743567 -31.7306665 1.000000      5     16      1      1 455 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.185660
  5137 "WACO 1 0"     500.0000 "NO "    0.00000    0.00000 1.00365746 -28.8772722 1.000000      5     13      1      1 456 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.052920
  5138 "WACO 1 1"     161.0000 "NO "    0.00000    0.00000 1.01041493 -29.6071600 1.000000      5     13      1      1 456 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062120
  5139 "DALLAS 42 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -33.3968758 1.000000      5     16      1      1 457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117140
  5140 "GATESVILLE 1 0" 161.0000 "NO "    0.00000    0.00000 0.99444635 -30.0840001 1.000000      5     13      1      1 458 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128090
  5141 "ANNA 0"       161.0000 "NO "    0.00000    0.00000 1.01434382 -32.3869841 1.000000      5     16      1      1 459 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137880
  5142 "MOODY 0"      161.0000 "NO "    0.00000    0.00000 0.99883923 -30.4510527 1.000000      5     13      1      1 460 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133730
  5143 "FORT WORTH 2 0" 161.0000 "NO "    0.00000    0.00000 1.01529214 -28.4701802 1.000000      5     17      1      1 461 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061610
  5144 "WACO 6 0"     161.0000 "NO "    0.00000    0.00000 0.99471826 -28.2935632 1.000000      5     13      1      1 462 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077890
  5145 "GRAND PRAIRIE 1 0" 161.0000 "NO "    0.00000    0.00000 1.01493093 -30.9136767 1.000000      5     17      1      1 463 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071540
  5146 "ROWLETT 2 0"  161.0000 "NO "    0.00000    0.00000 1.01416077 -32.4657926 1.000000      5     16      1      1 464 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081300
  5147 "PLANO 6 0"    161.0000 "NO "    0.00000    0.00000 1.01082678 -33.3587265 1.000000      5     16      1      1 465 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121820
  5148 "IRVING 5 0"   161.0000 "NO "    0.00000    0.00000 1.00984488 -32.0294747 1.000000      5     17      1      1 466 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107610
  5149 "DALLAS 7 0"   161.0000 "NO "    0.00000    0.00000 1.01589907 -33.4263267 1.000000      5     16      1      1 467 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109560
  5150 "BRYSON 2 0"   161.0000 "NO "    0.00000    0.00000 0.99716769 -16.8469882 1.000000      5     12      1      1 468 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095190
  5151 "MORGAN 0"     161.0000 "NO "    0.00000    0.00000 1.02244359 -22.7148995 1.000000      5     18      1      1 469 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.193670
  5152 "SACHSE 0"     161.0000 "NO "    0.00000    0.00000 1.01325411 -32.8635925 1.000000      5     16      1      1 470 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.088600
  5153 "PARADISE 0"   161.0000 "NO "    0.00000    0.00000 1.00920004 -23.2796124 1.000000      5     12      1      1 471 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084130
  5154 "RIO VISTA 0"  161.0000 "NO "    0.00000    0.00000 1.01401624 -22.8020009 1.000000      5     18      1      1 472 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.169220
  5155 "STRAWN 0"     161.0000 "NO "    0.00000    0.00000 0.99462549  -5.4801516 1.000000      5     12      1      1 473 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204450
  5156 "May-00"       161.0000 "NO "    0.00000    0.00000 1.01840333  -7.4445526 1.000000      5     15      1      1 474 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233350
  5157 "DESOTO 0"     161.0000 "NO "    0.00000    0.00000 1.00663374 -31.4962255 1.000000      5     17      1      1 475 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090500
  5158 "MESQUITE 2 0" 161.0000 "NO "    0.00000    0.00000 1.02372849 -32.4488871 1.000000      5     16      1      1 476 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077510
  5159 "ROSEBUD 0"    161.0000 "NO "    0.00000    0.00000 0.99932472 -37.9178833 1.000000      5     13      1      1 477 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.225570
  5160 "DENTON 2 0"   161.0000 "NO "    0.00000    0.00000 1.00714703 -27.9993164 1.000000      5     17      1      1 478 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068610
  5161 "DALLAS 4 0"   161.0000 "NO "    0.00000    0.00000 1.03000006 -33.4901375 1.000000      5     16      1      1 479 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094870
  5162 "AXTELL 0"     161.0000 "NO "    0.00000    0.00000 0.99915390 -31.3229889 1.000000      5     14      1      1 480 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163390
  5163 "NOLANVILLE 0" 161.0000 "NO "    0.00000    0.00000 0.99541027 -35.8692524 1.000000      5     13      1      1 481 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093820
  5164 "DENTON 1 0"   500.0000 "NO "    0.00000    0.00000 1.01184722 -26.2210979 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.054880
  5165 "DENTON 1 1"   161.0000 "NO "    0.00000    0.00000 1.01083878 -27.3273991 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.059730
  5166 "DENTON 1 2"   13.8000 "NO "    0.00000    0.00000 1.02896905 -25.6091354 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082060
  5167 "DENTON 1 3"   13.8000 "NO "    0.00000    0.00000 1.01257554 -26.1950691 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.145160
  5168 "DALLAS 39 0"  161.0000 "NO "    0.00000    0.00000 1.01806490 -33.2984801 1.000000      5     16      1      1 483 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122130
  5169 "DUBLIN 1 0"   161.0000 "NO "    0.00000    0.00000 1.01563895 -12.2076247 1.000000      5     15      1      1 484 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.165210
  5170 "DUBLIN 1 1"   18.0000 "NO "    0.00000    0.00000 1.01041382 -10.5465351 1.000000      5     15      1      1 484 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230960
  5171 "MERTENS 0"    161.0000 "NO "    0.00000    0.00000 1.00380261 -28.5253945 1.000000      5     14      1      1 485 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176190
  5172 "WEATHERFORD 1 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -25.3853284 1.000000      5     12      1      1 486 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096830
  5173 "PLANO 3 0"    161.0000 "NO "    0.00000    0.00000 1.01431333 -32.6605552 1.000000      5     16      1      1 487 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084350
  5174 "MALONE 0"     161.0000 "NO "    0.00000    0.00000 1.00245894 -28.8863065 1.000000      5     14      1      1 488 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164490
  5175 "DENTON 3 0"   161.0000 "NO "    0.00000    0.00000 1.01037028 -28.2712202 1.000000      5     17      1      1 489 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069310
  5176 "GRAFORD 0"    161.0000 "NO "    0.00000    0.00000 0.99412764 -15.8432417 1.000000      5     12      1      1 490 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100530
  5177 "ARLINGTON 8 0" 161.0000 "NO "    0.00000    0.00000 1.00761222 -30.1777589 1.000000      5     17      1      1 491 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110450
  5178 "ROCKWALL 1 0" 161.0000 "NO "    0.00000    0.00000 1.01120553 -33.0354574 1.000000      5     16      1      1 492 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097550
  5179 "CORSICANA 2 0" 500.0000 "NO "    0.00000    0.00000 1.02136172 -30.5806380 1.000000      5     14      1      1 493 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.054440
  5180 "CORSICANA 2 1" 161.0000 "NO "    0.00000    0.00000 1.01771176 -30.0470629 1.000000      5     14      1      1 493 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069850
  5181 "GARLAND 2 0"  161.0000 "NO "    0.00000    0.00000 1.01368162 -33.2395839 1.000000      5     16      1      1 494 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098390
  5182 "GATESVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 0.99289244 -29.2663032 1.000000      5     13      1      1 495 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124530
  5183 "CARROLLTON 3 0" 161.0000 "NO "    0.00000    0.00000 1.02124381 -33.5354294 1.000000      5     16      1      1 496 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108890
  5184 "FORT WORTH 26 0" 161.0000 "NO "    0.00000    0.00000 1.00784811 -29.9959653 1.000000      5     17      1      1 497 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115950
  5185 "RHOME 0"      161.0000 "NO "    0.00000    0.00000 1.01791066 -26.5768439 1.000000      5     17      1      1 498 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132040
  5186 "VENUS 0"      161.0000 "NO "    0.00000    0.00000 1.00729610 -28.6542332 1.000000      5     17      1      1 499 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111740
  5187 "OLNEY 2 0"    161.0000 "NO "    0.00000    0.00000 0.98308856  -6.8319541 1.000000      5     12      1      1 500 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115550
  5188 "CARROLLTON 1 0" 161.0000 "NO "    0.00000    0.00000 1.01145881 -32.8342449 1.000000      5     16      1      1 501 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113610
  5189 "DALLAS 20 0"  161.0000 "NO "    0.00000    0.00000 1.02145752 -32.7297641 1.000000      5     16      1      1 502 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090000
  5190 "GORDON 0"     161.0000 "NO "    0.00000    0.00000 1.01019689 -18.1667389 1.000000      5     12      1      1 503 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.207000
  5191 "MERIDIAN 0"   161.0000 "NO "    0.00000    0.00000 1.02982181 -21.8460239 1.000000      5     18      1      1 504 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158410
  5192 "KILLEEN 4 0"  500.0000 "NO "    0.00000    0.00000 1.00355947 -35.4986086 1.000000      5     13      1      1 505 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069070
  5193 "KILLEEN 4 1"  161.0000 "NO "    0.00000    0.00000 0.99740595 -36.6501349 1.000000      5     13      1      1 505 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082090
  5194 "DUNCANVILLE 1 0" 161.0000 "NO "    0.00000    0.00000 1.01427785 -31.1523147 1.000000      5     17      1      1 506 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075780
  5195 "ARGYLE 0"     161.0000 "NO "    0.00000    0.00000 1.02095637 -28.6520529 1.000000      5     17      1      1 507 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083640
  5196 "BRYSON 1 0"   500.0000 "NO "    0.00000    0.00000 1.00065884 -16.1508733 1.000000      5     12      1      1 508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.049910
  5197 "BRYSON 1 1"   161.0000 "NO "    0.00000    0.00000 0.99661988 -16.0021081 1.000000      5     12      1      1 508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081550
  5198 "BRYSON 1 2"   18.0000 "NO "    0.00000    0.00000 1.00000009 -15.4312569 1.000000      5     12      1      1 508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061070
  5199 "FORT WORTH 12 0" 161.0000 "NO "    0.00000    0.00000 1.01801181 -28.8670071 1.000000      5     17      1      1 509 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107800
  5200 "MINERAL WELLS 0" 161.0000 "NO "    0.00000    0.00000 0.99058466 -17.6959654 1.000000      5     12      1      1 510 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155320
  5201 "COOLIDGE 0"   161.0000 "NO "    0.00000    0.00000 1.00515169 -32.8834239 1.000000      5     14      1      1 511 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135690
  5202 "RICE 0"       161.0000 "NO "    0.00000    0.00000 1.01166176 -32.0589477 1.000000      5     14      1      1 512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106740
  5203 "DALLAS 35 0"  161.0000 "NO "    0.00000    0.00000 1.01651252 -33.2303038 1.000000      5     16      1      1 513 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102390
  5204 "POOLVILLE 0"  500.0000 "NO "    0.00000    0.00000 1.00488474 -20.0714618 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.043780
  5205 "POOLVILLE 1"  161.0000 "NO "    0.00000    0.00000 1.00622333 -20.9163293 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.052360
  5206 "POOLVILLE 2"  13.8000 "NO "    0.00000    0.00000 1.01000009 -19.1539545 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063610
  5207 "POOLVILLE 3"  13.8000 "NO "    0.00000    0.00000 1.01000009 -19.5800131 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.054440
  5208 "POOLVILLE 4"  13.8000 "NO "    0.00000    0.00000 1.01000009 -19.4518761 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057190
  5209 "WALNUT SPRINGS 0" 161.0000 "NO "    0.00000    0.00000 1.01196354 -20.4392144 1.000000      5     18      1      1 515 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108210
  5210 "BEDFORD 2 0"  161.0000 "NO "    0.00000    0.00000 1.01382845 -29.6965833 1.000000      5     17      1      1 516 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076060
  5211 "HUBBARD 0"    161.0000 "NO "    0.00000    0.00000 1.00107445 -32.3979225 1.000000      5     14      1      1 517 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.187090
  5212 "FERRIS 0"     161.0000 "NO "    0.00000    0.00000 1.00302366 -30.2976106 1.000000      5     14      1      1 518 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135210
  5213 "GARLAND 4 0"  161.0000 "NO "    0.00000    0.00000 1.01323705 -33.0187767 1.000000      5     16      1      1 519 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091210
  5214 "DALLAS 32 0"  161.0000 "NO "    0.00000    0.00000 1.01506762 -32.3539591 1.000000      5     16      1      1 520 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097400
  5215 "PILOT POINT 0" 161.0000 "NO "    0.00000    0.00000 1.00526182 -30.7665502 1.000000      5     16      1      1 521 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149400
  5216 "FORT WORTH 6 0" 161.0000 "NO "    0.00000    0.00000 1.01870474 -29.0234956 1.000000      5     17      1      1 522 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079870
  5217 "NORTH RICHLAND HILLS 2 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -29.9329699 1.000000      5     17      1      1 523 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090500
  5218 "JUSTIN 0"     161.0000 "NO "    0.00000    0.00000 1.01223154 -27.0039619 1.000000      5     17      1      1 524 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122270
  5219 "SCURRY 0"     161.0000 "NO "    0.00000    0.00000 1.03000005 -32.6564632 1.000000      5     14      1      1 525 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109660
  5220 "SANGER 0"     161.0000 "NO "    0.00000    0.00000 1.00915538 -24.6278193 1.000000      5     17      1      1 526 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147240
  5221 "KILLEEN 1 0"  161.0000 "NO "    0.00000    0.00000 0.98850651 -36.9427551 1.000000      5     13      1      1 527 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104300
  5222 "MABANK 1 0"   161.0000 "NO "    0.00000    0.00000 1.00867456 -33.9361217 1.000000      5     14      1      1 528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.186140
  5223 "MEXIA 0"      161.0000 "NO "    0.00000    0.00000 0.99782155 -32.3065605 1.000000      5     14      1      1 529 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.261360
  5224 "CARROLLTON 2 0" 161.0000 "NO "    0.00000    0.00000 1.01722310 -33.2840861 1.000000      5     16      1      1 530 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100580
  5225 "NEVADA 0"     161.0000 "NO "    0.00000    0.00000 1.02509253 -32.4954321 1.000000      5     16      1      1 531 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120660
  5226 "ZEPHYR 0"     161.0000 "NO "    0.00000    0.00000 1.01554011 -12.3342579 1.000000      5     15      1      1 532 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.172110
  5227 "TERRELL 2 0"  161.0000 "NO "    0.00000    0.00000 1.01428134 -34.5638646 1.000000      5     16      1      1 533 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153310
  5228 "DALLAS 14 0"  161.0000 "NO "    0.00000    0.00000 1.01642736 -31.4623717 1.000000      5     16      1      1 534 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077260
  5229 "DALLAS 13 0"  161.0000 "NO "    0.00000    0.00000 1.01696055 -32.2745973 1.000000      5     16      1      1 535 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082220
  5230 "DALLAS 28 0"  161.0000 "NO "    0.00000    0.00000 1.02450942 -32.8221153 1.000000      5     16      1      1 536 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094510
  5231 "HAMILTON 0"   161.0000 "NO "    0.00000    0.00000 1.01449732 -16.6653720 1.000000      5     18      1      1 537 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.185550
  5232 "ARLINGTON 7 0" 161.0000 "NO "    0.00000    0.00000 1.01828839 -30.6405682 1.000000      5     17      1      1 538 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098260
  5233 "EULESS 1 0"   161.0000 "NO "    0.00000    0.00000 1.01757809 -30.2184218 1.000000      5     17      1      1 539 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084780
  5234 "FRISCO 1 0"   161.0000 "NO "    0.00000    0.00000 1.01064751 -31.8880976 1.000000      5     16      1      1 540 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095130
  5235 "SALADO 0"     161.0000 "NO "    0.00000    0.00000 0.99905443 -36.1320860 1.000000      5     13      1      1 541 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099460
  5236 "OLNEY 1 0"    500.0000 "NO "    0.00000    0.00000 0.99059286  -9.0840709 1.000000      5     12      1      1 542 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.044850
  5237 "OLNEY 1 1"    161.0000 "NO "    0.00000    0.00000 0.98447587  -5.7691553 1.000000      5     12      1      1 542 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087890
  5238 "OLNEY 1 2"    18.0000 "NO "    0.00000    0.00000 0.99542666  -8.1314832 1.000000      5     12      1      1 542 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.054610
  5239 "GOLDTHWAITE 1 0" 500.0000 "NO "    0.00000    0.00000 0.98079701 -25.8549378 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.040490
  5240 "GOLDTHWAITE 1 1" 161.0000 "NO "    0.00000    0.00000 0.97840148 -20.0251274 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076900
  5241 "GOLDTHWAITE 1 2" 115.0000 "NO "    0.00000    0.00000 0.97689209 -24.1823334 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119400
  5242 "GOLDTHWAITE 1 3" 115.0000 "NO "    0.00000    0.00000 0.97689209 -24.1823334 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.594220
  5243 "GOLDTHWAITE 1 4" 13.8000 "NO "    0.00000    0.00000 0.98919059 -24.1331337 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066510
  5244 "FORT WORTH 22 0" 161.0000 "NO "    0.00000    0.00000 1.01368604 -28.2411506 1.000000      5     17      1      1 544 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106530
  5245 "GRAPEVINE 0"  161.0000 "NO "    0.00000    0.00000 1.01851346 -31.5589160 1.000000      5     17      1      1 545 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121510
  5246 "GLEN ROSE 2 0" 161.0000 "NO "    0.00000    0.00000 1.01169016 -19.2935544 1.000000      5     18      1      1 546 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080240
  5247 "KOPPERL 0"    161.0000 "NO "    0.00000    0.00000 1.01273531 -21.5944136 1.000000      5     18      1      1 547 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137480
  5248 "BEDFORD 1 0"  161.0000 "NO "    0.00000    0.00000 1.01290912 -29.6911965 1.000000      5     17      1      1 548 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080840
  5249 "FORT WORTH 29 0" 161.0000 "NO "    0.00000    0.00000 1.00865905 -25.5515491 1.000000      5     17      1      1 549 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065210
  5250 "DALLAS 5 0"   161.0000 "NO "    0.00000    0.00000 1.01738520 -31.4642535 1.000000      5     16      1      1 550 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068980
  5251 "GRAND PRAIRIE 2 0" 161.0000 "NO "    0.00000    0.00000 1.01452457 -31.3021444 1.000000      5     17      1      1 551 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080710
  5252 "DALLAS 22 0"  161.0000 "NO "    0.00000    0.00000 1.02261445 -33.3870411 1.000000      5     16      1      1 552 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097470
  5253 "FLOWER MOUND 1 0" 161.0000 "NO "    0.00000    0.00000 1.00804073 -30.8256932 1.000000      5     17      1      1 553 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093440
  5254 "ROANOKE 0"    161.0000 "NO "    0.00000    0.00000 1.01386094 -29.5025250 1.000000      5     17      1      1 554 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089320
  5255 "MILLSAP 0"    161.0000 "NO "    0.00000    0.00000 0.99659252 -17.9254287 1.000000      5     12      1      1 555 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.184960
  5256 "FORRESTON 0"  161.0000 "NO "    0.00000    0.00000 1.00629620 -28.4549612 1.000000      5     14      1      1 556 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.117320
  5257 "ITALY 0"      161.0000 "NO "    0.00000    0.00000 1.00654092 -27.7377325 1.000000      5     14      1      1 557 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129020
  5258 "FORNEY 0"     161.0000 "NO "    0.00000    0.00000 1.00952512 -32.8958378 1.000000      5     16      1      1 558 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095550
  5259 "LAVON 0"      161.0000 "NO "    0.00000    0.00000 1.02037146 -32.6081683 1.000000      5     16      1      1 559 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106420
  5260 "GLEN ROSE 1 0" 500.0000 "NO "    0.00000    0.00000 1.00366573 -16.8383699 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.034030
  5261 "GLEN ROSE 1 1" 161.0000 "NO "    0.00000    0.00000 1.00992362 -18.3091785 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062070
  5262 "GLEN ROSE 1 2" 13.8000 "NO "    0.00000    0.00000 1.01000007 -14.6736012 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.040350
  5263 "GLEN ROSE 1 3" 13.8000 "NO "    0.00000    0.00000 1.01000007 -15.2944116 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.038540
  5264 "DE LEON 0"    161.0000 "NO "    0.00000    0.00000 1.02963945 -13.5504679 1.000000      5     15      1      1 561 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176400
  5265 "KELLER 1 0"   161.0000 "NO "    0.00000    0.00000 1.01812279 -28.8048301 1.000000      5     17      1      1 562 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073430
  5266 "CEDAR HILL 0" 161.0000 "NO "    0.00000    0.00000 1.02227335 -31.0279348 1.000000      5     17      1      1 563 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081010
  5267 "MC GREGOR 0"  161.0000 "NO "    0.00000    0.00000 1.00161244 -30.2288274 1.000000      5     13      1      1 564 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.150760
  5268 "COMMERCE 0"   161.0000 "NO "    0.00000    0.00000 1.01329541 -32.4180053 1.000000      5     16      1      1 565 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.250830
  5269 "MIDLOTHIAN 2 0" 161.0000 "NO "    0.00000    0.00000 1.00596610 -27.8298515 1.000000      5     17      1      1 566 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074010
  5270 "WEST 0"       161.0000 "NO "    0.00000    0.00000 0.99924103 -29.6575314 1.000000      5     13      1      1 567 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103510
  5271 "BARTLETT 0"   161.0000 "NO "    0.00000    0.00000 0.99996248 -36.5783827 1.000000      5     13      1      1 568 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139790
  5272 "DALLAS 16 0"  161.0000 "NO "    0.00000    0.00000 1.02219835 -32.9180255 1.000000      5     16      1      1 569 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093460
  5273 "COPPELL 0"    161.0000 "NO "    0.00000    0.00000 1.02576212 -32.3659976 1.000000      5     17      1      1 570 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112000
  5274 "WILMER 0"     161.0000 "NO "    0.00000    0.00000 1.01137842 -31.7211660 1.000000      5     16      1      1 571 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091250
  5275 "DAWSON 0"     161.0000 "NO "    0.00000    0.00000 1.00061219 -32.6510296 1.000000      5     14      1      1 572 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214130
  5276 "MART 0"       161.0000 "NO "    0.00000    0.00000 1.00704593 -33.0271645 1.000000      5     14      1      1 573 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114270
  5277 "LITTLE ELM 0" 161.0000 "NO "    0.00000    0.00000 1.00612956 -31.4818677 1.000000      5     16      1      1 574 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118900
  5278 "TEMPLE 2 0"   161.0000 "NO "    0.00000    0.00000 1.00002371 -35.4482825 1.000000      5     13      1      1 575 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077850
  5279 "TEMPLE 1 0"   500.0000 "NO "    0.00000    0.00000 1.00626649 -34.6761252 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.059660
  5280 "TEMPLE 1 1"   161.0000 "NO "    0.00000    0.00000 1.00175461 -34.9332874 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066010
  5281 "TEMPLE 1 2"   13.8000 "NO "    0.00000    0.00000 1.00042578 -33.6745211 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079430
  5282 "TEMPLE 1 3"   13.8000 "NO "    0.00000    0.00000 1.00138026 -33.8293149 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076380
  5283 "TEMPLE 1 4"   13.8000 "NO "    0.00000    0.00000 1.00626649 -34.6761252 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072450
  5284 "QUINLAN 0"    161.0000 "NO "    0.00000    0.00000 1.01414738 -32.5008947 1.000000      5     16      1      1 577 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136650
  5285 "CHICO 0"      161.0000 "NO "    0.00000    0.00000 0.98824057 -19.9084865 1.000000      5     12      1      1 578 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171990
  5286 "DUBLIN 2 0"   161.0000 "NO "    0.00000    0.00000 1.00561279 -16.3009552 1.000000      5     18      1      1 579 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099830
  5287 "ARLINGTON 2 0" 161.0000 "NO "    0.00000    0.00000 1.01029815 -31.2508096 1.000000      5     17      1      1 580 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093880
  5288 "WOLFE CITY 0" 161.0000 "NO "    0.00000    0.00000 1.01459364 -32.2098773 1.000000      5     16      1      1 581 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.217180
  5289 "DALLAS 26 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -33.2292402 1.000000      5     16      1      1 582 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087950
  5290 "WHITNEY 0"    161.0000 "NO "    0.00000    0.00000 1.01039890 -23.9175330 1.000000      5     18      1      1 583 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153110
  5291 "FORT WORTH 25 0" 161.0000 "NO "    0.00000    0.00000 1.01424965 -28.2379807 1.000000      5     17      1      1 584 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094540
  5292 "FORT WORTH 27 0" 161.0000 "NO "    0.00000    0.00000 1.00838963 -26.5175448 1.000000      5     17      1      1 585 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078910
  5293 "JOSHUA 0"     161.0000 "NO "    0.00000    0.00000 0.99953658 -23.3460577 1.000000      5     18      1      1 586 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075740
  5294 "DALLAS 12 0"  161.0000 "NO "    0.00000    0.00000 1.01912956 -33.5091577 1.000000      5     16      1      1 587 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104040
  5295 "MCKINNEY 1 0" 500.0000 "NO "    0.00000    0.00000 1.02447979 -28.7203625 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057020
  5296 "MCKINNEY 1 1" 161.0000 "NO "    0.00000    0.00000 1.01839935 -30.5122711 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064110
  5297 "MCKINNEY 1 2" 13.8000 "NO "    0.00000    0.00000 1.02548152 -28.6849082 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119500
  5298 "MCKINNEY 1 3" 13.8000 "NO "    0.00000    0.00000 1.02447979 -28.7203625 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067840
  5299 "MCKINNEY 1 4" 13.8000 "NO "    0.00000    0.00000 1.03712670 -28.2722826 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079290
  5300 "MCKINNEY 1 5" 13.8000 "NO "    0.00000    0.00000 1.03500073 -28.3478095 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075500
  5301 "MCKINNEY 1 6" 13.8000 "NO "    0.00000    0.00000 1.03713441 -28.2772672 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087900
  5302 "MCKINNEY 1 7" 13.8000 "NO "    0.00000    0.00000 1.04000006 -27.2782966 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074650
  5303 "MCKINNEY 1 8" 13.8000 "NO "    0.00000    0.00000 1.04000006 -27.6450312 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070170
  5304 "ALLEN 1 0"    500.0000 "NO "    0.00000    0.00000 1.02338437 -28.8565498 1.000000      5     16      1      1 589 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.055680
  5305 "ALLEN 1 1"    161.0000 "NO "    0.00000    0.00000 1.02138763 -31.4373353 1.000000      5     16      1      1 589 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066150
  5306 "ALEDO 2 0"    161.0000 "NO "    0.00000    0.00000 1.01593220 -25.2568081 1.000000      5     17      1      1 590 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072070
  5307 "THE COLONY 0" 161.0000 "NO "    0.00000    0.00000 1.01884290 -32.5751735 1.000000      5     16      1      1 591 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099270
  5308 "SUNNYVALE 0"  161.0000 "NO "    0.00000    0.00000 1.01568492 -32.0706441 1.000000      5     16      1      1 592 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076080
  5309 "DALLAS 10 0"  161.0000 "NO "    0.00000    0.00000 1.01531388 -33.2809012 1.000000      5     16      1      1 593 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098040
  5310 "FORT WORTH 4 0" 161.0000 "NO "    0.00000    0.00000 1.02553151 -30.0758674 1.000000      5     17      1      1 594 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098050
  5311 "DALLAS 30 0"  161.0000 "NO "    0.00000    0.00000 1.02359614 -33.3394591 1.000000      5     16      1      1 595 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112650
  5312 "AZLE 0"       161.0000 "NO "    0.00000    0.00000 1.00431543 -26.6438640 1.000000      5     17      1      1 596 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095950
  5313 "HUTCHINS 0"   161.0000 "NO "    0.00000    0.00000 1.01767854 -30.7931376 1.000000      5     16      1      1 597 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065430
  5314 "VALLEY MILLS 0" 161.0000 "NO "    0.00000    0.00000 0.99889870 -26.6838627 1.000000      5     13      1      1 598 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128000
  5315 "DENTON 6 0"   161.0000 "NO "    0.00000    0.00000 1.00460840 -29.4863489 1.000000      5     17      1      1 599 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124110
  5316 "MESQUITE 3 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -33.1311367 1.000000      5     16      1      1 600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086410
  5317 "GRANBURY 1 0" 500.0000 "NO "    0.00000    0.00000 1.00456052 -17.7354540 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.034910
  5318 "GRANBURY 1 1" 161.0000 "NO "    0.00000    0.00000 1.00631591 -20.2975613 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.050460
  5319 "GRANBURY 1 2" 13.2000 "NO "    0.00000    0.00000 1.01000008 -16.8086273 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.053840
  5320 "GRANBURY 1 3" 13.2000 "NO "    0.00000    0.00000 1.00456052 -17.7354540 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.055830
  5321 "GRANBURY 1 4" 13.2000 "NO "    0.00000    0.00000 1.01000008 -16.8494366 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.053020
  5322 "DALLAS 2 0"   500.0000 "NO "    0.00000    0.00000 1.02063001 -27.8355385 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.049320
  5323 "DALLAS 2 1"   161.0000 "NO "    0.00000    0.00000 1.01664649 -30.4987484 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061810
  5324 "DALLAS 2 2"   13.8000 "NO "    0.00000    0.00000 1.04000006 -26.8037991 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070010
  5325 "DALLAS 2 3"   13.8000 "NO "    0.00000    0.00000 1.04000006 -26.7955522 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070020
  5326 "DALLAS 2 4"   13.8000 "NO "    0.00000    0.00000 1.03071244 -27.4821508 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.056430
  5327 "MOUNT CALM 0" 161.0000 "NO "    0.00000    0.00000 1.00289734 -32.6409183 1.000000      5     14      1      1 603 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163610
  5328 "RIESEL 2 0"   161.0000 "NO "    0.00000    0.00000 1.02632057 -24.5835416 1.000000      5     13      1      1 604 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153260
  5329 "DALLAS 17 0"  161.0000 "NO "    0.00000    0.00000 1.01294434 -32.5833679 1.000000      5     16      1      1 605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103060
  5330 "ARLINGTON 4 0" 161.0000 "NO "    0.00000    0.00000 1.01515509 -29.1415849 1.000000      5     17      1      1 606 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068800
  5331 "CELINA 0"     161.0000 "NO "    0.00000    0.00000 1.01145907 -32.9104340 1.000000      5     16      1      1 607 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107510
  5332 "FORT WORTH 16 0" 161.0000 "NO "    0.00000    0.00000 1.01564675 -29.1271867 1.000000      5     17      1      1 608 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123050
  5333 "RED OAK 0"    161.0000 "NO "    0.00000    0.00000 1.00443519 -30.9771005 1.000000      5     14      1      1 609 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108420
  5334 "CLYDE 0"      161.0000 "NO "    0.00000    0.00000 1.00016169   0.6047624 1.000000      5     15      1      1 610 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135410
  5335 "IRVING 2 0"   161.0000 "NO "    0.00000    0.00000 1.01055694 -32.5394846 1.000000      5     17      1      1 611 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098960
  5336 "ROWLETT 1 0"  161.0000 "NO "    0.00000    0.00000 1.01512368 -31.9634103 1.000000      5     16      1      1 612 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073330
  5337 "JACKSBORO 2 0" 161.0000 "NO "    0.00000    0.00000 1.00000009 -17.0187287 1.000000      5     12      1      1 613 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112480
  5338 "GRANBURY 3 0" 161.0000 "NO "    0.00000    0.00000 1.00068001 -25.6057480 1.000000      5     18      1      1 614 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106460
  5339 "SOUTHLAKE 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -31.0755060 1.000000      5     17      1      1 615 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108210
  5340 "DALLAS 29 0"  161.0000 "NO "    0.00000    0.00000 1.02045064 -32.9466079 1.000000      5     16      1      1 616 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101700
  5341 "LEWISVILLE 1 0" 161.0000 "NO "    0.00000    0.00000 1.02162977 -32.1236765 1.000000      5     17      1      1 617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090800
  5342 "LEWISVILLE 1 1" 13.8000 "NO "    0.00000    0.00000 1.02162977 -32.1236765 1.000000      5     17      1      1 617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.341860
  5343 "LEWISVILLE 1 2" 13.8000 "NO "    0.00000    0.00000 1.02162977 -32.1236765 1.000000      5     17      1      1 617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139150
  5344 "DALLAS 36 0"  161.0000 "NO "    0.00000    0.00000 1.02571995 -33.4768826 1.000000      5     16      1      1 618 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109680
  5345 "HILLSBORO 0"  161.0000 "NO "    0.00000    0.00000 1.01579423 -22.9982624 1.000000      5     14      1      1 619 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182800
  5346 "FORT WORTH 15 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -28.3738017 1.000000      5     17      1      1 620 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090780
  5347 "CISCO 0"      161.0000 "NO "    0.00000    0.00000 0.99292092   2.5152435 1.000000      5     15      1      1 621 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158640
  5348 "ITASCA 0"     161.0000 "NO "    0.00000    0.00000 1.00922911 -26.7691982 1.000000      5     14      1      1 622 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122490
  5349 "LANCASTER 2 0" 161.0000 "NO "    0.00000    0.00000 1.01404422 -31.7787126 1.000000      5     16      1      1 623 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087140
  5350 "GARLAND 1 0"  500.0000 "NO "    0.00000    0.00000 1.02023213 -29.2376340 1.000000      5     16      1      1 624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.055280
  5351 "GARLAND 1 1"  161.0000 "NO "    0.00000    0.00000 1.01709433 -31.3163514 1.000000      5     16      1      1 624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064340
  5352 "DALLAS 9 0"   161.0000 "NO "    0.00000    0.00000 1.01880277 -32.3460627 1.000000      5     16      1      1 625 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082340
  5353 "DUNCANVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 1.02210876 -30.9543459 1.000000      5     17      1      1 626 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077680
  5354 "MESQUITE 1 0" 161.0000 "NO "    0.00000    0.00000 1.01689907 -33.7188325 1.000000      5     16      1      1 627 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109190
  5355 "MAYPEARL 0"   161.0000 "NO "    0.00000    0.00000 1.00771049 -27.8275294 1.000000      5     14      1      1 628 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086790
  5356 "GARLAND 3 0"  161.0000 "NO "    0.00000    0.00000 1.02632475 -33.2540679 1.000000      5     16      1      1 629 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102430
  5357 "ALLEN 2 0"    161.0000 "NO "    0.00000    0.00000 1.01551533 -32.1828942 1.000000      5     16      1      1 630 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080650
  5358 "RIESEL 1 0"   500.0000 "NO "    0.00000    0.00000 1.01729202 -34.0328383 1.000000      5     13      1      1 631 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065370
  5359 "RIESEL 1 1"   161.0000 "NO "    0.00000    0.00000 1.01062563 -33.1104438 1.000000      5     13      1      1 631 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083650
  5360 "RIESEL 1 2"   13.8000 "NO "    0.00000    0.00000 1.01000004 -31.9413679 1.000000      5     13      1      1 631 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076570
  5361 "BRIDGEPORT 0" 500.0000 "NO "    0.00000    0.00000 1.00523286 -21.3048943 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.046120
  5362 "BRIDGEPORT 1" 161.0000 "NO "    0.00000    0.00000 1.00067509 -21.4694049 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063670
  5363 "BRIDGEPORT 2" 13.8000 "NO "    0.00000    0.00000 1.00523286 -21.3048943 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079070
  5364 "BRIDGEPORT 3" 13.8000 "NO "    0.00000    0.00000 1.00307109 -20.9223219 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.055600
  5365 "BRIDGEPORT 4" 13.8000 "NO "    0.00000    0.00000 1.00065002 -20.5071524 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065850
  5366 "BRIDGEPORT 5" 13.8000 "NO "    0.00000    0.00000 1.00523286 -21.3048943 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068560
  5367 "BRIDGEPORT 6" 13.8000 "NO "    0.00000    0.00000 1.00017637 -20.4235314 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067900
  5368 "BRIDGEPORT 7" 13.8000 "NO "    0.00000    0.00000 1.00191086 -20.7193757 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.060610
  5369 "BRIDGEPORT 8" 13.8000 "NO "    0.00000    0.00000 1.00000010 -20.3481100 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069740
  5370 "LEWISVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00761847 -29.9268211 1.000000      5     17      1      1 633 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083880
  5371 "SEAGOVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01997652 -31.4602793 1.000000      5     16      1      1 634 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.076410
  5372 "DALLAS 31 0"  161.0000 "NO "    0.00000    0.00000 1.02246339 -33.2851855 1.000000      5     16      1      1 635 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101470
  5373 "HALTOM CITY 0" 161.0000 "NO "    0.00000    0.00000 1.00491117 -30.7504214 1.000000      5     17      1      1 636 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105130
  5374 "BALCH SPRINGS 0" 161.0000 "NO "    0.00000    0.00000 1.01986205 -31.3210358 1.000000      5     16      1      1 637 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067070
  5375 "FORT WORTH 13 0" 161.0000 "NO "    0.00000    0.00000 1.02461117 -28.5014821 1.000000      5     17      1      1 638 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096830
  5376 "DALLAS 43 0"  161.0000 "NO "    0.00000    0.00000 1.01794467 -30.8879941 1.000000      5     17      1      1 639 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070680
  5377 "KILLEEN 2 0"  161.0000 "NO "    0.00000    0.00000 0.98921690 -36.5103651 1.000000      5     13      1      1 640 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107610
  5378 "WACO 5 0"     161.0000 "NO "    0.00000    0.00000 1.03000002 -28.9763965 1.000000      5     13      1      1 641 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084820
  5379 "FORT WORTH 9 0" 161.0000 "NO "    0.00000    0.00000 1.01995830 -30.1996799 1.000000      5     17      1      1 642 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.105170
  5380 "ENNIS 0"      500.0000 "NO "    0.00000    0.00000 1.02453145 -30.0384413 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.058440
  5381 "ENNIS 1"      161.0000 "NO "    0.00000    0.00000 1.01666601 -30.4991100 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068260
  5382 "ENNIS 2"      13.8000 "NO "    0.00000    0.00000 1.03932681 -29.5154359 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072800
  5383 "ENNIS 3"      13.8000 "NO "    0.00000    0.00000 1.04000004 -29.4413764 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074800
  5384 "DALLAS 3 0"   500.0000 "NO "    0.00000    0.00000 1.01976095 -29.3818016 1.000000      5     16      1      1 644 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.052760
  5385 "DALLAS 3 1"   161.0000 "NO "    0.00000    0.00000 1.01948918 -30.5067571 1.000000      5     16      1      1 644 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057680
  5386 "RICHARDSON 1 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -33.0652963 1.000000      5     16      1      1 645 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096760
  5387 "FORT WORTH 21 0" 161.0000 "NO "    0.00000    0.00000 1.01227063 -29.3698055 1.000000      5     17      1      1 646 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104630
  5388 "WACO 2 0"     500.0000 "NO "    0.00000    0.00000 1.00250518 -28.4123563 1.000000      5     13      1      1 647 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.050390
  5389 "WACO 2 1"     161.0000 "NO "    0.00000    0.00000 0.99936293 -28.4778208 1.000000      5     13      1      1 647 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.057050
  5390 "ROGERS 0"     161.0000 "NO "    0.00000    0.00000 1.00092282 -36.1580203 1.000000      5     13      1      1 648 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106330
  5391 "ROGERS 1"     115.0000 "NO "    0.00000    0.00000 1.00438546 -36.7874365 1.000000      5     13      1      1 648 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.216170
  5392 "ROGERS 2"     115.0000 "NO "    0.00000    0.00000 0.99692728 -37.6975791 1.000000      5     13      1      1 648 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.525140
  5393 "CHINA SPRING 0" 161.0000 "NO "    0.00000    0.00000 1.00246553 -26.6301201 1.000000      5     13      1      1 649 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098580
  5394 "ALBANY 1 0"   500.0000 "NO "    0.00000    0.00000 0.99855483  -1.8656203 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.030000
  5395 "ALBANY 1 1"   230.0000 "NO "    0.00000    0.00000 1.00000009  -0.0679846 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.035270
  5396 "ALBANY 1 2"   161.0000 "NO "    0.00000    0.00000 0.98669723   5.3839077 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079000
  5397 "ALBANY 1 3"   115.0000 "NO "    0.00000    0.00000 0.98020486  10.4147391 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144200
  5398 "ALBANY 1 4"   115.0000 "NO "    0.00000    0.00000 1.00000009  16.9796891 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.926580
  5399 "ALBANY 1 5"   13.8000 "NO "    0.00000    0.00000 1.00365756  -1.0210027 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.040690
  5400 "MCKINNEY 2 0" 161.0000 "NO "    0.00000    0.00000 1.01196204 -31.7723263 1.000000      5     16      1      1 651 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079770
  5401 "GRANBURY 2 0" 500.0000 "NO "    0.00000    0.00000 1.00567488 -18.4464387 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.036020
  5402 "GRANBURY 2 1" 161.0000 "NO "    0.00000    0.00000 1.00284696 -21.1212071 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.049710
  5403 "GRANBURY 2 2" 18.0000 "NO "    0.00000    0.00000 1.01892067 -17.9640083 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.065580
  5404 "GRANBURY 2 3" 18.0000 "NO "    0.00000    0.00000 1.01470113 -18.1209001 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.056010
  5405 "GRANBURY 2 4" 18.0000 "NO "    0.00000    0.00000 1.01479402 -18.1185368 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.056200
  5406 "GRANBURY 2 5" 18.0000 "NO "    0.00000    0.00000 1.01851428 -17.9777092 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.064680
  5407 "CLIFTON 2 0"  161.0000 "NO "    0.00000    0.00000 1.02372555 -23.4129859 1.000000      5     18      1      1 653 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.174990
  5408 "FARMERSVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.02032234 -32.0790180 1.000000      5     16      1      1 654 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106940
  5409 "ARLINGTON 10 0" 161.0000 "NO "    0.00000    0.00000 1.00800464 -29.3735928 1.000000      5     17      1      1 655 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099700
  5410 "KILLEEN 3 0"  500.0000 "NO "    0.00000    0.00000 0.99980142 -33.2455173 1.000000      5     13      1      1 656 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.053300
  5411 "KILLEEN 3 1"  161.0000 "NO "    0.00000    0.00000 1.00423465 -35.9382924 1.000000      5     13      1      1 656 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068940
  5412 "WYLIE 0"      161.0000 "NO "    0.00000    0.00000 1.01624774 -32.6709647 1.000000      5     16      1      1 657 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092770
  5413 "PALO PINTO 1 0" 500.0000 "NO "    0.00000    0.00000 0.99964240 -15.7125470 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.034720
  5414 "PALO PINTO 1 1" 161.0000 "NO "    0.00000    0.00000 1.00807451 -14.4769359 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.094240
  5415 "PALO PINTO 1 2" 13.8000 "NO "    0.00000    0.00000 1.00000009 -14.9747579 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066580
  5416 "PALO PINTO 1 3" 13.8000 "NO "    0.00000    0.00000 1.00000009 -14.9663966 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066940
  5417 "PALO PINTO 1 4" 13.8000 "NO "    0.00000    0.00000 1.00000009 -15.0548598 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063120
  5418 "PALO PINTO 1 5" 13.8000 "NO "    0.00000    0.00000 1.00000009 -15.0928212 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062200
  5419 "PALO PINTO 1 6" 13.8000 "NO "    0.00000    0.00000 0.99964240 -15.7125470 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.050830
  5420 "FORT WORTH 10 0" 161.0000 "NO "    0.00000    0.00000 1.01481175 -28.6493452 1.000000      5     17      1      1 659 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.073990
  5421 "JOSEPHINE 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -32.3191804 1.000000      5     16      1      1 660 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130860
  5422 "LEWSIVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.03000006 -32.4309374 1.000000      5     17      1      1 661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100050
  5423 "LEWSIVILLE 1" 13.8000 "NO "    0.00000    0.00000 1.03000006 -32.4309374 1.000000      5     17      1      1 661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.198410
  5424 "LEWSIVILLE 2" 13.8000 "NO "    0.00000    0.00000 1.03000006 -32.4309374 1.000000      5     17      1      1 661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.265460
  5425 "DALLAS 40 0"  161.0000 "NO "    0.00000    0.00000 1.01317055 -31.8047554 1.000000      5     16      1      1 662 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081990
  5426 "KEMP 0"       161.0000 "NO "    0.00000    0.00000 1.00731898 -33.9211112 1.000000      5     14      1      1 663 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156360
  5427 "WAXAHACHIE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00546203 -28.9580567 1.000000      5     14      1      1 664 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097790
  5428 "HURST 0"      161.0000 "NO "    0.00000    0.00000 1.01377918 -29.2293913 1.000000      5     17      1      1 665 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069720
  5429 "FORT WORTH 18 0" 161.0000 "NO "    0.00000    0.00000 1.01153242 -29.2175119 1.000000      5     17      1      1 666 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.118540
  5430 "WEATHERFORD 2 0" 161.0000 "NO "    0.00000    0.00000 1.01583297 -24.8138359 1.000000      5     12      1      1 667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111440
  5431 "ROCKWALL 2 0" 161.0000 "NO "    0.00000    0.00000 1.01645498 -32.6538032 1.000000      5     16      1      1 668 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091480
  5432 "WEATHERFORD 3 0" 161.0000 "NO "    0.00000    0.00000 1.00838867 -23.7076548 1.000000      5     12      1      1 669 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137520
  5433 "FORT WORTH 3 0" 161.0000 "NO "    0.00000    0.00000 1.01267245 -30.3028458 1.000000      5     17      1      1 670 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091060
  5434 "NEWARK 0"     161.0000 "NO "    0.00000    0.00000 1.02522477 -27.5141039 1.000000      5     17      1      1 671 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123490
  5435 "SANTO 0"      161.0000 "NO "    0.00000    0.00000 1.01518201 -15.4534664 1.000000      5     12      1      1 672 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.189620
  5436 "DALLAS 18 0"  161.0000 "NO "    0.00000    0.00000 1.02702453 -33.3115052 1.000000      5     16      1      1 673 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091620
  5437 "ELM MOTT 0"   161.0000 "NO "    0.00000    0.00000 0.99867625 -30.7532182 1.000000      5     13      1      1 674 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141130
  5438 "FORT WORTH 17 0" 161.0000 "NO "    0.00000    0.00000 1.01785042 -29.0645387 1.000000      5     17      1      1 675 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113690
  5439 "WAXAHACHIE 1 0" 161.0000 "NO "    0.00000    0.00000 1.01062548 -30.2720955 1.000000      5     14      1      1 676 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089190
  5440 "ARLINGTON 3 0" 161.0000 "NO "    0.00000    0.00000 1.02237816 -30.7252756 1.000000      5     17      1      1 677 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087380
  5441 "FORT WORTH 20 0" 161.0000 "NO "    0.00000    0.00000 1.02207037 -27.2123498 1.000000      5     17      1      1 678 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078010
  5442 "FORT WORTH 7 0" 161.0000 "NO "    0.00000    0.00000 1.01754087 -29.3085870 1.000000      5     17      1      1 679 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084950
  5443 "FORT WORTH 11 0" 161.0000 "NO "    0.00000    0.00000 1.02568669 -28.6212605 1.000000      5     17      1      1 680 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.088390
  5444 "MIDLOTHIAN 1 0" 500.0000 "NO "    0.00000    0.00000 1.01047728 -25.4530250 1.000000      5     17      1      1 681 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.045820
  5445 "MIDLOTHIAN 1 1" 161.0000 "NO "    0.00000    0.00000 1.00814135 -27.3311877 1.000000      5     17      1      1 681 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061530
  5446 "HEWITT 0"     161.0000 "NO "    0.00000    0.00000 1.02196593 -26.8179731 1.000000      5     13      1      1 682 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116220
  5447 "ARLINGTON 11 0" 161.0000 "NO "    0.00000    0.00000 1.00832924 -29.0392902 1.000000      5     17      1      1 683 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089630
  5448 "GRAND PRAIRIE 3 0" 500.0000 "NO "    0.00000    0.00000 1.01900880 -27.6626138 1.000000      5     17      1      1 684 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.050960
  5449 "GRAND PRAIRIE 3 1" 161.0000 "NO "    0.00000    0.00000 1.02540699 -29.9498175 1.000000      5     17      1      1 684 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.059010
  5450 "MELISSA 0"    161.0000 "NO "    0.00000    0.00000 1.00900350 -33.0984158 1.000000      5     16      1      1 685 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141850
  5451 "COPPERAS COVE 0" 500.0000 "NO "    0.00000    0.00000 0.99416047 -30.2488423 1.000000      5     13      1      1 686 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.048400
  5452 "COPPERAS COVE 1" 161.0000 "NO "    0.00000    0.00000 0.99067684 -30.5689488 1.000000      5     13      1      1 686 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.059130
  5453 "CLEBURNE 1 0" 161.0000 "NO "    0.00000    0.00000 1.00921777 -26.3297586 1.000000      5     17      1      1 687 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130150
  5454 "GREENVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 1.02151927 -31.6171045 1.000000      5     16      1      1 688 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.109060
  5455 "ALVORD 0"     161.0000 "NO "    0.00000    0.00000 0.98801446 -19.3862450 1.000000      5     12      1      1 689 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.227060
  5456 "GORMAN 0"     161.0000 "NO "    0.00000    0.00000 1.00235844  -4.1643918 1.000000      5     15      1      1 690 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.249780
  5457 "COLLEYVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01004578 -30.3268623 1.000000      5     17      1      1 691 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089590
  5458 "HOLLAND 0"    161.0000 "NO "    0.00000    0.00000 1.00182012 -36.3331012 1.000000      5     13      1      1 692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.135810
  5459 "HOLLAND 1"    115.0000 "NO "    0.00000    0.00000 1.00677509 -36.9531937 1.000000      5     13      1      1 692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.252520
  5460 "HOLLAND 2"    115.0000 "NO "    0.00000    0.00000 0.99023378 -38.8867352 1.000000      5     13      1      1 692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.599660
  5461 "TEMPLE 3 0"   161.0000 "NO "    0.00000    0.00000 0.99575529 -34.1187973 1.000000      5     13      1      1 693 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084720
  5462 "DALLAS 34 0"  161.0000 "NO "    0.00000    0.00000 1.01366998 -31.9059158 1.000000      5     16      1      1 694 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087800
  5463 "IRVING 4 0"   161.0000 "NO "    0.00000    0.00000 1.01122431 -31.9785634 1.000000      5     17      1      1 695 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096170
  5464 "FRISCO 2 0"   500.0000 "NO "    0.00000    0.00000 1.01939924 -28.6501393 1.000000      5     16      1      1 696 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.058520
  5465 "FRISCO 2 1"   161.0000 "NO "    0.00000    0.00000 1.01963715 -31.1351947 1.000000      5     16      1      1 696 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068280
  5466 "GATESVILLE 3 0" 161.0000 "NO "    0.00000    0.00000 0.99566934 -30.1445290 1.000000      5     13      1      1 697 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134420
  5467 "DALLAS 25 0"  161.0000 "NO "    0.00000    0.00000 1.02140706 -32.9854163 1.000000      5     16      1      1 698 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098220
  5468 "DALLAS 37 0"  161.0000 "NO "    0.00000    0.00000 1.01439835 -31.9733327 1.000000      5     17      1      1 699 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091700
  5469 "FORT WORTH 19 0" 161.0000 "NO "    0.00000    0.00000 1.01734984 -28.8285354 1.000000      5     17      1      1 700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097410
  5470 "WOODWAY 0"    161.0000 "NO "    0.00000    0.00000 1.02185981 -27.8619332 1.000000      5     13      1      1 701 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.096610
  5471 "MINGUS 0"     161.0000 "NO "    0.00000    0.00000 1.01767314 -13.6348993 1.000000      5     12      1      1 702 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.138860
  5472 "THROCKMORTON 0" 161.0000 "NO "    0.00000    0.00000 1.00000009   6.2708336 1.000000      5     15      1      1 703 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.270420
  5473 "NEMO 0"       161.0000 "NO "    0.00000    0.00000 1.00495108 -21.8281365 1.000000      5     18      1      1 704 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.068900
  5474 "ABBOTT 0"     161.0000 "NO "    0.00000    0.00000 1.00083249 -29.2969695 1.000000      5     14      1      1 705 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133550
  5475 "ALVARADO 0"   161.0000 "NO "    0.00000    0.00000 1.01202125 -28.6807326 1.000000      5     17      1      1 706 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170010
  5476 "CORSICANA 1 0" 161.0000 "NO "    0.00000    0.00000 1.00252065 -33.5072766 1.000000      5     14      1      1 707 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.221720
  5477 "HARKER HEIGHTS 0" 161.0000 "NO "    0.00000    0.00000 0.99366448 -36.5123985 1.000000      5     13      1      1 708 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.088360
  5478 "IRVING 3 0"   161.0000 "NO "    0.00000    0.00000 1.01579126 -31.6006869 1.000000      5     17      1      1 709 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090160
  5479 "BURLESON 0"   500.0000 "NO "    0.00000    0.00000 1.01142204 -24.7604919 1.000000      5     17      1      1 710 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.046370
  5480 "BURLESON 1"   161.0000 "NO "    0.00000    0.00000 1.00840864 -27.3726712 1.000000      5     17      1      1 710 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061420
  5481 "FORT WORTH 28 0" 161.0000 "NO "    0.00000    0.00000 1.00609141 -27.0865589 1.000000      5     17      1      1 711 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125010
  5482 "DALLAS 23 0"  161.0000 "NO "    0.00000    0.00000 1.03000006 -33.4874915 1.000000      5     16      1      1 712 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.107930
  5483 "NORTH RICHLAND HILLS 1 0" 161.0000 "NO "    0.00000    0.00000 1.02109260 -29.3115252 1.000000      5     17      1      1 713 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081280
  5484 "CROSS PLAINS 0" 161.0000 "NO "    0.00000    0.00000 0.99774683  -3.9991299 1.000000      5     15      1      1 714 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163760
  5485 "BLOOMING GROVE 0" 161.0000 "NO "    0.00000    0.00000 1.01728958 -30.2224057 1.000000      5     14      1      1 715 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089680
  6001 "CONVERSE 0"   115.0000 "NO "    0.00000    0.00000 1.03000002 -51.1580483 1.000000      6     22      1      1 716 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162320
  6002 "SAN ANTONIO 46 0" 115.0000 "NO "    0.00000    0.00000 1.01138206 -50.4186152 1.000000      6     26      1      1 717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.146240
  6003 "BASTROP 0"    500.0000 "NO "    0.00000    0.00000 1.02129665 -41.3003712 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072820
  6004 "BASTROP 1"    230.0000 "NO "    0.00000    0.00000 1.02355211 -42.5202531 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.090450
  6005 "BASTROP 2"    115.0000 "NO "    0.00000    0.00000 1.02558157 -44.7237910 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.148980
  6006 "BASTROP 3"    13.8000 "NO "    0.00000    0.00000 1.02132255 -41.2224860 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085230
  6007 "BASTROP 4"    13.8000 "NO "    0.00000    0.00000 1.02130968 -41.2500998 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080830
  6008 "BASTROP 5"    13.8000 "NO "    0.00000    0.00000 1.02131662 -41.2096824 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087270
  6009 "BASTROP 6"    13.8000 "NO "    0.00000    0.00000 1.04000000 -39.4853610 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097000
  6010 "BASTROP 7"    13.8000 "NO "    0.00000    0.00000 1.03787996 -40.0431296 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089650
  6011 "MARION 2 0"   115.0000 "NO "    0.00000    0.00000 1.01486206 -48.1405224 1.000000      6     22      1      1 719 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160840
  6012 "PAIGE 0"      115.0000 "NO "    0.00000    0.00000 1.03000001 -46.2767463 1.000000      6     25      1      1 720 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.205880
  6013 "SAN ANTONIO 42 0" 115.0000 "NO "    0.00000    0.00000 0.99994513 -51.2777585 1.000000      6     26      1      1 721 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164410
  6014 "WAELDER 0"    115.0000 "NO "    0.00000    0.00000 1.02115703 -46.5622610 1.000000      6     24      1      1 722 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.294460
  6015 "ATASCOSA 0"   115.0000 "NO "    0.00000    0.00000 1.01524671 -50.2081796 1.000000      6     26      1      1 723 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.151160
  6016 "SAN ANTONIO 40 0" 115.0000 "NO "    0.00000    0.00000 1.01360313 -50.3045405 1.000000      6     26      1      1 724 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.120710
  6017 "CIBOLO 0"     115.0000 "NO "    0.00000    0.00000 1.01037263 -50.0751977 1.000000      6     22      1      1 725 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158300
  6018 "AUSTIN 6 0"   115.0000 "NO "    0.00000    0.00000 0.98098327 -46.5516463 1.000000      6     23      1      1 726 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.139800
  6019 "AUSTIN 25 0"  115.0000 "NO "    0.00000    0.00000 0.97728651 -46.6506971 1.000000      6     23      1      1 727 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119700
  6020 "HORSESHOE BAY 0" 115.0000 "NO "    0.00000    0.00000 0.94479464 -37.5113840 1.000000      6     23      1      1 728 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.119230
  6021 "LEANDER 1 0"  500.0000 "NO "    0.00000    0.00000 0.99565186 -41.0128915 1.000000      6     23      1      1 729 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.061390
  6022 "LEANDER 1 1"  230.0000 "NO "    0.00000    0.00000 0.98846372 -42.3066262 1.000000      6     23      1      1 729 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078720
  6023 "LEANDER 1 2"  115.0000 "NO "    0.00000    0.00000 0.97316825 -44.2650349 1.000000      6     23      1      1 729 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106550
  6024 "AUSTIN 10 0"  115.0000 "NO "    0.00000    0.00000 1.01294104 -48.5356673 1.000000      6     23      1      1 730 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178950
  6025 "SAN ANTONIO 31 0" 115.0000 "NO "    0.00000    0.00000 1.03000002 -51.1107141 1.000000      6     26      1      1 731 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147350
  6026 "SAN ANTONIO 49 0" 115.0000 "NO "    0.00000    0.00000 1.00601510 -50.1113477 1.000000      6     26      1      1 732 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131040
  6027 "ELGIN 0"      115.0000 "NO "    0.00000    0.00000 1.01827151 -47.2676124 1.000000      6     23      1      1 733 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.250910
  6028 "AUSTIN 31 0"  115.0000 "NO "    0.00000    0.00000 0.97776502 -47.2769997 1.000000      6     23      1      1 734 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.124570
  6029 "RUNGE 0"      115.0000 "NO "    0.00000    0.00000 1.01855045 -42.3362607 1.000000      6     24      1      1 735 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.369580
  6030 "YOAKUM 0"     230.0000 "NO "    0.00000    0.00000 1.01548488 -42.3725110 1.000000      6     24      1      1 736 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.192000
  6031 "YOAKUM 1"     115.0000 "NO "    0.00000    0.00000 1.00941400 -44.0447918 1.000000      6     24      1      1 736 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.328300
  6032 "AUSTIN 37 0"  115.0000 "NO "    0.00000    0.00000 0.96186893 -43.3947632 1.000000      6     23      1      1 737 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.245670
  6033 "PFLUGERVILLE 0" 500.0000 "NO "    0.00000    0.00000 1.00471707 -42.3054253 1.000000      6     23      1      1 738 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075360
  6034 "PFLUGERVILLE 1" 230.0000 "NO "    0.00000    0.00000 0.99346261 -43.9402809 1.000000      6     23      1      1 738 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084800
  6035 "PFLUGERVILLE 2" 115.0000 "NO "    0.00000    0.00000 0.98225397 -45.9644729 1.000000      6     23      1      1 738 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100980
  6036 "SAN ANTONIO 12 0" 230.0000 "NO "    0.00000    0.00000 1.01607777 -47.9468915 1.000000      6     22      1      1 739 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103950
  6037 "SAN ANTONIO 12 1" 115.0000 "NO "    0.00000    0.00000 1.01168185 -49.6330436 1.000000      6     22      1      1 739 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122250
  6038 "AUSTIN 3 0"   500.0000 "NO "    0.00000    0.00000 1.00511467 -42.4150893 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.066820
  6039 "AUSTIN 3 1"   230.0000 "NO "    0.00000    0.00000 0.99073888 -44.8570265 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080120
  6040 "AUSTIN 3 2"   115.0000 "NO "    0.00000    0.00000 0.97879784 -46.5325999 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.114520
  6041 "AUSTIN 3 3"   13.8000 "NO "    0.00000    0.00000 1.00511467 -42.4150893 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086910
  6042 "AUSTIN 3 4"   13.8000 "NO "    0.00000    0.00000 1.00511467 -42.4150893 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097840
  6043 "SAN ANTONIO 48 0" 115.0000 "NO "    0.00000    0.00000 1.00661694 -49.5509990 1.000000      6     26      1      1 741 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.136950
  6044 "SAN ANTONIO 19 0" 115.0000 "NO "    0.00000    0.00000 1.00215256 -50.9669899 1.000000      6     26      1      1 742 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160310
  6045 "SAN ANTONIO 2 0" 500.0000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.072230
  6046 "SAN ANTONIO 2 1" 230.0000 "NO "    0.00000    0.00000 1.01635905 -47.0102127 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079530
  6047 "SAN ANTONIO 2 2" 115.0000 "NO "    0.00000    0.00000 1.01376425 -50.1237475 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121330
  6048 "SAN ANTONIO 2 3" 13.8000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149980
  6049 "SAN ANTONIO 2 4" 13.8000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116370
  6050 "SAN ANTONIO 2 5" 13.8000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.115900
  6051 "SAN ANTONIO 2 6" 13.8000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097630
  6052 "SAN ANTONIO 2 7" 13.8000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106270
  6053 "SAN ANTONIO 2 8" 13.8000 "NO "    0.00000    0.00000 1.01673232 -45.4866861 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101450
  6054 "SAN ANTONIO 2 9" 13.8000 "NO "    0.00000    0.00000 1.03241998 -43.9383500 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.127900
  6055 "BERGHEIM 0"   115.0000 "NO "    0.00000    0.00000 1.00123104 -49.7908808 1.000000      6     26      1      1 744 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182440
  6056 "NEW BRAUNFELS 2 0" 500.0000 "NO "    0.00000    0.00000 1.02336993 -44.7015763 1.000000      6     22      1      1 745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081020
  6057 "NEW BRAUNFELS 2 1" 230.0000 "NO "    0.00000    0.00000 1.01896313 -46.3721144 1.000000      6     22      1      1 745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091970
  6058 "NEW BRAUNFELS 2 2" 115.0000 "NO "    0.00000    0.00000 1.01178814 -47.8359421 1.000000      6     22      1      1 745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113700
  6059 "D HANIS 0"    115.0000 "NO "    0.00000    0.00000 1.02012148 -39.9233245 1.000000      6     26      1      1 746 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.340230
  6060 "SAN ANTONIO 24 0" 115.0000 "NO "    0.00000    0.00000 1.00885322 -51.3202858 1.000000      6     26      1      1 747 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.188690
  6061 "AUSTIN 7 0"   115.0000 "NO "    0.00000    0.00000 0.97678293 -47.1471544 1.000000      6     23      1      1 748 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131470
  6062 "BRENHAM 0"    500.0000 "NO "    0.00000    0.00000 1.01560604 -45.1333787 1.000000      6     25      1      1 749 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077330
  6063 "BRENHAM 1"    230.0000 "NO "    0.00000    0.00000 1.01375256 -45.4879648 1.000000      6     25      1      1 749 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084780
  6064 "BRENHAM 2"    115.0000 "NO "    0.00000    0.00000 1.01118914 -47.0956504 1.000000      6     25      1      1 749 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125740
  6065 "BERTRAM 0"    115.0000 "NO "    0.00000    0.00000 0.95683958 -41.7481061 1.000000      6     23      1      1 750 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197550
  6066 "MARION 1 0"   500.0000 "NO "    0.00000    0.00000 1.02196894 -44.6854479 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.079370
  6067 "MARION 1 1"   230.0000 "NO "    0.00000    0.00000 1.01934424 -46.3534655 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087510
  6068 "MARION 1 2"   115.0000 "NO "    0.00000    0.00000 1.01447390 -48.8183843 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.130710
  6069 "MARION 1 3"   18.0000 "NO "    0.00000    0.00000 1.02196894 -44.6854479 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091520
  6070 "MARION 1 4"   18.0000 "NO "    0.00000    0.00000 1.02196894 -44.6854479 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.108810
  6071 "MARION 1 5"   18.0000 "NO "    0.00000    0.00000 1.02196894 -44.6854479 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089010
  6072 "MARION 1 6"   18.0000 "NO "    0.00000    0.00000 1.02196894 -44.6854479 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.103560
  6073 "MARION 1 7"   18.0000 "NO "    0.00000    0.00000 1.03000002 -43.4287761 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095530
  6074 "MARION 1 8"   18.0000 "NO "    0.00000    0.00000 1.03000002 -43.4423770 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095390
  6075 "LA GRANGE 0"  500.0000 "NO "    0.00000    0.00000 1.02268803 -42.4575381 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081950
  6076 "LA GRANGE 1"  230.0000 "NO "    0.00000    0.00000 1.02207787 -43.0020644 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097020
  6077 "LA GRANGE 2"  115.0000 "NO "    0.00000    0.00000 1.01951464 -43.8784219 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122120
  6078 "LA GRANGE 3"  22.0000 "NO "    0.00000    0.00000 1.02268803 -42.4575381 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093590
  6079 "LA GRANGE 4"  22.0000 "NO "    0.00000    0.00000 1.02268803 -42.4575381 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087370
  6080 "LA GRANGE 5"  22.0000 "NO "    0.00000    0.00000 1.01742785 -40.4038022 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089350
  6081 "MARBLE FALLS 1 0" 115.0000 "NO "    0.00000    0.00000 0.94148708 -34.8242542 1.000000      6     23      1      1 753 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.128730
  6082 "MARBLE FALLS 1 1" 13.8000 "NO "    0.00000    0.00000 0.95781926 -33.0248334 1.000000      6     23      1      1 753 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.245230
  6083 "MARBLE FALLS 1 2" 13.8000 "NO "    0.00000    0.00000 0.97347388 -30.9224603 1.000000      6     23      1      1 753 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.381830
  6084 "ROUND ROCK 1 0" 115.0000 "NO "    0.00000    0.00000 0.99092623 -44.7551743 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125830
  6085 "ROUND ROCK 1 1" 13.8000 "NO "    0.00000    0.00000 0.99102988 -44.4776733 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.578810
  6086 "ROUND ROCK 1 2" 13.8000 "NO "    0.00000    0.00000 0.99103183 -41.9567601 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.338920
  6087 "ROUND ROCK 1 3" 13.8000 "NO "    0.00000    0.00000 0.99092623 -44.7551743 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.409230
  6088 "ROUND ROCK 1 4" 13.8000 "NO "    0.00000    0.00000 0.99113145 -44.3168927 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.220330
  6089 "ROUND ROCK 1 5" 13.8000 "NO "    0.00000    0.00000 0.99114530 -43.1945754 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.382530
  6090 "ROUND ROCK 1 6" 13.8000 "NO "    0.00000    0.00000 0.99111241 -42.9909502 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224900
  6091 "WIMBERLEY 0"  115.0000 "NO "    0.00000    0.00000 1.00030604 -49.8332837 1.000000      6     23      1      1 755 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197830
  6092 "GONZALES 0"   115.0000 "NO "    0.00000    0.00000 1.03000001 -47.6531696 1.000000      6     24      1      1 756 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.391970
  6093 "SAN ANTONIO 11 0" 115.0000 "NO "    0.00000    0.00000 1.00453619 -50.5829070 1.000000      6     22      1      1 757 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163680
  6094 "SAN ANTONIO 14 0" 115.0000 "NO "    0.00000    0.00000 1.01079870 -50.3029037 1.000000      6     22      1      1 758 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137800
  6095 "HUTTO 0"      115.0000 "NO "    0.00000    0.00000 0.99201170 -46.6196576 1.000000      6     23      1      1 759 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153030
  6096 "LULING 0"     115.0000 "NO "    0.00000    0.00000 1.03000001 -47.8990040 1.000000      6     24      1      1 760 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.314160
  6097 "SAN ANTONIO 21 0" 115.0000 "NO "    0.00000    0.00000 1.00254749 -50.9612348 1.000000      6     26      1      1 761 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163970
  6098 "AUSTIN 12 0"  115.0000 "NO "    0.00000    0.00000 0.97123441 -47.4890379 1.000000      6     23      1      1 762 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152020
  6099 "SAN ANTONIO 15 0" 115.0000 "NO "    0.00000    0.00000 1.00380672 -50.9731495 1.000000      6     26      1      1 763 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168920
  6100 "ADKINS 0"     115.0000 "NO "    0.00000    0.00000 1.00842309 -50.4343492 1.000000      6     22      1      1 764 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.230380
  6101 "WINCHESTER 0" 500.0000 "NO "    0.00000    0.00000 1.02404937 -41.9921016 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.077820
  6102 "WINCHESTER 1" 230.0000 "NO "    0.00000    0.00000 1.02456739 -42.5220169 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086320
  6103 "WINCHESTER 2" 115.0000 "NO "    0.00000    0.00000 1.03000001 -44.4367970 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131380
  6104 "WINCHESTER 3" 13.8000 "NO "    0.00000    0.00000 1.02404937 -41.9921016 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102050
  6105 "WINCHESTER 4" 13.8000 "NO "    0.00000    0.00000 1.02404937 -41.9921016 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.116800
  6106 "WINCHESTER 5" 13.8000 "NO "    0.00000    0.00000 1.02991843 -41.5942318 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.087450
  6107 "ROCKDALE 1 0" 500.0000 "NO "    0.00000    0.00000 1.01959041 -40.2640708 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.067330
  6108 "ROCKDALE 1 1" 230.0000 "NO "    0.00000    0.00000 1.00920441 -42.8940648 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.111070
  6109 "ROCKDALE 1 2" 115.0000 "NO "    0.00000    0.00000 0.99745069 -42.0958780 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214740
  6110 "ROCKDALE 1 3" 13.8000 "NO "    0.00000    0.00000 1.01959041 -40.2640708 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078120
  6111 "ROCKDALE 1 4" 13.8000 "NO "    0.00000    0.00000 1.04000000 -38.0250478 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078020
  6112 "NATALIA 0"    115.0000 "NO "    0.00000    0.00000 1.00911678 -49.2119301 1.000000      6     26      1      1 767 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.199790
  6113 "AUSTIN 20 0"  115.0000 "NO "    0.00000    0.00000 0.97558811 -46.9958734 1.000000      6     23      1      1 768 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129650
  6114 "SAN ANTONIO 43 0" 115.0000 "NO "    0.00000    0.00000 0.99707686 -51.5869741 1.000000      6     26      1      1 769 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.185200
  6115 "SAN ANTONIO 5 0" 115.0000 "NO "    0.00000    0.00000 1.00329128 -51.2206094 1.000000      6     22      1      1 770 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190520
  6116 "TAYLOR 0"     115.0000 "NO "    0.00000    0.00000 0.98801376 -48.2296341 1.000000      6     23      1      1 771 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.219310
  6117 "SMITHVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.02646494 -44.7284495 1.000000      6     25      1      1 772 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191430
  6118 "CEDAR PARK 0" 500.0000 "NO "    0.00000    0.00000 0.99804027 -41.5830475 1.000000      6     23      1      1 773 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.063000
  6119 "CEDAR PARK 1" 230.0000 "NO "    0.00000    0.00000 0.99007260 -43.8025041 1.000000      6     23      1      1 773 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075190
  6120 "CEDAR PARK 2" 115.0000 "NO "    0.00000    0.00000 0.97875844 -45.7679340 1.000000      6     23      1      1 773 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104090
  6121 "SAN ANTONIO 25 0" 115.0000 "NO "    0.00000    0.00000 1.01130319 -50.9376532 1.000000      6     26      1      1 774 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.160840
  6122 "HALLETTSVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00839319 -44.9315860 1.000000      6     24      1      1 775 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.382030
  6123 "AUSTIN 5 0"   115.0000 "NO "    0.00000    0.00000 0.97412808 -47.0554963 1.000000      6     23      1      1 776 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.131540
  6124 "NEW BRAUNFELS 3 0" 115.0000 "NO "    0.00000    0.00000 1.00626762 -49.0853977 1.000000      6     22      1      1 777 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.156390
  6125 "SUTHERLAND SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 1.00697956 -48.3380925 1.000000      6     22      1      1 778 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.242860
  6126 "AUSTIN 34 0"  115.0000 "NO "    0.00000    0.00000 0.97971253 -47.4092573 1.000000      6     23      1      1 779 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.141190
  6127 "CAMERON 0"    115.0000 "NO "    0.00000    0.00000 1.00655995 -38.6545852 1.000000      6     25      1      1 780 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.306120
  6128 "SAN ANTONIO 35 0" 115.0000 "NO "    0.00000    0.00000 1.00190787 -51.5837123 1.000000      6     26      1      1 781 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.197410
  6129 "MEDINA 0"     115.0000 "NO "    0.00000    0.00000 1.00140786 -49.0214077 1.000000      6     26      1      1 782 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.289750
  6130 "MANCHACA 0"   115.0000 "NO "    0.00000    0.00000 0.98398832 -47.6900861 1.000000      6     23      1      1 783 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.158740
  6131 "SPRING BRANCH 0" 115.0000 "NO "    0.00000    0.00000 0.99223062 -50.4010050 1.000000      6     22      1      1 784 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232830
  6132 "AUSTIN 19 0"  115.0000 "NO "    0.00000    0.00000 0.96873145 -46.9286371 1.000000      6     23      1      1 785 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149570
  6133 "FLATONIA 0"   115.0000 "NO "    0.00000    0.00000 1.02053824 -45.7518332 1.000000      6     25      1      1 786 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.340820
  6134 "GRANGER 0"    115.0000 "NO "    0.00000    0.00000 1.00887116 -42.5804885 1.000000      6     23      1      1 787 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.260390
  6135 "FAYETTEVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00638696 -45.7956783 1.000000      6     25      1      1 788 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.168330
  6136 "GEORGETOWN 2 0" 115.0000 "NO "    0.00000    0.00000 0.99815948 -45.9076455 1.000000      6     23      1      1 789 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.162420
  6137 "AUSTIN 35 0"  115.0000 "NO "    0.00000    0.00000 0.96076860 -45.0386441 1.000000      6     23      1      1 790 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.204970
  6138 "PIPE CREEK 0" 115.0000 "NO "    0.00000    0.00000 1.00045333 -50.9122733 1.000000      6     26      1      1 791 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.223440
  6139 "RED ROCK 0"   115.0000 "NO "    0.00000    0.00000 1.01075091 -46.2963219 1.000000      6     25      1      1 792 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.235950
  6140 "JARRELL 0"    115.0000 "NO "    0.00000    0.00000 1.00564332 -39.8181743 1.000000      6     23      1      1 793 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.298960
  6141 "SAN ANTONIO 1 0" 500.0000 "NO "    0.00000    0.00000 1.02548795 -44.7089518 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082110
  6142 "SAN ANTONIO 1 1" 230.0000 "NO "    0.00000    0.00000 1.02094926 -46.8318561 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091200
  6143 "SAN ANTONIO 1 2" 115.0000 "NO "    0.00000    0.00000 1.01953547 -49.0732908 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112790
  6144 "SAN ANTONIO 1 3" 13.8000 "NO "    0.00000    0.00000 1.02548795 -44.7089518 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129890
  6145 "SAN ANTONIO 1 4" 13.8000 "NO "    0.00000    0.00000 1.02548795 -44.7089518 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099990
  6146 "SAN ANTONIO 1 5" 13.8000 "NO "    0.00000    0.00000 1.02548795 -44.7089518 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099330
  6147 "SAN ANTONIO 1 6" 13.8000 "NO "    0.00000    0.00000 1.03000003 -38.1838880 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097040
  6148 "SAN ANTONIO 1 7" 13.8000 "NO "    0.00000    0.00000 1.02548795 -44.7089518 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091250
  6149 "SAN ANTONIO 1 8" 13.8000 "NO "    0.00000    0.00000 1.02548795 -44.7089518 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.086850
  6150 "SAN ANTONIO 36 0" 115.0000 "NO "    0.00000    0.00000 1.01852789 -50.8312775 1.000000      6     26      1      1 795 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.144700
  6151 "SCHULENBURG 0" 115.0000 "NO "    0.00000    0.00000 1.02987701 -42.6366419 1.000000      6     25      1      1 796 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.259650
  6152 "SAN ANTONIO 22 0" 230.0000 "NO "    0.00000    0.00000 1.01917664 -48.1770567 1.000000      6     26      1      1 797 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.113860
  6153 "SAN ANTONIO 22 1" 115.0000 "NO "    0.00000    0.00000 1.00125798 -50.0950146 1.000000      6     26      1      1 797 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.179340
  6154 "DRIPPING SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.96004671 -43.9684384 1.000000      6     23      1      1 798 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.199070
  6155 "SAN ANTONIO 26 0" 115.0000 "NO "    0.00000    0.00000 0.99903764 -50.2237527 1.000000      6     26      1      1 799 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.211110
  6156 "MARBLE FALLS 3 0" 115.0000 "NO "    0.00000    0.00000 0.93270697 -33.8966920 1.000000      6     23      1      1 800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147110
  6157 "BOERNE 1 0"   115.0000 "NO "    0.00000    0.00000 1.00115191 -51.5629008 1.000000      6     26      1      1 801 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.244040
  6158 "WASHINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.02999998 -50.2711055 1.000000      6     25      1      1 802 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.253270
  6159 "SCHERTZ 0"    115.0000 "NO "    0.00000    0.00000 1.00992883 -50.6400750 1.000000      6     22      1      1 803 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.174230
  6160 "AUSTIN 8 0"   115.0000 "NO "    0.00000    0.00000 0.97755820 -47.0157271 1.000000      6     23      1      1 804 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149450
  6161 "SEGUIN 1 0"   500.0000 "NO "    0.00000    0.00000 1.02636637 -44.3947156 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.083290
  6162 "SEGUIN 1 1"   230.0000 "NO "    0.00000    0.00000 1.02193344 -46.1424751 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.100140
  6163 "SEGUIN 1 2"   115.0000 "NO "    0.00000    0.00000 1.01722073 -47.4755323 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.142890
  6164 "SEGUIN 1 3"   13.8000 "NO "    0.00000    0.00000 1.02636637 -44.3947156 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099810
  6165 "SEGUIN 1 4"   13.8000 "NO "    0.00000    0.00000 1.02636637 -44.3947156 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101700
  6166 "SEGUIN 1 5"   13.8000 "NO "    0.00000    0.00000 1.03000002 -43.7675498 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091040
  6167 "SEGUIN 1 6"   13.8000 "NO "    0.00000    0.00000 1.03000002 -43.2211932 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097760
  6168 "SAN ANTONIO 45 0" 115.0000 "NO "    0.00000    0.00000 1.00274508 -51.1084683 1.000000      6     26      1      1 806 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.147010
  6169 "SAN ANTONIO 52 0" 500.0000 "NO "    0.00000    0.00000 1.02931990 -44.5992781 1.000000      6     26      1      1 807 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092970
  6170 "SAN ANTONIO 52 1" 230.0000 "NO "    0.00000    0.00000 1.02186686 -46.4388694 1.000000      6     26      1      1 807 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095320
  6171 "SAN ANTONIO 52 2" 115.0000 "NO "    0.00000    0.00000 1.01049197 -48.4924418 1.000000      6     26      1      1 807 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.129690
  6172 "CUERO 2 0"    230.0000 "NO "    0.00000    0.00000 1.01403018 -42.8765059 1.000000      6     24      1      1 808 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.213950
  6173 "CUERO 2 1"    115.0000 "NO "    0.00000    0.00000 1.01218344 -44.1948896 1.000000      6     24      1      1 808 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.265720
  6174 "SAN ANTONIO 10 0" 115.0000 "NO "    0.00000    0.00000 1.00839771 -51.1520725 1.000000      6     22      1      1 809 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161820
  6175 "AUSTIN 16 0"  115.0000 "NO "    0.00000    0.00000 0.97485508 -47.0653137 1.000000      6     23      1      1 810 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134660
  6176 "AUSTIN 39 0"  115.0000 "NO "    0.00000    0.00000 0.98698213 -47.5214965 1.000000      6     23      1      1 811 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.149790
  6177 "SAN ANTONIO 51 0" 230.0000 "NO "    0.00000    0.00000 1.03000002 -47.7173319 1.000000      6     26      1      1 812 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.095090
  6178 "SAN ANTONIO 51 1" 115.0000 "NO "    0.00000    0.00000 1.01952839 -49.0808872 1.000000      6     26      1      1 812 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.137600
  6179 "SAN ANTONIO 41 0" 115.0000 "NO "    0.00000    0.00000 1.01181961 -50.5333026 1.000000      6     26      1      1 813 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152790
  6180 "LA VERNIA 0"  115.0000 "NO "    0.00000    0.00000 1.00571980 -48.9374743 1.000000      6     22      1      1 814 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.267680
  6181 "MANOR 0"      115.0000 "NO "    0.00000    0.00000 1.00456345 -48.3064699 1.000000      6     23      1      1 815 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.232670
  6182 "SAN ANTONIO 38 0" 115.0000 "NO "    0.00000    0.00000 1.00356572 -51.5387837 1.000000      6     26      1      1 816 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.171920
  6183 "GIDDINGS 0"   115.0000 "NO "    0.00000    0.00000 1.01837129 -45.3121663 1.000000      6     25      1      1 817 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182870
  6184 "AUSTIN 32 0"  115.0000 "NO "    0.00000    0.00000 0.96753678 -46.7194432 1.000000      6     23      1      1 818 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.161710
  6185 "AUSTIN 38 0"  115.0000 "NO "    0.00000    0.00000 0.96818887 -46.5508882 1.000000      6     23      1      1 819 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191030
  6186 "AUSTIN 30 0"  115.0000 "NO "    0.00000    0.00000 0.97850914 -45.9126012 1.000000      6     23      1      1 820 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.155280
  6187 "AUSTIN 28 0"  115.0000 "NO "    0.00000    0.00000 0.97692101 -46.4537147 1.000000      6     23      1      1 821 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.166590
  6188 "COLUMBUS 0"   230.0000 "NO "    0.00000    0.00000 1.01847596 -43.7758285 1.000000      6     25      1      1 822 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.134760
  6189 "COLUMBUS 1"   115.0000 "NO "    0.00000    0.00000 1.01345144 -44.3947498 1.000000      6     25      1      1 822 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.195430
  6190 "SHINER 0"     115.0000 "NO "    0.00000    0.00000 1.02261310 -44.4628941 1.000000      6     24      1      1 823 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.325970
  6191 "SAN ANTONIO 3 0" 115.0000 "NO "    0.00000    0.00000 1.00410737 -50.5310822 1.000000      6     22      1      1 824 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.185970
  6192 "CALDWELL 0"   230.0000 "NO "    0.00000    0.00000 1.01009603 -44.5314465 1.000000      6     25      1      1 825 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.125690
  6193 "CALDWELL 1"   115.0000 "NO "    0.00000    0.00000 1.00670688 -45.9853875 1.000000      6     25      1      1 825 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.190200
  6194 "AUSTIN 18 0"  115.0000 "NO "    0.00000    0.00000 0.98607390 -46.8843838 1.000000      6     23      1      1 826 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164740
  6195 "INDUSTRY 0"   115.0000 "NO "    0.00000    0.00000 0.99361729 -48.3772827 1.000000      6     25      1      1 827 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.243000
  6196 "DALE 0"       115.0000 "NO "    0.00000    0.00000 1.00363189 -47.7188129 1.000000      6     23      1      1 828 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.247420
  6197 "SAN ANTONIO 37 0" 500.0000 "NO "    0.00000    0.00000 1.02200147 -45.7545892 1.000000      6     26      1      1 829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.078930
  6198 "SAN ANTONIO 37 1" 230.0000 "NO "    0.00000    0.00000 1.01540591 -48.0962032 1.000000      6     26      1      1 829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089570
  6199 "SAN ANTONIO 37 2" 115.0000 "NO "    0.00000    0.00000 1.01440012 -49.6760545 1.000000      6     26      1      1 829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106500
  6200 "SAN ANTONIO 18 0" 115.0000 "NO "    0.00000    0.00000 0.99817953 -51.2706460 1.000000      6     26      1      1 830 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191070
  6201 "SAN ANTONIO 33 0" 115.0000 "NO "    0.00000    0.00000 1.01042769 -51.5490610 1.000000      6     26      1      1 831 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.163330
  6202 "MARTINDALE 0" 115.0000 "NO "    0.00000    0.00000 1.01995294 -48.0328542 1.000000      6     22      1      1 832 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.212870
  6203 "SAN ANTONIO 17 0" 115.0000 "NO "    0.00000    0.00000 1.00108912 -51.5270627 1.000000      6     26      1      1 833 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182070
  6204 "SAN ANTONIO 23 0" 115.0000 "NO "    0.00000    0.00000 1.00416796 -50.9806730 1.000000      6     26      1      1 834 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.153730
  6205 "AUSTIN 29 0"  115.0000 "NO "    0.00000    0.00000 0.97510381 -47.0653677 1.000000      6     23      1      1 835 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.121420
  6206 "LEXINGTON 0"  115.0000 "NO "    0.00000    0.00000 1.01050749 -45.8946096 1.000000      6     25      1      1 836 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.256500
  6207 "LEANDER 2 0"  115.0000 "NO "    0.00000    0.00000 0.96696679 -41.5581699 1.000000      6     23      1      1 837 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.214070
  6208 "AUSTIN 15 0"  115.0000 "NO "    0.00000    0.00000 0.97532066 -47.5267706 1.000000      6     23      1      1 838 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154440
  6209 "MICO 0"       115.0000 "NO "    0.00000    0.00000 1.01359434 -49.2557485 1.000000      6     26      1      1 839 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.178390
  6210 "MARBLE FALLS 2 0" 500.0000 "NO "    0.00000    0.00000 0.98911717 -38.2347342 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.054960
  6211 "MARBLE FALLS 2 1" 230.0000 "NO "    0.00000    0.00000 0.94015617 -33.4664741 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.071350
  6212 "MARBLE FALLS 2 2" 115.0000 "NO "    0.00000    0.00000 0.94463224 -36.7310559 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104630
  6213 "MARBLE FALLS 2 3" 13.8000 "NO "    0.00000    0.00000 0.98911717 -38.2347342 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.099740
  6214 "MARBLE FALLS 2 4" 13.8000 "NO "    0.00000    0.00000 0.98911717 -38.2347342 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.082530
  6215 "MARBLE FALLS 2 5" 13.8000 "NO "    0.00000    0.00000 0.98911717 -38.2347342 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.062060
  6216 "MARBLE FALLS 2 6" 13.8000 "NO "    0.00000    0.00000 0.98911717 -38.2347342 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.070920
  6217 "AUSTIN 36 0"  115.0000 "NO "    0.00000    0.00000 0.96170856 -44.1651029 1.000000      6     23      1      1 841 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.224030
  6218 "LOCKHART 0"   115.0000 "NO "    0.00000    0.00000 0.98726352 -48.7060804 1.000000      6     23      1      1 842 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.181260
  6219 "AUSTIN 17 0"  115.0000 "NO "    0.00000    0.00000 0.98202087 -47.5799016 1.000000      6     23      1      1 843 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154920
  6220 "SAN ANTONIO 13 0" 115.0000 "NO "    0.00000    0.00000 1.00841429 -50.3766453 1.000000      6     22      1      1 844 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.138970
  6221 "FALLS CITY 0" 115.0000 "NO "    0.00000    0.00000 1.03000002 -45.2836328 1.000000      6     22      1      1 845 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.258510
  6222 "AUSTIN 27 0"  230.0000 "NO "    0.00000    0.00000 0.99052891 -45.2475887 1.000000      6     23      1      1 846 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.089310
  6223 "AUSTIN 27 1"  115.0000 "NO "    0.00000    0.00000 0.98021405 -46.7621208 1.000000      6     23      1      1 846 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106410
  6224 "AUSTIN 23 0"  115.0000 "NO "    0.00000    0.00000 0.97468508 -47.3041475 1.000000      6     23      1      1 847 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152980
  6225 "SAN ANTONIO 27 0" 115.0000 "NO "    0.00000    0.00000 0.99896966 -51.2914643 1.000000      6     26      1      1 848 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.180490
  6226 "BLANCO 0"     115.0000 "NO "    0.00000    0.00000 0.98703465 -50.4663164 1.000000      6     26      1      1 849 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.290510
  6227 "AUSTIN 24 0"  115.0000 "NO "    0.00000    0.00000 0.97432877 -47.5194159 1.000000      6     23      1      1 850 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122540
  6228 "SAN MARCOS 0" 500.0000 "NO "    0.00000    0.00000 1.02391777 -44.9558440 1.000000      6     22      1      1 851 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.084640
  6229 "SAN MARCOS 1" 230.0000 "NO "    0.00000    0.00000 1.02810545 -46.2431596 1.000000      6     22      1      1 851 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097770
  6230 "SAN MARCOS 2" 115.0000 "NO "    0.00000    0.00000 0.99827318 -47.7013445 1.000000      6     22      1      1 851 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.133790
  6231 "BUDA 0"       115.0000 "NO "    0.00000    0.00000 0.98132414 -47.8768605 1.000000      6     23      1      1 852 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.182130
  6232 "DEL VALLE 0"  115.0000 "NO "    0.00000    0.00000 0.99373893 -45.3326738 1.000000      6     23      1      1 853 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.123400
  6233 "AUSTIN 4 0"   115.0000 "NO "    0.00000    0.00000 0.97254604 -47.3284116 1.000000      6     23      1      1 854 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154690
  6234 "SAN ANTONIO 50 0" 500.0000 "NO "    0.00000    0.00000 1.01973811 -45.9528003 1.000000      6     26      1      1 855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.075930
  6235 "SAN ANTONIO 50 1" 230.0000 "NO "    0.00000    0.00000 1.02025585 -46.8560002 1.000000      6     26      1      1 855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080680
  6236 "SAN ANTONIO 50 2" 115.0000 "NO "    0.00000    0.00000 1.00959563 -49.3074349 1.000000      6     26      1      1 855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110300
  6237 "BURLINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.01223928 -35.8422646 1.000000      6     25      1      1 856 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.363350
  6238 "AUSTIN 13 0"  115.0000 "NO "    0.00000    0.00000 0.97141844 -47.8043053 1.000000      6     23      1      1 857 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.138700
  6239 "ELMENDORF 0"  500.0000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.085150
  6240 "ELMENDORF 1"  230.0000 "NO "    0.00000    0.00000 1.01848105 -46.0314681 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.097790
  6241 "ELMENDORF 2"  115.0000 "NO "    0.00000    0.00000 1.00328557 -49.2119300 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.148670
  6242 "ELMENDORF 3"  13.8000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.132280
  6243 "ELMENDORF 4"  13.8000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.104490
  6244 "ELMENDORF 5"  13.8000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.101520
  6245 "ELMENDORF 6"  13.8000 "NO "    0.00000    0.00000 1.04000001 -41.8424253 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.098980
  6246 "ELMENDORF 7"  13.8000 "NO "    0.00000    0.00000 1.04000001 -42.7977416 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.092260
  6247 "ELMENDORF 8"  13.8000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.093820
  6248 "ELMENDORF 9"  13.8000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.102640
  6249 "ELMENDORF 10" 13.8000 "NO "    0.00000    0.00000 1.03182049 -43.8013139 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.110460
  6250 "SAN ANTONIO 6 0" 115.0000 "NO "    0.00000    0.00000 1.00493697 -51.3310750 1.000000      6     22      1      1 859 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.176580
  6251 "CANYON LAKE 0" 115.0000 "NO "    0.00000    0.00000 0.99262089 -50.4837205 1.000000      6     22      1      1 860 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.233610
  6252 "JOHNSON CITY 0" 115.0000 "NO "    0.00000    0.00000 0.94784456 -39.7489811 1.000000      6     23      1      1 861 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.164100
  6253 "YORKTOWN 0"   115.0000 "NO "    0.00000    0.00000 1.00820523 -38.3781352 1.000000      6     24      1      1 862 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.254870
  6254 "AUSTIN 2 0"   500.0000 "NO "    0.00000    0.00000 1.00771022 -42.1223599 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.069770
  6255 "AUSTIN 2 1"   230.0000 "NO "    0.00000    0.00000 1.00362639 -42.8777381 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.074580
  6256 "AUSTIN 2 2"   115.0000 "NO "    0.00000    0.00000 0.98600927 -45.9010808 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.122930
  6257 "AUSTIN 2 3"   13.8000 "NO "    0.00000    0.00000 1.00771022 -42.1223599 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.081240
  6258 "AUSTIN 2 4"   13.8000 "NO "    0.00000    0.00000 1.00771022 -42.1223599 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091630
  6259 "AUSTIN 2 5"   13.8000 "NO "    0.00000    0.00000 1.00771022 -42.1223599 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.091190
  6260 "AUSTIN 2 6"   13.8000 "NO "    0.00000    0.00000 1.02000003 -40.9519154 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.080150
  6261 "LACKLAND A F B 0" 115.0000 "NO "    0.00000    0.00000 1.00139808 -51.1875410 1.000000      6     26      1      1 864 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.154230
  6262 "LIBERTY HILL 0" 115.0000 "NO "    0.00000    0.00000 0.96431645 -43.5986862 1.000000      6     23      1      1 865 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.152940
  6263 "KENEDY 0"     230.0000 "NO "    0.00000    0.00000 1.00513640 -40.3199642 1.000000      6     24      1      1 866 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.170230
  6264 "KENEDY 1"     115.0000 "NO "    0.00000    0.00000 0.99299978 -38.4358009 1.000000      6     24      1      1 866 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.203420
  6265 "CUERO 1 0"    115.0000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.280010
  6266 "CUERO 1 1"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.520530
  6267 "CUERO 1 2"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.831800
  6268 "CUERO 1 3"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.454080
  6269 "CUERO 1 4"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.870120
  6270 "CUERO 1 5"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.604250
  6271 "CUERO 1 6"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.419210
  6272 "CUERO 1 7"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.470550
  6273 "CUERO 1 8"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.542170
  6274 "CUERO 1 9"    13.8000 "NO "    0.00000    0.00000 1.01382324 -44.5368178 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.697510
  6275 "SAN ANTONIO 20 0" 115.0000 "NO "    0.00000    0.00000 0.99736789 -51.3451573 1.000000      6     26      1      1 868 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.191490
  6276 "VON ORMY 0"   115.0000 "NO "    0.00000    0.00000 1.00981408 -51.7282465 1.000000      6     26      1      1 869 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.229760
  6277 "KYLE 0"       230.0000 "NO "    0.00000    0.00000 1.01860707 -46.7349178 1.000000      6     23      1      1 870 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.112110
  6278 "KYLE 1"       115.0000 "NO "    0.00000    0.00000 0.99909063 -48.3000178 1.000000      6     23      1      1 870 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.140420
  6279 "SEGUIN 2 0"   230.0000 "NO "    0.00000    0.00000 1.02043434 -46.3755040 1.000000      6     22      1      1 871 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.106380
  6280 "SEGUIN 2 1"   115.0000 "NO "    0.00000    0.00000 1.01587194 -47.4579353 1.000000      6     22      1      1 871 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""     0.143560
