title
Texas2k_series24_case4_2024lowload
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
      1  "ODESSA 2"    : 31.906736 -102.262348 0.090000  " "
      2  "PRESIDIO 2"    : 29.888046 -104.519139 0.145000  " "
      3  "O DONNELL 1"    : 32.926389 -101.647778 0.111000  " "
      4  "BIG SPRING 5"    : 32.207500 -101.388333 0.290000  " "
      5  "VAN HORN"    : 31.093480 -104.624514 0.350000  " "
      6  "IRAAN 2"    : 30.931467 -102.201433 0.014000  " "
      7  "PRESIDIO 1"    : 29.600000 -104.300000 0.116000  " "
      8  "SANDERSON"    : 30.028067 -101.970461 0.400000  " "
      9  "MONAHANS 2"    : 31.484586 -103.161046 0.280000  " "
     10  "GRANDFALLS"    : 31.169523 -103.085134 0.940000  " "
     11  "MARFA"    : 30.285296 -104.005761 0.069000  " "
     12  "GARDEN CITY"    : 31.763075 -101.501775 0.094000  " "
     13  "ODESSA 4"    : 31.725171 -102.413607 0.114000  " "
     14  "NOTREES"    : 31.799171 -102.632933 0.590000  " "
     15  "MIDLAND 4"    : 31.979427 -102.132366 2.350000  " "
     16  "BIG SPRING 1"    : 31.992500 -101.116700 0.171000  " "
     17  "O DONNELL 2"    : 32.929014 -101.578617 0.136000  " "
     18  "ODESSA 6"    : 31.969312 -102.630882 0.079000  " "
     19  "BIG SPRINGS"    : 32.039000 -101.220000 0.910000  " "
     20  "MIDLAND 2"    : 32.321673 -102.042298 0.113000  " "
     21  "COAHOMA"    : 32.879511 -101.246784 0.220000  " "
     22  "MIDLAND 3"    : 31.992384 -102.081464 0.230000  " "
     23  "ALPINE"    : 29.802094 -103.222360 0.290000  " "
     24  "FORT DAVIS"    : 31.004969 -103.759065 0.610000  " "
     25  "MCCAMEY 1"    : 31.209200 -102.241700 0.440000  " "
     26  "BIG SPRING 4"    : 31.991442 -101.302637 0.079000  " "
     27  "CRANE"    : 31.186888 -102.596253 0.230000  " "
     28  "ODESSA 5"    : 31.799158 -102.474090 2.510000  " "
     29  "FORT STOCKTON 1"    : 30.772575 -102.505808 0.380000  " "
     30  "ANDREWS"    : 32.335729 -102.697303 1.690000  " "
     31  "FORSAN"    : 32.140800 -101.398600 1.560000  " "
     32  "BIG LAKE"    : 31.272551 -101.172783 0.010000  " "
     33  "MIDLAND 5"    : 32.053604 -102.201660 0.078000  " "
     34  "OZONA"    : 30.575618 -101.331239 0.330000  " "
     35  "MONAHANS 1"    : 31.583900 -102.963300 0.132000  " "
     36  "STANTON"    : 32.489818 -101.754488 0.490000  " "
     37  "ODONNELL"    : 32.927010 -101.764414 0.410000  " "
     38  "LENORAH"    : 32.235300 -101.836700 0.188000  " "
     39  "IRAAN 3"    : 30.884700 -101.920800 0.094000  " "
     40  "BIG SPRING 6"    : 32.273182 -101.422436 0.164000  " "
     41  "ODESSA 3"    : 32.001129 -102.312423 0.530000  " "
     42  "BIG SPRING 3"    : 32.100823 -101.451385 0.400000  " "
     43  "BIG SPRING 7"    : 32.102911 -101.365434 0.430000  " "
     44  "MIDLAND 1"    : 31.517628 -101.918007 0.320000  " "
     45  "IRAAN 1"    : 30.917800 -102.086700 0.118000  " "
     46  "ODESSA 1"    : 31.840300 -102.326400 0.028000  " "
     47  "FORT STOCKTON 2"    : 30.807272 -102.355628 0.240000  " "
     48  "FORT STOCKTON 3"    : 30.747459 -102.790792 0.280000  " "
     49  "BIG SPRING 2"    : 31.936100 -101.298300 0.178000  " "
     50  "KERMIT"    : 31.696251 -103.138992 0.113000  " "
     51  "PECOS"    : 31.803547 -103.599914 3.270000  " "
     52  "SHEFFIELD"    : 30.596998 -101.784530 0.066000  " "
     53  "MCCAMEY 2"    : 31.139200 -102.225300 0.154000  " "
     54  "LAMESA"    : 32.929648 -102.133506 0.850000  " "
     55  "GOLDSMITH"    : 31.995000 -102.828333 2.180000  " "
     56  "RALLS 2"    : 33.658671 -101.531037 3.020000  " "
     57  "PARIS 3"    : 33.683869 -95.344733 0.066000  " "
     58  "SAVOY"    : 33.628143 -96.367605 0.062000  " "
     59  "HONEY GROVE"    : 33.615167 -95.900109 0.092000  " "
     60  "MEMPHIS"    : 34.857258 -100.512868 0.690000  " "
     61  "IOWA PARK"    : 33.973297 -98.721096 0.024000  " "
     62  "VERNON 2"    : 33.899813 -99.773497 1.950000  " "
     63  "PANHANDLE 2"    : 35.238333 -101.310833 0.400000  " "
     64  "CHILDRESS"    : 34.447226 -100.809848 1.180000  " "
     65  "FORESTBURG"    : 33.471617 -97.445189 0.370000  " "
     66  "SHERMAN 3"    : 33.627623 -96.767394 0.390000  " "
     67  "PANHANDLE 4"    : 35.427500 -101.253056 0.077000  " "
     68  "WICHITA FALLS 6"    : 33.943784 -98.523064 0.163000  " "
     69  "PARIS 2"    : 33.696800 -95.557700 0.240000  " "
     70  "WICHITA FALLS 4"    : 33.864515 -98.491046 3.260000  " "
     71  "WHEELER"    : 35.830763 -100.765905 0.064000  " "
     72  "DEPORT"    : 33.482646 -95.320088 0.260000  " "
     73  "WICHITA FALLS 3"    : 34.004783 -98.388757 0.260000  " "
     74  "SILVERTON"    : 34.457478 -101.287161 0.045000  " "
     75  "BONHAM"    : 33.708311 -96.240654 4.970000  " "
     76  "MATADOR"    : 33.710684 -100.384217 0.490000  " "
     77  "ARTHUR CITY"    : 33.857868 -95.649137 0.128000  " "
     78  "LEONARD"    : 33.441440 -96.179163 0.240000  " "
     79  "GORDONVILLE"    : 33.830932 -96.839764 0.172000  " "
     80  "KNOX CITY"    : 33.431837 -99.853667 7.800000  " "
     81  "WICHITA FALLS 7"    : 33.894941 -98.543670 0.970000  " "
     82  "LINDSAY"    : 33.615855 -97.310834 0.091000  " "
     83  "ECTOR"    : 33.553520 -96.282897 0.080000  " "
     84  "SUNSET"    : 33.455991 -97.751818 0.147000  " "
     85  "CLARKSVILLE"    : 33.663063 -94.997258 0.340000  " "
     86  "PANHANDLE 3"    : 35.386038 -101.578572 0.176000  " "
     87  "SADLER"    : 33.737974 -96.839543 0.800000  " "
     88  "WHITESBORO"    : 33.743893 -96.936121 1.980000  " "
     89  "SHEPPARD AFB"    : 33.969523 -98.509016 0.020000  " "
     90  "POTTSBORO"    : 33.800717 -96.725989 0.220000  " "
     91  "BELLS"    : 33.623645 -96.427874 0.560000  " "
     92  "CROSBYTON"    : 33.774479 -100.990114 0.060000  " "
     93  "ELECTRA"    : 34.131688 -99.106624 0.440000  " "
     94  "PATTONVILLE"    : 33.402250 -95.483203 0.310000  " "
     95  "HENRIETTA"    : 33.758490 -98.202251 0.151000  " "
     96  "PANHANDLE 6"    : 34.900760 -100.994549 0.070000  " "
     97  "BOWIE"    : 33.520572 -97.956120 0.450000  " "
     98  "WICHITA FALLS 1"    : 33.913300 -98.493100 0.350000  " "
     99  "WHITE DEER"    : 35.478900 -101.243900 0.153000  " "
    100  "ROXTON"    : 33.576823 -95.809701 0.330000  " "
    101  "VERNON 1"    : 34.290000 -99.364722 0.470000  " "
    102  "DENISON 2"    : 33.770785 -96.604061 0.074000  " "
    103  "SUMNER"    : 33.745236 -95.744327 1.210000  " "
    104  "GAINESVILLE"    : 33.661583 -97.176350 0.022000  " "
    105  "ASPERMONT"    : 33.183064 -100.245133 0.490000  " "
    106  "WICHITA FALLS 5"    : 33.799085 -98.509840 0.260000  " "
    107  "WINDTHORST"    : 33.512628 -98.457627 2.320000  " "
    108  "HOWE"    : 33.450768 -96.742245 0.152000  " "
    109  "ARCHER 2"    : 33.493056 -98.581944 0.250000  " "
    110  "COLLINSVILLE"    : 33.537706 -96.906575 0.670000  " "
    111  "JAYTON"    : 32.969722 -100.524167 0.049000  " "
    112  "MUENSTER 1"    : 33.733006 -97.428406 0.084000  " "
    113  "PADUCAH"    : 33.994322 -100.287247 0.270000  " "
    114  "NOCONA"    : 33.793074 -97.963802 0.095000  " "
    115  "DODD CITY"    : 33.615539 -96.072156 0.181000  " "
    116  "WICHITA FALLS 2"    : 33.862500 -98.589400 0.084000  " "
    117  "MONTAGUE"    : 33.626904 -97.687873 0.720000  " "
    118  "SPUR"    : 33.341053 -100.714732 0.420000  " "
    119  "ARCHER 1"    : 33.495278 -98.500000 0.340000  " "
    120  "ANNONA"    : 33.498221 -94.890845 0.099000  " "
    121  "SEYMOUR"    : 33.621145 -99.243765 0.128000  " "
    122  "DENISON 1"    : 33.727126 -96.470794 0.590000  " "
    123  "PANHANDLE 5"    : 35.350300 -101.540000 0.114000  " "
    124  "RALLS 1"    : 33.661111 -101.390000 0.420000  " "
    125  "SHERMAN 1"    : 33.582573 -96.617893 0.560000  " "
    126  "WHITEWRIGHT"    : 33.494577 -96.396115 0.280000  " "
    127  "SHERMAN 2"    : 33.604131 -96.550405 0.440000  " "
    128  "ROCHESTER"    : 33.322836 -99.642126 2.990000  " "
    129  "BURKBURNETT"    : 34.103273 -98.622467 0.820000  " "
    130  "MUENSTER 2"    : 33.682081 -97.382855 0.740000  " "
    131  "ARCHER CITY"    : 33.527396 -98.884782 0.220000  " "
    132  "PETROLIA"    : 34.008308 -98.259320 0.890000  " "
    133  "PARIS 1"    : 33.630800 -95.590000 0.330000  " "
    134  "BAGWELL"    : 33.801868 -95.151966 0.210000  " "
    135  "TELEPHONE"    : 33.778716 -95.996823 0.480000  " "
    136  "PANHANDLE 1"    : 35.442778 -101.372778 2.140000  " "
    137  "VAN ALSTYNE"    : 33.435660 -96.549913 0.390000  " "
    138  "TIOGA"    : 33.464643 -96.892724 0.460000  " "
    139  "VALLEY VIEW"    : 33.458028 -97.128552 0.860000  " "
    140  "MIAMI"    : 35.653889 -100.538611 0.640000  " "
    141  "TRENTON"    : 33.439125 -96.311485 0.091000  " "
    142  "HASKELL"    : 33.122685 -99.650389 3.260000  " "
    143  "SAINT JO"    : 33.741367 -97.535329 0.011000  " "
    144  "KERRVILLE"    : 30.036701 -99.163039 2.530000  " "
    145  "SWEETWATER 4"    : 32.360600 -100.338900 0.450000  " "
    146  "LEAKEY"    : 29.644470 -99.682471 0.120000  " "
    147  "HAMLIN"    : 32.857004 -100.124032 0.082000  " "
    148  "MERKEL 3"    : 32.473621 -100.032723 0.380000  " "
    149  "COLEMAN"    : 31.736902 -99.567791 0.290000  " "
    150  "SONORA"    : 30.441414 -100.560620 0.460000  " "
    151  "CAMP WOOD"    : 29.674700 -100.078588 0.061000  " "
    152  "LLANO"    : 30.653746 -98.918266 0.690000  " "
    153  "WILLOW CITY"    : 30.437069 -98.708714 0.090000  " "
    154  "ABILENE 4"    : 32.335677 -99.667488 0.148000  " "
    155  "KINGSLAND"    : 30.672818 -98.442748 0.830000  " "
    156  "ROSCOE 6"    : 32.415212 -100.573539 0.191000  " "
    157  "BLACKWELL"    : 32.198100 -100.268600 0.097000  " "
    158  "CHRISTOVAL"    : 31.085435 -100.678820 0.035000  " "
    159  "LUEDERS"    : 32.868619 -99.694492 0.290000  " "
    160  "COLORADO CITY"    : 32.314505 -100.918356 0.400000  " "
    161  "STAMFORD"    : 32.940911 -99.850964 0.310000  " "
    162  "ELDORADO"    : 30.883539 -100.595464 0.490000  " "
    163  "SAN SABA"    : 31.157093 -98.763991 0.097000  " "
    164  "ABILENE 2"    : 32.625600 -99.492800 4.580000  " "
    165  "LOMETA"    : 31.257224 -98.376742 0.710000  " "
    166  "SAN ANGELO 1"    : 31.509720 -100.322075 0.199000  " "
    167  "TUSCOLA"    : 32.274081 -99.826041 0.012000  " "
    168  "ABILENE 7"    : 32.333551 -99.927724 0.031000  " "
    169  "SNYDER 1"    : 32.720400 -100.995200 4.600000  " "
    170  "CHEROKEE"    : 30.939820 -99.079893 0.360000  " "
    171  "RICHLAND SPRINGS"    : 31.517913 -99.135467 0.154000  " "
    172  "ROSCOE 2"    : 32.469400 -100.666400 0.270000  " "
    173  "BALLINGER"    : 31.738576 -99.934162 0.086000  " "
    174  "SILVER"    : 32.050000 -100.691700 0.157000  " "
    175  "ROSCOE 5"    : 32.312200 -100.530300 0.760000  " "
    176  "ANSON"    : 32.747863 -99.905394 0.033000  " "
    177  "DEL RIO"    : 29.837220 -101.212436 3.840000  " "
    178  "HUNT"    : 30.095115 -99.628211 0.330000  " "
    179  "WINGATE"    : 32.214024 -100.057120 0.184000  " "
    180  "STERLING CITY 1"    : 31.926100 -100.928100 0.124000  " "
    181  "ROSCOE 4"    : 32.236944 -100.483300 0.600000  " "
    182  "BRADY"    : 31.176951 -99.616412 0.098000  " "
    183  "TRENT 1"    : 32.430100 -100.235652 0.440000  " "
    184  "OVALO"    : 32.120249 -99.753027 0.014000  " "
    185  "NOLAN"    : 32.287800 -100.100000 0.570000  " "
    186  "MILES"    : 31.592013 -100.192616 0.066000  " "
    187  "BRACKETTVILLE 2"    : 29.234722 -100.209167 0.360000  " "
    188  "MASON"    : 30.843122 -99.570053 0.340000  " "
    189  "BRACKETTVILLE 3"    : 29.395621 -100.439985 0.126000  " "
    190  "ABILENE 6"    : 32.362783 -99.817314 0.320000  " "
    191  "HERMLEIGH"    : 32.588600 -100.672800 0.085000  " "
    192  "MERKEL 1"    : 32.318221 -100.176986 0.240000  " "
    193  "LORAINE 1"    : 32.437500 -100.744400 0.092000  " "
    194  "ABILENE 1"    : 32.514400 -99.656400 0.082000  " "
    195  "ROCKSPRINGS"    : 29.988092 -100.286076 0.084000  " "
    196  "MERKEL 2"    : 32.311556 -100.061589 0.320000  " "
    197  "FLUVANNA 2"    : 32.947930 -101.147784 4.260000  " "
    198  "DYESS AFB"    : 32.415823 -99.906230 0.064000  " "
    199  "HAWLEY"    : 32.630473 -99.830642 1.350000  " "
    200  "BUCHANAN DAM 2"    : 30.936768 -98.467066 0.210000  " "
    201  "ABILENE 3"    : 32.576489 -99.665323 0.024000  " "
    202  "SWEETWATER 5"    : 32.291861 -100.210748 0.127000  " "
    203  "BUCHANAN DAM 1"    : 30.731599 -98.385422 0.290000  " "
    204  "INGRAM"    : 30.159136 -99.345011 2.270000  " "
    205  "KEMPNER"    : 31.088158 -98.010690 14.700000  " "
    206  "FLUVANNA 1"    : 32.925440 -101.219397 0.420000  " "
    207  "STERLING CITY 2"    : 31.951944 -100.791389 0.530000  " "
    208  "SAN ANGELO 2"    : 31.268843 -100.563525 0.400000  " "
    209  "ROTAN"    : 32.891818 -100.498206 2.430000  " "
    210  "SYNDER"    : 32.739294 -100.738949 0.580000  " "
    211  "BRACKETTVILLE 1"    : 29.328889 -100.383889 0.070000  " "
    212  "ROSCOE 1"    : 32.496900 -100.579700 0.470000  " "
    213  "UVALDE"    : 29.151012 -100.015870 0.156000  " "
    214  "FREDERICKSBURG"    : 30.280938 -98.876683 0.157000  " "
    215  "ABILENE 5"    : 32.462235 -99.715894 0.220000  " "
    216  "SABINAL"    : 29.303817 -99.630829 0.093000  " "
    217  "SWEETWATER 2"    : 32.290833 -100.421900 0.047000  " "
    218  "LORAINE 2"    : 32.404869 -100.711396 2.400000  " "
    219  "ROSCOE 3"    : 32.398300 -100.648100 0.900000  " "
    220  "SAN ANGELO 3"    : 31.802748 -101.055625 0.260000  " "
    221  "TUSOCOLA"    : 32.303889 -100.021667 0.450000  " "
    222  "EDEN"    : 31.222764 -99.896212 3.430000  " "
    223  "SNYDER 2"    : 32.747058 -100.954661 0.073000  " "
    224  "SWEETWATER 1"    : 32.408100 -100.128600 2.290000  " "
    225  "MENARD"    : 30.897544 -100.107479 0.310000  " "
    226  "WINTERS"    : 31.858516 -100.165338 0.018000  " "
    227  "GOLDSBORO"    : 32.052075 -99.694650 0.430000  " "
    228  "SWEETWATER 3"    : 32.347200 -100.370300 0.188000  " "
    229  "GOODFELLOW AFB"    : 31.289523 -100.152670 4.230000  " "
    230  "SANTA ANNA"    : 31.515316 -99.380601 0.460000  " "
    231  "ROWENA"    : 31.411505 -99.682323 0.310000  " "
    232  "TRENT 2"    : 32.664859 -100.212875 0.049000  " "
    233  "JUNCTION"    : 30.458670 -100.069150 0.088000  " "
    234  "LAMPASAS"    : 31.102377 -98.259340 0.340000  " "
    235  "LAUGHLIN A F B"    : 29.358523 -100.777486 0.121000  " "
    236  "EDINBURG 3"    : 26.450369 -98.276935 0.930000  " "
    237  "LAREDO 7"    : 27.833509 -99.685482 0.085000  " "
    238  "BRUNI 2"    : 27.365130 -98.996708 0.880000  " "
    239  "MCALLEN 2"    : 26.215816 -98.239592 0.150000  " "
    240  "POTEET"    : 29.079849 -98.642309 4.130000  " "
    241  "SARITA 3"    : 27.070200 -97.507700 0.640000  " "
    242  "HEBBRONVILLE"    : 27.100448 -98.789966 0.460000  " "
    243  "PROGRESO"    : 26.083177 -97.962140 0.460000  " "
    244  "EDINBURG 2"    : 26.280689 -98.183295 0.430000  " "
    245  "EAGLE PASS"    : 28.476396 -100.276888 0.590000  " "
    246  "CHARLOTTE"    : 28.790915 -98.717634 1.490000  " "
    247  "CORPUS CHRISTI 4"    : 27.627121 -97.269242 0.720000  " "
    248  "WOODSBORO"    : 28.187086 -97.382251 0.094000  " "
    249  "MERCEDES"    : 26.148831 -97.831112 0.310000  " "
    250  "CORPUS CHRISTI 16"    : 27.657870 -97.479816 0.156000  " "
    251  "EDCOUCH"    : 26.374541 -97.980280 0.172000  " "
    252  "ENCINAL"    : 28.041684 -99.399193 0.590000  " "
    253  "MOORE"    : 28.941736 -98.851298 1.940000  " "
    254  "CHRISTINE"    : 28.704400 -98.477500 0.042000  " "
    255  "MCALLEN 3"    : 26.162344 -98.248700 0.140000  " "
    256  "FANNIN"    : 28.712800 -97.214167 0.081000  " "
    257  "SAN YGNACIO"    : 27.128233 -99.330830 0.290000  " "
    258  "KINGSVILLE"    : 27.444204 -97.865597 0.230000  " "
    259  "LAREDO 6"    : 27.513811 -99.502143 0.490000  " "
    260  "HIDALGO"    : 26.111189 -98.241746 0.076000  " "
    261  "CORPUS CHRISTI 18"    : 27.838247 -97.596306 0.590000  " "
    262  "CRYSTAL CITY"    : 28.888748 -99.562652 0.400000  " "
    263  "SINTON"    : 28.121597 -97.553013 0.017000  " "
    264  "BEEVILLE"    : 28.407712 -97.710620 0.920000  " "
    265  "MISSION 4"    : 26.228735 -98.376166 0.410000  " "
    266  "SAN JUAN"    : 26.144539 -98.121312 0.290000  " "
    267  "FALCON HEIGHTS 2"    : 26.678196 -99.103088 0.290000  " "
    268  "FALCON HEIGHTS 1"    : 26.557500 -99.164200 0.390000  " "
    269  "LA JOYA"    : 26.242813 -98.494493 0.079000  " "
    270  "SEBASTIAN 2"    : 26.330720 -97.585700 0.320000  " "
    271  "BISHOP"    : 27.569700 -97.822800 2.720000  " "
    272  "ARMSTRONG 2"    : 26.911014 -97.773774 0.490000  " "
    273  "SKIDMORE"    : 28.246189 -97.650894 0.121000  " "
    274  "CORPUS CHRISTI 9"    : 27.819419 -97.392456 0.390000  " "
    275  "GREGORY"    : 27.889290 -97.258417 0.097000  " "
    276  "CORPUS CHRISTI 2"    : 27.832200 -97.528100 0.200000  " "
    277  "WESLACO"    : 26.158622 -97.989155 0.810000  " "
    278  "HARLINGEN 1"    : 26.255523 -97.667502 0.126000  " "
    279  "ELSA"    : 26.307831 -98.039361 0.173000  " "
    280  "CORPUS CHRISTI 17"    : 27.771237 -97.518791 0.197000  " "
    281  "BROWNSVILLE 2"    : 25.943923 -97.317944 0.300000  " "
    282  "CORPUS CHRISTI 10"    : 27.768021 -97.399135 0.290000  " "
    283  "MISSION 1"    : 26.208000 -98.399200 4.420000  " "
    284  "CORPUS CHRISTI 8"    : 27.729894 -97.385247 0.240000  " "
    285  "MISSION 3"    : 26.318913 -98.370054 0.670000  " "
    286  "CORPUS CHRISTI 3"    : 27.606400 -97.311700 3.990000  " "
    287  "RIO HONDO"    : 26.261363 -97.489015 0.490000  " "
    288  "CORPUS CHRISTI 5"    : 27.695151 -97.269443 0.520000  " "
    289  "PHARR"    : 26.149684 -98.189714 0.320000  " "
    290  "SANTA ROSA 1"    : 26.269683 -97.867012 0.460000  " "
    291  "ODEM"    : 27.962924 -97.679027 0.270000  " "
    292  "CORPUS CHRISTI 13"    : 27.774250 -97.438774 0.066000  " "
    293  "LAREDO 3"    : 27.556989 -99.267161 0.480000  " "
    294  "OLMITO"    : 26.021760 -97.526109 2.790000  " "
    295  "EDINBURG 1"    : 26.451477 -98.092002 0.119000  " "
    296  "TAFT 2"    : 27.938600 -97.458600 2.990000  " "
    297  "PORT ISABEL"    : 26.051625 -97.312767 0.148000  " "
    298  "DONNA"    : 26.161900 -98.058657 0.076000  " "
    299  "INGLESIDE"    : 27.867937 -97.202971 2.730000  " "
    300  "CORPUS CHRISTI 11"    : 27.683277 -97.406289 0.350000  " "
    301  "LOS FRESNOS"    : 26.235000 -97.271778 0.240000  " "
    302  "HARLINGEN 2"    : 26.252832 -97.743596 0.490000  " "
    303  "RIVIERA"    : 27.139147 -97.901370 0.270000  " "
    304  "LAREDO 1"    : 27.566700 -99.508900 2.860000  " "
    305  "JOURDANTON"    : 28.764536 -98.485960 0.142000  " "
    306  "GEORGE WEST"    : 28.257475 -98.143051 0.189000  " "
    307  "ROMA"    : 26.532550 -99.112986 0.092000  " "
    308  "CORPUS CHRISTI 12"    : 27.752006 -97.436501 0.410000  " "
    309  "SANTA MARIA"    : 26.052713 -97.740451 0.820000  " "
    310  "MCALLEN 1"    : 26.271965 -98.236570 0.187000  " "
    311  "CORPUS CHRISTI 7"    : 27.662514 -97.371365 0.380000  " "
    312  "FALFURRIAS"    : 26.880517 -98.216213 0.145000  " "
    313  "PETTUS"    : 28.540900 -97.957001 0.065000  " "
    314  "BROWNSVILLE 3"    : 25.988942 -97.443582 0.199000  " "
    315  "ALICE"    : 27.659920 -98.075720 0.400000  " "
    316  "RIO GRANDE CITY"    : 26.582929 -98.521632 0.380000  " "
    317  "PREMONT"    : 27.634419 -98.496692 0.410000  " "
    318  "FREER"    : 27.835918 -98.628970 0.193000  " "
    319  "PEARSALL"    : 28.927500 -99.091900 0.210000  " "
    320  "SANDIA"    : 28.093161 -97.962915 0.141000  " "
    321  "SARITA 1"    : 27.223056 -97.789167 0.097000  " "
    322  "DILLEY"    : 28.703396 -99.191188 0.420000  " "
    323  "ORANGE GROVE"    : 27.986244 -98.060187 0.110000  " "
    324  "PORTLAND"    : 27.892132 -97.384238 0.850000  " "
    325  "LAREDO 4"    : 27.373543 -99.350596 0.210000  " "
    326  "THREE RIVERS"    : 28.310347 -98.573186 0.022000  " "
    327  "ROCKPORT"    : 28.120701 -97.196890 0.065000  " "
    328  "CORPUS CHRISTI 15"    : 27.739630 -97.466820 0.420000  " "
    329  "ARMSTRONG 1"    : 27.001100 -97.599400 0.850000  " "
    330  "PENITAS"    : 26.321607 -98.476164 0.129000  " "
    331  "SULLIVAN CITY"    : 26.253727 -98.567191 0.013000  " "
    332  "CORPUS CHRISTI 6"    : 27.703573 -97.345045 0.860000  " "
    333  "MISSION 2"    : 26.296434 -98.299977 0.990000  " "
    334  "CORPUS CHRISTI 1"    : 27.813900 -97.428300 0.660000  " "
    335  "GRULLA"    : 26.274827 -98.654824 0.095000  " "
    336  "SARITA 2"    : 27.119700 -97.549900 0.147000  " "
    337  "HARGILL"    : 26.477435 -97.921496 0.111000  " "
    338  "CORPUS CHRISTI 14"    : 27.810698 -97.440395 0.166000  " "
    339  "MATHIS"    : 28.103247 -97.808031 3.640000  " "
    340  "ARANSAS PASS"    : 27.873028 -97.092196 0.460000  " "
    341  "SAN BENITO"    : 26.106086 -97.629292 0.790000  " "
    342  "PLEASANTON"    : 28.935779 -98.428996 0.070000  " "
    343  "REFUGIO"    : 28.291147 -96.899059 0.164000  " "
    344  "LYTLE"    : 29.203679 -98.776694 0.076000  " "
    345  "LAREDO 2"    : 27.751747 -99.126085 0.063000  " "
    346  "BRUNI 1"    : 27.576111 -98.905278 0.730000  " "
    347  "GOLIAD"    : 28.568278 -97.579237 0.490000  " "
    348  "SAN DIEGO"    : 27.849558 -98.385775 0.480000  " "
    349  "PORT ARANSAS"    : 27.777437 -97.114983 0.310000  " "
    350  "TAFT 1"    : 27.995800 -97.296700 0.066000  " "
    351  "SAN PERLITA"    : 26.475278 -97.691111 0.131000  " "
    352  "ZAPATA"    : 26.930929 -99.162765 0.470000  " "
    353  "SANTA ROSA 2"    : 26.345257 -97.794892 0.890000  " "
    354  "COTULLA"    : 28.293173 -99.214344 0.191000  " "
    355  "QUEMADO"    : 28.951173 -100.593386 0.210000  " "
    356  "CARRIZO SPRINGS"    : 28.524903 -99.508480 3.100000  " "
    357  "LAREDO 5"    : 27.545404 -99.461989 0.610000  " "
    358  "RAYMONDVILLE"    : 26.569308 -97.442331 4.580000  " "
    359  "BROWNSVILLE 1"    : 25.913100 -97.521400 0.390000  " "
    360  "LEMING"    : 29.070547 -98.481810 0.155000  " "
    361  "SEBASTIAN 1"    : 26.348920 -97.666800 0.350000  " "
    362  "GARLAND 5"    : 32.911702 -96.674838 0.131000  " "
    363  "KERENS"    : 32.158265 -96.329632 0.230000  " "
    364  "LIPAN"    : 32.527015 -98.008849 0.250000  " "
    365  "DALLAS 24"    : 32.969699 -96.797334 4.710000  " "
    366  "DENTON 4"    : 33.231569 -97.109882 0.092000  " "
    367  "ALBANY 2"    : 32.790131 -99.241840 0.430000  " "
    368  "DALLAS 21"    : 32.864887 -96.790359 0.169000  " "
    369  "PLANO 2"    : 33.031561 -96.673164 0.092000  " "
    370  "THORNTON"    : 31.299588 -96.608952 0.083000  " "
    371  "DENTON 5"    : 33.220974 -97.146038 0.019000  " "
    372  "EARLY"    : 31.842565 -98.805134 0.122000  " "
    373  "DECATUR"    : 33.276319 -97.514178 0.680000  " "
    374  "KELLER 2"    : 32.928037 -97.283914 0.640000  " "
    375  "PONDER"    : 33.198704 -97.311628 0.570000  " "
    376  "JACKSBORO 1"    : 33.067970 -98.337652 0.960000  " "
    377  "ALEDO 1"    : 32.720600 -97.514200 0.400000  " "
    378  "GATESVILLE 4"    : 31.417256 -97.755604 0.115000  " "
    379  "CLEBURNE 2"    : 32.276663 -97.508356 0.160000  " "
    380  "FORT WORTH 14"    : 32.639029 -97.335106 0.260000  " "
    381  "FORT WORTH 23"    : 32.667305 -97.416615 0.127000  " "
    382  "FORT WORTH 1"    : 32.823978 -97.048681 0.163000  " "
    383  "TROY"    : 31.195905 -97.265253 0.140000  " "
    384  "SPRINGTOWN"    : 32.853068 -97.696600 0.189000  " "
    385  "PRINCETON"    : 33.151747 -96.483157 0.179000  " "
    386  "DALLAS 27"    : 32.746823 -96.802681 0.083000  " "
    387  "DALLAS 1"    : 32.648611 -96.644444 0.163000  " "
    388  "ROYSE CITY"    : 32.945503 -96.375325 0.134000  " "
    389  "BOYD"    : 33.041942 -97.597083 0.360000  " "
    390  "STEPHENVILLE"    : 32.282235 -98.196717 0.178000  " "
    391  "MANSFIELD"    : 32.503973 -97.188374 0.143000  " "
    392  "GREENVILLE 1"    : 33.170700 -96.126400 0.790000  " "
    393  "PLANO 4"    : 33.090085 -96.740008 0.290000  " "
    394  "GROESBECK"    : 31.503056 -96.520013 4.840000  " "
    395  "GRAHAM"    : 33.134400 -98.611700 0.069000  " "
    396  "MABANK 2"    : 32.277759 -96.105332 0.280000  " "
    397  "ARLINGTON 1"    : 32.775093 -97.142090 0.240000  " "
    398  "DALLAS 41"    : 32.781246 -96.878831 0.220000  " "
    399  "WACO 3"    : 31.576824 -97.127249 0.039000  " "
    400  "DALLAS 19"    : 32.997373 -96.788213 0.380000  " "
    401  "BANGS"    : 31.706204 -99.151374 0.082000  " "
    402  "PROSPER"    : 33.241902 -96.807989 0.143000  " "
    403  "EVANT"    : 31.553908 -98.049081 0.121000  " "
    404  "TERRELL 1"    : 32.738471 -96.169166 0.079000  " "
    405  "AUBREY"    : 33.273449 -96.990119 2.230000  " "
    406  "WACO 4"    : 31.513756 -97.152983 0.270000  " "
    407  "LORENA"    : 31.268644 -97.202495 0.070000  " "
    408  "FORT HOOD"    : 31.143642 -97.761047 0.098000  " "
    409  "ARLINGTON 5"    : 32.692105 -97.086517 0.380000  " "
    410  "MCKINNEY 3"    : 33.172033 -96.696270 0.860000  " "
    411  "DALLAS 38"    : 32.665618 -96.873056 0.440000  " "
    412  "ARLINGTON 9"    : 32.719328 -97.155028 0.380000  " "
    413  "MILFORD"    : 32.137513 -96.992470 0.097000  " "
    414  "CLIFTON 1"    : 31.869400 -97.366700 0.310000  " "
    415  "DALLAS 15"    : 32.831279 -96.771191 0.020000  " "
    416  "FROST"    : 32.038687 -96.807932 0.070000  " "
    417  "GRANDVIEW"    : 32.280923 -97.160760 0.240000  " "
    418  "HASLET"    : 32.986624 -97.377255 0.380000  " "
    419  "BARDWELL"    : 32.211123 -96.752827 0.187000  " "
    420  "LAKE DALLAS"    : 33.110351 -97.005469 0.420000  " "
    421  "PLANO 1"    : 33.021793 -96.615482 0.320000  " "
    422  "EULESS 2"    : 32.814107 -97.091323 0.480000  " "
    423  "FORT WORTH 24"    : 32.581858 -97.420575 0.164000  " "
    424  "FLOWER MOUND 2"    : 33.034890 -97.124906 0.430000  " "
    425  "DALLAS 11"    : 32.770635 -96.746362 1.930000  " "
    426  "COMANCHE"    : 31.891101 -98.614553 0.780000  " "
    427  "RICHARDSON 2"    : 32.976063 -96.742080 3.330000  " "
    428  "FORT WORTH 8"    : 32.620058 -97.274934 0.015000  " "
    429  "IRVING 1"    : 32.919200 -96.989400 0.630000  " "
    430  "DALLAS 44"    : 32.636077 -96.964622 0.760000  " "
    431  "LANCASTER 1"    : 32.562744 -96.752161 0.128000  " "
    432  "PALO PINTO 2"    : 32.764096 -98.276879 2.370000  " "
    433  "ADDISON"    : 32.960047 -96.838522 0.260000  " "
    434  "HICO"    : 32.001481 -97.882600 0.116000  " "
    435  "KRUM"    : 33.278823 -97.302309 0.390000  " "
    436  "KAUFMAN"    : 32.568801 -96.255103 0.080000  " "
    437  "CADDO MILLS"    : 33.066284 -96.222134 0.040000  " "
    438  "PLANO 7"    : 33.034225 -96.811607 0.183000  " "
    439  "FORT WORTH 5"    : 32.691147 -97.262625 0.194000  " "
    440  "BAIRD"    : 32.341152 -99.198272 0.230000  " "
    441  "PERRIN"    : 33.014983 -98.053654 0.131000  " "
    442  "BROWNWOOD"    : 31.748303 -99.032891 0.098000  " "
    443  "DALLAS 6"    : 32.841987 -96.702574 0.350000  " "
    444  "MARLIN"    : 31.202394 -96.814239 1.330000  " "
    445  "ARLINGTON 6"    : 32.784952 -97.100052 0.089000  " "
    446  "DALLAS 8"    : 32.912633 -96.736637 4.480000  " "
    447  "JONESBORO"    : 31.769003 -97.804426 0.159000  " "
    448  "DALLAS 33"    : 32.753141 -96.839613 0.560000  " "
    449  "GOLDTHWAITE 2"    : 31.627357 -98.546717 0.990000  " "
    450  "PLANO 5"    : 33.021268 -96.741558 1.530000  " "
    451  "BELTON"    : 31.051688 -97.499909 0.530000  " "
    452  "TOLAR"    : 32.362649 -97.924354 0.260000  " "
    453  "BRECKENRIDGE"    : 32.804272 -98.892466 1.610000  " "
    454  "EASTLAND"    : 32.495875 -98.664020 0.155000  " "
    455  "COOPER"    : 33.462218 -95.757461 0.360000  " "
    456  "WACO 1"    : 31.475671 -97.083854 0.470000  " "
    457  "DALLAS 42"    : 32.923189 -96.891721 0.560000  " "
    458  "GATESVILLE 1"    : 31.486416 -97.706884 0.370000  " "
    459  "ANNA"    : 33.321734 -96.378479 4.680000  " "
    460  "MOODY"    : 31.285086 -97.390061 0.690000  " "
    461  "FORT WORTH 2"    : 32.775915 -97.180963 0.530000  " "
    462  "WACO 6"    : 31.627123 -97.215893 0.230000  " "
    463  "GRAND PRAIRIE 1"    : 32.729440 -96.996462 4.600000  " "
    464  "ROWLETT 2"    : 32.938077 -96.556367 0.820000  " "
    465  "PLANO 6"    : 33.075422 -96.802686 2.570000  " "
    466  "IRVING 5"    : 32.874833 -96.996735 0.167000  " "
    467  "DALLAS 7"    : 32.878497 -96.707819 0.127000  " "
    468  "BRYSON 2"    : 33.276426 -98.382374 0.168000  " "
    469  "MORGAN"    : 31.988989 -97.529760 0.420000  " "
    470  "SACHSE"    : 32.969008 -96.580883 0.210000  " "
    471  "PARADISE"    : 33.098727 -97.723422 0.093000  " "
    472  "RIO VISTA"    : 32.108512 -97.395815 0.087000  " "
    473  "STRAWN"    : 32.759373 -98.666449 0.197000  " "
    474  "MAY"    : 31.931233 -98.927404 0.154000  " "
    475  "DESOTO"    : 32.599427 -96.864075 5.600000  " "
    476  "MESQUITE 2"    : 32.771707 -96.616717 4.520000  " "
    477  "ROSEBUD"    : 31.082267 -96.953514 0.280000  " "
    478  "DENTON 2"    : 33.208811 -97.055133 0.250000  " "
    479  "DALLAS 4"    : 32.824924 -96.679438 1.950000  " "
    480  "AXTELL"    : 31.661047 -96.955129 0.230000  " "
    481  "NOLANVILLE"    : 31.075955 -97.604369 0.320000  " "
    482  "DENTON 1"    : 33.197500 -97.106100 0.019000  " "
    483  "DALLAS 39"    : 32.868529 -96.876118 0.165000  " "
    484  "DUBLIN 1"    : 32.338611 -98.476111 0.380000  " "
    485  "MERTENS"    : 32.043976 -96.914580 0.024000  " "
    486  "WEATHERFORD 1"    : 32.682733 -97.782298 0.280000  " "
    487  "PLANO 3"    : 33.056756 -96.730831 0.172000  " "
    488  "MALONE"    : 31.924604 -96.904503 0.078000  " "
    489  "DENTON 3"    : 33.149467 -97.096016 0.240000  " "
    490  "GRAFORD"    : 32.904994 -98.324274 0.027000  " "
    491  "ARLINGTON 8"    : 32.635563 -97.148829 0.630000  " "
    492  "ROCKWALL 1"    : 32.851681 -96.436170 0.330000  " "
    493  "CORSICANA 2"    : 32.057938 -96.632547 0.163000  " "
    494  "GARLAND 2"    : 32.928902 -96.619782 0.083000  " "
    495  "GATESVILLE 2"    : 31.476579 -97.728745 0.450000  " "
    496  "CARROLLTON 3"    : 32.962473 -96.898170 0.330000  " "
    497  "FORT WORTH 26"    : 32.775409 -97.435599 0.100000  " "
    498  "RHOME"    : 33.093365 -97.462793 0.310000  " "
    499  "VENUS"    : 32.426322 -97.090328 0.142000  " "
    500  "OLNEY 2"    : 33.250203 -98.925556 0.280000  " "
    501  "CARROLLTON 1"    : 33.050164 -96.874540 0.270000  " "
    502  "DALLAS 20"    : 32.802132 -96.788852 0.920000  " "
    503  "GORDON"    : 32.587603 -98.333604 0.870000  " "
    504  "MERIDIAN"    : 31.916215 -97.710123 0.088000  " "
    505  "KILLEEN 4"    : 30.936006 -97.934579 0.138000  " "
    506  "DUNCANVILLE 1"    : 32.660660 -96.911882 0.178000  " "
    507  "ARGYLE"    : 33.114675 -97.173782 0.390000  " "
    508  "BRYSON 1"    : 33.205801 -98.365069 0.910000  " "
    509  "FORT WORTH 12"    : 32.759104 -97.329756 0.117000  " "
    510  "MINERAL WELLS"    : 32.799602 -98.126806 3.240000  " "
    511  "COOLIDGE"    : 31.661096 -96.760043 0.173000  " "
    512  "RICE"    : 32.229113 -96.475509 0.440000  " "
    513  "DALLAS 35"    : 32.999309 -96.841688 0.290000  " "
    514  "POOLVILLE"    : 33.058300 -97.910300 0.013000  " "
    515  "WALNUT SPRINGS"    : 32.083522 -97.736712 0.270000  " "
    516  "BEDFORD 2"    : 32.830658 -97.145157 4.460000  " "
    517  "HUBBARD"    : 31.848506 -96.807276 0.860000  " "
    518  "FERRIS"    : 32.439873 -96.678049 0.380000  " "
    519  "GARLAND 4"    : 32.880196 -96.651555 0.172000  " "
    520  "DALLAS 32"    : 32.711405 -96.838591 0.124000  " "
    521  "PILOT POINT"    : 33.371246 -96.933242 3.500000  " "
    522  "FORT WORTH 6"    : 32.724047 -97.269432 0.320000  " "
    523  "NORTH RICHLAND HILLS 2"    : 32.840011 -97.225295 3.720000  " "
    524  "JUSTIN"    : 33.099993 -97.340499 0.161000  " "
    525  "SCURRY"    : 32.464756 -96.439520 0.135000  " "
    526  "SANGER"    : 33.373051 -97.213359 0.196000  " "
    527  "KILLEEN 1"    : 31.149208 -97.633196 0.560000  " "
    528  "MABANK 1"    : 32.436676 -96.079558 0.137000  " "
    529  "MEXIA"    : 31.654919 -96.468137 1.730000  " "
    530  "CARROLLTON 2"    : 33.005262 -96.896742 0.380000  " "
    531  "NEVADA"    : 33.061789 -96.393331 0.410000  " "
    532  "ZEPHYR"    : 31.686677 -98.776277 0.061000  " "
    533  "TERRELL 2"    : 32.758408 -96.301323 0.950000  " "
    534  "DALLAS 14"    : 32.665447 -96.759451 0.162000  " "
    535  "DALLAS 13"    : 32.750602 -96.756846 0.115000  " "
    536  "DALLAS 28"    : 32.811847 -96.812903 0.069000  " "
    537  "HAMILTON"    : 31.686814 -98.187029 0.151000  " "
    538  "ARLINGTON 7"    : 32.692186 -97.133304 0.760000  " "
    539  "EULESS 1"    : 32.860285 -97.086028 0.100000  " "
    540  "FRISCO 1"    : 33.163129 -96.790192 0.260000  " "
    541  "SALADO"    : 30.925736 -97.598650 0.122000  " "
    542  "OLNEY 1"    : 33.383611 -98.711944 0.183000  " "
    543  "GOLDTHWAITE 1"    : 31.383333 -98.466667 0.131000  " "
    544  "FORT WORTH 22"    : 32.700650 -97.386965 0.240000  " "
    545  "GRAPEVINE"    : 32.925765 -97.071545 0.142000  " "
    546  "GLEN ROSE 2"    : 32.208483 -97.795247 0.076000  " "
    547  "KOPPERL"    : 32.117538 -97.575601 0.112000  " "
    548  "BEDFORD 1"    : 32.852971 -97.130443 0.280000  " "
    549  "FORT WORTH 29"    : 32.787009 -97.523856 0.410000  " "
    550  "DALLAS 5"    : 32.767119 -96.689321 0.176000  " "
    551  "GRAND PRAIRIE 2"    : 32.776671 -97.009389 0.158000  " "
    552  "DALLAS 22"    : 32.902679 -96.793393 0.410000  " "
    553  "FLOWER MOUND 1"    : 33.032710 -97.060070 0.280000  " "
    554  "ROANOKE"    : 33.009335 -97.226720 1.220000  " "
    555  "MILLSAP"    : 32.704456 -97.993148 0.670000  " "
    556  "FORRESTON"    : 32.237512 -96.842324 0.073000  " "
    557  "ITALY"    : 32.177712 -96.851180 0.010000  " "
    558  "FORNEY"    : 32.743178 -96.454900 0.410000  " "
    559  "LAVON"    : 33.012652 -96.454083 0.410000  " "
    560  "GLEN ROSE 1"    : 32.298365 -97.785515 0.135000  " "
    561  "DE LEON"    : 32.298594 -98.552257 0.950000  " "
    562  "KELLER 1"    : 32.924009 -97.225148 0.410000  " "
    563  "CEDAR HILL"    : 32.580181 -96.964675 2.970000  " "
    564  "MC GREGOR"    : 31.409518 -97.531134 0.390000  " "
    565  "COMMERCE"    : 33.316269 -95.788968 0.510000  " "
    566  "MIDLOTHIAN 2"    : 32.469267 -96.990710 0.390000  " "
    567  "WEST"    : 31.816191 -97.243292 0.620000  " "
    568  "BARTLETT"    : 30.789254 -97.291628 3.000000  " "
    569  "DALLAS 16"    : 32.792496 -96.772763 0.910000  " "
    570  "COPPELL"    : 32.963417 -96.984664 0.186000  " "
    571  "WILMER"    : 32.605192 -96.674333 0.690000  " "
    572  "DAWSON"    : 31.866953 -96.655804 0.189000  " "
    573  "MART"    : 31.560995 -96.802449 0.062000  " "
    574  "LITTLE ELM"    : 33.176495 -96.950551 0.022000  " "
    575  "TEMPLE 2"    : 31.075303 -97.252433 0.370000  " "
    576  "TEMPLE 1"    : 31.055833 -97.317222 0.167000  " "
    577  "QUINLAN"    : 32.924709 -96.113355 0.810000  " "
    578  "CHICO"    : 33.315883 -97.857678 0.900000  " "
    579  "DUBLIN 2"    : 32.075301 -98.348620 0.176000  " "
    580  "ARLINGTON 2"    : 32.591210 -97.039429 0.850000  " "
    581  "WOLFE CITY"    : 33.420872 -95.945707 0.220000  " "
    582  "DALLAS 26"    : 32.944622 -96.801792 0.340000  " "
    583  "WHITNEY"    : 31.959701 -97.330421 0.980000  " "
    584  "FORT WORTH 25"    : 32.913522 -97.433835 0.990000  " "
    585  "FORT WORTH 27"    : 32.847326 -97.482178 0.430000  " "
    586  "JOSHUA"    : 32.425936 -97.539874 0.136000  " "
    587  "DALLAS 12"    : 32.873485 -96.747539 0.790000  " "
    588  "MCKINNEY 1"    : 33.166944 -96.601666 0.390000  " "
    589  "ALLEN 1"    : 33.089587 -96.607767 0.420000  " "
    590  "ALEDO 2"    : 32.695708 -97.631482 0.220000  " "
    591  "THE COLONY"    : 33.070292 -96.912391 0.950000  " "
    592  "SUNNYVALE"    : 32.800510 -96.547563 2.880000  " "
    593  "DALLAS 10"    : 32.828651 -96.745951 0.530000  " "
    594  "FORT WORTH 4"    : 32.868421 -97.252132 0.082000  " "
    595  "DALLAS 30"    : 32.848310 -96.825474 0.151000  " "
    596  "AZLE"    : 32.900196 -97.561179 0.143000  " "
    597  "HUTCHINS"    : 32.638520 -96.695516 0.850000  " "
    598  "VALLEY MILLS"    : 31.662159 -97.506079 0.310000  " "
    599  "DENTON 6"    : 33.227695 -97.183844 0.830000  " "
    600  "MESQUITE 3"    : 32.817309 -96.630277 0.194000  " "
    601  "GRANBURY 1"    : 32.334220 -97.731686 0.340000  " "
    602  "DALLAS 2"    : 32.723100 -96.935800 0.900000  " "
    603  "MOUNT CALM"    : 31.751192 -96.891872 0.127000  " "
    604  "RIESEL 2"    : 31.354734 -97.012872 1.770000  " "
    605  "DALLAS 17"    : 32.711324 -96.781215 4.940000  " "
    606  "ARLINGTON 4"    : 32.754272 -97.083196 0.780000  " "
    607  "CELINA"    : 33.338899 -96.752977 0.580000  " "
    608  "FORT WORTH 16"    : 32.881807 -97.345955 0.670000  " "
    609  "RED OAK"    : 32.521773 -96.807315 0.410000  " "
    610  "CLYDE"    : 32.266400 -99.518879 2.260000  " "
    611  "IRVING 2"    : 32.885259 -96.942108 0.128000  " "
    612  "ROWLETT 1"    : 32.897846 -96.550385 3.030000  " "
    613  "JACKSBORO 2"    : 33.219585 -98.188154 0.460000  " "
    614  "GRANBURY 3"    : 32.562070 -97.631011 3.940000  " "
    615  "SOUTHLAKE"    : 32.959922 -97.148582 0.410000  " "
    616  "DALLAS 29"    : 32.786796 -96.819971 0.210000  " "
    617  "LEWISVILLE 1"    : 33.068473 -96.963806 1.820000  " "
    618  "DALLAS 36"    : 32.893295 -96.864339 0.032000  " "
    619  "HILLSBORO"    : 32.022461 -97.133361 0.490000  " "
    620  "FORT WORTH 15"    : 32.707831 -97.338265 0.088000  " "
    621  "CISCO"    : 32.556004 -99.164736 4.430000  " "
    622  "ITASCA"    : 32.162639 -97.154900 0.440000  " "
    623  "LANCASTER 2"    : 32.617663 -96.778058 0.930000  " "
    624  "GARLAND 1"    : 32.857617 -96.576325 0.137000  " "
    625  "DALLAS 9"    : 32.792244 -96.744003 0.330000  " "
    626  "DUNCANVILLE 2"    : 32.643212 -96.916468 0.144000  " "
    627  "MESQUITE 1"    : 32.725663 -96.558988 0.230000  " "
    628  "MAYPEARL"    : 32.302367 -97.037219 0.089000  " "
    629  "GARLAND 3"    : 32.964607 -96.649686 0.172000  " "
    630  "ALLEN 2"    : 33.114327 -96.693964 0.092000  " "
    631  "RIESEL 1"    : 31.474378 -96.957149 0.760000  " "
    632  "BRIDGEPORT"    : 33.196400 -97.920800 0.081000  " "
    633  "LEWISVILLE 2"    : 33.081367 -97.061017 0.095000  " "
    634  "SEAGOVILLE"    : 32.605800 -96.542308 0.340000  " "
    635  "DALLAS 31"    : 32.925283 -96.836800 0.077000  " "
    636  "HALTOM CITY"    : 32.803436 -97.267376 0.220000  " "
    637  "BALCH SPRINGS"    : 32.716601 -96.620085 0.270000  " "
    638  "FORT WORTH 13"    : 32.678500 -97.330511 0.038000  " "
    639  "DALLAS 43"    : 32.676238 -96.936565 0.770000  " "
    640  "KILLEEN 2"    : 31.112884 -97.729602 0.094000  " "
    641  "WACO 5"    : 31.539723 -97.195009 0.068000  " "
    642  "FORT WORTH 9"    : 32.859685 -97.291523 0.480000  " "
    643  "ENNIS"    : 32.320000 -96.675000 0.121000  " "
    644  "DALLAS 3"    : 32.710306 -96.678549 1.290000  " "
    645  "RICHARDSON 1"    : 32.991557 -96.663063 0.198000  " "
    646  "FORT WORTH 21"    : 32.742058 -97.381730 0.320000  " "
    647  "WACO 2"    : 31.620954 -97.098510 0.128000  " "
    648  "ROGERS"    : 30.940183 -97.227023 0.430000  " "
    649  "CHINA SPRING"    : 31.693947 -97.325271 0.113000  " "
    650  "ALBANY 1"    : 32.768300 -99.422800 0.094000  " "
    651  "MCKINNEY 2"    : 33.245879 -96.631295 0.950000  " "
    652  "GRANBURY 2"    : 32.403056 -97.700556 0.176000  " "
    653  "CLIFTON 2"    : 31.817062 -97.546568 3.450000  " "
    654  "FARMERSVILLE"    : 33.174219 -96.356004 1.380000  " "
    655  "ARLINGTON 10"    : 32.689222 -97.189130 0.082000  " "
    656  "KILLEEN 3"    : 31.009641 -97.746417 4.830000  " "
    657  "WYLIE"    : 33.012135 -96.534936 2.630000  " "
    658  "PALO PINTO 1"    : 32.658100 -98.310300 0.830000  " "
    659  "FORT WORTH 10"    : 32.975361 -97.310486 0.163000  " "
    660  "JOSEPHINE"    : 33.066219 -96.309004 0.230000  " "
    661  "LEWSIVILLE"    : 33.019646 -96.961986 0.177000  " "
    662  "DALLAS 40"    : 32.813576 -96.878036 0.139000  " "
    663  "KEMP"    : 32.366686 -96.245039 2.270000  " "
    664  "WAXAHACHIE 2"    : 32.360829 -96.915523 0.440000  " "
    665  "HURST"    : 32.817200 -97.180586 0.138000  " "
    666  "FORT WORTH 18"    : 32.816503 -97.359532 0.073000  " "
    667  "WEATHERFORD 2"    : 32.754964 -97.791085 0.076000  " "
    668  "ROCKWALL 2"    : 32.943901 -96.452875 0.450000  " "
    669  "WEATHERFORD 3"    : 32.848403 -97.903219 0.290000  " "
    670  "FORT WORTH 3"    : 32.747426 -97.217658 4.570000  " "
    671  "NEWARK"    : 33.000850 -97.444409 0.140000  " "
    672  "SANTO"    : 32.600503 -98.172760 0.690000  " "
    673  "DALLAS 18"    : 32.930338 -96.787496 3.350000  " "
    674  "ELM MOTT"    : 31.696619 -97.073707 0.990000  " "
    675  "FORT WORTH 17"    : 32.781100 -97.354585 1.480000  " "
    676  "WAXAHACHIE 1"    : 32.372201 -96.784944 0.098000  " "
    677  "ARLINGTON 3"    : 32.722844 -97.080239 0.181000  " "
    678  "FORT WORTH 20"    : 32.652918 -97.379538 0.330000  " "
    679  "FORT WORTH 7"    : 32.749099 -97.272957 0.500000  " "
    680  "FORT WORTH 11"    : 32.728688 -97.317801 0.133000  " "
    681  "MIDLOTHIAN 1"    : 32.430200 -97.053700 0.177000  " "
    682  "HEWITT"    : 31.453501 -97.195339 0.169000  " "
    683  "ARLINGTON 11"    : 32.639649 -97.217476 0.081000  " "
    684  "GRAND PRAIRIE 3"    : 32.664953 -97.024692 0.990000  " "
    685  "MELISSA"    : 33.285118 -96.566247 0.075000  " "
    686  "COPPERAS COVE"    : 31.219045 -97.968224 0.030000  " "
    687  "CLEBURNE 1"    : 32.392588 -97.327540 0.740000  " "
    688  "GREENVILLE 2"    : 33.068454 -96.084274 0.087000  " "
    689  "ALVORD"    : 33.372433 -97.669953 0.260000  " "
    690  "GORMAN"    : 32.116953 -98.985140 0.890000  " "
    691  "COLLEYVILLE"    : 32.891787 -97.149641 0.290000  " "
    692  "HOLLAND"    : 30.884326 -97.378809 0.410000  " "
    693  "TEMPLE 3"    : 31.137885 -97.373626 0.560000  " "
    694  "DALLAS 34"    : 32.660862 -96.840948 0.062000  " "
    695  "IRVING 4"    : 32.825907 -96.966915 0.340000  " "
    696  "FRISCO 2"    : 33.146336 -96.856347 0.189000  " "
    697  "GATESVILLE 3"    : 31.467983 -97.735272 0.380000  " "
    698  "DALLAS 25"    : 32.787742 -96.799390 0.076000  " "
    699  "DALLAS 37"    : 32.703913 -96.871889 0.430000  " "
    700  "FORT WORTH 19"    : 32.708639 -97.363495 0.161000  " "
    701  "WOODWAY"    : 31.529664 -97.260442 0.193000  " "
    702  "MINGUS"    : 32.455408 -98.418168 0.116000  " "
    703  "THROCKMORTON"    : 33.187712 -99.265034 0.072000  " "
    704  "NEMO"    : 32.266222 -97.655141 0.011000  " "
    705  "ABBOTT"    : 31.881728 -97.085410 0.250000  " "
    706  "ALVARADO"    : 32.414944 -97.196367 0.155000  " "
    707  "CORSICANA 1"    : 32.043193 -96.350943 1.180000  " "
    708  "HARKER HEIGHTS"    : 31.050856 -97.644625 0.230000  " "
    709  "IRVING 3"    : 32.796608 -96.954903 0.165000  " "
    710  "BURLESON"    : 32.532666 -97.306547 4.430000  " "
    711  "FORT WORTH 28"    : 32.635870 -97.503481 0.088000  " "
    712  "DALLAS 23"    : 32.835893 -96.795514 0.184000  " "
    713  "NORTH RICHLAND HILLS 1"    : 32.886590 -97.208384 0.240000  " "
    714  "CROSS PLAINS"    : 32.006925 -99.290758 0.170000  " "
    715  "BLOOMING GROVE"    : 32.122927 -96.723661 0.028000  " "
    716  "CONVERSE"    : 29.487774 -98.291474 0.620000  " "
    717  "SAN ANTONIO 46"    : 29.652350 -98.656213 0.280000  " "
    718  "BASTROP"    : 30.145600 -97.270800 3.980000  " "
    719  "MARION 2"    : 29.600453 -98.047576 0.154000  " "
    720  "PAIGE"    : 30.303885 -97.218899 0.188000  " "
    721  "SAN ANTONIO 42"    : 29.371436 -98.593411 0.173000  " "
    722  "WAELDER"    : 29.700745 -97.301328 0.950000  " "
    723  "ATASCOSA"    : 29.283035 -98.737267 0.260000  " "
    724  "SAN ANTONIO 40"    : 29.460646 -98.571279 0.131000  " "
    725  "CIBOLO"    : 29.575004 -98.220552 2.420000  " "
    726  "AUSTIN 6"    : 30.242354 -97.659200 0.720000  " "
    727  "AUSTIN 25"    : 30.293268 -97.766050 0.620000  " "
    728  "HORSESHOE BAY"    : 30.530900 -98.377752 0.044000  " "
    729  "LEANDER 1"    : 30.562551 -97.907897 0.046000  " "
    730  "AUSTIN 10"    : 30.304265 -97.685722 1.270000  " "
    731  "SAN ANTONIO 31"    : 29.590028 -98.525262 0.680000  " "
    732  "SAN ANTONIO 49"    : 29.341337 -98.705628 0.196000  " "
    733  "ELGIN"    : 30.338584 -97.361224 0.049000  " "
    734  "AUSTIN 31"    : 30.216168 -97.856006 0.310000  " "
    735  "RUNGE"    : 28.952237 -97.887161 4.810000  " "
    736  "YOAKUM"    : 29.202338 -97.076333 0.095000  " "
    737  "AUSTIN 37"    : 30.319748 -97.958224 0.400000  " "
    738  "PFLUGERVILLE"    : 30.438534 -97.594580 0.042000  " "
    739  "SAN ANTONIO 12"    : 29.585862 -98.406811 2.020000  " "
    740  "AUSTIN 3"    : 30.293424 -97.784408 0.340000  " "
    741  "SAN ANTONIO 48"    : 29.462006 -98.676785 1.870000  " "
    742  "SAN ANTONIO 19"    : 29.415100 -98.459123 0.290000  " "
    743  "SAN ANTONIO 2"    : 29.588900 -98.613900 0.260000  " "
    744  "BERGHEIM"    : 29.903262 -98.556446 0.290000  " "
    745  "NEW BRAUNFELS 2"    : 29.696878 -98.070726 0.710000  " "
    746  "D HANIS"    : 29.285285 -99.329182 0.770000  " "
    747  "SAN ANTONIO 24"    : 29.697453 -98.486728 0.310000  " "
    748  "AUSTIN 7"    : 30.382481 -97.673467 0.148000  " "
    749  "BRENHAM"    : 30.215075 -96.410272 3.240000  " "
    750  "BERTRAM"    : 30.773295 -98.045180 0.930000  " "
    751  "MARION 1"    : 29.624400 -98.141900 0.197000  " "
    752  "LA GRANGE"    : 29.917200 -96.750600 0.079000  " "
    753  "MARBLE FALLS 1"    : 30.555288 -98.257593 0.062000  " "
    754  "ROUND ROCK 1"    : 30.557044 -97.690286 0.240000  " "
    755  "WIMBERLEY"    : 30.034449 -98.142776 0.420000  " "
    756  "GONZALES"    : 29.476954 -97.448924 0.112000  " "
    757  "SAN ANTONIO 11"    : 29.690514 -98.401812 0.310000  " "
    758  "SAN ANTONIO 14"    : 29.627214 -98.427068 0.181000  " "
    759  "HUTTO"    : 30.560042 -97.546124 0.540000  " "
    760  "LULING"    : 29.696110 -97.470663 0.380000  " "
    761  "SAN ANTONIO 21"    : 29.588638 -98.474585 0.093000  " "
    762  "AUSTIN 12"    : 30.387980 -97.706853 0.094000  " "
    763  "SAN ANTONIO 15"    : 29.460597 -98.438554 0.138000  " "
    764  "ADKINS"    : 29.353553 -98.238308 4.600000  " "
    765  "WINCHESTER"    : 30.038100 -96.987500 0.960000  " "
    766  "ROCKDALE 1"    : 30.565871 -97.064032 0.096000  " "
    767  "NATALIA"    : 29.199800 -98.842165 0.131000  " "
    768  "AUSTIN 20"    : 30.270569 -97.742589 0.380000  " "
    769  "SAN ANTONIO 43"    : 29.471464 -98.617755 0.169000  " "
    770  "SAN ANTONIO 5"    : 29.556038 -98.360283 0.460000  " "
    771  "TAYLOR"    : 30.465454 -97.384111 0.910000  " "
    772  "SMITHVILLE"    : 30.013899 -97.182148 0.143000  " "
    773  "CEDAR PARK"    : 30.503949 -97.824200 0.380000  " "
    774  "SAN ANTONIO 25"    : 29.537264 -98.487882 0.840000  " "
    775  "HALLETTSVILLE"    : 29.380036 -96.836189 0.260000  " "
    776  "AUSTIN 5"    : 30.355657 -97.644682 0.340000  " "
    777  "NEW BRAUNFELS 3"    : 29.758823 -98.190462 0.180000  " "
    778  "SUTHERLAND SPRINGS"    : 29.293499 -98.057016 0.310000  " "
    779  "AUSTIN 34"    : 30.178419 -97.888662 3.150000  " "
    780  "CAMERON"    : 30.891129 -96.907601 0.166000  " "
    781  "SAN ANTONIO 35"    : 29.305467 -98.531136 0.158000  " "
    782  "MEDINA"    : 29.678291 -99.316592 0.139000  " "
    783  "MANCHACA"    : 30.132806 -97.874687 0.019000  " "
    784  "SPRING BRANCH"    : 29.894760 -98.390967 0.360000  " "
    785  "AUSTIN 19"    : 30.322230 -97.740167 0.980000  " "
    786  "FLATONIA"    : 29.727617 -97.158450 0.440000  " "
    787  "GRANGER"    : 30.710857 -97.413885 0.193000  " "
    788  "FAYETTEVILLE"    : 30.043016 -96.699188 0.084000  " "
    789  "GEORGETOWN 2"    : 30.647924 -97.753177 0.480000  " "
    790  "AUSTIN 35"    : 30.377889 -97.895023 0.370000  " "
    791  "PIPE CREEK"    : 29.689692 -98.911216 0.260000  " "
    792  "RED ROCK"    : 29.844013 -97.357996 2.720000  " "
    793  "JARRELL"    : 30.818633 -97.502485 0.390000  " "
    794  "SAN ANTONIO 1"    : 29.428900 -98.343300 0.470000  " "
    795  "SAN ANTONIO 36"    : 29.545289 -98.556564 0.760000  " "
    796  "SCHULENBURG"    : 29.686278 -96.933605 4.540000  " "
    797  "SAN ANTONIO 22"    : 29.278280 -98.479052 0.162000  " "
    798  "DRIPPING SPRINGS"    : 30.224134 -98.134815 0.250000  " "
    799  "SAN ANTONIO 26"    : 29.200063 -98.492701 0.260000  " "
    800  "MARBLE FALLS 3"    : 30.581216 -98.208732 0.740000  " "
    801  "BOERNE 1"    : 29.747683 -98.650270 0.038000  " "
    802  "WASHINGTON"    : 30.286936 -96.189365 0.460000  " "
    803  "SCHERTZ"    : 29.547068 -98.262642 0.450000  " "
    804  "AUSTIN 8"    : 30.269969 -97.683557 0.260000  " "
    805  "SEGUIN 1"    : 29.593056 -97.973215 4.160000  " "
    806  "SAN ANTONIO 45"    : 29.406624 -98.630303 0.084000  " "
    807  "SAN ANTONIO 52"    : 29.357251 -98.886655 0.280000  " "
    808  "CUERO 2"    : 29.097035 -97.282413 4.860000  " "
    809  "SAN ANTONIO 10"    : 29.491630 -98.397127 0.230000  " "
    810  "AUSTIN 16"    : 30.282173 -97.731003 0.170000  " "
    811  "AUSTIN 39"    : 30.111915 -98.033573 0.360000  " "
    812  "SAN ANTONIO 51"    : 29.537782 -98.734752 0.170000  " "
    813  "SAN ANTONIO 41"    : 29.660485 -98.583454 0.168000  " "
    814  "LA VERNIA"    : 29.350393 -98.107030 0.073000  " "
    815  "MANOR"    : 30.339696 -97.523512 3.490000  " "
    816  "SAN ANTONIO 38"    : 29.342535 -98.570052 0.174000  " "
    817  "GIDDINGS"    : 30.167624 -96.923038 0.073000  " "
    818  "AUSTIN 32"    : 30.268138 -97.869190 0.480000  " "
    819  "AUSTIN 38"    : 30.261084 -97.959435 0.025000  " "
    820  "AUSTIN 30"    : 30.430749 -97.840085 0.164000  " "
    821  "AUSTIN 28"    : 30.418557 -97.802545 0.160000  " "
    822  "COLUMBUS"    : 29.695979 -96.425460 0.121000  " "
    823  "SHINER"    : 29.564900 -97.083825 0.155000  " "
    824  "SAN ANTONIO 3"    : 29.656200 -98.339120 0.075000  " "
    825  "CALDWELL"    : 30.541565 -96.676232 0.114000  " "
    826  "AUSTIN 18"    : 30.126966 -97.739969 1.750000  " "
    827  "INDUSTRY"    : 30.024253 -96.451051 0.181000  " "
    828  "DALE"    : 29.940066 -97.568294 2.950000  " "
    829  "SAN ANTONIO 37"    : 29.501708 -98.569451 0.270000  " "
    830  "SAN ANTONIO 18"    : 29.439930 -98.458718 0.115000  " "
    831  "SAN ANTONIO 33"    : 29.387986 -98.526019 0.114000  " "
    832  "MARTINDALE"    : 29.659595 -97.785202 0.198000  " "
    833  "SAN ANTONIO 17"    : 29.488906 -98.456235 0.750000  " "
    834  "SAN ANTONIO 23"    : 29.441230 -98.480515 0.182000  " "
    835  "AUSTIN 29"    : 30.167110 -97.823998 0.360000  " "
    836  "LEXINGTON"    : 30.354823 -96.840158 2.450000  " "
    837  "LEANDER 2"    : 30.449996 -97.971806 0.071000  " "
    838  "AUSTIN 15"    : 30.429937 -97.717796 0.470000  " "
    839  "MICO"    : 29.501055 -98.853494 0.620000  " "
    840  "MARBLE FALLS 2"    : 30.556000 -98.338400 0.166000  " "
    841  "AUSTIN 36"    : 30.378350 -97.951209 0.184000  " "
    842  "LOCKHART"    : 29.871471 -97.676772 1.370000  " "
    843  "AUSTIN 17"    : 30.351538 -97.732571 0.580000  " "
    844  "SAN ANTONIO 13"    : 29.538074 -98.415198 2.090000  " "
    845  "FALLS CITY"    : 28.867033 -98.240425 0.690000  " "
    846  "AUSTIN 27"    : 30.206844 -97.797420 0.119000  " "
    847  "AUSTIN 23"    : 30.402654 -97.761064 0.640000  " "
    848  "SAN ANTONIO 27"    : 29.464611 -98.493653 0.290000  " "
    849  "BLANCO"    : 30.182914 -98.566548 0.430000  " "
    850  "AUSTIN 24"    : 30.243032 -97.765081 0.144000  " "
    851  "SAN MARCOS"    : 29.880162 -97.966164 0.360000  " "
    852  "BUDA"    : 30.078514 -97.838012 0.550000  " "
    853  "DEL VALLE"    : 30.150985 -97.607312 0.154000  " "
    854  "AUSTIN 4"    : 30.297099 -97.617767 0.870000  " "
    855  "SAN ANTONIO 50"    : 29.400889 -98.730674 0.061000  " "
    856  "BURLINGTON"    : 31.020832 -97.120690 0.078000  " "
    857  "AUSTIN 13"    : 30.230475 -97.714082 0.157000  " "
    858  "ELMENDORF"    : 29.256700 -98.382500 0.640000  " "
    859  "SAN ANTONIO 6"    : 29.518637 -98.362961 0.430000  " "
    860  "CANYON LAKE"    : 29.971139 -98.228231 0.450000  " "
    861  "JOHNSON CITY"    : 30.402261 -98.359569 0.810000  " "
    862  "YORKTOWN"    : 28.857734 -97.428562 0.159000  " "
    863  "AUSTIN 2"    : 30.209800 -97.612900 0.250000  " "
    864  "LACKLAND A F B"    : 29.391283 -98.618734 0.280000  " "
    865  "LIBERTY HILL"    : 30.690880 -97.941426 1.480000  " "
    866  "KENEDY"    : 28.733411 -97.894958 0.680000  " "
    867  "CUERO 1"    : 29.129714 -97.311236 0.026000  " "
    868  "SAN ANTONIO 20"    : 29.395776 -98.464401 0.089000  " "
    869  "VON ORMY"    : 29.243915 -98.622442 1.580000  " "
    870  "KYLE"    : 29.904758 -97.807296 0.860000  " "
    871  "SEGUIN 2"    : 29.542770 -97.937078 0.044000  " "
    872  "UNIVERSAL CITY"    : 29.525969 -98.277499 0.169000  " "
    873  "SPICEWOOD"    : 30.430044 -98.112655 0.450000  " "
    874  "SAINT HEDWIG"    : 29.436590 -98.205116 1.760000  " "
    875  "SAN ANTONIO 16"    : 29.345246 -98.443874 0.075000  " "
    876  "BOERNE 2"    : 29.859217 -98.706275 0.167000  " "
    877  "SAN ANTONIO 32"    : 29.422404 -98.525943 4.290000  " "
    878  "AUSTIN 26"    : 30.348236 -97.768136 0.187000  " "
    879  "AUSTIN 21"    : 30.492379 -97.748312 0.189000  " "
    880  "SAN ANTONIO 44"    : 29.624725 -98.624048 0.230000  " "
    881  "CEDAR CREEK 1"    : 30.145800 -97.550000 3.750000  " "
    882  "NEW BRAUNFELS 1"    : 29.737200 -98.022800 1.840000  " "
    883  "AUSTIN 11"    : 30.331818 -97.704294 0.078000  " "
    884  "SAN ANTONIO 39"    : 29.421133 -98.570938 0.150000  " "
    885  "HONDO"    : 29.427375 -99.141134 0.250000  " "
    886  "SAN ANTONIO 4"    : 29.474147 -98.348083 0.490000  " "
    887  "NEW ULM"    : 29.806557 -96.686537 0.186000  " "
    888  "SAN ANTONIO 8"    : 29.446650 -98.387361 0.198000  " "
    889  "AUSTIN 33"    : 30.321025 -97.884751 2.310000  " "
    890  "BULVERDE"    : 29.769466 -98.453225 0.870000  " "
    891  "GEORGETOWN 3"    : 30.841795 -97.809699 0.067000  " "
    892  "SAN ANTONIO 9"    : 29.418151 -98.394314 4.490000  " "
    893  "FLORESVILLE"    : 29.073446 -98.080406 0.146000  " "
    894  "SAN ANTONIO 29"    : 29.404404 -98.505028 0.146000  " "
    895  "SAN ANTONIO 7"    : 29.354940 -98.371889 0.960000  " "
    896  "BUCKHOLTS"    : 30.852653 -97.148898 2.110000  " "
    897  "SOMERVILLE"    : 30.471301 -96.438114 0.099000  " "
    898  "WEIMAR"    : 29.488624 -96.652467 0.132000  " "
    899  "COMFORT"    : 29.972312 -98.904706 0.083000  " "
    900  "NORDHEIM"    : 28.914138 -97.632623 0.340000  " "
    901  "AUSTIN 9"    : 30.183798 -97.684275 0.460000  " "
    902  "AUSTIN 22"    : 30.458396 -97.755344 0.062000  " "
    903  "HELOTES"    : 29.609914 -98.746764 0.760000  " "
    904  "SAN ANTONIO 47"    : 29.503453 -98.664636 0.090000  " "
    905  "BANDERA"    : 29.707222 -99.095171 0.157000  " "
    906  "SAN ANTONIO 30"    : 29.516401 -98.523030 0.135000  " "
    907  "ROCKDALE 2"    : 30.700385 -96.830550 3.460000  " "
    908  "CEDAR CREEK 2"    : 30.094098 -97.495104 0.870000  " "
    909  "NIXON"    : 29.428917 -97.735834 0.123000  " "
    910  "CHAPPELL HILL"    : 30.122300 -96.258442 0.920000  " "
    911  "ROUND ROCK 3"    : 30.501747 -97.647206 3.610000  " "
    912  "AUSTIN 14"    : 30.289963 -97.714696 0.540000  " "
    913  "OILTON"    : 27.488056 -99.005278 0.270000  " "
    914  "AUSTIN 1"    : 30.397351 -97.842586 0.240000  " "
    915  "SAN ANTONIO 28"    : 29.634097 -98.497426 0.340000  " "
    916  "ROUND ROCK 2"    : 30.543356 -97.645590 4.130000  " "
    917  "ROUND ROCK 4"    : 30.534355 -97.725618 0.580000  " "
    918  "SAN ANTONIO 34"    : 29.468413 -98.528889 0.084000  " "
    919  "DEVINE"    : 29.135837 -99.168888 0.340000  " "
    920  "GEORGETOWN 1"    : 30.659122 -97.618195 0.066000  " "
    921  "BURNET"    : 30.800718 -98.283025 0.094000  " "
    922  "INEZ"    : 28.839050 -96.889623 0.480000  " "
    923  "PASADENA 2"    : 29.724750 -95.176479 1.910000  " "
    924  "PRAIRIE VIEW"    : 30.086834 -95.990493 0.360000  " "
    925  "CONROE 1"    : 30.285840 -95.312397 0.156000  " "
    926  "SIMONTON"    : 29.687606 -95.952260 0.200000  " "
    927  "HOUSTON 80"    : 29.979670 -95.572835 0.310000  " "
    928  "HOUSTON 1"    : 29.810800 -95.253900 0.760000  " "
    929  "HOUSTON 9"    : 29.832928 -95.149040 0.550000  " "
    930  "HOUSTON 73"    : 29.815893 -95.522964 0.088000  " "
    931  "NURSERY"    : 28.894700 -97.135000 0.181000  " "
    932  "BACLIFF"    : 29.507162 -94.987247 0.220000  " "
    933  "SPRING 1"    : 30.100394 -95.356377 0.580000  " "
    934  "HOUSTON 72"    : 29.652393 -95.521183 2.720000  " "
    935  "PORT LAVACA"    : 28.570700 -96.833300 0.270000  " "
    936  "CONROE 5"    : 30.307375 -95.438548 0.190000  " "
    937  "SUGAR LAND 3"    : 29.670004 -95.708089 2.960000  " "
    938  "DAYTON"    : 30.054436 -94.921994 4.230000  " "
    939  "VICTORIA 2"    : 28.788300 -97.010000 4.910000  " "
    940  "KATY 1"    : 29.837561 -95.733756 0.042000  " "
    941  "MAGNOLIA 2"    : 30.156257 -95.749260 0.080000  " "
    942  "HOUSTON 29"    : 29.863400 -95.341409 0.138000  " "
    943  "MISSOURI CITY 1"    : 29.600434 -95.515549 0.167000  " "
    944  "RICHMOND 1"    : 29.482678 -95.680186 0.320000  " "
    945  "HOUSTON 11"    : 29.906619 -95.180595 0.191000  " "
    946  "HOUSTON 33"    : 29.724893 -95.363752 0.480000  " "
    947  "SPRING 8"    : 30.194985 -95.548211 0.280000  " "
    948  "POINT COMFORT 2"    : 28.691700 -96.541700 0.084000  " "
    949  "HOUSTON 28"    : 29.911171 -95.341182 0.076000  " "
    950  "EL CAMPO"    : 29.212328 -96.280585 2.020000  " "
    951  "HOUSTON 12"    : 29.619365 -95.191192 0.920000  " "
    952  "PORT O CONNOR"    : 28.444644 -96.491788 0.199000  " "
    953  "DICKINSON"    : 29.456766 -95.031051 0.760000  " "
    954  "GALVESTON 1"    : 29.310535 -94.775768 0.046000  " "
    955  "HOUSTON 10"    : 29.763930 -95.173121 0.570000  " "
    956  "BAYTOWN 2"    : 29.773100 -94.901900 0.250000  " "
    957  "LEAGUE CITY"    : 29.503790 -95.087307 0.410000  " "
    958  "LIVERPOOL"    : 29.284543 -95.281510 2.100000  " "
    959  "HOUSTON 16"    : 29.759665 -95.256251 0.031000  " "
    960  "SUGAR LAND 1"    : 29.620312 -95.605693 0.165000  " "
    961  "RICHMOND 2"    : 29.646090 -95.794526 0.450000  " "
    962  "HOUSTON 82"    : 29.812687 -95.583634 0.161000  " "
    963  "PINEHURST"    : 30.160534 -95.669154 0.079000  " "
    964  "PEARLAND 2"    : 29.545325 -95.350068 0.143000  " "
    965  "HOUSTON 47"    : 29.734813 -95.416098 0.065000  " "
    966  "HOUSTON 79"    : 29.741325 -95.560254 0.170000  " "
    967  "HOUSTON 49"    : 29.826448 -95.426267 0.077000  " "
    968  "WADSWORTH"    : 28.795000 -96.048100 0.143000  " "
    969  "HOUSTON 18"    : 29.718525 -95.274137 4.250000  " "
    970  "HOUSTON 88"    : 29.694472 -95.649627 2.630000  " "
    971  "TOMBALL 1"    : 30.094886 -95.585826 0.760000  " "
    972  "HOUSTON 22"    : 29.743564 -95.308910 0.580000  " "
    973  "DEER PARK"    : 29.723185 -95.128856 0.091000  " "
    974  "WALLIS"    : 29.632734 -96.055105 0.650000  " "
    975  "HOUSTON 67"    : 29.917695 -95.489993 0.111000  " "
    976  "SPRING 4"    : 30.059307 -95.470689 0.870000  " "
    977  "SOUTH HOUSTON"    : 29.661032 -95.229784 0.140000  " "
    978  "HOUSTON 3"    : 29.726017 -95.638249 0.260000  " "
    979  "SEADRIFT"    : 28.429626 -96.574173 0.350000  " "
    980  "HOUSTON 34"    : 29.795344 -95.367590 0.070000  " "
    981  "SUGAR LAND 2"    : 29.566996 -95.636016 0.170000  " "
    982  "CONROE 7"    : 30.324546 -95.505008 0.220000  " "
    983  "LOLITA"    : 28.833262 -96.521612 0.165000  " "
    984  "LAPORTE"    : 29.726775 -95.059827 1.540000  " "
    985  "NEW CANEY"    : 30.161219 -95.189761 0.290000  " "
    986  "HOUSTON 14"    : 29.689824 -95.252393 0.032000  " "
    987  "HOUSTON 2"    : 29.952200 -95.242200 0.134000  " "
    988  "HOUSTON 78"    : 29.652205 -95.546230 0.099000  " "
    989  "HOUSTON 40"    : 29.890360 -95.392527 2.920000  " "
    990  "BLOOMINGTON"    : 28.695562 -96.794157 2.200000  " "
    991  "WILLIS 2"    : 30.471374 -95.363872 0.164000  " "
    992  "HOUSTON 51"    : 29.733777 -95.433346 0.120000  " "
    993  "PALACIOS"    : 28.623423 -96.189925 0.077000  " "
    994  "CONROE 4"    : 30.188194 -95.416291 0.134000  " "
    995  "HOUSTON 52"    : 29.685706 -95.434764 0.078000  " "
    996  "SPRING 2"    : 30.062169 -95.383966 0.030000  " "
    997  "KINGWOOD 1"    : 30.053105 -95.157943 0.083000  " "
    998  "HOUSTON 5"    : 29.941700 -95.530600 0.120000  " "
    999  "TEXAS CITY 1"    : 29.391397 -94.920149 4.610000  " "
   1000  "KINGWOOD 2"    : 30.046777 -95.221022 0.470000  " "
   1001  "HOUSTON 8"    : 29.573552 -95.130613 0.097000  " "
   1002  "SPRING 7"    : 30.040876 -95.528919 3.420000  " "
   1003  "HOUSTON 41"    : 29.934695 -95.394872 0.066000  " "
   1004  "FRESNO"    : 29.537301 -95.474615 0.400000  " "
   1005  "HOUSTON 48"    : 29.798249 -95.416933 0.121000  " "
   1006  "HOUSTON 58"    : 29.881487 -95.452619 0.580000  " "
   1007  "PATTISON"    : 29.792687 -96.012215 0.143000  " "
   1008  "HOUSTON 77"    : 29.701847 -95.534537 1.390000  " "
   1009  "MISSOURI CITY 2"    : 29.473418 -95.558148 0.240000  " "
   1010  "HOUSTON 4"    : 29.721048 -95.395360 0.173000  " "
   1011  "TOMBALL 2"    : 30.061727 -95.681504 0.390000  " "
   1012  "CYPRESS 1"    : 29.997775 -95.669444 0.188000  " "
   1013  "HEMPSTEAD"    : 30.099931 -96.065554 13.300000  " "
   1014  "WEST COLUMBIA"    : 29.155616 -95.683469 0.065000  " "
   1015  "BAYTOWN 1"    : 29.674400 -94.913900 0.077000  " "
   1016  "SANTA FE 1"    : 29.303555 -95.032327 0.470000  " "
   1017  "HOUSTON 27"    : 29.666880 -95.335133 0.220000  " "
   1018  "SPRING 5"    : 30.178248 -95.500960 0.072000  " "
   1019  "HOUSTON 46"    : 29.771545 -95.411083 0.630000  " "
   1020  "HOUSTON 23"    : 29.773179 -95.314327 2.940000  " "
   1021  "MONTGOMERY"    : 30.306163 -95.686390 0.119000  " "
   1022  "HUNGERFORD"    : 29.416447 -96.085418 0.093000  " "
   1023  "HOUSTON 84"    : 29.670869 -95.585990 0.730000  " "
   1024  "HOUSTON 83"    : 29.699688 -95.584817 0.097000  " "
   1025  "HOUSTON 24"    : 29.721825 -95.318275 3.040000  " "
   1026  "HOUSTON 76"    : 29.988446 -95.531201 0.310000  " "
   1027  "HOUSTON 43"    : 29.706787 -95.401748 0.074000  " "
   1028  "HOUSTON 81"    : 29.858600 -95.580768 0.099000  " "
   1029  "HOUSTON 35"    : 29.656113 -95.378696 0.960000  " "
   1030  "HOUSTON 90"    : 29.827486 -95.659920 0.220000  " "
   1031  "BEASLEY"    : 29.464406 -95.966234 0.330000  " "
   1032  "HOUSTON 7"    : 29.613602 -95.119370 0.410000  " "
   1033  "LA MARQUE"    : 29.363162 -94.980107 0.080000  " "
   1034  "WALLER"    : 30.079593 -95.932264 0.940000  " "
   1035  "PORTER"    : 30.106685 -95.297121 0.410000  " "
   1036  "CYPRESS 2"    : 29.934330 -95.747630 0.470000  " "
   1037  "HOUSTON 30"    : 29.987805 -95.353412 0.097000  " "
   1038  "FULSHEAR"    : 29.592427 -95.955277 0.151000  " "
   1039  "LIBERTY"    : 30.075658 -94.733441 0.430000  " "
   1040  "WINNIE"    : 29.868546 -94.603021 0.410000  " "
   1041  "HOUSTON 63"    : 29.653418 -95.475296 4.460000  " "
   1042  "HOUSTON 70"    : 29.771225 -95.511751 0.580000  " "
   1043  "HOUSTON 55"    : 29.918595 -95.441194 0.940000  " "
   1044  "CROSBY"    : 29.932872 -95.057187 0.310000  " "
   1045  "MANVEL"    : 29.481461 -95.361402 0.460000  " "
   1046  "HOUSTON 54"    : 30.008240 -95.438996 0.195000  " "
   1047  "HOUSTON 89"    : 29.909215 -95.651234 0.320000  " "
   1048  "DAMON"    : 29.259878 -95.667662 0.970000  " "
   1049  "HOUSTON 74"    : 29.736295 -95.523292 0.113000  " "
   1050  "HOUSTON 26"    : 29.800187 -95.328888 0.490000  " "
   1051  "HOUSTON 32"    : 29.753624 -95.359810 0.600000  " "
   1052  "HOCKLEY"    : 30.047619 -95.833733 0.163000  " "
   1053  "ANGLETON"    : 29.174921 -95.450088 0.048000  " "
   1054  "CONROE 3"    : 30.377954 -95.377140 0.065000  " "
   1055  "HOUSTON 39"    : 29.740970 -95.391302 0.800000  " "
   1056  "HOUSTON 59"    : 29.583542 -95.460693 0.300000  " "
   1057  "PEARLAND 1"    : 29.561554 -95.279739 0.069000  " "
   1058  "HOUSTON 56"    : 29.740079 -95.446409 0.590000  " "
   1059  "HOUSTON 13"    : 29.586959 -95.225601 0.048000  " "
   1060  "CHANNELVIEW 2"    : 29.832539 -95.050891 0.043000  " "
   1061  "BAY CITY"    : 28.788479 -95.839250 0.036000  " "
   1062  "PASADENA 3"    : 29.622500 -95.045800 0.220000  " "
   1063  "BROOKSHIRE"    : 29.848463 -95.977102 0.155000  " "
   1064  "HOUSTON 25"    : 29.618714 -95.324221 0.680000  " "
   1065  "TEXAS CITY 2"    : 29.399203 -94.997254 0.440000  " "
   1066  "VICTORIA 3"    : 28.676730 -97.198682 0.870000  " "
   1067  "HOUSTON 36"    : 29.831590 -95.379553 0.159000  " "
   1068  "GANADO"    : 29.020933 -96.489810 0.440000  " "
   1069  "MONT BELVIEU"    : 29.824700 -94.919700 0.123000  " "
   1070  "BAYTOWN 3"    : 29.753517 -94.997277 0.123000  " "
   1071  "SPRING 6"    : 30.123428 -95.517064 0.121000  " "
   1072  "HUMBLE 2"    : 30.017301 -95.286217 0.113000  " "
   1073  "HOUSTON 69"    : 29.957234 -95.503258 0.162000  " "
   1074  "SANTA FE 2"    : 29.364468 -95.131078 0.034000  " "
   1075  "PORT BOLIVAR"    : 29.506866 -94.520121 0.187000  " "
   1076  "HOUSTON 42"    : 29.999296 -95.400207 0.370000  " "
   1077  "HOUSTON 85"    : 29.776093 -95.603037 0.300000  " "
   1078  "HOUSTON 50"    : 29.635793 -95.432889 0.230000  " "
   1079  "HOUSTON 62"    : 29.830024 -95.474409 0.320000  " "
   1080  "EAGLE LAKE"    : 29.397447 -96.384508 0.890000  " "
   1081  "CONROE 2"    : 30.221853 -95.338811 0.173000  " "
   1082  "WEBSTER"    : 29.538640 -95.136100 0.260000  " "
   1083  "SWEENY"    : 28.933093 -95.734948 0.240000  " "
   1084  "BLESSING"    : 28.857880 -96.353868 2.150000  " "
   1085  "WHARTON 1"    : 29.287800 -96.068300 0.800000  " "
   1086  "LAKE JACKSON"    : 29.050464 -95.475843 0.061000  " "
   1087  "BELLVILLE"    : 29.987117 -96.252942 0.260000  " "
   1088  "KATY 4"    : 29.853215 -95.831456 4.910000  " "
   1089  "HOUSTON 38"    : 29.610650 -95.386863 0.380000  " "
   1090  "FRIENDSWOOD"    : 29.515074 -95.192133 0.350000  " "
   1091  "HOUSTON 17"    : 29.620420 -95.268939 0.690000  " "
   1092  "HOUSTON 66"    : 30.007063 -95.488362 0.340000  " "
   1093  "FREEPORT 1"    : 28.980200 -95.342000 0.430000  " "
   1094  "NEWGULF"    : 29.263900 -95.899700 4.300000  " "
   1095  "HOUSTON 60"    : 29.704019 -95.460905 0.690000  " "
   1096  "PASADENA 1"    : 29.723333 -95.210278 0.440000  " "
   1097  "STAFFORD"    : 29.624310 -95.567968 0.138000  " "
   1098  "EDNA"    : 29.042415 -96.689715 0.066000  " "
   1099  "HOUSTON 21"    : 29.685621 -95.304159 0.098000  " "
   1100  "NEEDVILLE"    : 29.382583 -95.807011 3.370000  " "
   1101  "SEALY"    : 29.795148 -96.107713 0.390000  " "
   1102  "KATY 3"    : 29.740630 -95.829571 0.720000  " "
   1103  "HOUSTON 37"    : 29.860021 -95.382184 0.173000  " "
   1104  "HOUSTON 19"    : 29.647012 -95.276630 0.310000  " "
   1105  "THOMPSONS"    : 29.482800 -95.631100 0.045000  " "
   1106  "HOUSTON 61"    : 29.748202 -95.468948 0.070000  " "
   1107  "GALVESTON 3"    : 29.253166 -94.924652 0.340000  " "
   1108  "EAST BERNARD"    : 29.522218 -96.218695 0.750000  " "
   1109  "HOUSTON 20"    : 29.862532 -95.299980 0.310000  " "
   1110  "CHANNELVIEW 1"    : 29.816100 -95.107730 0.031000  " "
   1111  "FREEPORT 3"    : 29.021218 -95.278251 0.021000  " "
   1112  "HOUSTON 15"    : 29.852379 -95.254076 0.132000  " "
   1113  "HOUSTON 31"    : 29.698430 -95.356900 3.080000  " "
   1114  "ROSHARON"    : 29.381402 -95.469968 4.550000  " "
   1115  "HOUSTON 44"    : 29.680250 -95.404913 2.200000  " "
   1116  "HOUSTON 75"    : 29.874575 -95.527099 4.360000  " "
   1117  "HOUSTON 71"    : 29.687947 -95.515725 0.081000  " "
   1118  "HUMBLE 1"    : 29.994499 -95.177499 3.690000  " "
   1119  "HOUSTON 68"    : 29.796871 -95.491650 0.340000  " "
   1120  "WILLIS 1"    : 30.435600 -95.521400 0.760000  " "
   1121  "BAYTOWN 4"    : 29.871693 -94.865324 0.075000  " "
   1122  "VAN VLECK"    : 29.132669 -95.941090 0.086000  " "
   1123  "HUFFMAN"    : 30.063168 -95.098858 0.133000  " "
   1124  "HOUSTON 53"    : 29.853067 -95.435966 0.070000  " "
   1125  "HOUSTON 91"    : 29.769285 -95.681292 4.140000  " "
   1126  "ROSENBERG"    : 29.548404 -95.861706 0.240000  " "
   1127  "PASADENA 5"    : 29.647916 -95.189780 0.380000  " "
   1128  "HOUSTON 45"    : 29.754150 -95.409498 0.125000  " "
   1129  "HOUSTON 6"    : 29.822201 -95.219429 0.980000  " "
   1130  "PASADENA 4"    : 29.645644 -95.140315 0.134000  " "
   1131  "HOUSTON 57"    : 29.952629 -95.446609 0.290000  " "
   1132  "GALVESTON 2"    : 29.278188 -94.833290 0.530000  " "
   1133  "POINT COMFORT 1"    : 28.652709 -96.559997 0.040000  " "
   1134  "KATY 2"    : 29.745681 -95.742143 0.260000  " "
   1135  "SPRING 3"    : 30.136972 -95.468360 0.049000  " "
   1136  "DANBURY"    : 29.231528 -95.314319 0.430000  " "
   1137  "WHARTON 2"    : 29.349096 -96.191821 0.570000  " "
   1138  "VICTORIA 1"    : 28.675088 -96.956014 0.350000  " "
   1139  "HOUSTON 64"    : 29.675339 -95.479372 0.189000  " "
   1140  "HOUSTON 65"    : 29.620736 -95.486150 1.930000  " "
   1141  "LA PORTE"    : 29.694838 -95.040622 1.830000  " "
   1142  "MAGNOLIA 1"    : 30.216858 -95.647214 0.040000  " "
   1143  "ALVIN"    : 29.425000 -95.187200 0.270000  " "
   1144  "HOUSTON 86"    : 29.926556 -95.603242 0.122000  " "
   1145  "BRAZORIA"    : 28.960572 -95.558277 0.196000  " "
   1146  "HOUSTON 87"    : 29.750233 -95.615384 0.090000  " "
   1147  "FREEPORT 2"    : 28.991289 -95.407481 0.194000  " "
   1148  "CONROE 6"    : 30.233845 -95.495681 0.177000  " "
   1149  "MADISONVILLE"    : 30.953672 -95.905344 0.095000  " "
   1150  "NORMANGEE"    : 31.132442 -96.139190 0.061000  " "
   1151  "ARP"    : 32.267540 -95.077715 0.300000  " "
   1152  "CENTERVILLE"    : 31.136452 -95.934344 0.600000  " "
   1153  "LUFKIN 3"    : 31.340783 -94.826170 0.154000  " "
   1154  "FLINT"    : 32.218325 -95.413415 0.192000  " "
   1155  "BULLARD"    : 32.112740 -95.347503 4.980000  " "
   1156  "CHANDLER"    : 32.271436 -95.521442 0.340000  " "
   1157  "PLANTERSVILLE"    : 30.316397 -95.849990 0.330000  " "
   1158  "MARQUEZ"    : 31.235882 -96.229280 3.780000  " "
   1159  "TENNESSEE COLONY"    : 31.932010 -95.980743 0.900000  " "
   1160  "ANDERSON"    : 30.527987 -96.011435 0.620000  " "
   1161  "MINEOLA"    : 32.816432 -95.424745 0.157000  " "
   1162  "LOVELADY"    : 31.092367 -95.499937 0.650000  " "
   1163  "HUNTINGTON"    : 31.230511 -94.509986 0.197000  " "
   1164  "BRYAN 4"    : 30.661252 -96.322612 0.046000  " "
   1165  "FRANKSTON"    : 32.035939 -95.418796 0.250000  " "
   1166  "TYLER 4"    : 32.321937 -95.302223 0.017000  " "
   1167  "BEN WHEELER"    : 32.427978 -95.661983 0.860000  " "
   1168  "GARRISON"    : 31.819320 -94.520617 0.880000  " "
   1169  "ETOILE"    : 31.465312 -94.367277 0.240000  " "
   1170  "LUFKIN 1"    : 31.365833 -94.743611 0.710000  " "
   1171  "PALESTINE 1"    : 31.863226 -95.484612 3.420000  " "
   1172  "LINDALE"    : 32.537897 -95.435716 0.460000  " "
   1173  "WHITEHOUSE"    : 32.221577 -95.220644 0.520000  " "
   1174  "OVERTON"    : 32.250339 -94.936535 0.077000  " "
   1175  "GRAND SALINE"    : 32.646573 -95.687531 0.750000  " "
   1176  "SHIRO"    : 30.592400 -95.917800 0.820000  " "
   1177  "MIDWAY"    : 30.959521 -95.715509 0.600000  " "
   1178  "SULPHUR SPRINGS"    : 33.167979 -95.608219 0.390000  " "
   1179  "VAN"    : 32.535169 -95.643977 0.490000  " "
   1180  "MURCHISON"    : 32.158557 -95.643712 16.000000  " "
   1181  "NACOGDOCHES 2"    : 31.723329 -94.628596 3.500000  " "
   1182  "DIBOLL"    : 31.186933 -94.758734 0.147000  " "
   1183  "FAIRFIELD 1"    : 31.890700 -96.113100 0.270000  " "
   1184  "TYLER 8"    : 32.304235 -95.390814 0.124000  " "
   1185  "ATHENS 1"    : 32.244008 -95.807608 0.880000  " "
   1186  "BUFFALO"    : 31.473728 -96.009175 0.470000  " "
   1187  "RUSK"    : 31.779325 -95.192670 0.470000  " "
   1188  "WINONA"    : 32.482238 -95.106353 0.199000  " "
   1189  "FAIRFIELD 2"    : 31.820600 -96.054400 0.860000  " "
   1190  "CUSHING 2"    : 31.796249 -94.854340 0.430000  " "
   1191  "NACOGDOCHES 3"    : 31.631742 -94.740721 1.700000  " "
   1192  "FAIRFIELD 3"    : 31.782559 -96.093621 0.152000  " "
   1193  "TRINIDAD 2"    : 32.166584 -96.118820 0.440000  " "
   1194  "DIKE"    : 33.261225 -95.472420 0.096000  " "
   1195  "JEWETT 1"    : 31.421900 -96.252500 0.430000  " "
   1196  "PALESTINE 2"    : 31.946003 -95.813468 0.185000  " "
   1197  "EMORY"    : 32.880733 -95.749061 0.860000  " "
   1198  "MT. ENTERPRISE"    : 32.017826 -94.619743 0.380000  " "
   1199  "TYLER 9"    : 32.413107 -95.443348 0.980000  " "
   1200  "FRANKLIN"    : 31.180300 -96.486600 0.133000  " "
   1201  "TYLER 3"    : 32.418412 -95.213070 0.143000  " "
   1202  "ELKHART"    : 31.606693 -95.583340 0.220000  " "
   1203  "WORTHAM"    : 31.893480 -96.433735 0.340000  " "
   1204  "OAKWOOD"    : 31.557267 -95.863721 0.730000  " "
   1205  "COOKVILLE"    : 33.241961 -94.857848 0.720000  " "
   1206  "COLLEGE STATION 1"    : 30.561385 -96.272583 0.076000  " "
   1207  "EDGEWOOD"    : 32.715013 -95.854461 0.073000  " "
   1208  "CUSHING 1"    : 31.832132 -94.900640 0.640000  " "
   1209  "TYLER 2"    : 32.301523 -95.177964 0.176000  " "
   1210  "ALTO"    : 31.612950 -95.062090 0.023000  " "
   1211  "CALVERT"    : 31.003109 -96.688981 0.167000  " "
   1212  "JEWETT 2"    : 31.329520 -96.152778 4.470000  " "
   1213  "NAVASOTA"    : 30.369294 -96.054766 0.380000  " "
   1214  "MOUNT PLEASANT 2"    : 33.334851 -95.161500 0.158000  " "
   1215  "SCROGGINS"    : 33.024442 -95.197098 0.310000  " "
   1216  "WILLS POINT"    : 32.703269 -95.994666 0.092000  " "
   1217  "ATHENS 2"    : 32.094348 -95.906047 0.280000  " "
   1218  "POINT"    : 32.989261 -95.912936 4.250000  " "
   1219  "LUFKIN 2"    : 31.301706 -94.641414 1.640000  " "
   1220  "JACKSONVILLE 1"    : 31.939850 -94.989834 0.130000  " "
   1221  "CROCKETT"    : 31.188898 -95.255739 0.173000  " "
   1222  "HENDERSON 1"    : 31.925449 -94.704029 0.460000  " "
   1223  "BRYAN 3"    : 30.797736 -96.312084 0.760000  " "
   1224  "JACKSONVILLE 2"    : 31.945137 -95.256980 0.093000  " "
   1225  "BRYAN 5"    : 30.743004 -96.548436 0.187000  " "
   1226  "MALAKOFF"    : 32.127470 -96.014230 0.440000  " "
   1227  "CUMBY"    : 33.098096 -95.803234 0.360000  " "
   1228  "NACOGDOCHES 1"    : 31.509051 -94.527216 0.126000  " "
   1229  "MOUNT PLEASANT 1"    : 33.091700 -95.041700 0.011000  " "
   1230  "TEAGUE"    : 31.478900 -96.229757 0.013000  " "
   1231  "TYLER 7"    : 32.235066 -95.321028 0.193000  " "
   1232  "TYLER 6"    : 32.362434 -95.315262 0.550000  " "
   1233  "YANTIS"    : 32.925093 -95.568154 0.159000  " "
   1234  "POLLOK"    : 31.390774 -95.126653 0.133000  " "
   1235  "TYLER 1"    : 32.362631 -95.086688 0.141000  " "
   1236  "COLLEGE STATION 2"    : 30.609093 -96.325984 0.360000  " "
   1237  "HEARNE"    : 30.871914 -96.526934 0.135000  " "
   1238  "MOUNT VERNON"    : 33.176532 -95.358602 0.320000  " "
   1239  "IOLA"    : 30.726087 -96.096428 0.020000  " "
   1240  "STREETMAN"    : 31.765240 -96.329922 2.750000  " "
   1241  "COMO"    : 33.014190 -95.460935 0.900000  " "
   1242  "HENDERSON 2"    : 32.239409 -94.728328 0.096000  " "
   1243  "TRINIDAD 1"    : 32.124519 -96.101277 0.650000  " "
   1244  "ZAVALLA"    : 31.138382 -94.375214 0.159000  " "
   1245  "GRAPELAND"    : 31.417425 -95.481652 0.240000  " "
   1246  "BRYAN 2"    : 30.647410 -96.372316 0.156000  " "
   1247  "CANTON"    : 32.518146 -95.888865 0.027000  " "
   1248  "TYLER 5"    : 32.469555 -95.307879 0.550000  " "
   1249  "BREMOND"    : 31.091925 -96.695030 0.900000  " "
   1250  "BRYAN 1"    : 30.721700 -96.460800 0.033000  " "
bus data  [2000]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
   1001 "ODESSA 2 0  " 115.0000 " "  0  :  1 0.968543  0.968543  12.226746    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
   1002 "PRESIDIO 2 0" 115.0000 " "  0  :  1 1.025344  1.025344  39.804985    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 2 "PRESIDIO 2"     1 -1 " "  0  " " 
   1003 "O DONNELL ~1" 115.0000 " "  0  :  1 0.993139  0.993139  28.446865    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
   1004 "O DONNELL ~2" 230.0000 " "  0  :  2 1.010000 0.994301  19.985979    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
   1005 "BIG SPRING~8" 115.0000 " "  0  :  1 0.995931  0.995931  28.925686    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "BIG SPRING 5"     1 -1 " "  0  " " 
   1006 "BIG SPRING~9"  13.8000 " "  0  :  2 1.000000 1.000000  30.006071    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "BIG SPRING 5"     1 -1 " "  0  " " 
   1007 "VAN HORN 0  " 115.0000 " "  0  :  2 1.030000 1.029957  44.754883    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "VAN HORN"     1 -1 " "  0  " " 
   1008 "IRAAN 2 0   " 115.0000 " "  0  :  1 0.990239  0.990239  30.962177    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "IRAAN 2"     1 -1 " "  0  " " 
   1009 "IRAAN 2 1   "  13.8000 " "  0  :  2 1.000000 1.000000  34.330514    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "IRAAN 2"     1 -1 " "  0  " " 
   1010 "PRESIDIO 1 0" 115.0000 " "  0  :  1 1.030000 1.030000  39.786875    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "PRESIDIO 1"     1 -1 " "  0  " " 
   1011 "PRESIDIO 1 1"  22.0000 " "  0  :  2 1.000000 1.030218  41.539838    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "PRESIDIO 1"     1 -1 " "  0  " " 
   1012 "SANDERSON 0 " 115.0000 " "  0  :  1 1.030000 0.955102  15.227688    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "SANDERSON"     1 -1 " "  0  " " 
   1013 "MONAHANS 2 0" 115.0000 " "  0  :  1 0.991495  0.991495  28.159036    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "MONAHANS 2"     1 -1 " "  0  " " 
   1014 "GRANDFALLS 0" 115.0000 " "  0  :  1 0.991287  0.991287  29.936011    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "GRANDFALLS"     1 -1 " "  0  " " 
   1015 "MARFA 0     " 115.0000 " "  0  :  1 1.030431  1.030431  41.038712    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 11 "MARFA"     1 -1 " "  0  " " 
   1016 "GARDEN CIT~1" 115.0000 " "  0  :  2 1.000000 1.000000  34.909419    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "GARDEN CITY"     1 -1 " "  0  " " 
   1017 "ODESSA 4 0  " 115.0000 " "  0  :  1 0.977334  0.977334  18.152272    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 13 "ODESSA 4"     1 -1 " "  0  " " 
   1018 "NOTREES 0   " 115.0000 " "  0  :  1 0.987969  0.987969  19.563532    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "NOTREES"     1 -1 " "  0  " " 
   1019 "MIDLAND 4 0 " 115.0000 " "  0  :  1 1.030000 0.981674  14.879042    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 15 "MIDLAND 4"     1 -1 " "  0  " " 
   1020 "BIG SPRING~1" 115.0000 " "  0  :  1 1.030000 0.991351  23.732627    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "BIG SPRING 1"     1 -1 " "  0  " " 
   1021 "BIG SPRING~2"  13.8000 " "  0  :  2 1.000000 1.000000  27.093318    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "BIG SPRING 1"     1 -1 " "  0  " " 
   1022 "O DONNELL ~3" 115.0000 " "  0  :  2 1.000000 0.999178  29.682600    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "O DONNELL 2"     1 -1 " "  0  " " 
   1023 "O DONNELL ~4"  13.8000 " "  0  :  2 1.010000 1.010000  38.160633    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "O DONNELL 2"     1 -1 " "  0  " " 
   1024 "ODESSA 6 0  " 115.0000 " "  0  :  1 0.991726  0.991726  20.740356    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "ODESSA 6"     1 -1 " "  0  " " 
   1025 "BIG SPRIN~14" 115.0000 " "  0  :  1 0.992897  0.992897  25.311892    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "BIG SPRINGS"     1 -1 " "  0  " " 
   1026 "BIG SPRIN~15"  13.8000 " "  0  :  2 1.000000 1.000000  35.035292    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "BIG SPRINGS"     1 -1 " "  0  " " 
   1027 "MIDLAND 2 0 " 115.0000 " "  0  :  2 1.030000 0.991823  17.862921    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 20 "MIDLAND 2"     1 -1 " "  0  " " 
   1028 "COAHOMA 0   " 115.0000 " "  0  :  2 1.000000 1.000000  25.413866    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "COAHOMA"     1 -1 " "  0  " " 
   1029 "MIDLAND 3 0 " 115.0000 " "  0  :  2 1.000000 1.000000  18.824334    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 22 "MIDLAND 3"     1 -1 " "  0  " " 
   1030 "ALPINE 0    " 115.0000 " "  0  :  2 1.000000 1.007964  36.450597    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 23 "ALPINE"     1 -1 " "  0  " " 
   1031 "FORT DAVIS 0" 115.0000 " "  0  :  1 1.002594  1.002594  36.207308    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "FORT DAVIS"     1 -1 " "  0  " " 
   1032 "MCCAMEY 1 0 " 115.0000 " "  0  :  2 1.000000 0.969358  29.132963    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
   1033 "MCCAMEY 1 1 " 230.0000 " "  0  :  2 1.030000 0.973139  25.534707    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
   1034 "BIG SPRING~6" 115.0000 " "  0  :  1 0.999058  0.999058  31.512914    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "BIG SPRING 4"     1 -1 " "  0  " " 
   1035 "BIG SPRING~7"  13.8000 " "  0  :  2 1.000000 1.000000  34.804703    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "BIG SPRING 4"     1 -1 " "  0  " " 
   1036 "CRANE 0     " 115.0000 " "  0  :  2 1.000000 0.982922  33.341646    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "CRANE"     1 -1 " "  0  " " 
   1037 "ODESSA 5 0  " 115.0000 " "  0  :  2 1.000000 0.972864  16.118684    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "ODESSA 5"     1 -1 " "  0  " " 
   1038 "FORT STOCK~1" 115.0000 " "  0  :  1 0.994155  0.994155  34.117622    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "FORT STOCKTON 1"     1 -1 " "  0  " " 
   1039 "FORT STOCK~2"  22.0000 " "  0  :  2 1.000000 1.000000  39.592488    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "FORT STOCKTON 1"     1 -1 " "  0  " " 
   1040 "ANDREWS 0   " 115.0000 " "  0  :  2 1.000000 1.000000  23.502906    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "ANDREWS"     1 -1 " "  0  " " 
   1041 "FORSAN 0    " 115.0000 " "  0  :  1 1.001183  1.001183  30.565232    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1042 "FORSAN 1    "  13.8000 " "  0  :  2 1.000000 1.001183  30.565232    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1043 "FORSAN 2    "  13.8000 " "  0  :  2 1.000000 1.000000  33.809684    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1044 "BIG LAKE 0  " 115.0000 " "  0  :  2 1.000000 1.000000  14.003578    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "BIG LAKE"     1 -1 " "  0  " " 
   1045 "MIDLAND 5 0 " 115.0000 " "  0  :  1 0.965347  0.965347  13.386787    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "MIDLAND 5"     1 -1 " "  0  " " 
   1046 "OZONA 0     " 115.0000 " "  0  :  2 1.000000 1.000000  25.713319    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "OZONA"     1 -1 " "  0  " " 
   1047 "MONAHANS 1 0" 115.0000 " "  0  :  1 0.991067  0.991067  24.233002    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1048 "MONAHANS 1 1"  18.0000 " "  0  :  2 1.000000 0.991067  24.233002    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1049 "MONAHANS 1 2"  18.0000 " "  0  :  2 1.000000 0.991067  24.233002    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1050 "MONAHANS 1 3"  18.0000 " "  0  :  2 1.000000 1.000000  25.064697    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1051 "MONAHANS 1 4"  18.0000 " "  0  :  2 1.000000 1.000000  25.305676    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1052 "MONAHANS 1 5"  18.0000 " "  0  :  2 1.000000 1.000000  24.915230    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1053 "MONAHANS 1 6" 230.0000 " "  0  :  2 1.000000 0.984475  22.024620    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1054 "STANTON 0   " 115.0000 " "  0  :  1 0.995259  0.995259  24.508658    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 36 "STANTON"     1 -1 " "  0  " " 
   1055 "ODONNELL 0  " 115.0000 " "  0  :  2 1.000000 1.000000  29.326861    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 37 "ODONNELL"     1 -1 " "  0  " " 
   1056 "LENORAH 0   " 115.0000 " "  0  :  1 1.012246  1.012246  22.571382    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "LENORAH"     1 -1 " "  0  " " 
   1057 "LENORAH 1   "  18.0000 " "  0  :  2 1.000000 1.012246  22.571382    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "LENORAH"     1 -1 " "  0  " " 
   1058 "IRAAN 3 0   " 115.0000 " "  0  :  1 0.993061  0.993061  28.695112    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1059 "IRAAN 3 1   "  22.0000 " "  0  :  2 1.040000 0.993061  28.695112    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1060 "IRAAN 3 2   "  22.0000 " "  0  :  2 1.040000 0.993061  28.695112    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1061 "BIG SPRIN~10" 115.0000 " "  0  :  2 1.000000 1.000000  27.702317    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1062 "BIG SPRIN~11"  13.8000 " "  0  :  2 1.010000 1.010000  30.044163    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1063 "BIG SPRIN~12"  13.8000 " "  0  :  2 1.010000 1.010000  30.777433    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1064 "ODESSA 3 0  " 115.0000 " "  0  :  1 0.959984  0.959984  11.428159    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "ODESSA 3"     1 -1 " "  0  " " 
   1065 "BIG SPRING~4" 115.0000 " "  0  :  1 1.002539  1.002539  30.560749    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "BIG SPRING 3"     1 -1 " "  0  " " 
   1066 "BIG SPRING~5"  13.8000 " "  0  :  2 1.000000 1.000000  38.103180    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "BIG SPRING 3"     1 -1 " "  0  " " 
   1067 "BIG SPRIN~13" 115.0000 " "  0  :  1 0.998917  0.998917  30.130877    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 43 "BIG SPRING 7"     1 -1 " "  0  " " 
   1068 "MIDLAND 1 0 " 115.0000 " "  0  :  1 0.973305  0.973305  31.165565    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 44 "MIDLAND 1"     1 -1 " "  0  " " 
   1069 "IRAAN 1 0   " 115.0000 " "  0  :  1 0.997331  0.997331  31.536443    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "IRAAN 1"     1 -1 " "  0  " " 
   1070 "IRAAN 1 1   "  13.8000 " "  0  :  2 1.040000 1.020936  36.226272    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "IRAAN 1"     1 -1 " "  0  " " 
   1071 "ODESSA 1 0  " 115.0000 " "  0  :  1 0.976834  0.976834  13.063111    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1072 "ODESSA 1 1  "  18.0000 " "  0  :  2 1.010000 1.010000  14.521192    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1073 "ODESSA 1 2  "  18.0000 " "  0  :  2 1.010000 1.010000  15.619830    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1074 "ODESSA 1 3  "  18.0000 " "  0  :  2 1.010000 1.010000  15.268127    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1075 "ODESSA 1 4  "  18.0000 " "  0  :  2 1.010000 1.010000  14.826083    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1076 "ODESSA 1 5  "  18.0000 " "  0  :  2 1.010000 0.976834  13.063111    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1077 "ODESSA 1 6  "  18.0000 " "  0  :  2 1.010000 0.976834  13.063111    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1078 "ODESSA 1 7  "  18.0000 " "  0  :  2 1.010000 1.010000  14.755359    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1079 "ODESSA 1 8  " 500.0000 " "  0  :  2 1.010000 0.989917  -2.477877    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1080 "ODESSA 1 9  "  18.0000 " "  0  :  2 1.010000 1.010000  14.800478    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1081 "ODESSA 1 10 " 230.0000 " "  0  :  2 1.030000 0.978008  20.519899    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1082 "FORT STOCK~3" 115.0000 " "  0  :  2 1.000000 1.000000  34.388092    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "FORT STOCKTON 2"     1 -1 " "  0  " " 
   1083 "FORT STOCK~4" 115.0000 " "  0  :  2 1.000000 1.000000  37.117014    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "FORT STOCKTON 3"     1 -1 " "  0  " " 
   1084 "BIG SPRING~3" 115.0000 " "  0  :  2 1.040000 0.996781  22.016064    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 49 "BIG SPRING 2"     1 -1 " "  0  " " 
   1085 "KERMIT 0    " 115.0000 " "  0  :  2 1.000000 1.000000  27.527746    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "KERMIT"     1 -1 " "  0  " " 
   1086 "PECOS 0     " 115.0000 " "  0  :  2 1.030000 1.012584  27.138040    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "PECOS"     1 -1 " "  0  " " 
   1087 "SHEFFIELD 0 " 115.0000 " "  0  :  1 0.993248  0.993248  23.176552    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "SHEFFIELD"     1 -1 " "  0  " " 
   1088 "MCCAMEY 2 0 " 115.0000 " "  0  :  2 1.000000 0.997584  34.618095    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "MCCAMEY 2"     1 -1 " "  0  " " 
   1089 "LAMESA 0    " 115.0000 " "  0  :  2 1.000000 1.000000  31.690485    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 54 "LAMESA"     1 -1 " "  0  " " 
   1090 "GOLDSMITH 0 " 115.0000 " "  0  :  2 1.020000 1.004420  22.798282    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "GOLDSMITH"     1 -1 " "  0  " " 
   1091 "RALLS 2 0   " 161.0000 " "  0  :  1 0.974514  0.974514  27.137261    1    9 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "RALLS 2"     1 -1 " "  0  " " 
   2001 "PARIS 3 0   " 161.0000 " "  0  :  1 1.021922  1.021922  -30.923241    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "PARIS 3"     1 -1 " "  0  " " 
   2002 "SAVOY 0     " 500.0000 " "  0  :  1 1.028732  1.028732  -29.141787    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2003 "SAVOY 1     " 161.0000 " "  0  :  1 1.026553  1.026553  -30.845063    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2004 "SAVOY 2     "  13.8000 " "  0  :  2 1.020000 1.028732  -29.141787    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2005 "SAVOY 3     "  13.8000 " "  0  :  2 1.020000 1.028732  -29.141787    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2006 "SAVOY 4     "  13.8000 " "  0  :  2 1.020000 1.028732  -29.141787    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     1 -1 " "  0  " " 
   2007 "HONEY GROV~1" 161.0000 " "  0  :  1 1.024598  1.024598  -30.032543    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "HONEY GROVE"     1 -1 " "  0  " " 
   2008 "MEMPHIS 0   " 161.0000 " "  0  :  2 1.000000 1.003436  36.158950    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "MEMPHIS"     1 -1 " "  0  " " 
   2009 "IOWA PARK 0 " 161.0000 " "  0  :  1 1.030000 0.991754  2.608549    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "IOWA PARK"     1 -1 " "  0  " " 
   2010 "VERNON 2 0  " 161.0000 " "  0  :  2 1.000000 1.000000  25.405975    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "VERNON 2"     1 -1 " "  0  " " 
   2011 "PANHANDLE ~2" 500.0000 " "  0  :  2 1.000000 1.015860  21.770809    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     1 -1 " "  0  " " 
   2012 "PANHANDLE ~3" 161.0000 " "  0  :  2 1.000000 0.994033  28.616015    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     1 -1 " "  0  " " 
   2013 "PANHANDLE ~4"  18.0000 " "  0  :  2 1.000000 1.005014  24.366726    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     1 -1 " "  0  " " 
   2014 "CHILDRESS 0 " 161.0000 " "  0  :  1 0.996671  0.996671  35.899692    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "CHILDRESS"     1 -1 " "  0  " " 
   2015 "FORESTBURG 0" 161.0000 " "  0  :  1 0.997708  0.997708  -20.204454    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "FORESTBURG"     1 -1 " "  0  " " 
   2016 "SHERMAN 3 0 " 161.0000 " "  0  :  2 1.000000 1.015949  -35.890299    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "SHERMAN 3"     1 -1 " "  0  " " 
   2017 "PANHANDLE ~7" 500.0000 " "  0  :  1 1.030000 1.029618  16.708078    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     1 -1 " "  0  " " 
   2018 "PANHANDLE ~8" 161.0000 " "  0  :  1 1.004485  1.004485  20.636988    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     1 -1 " "  0  " " 
   2019 "PANHANDLE ~9"  20.0000 " "  0  :  2 1.040000 1.029618  16.708078    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     1 -1 " "  0  " " 
   2020 "WICHITA F~12" 161.0000 " "  0  :  1 0.973473  0.973473  -3.414948    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "WICHITA FALLS 6"     1 -1 " "  0  " " 
   2021 "PARIS 2 0   " 500.0000 " "  0  :  1 1.034435  1.034435  -28.005836    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2022 "PARIS 2 1   " 161.0000 " "  0  :  1 1.030601  1.030601  -29.545554    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2023 "PARIS 2 2   "  13.8000 " "  0  :  2 1.020000 1.034435  -28.005836    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2024 "PARIS 2 3   "  13.8000 " "  0  :  2 1.020000 1.030191  -27.285546    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     1 -1 " "  0  " " 
   2025 "WICHITA F~10" 161.0000 " "  0  :  1 0.970745  0.970745  -3.529297    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "WICHITA FALLS 4"     1 -1 " "  0  " " 
   2026 "WHEELER 0   " 161.0000 " "  0  :  1 0.995487  0.995487  23.090511    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 71 "WHEELER"     1 -1 " "  0  " " 
   2027 "DEPORT 0    " 161.0000 " "  0  :  1 1.023032  1.023032  -31.108679    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 72 "DEPORT"     1 -1 " "  0  " " 
   2028 "WICHITA FA~9" 161.0000 " "  0  :  1 0.982181  0.982181  -3.849181    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 73 "WICHITA FALLS 3"     1 -1 " "  0  " " 
   2029 "SILVERTON 0 " 161.0000 " "  0  :  2 1.000000 1.000000  37.165989    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "SILVERTON"     1 -1 " "  0  " " 
   2030 "BONHAM 0    " 161.0000 " "  0  :  1 1.010308  1.010308  -32.417480    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 75 "BONHAM"     1 -1 " "  0  " " 
   2031 "MATADOR 0   " 161.0000 " "  0  :  1 1.000225  1.000225  26.628746    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 76 "MATADOR"     1 -1 " "  0  " " 
   2032 "ARTHUR CIT~1" 161.0000 " "  0  :  1 1.026780  1.026780  -29.614179    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "ARTHUR CITY"     1 -1 " "  0  " " 
   2033 "LEONARD 0   " 161.0000 " "  0  :  1 1.013284  1.013284  -32.358776    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "LEONARD"     1 -1 " "  0  " " 
   2034 "GORDONVILL~1" 161.0000 " "  0  :  1 1.015778  1.015778  -35.902459    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "GORDONVILLE"     1 -1 " "  0  " " 
   2035 "KNOX CITY 0 " 161.0000 " "  0  :  2 1.000000 1.000000  32.738552    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 80 "KNOX CITY"     1 -1 " "  0  " " 
   2036 "WICHITA F~13" 161.0000 " "  0  :  1 0.976527  0.976527  -1.484313    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "WICHITA FALLS 7"     1 -1 " "  0  " " 
   2037 "LINDSAY 0   " 161.0000 " "  0  :  1 1.005824  1.005824  -20.195079    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "LINDSAY"     1 -1 " "  0  " " 
   2038 "ECTOR 0     " 161.0000 " "  0  :  1 1.026192  1.026192  -30.630449    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "ECTOR"     1 -1 " "  0  " " 
   2039 "SUNSET 0    " 161.0000 " "  0  :  1 0.987981  0.987981  -18.853163    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 84 "SUNSET"     1 -1 " "  0  " " 
   2040 "CLARKSVILL~1" 161.0000 " "  0  :  1 1.028505  1.028505  -30.139717    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "CLARKSVILLE"     1 -1 " "  0  " " 
   2041 "PANHANDLE ~5" 161.0000 " "  0  :  2 1.000000 1.000000  33.099577    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "PANHANDLE 3"     1 -1 " "  0  " " 
   2042 "PANHANDLE ~6"  18.0000 " "  0  :  2 1.010000 1.010000  36.051445    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "PANHANDLE 3"     1 -1 " "  0  " " 
   2043 "SADLER 0    " 161.0000 " "  0  :  1 1.015703  1.015703  -35.930583    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "SADLER"     1 -1 " "  0  " " 
   2044 "WHITESBORO 0" 161.0000 " "  0  :  1 1.003780  1.003780  -25.797852    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 88 "WHITESBORO"     1 -1 " "  0  " " 
   2045 "SHEPPARD A~1" 161.0000 " "  0  :  1 0.974756  0.974756  -3.579606    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "SHEPPARD AFB"     1 -1 " "  0  " " 
   2046 "POTTSBORO 0 " 161.0000 " "  0  :  1 1.016281  1.016281  -35.797007    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "POTTSBORO"     1 -1 " "  0  " " 
   2047 "BELLS 0     " 161.0000 " "  0  :  1 1.024229  1.024229  -31.795045    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 91 "BELLS"     1 -1 " "  0  " " 
   2048 "CROSBYTON 0 " 161.0000 " "  0  :  2 1.000000 1.000000  28.973250    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "CROSBYTON"     1 -1 " "  0  " " 
   2049 "ELECTRA 0   " 161.0000 " "  0  :  2 1.000000 1.000000  11.280445    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "ELECTRA"     1 -1 " "  0  " " 
   2050 "PATTONVILL~1" 161.0000 " "  0  :  1 1.017739  1.017739  -32.121938    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "PATTONVILLE"     1 -1 " "  0  " " 
   2051 "HENRIETTA 0 " 161.0000 " "  0  :  2 1.000000 1.000000  -10.456520    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 95 "HENRIETTA"     1 -1 " "  0  " " 
   2052 "PANHANDLE~13" 161.0000 " "  0  :  1 0.992139  0.992139  31.750792    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "PANHANDLE 6"     1 -1 " "  0  " " 
   2053 "BOWIE 0     " 161.0000 " "  0  :  1 0.989810  0.989810  -21.088345    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "BOWIE"     1 -1 " "  0  " " 
   2054 "WICHITA FA~1" 500.0000 " "  0  :  1 0.975308  0.975308  -3.454453    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2055 "WICHITA FA~2" 161.0000 " "  0  :  1 0.973304  0.973304  -2.924138    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2056 "WICHITA FA~3"  18.0000 " "  0  :  2 0.990000 0.975308  -3.454453    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2057 "WICHITA FA~4"  18.0000 " "  0  :  2 0.990000 0.990000  -1.608922    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     1 -1 " "  0  " " 
   2058 "WHITE DEER 0" 161.0000 " "  0  :  1 0.999751  0.999751  31.881126    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "WHITE DEER"     1 -1 " "  0  " " 
   2059 "WHITE DEER 1"  13.8000 " "  0  :  2 1.000000 1.000000  35.354552    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "WHITE DEER"     1 -1 " "  0  " " 
   2060 "ROXTON 0    " 161.0000 " "  0  :  1 1.020480  1.020480  -31.247741    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "ROXTON"     1 -1 " "  0  " " 
   2061 "VERNON 1 0  " 161.0000 " "  0  :  1 0.999354  0.999354  16.907189    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "VERNON 1"     1 -1 " "  0  " " 
   2062 "VERNON 1 1  "  18.0000 " "  0  :  2 1.020000 1.011824  19.242600    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "VERNON 1"     1 -1 " "  0  " " 
   2063 "DENISON 2 0 " 161.0000 " "  0  :  1 1.030000 1.018790  -35.372432    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "DENISON 2"     1 -1 " "  0  " " 
   2064 "SUMNER 0    " 161.0000 " "  0  :  1 1.025147  1.025147  -30.458101    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "SUMNER"     1 -1 " "  0  " " 
   2065 "GAINESVILL~1" 161.0000 " "  0  :  2 1.030000 1.001793  -22.145417    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "GAINESVILLE"     1 -1 " "  0  " " 
   2066 "ASPERMONT 0 " 161.0000 " "  0  :  1 0.982780  0.982780  25.040708    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "ASPERMONT"     1 -1 " "  0  " " 
   2067 "WICHITA F~11" 161.0000 " "  0  :  1 0.970543  0.970543  -3.947660    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "WICHITA FALLS 5"     1 -1 " "  0  " " 
   2068 "WINDTHORST 0" 161.0000 " "  0  :  1 0.986826  0.986826  -3.276999    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "WINDTHORST"     1 -1 " "  0  " " 
   2069 "HOWE 0      " 161.0000 " "  0  :  1 1.030000 1.030000  -34.275658    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "HOWE"     1 -1 " "  0  " " 
   2070 "ARCHER 2 0  " 161.0000 " "  0  :  1 0.991094  0.991094  -3.336295    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "ARCHER 2"     1 -1 " "  0  " " 
   2071 "ARCHER 2 1  "  18.0000 " "  0  :  2 1.000000 1.000000  0.366149    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "ARCHER 2"     1 -1 " "  0  " " 
   2072 "COLLINSVIL~1" 161.0000 " "  0  :  1 1.024879  1.024879  -32.595029    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "COLLINSVILLE"     1 -1 " "  0  " " 
   2073 "JAYTON 0    " 161.0000 " "  0  :  1 0.980431  0.980431  19.193051    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2074 "JAYTON 1    " 115.0000 " "  0  :  1 0.989561  0.989561  21.623222    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2075 "JAYTON 2    " 115.0000 " "  0  :  1 0.989561  0.989561  21.623222    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2076 "JAYTON 3    "  24.0000 " "  0  :  2 1.040000 0.985871  20.165447    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     1 -1 " "  0  " " 
   2077 "MUENSTER 1 0" 161.0000 " "  0  :  1 1.013100  1.013100  -17.517252    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "MUENSTER 1"     1 -1 " "  0  " " 
   2078 "MUENSTER 1 1"  13.8000 " "  0  :  2 1.020000 1.020000  -14.186394    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "MUENSTER 1"     1 -1 " "  0  " " 
   2079 "PADUCAH 0   " 161.0000 " "  0  :  1 1.000886  1.000886  26.669876    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 113 "PADUCAH"     1 -1 " "  0  " " 
   2080 "NOCONA 0    " 161.0000 " "  0  :  1 0.998558  0.998558  -12.923221    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 114 "NOCONA"     1 -1 " "  0  " " 
   2081 "DODD CITY 0 " 161.0000 " "  0  :  2 1.000000 1.025504  -30.169096    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 115 "DODD CITY"     1 -1 " "  0  " " 
   2082 "WICHITA FA~5" 161.0000 " "  0  :  1 0.980095  0.980095  -0.341872    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2083 "WICHITA FA~6"  20.0000 " "  0  :  2 1.020000 0.994959  0.188722    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2084 "WICHITA FA~7"  20.0000 " "  0  :  2 1.020000 0.980095  -0.341872    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2085 "WICHITA FA~8"  20.0000 " "  0  :  2 1.020000 0.980095  -0.341872    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     1 -1 " "  0  " " 
   2086 "MONTAGUE 0  " 161.0000 " "  0  :  1 0.991025  0.991025  -16.585559    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 117 "MONTAGUE"     1 -1 " "  0  " " 
   2087 "SPUR 0      " 161.0000 " "  0  :  2 1.000000 1.000000  25.007524    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 118 "SPUR"     1 -1 " "  0  " " 
   2088 "ARCHER 1 0  " 161.0000 " "  0  :  1 0.989153  0.989153  -3.152826    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "ARCHER 1"     1 -1 " "  0  " " 
   2089 "ARCHER 1 1  "  24.0000 " "  0  :  2 1.000000 1.000000  0.476649    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "ARCHER 1"     1 -1 " "  0  " " 
   2090 "ANNONA 0    " 161.0000 " "  0  :  1 1.024527  1.024527  -31.240996    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 120 "ANNONA"     1 -1 " "  0  " " 
   2091 "SEYMOUR 0   " 161.0000 " "  0  :  2 1.000000 1.000000  30.496441    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 121 "SEYMOUR"     1 -1 " "  0  " " 
   2092 "DENISON 1 0 " 161.0000 " "  0  :  1 1.019885  1.019885  -33.695387    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 122 "DENISON 1"     1 -1 " "  0  " " 
   2093 "PANHANDLE~10" 161.0000 " "  0  :  2 1.000000 0.999299  25.054526    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     1 -1 " "  0  " " 
   2094 "PANHANDLE~11"  13.8000 " "  0  :  2 1.000000 1.000000  25.709293    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     1 -1 " "  0  " " 
   2095 "PANHANDLE~12"  13.8000 " "  0  :  2 1.000000 1.000000  25.376973    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     1 -1 " "  0  " " 
   2096 "RALLS 1 0   " 500.0000 " "  0  :  1 1.030000 1.006919  15.057721    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2097 "RALLS 1 1   " 230.0000 " "  0  :  1 0.999685  0.999685  16.643467    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2098 "RALLS 1 2   " 161.0000 " "  0  :  1 0.971566  0.971566  25.651374    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2099 "RALLS 1 3   "  18.0000 " "  0  :  2 1.020000 1.007673  15.204616    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2100 "RALLS 1 4   "  18.0000 " "  0  :  2 1.020000 1.019940  17.703320    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     1 -1 " "  0  " " 
   2101 "SHERMAN 1 0 " 500.0000 " "  0  :  1 1.025920  1.025920  -29.177292    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2102 "SHERMAN 1 1 " 161.0000 " "  0  :  1 1.020457  1.020457  -29.699227    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2103 "SHERMAN 1 2 "  20.0000 " "  0  :  2 1.000000 1.025920  -29.177292    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2104 "SHERMAN 1 3 "  20.0000 " "  0  :  2 1.000000 1.025920  -29.177292    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2105 "SHERMAN 1 4 "  20.0000 " "  0  :  2 1.000000 1.025920  -29.177292    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     1 -1 " "  0  " " 
   2106 "WHITEWRIGH~1" 161.0000 " "  0  :  1 1.010881  1.010881  -32.623146    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 126 "WHITEWRIGHT"     1 -1 " "  0  " " 
   2107 "SHERMAN 2 0 " 161.0000 " "  0  :  1 1.015190  1.015190  -30.286976    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 127 "SHERMAN 2"     1 -1 " "  0  " " 
   2108 "ROCHESTER 0 " 161.0000 " "  0  :  1 0.997706  0.997706  11.693659    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 128 "ROCHESTER"     1 -1 " "  0  " " 
   2109 "BURKBURNET~1" 161.0000 " "  0  :  2 1.000000 1.000000  0.385101    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 129 "BURKBURNETT"     1 -1 " "  0  " " 
   2110 "MUENSTER 2 0" 161.0000 " "  0  :  1 1.030000 1.013334  -18.707271    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 130 "MUENSTER 2"     1 -1 " "  0  " " 
   2111 "ARCHER CIT~1" 161.0000 " "  0  :  1 0.983894  0.983894  -1.979264    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 131 "ARCHER CITY"     1 -1 " "  0  " " 
   2112 "PETROLIA 0  " 161.0000 " "  0  :  1 0.986275  0.986275  -5.936166    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 132 "PETROLIA"     1 -1 " "  0  " " 
   2113 "PARIS 1 0   " 500.0000 " "  0  :  2 1.000000 1.035075  -27.821849    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2114 "PARIS 1 1   " 161.0000 " "  0  :  2 1.000000 1.032599  -28.564054    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2115 "PARIS 1 2   "  13.8000 " "  0  :  2 1.000000 1.035266  -26.353514    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2116 "PARIS 1 3   "  13.8000 " "  0  :  2 1.000000 1.035169  -27.056531    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2117 "PARIS 1 4   "  13.8000 " "  0  :  2 1.000000 1.034915  -26.120951    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2118 "PARIS 1 5   "  13.8000 " "  0  :  2 1.000000 1.034957  -25.938261    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2119 "PARIS 1 6   "  13.8000 " "  0  :  2 1.000000 1.035173  -26.890314    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2120 "PARIS 1 7   "  13.8000 " "  0  :  2 1.010000 1.035041  -26.011820    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     1 -1 " "  0  " " 
   2121 "BAGWELL 0   " 161.0000 " "  0  :  1 1.027527  1.027527  -30.567757    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 134 "BAGWELL"     1 -1 " "  0  " " 
   2122 "TELEPHONE 0 " 161.0000 " "  0  :  1 1.019259  1.019259  -30.823312    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 135 "TELEPHONE"     1 -1 " "  0  " " 
   2123 "PANHANDLE ~1" 161.0000 " "  0  :  2 1.000000 1.000000  32.514385    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 136 "PANHANDLE 1"     1 -1 " "  0  " " 
   2124 "VAN ALSTYN~1" 161.0000 " "  0  :  1 1.008622  1.008622  -33.075140    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 137 "VAN ALSTYNE"     1 -1 " "  0  " " 
   2125 "TIOGA 0     " 161.0000 " "  0  :  1 1.006203  1.006203  -30.252534    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 138 "TIOGA"     1 -1 " "  0  " " 
   2126 "VALLEY VIE~1" 161.0000 " "  0  :  1 1.005461  1.005461  -23.896110    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 139 "VALLEY VIEW"     1 -1 " "  0  " " 
   2127 "MIAMI 0     " 500.0000 " "  0  :  2 1.040000 1.036054  15.645930    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     1 -1 " "  0  " " 
   2128 "MIAMI 1     " 161.0000 " "  0  :  1 1.005604  1.005604  19.424529    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     1 -1 " "  0  " " 
   2129 "TRENTON 0   " 161.0000 " "  0  :  1 1.013964  1.013964  -32.226506    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 141 "TRENTON"     1 -1 " "  0  " " 
   2130 "HASKELL 0   " 161.0000 " "  0  :  2 1.000000 1.000000  14.795955    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     1 -1 " "  0  " " 
   2131 "HASKELL 1   " 115.0000 " "  0  :  2 1.000000 1.000000  18.746939    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     1 -1 " "  0  " " 
   2132 "HASKELL 2   " 115.0000 " "  0  :  2 1.000000 1.000000  21.526753    2   10 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     1 -1 " "  0  " " 
   2133 "SAINT JO 0  " 161.0000 " "  0  :  1 1.009616  1.009616  -16.675434    2   11 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 143 "SAINT JO"     1 -1 " "  0  " " 
   3001 "KERRVILLE 0 " 230.0000 " "  0  :  1 1.004869  1.004869  -49.576133    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "KERRVILLE"     1 -1 " "  0  " " 
   3002 "KERRVILLE 1 " 115.0000 " "  0  :  1 0.987650  0.987650  -51.464372    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "KERRVILLE"     1 -1 " "  0  " " 
   3003 "SWEETWATER~4" 115.0000 " "  0  :  1 0.999120  0.999120  16.072016    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "SWEETWATER 4"     1 -1 " "  0  " " 
   3004 "SWEETWATER~5"  18.0000 " "  0  :  2 1.000000 1.000000  17.701477    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "SWEETWATER 4"     1 -1 " "  0  " " 
   3005 "LEAKEY 0    " 115.0000 " "  0  :  1 1.021831  1.021831  -42.088220    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 146 "LEAKEY"     1 -1 " "  0  " " 
   3006 "HAMLIN 0    " 115.0000 " "  0  :  1 0.996166  0.996166  15.085606    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 147 "HAMLIN"     1 -1 " "  0  " " 
   3007 "MERKEL 3 0  " 115.0000 " "  0  :  1 0.995350  0.995350  11.037316    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 148 "MERKEL 3"     1 -1 " "  0  " " 
   3008 "COLEMAN 0   " 115.0000 " "  0  :  1 0.933246  0.933246  -1.037134    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 149 "COLEMAN"     1 -1 " "  0  " " 
   3009 "SONORA 0    " 115.0000 " "  0  :  1 0.952235  0.952235  14.627340    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 150 "SONORA"     1 -1 " "  0  " " 
   3010 "CAMP WOOD 0 " 115.0000 " "  0  :  1 0.989670  0.989670  -38.797587    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 151 "CAMP WOOD"     1 -1 " "  0  " " 
   3011 "LLANO 0     " 115.0000 " "  0  :  1 0.970712  0.970712  -50.245800    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 152 "LLANO"     1 -1 " "  0  " " 
   3012 "WILLOW CIT~1" 115.0000 " "  0  :  1 0.979506  0.979506  -50.386883    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 153 "WILLOW CITY"     1 -1 " "  0  " " 
   3013 "ABILENE 4 0 " 115.0000 " "  0  :  1 1.030000 1.001871  7.189774    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 154 "ABILENE 4"     1 -1 " "  0  " " 
   3014 "KINGSLAND 0 " 115.0000 " "  0  :  1 0.947236  0.947236  -38.784582    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 155 "KINGSLAND"     1 -1 " "  0  " " 
   3015 "ROSCOE 6 0  " 115.0000 " "  0  :  1 0.994786  0.994786  17.150265    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 156 "ROSCOE 6"     1 -1 " "  0  " " 
   3016 "BLACKWELL 0 " 115.0000 " "  0  :  1 0.993983  0.993983  12.349511    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "BLACKWELL"     1 -1 " "  0  " " 
   3017 "BLACKWELL 1 "  18.0000 " "  0  :  2 1.010000 1.007171  14.978255    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "BLACKWELL"     1 -1 " "  0  " " 
   3018 "CHRISTOVAL 0" 230.0000 " "  0  :  1 0.928810  0.928810  4.104986    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     1 -1 " "  0  " " 
   3019 "CHRISTOVAL 1" 115.0000 " "  0  :  1 1.030000 0.933710  6.112649    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     1 -1 " "  0  " " 
   3020 "CHRISTOVAL 2"  13.8000 " "  0  :  2 1.030000 0.949752  9.036877    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     1 -1 " "  0  " " 
   3021 "LUEDERS 0   " 115.0000 " "  0  :  1 0.989847  0.989847  14.474550    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 159 "LUEDERS"     1 -1 " "  0  " " 
   3022 "COLORADO C~1" 115.0000 " "  0  :  1 0.978102  0.978102  19.215079    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     1 -1 " "  0  " " 
   3023 "STAMFORD 0  " 115.0000 " "  0  :  1 1.030000 1.009639  19.096770    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 161 "STAMFORD"     1 -1 " "  0  " " 
   3024 "ELDORADO 0  " 115.0000 " "  0  :  2 1.000000 0.942824  8.854748    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 162 "ELDORADO"     1 -1 " "  0  " " 
   3025 "SAN SABA 0  " 115.0000 " "  0  :  1 0.910308  0.910308  -19.266000    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 163 "SAN SABA"     1 -1 " "  0  " " 
   3026 "ABILENE 2 0 " 230.0000 " "  0  :  1 1.009285  1.009285  1.265242    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     1 -1 " "  0  " " 
   3027 "ABILENE 2 1 " 115.0000 " "  0  :  1 1.011316  1.011316  1.261936    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     1 -1 " "  0  " " 
   3028 "ABILENE 2 2 "  18.0000 " "  0  :  2 1.040000 1.022338  3.943544    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     1 -1 " "  0  " " 
   3029 "LOMETA 0    " 115.0000 " "  0  :  1 0.968868  0.968868  -26.722881    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 165 "LOMETA"     1 -1 " "  0  " " 
   3030 "SAN ANGELO~1" 115.0000 " "  0  :  1 1.030000 0.961072  -4.479981    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 166 "SAN ANGELO 1"     1 -1 " "  0  " " 
   3031 "TUSCOLA 0   " 115.0000 " "  0  :  1 0.977806  0.977806  8.480943    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 167 "TUSCOLA"     1 -1 " "  0  " " 
   3032 "ABILENE 7 0 " 115.0000 " "  0  :  1 0.993834  0.993834  9.103109    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 168 "ABILENE 7"     1 -1 " "  0  " " 
   3033 "SNYDER 1 0  " 115.0000 " "  0  :  1 0.998121  0.998121  23.698913    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "SNYDER 1"     1 -1 " "  0  " " 
   3034 "SNYDER 1 1  "  22.0000 " "  0  :  2 1.030000 1.021036  28.390102    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "SNYDER 1"     1 -1 " "  0  " " 
   3035 "CHEROKEE 0  " 115.0000 " "  0  :  1 0.946056  0.946056  -13.502440    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 170 "CHEROKEE"     1 -1 " "  0  " " 
   3036 "RICHLAND S~1" 115.0000 " "  0  :  1 0.919081  0.919081  -9.413492    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     1 -1 " "  0  " " 
   3037 "ROSCOE 2 0  " 230.0000 " "  0  :  1 0.982256  0.982256  11.888889    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     1 -1 " "  0  " " 
   3038 "ROSCOE 2 1  " 115.0000 " "  0  :  1 0.976474  0.976474  15.548441    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     1 -1 " "  0  " " 
   3039 "ROSCOE 2 2  "  13.8000 " "  0  :  2 1.040000 0.995641  14.704282    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     1 -1 " "  0  " " 
   3040 "BALLINGER 0 " 115.0000 " "  0  :  1 0.969731  0.969731  1.658878    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 173 "BALLINGER"     1 -1 " "  0  " " 
   3041 "SILVER 0    " 230.0000 " "  0  :  2 1.000000 0.979251  5.951194    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3042 "SILVER 1    " 115.0000 " "  0  :  2 1.000000 0.976919  18.086627    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3043 "SILVER 2    "  13.8000 " "  0  :  2 1.040000 1.001085  7.404627    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3044 "SILVER 3    "  13.8000 " "  0  :  2 1.040000 1.009593  7.978849    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3045 "SILVER 4    "  13.8000 " "  0  :  2 1.040000 0.996710  7.103935    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     1 -1 " "  0  " " 
   3046 "ROSCOE 5 0  " 230.0000 " "  0  :  1 1.030000 0.972795  1.607610    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     1 -1 " "  0  " " 
   3047 "ROSCOE 5 1  " 115.0000 " "  0  :  1 1.030000 0.996991  12.101834    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     1 -1 " "  0  " " 
   3048 "ROSCOE 5 2  " 500.0000 " "  0  :  2 1.040000 0.985079  -4.881225    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     1 -1 " "  0  " " 
   3049 "ANSON 0     " 115.0000 " "  0  :  2 1.000000 1.000943  17.509245    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 176 "ANSON"     1 -1 " "  0  " " 
   3050 "DEL RIO 0   " 230.0000 " "  0  :  2 1.030000 0.926634  4.448107    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "DEL RIO"     1 -1 " "  0  " " 
   3051 "DEL RIO 1   " 115.0000 " "  0  :  2 1.030000 0.921649  5.191485    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "DEL RIO"     1 -1 " "  0  " " 
   3052 "HUNT 0      " 115.0000 " "  0  :  1 0.985897  0.985897  -47.009260    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 178 "HUNT"     1 -1 " "  0  " " 
   3053 "WINGATE 0   " 230.0000 " "  0  :  1 1.008094  1.008094  7.743887    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3054 "WINGATE 1   " 115.0000 " "  0  :  1 0.987262  0.987262  8.077398    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3055 "WINGATE 2   "  13.8000 " "  0  :  2 1.040000 1.022919  10.734212    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3056 "WINGATE 3   "  13.8000 " "  0  :  2 1.040000 1.021960  10.573596    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3057 "WINGATE 4   "  13.8000 " "  0  :  2 1.040000 1.022101  10.483094    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     1 -1 " "  0  " " 
   3058 "STERLING C~1" 230.0000 " "  0  :  1 0.984192  0.984192  10.281544    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3059 "STERLING C~2" 115.0000 " "  0  :  1 0.971155  0.971155  19.769178    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3060 "STERLING C~3"  18.0000 " "  0  :  2 1.040000 1.003001  14.373712    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3061 "STERLING C~4"  18.0000 " "  0  :  2 1.040000 0.998107  13.218093    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3062 "STERLING C~5"  18.0000 " "  0  :  2 1.040000 0.991895  11.769136    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3063 "STERLING C~6"  18.0000 " "  0  :  2 1.040000 0.994889  12.391718    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     1 -1 " "  0  " " 
   3064 "ROSCOE 4 0  " 115.0000 " "  0  :  1 0.997182  0.997182  14.593841    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "ROSCOE 4"     1 -1 " "  0  " " 
   3065 "ROSCOE 4 1  "  18.0000 " "  0  :  2 1.000000 1.000000  20.775486    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "ROSCOE 4"     1 -1 " "  0  " " 
   3066 "BRADY 0     " 115.0000 " "  0  :  2 1.000000 1.000000  -6.805259    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 182 "BRADY"     1 -1 " "  0  " " 
   3067 "TRENT 1 0   " 115.0000 " "  0  :  1 1.003177  1.003177  14.444407    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "TRENT 1"     1 -1 " "  0  " " 
   3068 "TRENT 1 1   "  20.0000 " "  0  :  2 1.040000 1.018209  17.469006    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "TRENT 1"     1 -1 " "  0  " " 
   3069 "OVALO 0     " 115.0000 " "  0  :  1 0.973624  0.973624  6.237708    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 184 "OVALO"     1 -1 " "  0  " " 
   3070 "NOLAN 0     " 115.0000 " "  0  :  1 1.001774  1.001774  12.661852    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "NOLAN"     1 -1 " "  0  " " 
   3071 "NOLAN 1     "  24.0000 " "  0  :  2 1.000000 1.000000  14.987375    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "NOLAN"     1 -1 " "  0  " " 
   3072 "MILES 0     " 115.0000 " "  0  :  1 0.977974  0.977974  -1.489975    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 186 "MILES"     1 -1 " "  0  " " 
   3073 "BRACKETTVI~3" 115.0000 " "  0  :  1 1.000268  1.000268  -34.740939    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " "  0  " " 
   3074 "BRACKETTVI~4"  13.8000 " "  0  :  2 1.000000 1.000000  -33.479066    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " "  0  " " 
   3075 "MASON 0     " 115.0000 " "  0  :  2 1.000000 0.982255  5.419143    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 188 "MASON"     1 -1 " "  0  " " 
   3076 "BRACKETTVI~5" 115.0000 " "  0  :  2 1.000000 1.000147  -34.217111    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 189 "BRACKETTVILLE 3"     1 -1 " "  0  " " 
   3077 "ABILENE 6 0 " 115.0000 " "  0  :  1 0.990067  0.990067  8.312141    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 190 "ABILENE 6"     1 -1 " "  0  " " 
   3078 "HERMLEIGH 0 " 230.0000 " "  0  :  1 0.973960  0.973960  10.005084    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3079 "HERMLEIGH 1 " 161.0000 " "  0  :  1 0.972233  0.972233  13.176010    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3080 "HERMLEIGH 2 " 115.0000 " "  0  :  1 0.974277  0.974277  14.929374    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3081 "HERMLEIGH 3 "  20.0000 " "  0  :  2 1.040000 0.990458  13.339322    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     1 -1 " "  0  " " 
   3082 "MERKEL 1 0  " 230.0000 " "  0  :  1 0.990308  0.990308  7.221800    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     1 -1 " "  0  " " 
   3083 "MERKEL 1 1  " 115.0000 " "  0  :  1 0.989089  0.989089  9.583123    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     1 -1 " "  0  " " 
   3084 "MERKEL 1 2  "  13.8000 " "  0  :  2 1.000000 1.000000  17.338839    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     1 -1 " "  0  " " 
   3085 "LORAINE 1 0 " 115.0000 " "  0  :  1 0.979317  0.979317  17.191433    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     1 -1 " "  0  " " 
   3086 "LORAINE 1 1 "  13.2000 " "  0  :  2 1.000000 0.996729  20.723312    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     1 -1 " "  0  " " 
   3087 "LORAINE 1 2 "  13.2000 " "  0  :  2 1.000000 0.979317  17.191433    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     1 -1 " "  0  " " 
   3088 "ABILENE 1 0 " 230.0000 " "  0  :  1 1.030000 1.012241  3.684208    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3089 "ABILENE 1 1 " 161.0000 " "  0  :  1 1.012174  1.012174  2.515169    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3090 "ABILENE 1 2 " 161.0000 " "  0  :  1 1.015430  1.015430  1.948317    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3091 "ABILENE 1 3 " 115.0000 " "  0  :  1 1.020000 1.020000  1.189547    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3092 "ABILENE 1 4 "  13.8000 " "  0  :  2 1.040000 1.029000  7.158764    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     1 -1 " "  0  " " 
   3093 "ROCKSPRING~1" 115.0000 " "  0  :  1 0.985694  0.985694  -42.283658    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 195 "ROCKSPRINGS"     1 -1 " "  0  " " 
   3094 "MERKEL 2 0  " 115.0000 " "  0  :  1 0.997317  0.997317  11.376354    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "MERKEL 2"     1 -1 " "  0  " " 
   3095 "MERKEL 2 1  "  18.0000 " "  0  :  2 1.040000 1.030706  19.512495    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "MERKEL 2"     1 -1 " "  0  " " 
   3096 "FLUVANNA 2 0" 230.0000 " "  0  :  1 0.993697  0.993697  19.250349    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     1 -1 " "  0  " " 
   3097 "FLUVANNA 2 1" 115.0000 " "  0  :  1 0.991736  0.991736  21.969941    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     1 -1 " "  0  " " 
   3098 "FLUVANNA 2 2"  13.8000 " "  0  :  2 1.040000 1.015085  23.789098    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     1 -1 " "  0  " " 
   3099 "DYESS AFB 0 " 115.0000 " "  0  :  1 0.993678  0.993678  7.903877    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 198 "DYESS AFB"     1 -1 " "  0  " " 
   3100 "HAWLEY 0    " 115.0000 " "  0  :  1 1.004150  1.004150  2.937457    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 199 "HAWLEY"     1 -1 " "  0  " " 
   3101 "BUCHANAN D~4" 115.0000 " "  0  :  1 0.912143  0.912143  -26.933488    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 200 "BUCHANAN DAM 2"     1 -1 " "  0  " " 
   3102 "ABILENE 3 0 " 115.0000 " "  0  :  1 1.012137  1.012137  1.242164    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 201 "ABILENE 3"     1 -1 " "  0  " " 
   3103 "SWEETWATER~6" 115.0000 " "  0  :  1 0.994914  0.994914  14.139011    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 202 "SWEETWATER 5"     1 -1 " "  0  " " 
   3104 "BUCHANAN D~1" 115.0000 " "  0  :  1 0.922445  0.922445  -30.430500    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " "  0  " " 
   3105 "BUCHANAN D~2"  13.2000 " "  0  :  2 1.000000 0.922445  -30.430500    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " "  0  " " 
   3106 "BUCHANAN D~3"  13.2000 " "  0  :  2 1.000000 0.922445  -30.430500    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " "  0  " " 
   3107 "INGRAM 0    " 115.0000 " "  0  :  1 0.984326  0.984326  -49.119962    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 204 "INGRAM"     1 -1 " "  0  " " 
   3108 "KEMPNER 0   " 115.0000 " "  0  :  1 0.949228  0.949228  -36.120950    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 205 "KEMPNER"     1 -1 " "  0  " " 
   3109 "FLUVANNA 1 0" 115.0000 " "  0  :  1 0.995311  0.995311  23.978356    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "FLUVANNA 1"     1 -1 " "  0  " " 
   3110 "FLUVANNA 1 1"  13.8000 " "  0  :  2 1.040000 1.027699  31.736169    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "FLUVANNA 1"     1 -1 " "  0  " " 
   3111 "STERLING C~7" 115.0000 " "  0  :  1 0.984745  0.984745  20.430352    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     1 -1 " "  0  " " 
   3112 "STERLING C~8"  18.0000 " "  0  :  2 1.000000 1.000000  24.555065    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     1 -1 " "  0  " " 
   3113 "STERLING C~9"  18.0000 " "  0  :  2 1.000000 1.000000  24.568603    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     1 -1 " "  0  " " 
   3114 "SAN ANGELO~2" 115.0000 " "  0  :  2 1.000000 0.927136  1.299403    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 208 "SAN ANGELO 2"     1 -1 " "  0  " " 
   3115 "ROTAN 0     " 115.0000 " "  0  :  2 1.000000 1.000000  23.171295    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 209 "ROTAN"     1 -1 " "  0  " " 
   3116 "SYNDER 0    " 115.0000 " "  0  :  1 1.002928  1.002928  27.125860    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     1 -1 " "  0  " " 
   3117 "SYNDER 1    "  13.8000 " "  0  :  2 1.000000 1.000000  30.184058    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     1 -1 " "  0  " " 
   3118 "SYNDER 2    "  13.8000 " "  0  :  2 1.000000 1.000000  29.143603    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     1 -1 " "  0  " " 
   3119 "BRACKETTVI~1" 115.0000 " "  0  :  1 0.986131  0.986131  -27.905482    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " "  0  " " 
   3120 "BRACKETTVI~2"  13.8000 " "  0  :  2 1.000000 0.986410  -27.111058    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " "  0  " " 
   3121 "ROSCOE 1 0  " 115.0000 " "  0  :  1 1.000887  1.000887  16.861361    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "ROSCOE 1"     1 -1 " "  0  " " 
   3122 "ROSCOE 1 1  "  18.0000 " "  0  :  2 1.000000 1.000000  25.808406    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "ROSCOE 1"     1 -1 " "  0  " " 
   3123 "UVALDE 0    " 115.0000 " "  0  :  1 0.998950  0.998950  -36.332210    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 213 "UVALDE"     1 -1 " "  0  " " 
   3124 "FREDERICKS~1" 115.0000 " "  0  :  1 1.030000 0.977639  -47.212803    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 214 "FREDERICKSBURG"     1 -1 " "  0  " " 
   3125 "ABILENE 5 0 " 115.0000 " "  0  :  1 1.009595  1.009595  1.108533    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 215 "ABILENE 5"     1 -1 " "  0  " " 
   3126 "SABINAL 0   " 115.0000 " "  0  :  2 1.030000 1.029853  -39.962326    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 216 "SABINAL"     1 -1 " "  0  " " 
   3127 "SWEETWATER~2" 115.0000 " "  0  :  2 1.000000 1.000000  18.063085    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 217 "SWEETWATER 2"     1 -1 " "  0  " " 
   3128 "LORAINE 2 0 " 115.0000 " "  0  :  1 0.983452  0.983452  17.112654    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 218 "LORAINE 2"     1 -1 " "  0  " " 
   3129 "ROSCOE 3 0  " 115.0000 " "  0  :  2 1.000000 1.002826  15.497564    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 219 "ROSCOE 3"     1 -1 " "  0  " " 
   3130 "SAN ANGELO~3" 115.0000 " "  0  :  1 0.977145  0.977145  19.208061    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 220 "SAN ANGELO 3"     1 -1 " "  0  " " 
   3131 "TUSOCOLA 0  " 115.0000 " "  0  :  2 1.020000 1.001372  11.941833    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 221 "TUSOCOLA"     1 -1 " "  0  " " 
   3132 "EDEN 0      " 115.0000 " "  0  :  2 1.000000 1.000000  9.740153    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 222 "EDEN"     1 -1 " "  0  " " 
   3133 "SNYDER 2 0  " 230.0000 " "  0  :  2 1.040000 0.985569  15.313950    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3134 "SNYDER 2 1  " 161.0000 " "  0  :  2 1.000000 0.992389  15.833035    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3135 "SNYDER 2 2  " 161.0000 " "  0  :  2 1.000000 1.000000  25.969854    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3136 "SNYDER 2 3  " 115.0000 " "  0  :  2 1.000000 1.000000  24.643220    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     1 -1 " "  0  " " 
   3137 "SWEETWATER~1" 115.0000 " "  0  :  2 1.030000 0.995784  10.726963    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 224 "SWEETWATER 1"     1 -1 " "  0  " " 
   3138 "MENARD 0    " 115.0000 " "  0  :  1 0.980524  0.980524  2.383564    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 225 "MENARD"     1 -1 " "  0  " " 
   3139 "WINTERS 0   " 115.0000 " "  0  :  1 0.971148  0.971148  5.566289    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 226 "WINTERS"     1 -1 " "  0  " " 
   3140 "GOLDSBORO 0 " 115.0000 " "  0  :  1 0.965546  0.965546  5.611275    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 227 "GOLDSBORO"     1 -1 " "  0  " " 
   3141 "SWEETWATER~3" 115.0000 " "  0  :  2 1.000000 1.000000  16.498019    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "SWEETWATER 3"     1 -1 " "  0  " " 
   3142 "GOODFELLOW~1" 115.0000 " "  0  :  2 1.030000 0.996652  -0.402229    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 229 "GOODFELLOW AFB"     1 -1 " "  0  " " 
   3143 "SANTA ANNA 0" 115.0000 " "  0  :  1 1.030000 0.954188  2.605164    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 230 "SANTA ANNA"     1 -1 " "  0  " " 
   3144 "ROWENA 0    " 115.0000 " "  0  :  1 0.976200  0.976200  6.306902    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 231 "ROWENA"     1 -1 " "  0  " " 
   3145 "TRENT 2 0   " 115.0000 " "  0  :  1 0.994858  0.994858  13.276866    3   27 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 232 "TRENT 2"     1 -1 " "  0  " " 
   3146 "JUNCTION 0  " 115.0000 " "  0  :  1 1.030000 0.966874  7.794208    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 233 "JUNCTION"     1 -1 " "  0  " " 
   3147 "LAMPASAS 0  " 115.0000 " "  0  :  1 1.030000 0.964681  -33.263426    3   28 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 234 "LAMPASAS"     1 -1 " "  0  " " 
   4002 "LAUGHLIN A~1" 115.0000 " "  0  :  1 0.991979  0.991979  -30.807111    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 235 "LAUGHLIN A F B"     1 -1 " "  0  " " 
   4003 "EDINBURG 3 0" 115.0000 " "  0  :  2 1.000000 1.000000  -30.835011    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 236 "EDINBURG 3"     1 -1 " "  0  " " 
   4004 "LAREDO 7 0  " 230.0000 " "  0  :  1 0.977083  0.977083  -31.568196    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "LAREDO 7"     1 -1 " "  0  " " 
   4005 "LAREDO 7 1  " 115.0000 " "  0  :  1 1.030000 0.988374  -35.096909    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "LAREDO 7"     1 -1 " "  0  " " 
   4006 "BRUNI 2 0   " 115.0000 " "  0  :  1 1.018381  1.018381  -32.019965    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 238 "BRUNI 2"     1 -1 " "  0  " " 
   4007 "MCALLEN 2 0 " 115.0000 " "  0  :  1 1.011554  1.011554  -39.760498    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 239 "MCALLEN 2"     1 -1 " "  0  " " 
   4008 "POTEET 0    " 115.0000 " "  0  :  1 1.001992  1.001992  -49.022854    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 240 "POTEET"     1 -1 " "  0  " " 
   4009 "SARITA 3 0  " 115.0000 " "  0  :  1 1.021775  1.021775  -23.278821    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "SARITA 3"     1 -1 " "  0  " " 
   4010 "SARITA 3 1  "  20.0000 " "  0  :  2 1.030000 1.030000  -20.436307    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "SARITA 3"     1 -1 " "  0  " " 
   4011 "HEBBRONVIL~1" 115.0000 " "  0  :  2 1.000000 1.000000  -26.520748    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 242 "HEBBRONVILLE"     1 -1 " "  0  " " 
   4012 "PROGRESO 0  " 115.0000 " "  0  :  1 1.026332  1.026332  -34.809440    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 243 "PROGRESO"     1 -1 " "  0  " " 
   4013 "EDINBURG 2 0" 115.0000 " "  0  :  1 1.014676  1.014676  -38.045991    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     1 -1 " "  0  " " 
   4014 "EAGLE PASS 0" 230.0000 " "  0  :  1 0.941002  0.941002  -24.422570    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "EAGLE PASS"     1 -1 " "  0  " " 
   4015 "EAGLE PASS 1" 115.0000 " "  0  :  1 1.030000 0.947087  -25.832772    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "EAGLE PASS"     1 -1 " "  0  " " 
   4016 "CHARLOTTE 0 " 115.0000 " "  0  :  1 1.012801  1.012801  -46.075108    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 246 "CHARLOTTE"     1 -1 " "  0  " " 
   4017 "CORPUS CH~24" 115.0000 " "  0  :  1 1.012478  1.012478  -32.648098    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 247 "CORPUS CHRISTI 4"     1 -1 " "  0  " " 
   4018 "WOODSBORO 0 " 115.0000 " "  0  :  1 1.002418  1.002418  -31.674112    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 248 "WOODSBORO"     1 -1 " "  0  " " 
   4019 "MERCEDES 0  " 115.0000 " "  0  :  2 1.000000 1.000000  -31.185102    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 249 "MERCEDES"     1 -1 " "  0  " " 
   4020 "CORPUS CH~13" 115.0000 " "  0  :  1 0.988684  0.988684  -33.691288    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 250 "CORPUS CHRISTI 16"     1 -1 " "  0  " " 
   4021 "EDCOUCH 0   " 115.0000 " "  0  :  1 0.998419  0.998419  -31.904985    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 251 "EDCOUCH"     1 -1 " "  0  " " 
   4022 "ENCINAL 0   " 115.0000 " "  0  :  1 0.992507  0.992507  -35.618036    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 252 "ENCINAL"     1 -1 " "  0  " " 
   4023 "MOORE 0     " 115.0000 " "  0  :  1 1.013790  1.013790  -46.928470    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 253 "MOORE"     1 -1 " "  0  " " 
   4024 "CHRISTINE 0 " 230.0000 " "  0  :  1 1.012990  1.012990  -41.817156    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     1 -1 " "  0  " " 
   4025 "CHRISTINE 1 " 115.0000 " "  0  :  1 1.015042  1.015042  -43.488322    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     1 -1 " "  0  " " 
   4026 "CHRISTINE 2 "  13.8000 " "  0  :  2 1.030000 1.012990  -41.817156    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     1 -1 " "  0  " " 
   4027 "MCALLEN 3 0 " 115.0000 " "  0  :  1 1.022628  1.022628  -40.397901    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 255 "MCALLEN 3"     1 -1 " "  0  " " 
   4028 "FANNIN 0    " 230.0000 " "  0  :  1 1.014586  1.014586  -39.314522    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     1 -1 " "  0  " " 
   4029 "FANNIN 1    " 115.0000 " "  0  :  1 1.011351  1.011351  -39.369983    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     1 -1 " "  0  " " 
   4030 "FANNIN 2    "  13.8000 " "  0  :  2 1.010000 1.010000  -37.799652    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     1 -1 " "  0  " " 
   4031 "SAN YGNACI~1" 115.0000 " "  0  :  1 1.002724  1.002724  -34.097238    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 257 "SAN YGNACIO"     1 -1 " "  0  " " 
   4032 "KINGSVILLE 0" 115.0000 " "  0  :  1 1.008104  1.008104  -31.509079    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 258 "KINGSVILLE"     1 -1 " "  0  " " 
   4033 "LAREDO 6 0  " 115.0000 " "  0  :  1 0.987766  0.987766  -32.256440    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 259 "LAREDO 6"     1 -1 " "  0  " " 
   4034 "HIDALGO 0   " 115.0000 " "  0  :  1 1.011434  1.011434  -38.923056    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 260 "HIDALGO"     1 -1 " "  0  " " 
   4035 "CORPUS CH~15" 115.0000 " "  0  :  2 1.000000 1.000000  -29.787558    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 261 "CORPUS CHRISTI 18"     1 -1 " "  0  " " 
   4036 "CRYSTAL CI~1" 115.0000 " "  0  :  1 0.997833  0.997833  -38.113000    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 262 "CRYSTAL CITY"     1 -1 " "  0  " " 
   4037 "SINTON 0    " 115.0000 " "  0  :  1 1.030000 1.009871  -29.154929    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 263 "SINTON"     1 -1 " "  0  " " 
   4038 "BEEVILLE 0  " 115.0000 " "  0  :  2 1.000000 1.000000  -30.440492    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 264 "BEEVILLE"     1 -1 " "  0  " " 
   4039 "MISSION 4 0 " 230.0000 " "  0  :  1 1.026915  1.026915  -35.033062    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     1 -1 " "  0  " " 
   4040 "MISSION 4 1 " 115.0000 " "  0  :  1 1.030000 1.030000  -36.204691    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     1 -1 " "  0  " " 
   4041 "SAN JUAN 0  " 230.0000 " "  0  :  1 1.023186  1.023186  -37.184488    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "SAN JUAN"     1 -1 " "  0  " " 
   4042 "SAN JUAN 1  " 115.0000 " "  0  :  1 1.023478  1.023478  -39.556843    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "SAN JUAN"     1 -1 " "  0  " " 
   4043 "FALCON HEI~5" 115.0000 " "  0  :  1 0.986953  0.986953  -32.026788    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 267 "FALCON HEIGHTS 2"     1 -1 " "  0  " " 
   4044 "FALCON HEI~1" 115.0000 " "  0  :  1 0.981875  0.981875  -30.771357    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4045 "FALCON HEI~2"  13.8000 " "  0  :  2 1.020000 0.981875  -30.771357    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4046 "FALCON HEI~3"  13.8000 " "  0  :  2 1.020000 0.981875  -30.771357    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4047 "FALCON HEI~4"  13.8000 " "  0  :  2 1.020000 0.981875  -30.771357    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " "  0  " " 
   4048 "LA JOYA 0   " 115.0000 " "  0  :  1 1.008568  1.008568  -36.855830    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 269 "LA JOYA"     1 -1 " "  0  " " 
   4049 "SEBASTIAN ~2" 115.0000 " "  0  :  1 1.009446  1.009446  -26.685954    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "SEBASTIAN 2"     1 -1 " "  0  " " 
   4050 "SEBASTIAN ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -23.265223    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "SEBASTIAN 2"     1 -1 " "  0  " " 
   4051 "BISHOP 0    " 115.0000 " "  0  :  1 0.997511  0.997511  -33.628226    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "BISHOP"     1 -1 " "  0  " " 
   4052 "BISHOP 1    "  18.0000 " "  0  :  2 1.040000 1.034531  -32.312678    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "BISHOP"     1 -1 " "  0  " " 
   4053 "ARMSTRONG ~4" 115.0000 " "  0  :  2 1.000000 1.000000  -21.401924    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 272 "ARMSTRONG 2"     1 -1 " "  0  " " 
   4054 "SKIDMORE 0  " 115.0000 " "  0  :  1 1.004726  1.004726  -29.824588    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 273 "SKIDMORE"     1 -1 " "  0  " " 
   4055 "CORPUS CH~29" 115.0000 " "  0  :  1 0.988432  0.988432  -32.878593    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 274 "CORPUS CHRISTI 9"     1 -1 " "  0  " " 
   4056 "GREGORY 0   " 230.0000 " "  0  :  1 1.012319  1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4057 "GREGORY 1   " 115.0000 " "  0  :  1 0.996387  0.996387  -32.620146    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4058 "GREGORY 2   "  13.8000 " "  0  :  2 1.030000 1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4059 "GREGORY 3   "  13.8000 " "  0  :  2 1.030000 1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4060 "GREGORY 4   "  13.8000 " "  0  :  2 1.030000 1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4061 "GREGORY 5   "  13.8000 " "  0  :  2 1.030000 1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4062 "GREGORY 6   "  13.8000 " "  0  :  2 1.030000 1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4063 "GREGORY 7   "  13.8000 " "  0  :  2 1.030000 1.012319  -32.525623    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     1 -1 " "  0  " " 
   4064 "CORPUS CH~16" 115.0000 " "  0  :  1 1.000209  1.000209  -29.663448    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " "  0  " " 
   4065 "CORPUS CH~17"  18.0000 " "  0  :  2 1.020000 1.000209  -29.663448    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " "  0  " " 
   4066 "WESLACO 0   " 115.0000 " "  0  :  1 1.025913  1.025913  -40.066594    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 277 "WESLACO"     1 -1 " "  0  " " 
   4067 "HARLINGEN ~1" 115.0000 " "  0  :  1 0.996879  0.996879  -29.427649    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 278 "HARLINGEN 1"     1 -1 " "  0  " " 
   4068 "ELSA 0      " 115.0000 " "  0  :  1 1.013853  1.013853  -36.168156    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 279 "ELSA"     1 -1 " "  0  " " 
   4069 "CORPUS CH~14" 115.0000 " "  0  :  1 0.994259  0.994259  -30.942249    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 280 "CORPUS CHRISTI 17"     1 -1 " "  0  " " 
   4070 "BROWNSVILL~3" 230.0000 " "  0  :  1 1.015301  1.015301  -31.516336    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "BROWNSVILLE 2"     1 -1 " "  0  " " 
   4071 "BROWNSVILL~4" 115.0000 " "  0  :  1 0.997101  0.997101  -33.379568    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "BROWNSVILLE 2"     1 -1 " "  0  " " 
   4072 "CORPUS CHR~7" 115.0000 " "  0  :  1 0.994328  0.994328  -32.915935    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 282 "CORPUS CHRISTI 10"     1 -1 " "  0  " " 
   4073 "MISSION 1 0 " 230.0000 " "  0  :  1 1.026455  1.026455  -35.208475    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4074 "MISSION 1 1 " 115.0000 " "  0  :  1 1.028730  1.028730  -35.953652    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4075 "MISSION 1 2 "  24.0000 " "  0  :  2 1.030000 1.026455  -35.208475    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4076 "MISSION 1 3 "  24.0000 " "  0  :  2 1.030000 1.026455  -35.208475    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4077 "MISSION 1 4 "  24.0000 " "  0  :  2 1.030000 1.026455  -35.208475    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     1 -1 " "  0  " " 
   4078 "CORPUS CH~28" 115.0000 " "  0  :  1 0.986361  0.986361  -33.333454    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 284 "CORPUS CHRISTI 8"     1 -1 " "  0  " " 
   4079 "MISSION 3 0 " 115.0000 " "  0  :  1 1.019981  1.019981  -37.549491    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 285 "MISSION 3"     1 -1 " "  0  " " 
   4080 "CORPUS CH~18" 230.0000 " "  0  :  1 1.025557  1.025557  -29.967891    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4081 "CORPUS CH~19" 115.0000 " "  0  :  1 1.017050  1.017050  -31.921276    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4082 "CORPUS CH~20"  13.8000 " "  0  :  2 1.040000 1.025557  -29.967891    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4083 "CORPUS CH~21"  13.8000 " "  0  :  2 1.040000 1.040000  -25.263125    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4084 "CORPUS CH~22"  13.8000 " "  0  :  2 1.040000 1.025557  -29.967891    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4085 "CORPUS CH~23"  13.8000 " "  0  :  2 1.040000 1.025557  -29.967891    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " "  0  " " 
   4086 "RIO HONDO 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -28.964017    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 287 "RIO HONDO"     1 -1 " "  0  " " 
   4087 "CORPUS CH~25" 115.0000 " "  0  :  1 1.030000 1.018795  -33.495521    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 288 "CORPUS CHRISTI 5"     1 -1 " "  0  " " 
   4088 "PHARR 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -40.453713    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 289 "PHARR"     1 -1 " "  0  " " 
   4089 "SANTA ROSA~1" 115.0000 " "  0  :  1 1.001307  1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4090 "SANTA ROSA~2"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4091 "SANTA ROSA~3"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4092 "SANTA ROSA~4"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4093 "SANTA ROSA~5"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4094 "SANTA ROSA~6"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4095 "SANTA ROSA~7"  13.8000 " "  0  :  2 1.010000 1.010000  -28.772510    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4096 "SANTA ROSA~8"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4097 "SANTA ROSA~9"  13.8000 " "  0  :  2 1.010000 1.010000  -28.499475    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4098 "SANTA ROS~10"  13.8000 " "  0  :  2 1.010000 1.001307  -30.809060    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     1 -1 " "  0  " " 
   4099 "ODEM 0      " 115.0000 " "  0  :  2 1.000000 1.000000  -26.612583    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 291 "ODEM"     1 -1 " "  0  " " 
   4100 "CORPUS CH~10" 115.0000 " "  0  :  1 0.992457  0.992457  -33.047199    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 292 "CORPUS CHRISTI 13"     1 -1 " "  0  " " 
   4101 "LAREDO 3 0  " 115.0000 " "  0  :  2 1.000000 0.989690  -31.108993    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 293 "LAREDO 3"     1 -1 " "  0  " " 
   4102 "OLMITO 0    " 115.0000 " "  0  :  2 1.000000 1.000000  -30.383199    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 294 "OLMITO"     1 -1 " "  0  " " 
   4103 "EDINBURG 1 0" 115.0000 " "  0  :  1 1.030000 1.014270  -34.156183    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 295 "EDINBURG 1"     1 -1 " "  0  " " 
   4104 "TAFT 2 0    " 115.0000 " "  0  :  1 1.001873  1.001873  -30.331691    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "TAFT 2"     1 -1 " "  0  " " 
   4105 "TAFT 2 1    "  18.0000 " "  0  :  2 1.010000 1.010000  -26.957327    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "TAFT 2"     1 -1 " "  0  " " 
   4106 "PORT ISABE~1" 115.0000 " "  0  :  1 1.001691  1.001691  -32.435250    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 297 "PORT ISABEL"     1 -1 " "  0  " " 
   4107 "DONNA 0     " 115.0000 " "  0  :  1 1.021397  1.021397  -39.893717    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 298 "DONNA"     1 -1 " "  0  " " 
   4108 "INGLESIDE 0 " 115.0000 " "  0  :  1 0.994255  0.994255  -32.862171    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "INGLESIDE"     1 -1 " "  0  " " 
   4109 "CORPUS CHR~8" 115.0000 " "  0  :  1 0.985878  0.985878  -34.243611    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 300 "CORPUS CHRISTI 11"     1 -1 " "  0  " " 
   4110 "LOS FRESNO~1" 115.0000 " "  0  :  2 1.000000 1.020793  -28.939496    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 301 "LOS FRESNOS"     1 -1 " "  0  " " 
   4111 "HARLINGEN ~2" 115.0000 " "  0  :  1 0.996339  0.996339  -30.543275    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 302 "HARLINGEN 2"     1 -1 " "  0  " " 
   4112 "RIVIERA 0   " 115.0000 " "  0  :  1 1.024856  1.024856  -27.833943    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 303 "RIVIERA"     1 -1 " "  0  " " 
   4113 "LAREDO 1 0  " 230.0000 " "  0  :  1 0.994613  0.994613  -33.420333    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4114 "LAREDO 1 1  " 115.0000 " "  0  :  1 0.988012  0.988012  -33.193102    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4115 "LAREDO 1 2  "  13.8000 " "  0  :  2 1.040000 0.994613  -33.420333    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4116 "LAREDO 1 3  "  13.8000 " "  0  :  2 1.040000 0.994613  -33.420333    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     1 -1 " "  0  " " 
   4117 "JOURDANTON 0" 115.0000 " "  0  :  1 1.014548  1.014548  -44.236737    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 305 "JOURDANTON"     1 -1 " "  0  " " 
   4118 "GEORGE WES~1" 115.0000 " "  0  :  1 0.998022  0.998022  -29.974110    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 306 "GEORGE WEST"     1 -1 " "  0  " " 
   4119 "ROMA 0      " 115.0000 " "  0  :  1 0.982086  0.982086  -31.329102    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 307 "ROMA"     1 -1 " "  0  " " 
   4120 "CORPUS CHR~9" 115.0000 " "  0  :  1 0.989507  0.989507  -33.220040    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 308 "CORPUS CHRISTI 12"     1 -1 " "  0  " " 
   4121 "SANTA MARI~1" 115.0000 " "  0  :  1 1.030000 1.021959  -33.069708    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 309 "SANTA MARIA"     1 -1 " "  0  " " 
   4122 "MCALLEN 1 0 " 115.0000 " "  0  :  1 1.030000 1.018053  -38.610530    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "MCALLEN 1"     1 -1 " "  0  " " 
   4123 "CORPUS CH~27" 115.0000 " "  0  :  1 0.993889  0.993889  -33.739533    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 311 "CORPUS CHRISTI 7"     1 -1 " "  0  " " 
   4124 "FALFURRIAS 0" 115.0000 " "  0  :  2 1.000000 1.010262  -25.925961    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 312 "FALFURRIAS"     1 -1 " "  0  " " 
   4125 "PETTUS 0    " 115.0000 " "  0  :  1 1.001577  1.001577  -34.697750    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 313 "PETTUS"     1 -1 " "  0  " " 
   4126 "BROWNSVILL~5" 115.0000 " "  0  :  1 1.001569  1.001569  -31.474009    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 314 "BROWNSVILLE 3"     1 -1 " "  0  " " 
   4127 "ALICE 0     " 115.0000 " "  0  :  1 1.030000 1.017792  -34.665264    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 315 "ALICE"     1 -1 " "  0  " " 
   4128 "RIO GRANDE~1" 115.0000 " "  0  :  2 1.000000 1.000000  -23.501823    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 316 "RIO GRANDE CITY"     1 -1 " "  0  " " 
   4129 "PREMONT 0   " 115.0000 " "  0  :  1 1.031189  1.031189  -26.440071    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 317 "PREMONT"     1 -1 " "  0  " " 
   4130 "FREER 0     " 115.0000 " "  0  :  1 1.031931  1.031931  -28.206209    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 318 "FREER"     1 -1 " "  0  " " 
   4131 "PEARSALL 0  " 230.0000 " "  0  :  2 1.030000 1.019412  -38.921279    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4132 "PEARSALL 1  " 115.0000 " "  0  :  2 1.000000 1.016705  -38.903272    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4133 "PEARSALL 2  "  20.0000 " "  0  :  2 1.000000 1.019695  -38.175645    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4134 "PEARSALL 3  "  20.0000 " "  0  :  2 1.000000 1.019413  -37.385390    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4135 "PEARSALL 4  "  20.0000 " "  0  :  2 1.000000 1.019663  -37.461513    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4136 "PEARSALL 5  "  20.0000 " "  0  :  2 1.000000 1.019425  -37.003109    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4137 "PEARSALL 6  "  20.0000 " "  0  :  2 1.000000 1.019707  -38.083474    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4138 "PEARSALL 7  "  20.0000 " "  0  :  2 1.000000 1.019496  -38.529386    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     1 -1 " "  0  " " 
   4139 "SANDIA 0    " 115.0000 " "  0  :  1 0.997412  0.997412  -29.462769    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 320 "SANDIA"     1 -1 " "  0  " " 
   4140 "SARITA 1 0  " 230.0000 " "  0  :  1 1.035459  1.035459  -28.760931    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     1 -1 " "  0  " " 
   4141 "SARITA 1 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -28.433339    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     1 -1 " "  0  " " 
   4142 "SARITA 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -27.719380    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     1 -1 " "  0  " " 
   4143 "DILLEY 0    " 115.0000 " "  0  :  1 1.010664  1.010664  -37.695657    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 322 "DILLEY"     1 -1 " "  0  " " 
   4144 "ORANGE GRO~1" 115.0000 " "  0  :  1 1.000285  1.000285  -31.195177    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 323 "ORANGE GROVE"     1 -1 " "  0  " " 
   4145 "PORTLAND 0  " 115.0000 " "  0  :  1 0.991208  0.991208  -32.065504    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 324 "PORTLAND"     1 -1 " "  0  " " 
   4146 "LAREDO 4 0  " 230.0000 " "  0  :  1 1.016432  1.016432  -35.036599    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "LAREDO 4"     1 -1 " "  0  " " 
   4147 "LAREDO 4 1  " 115.0000 " "  0  :  1 1.030000 1.010263  -34.991925    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "LAREDO 4"     1 -1 " "  0  " " 
   4148 "THREE RIVE~1" 115.0000 " "  0  :  1 1.004679  1.004679  -30.075268    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 326 "THREE RIVERS"     1 -1 " "  0  " " 
   4149 "ROCKPORT 0  " 115.0000 " "  0  :  2 1.000000 0.997908  -34.234393    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 327 "ROCKPORT"     1 -1 " "  0  " " 
   4150 "CORPUS CH~12" 115.0000 " "  0  :  1 0.990579  0.990579  -33.033852    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 328 "CORPUS CHRISTI 15"     1 -1 " "  0  " " 
   4151 "ARMSTRONG ~1" 230.0000 " "  0  :  1 1.030287  1.030287  -28.632806    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     1 -1 " "  0  " " 
   4152 "ARMSTRONG ~2" 115.0000 " "  0  :  1 1.015778  1.015778  -25.089059    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     1 -1 " "  0  " " 
   4153 "ARMSTRONG ~3"  18.0000 " "  0  :  2 1.040000 1.040000  -26.820298    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     1 -1 " "  0  " " 
   4154 "PENITAS 0   " 115.0000 " "  0  :  1 1.007095  1.007095  -37.513208    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 330 "PENITAS"     1 -1 " "  0  " " 
   4155 "SULLIVAN C~1" 115.0000 " "  0  :  1 1.009725  1.009725  -36.523969    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 331 "SULLIVAN CITY"     1 -1 " "  0  " " 
   4156 "CORPUS CH~26" 115.0000 " "  0  :  1 0.995043  0.995043  -33.920801    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 332 "CORPUS CHRISTI 6"     1 -1 " "  0  " " 
   4157 "MISSION 2 0 " 115.0000 " "  0  :  1 1.016746  1.016746  -38.308631    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 333 "MISSION 2"     1 -1 " "  0  " " 
   4158 "CORPUS CHR~1" 230.0000 " "  0  :  1 1.009198  1.009198  -31.958570    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4159 "CORPUS CHR~2" 115.0000 " "  0  :  1 0.996852  0.996852  -32.821051    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4160 "CORPUS CHR~3"  13.8000 " "  0  :  2 1.030000 1.009198  -31.958570    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4161 "CORPUS CHR~4"  13.8000 " "  0  :  2 1.030000 1.030000  -28.664596    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4162 "CORPUS CHR~5"  13.8000 " "  0  :  2 1.030000 1.009198  -31.958570    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4163 "CORPUS CHR~6"  13.8000 " "  0  :  2 1.030000 1.009198  -31.958570    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " "  0  " " 
   4164 "GRULLA 0    " 115.0000 " "  0  :  1 1.005749  1.005749  -35.847915    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 335 "GRULLA"     1 -1 " "  0  " " 
   4165 "SARITA 2 0  " 115.0000 " "  0  :  1 1.021692  1.021692  -23.061509    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "SARITA 2"     1 -1 " "  0  " " 
   4166 "SARITA 2 1  "  13.8000 " "  0  :  2 1.000000 1.007752  -19.179645    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "SARITA 2"     1 -1 " "  0  " " 
   4167 "HARGILL 0   " 115.0000 " "  0  :  1 1.002078  1.002078  -32.283158    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 337 "HARGILL"     1 -1 " "  0  " " 
   4168 "CORPUS CH~11" 115.0000 " "  0  :  1 0.995882  0.995882  -32.869586    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "CORPUS CHRISTI 14"     1 -1 " "  0  " " 
   4169 "MATHIS 0    " 115.0000 " "  0  :  1 0.997882  0.997882  -28.332157    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 339 "MATHIS"     1 -1 " "  0  " " 
   4170 "ARANSAS PA~1" 115.0000 " "  0  :  1 0.988587  0.988587  -33.457747    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 340 "ARANSAS PASS"     1 -1 " "  0  " " 
   4171 "SAN BENITO 0" 115.0000 " "  0  :  1 1.030000 1.011973  -31.932040    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 341 "SAN BENITO"     1 -1 " "  0  " " 
   4172 "PLEASANTON 0" 115.0000 " "  0  :  1 1.013019  1.013019  -45.584680    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 342 "PLEASANTON"     1 -1 " "  0  " " 
   4173 "REFUGIO 0   " 115.0000 " "  0  :  1 0.999888  0.999888  -37.078054    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 343 "REFUGIO"     1 -1 " "  0  " " 
   4174 "LYTLE 0     " 115.0000 " "  0  :  1 1.030000 1.027835  -51.131495    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 344 "LYTLE"     1 -1 " "  0  " " 
   4175 "LAREDO 2 0  " 115.0000 " "  0  :  2 1.000000 1.000000  -26.357998    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 345 "LAREDO 2"     1 -1 " "  0  " " 
   4176 "BRUNI 1 0   " 115.0000 " "  0  :  1 1.029945  1.029945  -22.960359    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     1 -1 " "  0  " " 
   4177 "BRUNI 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -19.589717    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     1 -1 " "  0  " " 
   4178 "GOLIAD 0    " 115.0000 " "  0  :  1 1.030000 1.006899  -32.975857    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 347 "GOLIAD"     1 -1 " "  0  " " 
   4179 "SAN DIEGO 0 " 115.0000 " "  0  :  1 1.020353  1.020353  -29.152571    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 348 "SAN DIEGO"     1 -1 " "  0  " " 
   4180 "PORT ARANS~1" 115.0000 " "  0  :  1 0.988538  0.988538  -33.575645    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 349 "PORT ARANSAS"     1 -1 " "  0  " " 
   4181 "TAFT 1 0    " 230.0000 " "  0  :  2 1.040000 1.016286  -32.770883    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     1 -1 " "  0  " " 
   4182 "TAFT 1 1    " 115.0000 " "  0  :  1 1.002596  1.002596  -34.015079    4   21 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     1 -1 " "  0  " " 
   4183 "SAN PERLIT~1" 230.0000 " "  0  :  2 1.030000 1.024083  -29.779388    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     1 -1 " "  0  " " 
   4184 "SAN PERLIT~2" 115.0000 " "  0  :  1 0.999865  0.999865  -24.252589    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     1 -1 " "  0  " " 
   4185 "ZAPATA 0    " 115.0000 " "  0  :  2 1.000000 1.000000  -22.175151    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 352 "ZAPATA"     1 -1 " "  0  " " 
   4186 "SANTA ROS~11" 115.0000 " "  0  :  1 1.030000 1.008501  -32.710459    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 353 "SANTA ROSA 2"     1 -1 " "  0  " " 
   4187 "COTULLA 0   " 115.0000 " "  0  :  1 0.997066  0.997066  -35.853097    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 354 "COTULLA"     1 -1 " "  0  " " 
   4188 "QUEMADO 0   " 115.0000 " "  0  :  1 0.970764  0.970764  -27.176658    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 355 "QUEMADO"     1 -1 " "  0  " " 
   4189 "CARRIZO SP~1" 115.0000 " "  0  :  2 1.000000 1.008879  -35.409856    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 356 "CARRIZO SPRINGS"     1 -1 " "  0  " " 
   4190 "LAREDO 5 0  " 115.0000 " "  0  :  1 0.985210  0.985210  -32.939983    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 357 "LAREDO 5"     1 -1 " "  0  " " 
   4191 "RAYMONDVIL~1" 115.0000 " "  0  :  2 1.000000 1.000000  -16.920615    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 358 "RAYMONDVILLE"     1 -1 " "  0  " " 
   4192 "BROWNSVILL~1" 230.0000 " "  0  :  2 1.020000 1.018730  -31.552573    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     1 -1 " "  0  " " 
   4193 "BROWNSVILL~2" 115.0000 " "  0  :  1 1.009141  1.009141  -31.881199    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     1 -1 " "  0  " " 
   4194 "SEBASTIAN ~1" 115.0000 " "  0  :  2 1.020000 1.003853  -27.122905    4   19 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 361 "SEBASTIAN 1"     1 -1 " "  0  " " 
   4195 "OILTON 0    " 500.0000 " "  0  :  2 1.000000 1.035102  -36.888009    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     1 -1 " "  0  " " 
   4196 "OILTON 1    " 230.0000 " "  0  :  1 1.030000 1.030000  -35.857140    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     1 -1 " "  0  " " 
   4197 "OILTON 2    " 115.0000 " "  0  :  1 1.030000 1.030000  -33.866468    4   20 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     1 -1 " "  0  " " 
   5003 "GARLAND 5 0 " 161.0000 " "  0  :  1 1.014270  1.014270  -33.282831    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 362 "GARLAND 5"     1 -1 " "  0  " " 
   5004 "KERENS 0    " 161.0000 " "  0  :  1 1.003733  1.003733  -33.717288    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 363 "KERENS"     1 -1 " "  0  " " 
   5005 "LIPAN 0     " 161.0000 " "  0  :  1 1.014231  1.014231  -16.561879    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 364 "LIPAN"     1 -1 " "  0  " " 
   5006 "DALLAS 24 0 " 161.0000 " "  0  :  1 1.025584  1.025584  -33.017153    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 365 "DALLAS 24"     1 -1 " "  0  " " 
   5007 "DENTON 4 0  " 161.0000 " "  0  :  1 1.007528  1.007528  -27.738736    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 366 "DENTON 4"     1 -1 " "  0  " " 
   5008 "ALBANY 2 0  " 161.0000 " "  0  :  1 0.987987  0.987987  2.103572    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 367 "ALBANY 2"     1 -1 " "  0  " " 
   5009 "DALLAS 21 0 " 161.0000 " "  0  :  1 1.024061  1.024061  -33.495729    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 368 "DALLAS 21"     1 -1 " "  0  " " 
   5010 "PLANO 2 0   " 161.0000 " "  0  :  1 1.025168  1.025168  -32.781449    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 369 "PLANO 2"     1 -1 " "  0  " " 
   5011 "THORNTON 0  " 161.0000 " "  0  :  1 1.004914  1.004914  -33.941385    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 370 "THORNTON"     1 -1 " "  0  " " 
   5012 "DENTON 5 0  " 161.0000 " "  0  :  1 1.005840  1.005840  -27.974301    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 371 "DENTON 5"     1 -1 " "  0  " " 
   5013 "EARLY 0     " 161.0000 " "  0  :  1 1.030000 1.030000  -9.814863    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 372 "EARLY"     1 -1 " "  0  " " 
   5014 "DECATUR 0   " 161.0000 " "  0  :  1 0.989019  0.989019  -20.062279    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 373 "DECATUR"     1 -1 " "  0  " " 
   5015 "KELLER 2 0  " 500.0000 " "  0  :  1 1.012009  1.012009  -25.123778    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "KELLER 2"     1 -1 " "  0  " " 
   5016 "KELLER 2 1  " 161.0000 " "  0  :  1 1.015785  1.015785  -28.050025    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "KELLER 2"     1 -1 " "  0  " " 
   5017 "PONDER 0    " 161.0000 " "  0  :  1 1.007339  1.007339  -28.170437    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 375 "PONDER"     1 -1 " "  0  " " 
   5018 "JACKSBORO ~1" 500.0000 " "  0  :  1 0.997230  0.997230  -13.659821    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     1 -1 " "  0  " " 
   5019 "JACKSBORO ~2" 161.0000 " "  0  :  1 0.997186  0.997186  -14.620791    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     1 -1 " "  0  " " 
   5020 "JACKSBORO ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -11.941328    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     1 -1 " "  0  " " 
   5021 "ALEDO 1 0   " 500.0000 " "  0  :  1 1.004777  1.004777  -21.066685    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     1 -1 " "  0  " " 
   5022 "ALEDO 1 1   " 161.0000 " "  0  :  1 1.011994  1.011994  -24.347305    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     1 -1 " "  0  " " 
   5023 "ALEDO 1 2   "  13.8000 " "  0  :  2 1.040000 1.004777  -21.066685    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     1 -1 " "  0  " " 
   5024 "GATESVILLE~4" 161.0000 " "  0  :  1 0.991769  0.991769  -29.867814    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 378 "GATESVILLE 4"     1 -1 " "  0  " " 
   5025 "CLEBURNE 2 0" 161.0000 " "  0  :  1 1.003966  1.003966  -23.770263    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 379 "CLEBURNE 2"     1 -1 " "  0  " " 
   5026 "FORT WORTH~6" 161.0000 " "  0  :  1 1.015295  1.015295  -28.475215    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 380 "FORT WORTH 14"     1 -1 " "  0  " " 
   5027 "FORT WORT~16" 161.0000 " "  0  :  1 1.016547  1.016547  -28.527128    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 381 "FORT WORTH 23"     1 -1 " "  0  " " 
   5028 "FORT WORTH~1" 161.0000 " "  0  :  1 1.016477  1.016477  -29.674079    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 382 "FORT WORTH 1"     1 -1 " "  0  " " 
   5029 "TROY 0      " 161.0000 " "  0  :  1 0.996067  0.996067  -32.528561    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 383 "TROY"     1 -1 " "  0  " " 
   5030 "SPRINGTOWN 0" 161.0000 " "  0  :  1 1.006592  1.006592  -26.094484    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 384 "SPRINGTOWN"     1 -1 " "  0  " " 
   5031 "PRINCETON 0 " 161.0000 " "  0  :  1 1.017816  1.017816  -31.408471    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 385 "PRINCETON"     1 -1 " "  0  " " 
   5032 "DALLAS 27 0 " 161.0000 " "  0  :  1 1.018494  1.018494  -32.405770    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 386 "DALLAS 27"     1 -1 " "  0  " " 
   5033 "DALLAS 1 0  " 500.0000 " "  0  :  1 1.019048  1.019048  -28.916392    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5034 "DALLAS 1 1  " 161.0000 " "  0  :  1 1.018814  1.018814  -30.304492    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5035 "DALLAS 1 2  "  13.2000 " "  0  :  2 1.020000 1.019048  -28.916392    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5036 "DALLAS 1 3  "  13.2000 " "  0  :  2 1.020000 1.019048  -28.916392    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5037 "DALLAS 1 4  "  13.2000 " "  0  :  2 1.020000 1.020000  -28.232017    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5038 "DALLAS 1 5  "  13.2000 " "  0  :  2 1.020000 1.020000  -28.209964    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5039 "DALLAS 1 6  "  13.2000 " "  0  :  2 1.020000 1.020000  -28.606175    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5040 "DALLAS 1 7  "  13.2000 " "  0  :  2 1.020000 1.019048  -28.916392    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5041 "DALLAS 1 8  "  13.2000 " "  0  :  2 1.020000 1.020000  -28.273930    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5042 "DALLAS 1 9  "  13.2000 " "  0  :  2 1.020000 1.019048  -28.916392    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     1 -1 " "  0  " " 
   5043 "ROYSE CITY 0" 161.0000 " "  0  :  1 1.008670  1.008670  -33.194705    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 388 "ROYSE CITY"     1 -1 " "  0  " " 
   5044 "BOYD 0      " 161.0000 " "  0  :  1 1.012839  1.012839  -24.950713    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 389 "BOYD"     1 -1 " "  0  " " 
   5045 "STEPHENVIL~1" 500.0000 " "  0  :  2 1.000000 0.993263  -11.970427    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "STEPHENVILLE"     1 -1 " "  0  " " 
   5046 "STEPHENVIL~2" 161.0000 " "  0  :  2 1.000000 1.000000  -13.349224    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "STEPHENVILLE"     1 -1 " "  0  " " 
   5047 "MANSFIELD 0 " 500.0000 " "  0  :  1 1.008248  1.008248  -24.607397    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "MANSFIELD"     1 -1 " "  0  " " 
   5048 "MANSFIELD 1 " 161.0000 " "  0  :  1 1.007064  1.007064  -26.824299    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "MANSFIELD"     1 -1 " "  0  " " 
   5049 "GREENVILLE~1" 500.0000 " "  0  :  1 1.030383  1.030383  -28.692055    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5050 "GREENVILLE~2" 161.0000 " "  0  :  1 1.023628  1.023628  -30.925617    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5051 "GREENVILLE~3"  22.0000 " "  0  :  2 1.020000 1.028947  -28.443225    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5052 "GREENVILLE~4" 115.0000 " "  0  :  1 1.028025  1.028025  -27.683555    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     1 -1 " "  0  " " 
   5053 "PLANO 4 0   " 161.0000 " "  0  :  1 1.013764  1.013764  -32.565879    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 393 "PLANO 4"     1 -1 " "  0  " " 
   5054 "GROESBECK 0 " 161.0000 " "  0  :  2 1.000000 1.000000  -31.702546    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 394 "GROESBECK"     1 -1 " "  0  " " 
   5055 "GRAHAM 0    " 500.0000 " "  0  :  2 1.000000 0.999157  -14.148641    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5056 "GRAHAM 1    " 161.0000 " "  0  :  2 1.000000 0.987910  -11.531158    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5057 "GRAHAM 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -13.722989    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5058 "GRAHAM 3    "  13.8000 " "  0  :  2 1.000000 1.000000  -12.365937    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     1 -1 " "  0  " " 
   5059 "MABANK 2 0  " 161.0000 " "  0  :  1 1.009736  1.009736  -34.620812    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5060 "MABANK 2 1  " 115.0000 " "  0  :  1 1.010019  1.010019  -36.240892    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5061 "MABANK 2 2  " 115.0000 " "  0  :  1 1.030000 1.030000  -38.545418    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5062 "MABANK 2 3  " 115.0000 " "  0  :  1 1.004503  1.004503  -41.520222    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     1 -1 " "  0  " " 
   5063 "ARLINGTON ~1" 500.0000 " "  0  :  1 1.016533  1.016533  -25.603029    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5064 "ARLINGTON ~2" 161.0000 " "  0  :  1 1.016399  1.016399  -27.937736    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5065 "ARLINGTON ~3"  13.8000 " "  0  :  2 1.030000 1.016533  -25.603029    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5066 "ARLINGTON ~4"  13.8000 " "  0  :  2 1.030000 1.016533  -25.603029    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5067 "ARLINGTON ~5"  13.8000 " "  0  :  2 1.030000 1.030000  -24.755847    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5068 "ARLINGTON ~6"  13.8000 " "  0  :  2 1.030000 1.030000  -24.716524    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5069 "ARLINGTON ~7"  13.8000 " "  0  :  2 1.030000 1.030000  -24.661099    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     1 -1 " "  0  " " 
   5070 "DALLAS 41 0 " 161.0000 " "  0  :  1 1.013003  1.013003  -32.243152    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 398 "DALLAS 41"     1 -1 " "  0  " " 
   5071 "WACO 3 0    " 161.0000 " "  0  :  1 1.005800  1.005800  -31.323199    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 399 "WACO 3"     1 -1 " "  0  " " 
   5072 "DALLAS 19 0 " 161.0000 " "  0  :  1 1.021933  1.021933  -32.672469    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 400 "DALLAS 19"     1 -1 " "  0  " " 
   5073 "BANGS 0     " 161.0000 " "  0  :  1 1.001079  1.001079  -8.420511    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 401 "BANGS"     1 -1 " "  0  " " 
   5074 "PROSPER 0   " 161.0000 " "  0  :  1 1.014509  1.014509  -33.462401    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 402 "PROSPER"     1 -1 " "  0  " " 
   5075 "EVANT 0     " 161.0000 " "  0  :  1 0.995689  0.995689  -33.228685    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 403 "EVANT"     1 -1 " "  0  " " 
   5076 "TERRELL 1 0 " 161.0000 " "  0  :  1 1.017140  1.017140  -35.059146    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     1 -1 " "  0  " " 
   5077 "TERRELL 1 1 " 115.0000 " "  0  :  1 1.030000 1.030000  -36.301406    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     1 -1 " "  0  " " 
   5078 "AUBREY 0    " 161.0000 " "  0  :  1 1.003218  1.003218  -28.951519    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 405 "AUBREY"     1 -1 " "  0  " " 
   5079 "WACO 4 0    " 161.0000 " "  0  :  1 1.018282  1.018282  -29.373792    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 406 "WACO 4"     1 -1 " "  0  " " 
   5080 "LORENA 0    " 161.0000 " "  0  :  1 1.006172  1.006172  -28.004103    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 407 "LORENA"     1 -1 " "  0  " " 
   5081 "FORT HOOD 0 " 161.0000 " "  0  :  1 0.987474  0.987474  -36.820795    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 408 "FORT HOOD"     1 -1 " "  0  " " 
   5082 "ARLINGTON~13" 161.0000 " "  0  :  1 1.016329  1.016329  -30.278816    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 409 "ARLINGTON 5"     1 -1 " "  0  " " 
   5083 "MCKINNEY 3 0" 500.0000 " "  0  :  1 1.022616  1.022616  -28.841264    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "MCKINNEY 3"     1 -1 " "  0  " " 
   5084 "MCKINNEY 3 1" 161.0000 " "  0  :  1 1.015962  1.015962  -31.591176    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "MCKINNEY 3"     1 -1 " "  0  " " 
   5085 "DALLAS 38 0 " 161.0000 " "  0  :  1 1.010459  1.010459  -31.877474    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 411 "DALLAS 38"     1 -1 " "  0  " " 
   5086 "ARLINGTON~17" 161.0000 " "  0  :  1 1.009993  1.009993  -30.018066    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 412 "ARLINGTON 9"     1 -1 " "  0  " " 
   5087 "MILFORD 0   " 161.0000 " "  0  :  1 1.010495  1.010495  -25.843819    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 413 "MILFORD"     1 -1 " "  0  " " 
   5088 "CLIFTON 1 0 " 161.0000 " "  0  :  1 1.007554  1.007554  -24.835155    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     1 -1 " "  0  " " 
   5089 "CLIFTON 1 1 "  13.8000 " "  0  :  2 1.010000 1.007554  -24.835155    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     1 -1 " "  0  " " 
   5090 "DALLAS 15 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -33.026707    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 415 "DALLAS 15"     1 -1 " "  0  " " 
   5091 "FROST 0     " 161.0000 " "  0  :  1 1.004731  1.004731  -28.243826    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 416 "FROST"     1 -1 " "  0  " " 
   5092 "GRANDVIEW 0 " 161.0000 " "  0  :  1 1.008514  1.008514  -28.075546    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 417 "GRANDVIEW"     1 -1 " "  0  " " 
   5093 "HASLET 0    " 161.0000 " "  0  :  1 1.030000 1.030000  -28.066481    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 418 "HASLET"     1 -1 " "  0  " " 
   5094 "BARDWELL 0  " 161.0000 " "  0  :  1 1.017043  1.017043  -30.349278    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 419 "BARDWELL"     1 -1 " "  0  " " 
   5095 "LAKE DALLA~1" 161.0000 " "  0  :  1 1.014453  1.014453  -31.944752    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 420 "LAKE DALLAS"     1 -1 " "  0  " " 
   5096 "PLANO 1 0   " 161.0000 " "  0  :  1 1.021727  1.021727  -32.200975    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 421 "PLANO 1"     1 -1 " "  0  " " 
   5097 "EULESS 2 0  " 161.0000 " "  0  :  1 1.015672  1.015672  -29.147845    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 422 "EULESS 2"     1 -1 " "  0  " " 
   5098 "FORT WORT~17" 161.0000 " "  0  :  1 1.030000 1.030000  -28.780756    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 423 "FORT WORTH 24"     1 -1 " "  0  " " 
   5099 "FLOWER MOU~2" 161.0000 " "  0  :  1 1.040438  1.040438  -30.297550    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 424 "FLOWER MOUND 2"     1 -1 " "  0  " " 
   5100 "DALLAS 11 0 " 161.0000 " "  0  :  1 1.017662  1.017662  -32.099179    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 425 "DALLAS 11"     1 -1 " "  0  " " 
   5101 "COMANCHE 0  " 161.0000 " "  0  :  1 1.022268  1.022268  -11.920872    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 426 "COMANCHE"     1 -1 " "  0  " " 
   5102 "RICHARDSON~2" 500.0000 " "  0  :  1 1.020618  1.020618  -29.458408    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "RICHARDSON 2"     1 -1 " "  0  " " 
   5103 "RICHARDSON~3" 161.0000 " "  0  :  1 1.020192  1.020192  -32.144389    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "RICHARDSON 2"     1 -1 " "  0  " " 
   5104 "FORT WORT~28" 161.0000 " "  0  :  1 1.010478  1.010478  -28.330643    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 428 "FORT WORTH 8"     1 -1 " "  0  " " 
   5105 "IRVING 1 0  " 161.0000 " "  0  :  1 1.011408  1.011408  -31.903625    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     1 -1 " "  0  " " 
   5106 "IRVING 1 1  "  13.8000 " "  0  :  2 1.040000 1.011408  -31.903625    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     1 -1 " "  0  " " 
   5107 "IRVING 1 2  "  13.8000 " "  0  :  2 1.040000 1.011408  -31.903625    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     1 -1 " "  0  " " 
   5108 "DALLAS 44 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -30.654396    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 430 "DALLAS 44"     1 -1 " "  0  " " 
   5109 "LANCASTER ~1" 161.0000 " "  0  :  1 1.006126  1.006126  -31.449777    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 431 "LANCASTER 1"     1 -1 " "  0  " " 
   5110 "PALO PINTO~8" 161.0000 " "  0  :  1 0.992111  0.992111  -16.822231    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 432 "PALO PINTO 2"     1 -1 " "  0  " " 
   5111 "ADDISON 0   " 161.0000 " "  0  :  1 1.024958  1.024958  -33.271306    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 433 "ADDISON"     1 -1 " "  0  " " 
   5112 "HICO 0      " 161.0000 " "  0  :  1 1.017057  1.017057  -19.564566    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 434 "HICO"     1 -1 " "  0  " " 
   5113 "KRUM 0      " 161.0000 " "  0  :  2 1.000000 1.016498  -25.085356    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 435 "KRUM"     1 -1 " "  0  " " 
   5114 "KAUFMAN 0   " 161.0000 " "  0  :  2 1.000000 1.015681  -33.505390    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 436 "KAUFMAN"     1 -1 " "  0  " " 
   5115 "CADDO MILL~1" 161.0000 " "  0  :  1 1.026263  1.026263  -32.110346    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 437 "CADDO MILLS"     1 -1 " "  0  " " 
   5116 "PLANO 7 0   " 161.0000 " "  0  :  1 1.018960  1.018960  -33.015590    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 438 "PLANO 7"     1 -1 " "  0  " " 
   5117 "FORT WORT~25" 161.0000 " "  0  :  1 1.012440  1.012440  -29.351049    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 439 "FORT WORTH 5"     1 -1 " "  0  " " 
   5118 "BAIRD 0     " 161.0000 " "  0  :  2 1.000000 1.000000  3.174466    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 440 "BAIRD"     1 -1 " "  0  " " 
   5119 "PERRIN 0    " 161.0000 " "  0  :  1 1.003296  1.003296  -19.545619    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 441 "PERRIN"     1 -1 " "  0  " " 
   5120 "BROWNWOOD 0 " 500.0000 " "  0  :  2 1.000000 0.986439  -13.259650    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "BROWNWOOD"     1 -1 " "  0  " " 
   5121 "BROWNWOOD 1 " 161.0000 " "  0  :  2 1.030000 1.002557  -9.898078    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "BROWNWOOD"     1 -1 " "  0  " " 
   5122 "DALLAS 6 0  " 161.0000 " "  0  :  1 1.023299  1.023299  -33.059067    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 443 "DALLAS 6"     1 -1 " "  0  " " 
   5123 "MARLIN 0    " 161.0000 " "  0  :  1 1.000469  1.000469  -38.267938    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "MARLIN"     1 -1 " "  0  " " 
   5124 "MARLIN 1    " 115.0000 " "  0  :  1 1.004536  1.004536  -38.932839    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "MARLIN"     1 -1 " "  0  " " 
   5125 "ARLINGTON~14" 161.0000 " "  0  :  1 1.015659  1.015659  -28.663855    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 445 "ARLINGTON 6"     1 -1 " "  0  " " 
   5126 "DALLAS 8 0  " 161.0000 " "  0  :  1 1.019107  1.019107  -33.580787    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 446 "DALLAS 8"     1 -1 " "  0  " " 
   5127 "JONESBORO 0 " 161.0000 " "  0  :  1 1.015403  1.015403  -21.982949    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 447 "JONESBORO"     1 -1 " "  0  " " 
   5128 "DALLAS 33 0 " 161.0000 " "  0  :  1 1.015152  1.015152  -32.615383    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 448 "DALLAS 33"     1 -1 " "  0  " " 
   5129 "GOLDTHWAIT~6" 161.0000 " "  0  :  2 1.000000 1.000000  -15.599987    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 449 "GOLDTHWAITE 2"     1 -1 " "  0  " " 
   5130 "PLANO 5 0   " 161.0000 " "  0  :  1 1.016237  1.016237  -32.499093    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 450 "PLANO 5"     1 -1 " "  0  " " 
   5131 "BELTON 0    " 500.0000 " "  0  :  2 1.000000 1.005220  -34.804484    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "BELTON"     1 -1 " "  0  " " 
   5132 "BELTON 1    " 161.0000 " "  0  :  2 1.000000 0.998887  -35.026696    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "BELTON"     1 -1 " "  0  " " 
   5133 "TOLAR 0     " 161.0000 " "  0  :  1 1.014226  1.014226  -17.668066    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 452 "TOLAR"     1 -1 " "  0  " " 
   5134 "BRECKENRID~1" 161.0000 " "  0  :  1 0.987293  0.987293  -1.277212    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 453 "BRECKENRIDGE"     1 -1 " "  0  " " 
   5135 "EASTLAND 0  " 161.0000 " "  0  :  1 1.012250  1.012250  -10.931545    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 454 "EASTLAND"     1 -1 " "  0  " " 
   5136 "COOPER 0    " 161.0000 " "  0  :  1 1.017436  1.017436  -31.730666    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 455 "COOPER"     1 -1 " "  0  " " 
   5137 "WACO 1 0    " 500.0000 " "  0  :  1 1.003657  1.003657  -28.877272    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "WACO 1"     1 -1 " "  0  " " 
   5138 "WACO 1 1    " 161.0000 " "  0  :  1 1.010415  1.010415  -29.607160    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "WACO 1"     1 -1 " "  0  " " 
   5139 "DALLAS 42 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -33.396876    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 457 "DALLAS 42"     1 -1 " "  0  " " 
   5140 "GATESVILLE~1" 161.0000 " "  0  :  1 0.994446  0.994446  -30.084000    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 458 "GATESVILLE 1"     1 -1 " "  0  " " 
   5141 "ANNA 0      " 161.0000 " "  0  :  1 1.014344  1.014344  -32.386984    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 459 "ANNA"     1 -1 " "  0  " " 
   5142 "MOODY 0     " 161.0000 " "  0  :  1 0.998839  0.998839  -30.451053    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 460 "MOODY"     1 -1 " "  0  " " 
   5143 "FORT WORT~12" 161.0000 " "  0  :  1 1.015292  1.015292  -28.470180    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 461 "FORT WORTH 2"     1 -1 " "  0  " " 
   5144 "WACO 6 0    " 161.0000 " "  0  :  2 1.000000 0.994718  -28.293563    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 462 "WACO 6"     1 -1 " "  0  " " 
   5145 "GRAND PRAI~1" 161.0000 " "  0  :  1 1.014931  1.014931  -30.913677    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 463 "GRAND PRAIRIE 1"     1 -1 " "  0  " " 
   5146 "ROWLETT 2 0 " 161.0000 " "  0  :  1 1.014161  1.014161  -32.465793    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 464 "ROWLETT 2"     1 -1 " "  0  " " 
   5147 "PLANO 6 0   " 161.0000 " "  0  :  1 1.010827  1.010827  -33.358726    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 465 "PLANO 6"     1 -1 " "  0  " " 
   5148 "IRVING 5 0  " 161.0000 " "  0  :  1 1.009845  1.009845  -32.029475    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 466 "IRVING 5"     1 -1 " "  0  " " 
   5149 "DALLAS 7 0  " 161.0000 " "  0  :  1 1.015899  1.015899  -33.426327    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 467 "DALLAS 7"     1 -1 " "  0  " " 
   5150 "BRYSON 2 0  " 161.0000 " "  0  :  1 0.997168  0.997168  -16.846988    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 468 "BRYSON 2"     1 -1 " "  0  " " 
   5151 "MORGAN 0    " 161.0000 " "  0  :  1 1.022444  1.022444  -22.714900    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 469 "MORGAN"     1 -1 " "  0  " " 
   5152 "SACHSE 0    " 161.0000 " "  0  :  1 1.013254  1.013254  -32.863593    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 470 "SACHSE"     1 -1 " "  0  " " 
   5153 "PARADISE 0  " 161.0000 " "  0  :  1 1.009200  1.009200  -23.279612    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 471 "PARADISE"     1 -1 " "  0  " " 
   5154 "RIO VISTA 0 " 161.0000 " "  0  :  1 1.014016  1.014016  -22.802001    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 472 "RIO VISTA"     1 -1 " "  0  " " 
   5155 "STRAWN 0    " 161.0000 " "  0  :  1 0.994625  0.994625  -5.480152    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 473 "STRAWN"     1 -1 " "  0  " " 
   5156 "May-00      " 161.0000 " "  0  :  1 1.018403  1.018403  -7.444553    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 474 "MAY"     1 -1 " "  0  " " 
   5157 "DESOTO 0    " 161.0000 " "  0  :  1 1.006634  1.006634  -31.496226    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 475 "DESOTO"     1 -1 " "  0  " " 
   5158 "MESQUITE 2 0" 161.0000 " "  0  :  1 1.023728  1.023728  -32.448887    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 476 "MESQUITE 2"     1 -1 " "  0  " " 
   5159 "ROSEBUD 0   " 161.0000 " "  0  :  1 0.999325  0.999325  -37.917883    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 477 "ROSEBUD"     1 -1 " "  0  " " 
   5160 "DENTON 2 0  " 161.0000 " "  0  :  1 1.007147  1.007147  -27.999316    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 478 "DENTON 2"     1 -1 " "  0  " " 
   5161 "DALLAS 4 0  " 161.0000 " "  0  :  1 1.030000 1.030000  -33.490138    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 479 "DALLAS 4"     1 -1 " "  0  " " 
   5162 "AXTELL 0    " 161.0000 " "  0  :  1 0.999154  0.999154  -31.322989    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 480 "AXTELL"     1 -1 " "  0  " " 
   5163 "NOLANVILLE 0" 161.0000 " "  0  :  1 0.995410  0.995410  -35.869252    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 481 "NOLANVILLE"     1 -1 " "  0  " " 
   5164 "DENTON 1 0  " 500.0000 " "  0  :  1 1.011847  1.011847  -26.221098    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5165 "DENTON 1 1  " 161.0000 " "  0  :  1 1.010839  1.010839  -27.327399    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5166 "DENTON 1 2  "  13.8000 " "  0  :  2 1.040000 1.028969  -25.609135    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5167 "DENTON 1 3  "  13.8000 " "  0  :  2 1.040000 1.012576  -26.195069    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     1 -1 " "  0  " " 
   5168 "DALLAS 39 0 " 161.0000 " "  0  :  1 1.018065  1.018065  -33.298480    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 483 "DALLAS 39"     1 -1 " "  0  " " 
   5169 "DUBLIN 1 0  " 161.0000 " "  0  :  1 1.015639  1.015639  -12.207625    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "DUBLIN 1"     1 -1 " "  0  " " 
   5170 "DUBLIN 1 1  "  18.0000 " "  0  :  2 1.000000 1.010414  -10.546535    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "DUBLIN 1"     1 -1 " "  0  " " 
   5171 "MERTENS 0   " 161.0000 " "  0  :  1 1.003803  1.003803  -28.525395    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 485 "MERTENS"     1 -1 " "  0  " " 
   5172 "WEATHERFOR~1" 161.0000 " "  0  :  1 1.030000 1.030000  -25.385328    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 486 "WEATHERFORD 1"     1 -1 " "  0  " " 
   5173 "PLANO 3 0   " 161.0000 " "  0  :  1 1.014313  1.014313  -32.660555    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 487 "PLANO 3"     1 -1 " "  0  " " 
   5174 "MALONE 0    " 161.0000 " "  0  :  1 1.002459  1.002459  -28.886307    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 488 "MALONE"     1 -1 " "  0  " " 
   5175 "DENTON 3 0  " 161.0000 " "  0  :  1 1.010370  1.010370  -28.271220    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 489 "DENTON 3"     1 -1 " "  0  " " 
   5176 "GRAFORD 0   " 161.0000 " "  0  :  1 0.994128  0.994128  -15.843242    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 490 "GRAFORD"     1 -1 " "  0  " " 
   5177 "ARLINGTON~16" 161.0000 " "  0  :  1 1.007612  1.007612  -30.177759    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 491 "ARLINGTON 8"     1 -1 " "  0  " " 
   5178 "ROCKWALL 1 0" 161.0000 " "  0  :  1 1.011206  1.011206  -33.035457    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 492 "ROCKWALL 1"     1 -1 " "  0  " " 
   5179 "CORSICANA ~2" 500.0000 " "  0  :  2 1.000000 1.021362  -30.580638    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     1 -1 " "  0  " " 
   5180 "CORSICANA ~3" 161.0000 " "  0  :  2 1.000000 1.017712  -30.047063    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     1 -1 " "  0  " " 
   5181 "GARLAND 2 0 " 161.0000 " "  0  :  1 1.013682  1.013682  -33.239584    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 494 "GARLAND 2"     1 -1 " "  0  " " 
   5182 "GATESVILLE~2" 161.0000 " "  0  :  1 0.992892  0.992892  -29.266303    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 495 "GATESVILLE 2"     1 -1 " "  0  " " 
   5183 "CARROLLTON~3" 161.0000 " "  0  :  1 1.021244  1.021244  -33.535429    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 496 "CARROLLTON 3"     1 -1 " "  0  " " 
   5184 "FORT WORT~19" 161.0000 " "  0  :  1 1.007848  1.007848  -29.995965    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 497 "FORT WORTH 26"     1 -1 " "  0  " " 
   5185 "RHOME 0     " 161.0000 " "  0  :  1 1.017911  1.017911  -26.576844    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 498 "RHOME"     1 -1 " "  0  " " 
   5186 "VENUS 0     " 161.0000 " "  0  :  1 1.007296  1.007296  -28.654233    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 499 "VENUS"     1 -1 " "  0  " " 
   5187 "OLNEY 2 0   " 161.0000 " "  0  :  1 0.983089  0.983089  -6.831954    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 500 "OLNEY 2"     1 -1 " "  0  " " 
   5188 "CARROLLTON~1" 161.0000 " "  0  :  1 1.011459  1.011459  -32.834245    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 501 "CARROLLTON 1"     1 -1 " "  0  " " 
   5189 "DALLAS 20 0 " 161.0000 " "  0  :  1 1.021458  1.021458  -32.729764    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 502 "DALLAS 20"     1 -1 " "  0  " " 
   5190 "GORDON 0    " 161.0000 " "  0  :  1 1.010197  1.010197  -18.166739    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 503 "GORDON"     1 -1 " "  0  " " 
   5191 "MERIDIAN 0  " 161.0000 " "  0  :  2 1.030000 1.029822  -21.846024    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 504 "MERIDIAN"     1 -1 " "  0  " " 
   5192 "KILLEEN 4 0 " 500.0000 " "  0  :  1 1.003559  1.003559  -35.498609    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "KILLEEN 4"     1 -1 " "  0  " " 
   5193 "KILLEEN 4 1 " 161.0000 " "  0  :  1 0.997406  0.997406  -36.650135    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "KILLEEN 4"     1 -1 " "  0  " " 
   5194 "DUNCANVILL~1" 161.0000 " "  0  :  1 1.014278  1.014278  -31.152315    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 506 "DUNCANVILLE 1"     1 -1 " "  0  " " 
   5195 "ARGYLE 0    " 161.0000 " "  0  :  1 1.020956  1.020956  -28.652053    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 507 "ARGYLE"     1 -1 " "  0  " " 
   5196 "BRYSON 1 0  " 500.0000 " "  0  :  1 1.000659  1.000659  -16.150873    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     1 -1 " "  0  " " 
   5197 "BRYSON 1 1  " 161.0000 " "  0  :  1 0.996620  0.996620  -16.002108    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     1 -1 " "  0  " " 
   5198 "BRYSON 1 2  "  18.0000 " "  0  :  2 1.000000 1.000000  -15.431257    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     1 -1 " "  0  " " 
   5199 "FORT WORTH~4" 161.0000 " "  0  :  1 1.018012  1.018012  -28.867007    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 509 "FORT WORTH 12"     1 -1 " "  0  " " 
   5200 "MINERAL WE~1" 161.0000 " "  0  :  1 0.990585  0.990585  -17.695965    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 510 "MINERAL WELLS"     1 -1 " "  0  " " 
   5201 "COOLIDGE 0  " 161.0000 " "  0  :  1 1.005152  1.005152  -32.883424    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 511 "COOLIDGE"     1 -1 " "  0  " " 
   5202 "RICE 0      " 161.0000 " "  0  :  1 1.011662  1.011662  -32.058948    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 512 "RICE"     1 -1 " "  0  " " 
   5203 "DALLAS 35 0 " 161.0000 " "  0  :  1 1.016513  1.016513  -33.230304    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 513 "DALLAS 35"     1 -1 " "  0  " " 
   5204 "POOLVILLE 0 " 500.0000 " "  0  :  1 1.004885  1.004885  -20.071462    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5205 "POOLVILLE 1 " 161.0000 " "  0  :  1 1.006223  1.006223  -20.916329    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5206 "POOLVILLE 2 "  13.8000 " "  0  :  2 1.010000 1.010000  -19.153955    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5207 "POOLVILLE 3 "  13.8000 " "  0  :  2 1.010000 1.010000  -19.580013    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5208 "POOLVILLE 4 "  13.8000 " "  0  :  2 1.010000 1.010000  -19.451876    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     1 -1 " "  0  " " 
   5209 "WALNUT SPR~1" 161.0000 " "  0  :  1 1.011964  1.011964  -20.439214    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 515 "WALNUT SPRINGS"     1 -1 " "  0  " " 
   5210 "BEDFORD 2 0 " 161.0000 " "  0  :  1 1.013828  1.013828  -29.696583    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 516 "BEDFORD 2"     1 -1 " "  0  " " 
   5211 "HUBBARD 0   " 161.0000 " "  0  :  1 1.001074  1.001074  -32.397922    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 517 "HUBBARD"     1 -1 " "  0  " " 
   5212 "FERRIS 0    " 161.0000 " "  0  :  1 1.003024  1.003024  -30.297611    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 518 "FERRIS"     1 -1 " "  0  " " 
   5213 "GARLAND 4 0 " 161.0000 " "  0  :  1 1.013237  1.013237  -33.018777    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 519 "GARLAND 4"     1 -1 " "  0  " " 
   5214 "DALLAS 32 0 " 161.0000 " "  0  :  1 1.015068  1.015068  -32.353959    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 520 "DALLAS 32"     1 -1 " "  0  " " 
   5215 "PILOT POIN~1" 161.0000 " "  0  :  1 1.005262  1.005262  -30.766550    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 521 "PILOT POINT"     1 -1 " "  0  " " 
   5216 "FORT WORT~26" 161.0000 " "  0  :  1 1.018705  1.018705  -29.023496    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 522 "FORT WORTH 6"     1 -1 " "  0  " " 
   5217 "NORTH RICH~2" 161.0000 " "  0  :  1 1.030000 1.030000  -29.932970    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 523 "NORTH RICHLAND HILLS 2"     1 -1 " "  0  " " 
   5218 "JUSTIN 0    " 161.0000 " "  0  :  1 1.012232  1.012232  -27.003962    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 524 "JUSTIN"     1 -1 " "  0  " " 
   5219 "SCURRY 0    " 161.0000 " "  0  :  1 1.030000 1.030000  -32.656463    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 525 "SCURRY"     1 -1 " "  0  " " 
   5220 "SANGER 0    " 161.0000 " "  0  :  1 1.009155  1.009155  -24.627819    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 526 "SANGER"     1 -1 " "  0  " " 
   5221 "KILLEEN 1 0 " 161.0000 " "  0  :  1 0.988507  0.988507  -36.942755    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 527 "KILLEEN 1"     1 -1 " "  0  " " 
   5222 "MABANK 1 0  " 161.0000 " "  0  :  1 1.008675  1.008675  -33.936122    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 528 "MABANK 1"     1 -1 " "  0  " " 
   5223 "MEXIA 0     " 161.0000 " "  0  :  1 0.997822  0.997822  -32.306560    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 529 "MEXIA"     1 -1 " "  0  " " 
   5224 "CARROLLTON~2" 161.0000 " "  0  :  1 1.017223  1.017223  -33.284086    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 530 "CARROLLTON 2"     1 -1 " "  0  " " 
   5225 "NEVADA 0    " 161.0000 " "  0  :  1 1.025093  1.025093  -32.495432    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 531 "NEVADA"     1 -1 " "  0  " " 
   5226 "ZEPHYR 0    " 161.0000 " "  0  :  1 1.015540  1.015540  -12.334258    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 532 "ZEPHYR"     1 -1 " "  0  " " 
   5227 "TERRELL 2 0 " 161.0000 " "  0  :  1 1.014281  1.014281  -34.563865    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 533 "TERRELL 2"     1 -1 " "  0  " " 
   5228 "DALLAS 14 0 " 161.0000 " "  0  :  1 1.016427  1.016427  -31.462372    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 534 "DALLAS 14"     1 -1 " "  0  " " 
   5229 "DALLAS 13 0 " 161.0000 " "  0  :  1 1.016961  1.016961  -32.274597    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 535 "DALLAS 13"     1 -1 " "  0  " " 
   5230 "DALLAS 28 0 " 161.0000 " "  0  :  1 1.024509  1.024509  -32.822115    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 536 "DALLAS 28"     1 -1 " "  0  " " 
   5231 "HAMILTON 0  " 161.0000 " "  0  :  2 1.000000 1.014497  -16.665372    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 537 "HAMILTON"     1 -1 " "  0  " " 
   5232 "ARLINGTON~15" 161.0000 " "  0  :  1 1.018288  1.018288  -30.640568    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 538 "ARLINGTON 7"     1 -1 " "  0  " " 
   5233 "EULESS 1 0  " 161.0000 " "  0  :  1 1.017578  1.017578  -30.218422    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 539 "EULESS 1"     1 -1 " "  0  " " 
   5234 "FRISCO 1 0  " 161.0000 " "  0  :  1 1.010648  1.010648  -31.888098    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 540 "FRISCO 1"     1 -1 " "  0  " " 
   5235 "SALADO 0    " 161.0000 " "  0  :  1 0.999054  0.999054  -36.132086    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 541 "SALADO"     1 -1 " "  0  " " 
   5236 "OLNEY 1 0   " 500.0000 " "  0  :  1 0.990593  0.990593  -9.084071    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     1 -1 " "  0  " " 
   5237 "OLNEY 1 1   " 161.0000 " "  0  :  1 0.984476  0.984476  -5.769155    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     1 -1 " "  0  " " 
   5238 "OLNEY 1 2   "  18.0000 " "  0  :  2 1.000000 0.995427  -8.131483    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     1 -1 " "  0  " " 
   5239 "GOLDTHWAIT~1" 500.0000 " "  0  :  1 0.980797  0.980797  -25.854938    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5240 "GOLDTHWAIT~2" 161.0000 " "  0  :  1 0.978401  0.978401  -20.025127    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5241 "GOLDTHWAIT~3" 115.0000 " "  0  :  1 0.976892  0.976892  -24.182333    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5242 "GOLDTHWAIT~4" 115.0000 " "  0  :  1 0.976892  0.976892  -24.182333    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5243 "GOLDTHWAIT~5"  13.8000 " "  0  :  2 1.000000 0.989191  -24.133134    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " "  0  " " 
   5244 "FORT WORT~15" 161.0000 " "  0  :  1 1.013686  1.013686  -28.241151    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 544 "FORT WORTH 22"     1 -1 " "  0  " " 
   5245 "GRAPEVINE 0 " 161.0000 " "  0  :  1 1.018513  1.018513  -31.558916    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 545 "GRAPEVINE"     1 -1 " "  0  " " 
   5246 "GLEN ROSE ~5" 161.0000 " "  0  :  1 1.011690  1.011690  -19.293554    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 546 "GLEN ROSE 2"     1 -1 " "  0  " " 
   5247 "KOPPERL 0   " 161.0000 " "  0  :  1 1.012735  1.012735  -21.594414    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 547 "KOPPERL"     1 -1 " "  0  " " 
   5248 "BEDFORD 1 0 " 161.0000 " "  0  :  1 1.012909  1.012909  -29.691196    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 548 "BEDFORD 1"     1 -1 " "  0  " " 
   5249 "FORT WORT~22" 161.0000 " "  0  :  1 1.008659  1.008659  -25.551549    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 549 "FORT WORTH 29"     1 -1 " "  0  " " 
   5250 "DALLAS 5 0  " 161.0000 " "  0  :  1 1.017385  1.017385  -31.464253    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 550 "DALLAS 5"     1 -1 " "  0  " " 
   5251 "GRAND PRAI~2" 161.0000 " "  0  :  1 1.014525  1.014525  -31.302144    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 551 "GRAND PRAIRIE 2"     1 -1 " "  0  " " 
   5252 "DALLAS 22 0 " 161.0000 " "  0  :  1 1.022614  1.022614  -33.387041    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 552 "DALLAS 22"     1 -1 " "  0  " " 
   5253 "FLOWER MOU~1" 161.0000 " "  0  :  1 1.008041  1.008041  -30.825693    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 553 "FLOWER MOUND 1"     1 -1 " "  0  " " 
   5254 "ROANOKE 0   " 161.0000 " "  0  :  1 1.013861  1.013861  -29.502525    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 554 "ROANOKE"     1 -1 " "  0  " " 
   5255 "MILLSAP 0   " 161.0000 " "  0  :  1 0.996593  0.996593  -17.925429    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 555 "MILLSAP"     1 -1 " "  0  " " 
   5256 "FORRESTON 0 " 161.0000 " "  0  :  1 1.006296  1.006296  -28.454961    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 556 "FORRESTON"     1 -1 " "  0  " " 
   5257 "ITALY 0     " 161.0000 " "  0  :  1 1.006541  1.006541  -27.737733    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 557 "ITALY"     1 -1 " "  0  " " 
   5258 "FORNEY 0    " 161.0000 " "  0  :  1 1.009525  1.009525  -32.895838    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     1 -1 " "  0  " " 
   5259 "LAVON 0     " 161.0000 " "  0  :  1 1.020371  1.020371  -32.608168    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     1 -1 " "  0  " " 
   5260 "GLEN ROSE ~1" 500.0000 " "  0  :  1 1.003666  1.003666  -16.838370    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5261 "GLEN ROSE ~2" 161.0000 " "  0  :  1 1.009924  1.009924  -18.309178    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5262 "GLEN ROSE ~3"  13.8000 " "  0  :  2 1.010000 1.010000  -14.673601    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5263 "GLEN ROSE ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -15.294412    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     1 -1 " "  0  " " 
   5264 "DE LEON 0   " 161.0000 " "  0  :  2 1.030000 1.029639  -13.550468    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 561 "DE LEON"     1 -1 " "  0  " " 
   5265 "KELLER 1 0  " 161.0000 " "  0  :  1 1.018123  1.018123  -28.804830    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 562 "KELLER 1"     1 -1 " "  0  " " 
   5266 "CEDAR HILL 0" 161.0000 " "  0  :  1 1.022273  1.022273  -31.027935    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 563 "CEDAR HILL"     1 -1 " "  0  " " 
   5267 "MC GREGOR 0 " 161.0000 " "  0  :  1 1.001612  1.001612  -30.228827    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 564 "MC GREGOR"     1 -1 " "  0  " " 
   5268 "COMMERCE 0  " 161.0000 " "  0  :  1 1.013295  1.013295  -32.418005    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 565 "COMMERCE"     1 -1 " "  0  " " 
   5269 "MIDLOTHIAN~3" 161.0000 " "  0  :  1 1.005966  1.005966  -27.829852    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 566 "MIDLOTHIAN 2"     1 -1 " "  0  " " 
   5270 "WEST 0      " 161.0000 " "  0  :  1 0.999241  0.999241  -29.657531    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 567 "WEST"     1 -1 " "  0  " " 
   5271 "BARTLETT 0  " 161.0000 " "  0  :  1 0.999962  0.999962  -36.578383    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 568 "BARTLETT"     1 -1 " "  0  " " 
   5272 "DALLAS 16 0 " 161.0000 " "  0  :  1 1.022198  1.022198  -32.918026    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 569 "DALLAS 16"     1 -1 " "  0  " " 
   5273 "COPPELL 0   " 161.0000 " "  0  :  1 1.025762  1.025762  -32.365998    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 570 "COPPELL"     1 -1 " "  0  " " 
   5274 "WILMER 0    " 161.0000 " "  0  :  1 1.011378  1.011378  -31.721166    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 571 "WILMER"     1 -1 " "  0  " " 
   5275 "DAWSON 0    " 161.0000 " "  0  :  1 1.000612  1.000612  -32.651030    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 572 "DAWSON"     1 -1 " "  0  " " 
   5276 "MART 0      " 161.0000 " "  0  :  1 1.007046  1.007046  -33.027165    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 573 "MART"     1 -1 " "  0  " " 
   5277 "LITTLE ELM 0" 161.0000 " "  0  :  1 1.006130  1.006130  -31.481868    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 574 "LITTLE ELM"     1 -1 " "  0  " " 
   5278 "TEMPLE 2 0  " 161.0000 " "  0  :  1 1.000024  1.000024  -35.448283    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 575 "TEMPLE 2"     1 -1 " "  0  " " 
   5279 "TEMPLE 1 0  " 500.0000 " "  0  :  1 1.006266  1.006266  -34.676125    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5280 "TEMPLE 1 1  " 161.0000 " "  0  :  1 1.001755  1.001755  -34.933287    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5281 "TEMPLE 1 2  "  13.8000 " "  0  :  2 1.000000 1.000426  -33.674521    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5282 "TEMPLE 1 3  "  13.8000 " "  0  :  2 1.000000 1.001380  -33.829315    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5283 "TEMPLE 1 4  "  13.8000 " "  0  :  2 1.000000 1.006266  -34.676125    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     1 -1 " "  0  " " 
   5284 "QUINLAN 0   " 161.0000 " "  0  :  1 1.014147  1.014147  -32.500895    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 577 "QUINLAN"     1 -1 " "  0  " " 
   5285 "CHICO 0     " 161.0000 " "  0  :  1 0.988241  0.988241  -19.908487    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 578 "CHICO"     1 -1 " "  0  " " 
   5286 "DUBLIN 2 0  " 161.0000 " "  0  :  1 1.005613  1.005613  -16.300955    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 579 "DUBLIN 2"     1 -1 " "  0  " " 
   5287 "ARLINGTON~10" 161.0000 " "  0  :  1 1.010298  1.010298  -31.250810    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 580 "ARLINGTON 2"     1 -1 " "  0  " " 
   5288 "WOLFE CITY 0" 161.0000 " "  0  :  1 1.014594  1.014594  -32.209877    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 581 "WOLFE CITY"     1 -1 " "  0  " " 
   5289 "DALLAS 26 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -33.229240    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 582 "DALLAS 26"     1 -1 " "  0  " " 
   5290 "WHITNEY 0   " 161.0000 " "  0  :  1 1.010399  1.010399  -23.917533    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 583 "WHITNEY"     1 -1 " "  0  " " 
   5291 "FORT WORT~18" 161.0000 " "  0  :  1 1.014250  1.014250  -28.237981    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 584 "FORT WORTH 25"     1 -1 " "  0  " " 
   5292 "FORT WORT~20" 161.0000 " "  0  :  1 1.008390  1.008390  -26.517545    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 585 "FORT WORTH 27"     1 -1 " "  0  " " 
   5293 "JOSHUA 0    " 161.0000 " "  0  :  1 0.999537  0.999537  -23.346058    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 586 "JOSHUA"     1 -1 " "  0  " " 
   5294 "DALLAS 12 0 " 161.0000 " "  0  :  1 1.019130  1.019130  -33.509158    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 587 "DALLAS 12"     1 -1 " "  0  " " 
   5295 "MCKINNEY 1 0" 500.0000 " "  0  :  1 1.024480  1.024480  -28.720363    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5296 "MCKINNEY 1 1" 161.0000 " "  0  :  1 1.018399  1.018399  -30.512271    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5297 "MCKINNEY 1 2"  13.8000 " "  0  :  2 1.040000 1.025482  -28.684908    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5298 "MCKINNEY 1 3"  13.8000 " "  0  :  2 1.040000 1.024480  -28.720363    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5299 "MCKINNEY 1 4"  13.8000 " "  0  :  2 1.040000 1.037127  -28.272283    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5300 "MCKINNEY 1 5"  13.8000 " "  0  :  2 1.040000 1.035001  -28.347809    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5301 "MCKINNEY 1 6"  13.8000 " "  0  :  2 1.040000 1.037134  -28.277267    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5302 "MCKINNEY 1 7"  13.8000 " "  0  :  2 1.040000 1.040000  -27.278297    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5303 "MCKINNEY 1 8"  13.8000 " "  0  :  2 1.040000 1.040000  -27.645031    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     1 -1 " "  0  " " 
   5304 "ALLEN 1 0   " 500.0000 " "  0  :  1 1.023384  1.023384  -28.856550    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "ALLEN 1"     1 -1 " "  0  " " 
   5305 "ALLEN 1 1   " 161.0000 " "  0  :  1 1.021388  1.021388  -31.437335    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "ALLEN 1"     1 -1 " "  0  " " 
   5306 "ALEDO 2 0   " 161.0000 " "  0  :  1 1.015932  1.015932  -25.256808    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 590 "ALEDO 2"     1 -1 " "  0  " " 
   5307 "THE COLONY 0" 161.0000 " "  0  :  1 1.018843  1.018843  -32.575173    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 591 "THE COLONY"     1 -1 " "  0  " " 
   5308 "SUNNYVALE 0 " 161.0000 " "  0  :  1 1.015685  1.015685  -32.070644    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "SUNNYVALE"     1 -1 " "  0  " " 
   5309 "DALLAS 10 0 " 161.0000 " "  0  :  1 1.015314  1.015314  -33.280901    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 593 "DALLAS 10"     1 -1 " "  0  " " 
   5310 "FORT WORT~24" 161.0000 " "  0  :  1 1.025532  1.025532  -30.075867    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 594 "FORT WORTH 4"     1 -1 " "  0  " " 
   5311 "DALLAS 30 0 " 161.0000 " "  0  :  1 1.023596  1.023596  -33.339459    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 595 "DALLAS 30"     1 -1 " "  0  " " 
   5312 "AZLE 0      " 161.0000 " "  0  :  1 1.004315  1.004315  -26.643864    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 596 "AZLE"     1 -1 " "  0  " " 
   5313 "HUTCHINS 0  " 161.0000 " "  0  :  1 1.017679  1.017679  -30.793138    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 597 "HUTCHINS"     1 -1 " "  0  " " 
   5314 "VALLEY MIL~1" 161.0000 " "  0  :  1 0.998899  0.998899  -26.683863    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 598 "VALLEY MILLS"     1 -1 " "  0  " " 
   5315 "DENTON 6 0  " 161.0000 " "  0  :  1 1.004608  1.004608  -29.486349    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "DENTON 6"     1 -1 " "  0  " " 
   5316 "MESQUITE 3 0" 161.0000 " "  0  :  1 1.030000 1.030000  -33.131137    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 600 "MESQUITE 3"     1 -1 " "  0  " " 
   5317 "GRANBURY 1 0" 500.0000 " "  0  :  1 1.004561  1.004561  -17.735454    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5318 "GRANBURY 1 1" 161.0000 " "  0  :  1 1.006316  1.006316  -20.297561    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5319 "GRANBURY 1 2"  13.2000 " "  0  :  2 1.010000 1.010000  -16.808627    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5320 "GRANBURY 1 3"  13.2000 " "  0  :  2 1.010000 1.004561  -17.735454    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5321 "GRANBURY 1 4"  13.2000 " "  0  :  2 1.010000 1.010000  -16.849437    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     1 -1 " "  0  " " 
   5322 "DALLAS 2 0  " 500.0000 " "  0  :  1 1.020630  1.020630  -27.835538    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5323 "DALLAS 2 1  " 161.0000 " "  0  :  1 1.016646  1.016646  -30.498748    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5324 "DALLAS 2 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -26.803799    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5325 "DALLAS 2 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -26.795552    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5326 "DALLAS 2 4  "  13.8000 " "  0  :  2 1.040000 1.030712  -27.482151    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     1 -1 " "  0  " " 
   5327 "MOUNT CALM 0" 161.0000 " "  0  :  1 1.002897  1.002897  -32.640918    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 603 "MOUNT CALM"     1 -1 " "  0  " " 
   5328 "RIESEL 2 0  " 161.0000 " "  0  :  2 1.000000 1.026321  -24.583542    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 604 "RIESEL 2"     1 -1 " "  0  " " 
   5329 "DALLAS 17 0 " 161.0000 " "  0  :  1 1.012944  1.012944  -32.583368    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 605 "DALLAS 17"     1 -1 " "  0  " " 
   5330 "ARLINGTON~12" 161.0000 " "  0  :  1 1.015155  1.015155  -29.141585    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 606 "ARLINGTON 4"     1 -1 " "  0  " " 
   5331 "CELINA 0    " 161.0000 " "  0  :  1 1.011459  1.011459  -32.910434    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 607 "CELINA"     1 -1 " "  0  " " 
   5332 "FORT WORTH~8" 161.0000 " "  0  :  1 1.015647  1.015647  -29.127187    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 608 "FORT WORTH 16"     1 -1 " "  0  " " 
   5333 "RED OAK 0   " 161.0000 " "  0  :  1 1.004435  1.004435  -30.977100    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 609 "RED OAK"     1 -1 " "  0  " " 
   5334 "CLYDE 0     " 161.0000 " "  0  :  1 1.000162  1.000162  0.604762    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 610 "CLYDE"     1 -1 " "  0  " " 
   5335 "IRVING 2 0  " 161.0000 " "  0  :  1 1.010557  1.010557  -32.539485    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 611 "IRVING 2"     1 -1 " "  0  " " 
   5336 "ROWLETT 1 0 " 161.0000 " "  0  :  1 1.015124  1.015124  -31.963410    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 612 "ROWLETT 1"     1 -1 " "  0  " " 
   5337 "JACKSBORO ~4" 161.0000 " "  0  :  2 1.000000 1.000000  -17.018729    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 613 "JACKSBORO 2"     1 -1 " "  0  " " 
   5338 "GRANBURY 3 0" 161.0000 " "  0  :  1 1.000680  1.000680  -25.605748    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 614 "GRANBURY 3"     1 -1 " "  0  " " 
   5339 "SOUTHLAKE 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -31.075506    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 615 "SOUTHLAKE"     1 -1 " "  0  " " 
   5340 "DALLAS 29 0 " 161.0000 " "  0  :  1 1.020451  1.020451  -32.946608    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 616 "DALLAS 29"     1 -1 " "  0  " " 
   5341 "LEWISVILLE~1" 161.0000 " "  0  :  1 1.021630  1.021630  -32.123676    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     1 -1 " "  0  " " 
   5342 "LEWISVILLE~2"  13.8000 " "  0  :  2 1.040000 1.021630  -32.123676    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     1 -1 " "  0  " " 
   5343 "LEWISVILLE~3"  13.8000 " "  0  :  2 1.040000 1.021630  -32.123676    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     1 -1 " "  0  " " 
   5344 "DALLAS 36 0 " 161.0000 " "  0  :  1 1.025720  1.025720  -33.476883    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 618 "DALLAS 36"     1 -1 " "  0  " " 
   5345 "HILLSBORO 0 " 161.0000 " "  0  :  2 1.000000 1.015794  -22.998262    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 619 "HILLSBORO"     1 -1 " "  0  " " 
   5346 "FORT WORTH~7" 161.0000 " "  0  :  1 1.030000 1.030000  -28.373802    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 620 "FORT WORTH 15"     1 -1 " "  0  " " 
   5347 "CISCO 0     " 161.0000 " "  0  :  1 0.992921  0.992921  2.515244    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 621 "CISCO"     1 -1 " "  0  " " 
   5348 "ITASCA 0    " 161.0000 " "  0  :  1 1.009229  1.009229  -26.769198    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 622 "ITASCA"     1 -1 " "  0  " " 
   5349 "LANCASTER ~2" 161.0000 " "  0  :  1 1.014044  1.014044  -31.778713    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 623 "LANCASTER 2"     1 -1 " "  0  " " 
   5350 "GARLAND 1 0 " 500.0000 " "  0  :  1 1.020232  1.020232  -29.237634    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "GARLAND 1"     1 -1 " "  0  " " 
   5351 "GARLAND 1 1 " 161.0000 " "  0  :  1 1.017094  1.017094  -31.316351    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "GARLAND 1"     1 -1 " "  0  " " 
   5352 "DALLAS 9 0  " 161.0000 " "  0  :  1 1.018803  1.018803  -32.346063    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 625 "DALLAS 9"     1 -1 " "  0  " " 
   5353 "DUNCANVILL~2" 161.0000 " "  0  :  1 1.022109  1.022109  -30.954346    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 626 "DUNCANVILLE 2"     1 -1 " "  0  " " 
   5354 "MESQUITE 1 0" 161.0000 " "  0  :  1 1.016899  1.016899  -33.718832    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 627 "MESQUITE 1"     1 -1 " "  0  " " 
   5355 "MAYPEARL 0  " 161.0000 " "  0  :  1 1.007710  1.007710  -27.827529    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 628 "MAYPEARL"     1 -1 " "  0  " " 
   5356 "GARLAND 3 0 " 161.0000 " "  0  :  1 1.026325  1.026325  -33.254068    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "GARLAND 3"     1 -1 " "  0  " " 
   5357 "ALLEN 2 0   " 161.0000 " "  0  :  1 1.015515  1.015515  -32.182894    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "ALLEN 2"     1 -1 " "  0  " " 
   5358 "RIESEL 1 0  " 500.0000 " "  0  :  1 1.017292  1.017292  -34.032838    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     1 -1 " "  0  " " 
   5359 "RIESEL 1 1  " 161.0000 " "  0  :  1 1.010626  1.010626  -33.110444    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     1 -1 " "  0  " " 
   5360 "RIESEL 1 2  "  13.8000 " "  0  :  2 1.010000 1.010000  -31.941368    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     1 -1 " "  0  " " 
   5361 "BRIDGEPORT 0" 500.0000 " "  0  :  1 1.005233  1.005233  -21.304894    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5362 "BRIDGEPORT 1" 161.0000 " "  0  :  1 1.000675  1.000675  -21.469405    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5363 "BRIDGEPORT 2"  13.8000 " "  0  :  2 1.000000 1.005233  -21.304894    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5364 "BRIDGEPORT 3"  13.8000 " "  0  :  2 1.000000 1.003071  -20.922322    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5365 "BRIDGEPORT 4"  13.8000 " "  0  :  2 1.000000 1.000650  -20.507152    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5366 "BRIDGEPORT 5"  13.8000 " "  0  :  2 1.000000 1.005233  -21.304894    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5367 "BRIDGEPORT 6"  13.8000 " "  0  :  2 1.000000 1.000176  -20.423531    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5368 "BRIDGEPORT 7"  13.8000 " "  0  :  2 1.000000 1.001911  -20.719376    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5369 "BRIDGEPORT 8"  13.8000 " "  0  :  2 1.000000 1.000000  -20.348110    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     1 -1 " "  0  " " 
   5370 "LEWISVILLE~4" 161.0000 " "  0  :  1 1.007618  1.007618  -29.926821    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 633 "LEWISVILLE 2"     1 -1 " "  0  " " 
   5371 "SEAGOVILLE 0" 161.0000 " "  0  :  1 1.019977  1.019977  -31.460279    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "SEAGOVILLE"     1 -1 " "  0  " " 
   5372 "DALLAS 31 0 " 161.0000 " "  0  :  1 1.022463  1.022463  -33.285185    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 635 "DALLAS 31"     1 -1 " "  0  " " 
   5373 "HALTOM CIT~1" 161.0000 " "  0  :  1 1.004911  1.004911  -30.750421    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 636 "HALTOM CITY"     1 -1 " "  0  " " 
   5374 "BALCH SPRI~1" 161.0000 " "  0  :  1 1.019862  1.019862  -31.321036    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 637 "BALCH SPRINGS"     1 -1 " "  0  " " 
   5375 "FORT WORTH~5" 161.0000 " "  0  :  1 1.024611  1.024611  -28.501482    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 638 "FORT WORTH 13"     1 -1 " "  0  " " 
   5376 "DALLAS 43 0 " 161.0000 " "  0  :  1 1.017945  1.017945  -30.887994    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "DALLAS 43"     1 -1 " "  0  " " 
   5377 "KILLEEN 2 0 " 161.0000 " "  0  :  1 0.989217  0.989217  -36.510365    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 640 "KILLEEN 2"     1 -1 " "  0  " " 
   5378 "WACO 5 0    " 161.0000 " "  0  :  1 1.030000 1.030000  -28.976397    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 641 "WACO 5"     1 -1 " "  0  " " 
   5379 "FORT WORT~29" 161.0000 " "  0  :  1 1.019958  1.019958  -30.199680    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 642 "FORT WORTH 9"     1 -1 " "  0  " " 
   5380 "ENNIS 0     " 500.0000 " "  0  :  1 1.024531  1.024531  -30.038441    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5381 "ENNIS 1     " 161.0000 " "  0  :  1 1.016666  1.016666  -30.499110    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5382 "ENNIS 2     "  13.8000 " "  0  :  2 1.040000 1.039327  -29.515436    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5383 "ENNIS 3     "  13.8000 " "  0  :  2 1.040000 1.040000  -29.441376    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     1 -1 " "  0  " " 
   5384 "DALLAS 3 0  " 500.0000 " "  0  :  1 1.019761  1.019761  -29.381802    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "DALLAS 3"     1 -1 " "  0  " " 
   5385 "DALLAS 3 1  " 161.0000 " "  0  :  1 1.019489  1.019489  -30.506757    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "DALLAS 3"     1 -1 " "  0  " " 
   5386 "RICHARDSON~1" 161.0000 " "  0  :  1 1.030000 1.030000  -33.065296    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 645 "RICHARDSON 1"     1 -1 " "  0  " " 
   5387 "FORT WORT~14" 161.0000 " "  0  :  1 1.012271  1.012271  -29.369805    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 646 "FORT WORTH 21"     1 -1 " "  0  " " 
   5388 "WACO 2 0    " 500.0000 " "  0  :  1 1.002505  1.002505  -28.412356    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "WACO 2"     1 -1 " "  0  " " 
   5389 "WACO 2 1    " 161.0000 " "  0  :  1 0.999363  0.999363  -28.477821    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "WACO 2"     1 -1 " "  0  " " 
   5390 "ROGERS 0    " 161.0000 " "  0  :  1 1.000923  1.000923  -36.158020    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     1 -1 " "  0  " " 
   5391 "ROGERS 1    " 115.0000 " "  0  :  1 1.004385  1.004385  -36.787436    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     1 -1 " "  0  " " 
   5392 "ROGERS 2    " 115.0000 " "  0  :  1 0.996927  0.996927  -37.697579    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     1 -1 " "  0  " " 
   5393 "CHINA SPRI~1" 161.0000 " "  0  :  1 1.002466  1.002466  -26.630120    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 649 "CHINA SPRING"     1 -1 " "  0  " " 
   5394 "ALBANY 1 0  " 500.0000 " "  0  :  2 1.000000 0.998555  -1.865620    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5395 "ALBANY 1 1  " 230.0000 " "  0  :  2 1.000000 1.000000  -0.067985    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5396 "ALBANY 1 2  " 161.0000 " "  0  :  2 1.000000 0.986697  5.383908    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5397 "ALBANY 1 3  " 115.0000 " "  0  :  2 1.000000 0.980205  10.414739    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5398 "ALBANY 1 4  " 115.0000 " "  0  :  2 1.000000 1.000000  16.979689    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5399 "ALBANY 1 5  "  13.8000 " "  0  :  2 1.040000 1.003658  -1.021003    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     1 -1 " "  0  " " 
   5400 "MCKINNEY 2 0" 161.0000 " "  0  :  1 1.011962  1.011962  -31.772326    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 651 "MCKINNEY 2"     1 -1 " "  0  " " 
   5401 "GRANBURY 2 0" 500.0000 " "  0  :  1 1.005675  1.005675  -18.446439    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5402 "GRANBURY 2 1" 161.0000 " "  0  :  1 1.002847  1.002847  -21.121207    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5403 "GRANBURY 2 2"  18.0000 " "  0  :  2 1.030000 1.018921  -17.964008    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5404 "GRANBURY 2 3"  18.0000 " "  0  :  2 1.030000 1.014701  -18.120900    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5405 "GRANBURY 2 4"  18.0000 " "  0  :  2 1.030000 1.014794  -18.118537    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5406 "GRANBURY 2 5"  18.0000 " "  0  :  2 1.030000 1.018514  -17.977709    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     1 -1 " "  0  " " 
   5407 "CLIFTON 2 0 " 161.0000 " "  0  :  1 1.023726  1.023726  -23.412986    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 653 "CLIFTON 2"     1 -1 " "  0  " " 
   5408 "FARMERSVIL~1" 161.0000 " "  0  :  1 1.020322  1.020322  -32.079018    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 654 "FARMERSVILLE"     1 -1 " "  0  " " 
   5409 "ARLINGTON ~8" 161.0000 " "  0  :  1 1.008005  1.008005  -29.373593    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 655 "ARLINGTON 10"     1 -1 " "  0  " " 
   5410 "KILLEEN 3 0 " 500.0000 " "  0  :  1 0.999801  0.999801  -33.245517    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "KILLEEN 3"     1 -1 " "  0  " " 
   5411 "KILLEEN 3 1 " 161.0000 " "  0  :  1 1.030000 1.004235  -35.938292    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "KILLEEN 3"     1 -1 " "  0  " " 
   5412 "WYLIE 0     " 161.0000 " "  0  :  1 1.016248  1.016248  -32.670965    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "WYLIE"     1 -1 " "  0  " " 
   5413 "PALO PINTO~1" 500.0000 " "  0  :  1 0.999642  0.999642  -15.712547    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5414 "PALO PINTO~2" 161.0000 " "  0  :  1 1.008075  1.008075  -14.476936    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5415 "PALO PINTO~3"  13.8000 " "  0  :  2 1.000000 1.000000  -14.974758    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5416 "PALO PINTO~4"  13.8000 " "  0  :  2 1.000000 1.000000  -14.966397    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5417 "PALO PINTO~5"  13.8000 " "  0  :  2 1.000000 1.000000  -15.054860    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5418 "PALO PINTO~6"  13.8000 " "  0  :  2 1.000000 1.000000  -15.092821    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5419 "PALO PINTO~7"  13.8000 " "  0  :  2 1.000000 0.999642  -15.712547    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     1 -1 " "  0  " " 
   5420 "FORT WORTH~2" 161.0000 " "  0  :  1 1.014812  1.014812  -28.649345    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 659 "FORT WORTH 10"     1 -1 " "  0  " " 
   5421 "JOSEPHINE 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -32.319180    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 660 "JOSEPHINE"     1 -1 " "  0  " " 
   5422 "LEWSIVILLE 0" 161.0000 " "  0  :  1 1.030000 1.030000  -32.430937    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     1 -1 " "  0  " " 
   5423 "LEWSIVILLE 1"  13.8000 " "  0  :  2 1.000000 1.030000  -32.430937    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     1 -1 " "  0  " " 
   5424 "LEWSIVILLE 2"  13.8000 " "  0  :  2 1.000000 1.030000  -32.430937    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     1 -1 " "  0  " " 
   5425 "DALLAS 40 0 " 161.0000 " "  0  :  1 1.013171  1.013171  -31.804755    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "DALLAS 40"     1 -1 " "  0  " " 
   5426 "KEMP 0      " 161.0000 " "  0  :  1 1.007319  1.007319  -33.921111    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 663 "KEMP"     1 -1 " "  0  " " 
   5427 "WAXAHACHIE~2" 161.0000 " "  0  :  2 1.000000 1.005462  -28.958057    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 664 "WAXAHACHIE 2"     1 -1 " "  0  " " 
   5428 "HURST 0     " 161.0000 " "  0  :  1 1.013779  1.013779  -29.229391    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 665 "HURST"     1 -1 " "  0  " " 
   5429 "FORT WORT~10" 161.0000 " "  0  :  1 1.011532  1.011532  -29.217512    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 666 "FORT WORTH 18"     1 -1 " "  0  " " 
   5430 "WEATHERFOR~2" 161.0000 " "  0  :  1 1.015833  1.015833  -24.813836    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 667 "WEATHERFORD 2"     1 -1 " "  0  " " 
   5431 "ROCKWALL 2 0" 161.0000 " "  0  :  1 1.016455  1.016455  -32.653803    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 668 "ROCKWALL 2"     1 -1 " "  0  " " 
   5432 "WEATHERFOR~3" 161.0000 " "  0  :  1 1.008389  1.008389  -23.707655    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 669 "WEATHERFORD 3"     1 -1 " "  0  " " 
   5433 "FORT WORT~23" 161.0000 " "  0  :  1 1.012672  1.012672  -30.302846    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     1 -1 " "  0  " " 
   5434 "NEWARK 0    " 161.0000 " "  0  :  1 1.025225  1.025225  -27.514104    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 671 "NEWARK"     1 -1 " "  0  " " 
   5435 "SANTO 0     " 161.0000 " "  0  :  1 1.015182  1.015182  -15.453466    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 672 "SANTO"     1 -1 " "  0  " " 
   5436 "DALLAS 18 0 " 161.0000 " "  0  :  1 1.027025  1.027025  -33.311505    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 673 "DALLAS 18"     1 -1 " "  0  " " 
   5437 "ELM MOTT 0  " 161.0000 " "  0  :  1 0.998676  0.998676  -30.753218    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 674 "ELM MOTT"     1 -1 " "  0  " " 
   5438 "FORT WORTH~9" 161.0000 " "  0  :  1 1.017850  1.017850  -29.064539    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 675 "FORT WORTH 17"     1 -1 " "  0  " " 
   5439 "WAXAHACHIE~1" 161.0000 " "  0  :  1 1.010625  1.010625  -30.272096    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 676 "WAXAHACHIE 1"     1 -1 " "  0  " " 
   5440 "ARLINGTON~11" 161.0000 " "  0  :  1 1.030000 1.022378  -30.725276    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 677 "ARLINGTON 3"     1 -1 " "  0  " " 
   5441 "FORT WORT~13" 161.0000 " "  0  :  1 1.022070  1.022070  -27.212350    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 678 "FORT WORTH 20"     1 -1 " "  0  " " 
   5442 "FORT WORT~27" 161.0000 " "  0  :  1 1.017541  1.017541  -29.308587    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 679 "FORT WORTH 7"     1 -1 " "  0  " " 
   5443 "FORT WORTH~3" 161.0000 " "  0  :  1 1.025687  1.025687  -28.621261    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 680 "FORT WORTH 11"     1 -1 " "  0  " " 
   5444 "MIDLOTHIAN~1" 500.0000 " "  0  :  2 1.010000 1.010477  -25.453025    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " "  0  " " 
   5445 "MIDLOTHIAN~2" 161.0000 " "  0  :  1 1.008141  1.008141  -27.331188    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " "  0  " " 
   5446 "HEWITT 0    " 161.0000 " "  0  :  1 1.021966  1.021966  -26.817973    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 682 "HEWITT"     1 -1 " "  0  " " 
   5447 "ARLINGTON ~9" 161.0000 " "  0  :  1 1.008329  1.008329  -29.039290    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 683 "ARLINGTON 11"     1 -1 " "  0  " " 
   5448 "GRAND PRAI~3" 500.0000 " "  0  :  1 1.019009  1.019009  -27.662614    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " "  0  " " 
   5449 "GRAND PRAI~4" 161.0000 " "  0  :  1 1.025407  1.025407  -29.949818    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " "  0  " " 
   5450 "MELISSA 0   " 161.0000 " "  0  :  1 1.009004  1.009004  -33.098416    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 685 "MELISSA"     1 -1 " "  0  " " 
   5451 "COPPERAS C~1" 500.0000 " "  0  :  1 0.994160  0.994160  -30.248842    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "COPPERAS COVE"     1 -1 " "  0  " " 
   5452 "COPPERAS C~2" 161.0000 " "  0  :  1 0.990677  0.990677  -30.568949    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "COPPERAS COVE"     1 -1 " "  0  " " 
   5453 "CLEBURNE 1 0" 161.0000 " "  0  :  1 1.009218  1.009218  -26.329759    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "CLEBURNE 1"     1 -1 " "  0  " " 
   5454 "GREENVILLE~5" 161.0000 " "  0  :  2 1.000000 1.021519  -31.617105    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 688 "GREENVILLE 2"     1 -1 " "  0  " " 
   5455 "ALVORD 0    " 161.0000 " "  0  :  1 0.988014  0.988014  -19.386245    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "ALVORD"     1 -1 " "  0  " " 
   5456 "GORMAN 0    " 161.0000 " "  0  :  2 1.000000 1.002358  -4.164392    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 690 "GORMAN"     1 -1 " "  0  " " 
   5457 "COLLEYVILL~1" 161.0000 " "  0  :  1 1.010046  1.010046  -30.326862    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 691 "COLLEYVILLE"     1 -1 " "  0  " " 
   5458 "HOLLAND 0   " 161.0000 " "  0  :  1 1.001820  1.001820  -36.333101    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     1 -1 " "  0  " " 
   5459 "HOLLAND 1   " 115.0000 " "  0  :  1 1.006775  1.006775  -36.953194    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     1 -1 " "  0  " " 
   5460 "HOLLAND 2   " 115.0000 " "  0  :  1 0.990234  0.990234  -38.886735    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     1 -1 " "  0  " " 
   5461 "TEMPLE 3 0  " 161.0000 " "  0  :  1 0.995755  0.995755  -34.118797    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "TEMPLE 3"     1 -1 " "  0  " " 
   5462 "DALLAS 34 0 " 161.0000 " "  0  :  1 1.013670  1.013670  -31.905916    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 694 "DALLAS 34"     1 -1 " "  0  " " 
   5463 "IRVING 4 0  " 161.0000 " "  0  :  1 1.011224  1.011224  -31.978563    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 695 "IRVING 4"     1 -1 " "  0  " " 
   5464 "FRISCO 2 0  " 500.0000 " "  0  :  1 1.019399  1.019399  -28.650139    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "FRISCO 2"     1 -1 " "  0  " " 
   5465 "FRISCO 2 1  " 161.0000 " "  0  :  1 1.019637  1.019637  -31.135195    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "FRISCO 2"     1 -1 " "  0  " " 
   5466 "GATESVILLE~3" 161.0000 " "  0  :  1 0.995669  0.995669  -30.144529    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 697 "GATESVILLE 3"     1 -1 " "  0  " " 
   5467 "DALLAS 25 0 " 161.0000 " "  0  :  1 1.021407  1.021407  -32.985416    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "DALLAS 25"     1 -1 " "  0  " " 
   5468 "DALLAS 37 0 " 161.0000 " "  0  :  1 1.014398  1.014398  -31.973333    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "DALLAS 37"     1 -1 " "  0  " " 
   5469 "FORT WORT~11" 161.0000 " "  0  :  1 1.017350  1.017350  -28.828535    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 700 "FORT WORTH 19"     1 -1 " "  0  " " 
   5470 "WOODWAY 0   " 161.0000 " "  0  :  1 1.021860  1.021860  -27.861933    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 701 "WOODWAY"     1 -1 " "  0  " " 
   5471 "MINGUS 0    " 161.0000 " "  0  :  1 1.017673  1.017673  -13.634899    5   12 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 702 "MINGUS"     1 -1 " "  0  " " 
   5472 "THROCKMORT~1" 161.0000 " "  0  :  2 1.000000 1.000000  6.270834    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "THROCKMORTON"     1 -1 " "  0  " " 
   5473 "NEMO 0      " 161.0000 " "  0  :  1 1.004951  1.004951  -21.828137    5   18 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 704 "NEMO"     1 -1 " "  0  " " 
   5474 "ABBOTT 0    " 161.0000 " "  0  :  1 1.000832  1.000832  -29.296969    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 705 "ABBOTT"     1 -1 " "  0  " " 
   5475 "ALVARADO 0  " 161.0000 " "  0  :  1 1.012021  1.012021  -28.680733    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 706 "ALVARADO"     1 -1 " "  0  " " 
   5476 "CORSICANA ~1" 161.0000 " "  0  :  1 1.002521  1.002521  -33.507277    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 707 "CORSICANA 1"     1 -1 " "  0  " " 
   5477 "HARKER HEI~1" 161.0000 " "  0  :  1 0.993664  0.993664  -36.512398    5   13 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 708 "HARKER HEIGHTS"     1 -1 " "  0  " " 
   5478 "IRVING 3 0  " 161.0000 " "  0  :  1 1.030000 1.015791  -31.600687    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 709 "IRVING 3"     1 -1 " "  0  " " 
   5479 "BURLESON 0  " 500.0000 " "  0  :  1 1.011422  1.011422  -24.760492    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "BURLESON"     1 -1 " "  0  " " 
   5480 "BURLESON 1  " 161.0000 " "  0  :  1 1.008409  1.008409  -27.372671    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "BURLESON"     1 -1 " "  0  " " 
   5481 "FORT WORT~21" 161.0000 " "  0  :  1 1.006091  1.006091  -27.086559    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 711 "FORT WORTH 28"     1 -1 " "  0  " " 
   5482 "DALLAS 23 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -33.487491    5   16 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "DALLAS 23"     1 -1 " "  0  " " 
   5483 "NORTH RICH~1" 161.0000 " "  0  :  1 1.021093  1.021093  -29.311525    5   17 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 713 "NORTH RICHLAND HILLS 1"     1 -1 " "  0  " " 
   5484 "CROSS PLAI~1" 161.0000 " "  0  :  1 0.997747  0.997747  -3.999130    5   15 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 714 "CROSS PLAINS"     1 -1 " "  0  " " 
   5485 "BLOOMING G~1" 161.0000 " "  0  :  1 1.017290  1.017290  -30.222406    5   14 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "BLOOMING GROVE"     1 -1 " "  0  " " 
   6001 "CONVERSE 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -51.158048    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 716 "CONVERSE"     1 -1 " "  0  " " 
   6002 "SAN ANTON~63" 115.0000 " "  0  :  1 1.011382  1.011382  -50.418615    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 717 "SAN ANTONIO 46"     1 -1 " "  0  " " 
   6003 "BASTROP 0   " 500.0000 " "  0  :  2 1.000000 1.021297  -41.300371    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6004 "BASTROP 1   " 230.0000 " "  0  :  2 1.000000 1.023552  -42.520253    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6005 "BASTROP 2   " 115.0000 " "  0  :  2 1.000000 1.025582  -44.723791    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6006 "BASTROP 3   "  13.8000 " "  0  :  2 1.040000 1.021323  -41.222486    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6007 "BASTROP 4   "  13.8000 " "  0  :  2 1.040000 1.021310  -41.250100    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6008 "BASTROP 5   "  13.8000 " "  0  :  2 1.040000 1.021317  -41.209682    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6009 "BASTROP 6   "  13.8000 " "  0  :  2 1.040000 1.040000  -39.485361    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6010 "BASTROP 7   "  13.8000 " "  0  :  2 1.040000 1.037880  -40.043130    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     1 -1 " "  0  " " 
   6011 "MARION 2 0  " 115.0000 " "  0  :  1 1.014862  1.014862  -48.140522    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 719 "MARION 2"     1 -1 " "  0  " " 
   6012 "PAIGE 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -46.276746    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 720 "PAIGE"     1 -1 " "  0  " " 
   6013 "SAN ANTON~59" 115.0000 " "  0  :  1 0.999945  0.999945  -51.277758    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 721 "SAN ANTONIO 42"     1 -1 " "  0  " " 
   6014 "WAELDER 0   " 115.0000 " "  0  :  1 1.021157  1.021157  -46.562261    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 722 "WAELDER"     1 -1 " "  0  " " 
   6015 "ATASCOSA 0  " 115.0000 " "  0  :  1 1.015247  1.015247  -50.208180    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 723 "ATASCOSA"     1 -1 " "  0  " " 
   6016 "SAN ANTON~57" 115.0000 " "  0  :  1 1.013603  1.013603  -50.304540    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 724 "SAN ANTONIO 40"     1 -1 " "  0  " " 
   6017 "CIBOLO 0    " 115.0000 " "  0  :  1 1.010373  1.010373  -50.075198    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 725 "CIBOLO"     1 -1 " "  0  " " 
   6018 "AUSTIN 6 0  " 115.0000 " "  0  :  1 0.980983  0.980983  -46.551646    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 726 "AUSTIN 6"     1 -1 " "  0  " " 
   6019 "AUSTIN 25 0 " 115.0000 " "  0  :  1 0.977287  0.977287  -46.650697    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 727 "AUSTIN 25"     1 -1 " "  0  " " 
   6020 "HORSESHOE ~1" 115.0000 " "  0  :  1 0.944795  0.944795  -37.511384    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     1 -1 " "  0  " " 
   6021 "LEANDER 1 0 " 500.0000 " "  0  :  1 0.995652  0.995652  -41.012891    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     1 -1 " "  0  " " 
   6022 "LEANDER 1 1 " 230.0000 " "  0  :  1 0.988464  0.988464  -42.306626    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     1 -1 " "  0  " " 
   6023 "LEANDER 1 2 " 115.0000 " "  0  :  1 0.973168  0.973168  -44.265035    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     1 -1 " "  0  " " 
   6024 "AUSTIN 10 0 " 115.0000 " "  0  :  1 1.030000 1.012941  -48.535667    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 730 "AUSTIN 10"     1 -1 " "  0  " " 
   6025 "SAN ANTON~44" 115.0000 " "  0  :  1 1.030000 1.030000  -51.110714    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 731 "SAN ANTONIO 31"     1 -1 " "  0  " " 
   6026 "SAN ANTON~68" 115.0000 " "  0  :  1 1.006015  1.006015  -50.111348    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 732 "SAN ANTONIO 49"     1 -1 " "  0  " " 
   6027 "ELGIN 0     " 115.0000 " "  0  :  1 1.018272  1.018272  -47.267612    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 733 "ELGIN"     1 -1 " "  0  " " 
   6028 "AUSTIN 31 0 " 115.0000 " "  0  :  1 0.977765  0.977765  -47.277000    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 734 "AUSTIN 31"     1 -1 " "  0  " " 
   6029 "RUNGE 0     " 115.0000 " "  0  :  2 1.000000 1.018550  -42.336261    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 735 "RUNGE"     1 -1 " "  0  " " 
   6030 "YOAKUM 0    " 230.0000 " "  0  :  1 1.015485  1.015485  -42.372511    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "YOAKUM"     1 -1 " "  0  " " 
   6031 "YOAKUM 1    " 115.0000 " "  0  :  1 1.009414  1.009414  -44.044792    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "YOAKUM"     1 -1 " "  0  " " 
   6032 "AUSTIN 37 0 " 115.0000 " "  0  :  1 0.961869  0.961869  -43.394763    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 737 "AUSTIN 37"     1 -1 " "  0  " " 
   6033 "PFLUGERVIL~1" 500.0000 " "  0  :  1 1.004717  1.004717  -42.305425    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     1 -1 " "  0  " " 
   6034 "PFLUGERVIL~2" 230.0000 " "  0  :  1 0.993463  0.993463  -43.940281    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     1 -1 " "  0  " " 
   6035 "PFLUGERVIL~3" 115.0000 " "  0  :  1 0.982254  0.982254  -45.964473    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     1 -1 " "  0  " " 
   6036 "SAN ANTON~12" 230.0000 " "  0  :  1 1.016078  1.016078  -47.946892    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "SAN ANTONIO 12"     1 -1 " "  0  " " 
   6037 "SAN ANTON~13" 115.0000 " "  0  :  1 1.011682  1.011682  -49.633044    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "SAN ANTONIO 12"     1 -1 " "  0  " " 
   6038 "AUSTIN 3 0  " 500.0000 " "  0  :  1 1.005115  1.005115  -42.415089    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6039 "AUSTIN 3 1  " 230.0000 " "  0  :  1 0.990739  0.990739  -44.857026    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6040 "AUSTIN 3 2  " 115.0000 " "  0  :  1 0.978798  0.978798  -46.532600    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6041 "AUSTIN 3 3  "  13.8000 " "  0  :  2 1.040000 1.005115  -42.415089    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6042 "AUSTIN 3 4  "  13.8000 " "  0  :  2 1.040000 1.005115  -42.415089    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     1 -1 " "  0  " " 
   6043 "SAN ANTON~67" 115.0000 " "  0  :  1 1.006617  1.006617  -49.550999    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 741 "SAN ANTONIO 48"     1 -1 " "  0  " " 
   6044 "SAN ANTON~20" 115.0000 " "  0  :  1 1.002153  1.002153  -50.966990    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "SAN ANTONIO 19"     1 -1 " "  0  " " 
   6045 "SAN ANTON~21" 500.0000 " "  0  :  1 1.016732  1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6046 "SAN ANTON~22" 230.0000 " "  0  :  1 1.016359  1.016359  -47.010213    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6047 "SAN ANTON~23" 115.0000 " "  0  :  1 1.013764  1.013764  -50.123748    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6048 "SAN ANTON~24"  13.8000 " "  0  :  2 1.040000 1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6049 "SAN ANTON~25"  13.8000 " "  0  :  2 1.040000 1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6050 "SAN ANTON~26"  13.8000 " "  0  :  2 1.040000 1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6051 "SAN ANTON~27"  13.8000 " "  0  :  2 1.040000 1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6052 "SAN ANTON~28"  13.8000 " "  0  :  2 1.040000 1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6053 "SAN ANTON~29"  13.8000 " "  0  :  2 1.040000 1.016732  -45.486686    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6054 "SAN ANTON~30"  13.8000 " "  0  :  2 1.040000 1.032420  -43.938350    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     1 -1 " "  0  " " 
   6055 "BERGHEIM 0  " 115.0000 " "  0  :  1 1.001231  1.001231  -49.790881    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 744 "BERGHEIM"     1 -1 " "  0  " " 
   6056 "NEW BRAUNF~9" 500.0000 " "  0  :  1 1.023370  1.023370  -44.701576    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " "  0  " " 
   6057 "NEW BRAUN~10" 230.0000 " "  0  :  1 1.018963  1.018963  -46.372114    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " "  0  " " 
   6058 "NEW BRAUN~11" 115.0000 " "  0  :  1 1.011788  1.011788  -47.835942    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " "  0  " " 
   6059 "D HANIS 0   " 115.0000 " "  0  :  1 1.020121  1.020121  -39.923325    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 746 "D HANIS"     1 -1 " "  0  " " 
   6060 "SAN ANTON~36" 115.0000 " "  0  :  1 1.008853  1.008853  -51.320286    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "SAN ANTONIO 24"     1 -1 " "  0  " " 
   6061 "AUSTIN 7 0  " 115.0000 " "  0  :  1 0.976783  0.976783  -47.147154    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 748 "AUSTIN 7"     1 -1 " "  0  " " 
   6062 "BRENHAM 0   " 500.0000 " "  0  :  1 1.015606  1.015606  -45.133379    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     1 -1 " "  0  " " 
   6063 "BRENHAM 1   " 230.0000 " "  0  :  1 1.013753  1.013753  -45.487965    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     1 -1 " "  0  " " 
   6064 "BRENHAM 2   " 115.0000 " "  0  :  1 1.011189  1.011189  -47.095650    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     1 -1 " "  0  " " 
   6065 "BERTRAM 0   " 115.0000 " "  0  :  1 0.956840  0.956840  -41.748106    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 750 "BERTRAM"     1 -1 " "  0  " " 
   6066 "MARION 1 0  " 500.0000 " "  0  :  1 1.021969  1.021969  -44.685448    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6067 "MARION 1 1  " 230.0000 " "  0  :  1 1.019344  1.019344  -46.353465    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6068 "MARION 1 2  " 115.0000 " "  0  :  1 1.014474  1.014474  -48.818384    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6069 "MARION 1 3  "  18.0000 " "  0  :  2 1.030000 1.021969  -44.685448    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6070 "MARION 1 4  "  18.0000 " "  0  :  2 1.030000 1.021969  -44.685448    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6071 "MARION 1 5  "  18.0000 " "  0  :  2 1.030000 1.021969  -44.685448    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6072 "MARION 1 6  "  18.0000 " "  0  :  2 1.030000 1.021969  -44.685448    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6073 "MARION 1 7  "  18.0000 " "  0  :  2 1.030000 1.030000  -43.428776    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6074 "MARION 1 8  "  18.0000 " "  0  :  2 1.030000 1.030000  -43.442377    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     1 -1 " "  0  " " 
   6075 "LA GRANGE 0 " 500.0000 " "  0  :  1 1.022688  1.022688  -42.457538    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6076 "LA GRANGE 1 " 230.0000 " "  0  :  1 1.022078  1.022078  -43.002064    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6077 "LA GRANGE 2 " 115.0000 " "  0  :  1 1.019515  1.019515  -43.878422    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6078 "LA GRANGE 3 "  22.0000 " "  0  :  2 1.000000 1.022688  -42.457538    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6079 "LA GRANGE 4 "  22.0000 " "  0  :  2 1.000000 1.022688  -42.457538    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6080 "LA GRANGE 5 "  22.0000 " "  0  :  2 1.000000 1.017428  -40.403802    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     1 -1 " "  0  " " 
   6081 "MARBLE FAL~1" 115.0000 " "  0  :  1 0.941487  0.941487  -34.824254    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     1 -1 " "  0  " " 
   6082 "MARBLE FAL~2"  13.8000 " "  0  :  2 1.040000 0.957819  -33.024833    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     1 -1 " "  0  " " 
   6083 "MARBLE FAL~3"  13.8000 " "  0  :  2 1.040000 0.973474  -30.922460    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     1 -1 " "  0  " " 
   6084 "ROUND ROCK~1" 115.0000 " "  0  :  1 0.990926  0.990926  -44.755174    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6085 "ROUND ROCK~2"  13.8000 " "  0  :  2 1.040000 0.991030  -44.477673    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6086 "ROUND ROCK~3"  13.8000 " "  0  :  2 1.040000 0.991032  -41.956760    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6087 "ROUND ROCK~4"  13.8000 " "  0  :  2 1.040000 0.990926  -44.755174    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6088 "ROUND ROCK~5"  13.8000 " "  0  :  2 1.040000 0.991131  -44.316893    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6089 "ROUND ROCK~6"  13.8000 " "  0  :  2 1.040000 0.991145  -43.194575    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6090 "ROUND ROCK~7"  13.8000 " "  0  :  2 1.040000 0.991112  -42.990950    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     1 -1 " "  0  " " 
   6091 "WIMBERLEY 0 " 115.0000 " "  0  :  1 1.030000 1.000306  -49.833284    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 755 "WIMBERLEY"     1 -1 " "  0  " " 
   6092 "GONZALES 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -47.653170    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 756 "GONZALES"     1 -1 " "  0  " " 
   6093 "SAN ANTON~11" 115.0000 " "  0  :  1 1.004536  1.004536  -50.582907    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 757 "SAN ANTONIO 11"     1 -1 " "  0  " " 
   6094 "SAN ANTON~15" 115.0000 " "  0  :  1 1.010799  1.010799  -50.302904    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 758 "SAN ANTONIO 14"     1 -1 " "  0  " " 
   6095 "HUTTO 0     " 115.0000 " "  0  :  1 0.992012  0.992012  -46.619658    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 759 "HUTTO"     1 -1 " "  0  " " 
   6096 "LULING 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -47.899004    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 760 "LULING"     1 -1 " "  0  " " 
   6097 "SAN ANTON~32" 115.0000 " "  0  :  1 1.002547  1.002547  -50.961235    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 761 "SAN ANTONIO 21"     1 -1 " "  0  " " 
   6098 "AUSTIN 12 0 " 115.0000 " "  0  :  1 0.971234  0.971234  -47.489038    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 762 "AUSTIN 12"     1 -1 " "  0  " " 
   6099 "SAN ANTON~16" 115.0000 " "  0  :  1 1.003807  1.003807  -50.973150    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 763 "SAN ANTONIO 15"     1 -1 " "  0  " " 
   6100 "ADKINS 0    " 115.0000 " "  0  :  1 1.008423  1.008423  -50.434349    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 764 "ADKINS"     1 -1 " "  0  " " 
   6101 "WINCHESTER 0" 500.0000 " "  0  :  1 1.024049  1.024049  -41.992102    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6102 "WINCHESTER 1" 230.0000 " "  0  :  1 1.024567  1.024567  -42.522017    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6103 "WINCHESTER 2" 115.0000 " "  0  :  1 1.030000 1.030000  -44.436797    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6104 "WINCHESTER 3"  13.8000 " "  0  :  2 1.040000 1.024049  -41.992102    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6105 "WINCHESTER 4"  13.8000 " "  0  :  2 1.040000 1.024049  -41.992102    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6106 "WINCHESTER 5"  13.8000 " "  0  :  2 1.040000 1.029918  -41.594232    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     1 -1 " "  0  " " 
   6107 "ROCKDALE 1 0" 500.0000 " "  0  :  1 1.019590  1.019590  -40.264071    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6108 "ROCKDALE 1 1" 230.0000 " "  0  :  1 1.009204  1.009204  -42.894065    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6109 "ROCKDALE 1 2" 115.0000 " "  0  :  1 0.997451  0.997451  -42.095878    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6110 "ROCKDALE 1 3"  13.8000 " "  0  :  2 1.040000 1.019590  -40.264071    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6111 "ROCKDALE 1 4"  13.8000 " "  0  :  2 1.040000 1.040000  -38.025048    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     1 -1 " "  0  " " 
   6112 "NATALIA 0   " 115.0000 " "  0  :  1 1.009117  1.009117  -49.211930    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 767 "NATALIA"     1 -1 " "  0  " " 
   6113 "AUSTIN 20 0 " 115.0000 " "  0  :  1 0.975588  0.975588  -46.995873    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 768 "AUSTIN 20"     1 -1 " "  0  " " 
   6114 "SAN ANTON~60" 115.0000 " "  0  :  1 0.997077  0.997077  -51.586974    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 769 "SAN ANTONIO 43"     1 -1 " "  0  " " 
   6115 "SAN ANTON~69" 115.0000 " "  0  :  1 1.003291  1.003291  -51.220609    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "SAN ANTONIO 5"     1 -1 " "  0  " " 
   6116 "TAYLOR 0    " 115.0000 " "  0  :  1 0.988014  0.988014  -48.229634    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 771 "TAYLOR"     1 -1 " "  0  " " 
   6117 "SMITHVILLE 0" 115.0000 " "  0  :  1 1.026465  1.026465  -44.728449    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 772 "SMITHVILLE"     1 -1 " "  0  " " 
   6118 "CEDAR PARK 0" 500.0000 " "  0  :  1 0.998040  0.998040  -41.583048    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     1 -1 " "  0  " " 
   6119 "CEDAR PARK 1" 230.0000 " "  0  :  1 0.990073  0.990073  -43.802504    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     1 -1 " "  0  " " 
   6120 "CEDAR PARK 2" 115.0000 " "  0  :  1 0.978758  0.978758  -45.767934    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     1 -1 " "  0  " " 
   6121 "SAN ANTON~37" 115.0000 " "  0  :  1 1.011303  1.011303  -50.937653    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "SAN ANTONIO 25"     1 -1 " "  0  " " 
   6122 "HALLETTSVI~1" 115.0000 " "  0  :  1 1.008393  1.008393  -44.931586    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "HALLETTSVILLE"     1 -1 " "  0  " " 
   6123 "AUSTIN 5 0  " 115.0000 " "  0  :  1 0.974128  0.974128  -47.055496    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 776 "AUSTIN 5"     1 -1 " "  0  " " 
   6124 "NEW BRAUN~12" 115.0000 " "  0  :  1 1.006268  1.006268  -49.085398    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 777 "NEW BRAUNFELS 3"     1 -1 " "  0  " " 
   6125 "SUTHERLAND~1" 115.0000 " "  0  :  1 1.006980  1.006980  -48.338093    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 778 "SUTHERLAND SPRINGS"     1 -1 " "  0  " " 
   6126 "AUSTIN 34 0 " 115.0000 " "  0  :  1 0.979713  0.979713  -47.409257    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 779 "AUSTIN 34"     1 -1 " "  0  " " 
   6127 "CAMERON 0   " 115.0000 " "  0  :  1 1.030000 1.006560  -38.654585    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 780 "CAMERON"     1 -1 " "  0  " " 
   6128 "SAN ANTON~49" 115.0000 " "  0  :  1 1.001908  1.001908  -51.583712    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 781 "SAN ANTONIO 35"     1 -1 " "  0  " " 
   6129 "MEDINA 0    " 115.0000 " "  0  :  1 1.001408  1.001408  -49.021408    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 782 "MEDINA"     1 -1 " "  0  " " 
   6130 "MANCHACA 0  " 115.0000 " "  0  :  1 0.983988  0.983988  -47.690086    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 783 "MANCHACA"     1 -1 " "  0  " " 
   6131 "SPRING BRA~1" 115.0000 " "  0  :  1 0.992231  0.992231  -50.401005    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 784 "SPRING BRANCH"     1 -1 " "  0  " " 
   6132 "AUSTIN 19 0 " 115.0000 " "  0  :  1 0.968731  0.968731  -46.928637    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 785 "AUSTIN 19"     1 -1 " "  0  " " 
   6133 "FLATONIA 0  " 115.0000 " "  0  :  1 1.020538  1.020538  -45.751833    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 786 "FLATONIA"     1 -1 " "  0  " " 
   6134 "GRANGER 0   " 115.0000 " "  0  :  1 1.008871  1.008871  -42.580488    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 787 "GRANGER"     1 -1 " "  0  " " 
   6135 "FAYETTEVIL~1" 115.0000 " "  0  :  1 1.006387  1.006387  -45.795678    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 788 "FAYETTEVILLE"     1 -1 " "  0  " " 
   6136 "GEORGETOWN~2" 115.0000 " "  0  :  1 0.998159  0.998159  -45.907646    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 789 "GEORGETOWN 2"     1 -1 " "  0  " " 
   6137 "AUSTIN 35 0 " 115.0000 " "  0  :  1 0.960769  0.960769  -45.038644    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 790 "AUSTIN 35"     1 -1 " "  0  " " 
   6138 "PIPE CREEK 0" 115.0000 " "  0  :  1 1.000453  1.000453  -50.912273    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 791 "PIPE CREEK"     1 -1 " "  0  " " 
   6139 "RED ROCK 0  " 115.0000 " "  0  :  1 1.010751  1.010751  -46.296322    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 792 "RED ROCK"     1 -1 " "  0  " " 
   6140 "JARRELL 0   " 115.0000 " "  0  :  1 1.005643  1.005643  -39.818174    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 793 "JARRELL"     1 -1 " "  0  " " 
   6141 "SAN ANTONI~1" 500.0000 " "  0  :  1 1.025488  1.025488  -44.708952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6142 "SAN ANTONI~2" 230.0000 " "  0  :  1 1.020949  1.020949  -46.831856    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6143 "SAN ANTONI~3" 115.0000 " "  0  :  1 1.019535  1.019535  -49.073291    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6144 "SAN ANTONI~4"  13.8000 " "  0  :  2 1.030000 1.025488  -44.708952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6145 "SAN ANTONI~5"  13.8000 " "  0  :  2 1.030000 1.025488  -44.708952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6146 "SAN ANTONI~6"  13.8000 " "  0  :  2 1.030000 1.025488  -44.708952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6147 "SAN ANTONI~7"  13.8000 " "  0  :  2 1.030000 1.030000  -38.183888    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6148 "SAN ANTONI~8"  13.8000 " "  0  :  2 1.030000 1.025488  -44.708952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6149 "SAN ANTONI~9"  13.8000 " "  0  :  2 1.030000 1.025488  -44.708952    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     1 -1 " "  0  " " 
   6150 "SAN ANTON~50" 115.0000 " "  0  :  1 1.018528  1.018528  -50.831277    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 795 "SAN ANTONIO 36"     1 -1 " "  0  " " 
   6151 "SCHULENBUR~1" 115.0000 " "  0  :  2 1.030000 1.029877  -42.636642    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 796 "SCHULENBURG"     1 -1 " "  0  " " 
   6152 "SAN ANTON~33" 230.0000 " "  0  :  1 1.019177  1.019177  -48.177057    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     1 -1 " "  0  " " 
   6153 "SAN ANTON~34" 115.0000 " "  0  :  1 1.001258  1.001258  -50.095015    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     1 -1 " "  0  " " 
   6154 "DRIPPING S~1" 115.0000 " "  0  :  1 0.960047  0.960047  -43.968438    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 798 "DRIPPING SPRINGS"     1 -1 " "  0  " " 
   6155 "SAN ANTON~38" 115.0000 " "  0  :  1 0.999038  0.999038  -50.223753    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 799 "SAN ANTONIO 26"     1 -1 " "  0  " " 
   6156 "MARBLE FA~11" 115.0000 " "  0  :  1 0.932707  0.932707  -33.896692    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 800 "MARBLE FALLS 3"     1 -1 " "  0  " " 
   6157 "BOERNE 1 0  " 115.0000 " "  0  :  1 1.001152  1.001152  -51.562901    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 801 "BOERNE 1"     1 -1 " "  0  " " 
   6158 "WASHINGTON 0" 115.0000 " "  0  :  1 1.030000 1.030000  -50.271106    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 802 "WASHINGTON"     1 -1 " "  0  " " 
   6159 "SCHERTZ 0   " 115.0000 " "  0  :  1 1.009929  1.009929  -50.640075    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 803 "SCHERTZ"     1 -1 " "  0  " " 
   6160 "AUSTIN 8 0  " 115.0000 " "  0  :  1 0.977558  0.977558  -47.015727    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 804 "AUSTIN 8"     1 -1 " "  0  " " 
   6161 "SEGUIN 1 0  " 500.0000 " "  0  :  1 1.026366  1.026366  -44.394716    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6162 "SEGUIN 1 1  " 230.0000 " "  0  :  1 1.021933  1.021933  -46.142475    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6163 "SEGUIN 1 2  " 115.0000 " "  0  :  1 1.017221  1.017221  -47.475532    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6164 "SEGUIN 1 3  "  13.8000 " "  0  :  2 1.030000 1.026366  -44.394716    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6165 "SEGUIN 1 4  "  13.8000 " "  0  :  2 1.030000 1.026366  -44.394716    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6166 "SEGUIN 1 5  "  13.8000 " "  0  :  2 1.030000 1.030000  -43.767550    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6167 "SEGUIN 1 6  "  13.8000 " "  0  :  2 1.030000 1.030000  -43.221193    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     1 -1 " "  0  " " 
   6168 "SAN ANTON~62" 115.0000 " "  0  :  1 1.002745  1.002745  -51.108468    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 806 "SAN ANTONIO 45"     1 -1 " "  0  " " 
   6169 "SAN ANTON~75" 500.0000 " "  0  :  1 1.029320  1.029320  -44.599278    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     1 -1 " "  0  " " 
   6170 "SAN ANTON~76" 230.0000 " "  0  :  1 1.021867  1.021867  -46.438869    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     1 -1 " "  0  " " 
   6171 "SAN ANTON~77" 115.0000 " "  0  :  1 1.010492  1.010492  -48.492442    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     1 -1 " "  0  " " 
   6172 "CUERO 2 0   " 230.0000 " "  0  :  1 1.014030  1.014030  -42.876506    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "CUERO 2"     1 -1 " "  0  " " 
   6173 "CUERO 2 1   " 115.0000 " "  0  :  1 1.012183  1.012183  -44.194890    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "CUERO 2"     1 -1 " "  0  " " 
   6174 "SAN ANTON~10" 115.0000 " "  0  :  1 1.008398  1.008398  -51.152072    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 809 "SAN ANTONIO 10"     1 -1 " "  0  " " 
   6175 "AUSTIN 16 0 " 115.0000 " "  0  :  1 0.974855  0.974855  -47.065314    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 810 "AUSTIN 16"     1 -1 " "  0  " " 
   6176 "AUSTIN 39 0 " 115.0000 " "  0  :  1 0.986982  0.986982  -47.521496    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 811 "AUSTIN 39"     1 -1 " "  0  " " 
   6177 "SAN ANTON~73" 230.0000 " "  0  :  1 1.030000 1.030000  -47.717332    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "SAN ANTONIO 51"     1 -1 " "  0  " " 
   6178 "SAN ANTON~74" 115.0000 " "  0  :  1 1.019528  1.019528  -49.080887    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "SAN ANTONIO 51"     1 -1 " "  0  " " 
   6179 "SAN ANTON~58" 115.0000 " "  0  :  1 1.011820  1.011820  -50.533303    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 813 "SAN ANTONIO 41"     1 -1 " "  0  " " 
   6180 "LA VERNIA 0 " 115.0000 " "  0  :  1 1.005720  1.005720  -48.937474    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 814 "LA VERNIA"     1 -1 " "  0  " " 
   6181 "MANOR 0     " 115.0000 " "  0  :  1 1.004563  1.004563  -48.306470    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 815 "MANOR"     1 -1 " "  0  " " 
   6182 "SAN ANTON~54" 115.0000 " "  0  :  1 1.003566  1.003566  -51.538784    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 816 "SAN ANTONIO 38"     1 -1 " "  0  " " 
   6183 "GIDDINGS 0  " 115.0000 " "  0  :  1 1.018371  1.018371  -45.312166    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 817 "GIDDINGS"     1 -1 " "  0  " " 
   6184 "AUSTIN 32 0 " 115.0000 " "  0  :  1 0.967537  0.967537  -46.719443    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 818 "AUSTIN 32"     1 -1 " "  0  " " 
   6185 "AUSTIN 38 0 " 115.0000 " "  0  :  1 0.968189  0.968189  -46.550888    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 819 "AUSTIN 38"     1 -1 " "  0  " " 
   6186 "AUSTIN 30 0 " 115.0000 " "  0  :  1 0.978509  0.978509  -45.912601    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 820 "AUSTIN 30"     1 -1 " "  0  " " 
   6187 "AUSTIN 28 0 " 115.0000 " "  0  :  1 0.976921  0.976921  -46.453715    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 821 "AUSTIN 28"     1 -1 " "  0  " " 
   6188 "COLUMBUS 0  " 230.0000 " "  0  :  1 1.018476  1.018476  -43.775828    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "COLUMBUS"     1 -1 " "  0  " " 
   6189 "COLUMBUS 1  " 115.0000 " "  0  :  1 1.013451  1.013451  -44.394750    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "COLUMBUS"     1 -1 " "  0  " " 
   6190 "SHINER 0    " 115.0000 " "  0  :  1 1.022613  1.022613  -44.462894    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 823 "SHINER"     1 -1 " "  0  " " 
   6191 "SAN ANTON~42" 115.0000 " "  0  :  1 1.004107  1.004107  -50.531082    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "SAN ANTONIO 3"     1 -1 " "  0  " " 
   6192 "CALDWELL 0  " 230.0000 " "  0  :  1 1.010096  1.010096  -44.531446    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "CALDWELL"     1 -1 " "  0  " " 
   6193 "CALDWELL 1  " 115.0000 " "  0  :  1 1.006707  1.006707  -45.985387    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "CALDWELL"     1 -1 " "  0  " " 
   6194 "AUSTIN 18 0 " 115.0000 " "  0  :  2 1.000000 0.986074  -46.884384    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 826 "AUSTIN 18"     1 -1 " "  0  " " 
   6195 "INDUSTRY 0  " 115.0000 " "  0  :  1 0.993617  0.993617  -48.377283    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 827 "INDUSTRY"     1 -1 " "  0  " " 
   6196 "DALE 0      " 115.0000 " "  0  :  1 1.003632  1.003632  -47.718813    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 828 "DALE"     1 -1 " "  0  " " 
   6197 "SAN ANTON~51" 500.0000 " "  0  :  1 1.022001  1.022001  -45.754589    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     1 -1 " "  0  " " 
   6198 "SAN ANTON~52" 230.0000 " "  0  :  1 1.015406  1.015406  -48.096203    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     1 -1 " "  0  " " 
   6199 "SAN ANTON~53" 115.0000 " "  0  :  1 1.014400  1.014400  -49.676054    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     1 -1 " "  0  " " 
   6200 "SAN ANTON~19" 115.0000 " "  0  :  1 0.998180  0.998180  -51.270646    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 830 "SAN ANTONIO 18"     1 -1 " "  0  " " 
   6201 "SAN ANTON~47" 115.0000 " "  0  :  1 1.010428  1.010428  -51.549061    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 831 "SAN ANTONIO 33"     1 -1 " "  0  " " 
   6202 "MARTINDALE 0" 115.0000 " "  0  :  1 1.019953  1.019953  -48.032854    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 832 "MARTINDALE"     1 -1 " "  0  " " 
   6203 "SAN ANTON~18" 115.0000 " "  0  :  1 1.001089  1.001089  -51.527063    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 833 "SAN ANTONIO 17"     1 -1 " "  0  " " 
   6204 "SAN ANTON~35" 115.0000 " "  0  :  1 1.004168  1.004168  -50.980673    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 834 "SAN ANTONIO 23"     1 -1 " "  0  " " 
   6205 "AUSTIN 29 0 " 115.0000 " "  0  :  1 0.975104  0.975104  -47.065368    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 835 "AUSTIN 29"     1 -1 " "  0  " " 
   6206 "LEXINGTON 0 " 115.0000 " "  0  :  1 1.010507  1.010507  -45.894610    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 836 "LEXINGTON"     1 -1 " "  0  " " 
   6207 "LEANDER 2 0 " 115.0000 " "  0  :  1 1.030000 0.966967  -41.558170    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 837 "LEANDER 2"     1 -1 " "  0  " " 
   6208 "AUSTIN 15 0 " 115.0000 " "  0  :  1 0.975321  0.975321  -47.526771    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 838 "AUSTIN 15"     1 -1 " "  0  " " 
   6209 "MICO 0      " 115.0000 " "  0  :  1 1.013594  1.013594  -49.255748    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 839 "MICO"     1 -1 " "  0  " " 
   6210 "MARBLE FAL~4" 500.0000 " "  0  :  1 0.989117  0.989117  -38.234734    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6211 "MARBLE FAL~5" 230.0000 " "  0  :  1 0.940156  0.940156  -33.466474    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6212 "MARBLE FAL~6" 115.0000 " "  0  :  1 0.944632  0.944632  -36.731056    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6213 "MARBLE FAL~7"  13.8000 " "  0  :  2 1.040000 0.989117  -38.234734    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6214 "MARBLE FAL~8"  13.8000 " "  0  :  2 1.040000 0.989117  -38.234734    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6215 "MARBLE FAL~9"  13.8000 " "  0  :  2 1.040000 0.989117  -38.234734    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6216 "MARBLE FA~10"  13.8000 " "  0  :  2 1.040000 0.989117  -38.234734    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     1 -1 " "  0  " " 
   6217 "AUSTIN 36 0 " 115.0000 " "  0  :  1 0.961709  0.961709  -44.165103    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 841 "AUSTIN 36"     1 -1 " "  0  " " 
   6218 "LOCKHART 0  " 115.0000 " "  0  :  1 0.987264  0.987264  -48.706080    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 842 "LOCKHART"     1 -1 " "  0  " " 
   6219 "AUSTIN 17 0 " 115.0000 " "  0  :  1 0.982021  0.982021  -47.579902    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 843 "AUSTIN 17"     1 -1 " "  0  " " 
   6220 "SAN ANTON~14" 115.0000 " "  0  :  1 1.008414  1.008414  -50.376645    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 844 "SAN ANTONIO 13"     1 -1 " "  0  " " 
   6221 "FALLS CITY 0" 115.0000 " "  0  :  1 1.030000 1.030000  -45.283633    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 845 "FALLS CITY"     1 -1 " "  0  " " 
   6222 "AUSTIN 27 0 " 230.0000 " "  0  :  1 0.990529  0.990529  -45.247589    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "AUSTIN 27"     1 -1 " "  0  " " 
   6223 "AUSTIN 27 1 " 115.0000 " "  0  :  1 0.980214  0.980214  -46.762121    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "AUSTIN 27"     1 -1 " "  0  " " 
   6224 "AUSTIN 23 0 " 115.0000 " "  0  :  1 0.974685  0.974685  -47.304147    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 847 "AUSTIN 23"     1 -1 " "  0  " " 
   6225 "SAN ANTON~39" 115.0000 " "  0  :  1 0.998970  0.998970  -51.291464    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 848 "SAN ANTONIO 27"     1 -1 " "  0  " " 
   6226 "BLANCO 0    " 115.0000 " "  0  :  1 0.987035  0.987035  -50.466316    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 849 "BLANCO"     1 -1 " "  0  " " 
   6227 "AUSTIN 24 0 " 115.0000 " "  0  :  1 0.974329  0.974329  -47.519416    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 850 "AUSTIN 24"     1 -1 " "  0  " " 
   6228 "SAN MARCOS 0" 500.0000 " "  0  :  1 1.023918  1.023918  -44.955844    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     1 -1 " "  0  " " 
   6229 "SAN MARCOS 1" 230.0000 " "  0  :  1 1.030000 1.028105  -46.243160    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     1 -1 " "  0  " " 
   6230 "SAN MARCOS 2" 115.0000 " "  0  :  1 0.998273  0.998273  -47.701345    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     1 -1 " "  0  " " 
   6231 "BUDA 0      " 115.0000 " "  0  :  1 0.981324  0.981324  -47.876861    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 852 "BUDA"     1 -1 " "  0  " " 
   6232 "DEL VALLE 0 " 115.0000 " "  0  :  1 0.993739  0.993739  -45.332674    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 853 "DEL VALLE"     1 -1 " "  0  " " 
   6233 "AUSTIN 4 0  " 115.0000 " "  0  :  1 0.972546  0.972546  -47.328412    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 854 "AUSTIN 4"     1 -1 " "  0  " " 
   6234 "SAN ANTON~70" 500.0000 " "  0  :  1 1.019738  1.019738  -45.952800    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     1 -1 " "  0  " " 
   6235 "SAN ANTON~71" 230.0000 " "  0  :  1 1.020256  1.020256  -46.856000    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     1 -1 " "  0  " " 
   6236 "SAN ANTON~72" 115.0000 " "  0  :  1 1.009596  1.009596  -49.307435    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     1 -1 " "  0  " " 
   6237 "BURLINGTON 0" 115.0000 " "  0  :  1 1.012239  1.012239  -35.842265    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 856 "BURLINGTON"     1 -1 " "  0  " " 
   6238 "AUSTIN 13 0 " 115.0000 " "  0  :  1 0.971418  0.971418  -47.804305    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 857 "AUSTIN 13"     1 -1 " "  0  " " 
   6239 "ELMENDORF 0 " 500.0000 " "  0  :  1 1.031820  1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6240 "ELMENDORF 1 " 230.0000 " "  0  :  1 1.018481  1.018481  -46.031468    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6241 "ELMENDORF 2 " 115.0000 " "  0  :  1 1.003286  1.003286  -49.211930    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6242 "ELMENDORF 3 "  13.8000 " "  0  :  2 1.040000 1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6243 "ELMENDORF 4 "  13.8000 " "  0  :  2 1.040000 1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6244 "ELMENDORF 5 "  13.8000 " "  0  :  2 1.040000 1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6245 "ELMENDORF 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -41.842425    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6246 "ELMENDORF 7 "  13.8000 " "  0  :  2 1.040000 1.040000  -42.797742    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6247 "ELMENDORF 8 "  13.8000 " "  0  :  2 1.040000 1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6248 "ELMENDORF 9 "  13.8000 " "  0  :  2 1.040000 1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6249 "ELMENDORF 10"  13.8000 " "  0  :  2 1.040000 1.031820  -43.801314    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     1 -1 " "  0  " " 
   6250 "SAN ANTON~78" 115.0000 " "  0  :  1 1.004937  1.004937  -51.331075    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 859 "SAN ANTONIO 6"     1 -1 " "  0  " " 
   6251 "CANYON LAK~1" 115.0000 " "  0  :  1 0.992621  0.992621  -50.483721    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 860 "CANYON LAKE"     1 -1 " "  0  " " 
   6252 "JOHNSON CI~1" 115.0000 " "  0  :  1 0.947845  0.947845  -39.748981    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 861 "JOHNSON CITY"     1 -1 " "  0  " " 
   6253 "YORKTOWN 0  " 115.0000 " "  0  :  1 1.008205  1.008205  -38.378135    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 862 "YORKTOWN"     1 -1 " "  0  " " 
   6254 "AUSTIN 2 0  " 500.0000 " "  0  :  1 1.007710  1.007710  -42.122360    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6255 "AUSTIN 2 1  " 230.0000 " "  0  :  1 1.003626  1.003626  -42.877738    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6256 "AUSTIN 2 2  " 115.0000 " "  0  :  1 0.986009  0.986009  -45.901081    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6257 "AUSTIN 2 3  "  13.8000 " "  0  :  2 1.020000 1.007710  -42.122360    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6258 "AUSTIN 2 4  "  13.8000 " "  0  :  2 1.020000 1.007710  -42.122360    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6259 "AUSTIN 2 5  "  13.8000 " "  0  :  2 1.020000 1.007710  -42.122360    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6260 "AUSTIN 2 6  "  13.8000 " "  0  :  2 1.020000 1.020000  -40.951915    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     1 -1 " "  0  " " 
   6261 "LACKLAND A~1" 115.0000 " "  0  :  1 1.001398  1.001398  -51.187541    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 864 "LACKLAND A F B"     1 -1 " "  0  " " 
   6262 "LIBERTY HI~1" 115.0000 " "  0  :  1 0.964316  0.964316  -43.598686    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 865 "LIBERTY HILL"     1 -1 " "  0  " " 
   6263 "KENEDY 0    " 230.0000 " "  0  :  1 1.005136  1.005136  -40.319964    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "KENEDY"     1 -1 " "  0  " " 
   6264 "KENEDY 1    " 115.0000 " "  0  :  1 0.993000  0.993000  -38.435801    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "KENEDY"     1 -1 " "  0  " " 
   6265 "CUERO 1 0   " 115.0000 " "  0  :  1 1.013823  1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6266 "CUERO 1 1   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6267 "CUERO 1 2   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6268 "CUERO 1 3   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6269 "CUERO 1 4   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6270 "CUERO 1 5   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6271 "CUERO 1 6   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6272 "CUERO 1 7   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6273 "CUERO 1 8   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6274 "CUERO 1 9   "  13.8000 " "  0  :  2 1.040000 1.013823  -44.536818    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     1 -1 " "  0  " " 
   6275 "SAN ANTON~31" 115.0000 " "  0  :  1 0.997368  0.997368  -51.345157    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 868 "SAN ANTONIO 20"     1 -1 " "  0  " " 
   6276 "VON ORMY 0  " 115.0000 " "  0  :  1 1.009814  1.009814  -51.728246    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 869 "VON ORMY"     1 -1 " "  0  " " 
   6277 "KYLE 0      " 230.0000 " "  0  :  1 1.018607  1.018607  -46.734918    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "KYLE"     1 -1 " "  0  " " 
   6278 "KYLE 1      " 115.0000 " "  0  :  1 0.999091  0.999091  -48.300018    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "KYLE"     1 -1 " "  0  " " 
   6279 "SEGUIN 2 0  " 230.0000 " "  0  :  1 1.020434  1.020434  -46.375504    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "SEGUIN 2"     1 -1 " "  0  " " 
   6280 "SEGUIN 2 1  " 115.0000 " "  0  :  1 1.015872  1.015872  -47.457935    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "SEGUIN 2"     1 -1 " "  0  " " 
   6281 "UNIVERSAL ~1" 115.0000 " "  0  :  1 1.016062  1.016062  -50.974584    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 872 "UNIVERSAL CITY"     1 -1 " "  0  " " 
   6282 "SPICEWOOD 0 " 115.0000 " "  0  :  1 0.954212  0.954212  -38.869854    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 873 "SPICEWOOD"     1 -1 " "  0  " " 
   6283 "SAINT HEDW~1" 115.0000 " "  0  :  1 1.018516  1.018516  -50.747032    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 874 "SAINT HEDWIG"     1 -1 " "  0  " " 
   6284 "SAN ANTON~17" 115.0000 " "  0  :  1 1.005458  1.005458  -50.458050    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 875 "SAN ANTONIO 16"     1 -1 " "  0  " " 
   6285 "BOERNE 2 0  " 230.0000 " "  0  :  1 1.010519  1.010519  -48.594008    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "BOERNE 2"     1 -1 " "  0  " " 
   6286 "BOERNE 2 1  " 115.0000 " "  0  :  1 1.030000 1.008407  -49.388029    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "BOERNE 2"     1 -1 " "  0  " " 
   6287 "SAN ANTON~45" 230.0000 " "  0  :  1 1.014726  1.014726  -48.137872    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "SAN ANTONIO 32"     1 -1 " "  0  " " 
   6288 "SAN ANTON~46" 115.0000 " "  0  :  1 1.000377  1.000377  -50.819344    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "SAN ANTONIO 32"     1 -1 " "  0  " " 
   6289 "AUSTIN 26 0 " 115.0000 " "  0  :  1 0.971960  0.971960  -47.265654    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 878 "AUSTIN 26"     1 -1 " "  0  " " 
   6290 "AUSTIN 21 0 " 115.0000 " "  0  :  1 0.978387  0.978387  -46.892400    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 879 "AUSTIN 21"     1 -1 " "  0  " " 
   6291 "SAN ANTON~61" 115.0000 " "  0  :  1 1.012306  1.012306  -50.323548    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 880 "SAN ANTONIO 44"     1 -1 " "  0  " " 
   6292 "CEDAR CREE~1" 500.0000 " "  0  :  1 1.009740  1.009740  -41.700713    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6293 "CEDAR CREE~2" 230.0000 " "  0  :  1 1.000664  1.000664  -43.793867    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6294 "CEDAR CREE~3" 115.0000 " "  0  :  1 0.997506  0.997506  -44.824708    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6295 "CEDAR CREE~4"  13.8000 " "  0  :  2 1.020000 1.009740  -41.700713    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6296 "CEDAR CREE~5"  13.8000 " "  0  :  2 1.020000 1.009740  -41.700713    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6297 "CEDAR CREE~6"  13.8000 " "  0  :  2 1.020000 1.020000  -39.572946    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     1 -1 " "  0  " " 
   6298 "NEW BRAUNF~1" 500.0000 " "  0  :  1 1.023259  1.023259  -44.693195    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6299 "NEW BRAUNF~2" 230.0000 " "  0  :  1 1.023142  1.023142  -45.978515    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6300 "NEW BRAUNF~3" 115.0000 " "  0  :  1 1.014959  1.014959  -47.433941    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6301 "NEW BRAUNF~4"  22.0000 " "  0  :  2 1.000000 1.023259  -44.693195    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6302 "NEW BRAUNF~5"  22.0000 " "  0  :  2 1.000000 1.023259  -44.693195    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6303 "NEW BRAUNF~6"  22.0000 " "  0  :  2 1.000000 1.023259  -44.693195    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6304 "NEW BRAUNF~7"  22.0000 " "  0  :  2 1.000000 1.018380  -43.113853    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6305 "NEW BRAUNF~8"  22.0000 " "  0  :  2 1.000000 1.017365  -42.787467    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " "  0  " " 
   6306 "AUSTIN 11 0 " 115.0000 " "  0  :  1 0.974646  0.974646  -46.776879    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 883 "AUSTIN 11"     1 -1 " "  0  " " 
   6307 "SAN ANTON~55" 115.0000 " "  0  :  1 0.997352  0.997352  -51.178433    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 884 "SAN ANTONIO 39"     1 -1 " "  0  " " 
   6308 "HONDO 0     " 230.0000 " "  0  :  1 1.019992  1.019992  -45.785621    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "HONDO"     1 -1 " "  0  " " 
   6309 "HONDO 1     " 115.0000 " "  0  :  1 1.015567  1.015567  -47.455782    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "HONDO"     1 -1 " "  0  " " 
   6310 "SAN ANTON~56" 115.0000 " "  0  :  1 1.013991  1.013991  -50.276244    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 886 "SAN ANTONIO 4"     1 -1 " "  0  " " 
   6311 "NEW ULM 0   " 115.0000 " "  0  :  1 1.022112  1.022112  -43.555486    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 887 "NEW ULM"     1 -1 " "  0  " " 
   6312 "SAN ANTON~80" 115.0000 " "  0  :  1 1.019179  1.019179  -49.812238    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 888 "SAN ANTONIO 8"     1 -1 " "  0  " " 
   6313 "AUSTIN 33 0 " 115.0000 " "  0  :  1 0.973058  0.973058  -46.102721    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 889 "AUSTIN 33"     1 -1 " "  0  " " 
   6314 "BULVERDE 0  " 115.0000 " "  0  :  1 1.005408  1.005408  -50.976948    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 890 "BULVERDE"     1 -1 " "  0  " " 
   6315 "GEORGETOWN~3" 230.0000 " "  0  :  1 0.991970  0.991970  -42.046642    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6316 "GEORGETOWN~4" 161.0000 " "  0  :  1 0.991862  0.991862  -37.639359    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6317 "GEORGETOWN~5" 161.0000 " "  0  :  1 0.979741  0.979741  -39.552477    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6318 "GEORGETOWN~6" 161.0000 " "  0  :  1 0.966975  0.966975  -41.873209    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6319 "GEORGETOWN~7" 115.0000 " "  0  :  1 0.958320  0.958320  -43.586968    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     1 -1 " "  0  " " 
   6320 "SAN ANTON~81" 115.0000 " "  0  :  1 1.030000 1.020493  -50.263129    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 892 "SAN ANTONIO 9"     1 -1 " "  0  " " 
   6321 "FLORESVILL~1" 230.0000 " "  0  :  1 1.011081  1.011081  -44.485219    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "FLORESVILLE"     1 -1 " "  0  " " 
   6322 "FLORESVILL~2" 115.0000 " "  0  :  1 1.011227  1.011227  -46.356392    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "FLORESVILLE"     1 -1 " "  0  " " 
   6323 "SAN ANTON~41" 115.0000 " "  0  :  1 1.000713  1.000713  -50.910330    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 894 "SAN ANTONIO 29"     1 -1 " "  0  " " 
   6324 "SAN ANTON~79" 115.0000 " "  0  :  1 1.003024  1.003024  -50.797962    6   22 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "SAN ANTONIO 7"     1 -1 " "  0  " " 
   6325 "BUCKHOLTS 0 " 115.0000 " "  0  :  2 1.000000 1.022453  -32.725600    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "BUCKHOLTS"     1 -1 " "  0  " " 
   6326 "SOMERVILLE 0" 115.0000 " "  0  :  1 1.001620  1.001620  -46.853565    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 897 "SOMERVILLE"     1 -1 " "  0  " " 
   6327 "WEIMAR 0    " 115.0000 " "  0  :  1 1.012874  1.012874  -44.357801    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 898 "WEIMAR"     1 -1 " "  0  " " 
   6328 "COMFORT 0   " 115.0000 " "  0  :  1 0.996196  0.996196  -50.040322    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 899 "COMFORT"     1 -1 " "  0  " " 
   6329 "NORDHEIM 0  " 115.0000 " "  0  :  1 1.012447  1.012447  -40.210528    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 900 "NORDHEIM"     1 -1 " "  0  " " 
   6330 "AUSTIN 9 0  " 115.0000 " "  0  :  1 0.977867  0.977867  -47.925279    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 901 "AUSTIN 9"     1 -1 " "  0  " " 
   6331 "AUSTIN 22 0 " 115.0000 " "  0  :  1 1.030000 0.979924  -47.325172    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 902 "AUSTIN 22"     1 -1 " "  0  " " 
   6332 "HELOTES 0   " 115.0000 " "  0  :  1 1.012391  1.012391  -50.006705    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 903 "HELOTES"     1 -1 " "  0  " " 
   6333 "SAN ANTON~64" 500.0000 " "  0  :  1 1.021904  1.021904  -45.896195    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
   6334 "SAN ANTON~65" 230.0000 " "  0  :  1 1.022269  1.022269  -47.527635    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
