title
Texas2k_series24_case4_2024lowload
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   6237 "BURLINGTON 0" 115.00 "1 "   " "  :  1 1.314600 0.532100 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6238 "AUSTIN 13 0 " 115.00 "1 "   " "  :  1 94.363498 38.194749 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6241 "ELMENDORF 2 " 115.00 "1 "   " "  :  1 16.676100 6.749850 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6241 "ELMENDORF 2 " 115.00 "2 "   " "  :  1 106.337696 43.041450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6250 "SAN ANTON~78" 115.00 "1 "   " "  :  1 60.345597 24.425600 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6251 "CANYON LAK~1" 115.00 "1 "   " "  :  1 1.707300 0.691050 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6251 "CANYON LAK~1" 115.00 "2 "   " "  :  1 34.164900 13.828650 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6252 "JOHNSON CI~1" 115.00 "1 "   " "  :  1 1.566600 0.634100 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6252 "JOHNSON CI~1" 115.00 "2 "   " "  :  1 7.872900 3.186650 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6253 "YORKTOWN 0  " 115.00 "1 "   " "  :  1 1.266300 0.512550 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6253 "YORKTOWN 0  " 115.00 "2 "   " "  :  1 7.971600 3.226600 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6256 "AUSTIN 2 2  " 115.00 "1 "   " "  :  1 12.774300 5.170550 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6261 "LACKLAND A~1" 115.00 "1 "   " "  :  1 21.823200 8.833200 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6262 "LIBERTY HI~1" 115.00 "1 "   " "  :  1 19.880699 8.046950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6264 "KENEDY 1    " 115.00 "1 "   " "  :  1 16.127999 6.528000 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6264 "KENEDY 1    " 115.00 "2 "   " "  :  1 8.349600 3.379600 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6275 "SAN ANTON~31" 115.00 "1 "   " "  :  1 77.416499 31.335250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6276 "VON ORMY 0  " 115.00 "1 "   " "  :  1 27.946799 11.311800 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6278 "KYLE 1      " 115.00 "1 "   " "  :  1 4.769100 1.930350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6278 "KYLE 1      " 115.00 "2 "   " "  :  1 90.203398 36.510900 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6280 "SEGUIN 2 1  " 115.00 "1 "   " "  :  1 95.216096 38.539851 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6281 "UNIVERSAL ~1" 115.00 "1 "   " "  :  1 42.314999 17.127500 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6282 "SPICEWOOD 0 " 115.00 "1 "   " "  :  1 18.335099 7.421350 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6283 "SAINT HEDW~1" 115.00 "1 "   " "  :  1 4.817400 1.949900 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6284 "SAN ANTON~17" 115.00 "1 "   " "  :  1 0.749700 0.303450 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6284 "SAN ANTON~17" 115.00 "2 "   " "  :  1 49.016099 19.839850 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6286 "BOERNE 2 1  " 115.00 "1 "   " "  :  1 57.871801 23.424301 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6288 "SAN ANTON~46" 115.00 "1 "   " "  :  1 116.579402 47.186899 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6289 "AUSTIN 26 0 " 115.00 "1 "   " "  :  1 51.689400 20.921899 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6290 "AUSTIN 21 0 " 115.00 "1 "   " "  :  1 47.329800 19.157299 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6291 "SAN ANTON~61" 115.00 "1 "   " "  :  1 14.395500 5.826750 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6306 "AUSTIN 11 0 " 115.00 "1 "   " "  :  1 37.934400 15.354399 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6307 "SAN ANTON~55" 115.00 "1 "   " "  :  1 77.550897 31.389651 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6307 "SAN ANTON~55" 115.00 "2 "   " "  :  1 13.960800 5.650800 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6309 "HONDO 1     " 115.00 "1 "   " "  :  1 28.772099 11.645850 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6310 "SAN ANTON~56" 115.00 "1 "   " "  :  1 64.589699 26.143450 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "1 "   " "  :  1 0.989100 0.400350 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "2 "   " "  :  1 0.739200 0.299200 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "3 "   " "  :  1 4.279800 1.732300 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6312 "SAN ANTON~80" 115.00 "1 "   " "  :  1 31.972500 12.941250 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6313 "AUSTIN 33 0 " 115.00 "1 "   " "  :  1 18.400200 7.447700 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6314 "BULVERDE 0  " 115.00 "1 "   " "  :  1 20.659800 8.362300 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6319 "GEORGETOWN~7" 115.00 "1 "   " "  :  1 49.154700 19.895950 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6320 "SAN ANTON~81" 115.00 "1 "   " "  :  1 33.526499 13.570251 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6322 "FLORESVILL~2" 115.00 "1 "   " "  :  1 4.029900 1.631150 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6322 "FLORESVILL~2" 115.00 "2 "   " "  :  1 42.216298 17.087550 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6323 "SAN ANTON~41" 115.00 "1 "   " "  :  1 23.362500 9.456250 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6324 "SAN ANTON~79" 115.00 "1 "   " "  :  1 40.756798 16.496800 0.000000 0.000000 0.000000 0.000000   6   22 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6325 "BUCKHOLTS 0 " 115.00 "1 "   " "  :  1 3.320100 1.343850 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6326 "SOMERVILLE 0" 115.00 "1 "   " "  :  1 0.997500 0.403750 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6326 "SOMERVILLE 0" 115.00 "2 "   " "  :  1 9.807000 3.969500 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6327 "WEIMAR 0    " 115.00 "1 "   " "  :  1 2.333100 0.944350 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6327 "WEIMAR 0    " 115.00 "2 "   " "  :  1 9.993900 4.045150 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6328 "COMFORT 0   " 115.00 "1 "   " "  :  1 19.563600 7.918600 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6329 "NORDHEIM 0  " 115.00 "1 "   " "  :  1 1.251600 0.506600 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6330 "AUSTIN 9 0  " 115.00 "1 "   " "  :  1 3.704400 1.499400 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6330 "AUSTIN 9 0  " 115.00 "2 "   " "  :  1 89.922000 36.397001 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6331 "AUSTIN 22 0 " 115.00 "1 "   " "  :  1 56.926798 23.041800 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6332 "HELOTES 0   " 115.00 "1 "   " "  :  1 51.101398 20.683900 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6335 "SAN ANTON~66" 115.00 "1 "   " "  :  1 115.296295 46.667549 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6336 "BANDERA 0   " 115.00 "1 "   " "  :  1 18.246900 7.385650 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6337 "SAN ANTON~43" 115.00 "1 "   " "  :  1 84.831596 34.336600 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "1 "   " "  :  1 3.068100 1.241850 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "2 "   " "  :  1 1.589700 0.643450 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "3 "   " "  :  1 18.866401 7.636400 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6339 "CEDAR CREE~7" 115.00 "1 "   " "  :  1 24.059700 9.738450 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6340 "NIXON 0     " 115.00 "1 "   " "  :  1 11.274900 4.563650 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6340 "NIXON 0     " 115.00 "2 "   " "  :  1 9.151800 3.704300 0.000000 0.000000 0.000000 0.000000   6   24 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6341 "CHAPPELL H~1" 115.00 "1 "   " "  :  1 4.410000 1.785000 0.000000 0.000000 0.000000 0.000000   6   25 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6344 "ROUND ROC~11" 115.00 "1 "   " "  :  1 111.157198 44.992200 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6345 "AUSTIN 14 0 " 115.00 "1 "   " "  :  1 12.392100 5.015850 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6346 "LEMING 0    " 115.00 "1 "   " "  :  1 1.610700 0.651950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6351 "AUSTIN 1 2  " 115.00 "1 "   " "  :  1 16.705499 6.761750 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6352 "SAN ANTON~40" 115.00 "1 "   " "  :  1 85.230596 34.498101 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6353 "ROUND ROCK~8" 115.00 "1 "   " "  :  1 75.568501 30.587250 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6355 "ROUND ROC~13" 115.00 "1 "   " "  :  1 106.272599 43.015099 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6356 "SAN ANTON~48" 115.00 "1 "   " "  :  1 95.144699 38.510951 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6357 "DEVINE 0    " 115.00 "1 "   " "  :  1 1.358700 0.549950 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6357 "DEVINE 0    " 115.00 "2 "   " "  :  1 20.222999 8.185500 0.000000 0.000000 0.000000 0.000000   6   26 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6358 "GEORGETOWN~1" 115.00 "1 "   " "  :  1 54.591598 22.096600 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6360 "BURNET 1    " 115.00 "1 "   " "  :  1 27.251700 11.030450 0.000000 0.000000 0.000000 0.000000   6   23 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7001 "INEZ 0      " 115.00 "1 "   " "  :  1 6.510000 2.635000 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7004 "PASADENA 2 2" 115.00 "1 "   " "  :  1 155.341203 62.876201 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7010 "PRAIRIE VI~1" 115.00 "1 "   " "  :  1 10.955699 4.434450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7011 "CONROE 1 0  " 115.00 "1 "   " "  :  1 25.055100 10.141350 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7012 "SIMONTON 0  " 115.00 "1 "   " "  :  1 0.657300 0.266050 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7013 "HOUSTON 80 0" 115.00 "1 "   " "  :  1 96.635696 39.114451 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7014 "HOUSTON 1 0 " 115.00 "1 "   " "  :  1 36.964201 14.961700 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7016 "HOUSTON 9 0 " 115.00 "1 "   " "  :  1 59.894098 24.242850 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7017 "HOUSTON 73 0" 115.00 "1 "   " "  :  1 95.077500 38.483751 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7020 "NURSERY 2   " 115.00 "1 "   " "  :  1 0.264600 0.107100 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7020 "NURSERY 2   " 115.00 "2 "   " "  :  1 52.504201 21.251699 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7026 "BACLIFF 0   " 115.00 "1 "   " "  :  1 18.213300 7.372050 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7026 "BACLIFF 0   " 115.00 "2 "   " "  :  1 12.159000 4.921500 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7027 "SPRING 1 0  " 115.00 "1 "   " "  :  1 76.454703 30.945951 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7028 "HOUSTON 72 0" 115.00 "1 "   " "  :  1 53.909098 21.820350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7036 "CONROE 5 1  " 115.00 "1 "   " "  :  1 64.614900 26.153651 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7039 "SUGAR LAND~7" 115.00 "1 "   " "  :  1 164.852101 66.725850 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7041 "DAYTON 1    " 115.00 "1 "   " "  :  1 65.719498 26.600751 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7044 "VICTORIA 2 2" 115.00 "1 "   " "  :  1 87.250802 35.315800 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7049 "KATY 1 2    " 115.00 "1 "   " "  :  1 198.202197 80.224699 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7050 "MAGNOLIA 2 0" 115.00 "1 "   " "  :  1 50.421000 20.408501 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7051 "HOUSTON 29 0" 115.00 "1 "   " "  :  1 98.550902 39.889649 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7052 "MISSOURI C~1" 115.00 "1 "   " "  :  1 74.663398 30.220899 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7053 "RICHMOND 1 0" 115.00 "1 "   " "  :  1 74.174101 30.022851 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7054 "HOUSTON 11 0" 115.00 "1 "   " "  :  1 64.992900 26.306650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7055 "HOUSTON 33 0" 115.00 "1 "   " "  :  1 68.653197 27.788201 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7057 "SPRING 8 1  " 115.00 "1 "   " "  :  1 74.274896 30.063650 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7067 "HOUSTON 28 0" 115.00 "1 "   " "  :  1 57.880200 23.427700 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7069 "EL CAMPO 1  " 115.00 "1 "   " "  :  1 35.813398 14.495900 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7070 "HOUSTON 12 0" 115.00 "1 "   " "  :  1 70.723797 28.626299 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7071 "PORT O CON~1" 115.00 "1 "   " "  :  1 2.631300 1.065050 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7072 "DICKINSON 0 " 115.00 "1 "   " "  :  1 81.492601 32.985100 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7074 "GALVESTON ~2" 115.00 "1 "   " "  :  1 48.390301 19.586550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7075 "HOUSTON 10 0" 115.00 "1 "   " "  :  1 112.604094 45.577851 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7084 "LEAGUE CIT~2" 115.00 "1 "   " "  :  1 150.317991 60.843003 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7085 "LIVERPOOL 0 " 115.00 "1 "   " "  :  1 2.872800 1.162800 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7086 "HOUSTON 16 0" 115.00 "1 "   " "  :  1 37.409400 15.141900 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7087 "SUGAR LAND~1" 115.00 "1 "   " "  :  1 51.951897 21.028151 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7088 "RICHMOND 2 0" 115.00 "1 "   " "  :  1 70.732200 28.629699 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7089 "HOUSTON 82 0" 115.00 "1 "   " "  :  1 49.051798 19.854300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7090 "PINEHURST 0 " 115.00 "1 "   " "  :  1 9.660000 3.910000 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7091 "PEARLAND 2 0" 115.00 "1 "   " "  :  1 147.478790 59.693801 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7092 "HOUSTON 47 0" 115.00 "1 "   " "  :  1 27.459600 11.114600 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7093 "HOUSTON 79 0" 115.00 "1 "   " "  :  1 76.408498 30.927250 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7094 "HOUSTON 49 0" 115.00 "1 "   " "  :  1 53.682298 21.728550 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7100 "HOUSTON 18 0" 115.00 "1 "   " "  :  1 43.509899 17.611150 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7101 "HOUSTON 88 0" 115.00 "1 "   " "  :  1 148.757691 60.211450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7102 "TOMBALL 1 0 " 115.00 "1 "   " "  :  1 82.637095 33.448350 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7103 "HOUSTON 22 0" 115.00 "1 "   " "  :  1 41.048698 16.614950 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7106 "DEER PARK 2 " 115.00 "1 "   " "  :  1 64.449000 26.086500 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7116 "WALLIS 0    " 115.00 "1 "   " "  :  1 8.513400 3.445900 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7117 "HOUSTON 67 0" 115.00 "1 "   " "  :  1 58.818898 23.807649 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7118 "SPRING 4 0  " 115.00 "1 "   " "  :  1 84.806396 34.326401 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7119 "SOUTH HOUS~1" 115.00 "1 "   " "  :  1 34.792800 14.082800 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7120 "HOUSTON 3 0 " 115.00 "1 "   " "  :  1 104.789997 42.414999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7123 "SEADRIFT 0  " 115.00 "1 "   " "  :  1 4.638900 1.877650 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7124 "HOUSTON 34 0" 115.00 "1 "   " "  :  1 115.262700 46.653950 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7127 "SUGAR LAND~4" 115.00 "1 "   " "  :  1 156.479397 63.336903 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7128 "CONROE 7 0  " 115.00 "1 "   " "  :  1 44.759397 18.116900 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7129 "LOLITA 0    " 115.00 "1 "   " "  :  1 2.532600 1.025100 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7129 "LOLITA 0    " 115.00 "2 "   " "  :  1 1.073100 0.434350 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7132 "LAPORTE 2   " 115.00 "1 "   " "  :  1 50.927099 20.613350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7143 "NEW CANEY 0 " 115.00 "1 "   " "  :  1 41.972697 16.988949 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7144 "HOUSTON 14 0" 115.00 "1 "   " "  :  1 68.378099 27.676851 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7145 "HOUSTON 2 0 " 115.00 "1 "   " "  :  1 9.683100 3.919350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7145 "HOUSTON 2 0 " 115.00 "2 "   " "  :  1 90.965699 36.819449 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7147 "HOUSTON 78 0" 115.00 "1 "   " "  :  1 33.100200 13.397700 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7148 "HOUSTON 40 0" 115.00 "1 "   " "  :  1 41.619898 16.846150 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "1 "   " "  :  1 1.507800 0.610300 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "2 "   " "  :  1 5.493600 2.223600 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "3 "   " "  :  1 1.572900 0.636650 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7151 "WILLIS 2 1  " 115.00 "1 "   " "  :  1 30.838499 12.482250 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7152 "HOUSTON 51 0" 115.00 "1 "   " "  :  1 2.511600 1.016600 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "1 "   " "  :  1 0.128100 0.051850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "2 "   " "  :  1 15.038099 6.086850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "3 "   " "  :  1 0.077700 0.031450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "4 "   " "  :  1 0.363300 0.147050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "5 "   " "  :  1 2.736300 1.107550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7154 "CONROE 4 0  " 115.00 "1 "   " "  :  1 41.021399 16.603900 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7155 "HOUSTON 52 0" 115.00 "1 "   " "  :  1 54.887700 22.216450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7157 "SPRING 2 1  " 115.00 "1 "   " "  :  1 114.678899 46.417651 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7158 "KINGWOOD 1 0" 115.00 "1 "   " "  :  1 54.856199 22.203700 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7161 "HOUSTON 5 2 " 115.00 "1 "   " "  :  1 96.278696 38.969949 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7172 "TEXAS CITY~2" 115.00 "1 "   " "  :  1 63.785400 25.817901 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7173 "KINGWOOD 2 0" 115.00 "1 "   " "  :  1 78.775200 31.885201 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7174 "HOUSTON 8 0 " 115.00 "1 "   " "  :  1 52.819199 21.379200 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7174 "HOUSTON 8 0 " 115.00 "2 "   " "  :  1 34.452599 13.945100 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7177 "SPRING 7 2  " 115.00 "1 "   " "  :  1 148.142390 59.962398 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7178 "HOUSTON 41 0" 115.00 "1 "   " "  :  1 85.742999 34.705499 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7179 "FRESNO 0    " 115.00 "1 "   " "  :  1 40.805101 16.516350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7180 "HOUSTON 48 0" 115.00 "1 "   " "  :  1 64.012199 25.909701 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7181 "HOUSTON 58 0" 115.00 "1 "   " "  :  1 104.285997 42.210999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7182 "PATTISON 0  " 115.00 "1 "   " "  :  1 1.449000 0.586500 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7183 "HOUSTON 77 0" 115.00 "1 "   " "  :  1 151.134898 61.173648 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7185 "MISSOURI C~3" 115.00 "1 "   " "  :  1 118.248899 47.862649 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7188 "HOUSTON 4 2 " 115.00 "1 "   " "  :  1 53.608799 21.698800 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7198 "TOMBALL 2 0 " 115.00 "1 "   " "  :  1 60.286801 24.401800 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7201 "CYPRESS 1 2 " 115.00 "1 "   " "  :  1 151.754405 61.424398 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7202 "HEMPSTEAD 0 " 115.00 "1 "   " "  :  1 25.151700 10.180450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7203 "WEST COLUM~1" 115.00 "1 "   " "  :  1 14.387100 5.823350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7213 "SANTA FE 1 0" 115.00 "1 "   " "  :  1 19.116300 7.737550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7213 "SANTA FE 1 0" 115.00 "2 "   " "  :  1 28.835099 11.671350 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7214 "HOUSTON 27 0" 115.00 "1 "   " "  :  1 58.726497 23.770250 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7215 "SPRING 5 0  " 115.00 "1 "   " "  :  1 73.418101 29.716849 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7216 "HOUSTON 46 0" 115.00 "1 "   " "  :  1 64.791297 26.225051 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7217 "HOUSTON 23 0" 115.00 "1 "   " "  :  1 53.474400 21.644400 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7218 "MONTGOMERY 0" 115.00 "1 "   " "  :  1 33.675599 13.630600 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7219 "HUNGERFORD 0" 115.00 "1 "   " "  :  1 0.716100 0.289850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7219 "HUNGERFORD 0" 115.00 "2 "   " "  :  1 0.161700 0.065450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7220 "HOUSTON 84 0" 115.00 "1 "   " "  :  1 98.891097 40.027350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7221 "HOUSTON 83 0" 115.00 "1 "   " "  :  1 118.704601 48.047099 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7222 "HOUSTON 24 0" 115.00 "1 "   " "  :  1 60.895798 24.648300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7223 "HOUSTON 76 0" 115.00 "1 "   " "  :  1 34.736100 14.059851 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7224 "HOUSTON 43 0" 115.00 "1 "   " "  :  1 21.541800 8.719300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7225 "HOUSTON 81 0" 115.00 "1 "   " "  :  1 78.006599 31.574100 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7226 "HOUSTON 35 0" 115.00 "1 "   " "  :  1 31.678499 12.822250 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7229 "HOUSTON 90 2" 115.00 "1 "   " "  :  1 199.787697 80.866450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7230 "BEASLEY 0   " 115.00 "1 "   " "  :  1 5.159700 2.088450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7231 "HOUSTON 7 0 " 115.00 "1 "   " "  :  1 35.592899 14.406650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7232 "LA MARQUE 0 " 115.00 "1 "   " "  :  1 30.046799 12.161800 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7233 "WALLER 0    " 115.00 "1 "   " "  :  1 23.242800 9.407800 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7234 "PORTER 0    " 115.00 "1 "   " "  :  1 54.114898 21.903650 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7235 "CYPRESS 2 0 " 115.00 "1 "   " "  :  1 106.131900 42.958149 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7236 "HOUSTON 30 0" 115.00 "1 "   " "  :  1 26.789700 10.843450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7237 "FULSHEAR 0  " 115.00 "1 "   " "  :  1 10.563000 4.275500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7238 "LIBERTY 0   " 115.00 "1 "   " "  :  1 33.492899 13.556650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7239 "WINNIE 0    " 115.00 "1 "   " "  :  1 29.677200 12.012200 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7240 "HOUSTON 63 0" 115.00 "1 "   " "  :  1 75.381597 30.511600 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7241 "HOUSTON 70 0" 115.00 "1 "   " "  :  1 73.027496 29.558751 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7242 "HOUSTON 55 0" 115.00 "1 "   " "  :  1 56.097299 22.706050 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7243 "CROSBY 0    " 115.00 "1 "   " "  :  1 55.095598 22.300600 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7244 "MANVEL 0    " 115.00 "1 "   " "  :  1 26.611200 10.771200 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7245 "HOUSTON 54 0" 115.00 "1 "   " "  :  1 69.153000 27.990499 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7246 "HOUSTON 89 0" 115.00 "1 "   " "  :  1 139.654195 56.526703 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7247 "DAMON 0     " 115.00 "1 "   " "  :  1 4.794300 1.940550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7247 "DAMON 0     " 115.00 "2 "   " "  :  1 1.646400 0.666400 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7248 "HOUSTON 74 0" 115.00 "1 "   " "  :  1 72.027899 29.154149 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7248 "HOUSTON 74 0" 115.00 "2 "   " "  :  1 82.336796 33.326799 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7249 "HOUSTON 26 0" 115.00 "1 "   " "  :  1 50.274001 20.349000 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7250 "HOUSTON 32 0" 115.00 "1 "   " "  :  1 22.835400 9.242900 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7251 "HOCKLEY 0   " 115.00 "1 "   " "  :  1 24.931201 10.091200 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7253 "ANGLETON 1  " 115.00 "1 "   " "  :  1 63.648898 25.762650 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7254 "CONROE 3 0  " 115.00 "1 "   " "  :  1 35.090998 14.203499 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7255 "HOUSTON 39 0" 115.00 "1 "   " "  :  1 41.294398 16.714400 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7256 "HOUSTON 59 0" 115.00 "1 "   " "  :  1 60.803397 24.610899 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7257 "PEARLAND 1 0" 115.00 "1 "   " "  :  1 89.004297 36.025551 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7258 "HOUSTON 56 0" 115.00 "1 "   " "  :  1 30.095100 12.181350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7259 "HOUSTON 13 0" 115.00 "1 "   " "  :  1 102.238495 41.382250 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7260 "CHANNELVI~15" 115.00 "1 "   " "  :  1 87.244502 35.313249 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7262 "BAY CITY 1  " 115.00 "1 "   " "  :  1 50.418898 20.407650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7265 "PASADENA 3 2" 115.00 "1 "   " "  :  1 44.037001 17.824499 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7271 "BROOKSHIRE 0" 115.00 "1 "   " "  :  1 19.914299 8.060550 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7272 "HOUSTON 25 0" 115.00 "1 "   " "  :  1 32.117398 12.999900 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7273 "TEXAS CITY~3" 115.00 "1 "   " "  :  1 27.575099 11.161350 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7275 "VICTORIA 3 1" 115.00 "1 "   " "  :  1 0.254100 0.102850 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7275 "VICTORIA 3 1" 115.00 "2 "   " "  :  1 29.360099 11.883850 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7276 "HOUSTON 36 0" 115.00 "1 "   " "  :  1 62.069698 25.123450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7277 "GANADO 0    " 115.00 "1 "   " "  :  1 11.195100 4.531350 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7279 "MONT BELVI~2" 115.00 "1 "   " "  :  1 103.964694 42.080951 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7283 "BAYTOWN 3 1 " 115.00 "1 "   " "  :  1 76.626903 31.015649 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7290 "SPRING 6 0  " 115.00 "1 "   " "  :  1 44.635500 18.066750 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7291 "HUMBLE 2 0  " 115.00 "1 "   " "  :  1 71.339098 28.875351 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7292 "HOUSTON 69 0" 115.00 "1 "   " "  :  1 65.868600 26.661101 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7293 "SANTA FE 2 0" 115.00 "1 "   " "  :  1 11.161499 4.517750 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7294 "PORT BOLIV~1" 115.00 "1 "   " "  :  1 1.094100 0.442850 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7294 "PORT BOLIV~1" 115.00 "2 "   " "  :  1 3.981600 1.611600 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7295 "HOUSTON 42 0" 115.00 "1 "   " "  :  1 73.058997 29.571500 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7296 "HOUSTON 85 0" 115.00 "1 "   " "  :  1 65.687997 26.587999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7297 "HOUSTON 50 0" 115.00 "1 "   " "  :  1 65.635501 26.566750 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7298 "HOUSTON 62 0" 115.00 "1 "   " "  :  1 70.864496 28.683251 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7299 "EAGLE LAKE 0" 115.00 "1 "   " "  :  1 12.654599 5.122100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7299 "EAGLE LAKE 0" 115.00 "2 "   " "  :  1 0.222600 0.090100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7300 "CONROE 2 0  " 115.00 "1 "   " "  :  1 38.047799 15.400299 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7301 "WEBSTER 0   " 115.00 "1 "   " "  :  1 48.423900 19.600150 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7302 "SWEENY 0    " 115.00 "1 "   " "  :  1 0.096600 0.039100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7302 "SWEENY 0    " 115.00 "2 "   " "  :  1 17.003700 6.882450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7303 "BLESSING 0  " 115.00 "1 "   " "  :  1 4.542300 1.838550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7306 "WHARTON 1 2 " 115.00 "1 "   " "  :  1 0.119700 0.048450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7306 "WHARTON 1 2 " 115.00 "2 "   " "  :  1 5.262600 2.130100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7313 "LAKE JACKS~2" 115.00 "1 "   " "  :  1 60.351898 24.428150 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7314 "BELLVILLE 0 " 115.00 "1 "   " "  :  1 20.128500 8.147250 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7315 "KATY 4 0    " 115.00 "1 "   " "  :  1 48.518399 19.638400 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7316 "HOUSTON 38 0" 115.00 "1 "   " "  :  1 44.261697 17.915450 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7317 "FRIENDSWOO~1" 115.00 "1 "   " "  :  1 100.035599 40.490600 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7318 "HOUSTON 17 0" 115.00 "1 "   " "  :  1 78.514796 31.779799 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7319 "HOUSTON 66 0" 115.00 "1 "   " "  :  1 21.134399 8.554400 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7330 "HOUSTON 60 0" 115.00 "1 "   " "  :  1 36.731101 14.867350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7330 "HOUSTON 60 0" 115.00 "2 "   " "  :  1 100.505995 40.680999 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7333 "PASADENA 1 2" 115.00 "1 "   " "  :  1 20.443500 8.274750 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7336 "STAFFORD 0  " 115.00 "1 "   " "  :  1 75.383700 30.512449 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7337 "EDNA 0      " 115.00 "1 "   " "  :  1 17.192700 6.958950 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7338 "HOUSTON 21 0" 115.00 "1 "   " "  :  1 76.437896 30.939150 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7339 "NEEDVILLE 0 " 115.00 "1 "   " "  :  1 22.425899 9.077150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7340 "SEALY 0     " 115.00 "1 "   " "  :  1 27.045900 10.947150 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7343 "KATY 3 2    " 115.00 "1 "   " "  :  1 129.360001 52.359998 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7344 "HOUSTON 37 0" 115.00 "1 "   " "  :  1 70.986295 28.732550 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7345 "HOUSTON 19 0" 115.00 "1 "   " "  :  1 51.359698 20.788451 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7362 "HOUSTON 61 0" 115.00 "1 "   " "  :  1 39.213301 15.872049 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7363 "GALVESTON ~4" 115.00 "1 "   " "  :  1 18.612300 7.533550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7364 "EAST BERNA~1" 115.00 "1 "   " "  :  1 9.987600 4.042600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7365 "HOUSTON 20 0" 115.00 "1 "   " "  :  1 56.676897 22.940651 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7380 "FREEPORT 3 0" 115.00 "1 "   " "  :  1 36.565201 14.800200 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7381 "HOUSTON 15 0" 115.00 "1 "   " "  :  1 31.031699 12.560450 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7381 "HOUSTON 15 0" 115.00 "2 "   " "  :  1 35.296798 14.286800 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7382 "HOUSTON 31 0" 115.00 "1 "   " "  :  1 54.688200 22.135700 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7383 "ROSHARON 0  " 115.00 "1 "   " "  :  1 59.915097 24.251349 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7384 "HOUSTON 44 0" 115.00 "1 "   " "  :  1 46.808998 18.946500 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7385 "HOUSTON 75 0" 115.00 "1 "   " "  :  1 94.670097 38.318849 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7386 "HOUSTON 71 0" 115.00 "1 "   " "  :  1 78.260702 31.676951 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7387 "HUMBLE 1 0  " 115.00 "1 "   " "  :  1 112.513797 45.541301 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7388 "HOUSTON 68 0" 115.00 "1 "   " "  :  1 88.176900 35.690650 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7391 "WILLIS 1 2  " 115.00 "1 "   " "  :  1 29.990099 12.138850 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7392 "BAYTOWN 4 0 " 115.00 "1 "   " "  :  1 0.655200 0.265200 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7392 "BAYTOWN 4 0 " 115.00 "2 "   " "  :  1 35.765100 14.476350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7393 "VAN VLECK 0 " 115.00 "1 "   " "  :  1 0.275100 0.111350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7393 "VAN VLECK 0 " 115.00 "2 "   " "  :  1 4.844700 1.960950 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7394 "HUFFMAN 0   " 115.00 "1 "   " "  :  1 26.189100 10.600350 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7395 "HOUSTON 53 0" 115.00 "1 "   " "  :  1 49.291197 19.951200 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7396 "HOUSTON 91 0" 115.00 "1 "   " "  :  1 17.845800 7.223300 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7397 "ROSENBERG 0 " 115.00 "1 "   " "  :  1 74.006098 29.954851 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7398 "PASADENA 5 0" 115.00 "1 "   " "  :  1 51.510899 20.849650 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7399 "HOUSTON 45 0" 115.00 "1 "   " "  :  1 39.782398 16.102400 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7403 "PASADENA 4 0" 115.00 "1 "   " "  :  1 48.768301 19.739550 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7404 "HOUSTON 57 0" 115.00 "1 "   " "  :  1 64.173898 25.975150 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7404 "HOUSTON 57 0" 115.00 "2 "   " "  :  1 60.236399 24.381401 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7405 "GALVESTON ~3" 115.00 "1 "   " "  :  1 37.281297 15.090050 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7408 "POINT COMF~3" 115.00 "1 "   " "  :  1 37.562700 15.203950 0.000000 0.000000 0.000000 0.000000   7    6 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7410 "KATY 2 1    " 115.00 "1 "   " "  :  1 150.966904 61.105651 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7411 "SPRING 3 0  " 115.00 "1 "   " "  :  1 48.585599 19.665600 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7412 "DANBURY 0   " 115.00 "1 "   " "  :  1 6.012300 2.433550 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7413 "WHARTON 2 0 " 115.00 "1 "   " "  :  1 30.040498 12.159250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7417 "HOUSTON 64 0" 115.00 "1 "   " "  :  1 68.518798 27.733800 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7418 "HOUSTON 65 0" 115.00 "1 "   " "  :  1 33.755399 13.662900 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7419 "LA PORTE 0  " 115.00 "1 "   " "  :  1 74.898600 30.316100 0.000000 0.000000 0.000000 0.000000   7    4 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7421 "MAGNOLIA 1 1" 115.00 "1 "   " "  :  1 63.451497 25.682750 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7424 "ALVIN 2     " 115.00 "1 "   " "  :  1 97.916700 39.632949 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7425 "HOUSTON 86 0" 115.00 "1 "   " "  :  1 74.184599 30.027100 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7426 "BRAZORIA 0  " 115.00 "1 "   " "  :  1 29.259299 11.843050 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7427 "HOUSTON 87 0" 115.00 "1 "   " "  :  1 109.517099 44.328350 0.000000 0.000000 0.000000 0.000000   7    3 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7430 "FREEPORT 2 2" 115.00 "1 "   " "  :  1 32.841900 13.293150 0.000000 0.000000 0.000000 0.000000   7    2 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7431 "CONROE 6 0  " 115.00 "1 "   " "  :  1 24.899700 10.078450 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7432 "MADISONVIL~1" 115.00 "1 "   " "  :  1 16.058699 6.499950 0.000000 0.000000 0.000000 0.000000   7    5 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8001 "NORMANGEE 0 " 115.00 "1 "   " "  :  1 7.572600 3.065100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8002 "ARP 0       " 115.00 "1 "   " "  :  1 8.267700 3.346450 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8003 "CENTERVILL~1" 115.00 "1 "   " "  :  1 8.389500 3.395750 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8005 "LUFKIN 3 1  " 115.00 "1 "   " "  :  1 71.408401 28.903401 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8006 "FLINT 0     " 115.00 "1 "   " "  :  1 26.178599 10.596100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8007 "BULLARD 0   " 115.00 "1 "   " "  :  1 21.046201 8.518700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8008 "CHANDLER 0  " 115.00 "1 "   " "  :  1 27.455399 11.112900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8009 "PLANTERSVI~1" 115.00 "1 "   " "  :  1 6.864900 2.778650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8010 "MARQUEZ 0   " 115.00 "1 "   " "  :  1 3.775800 1.528300 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8011 "TENNESSEE ~1" 115.00 "1 "   " "  :  1 0.138600 0.056100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8011 "TENNESSEE ~1" 115.00 "2 "   " "  :  1 18.935699 7.664450 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8012 "ANDERSON 0  " 115.00 "1 "   " "  :  1 5.321400 2.153900 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8013 "MINEOLA 0   " 115.00 "1 "   " "  :  1 42.021000 17.008500 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8014 "LOVELADY 0  " 115.00 "1 "   " "  :  1 10.605000 4.292500 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8015 "HUNTINGTON 0" 115.00 "1 "   " "  :  1 16.749600 6.779600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8016 "BRYAN 4 0   " 115.00 "1 "   " "  :  1 48.904798 19.794799 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8017 "FRANKSTON 0 " 115.00 "1 "   " "  :  1 12.906599 5.224100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8019 "TYLER 4 1   " 115.00 "1 "   " "  :  1 72.183301 29.217049 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8020 "BEN WHEELE~1" 115.00 "1 "   " "  :  1 12.144300 4.915550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8021 "GARRISON 0  " 115.00 "1 "   " "  :  1 7.513800 3.041300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8022 "ETOILE 0    " 115.00 "1 "   " "  :  1 4.819500 1.950750 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8025 "PALESTINE ~1" 115.00 "1 "   " "  :  1 35.534099 14.382850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8026 "LINDALE 0   " 115.00 "1 "   " "  :  1 38.558100 15.606850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8027 "WHITEHOUSE 0" 115.00 "1 "   " "  :  1 27.562500 11.156250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8028 "OVERTON 0   " 115.00 "1 "   " "  :  1 16.844100 6.817850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8029 "GRAND SALI~1" 115.00 "1 "   " "  :  1 14.611799 5.914300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8029 "GRAND SALI~1" 115.00 "2 "   " "  :  1 3.345300 1.354050 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "1 "   " "  :  1 2.713200 1.098200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "2 "   " "  :  1 0.413700 0.167450 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "3 "   " "  :  1 51.445799 20.823300 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8037 "MIDWAY 0    " 115.00 "1 "   " "  :  1 7.900200 3.197700 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8038 "SULPHUR SP~1" 115.00 "1 "   " "  :  1 51.208498 20.727250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8039 "VAN 0       " 115.00 "1 "   " "  :  1 8.826300 3.572550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8040 "MURCHISON 0 " 115.00 "1 "   " "  :  1 5.829600 2.359600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8040 "MURCHISON 0 " 115.00 "2 "   " "  :  1 6.833400 2.765900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8041 "NACOGDOCHE~2" 115.00 "1 "   " "  :  1 36.941099 14.952350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8042 "DIBOLL 0    " 115.00 "1 "   " "  :  1 19.120499 7.739250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8052 "TYLER 8 0   " 115.00 "1 "   " "  :  1 10.630200 4.302700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8053 "ATHENS 1 0  " 115.00 "1 "   " "  :  1 14.670600 5.938100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8054 "BUFFALO 0   " 115.00 "1 "   " "  :  1 11.310600 4.578100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8055 "RUSK 0      " 115.00 "1 "   " "  :  1 23.652300 9.573550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8056 "WINONA 0    " 115.00 "1 "   " "  :  1 7.387800 2.990300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8062 "CUSHING 2 0 " 115.00 "1 "   " "  :  1 7.135800 2.888300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8063 "NACOGDOCHE~3" 115.00 "1 "   " "  :  1 48.564600 19.657101 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8064 "FAIRFIELD~15" 115.00 "1 "   " "  :  1 14.859600 6.014600 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8065 "TRINIDAD 2 0" 115.00 "1 "   " "  :  1 4.798500 1.942250 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8066 "DIKE 0      " 115.00 "1 "   " "  :  1 2.263800 0.916300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8072 "PALESTINE ~2" 115.00 "1 "   " "  :  1 2.022300 0.818550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8072 "PALESTINE ~2" 115.00 "2 "   " "  :  1 47.033698 19.037449 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8073 "EMORY 0     " 115.00 "1 "   " "  :  1 13.335000 5.397500 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8081 "TYLER 9 0   " 115.00 "1 "   " "  :  1 18.236400 7.381400 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8086 "FRANKLIN 4  " 115.00 "1 "   " "  :  1 14.878500 6.022250 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8089 "TYLER 3 0   " 115.00 "1 "   " "  :  1 15.027600 6.082600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8090 "ELKHART 0   " 115.00 "1 "   " "  :  1 10.644900 4.308650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8091 "WORTHAM 0   " 115.00 "1 "   " "  :  1 5.300400 2.145400 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8091 "WORTHAM 0   " 115.00 "2 "   " "  :  1 3.007200 1.217200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8092 "OAKWOOD 0   " 115.00 "1 "   " "  :  1 4.974900 2.013650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8093 "COOKVILLE 0 " 115.00 "1 "   " "  :  1 3.435600 1.390600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8095 "COLLEGE ST~2" 115.00 "1 "   " "  :  1 102.769799 41.597301 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8096 "EDGEWOOD 0  " 115.00 "1 "   " "  :  1 7.816200 3.163700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8100 "TYLER 2 0   " 115.00 "1 "   " "  :  1 28.793101 11.654350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8101 "ALTO 0      " 115.00 "1 "   " "  :  1 8.775900 3.552150 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8102 "CALVERT 0   " 115.00 "1 "   " "  :  1 3.332700 1.348950 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8103 "JEWETT 2 0  " 115.00 "1 "   " "  :  1 5.707800 2.310300 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8104 "NAVASOTA 0  " 115.00 "1 "   " "  :  1 32.573100 13.184351 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "1 "   " "  :  1 3.236100 1.309850 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "2 "   " "  :  1 5.157600 2.087600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "3 "   " "  :  1 0.829500 0.335750 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "4 "   " "  :  1 1.283100 0.519350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8106 "MOUNT PLEA~8" 115.00 "5 "   " "  :  1 59.415298 24.049050 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8107 "SCROGGINS 0 " 115.00 "1 "   " "  :  1 3.456600 1.399100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8107 "SCROGGINS 0 " 115.00 "2 "   " "  :  1 2.990400 1.210400 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8108 "WILLS POIN~1" 115.00 "1 "   " "  :  1 30.752399 12.447400 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8109 "ATHENS 2 0  " 115.00 "1 "   " "  :  1 36.231298 14.665049 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8110 "POINT 0     " 115.00 "1 "   " "  :  1 14.286300 5.782550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8111 "LUFKIN 2 0  " 115.00 "1 "   " "  :  1 60.975598 24.680600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8114 "JACKSONVIL~3" 115.00 "1 "   " "  :  1 1.144500 0.463250 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8114 "JACKSONVIL~3" 115.00 "2 "   " "  :  1 15.945300 6.454050 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8118 "CROCKETT 0  " 115.00 "1 "   " "  :  1 0.411600 0.166600 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8118 "CROCKETT 0  " 115.00 "2 "   " "  :  1 25.225199 10.210200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8119 "HENDERSON ~1" 115.00 "1 "   " "  :  1 5.380200 2.177700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8119 "HENDERSON ~1" 115.00 "2 "   " "  :  1 28.219800 11.422300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8120 "BRYAN 3 0   " 115.00 "1 "   " "  :  1 22.331400 9.038900 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8121 "JACKSONVIL~7" 115.00 "1 "   " "  :  1 55.414798 22.429800 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8122 "BRYAN 5 0   " 115.00 "1 "   " "  :  1 20.588401 8.333400 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8123 "MALAKOFF 0  " 115.00 "1 "   " "  :  1 12.268200 4.965700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8124 "CUMBY 0     " 115.00 "1 "   " "  :  1 8.082900 3.271650 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8124 "CUMBY 0     " 115.00 "2 "   " "  :  1 6.054300 2.450550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8125 "NACOGDOCHE~1" 115.00 "1 "   " "  :  1 31.613400 12.795900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8132 "TEAGUE 0    " 115.00 "1 "   " "  :  1 15.351000 6.213500 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8134 "TYLER 7 1   " 115.00 "1 "   " "  :  1 78.048597 31.591100 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8135 "TYLER 6 0   " 115.00 "1 "   " "  :  1 56.844900 23.008651 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8136 "YANTIS 0    " 115.00 "1 "   " "  :  1 7.035000 2.847500 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8137 "POLLOK 0    " 115.00 "1 "   " "  :  1 3.994200 1.616700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8137 "POLLOK 0    " 115.00 "2 "   " "  :  1 10.380299 4.201550 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8137 "POLLOK 0    " 115.00 "3 "   " "  :  1 2.650200 1.072700 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8138 "TYLER 1 0   " 115.00 "1 "   " "  :  1 4.552800 1.842800 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8140 "COLLEGE ST~4" 115.00 "1 "   " "  :  1 117.959098 47.745350 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8141 "HEARNE 0    " 115.00 "1 "   " "  :  1 14.660099 5.933850 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8142 "MOUNT VERN~1" 115.00 "1 "   " "  :  1 15.653400 6.335900 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8143 "IOLA 0      " 115.00 "1 "   " "  :  1 8.866200 3.588700 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8143 "IOLA 0      " 115.00 "2 "   " "  :  1 7.194600 2.912100 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8144 "STREETMAN 0 " 115.00 "1 "   " "  :  1 0.193200 0.078200 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8144 "STREETMAN 0 " 115.00 "2 "   " "  :  1 4.038300 1.634550 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8145 "COMO 0      " 115.00 "1 "   " "  :  1 4.309200 1.744200 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8146 "HENDERSON ~2" 115.00 "1 "   " "  :  1 34.939799 14.142300 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8150 "ZAVALLA 0   " 115.00 "1 "   " "  :  1 5.955600 2.410600 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8151 "GRAPELAND 0 " 115.00 "1 "   " "  :  1 12.165299 4.924050 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8152 "BRYAN 2 0   " 115.00 "1 "   " "  :  1 32.442900 13.131650 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8153 "CANTON 0    " 115.00 "1 "   " "  :  1 26.987099 10.923350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8154 "TYLER 5 0   " 115.00 "1 "   " "  :  1 18.419100 7.455350 0.000000 0.000000 0.000000 0.000000   8    8 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8160 "BRYAN 1 2   " 115.00 "1 "   " "  :  1 63.529198 25.714201 0.000000 0.000000 0.000000 0.000000   8    7 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [ 157]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
   1007 "VAN HORN 0  " 115.00 "1 "  " " :  1  2    1007 "VAN HORN 0  " 115.00   1    9  0.000000 -0.008893  0.000000  0.000000  0.010000 -0.150000  0.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.150000  1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1010 "PRESIDIO 1 0" 115.00 "1 "  " " :  1  2    1010 "PRESIDIO 1 0" 115.00   1    9  0.000000  0.026694  0.000000  0.000000  0.010000 -0.100000  0.100000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.100000  1  0.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1012 "SANDERSON 0 " 115.00 "1 "  " " :  1  2    1012 "SANDERSON 0 " 115.00   1    9  0.000000  0.095000  0.000000  0.000000  0.010000  0.000000  0.095000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.095000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1016 "GARDEN CIT~1" 115.00 "1 "  " " :  1  2    1016 "GARDEN CIT~1" 115.00   1    9  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1019 "MIDLAND 4 0 " 115.00 "1 "  " " :  1  2    1019 "MIDLAND 4 0 " 115.00   1    9  0.000000  1.429800  0.000000  0.000000  0.010000  0.000000  1.429800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.429800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1020 "BIG SPRING~1" 115.00 "1 "  " " :  1  2    1020 "BIG SPRING~1" 115.00   1    9  0.000000  0.767300  0.000000  0.000000  0.010000  0.000000  0.767300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.767300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1027 "MIDLAND 2 0 " 115.00 "1 "  " " :  1  2    1027 "MIDLAND 2 0 " 115.00   1    9  0.000000  0.750000  0.000000  0.000000  0.010000  0.000000  0.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1029 "MIDLAND 3 0 " 115.00 "1 "  " " :  1  2    1029 "MIDLAND 3 0 " 115.00   1    9  0.000000  0.400000  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1030 "ALPINE 0    " 115.00 "1 "  " " :  0  2    1030 "ALPINE 0    " 115.00   1    9  0.000000  0.150000  0.000000  0.000000  0.010000  0.000000  0.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1033 "MCCAMEY 1 1 " 230.00 "1 "  " " :  1  2    1033 "MCCAMEY 1 1 " 230.00   1    9  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1046 "OZONA 0     " 115.00 "1 "  " " :  1  2    1046 "OZONA 0     " 115.00   1    9  0.000000  0.120000  0.000000  0.000000  0.010000  0.000000  0.120000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.120000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1056 "LENORAH 0   " 115.00 "1 "  " " :  1  0    1056 "LENORAH 0   " 115.00   1    9  0.000000  0.800000  0.000000  0.000000  0.000000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1081 "ODESSA 1 10 " 230.00 "1 "  " " :  1  2    1081 "ODESSA 1 10 " 230.00   1    9  0.000000  1.400000  0.000000  0.000000  0.010000  0.000000  1.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1083 "FORT STOCK~4" 115.00 "1 "  " " :  1  2    1083 "FORT STOCK~4" 115.00   1    9  0.000000  0.261500  0.000000  0.000000  0.010000  0.000000  0.261500 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.261500  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1086 "PECOS 0     " 115.00 "1 "  " " :  1  2    1086 "PECOS 0     " 115.00   1    9  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1087 "SHEFFIELD 0 " 115.00 "1 "  " " :  1  0    1087 "SHEFFIELD 0 " 115.00   1    9  0.000000  0.500000  0.000000  0.000000  0.000000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2009 "IOWA PARK 0 " 161.00 "1 "  " " :  1  2    2009 "IOWA PARK 0 " 161.00   2   11  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2010 "VERNON 2 0  " 161.00 "1 "  " " :  1  2    2010 "VERNON 2 0  " 161.00   2   10  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2017 "PANHANDLE ~7" 500.00 "1 "  " " :  1  2    2017 "PANHANDLE ~7" 500.00   2   10  0.000000 -0.171328  0.000000  0.000000  0.010000 -1.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2017 "PANHANDLE ~7" 500.00 "2 "  " " :  1  2    2017 "PANHANDLE ~7" 500.00   2   10  0.000000 -0.171328  0.000000  0.000000  0.010000 -1.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2063 "DENISON 2 0 " 161.00 "1 "  " " :  1  2    2063 "DENISON 2 0 " 161.00   2   11  0.000000  0.400000  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2065 "GAINESVILL~1" 161.00 "1 "  " " :  1  2    2065 "GAINESVILL~1" 161.00   2   11  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2069 "HOWE 0      " 161.00 "1 "  " " :  1  2    2069 "HOWE 0      " 161.00   2   11  0.000000  0.926016  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2096 "RALLS 1 0   " 500.00 "1 "  " " :  1  2    2096 "RALLS 1 0   " 500.00   2   10  0.000000  0.000000  0.000000  0.000000  0.010000 -2.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2096 "RALLS 1 0   " 500.00 "2 "  " " :  1  2    2096 "RALLS 1 0   " 500.00   2   10  0.000000  0.000000  0.000000  0.000000  0.010000 -1.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2110 "MUENSTER 2 0" 161.00 "1 "  " " :  1  2    2110 "MUENSTER 2 0" 161.00   2   11  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2127 "MIAMI 0     " 500.00 "1 "  " " :  1  0    2127 "MIAMI 0     " 500.00   2   10  0.000000  0.000000  0.000000  0.000000  0.000000 -2.000000  0.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2132 "HASKELL 2   " 115.00 "1 "  " " :  1  2    2132 "HASKELL 2   " 115.00   2   10  0.000000  0.100000  0.000000  0.000000  0.010000  0.000000  0.100000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3013 "ABILENE 4 0 " 115.00 "1 "  " " :  1  2    3013 "ABILENE 4 0 " 115.00   3   27  0.000000  0.650000  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3019 "CHRISTOVAL 1" 115.00 "1 "  " " :  1  2    3019 "CHRISTOVAL 1" 115.00   3   27  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3023 "STAMFORD 0  " 115.00 "1 "  " " :  1  2    3023 "STAMFORD 0  " 115.00   3   27  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3030 "SAN ANGELO~1" 115.00 "1 "  " " :  1  2    3030 "SAN ANGELO~1" 115.00   3   27  0.000000  0.800000  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3046 "ROSCOE 5 0  " 230.00 "1 "  " " :  1  2    3046 "ROSCOE 5 0  " 230.00   3   27  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3047 "ROSCOE 5 1  " 115.00 "1 "  " " :  1  2    3047 "ROSCOE 5 1  " 115.00   3   27  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3050 "DEL RIO 0   " 230.00 "1 "  " " :  1  2    3050 "DEL RIO 0   " 230.00   3   28  0.000000  0.650000  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3051 "DEL RIO 1   " 115.00 "1 "  " " :  1  2    3051 "DEL RIO 1   " 115.00   3   28  0.000000  0.200000  0.000000  0.000000  0.010000  0.000000  0.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3051 "DEL RIO 1   " 115.00 "2 "  " " :  0  2    3051 "DEL RIO 1   " 115.00   3   28  0.000000  0.800000  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3088 "ABILENE 1 0 " 230.00 "1 "  " " :  1  2    3088 "ABILENE 1 0 " 230.00   3   27  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3091 "ABILENE 1 3 " 115.00 "1 "  " " :  1  2    3091 "ABILENE 1 3 " 115.00   3   27  0.000000  1.357746  0.000000  0.000000  0.010000  0.000000  1.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3124 "FREDERICKS~1" 115.00 "1 "  " " :  1  2    3124 "FREDERICKS~1" 115.00   3   28  0.000000  0.450000  0.000000  0.000000  0.010000  0.000000  0.450000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.450000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3126 "SABINAL 0   " 115.00 "1 "  " " :  1  2    3126 "SABINAL 0   " 115.00   3   28  0.000000  0.444894  0.000000  0.000000  0.010000  0.000000  0.450000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.450000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3142 "GOODFELLOW~1" 115.00 "1 "  " " :  1  2    3142 "GOODFELLOW~1" 115.00   3   27  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3143 "SANTA ANNA 0" 115.00 "1 "  " " :  1  2    3143 "SANTA ANNA 0" 115.00   3   28  0.000000  0.170000  0.000000  0.000000  0.010000  0.000000  0.170000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.170000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3146 "JUNCTION 0  " 115.00 "1 "  " " :  1  2    3146 "JUNCTION 0  " 115.00   3   28  0.000000  0.150000  0.000000  0.000000  0.010000  0.000000  0.150000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   3147 "LAMPASAS 0  " 115.00 "1 "  " " :  1  2    3147 "LAMPASAS 0  " 115.00   3   28  0.000000  0.350000  0.000000  0.000000  0.010000  0.000000  0.350000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.350000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4005 "LAREDO 7 1  " 115.00 "1 "  " " :  1  2    4005 "LAREDO 7 1  " 115.00   4   20  0.000000  0.700000  0.000000  0.000000  0.010000  0.000000  0.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4012 "PROGRESO 0  " 115.00 "1 "  " " :  1  0    4012 "PROGRESO 0  " 115.00   4   19  0.000000  0.500000  0.000000  0.000000  0.000000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4015 "EAGLE PASS 1" 115.00 "1 "  " " :  1  2    4015 "EAGLE PASS 1" 115.00   4   20  0.000000  0.750000  0.000000  0.000000  0.010000  0.000000  0.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4037 "SINTON 0    " 115.00 "1 "  " " :  1  2    4037 "SINTON 0    " 115.00   4   21  0.000000  0.650000  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4040 "MISSION 4 1 " 115.00 "1 "  " " :  1  2    4040 "MISSION 4 1 " 115.00   4   19  0.000000  2.642188  0.000000  0.000000  0.010000  0.000000  4.155500 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.155500  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4066 "WESLACO 0   " 115.00 "1 "  " " :  1  0    4066 "WESLACO 0   " 115.00   4   19  0.000000  1.451300  0.000000  0.000000  0.000000  0.000000  1.451300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.451300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4086 "RIO HONDO 0 " 115.00 "1 "  " " :  1  2    4086 "RIO HONDO 0 " 115.00   4   19  0.000000  1.008452  0.000000  0.000000  0.010000  0.000000  1.029300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.029300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4087 "CORPUS CH~25" 115.00 "1 "  " " :  1  2    4087 "CORPUS CH~25" 115.00   4   21  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4088 "PHARR 0     " 115.00 "1 "  " " :  1  2    4088 "PHARR 0     " 115.00   4   19  0.000000  2.178537  0.000000  0.000000  0.010000  0.000000  3.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4103 "EDINBURG 1 0" 115.00 "1 "  " " :  1  2    4103 "EDINBURG 1 0" 115.00   4   19  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4121 "SANTA MARI~1" 115.00 "1 "  " " :  1  2    4121 "SANTA MARI~1" 115.00   4   19  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4122 "MCALLEN 1 0 " 115.00 "1 "  " " :  1  2    4122 "MCALLEN 1 0 " 115.00   4   19  0.000000  1.500000  0.000000  0.000000  0.010000  0.000000  1.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4127 "ALICE 0     " 115.00 "1 "  " " :  1  2    4127 "ALICE 0     " 115.00   4   21  0.000000  0.700000  0.000000  0.000000  0.010000  0.000000  0.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4128 "RIO GRANDE~1" 115.00 "1 "  " " :  1  2    4128 "RIO GRANDE~1" 115.00   4   19  0.000000  0.700000  0.000000  0.000000  0.010000  0.000000  0.700000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4130 "FREER 0     " 115.00 "1 "  " " :  1  0    4130 "FREER 0     " 115.00   4   20  0.000000  0.250000  0.000000  0.000000  0.000000  0.000000  0.250000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.250000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4131 "PEARSALL 0  " 230.00 "1 "  " " :  1  2    4131 "PEARSALL 0  " 230.00   4   20  0.000000  1.116900  0.000000  0.000000  0.010000  0.000000  1.116900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.116900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4141 "SARITA 1 1  " 115.00 "1 "  " " :  1  2    4141 "SARITA 1 1  " 115.00   4   21  0.000000  0.726113  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4147 "LAREDO 4 1  " 115.00 "1 "  " " :  1  2    4147 "LAREDO 4 1  " 115.00   4   20  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4171 "SAN BENITO 0" 115.00 "1 "  " " :  1  2    4171 "SAN BENITO 0" 115.00   4   19  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4174 "LYTLE 0     " 115.00 "1 "  " " :  1  2    4174 "LYTLE 0     " 115.00   4   20  0.000000  0.850000  0.000000  0.000000  0.010000  0.000000  0.850000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.850000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4175 "LAREDO 2 0  " 115.00 "1 "  " " :  1  2    4175 "LAREDO 2 0  " 115.00   4   20  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4178 "GOLIAD 0    " 115.00 "1 "  " " :  1  2    4178 "GOLIAD 0    " 115.00   4   21  0.000000  0.447700  0.000000  0.000000  0.010000  0.000000  0.447700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.447700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4185 "ZAPATA 0    " 115.00 "1 "  " " :  1  2    4185 "ZAPATA 0    " 115.00   4   19  0.000000  0.206300  0.000000  0.000000  0.010000  0.000000  0.206300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.206300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4186 "SANTA ROS~11" 115.00 "1 "  " " :  1  2    4186 "SANTA ROS~11" 115.00   4   19  0.000000  0.538000  0.000000  0.000000  0.010000  0.000000  0.538000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.538000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4188 "QUEMADO 0   " 115.00 "1 "  " " :  0  2    4188 "QUEMADO 0   " 115.00   4   20  0.000000  0.080000  0.000000  0.000000  0.010000  0.000000  0.080000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.080000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4196 "OILTON 1    " 230.00 "1 "  " " :  1  2    4196 "OILTON 1    " 230.00   4   20  0.000000  0.298257  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   4197 "OILTON 2    " 115.00 "1 "  " " :  1  2    4197 "OILTON 2    " 115.00   4   20  0.000000  0.888675  0.000000  0.000000  0.010000  0.000000  1.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5013 "EARLY 0     " 161.00 "1 "  " " :  1  2    5013 "EARLY 0     " 161.00   5   15  0.000000  1.592482  0.000000  0.000000  0.010000  0.000000  1.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5061 "MABANK 2 2  " 115.00 "1 "  " " :  1  2    5061 "MABANK 2 2  " 115.00   5   14  0.000000  0.291500  0.000000  0.000000  0.010000  0.000000  1.126200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.375400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5077 "TERRELL 1 1 " 115.00 "1 "  " " :  1  2    5077 "TERRELL 1 1 " 115.00   5   16  0.000000  0.536793  0.000000  0.000000  0.010000  0.000000  2.541300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.847100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5090 "DALLAS 15 0 " 161.00 "1 "  " " :  1  2    5090 "DALLAS 15 0 " 161.00   5   16  0.000000  4.178050  0.000000  0.000000  0.010000  0.000000  5.250000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  1.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5093 "HASLET 0    " 161.00 "1 "  " " :  1  2    5093 "HASLET 0    " 161.00   5   17  0.000000  2.447176  0.000000  0.000000  0.010000  0.000000  6.450000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.150000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5098 "FORT WORT~17" 161.00 "1 "  " " :  1  2    5098 "FORT WORT~17" 161.00   5   17  0.000000  2.181712  0.000000  0.000000  0.010000  0.000000  7.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5099 "FLOWER MOU~2" 161.00 "1 "  " " :  1  0    5099 "FLOWER MOU~2" 161.00   5   17  0.000000  2.000000  0.000000  0.000000  0.000000  0.000000  6.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5108 "DALLAS 44 0 " 161.00 "1 "  " " :  1  2    5108 "DALLAS 44 0 " 161.00   5   17  0.000000  4.640228  0.000000  0.000000  0.010000  0.000000 13.116900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  4.372300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5121 "BROWNWOOD 1 " 161.00 "1 "  " " :  1  2    5121 "BROWNWOOD 1 " 161.00   5   15  0.000000  0.900000  0.000000  0.000000  0.010000  0.000000  0.900000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5139 "DALLAS 42 0 " 161.00 "1 "  " " :  1  2    5139 "DALLAS 42 0 " 161.00   5   16  0.000000  2.281729  0.000000  0.000000  0.010000  0.000000  8.100000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.700000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5161 "DALLAS 4 0  " 161.00 "1 "  " " :  1  2    5161 "DALLAS 4 0  " 161.00   5   16  0.000000  2.004234  0.000000  0.000000  0.010000  0.000000  6.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.100000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5172 "WEATHERFOR~1" 161.00 "1 "  " " :  1  2    5172 "WEATHERFOR~1" 161.00   5   12  0.000000  1.767908  0.000000  0.000000  0.010000  0.000000  6.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5191 "MERIDIAN 0  " 161.00 "1 "  " " :  1  2    5191 "MERIDIAN 0  " 161.00   5   18  0.000000  1.086570  0.000000  0.000000  0.010000  0.000000  1.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5217 "NORTH RICH~2" 161.00 "1 "  " " :  1  2    5217 "NORTH RICH~2" 161.00   5   17  0.000000  4.132487  0.000000  0.000000  0.010000  0.000000 13.163100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  4.387700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5219 "SCURRY 0    " 161.00 "1 "  " " :  1  2    5219 "SCURRY 0    " 161.00   5   14  0.000000  0.701522  0.000000  0.000000  0.010000  0.000000  0.915900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.305300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5264 "DE LEON 0   " 161.00 "1 "  " " :  1  2    5264 "DE LEON 0   " 161.00   5   15  0.000000  1.330246  0.000000  0.000000  0.010000  0.000000  2.704200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  0.901400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5289 "DALLAS 26 0 " 161.00 "1 "  " " :  1  2    5289 "DALLAS 26 0 " 161.00   5   16  0.000000  5.897791  0.000000  0.000000  0.010000  0.000000  7.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5316 "MESQUITE 3 0" 161.00 "1 "  " " :  1  2    5316 "MESQUITE 3 0" 161.00   5   16  0.000000  2.489077  0.000000  0.000000  0.010000  0.000000 14.135099 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  4.711700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5339 "SOUTHLAKE 0 " 161.00 "1 "  " " :  1  2    5339 "SOUTHLAKE 0 " 161.00   5   17  0.000000  1.208032  0.000000  0.000000  0.010000  0.000000  6.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5346 "FORT WORTH~7" 161.00 "1 "  " " :  1  2    5346 "FORT WORTH~7" 161.00   5   17  0.000000  6.298672  0.000000  0.000000  0.010000  0.000000  7.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  2.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5378 "WACO 5 0    " 161.00 "1 "  " " :  1  2    5378 "WACO 5 0    " 161.00   5   13  0.000000  2.297924  0.000000  0.000000  0.010000  0.000000  3.391500 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  1.130500  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5386 "RICHARDSON~1" 161.00 "1 "  " " :  1  2    5386 "RICHARDSON~1" 161.00   5   16  0.000000  3.118306  0.000000  0.000000  0.010000  0.000000  4.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         3  1.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5411 "KILLEEN 3 1 " 161.00 "1 "  " " :  1  2    5411 "KILLEEN 3 1 " 161.00   5   13  0.000000  1.746100  0.000000  0.000000  0.010000  0.000000  1.746100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.746100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5421 "JOSEPHINE 0 " 161.00 "1 "  " " :  1  2    5421 "JOSEPHINE 0 " 161.00   5   16  0.000000  1.015879  0.000000  0.000000  0.010000  0.000000  1.675200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.675200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5422 "LEWSIVILLE 0" 161.00 "1 "  " " :  1  2    5422 "LEWSIVILLE 0" 161.00   5   17  0.000000  3.627278  0.000000  0.000000  0.010000  0.000000  4.792800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.792800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5440 "ARLINGTON~11" 161.00 "1 "  " " :  1  2    5440 "ARLINGTON~11" 161.00   5   17  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5478 "IRVING 3 0  " 161.00 "1 "  " " :  1  2    5478 "IRVING 3 0  " 161.00   5   17  0.000000  1.200000  0.000000  0.000000  0.010000  0.000000  1.200000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.200000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   5482 "DALLAS 23 0 " 161.00 "1 "  " " :  1  2    5482 "DALLAS 23 0 " 161.00   5   16  0.000000  2.293282  0.000000  0.000000  0.010000  0.000000  2.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6001 "CONVERSE 0  " 115.00 "1 "  " " :  1  2    6001 "CONVERSE 0  " 115.00   6   22  0.000000  1.976412  0.000000  0.000000  0.010000  0.000000  2.847600 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.847600  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6012 "PAIGE 0     " 115.00 "1 "  " " :  1  2    6012 "PAIGE 0     " 115.00   6   25  0.000000  0.710423  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6024 "AUSTIN 10 0 " 115.00 "1 "  " " :  1  2    6024 "AUSTIN 10 0 " 115.00   6   23  0.000000  2.500000  0.000000  0.000000  0.010000  0.000000  2.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6025 "SAN ANTON~44" 115.00 "1 "  " " :  1  2    6025 "SAN ANTON~44" 115.00   6   26  0.000000  3.319206  0.000000  0.000000  0.010000  0.000000  4.313800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.313800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6091 "WIMBERLEY 0 " 115.00 "1 "  " " :  1  2    6091 "WIMBERLEY 0 " 115.00   6   23  0.000000  0.800000  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6092 "GONZALES 0  " 115.00 "1 "  " " :  1  2    6092 "GONZALES 0  " 115.00   6   24  0.000000  0.336084  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6096 "LULING 0    " 115.00 "1 "  " " :  1  2    6096 "LULING 0    " 115.00   6   24  0.000000  0.723811  0.000000  0.000000  0.010000  0.000000  0.900000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.900000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6103 "WINCHESTER 2" 115.00 "1 "  " " :  1  2    6103 "WINCHESTER 2" 115.00   6   25  0.000000  0.459061  0.000000  0.000000  0.010000  0.000000  1.050000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.050000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6127 "CAMERON 0   " 115.00 "1 "  " " :  1  2    6127 "CAMERON 0   " 115.00   6   25  0.000000  0.093800  0.000000  0.000000  0.010000  0.000000  0.093800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.093800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6151 "SCHULENBUR~1" 115.00 "1 "  " " :  1  2    6151 "SCHULENBUR~1" 115.00   6   25  0.000000  0.106414  0.000000  0.000000  0.010000  0.000000  0.800000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.800000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6158 "WASHINGTON 0" 115.00 "1 "  " " :  1  2    6158 "WASHINGTON 0" 115.00   6   25  0.000000  0.596649  0.000000  0.000000  0.010000  0.000000  0.669000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.669000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6177 "SAN ANTON~73" 230.00 "1 "  " " :  1  2    6177 "SAN ANTON~73" 230.00   6   26  0.000000  4.221530  0.000000  0.000000  0.010000  0.000000  4.679700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.679700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6207 "LEANDER 2 0 " 115.00 "1 "  " " :  1  2    6207 "LEANDER 2 0 " 115.00   6   23  0.000000  1.766400  0.000000  0.000000  0.010000  0.000000  1.766400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.766400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6221 "FALLS CITY 0" 115.00 "1 "  " " :  1  2    6221 "FALLS CITY 0" 115.00   6   22  0.000000  0.591445  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6229 "SAN MARCOS 1" 230.00 "1 "  " " :  1  2    6229 "SAN MARCOS 1" 230.00   6   22  0.000000  3.515300  0.000000  0.000000  0.010000  0.000000  3.515300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.515300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6286 "BOERNE 2 1  " 115.00 "1 "  " " :  1  2    6286 "BOERNE 2 1  " 115.00   6   26  0.000000  1.073100  0.000000  0.000000  0.010000  0.000000  1.073100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.073100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6320 "SAN ANTON~81" 115.00 "1 "  " " :  1  2    6320 "SAN ANTON~81" 115.00   6   22  0.000000  2.213600  0.000000  0.000000  0.010000  0.000000  2.213600 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.213600  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6331 "AUSTIN 22 0 " 115.00 "1 "  " " :  1  2    6331 "AUSTIN 22 0 " 115.00   6   23  0.000000  1.471900  0.000000  0.000000  0.010000  0.000000  1.471900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.471900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6356 "SAN ANTON~48" 115.00 "1 "  " " :  1  2    6356 "SAN ANTON~48" 115.00   6   26  0.000000  3.134248  0.000000  0.000000  0.010000  0.000000  4.080900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.080900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   6358 "GEORGETOWN~1" 115.00 "1 "  " " :  1  2    6358 "GEORGETOWN~1" 115.00   6   23  0.000000  1.600000  0.000000  0.000000  0.010000  0.000000  1.600000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.600000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7028 "HOUSTON 72 0" 115.00 "1 "  " " :  1  2    7028 "HOUSTON 72 0" 115.00   7    3  0.000000  4.816900  0.000000  0.000000  0.010000  0.000000  4.816900 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.816900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7075 "HOUSTON 10 0" 115.00 "1 "  " " :  1  2    7075 "HOUSTON 10 0" 115.00   7    4  0.000000  3.425000  0.000000  0.000000  0.010000  0.000000  3.425000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.425000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7089 "HOUSTON 82 0" 115.00 "1 "  " " :  1  2    7089 "HOUSTON 82 0" 115.00   7    3  0.000000  3.165300  0.000000  0.000000  0.010000  0.000000  3.165300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.165300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7091 "PEARLAND 2 0" 115.00 "1 "  " " :  1  2    7091 "PEARLAND 2 0" 115.00   7    3  0.000000  3.074200  0.000000  0.000000  0.010000  0.000000  3.074200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.074200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7145 "HOUSTON 2 0 " 115.00 "1 "  " " :  1  2    7145 "HOUSTON 2 0 " 115.00   7    4  0.000000  3.073605  0.000000  0.000000  0.010000  0.000000  3.490400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  3.490400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7150 "WILLIS 2 0  " 230.00 "1 "  " " :  1  2    7150 "WILLIS 2 0  " 230.00   7    5  0.000000  2.000000  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7183 "HOUSTON 77 0" 115.00 "1 "  " " :  1  2    7183 "HOUSTON 77 0" 115.00   7    3  0.000000  4.658000  0.000000  0.000000  0.010000  0.000000  4.658000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.658000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7198 "TOMBALL 2 0 " 115.00 "1 "  " " :  1  2    7198 "TOMBALL 2 0 " 115.00   7    5  0.000000  2.505728  0.000000  0.000000  0.010000  0.000000  2.681100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.681100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7235 "CYPRESS 2 0 " 115.00 "1 "  " " :  1  2    7235 "CYPRESS 2 0 " 115.00   7    3  0.000000  2.331286  0.000000  0.000000  0.010000  0.000000  2.467800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.467800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7236 "HOUSTON 30 0" 115.00 "1 "  " " :  1  2    7236 "HOUSTON 30 0" 115.00   7    5  0.000000  2.731800  0.000000  0.000000  0.010000  0.000000  2.731800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.731800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7238 "LIBERTY 0   " 115.00 "1 "  " " :  1  2    7238 "LIBERTY 0   " 115.00   7    4  0.000000  0.888000  0.000000  0.000000  0.010000  0.000000  0.888000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.888000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7262 "BAY CITY 1  " 115.00 "1 "  " " :  1  2    7262 "BAY CITY 1  " 115.00   7    1  0.000000  0.709300  0.000000  0.000000  0.010000  0.000000  0.709300 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.709300  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7273 "TEXAS CITY~3" 115.00 "1 "  " " :  1  2    7273 "TEXAS CITY~3" 115.00   7    2  0.000000  2.497000  0.000000  0.000000  0.010000  0.000000  2.497000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.497000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7276 "HOUSTON 36 0" 115.00 "1 "  " " :  1  2    7276 "HOUSTON 36 0" 115.00   7    3  0.000000  4.576200  0.000000  0.000000  0.010000  0.000000  4.576200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  4.576200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7277 "GANADO 0    " 115.00 "1 "  " " :  1  2    7277 "GANADO 0    " 115.00   7    6  0.000000  0.342037  0.000000  0.000000  0.010000  0.000000  0.506700 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.506700  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7294 "PORT BOLIV~1" 115.00 "1 "  " " :  1  2    7294 "PORT BOLIV~1" 115.00   7    4  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7300 "CONROE 2 0  " 115.00 "1 "  " " :  1  2    7300 "CONROE 2 0  " 115.00   7    5  0.000000  2.002544  0.000000  0.000000  0.010000  0.000000  2.337200 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.337200  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   7397 "ROSENBERG 0 " 115.00 "1 "  " " :  1  0    7397 "ROSENBERG 0 " 115.00   7    3  0.000000  1.000000  0.000000  0.000000  0.000000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8003 "CENTERVILL~1" 115.00 "1 "  " " :  1  2    8003 "CENTERVILL~1" 115.00   8    7  0.000000  0.303779  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8005 "LUFKIN 3 1  " 115.00 "1 "  " " :  0  2    8005 "LUFKIN 3 1  " 115.00   8    8  0.000000  1.000000  0.000000  0.000000  0.010000  0.000000  1.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8005 "LUFKIN 3 1  " 115.00 "2 "  " " :  1  2    8005 "LUFKIN 3 1  " 115.00   8    8  0.000000  0.843749  0.000000  0.000000  0.010000  0.000000  1.750000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.750000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8006 "FLINT 0     " 115.00 "1 "  " " :  1  2    8006 "FLINT 0     " 115.00   8    8  0.000000  0.631195  0.000000  0.000000  0.010000  0.000000  0.710000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.710000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8013 "MINEOLA 0   " 115.00 "1 "  " " :  1  2    8013 "MINEOLA 0   " 115.00   8    8  0.000000  0.500000  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8016 "BRYAN 4 0   " 115.00 "1 "  " " :  1  2    8016 "BRYAN 4 0   " 115.00   8    7  0.000000  0.479134  0.000000  0.000000  0.010000  0.000000  0.650000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.650000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8019 "TYLER 4 1   " 115.00 "1 "  " " :  1  2    8019 "TYLER 4 1   " 115.00   8    8  0.000000  1.375413  0.000000  0.000000  0.010000  0.000000  2.040100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.040100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8022 "ETOILE 0    " 115.00 "1 "  " " :  1  0    8022 "ETOILE 0    " 115.00   8    8  0.000000  0.166800  0.000000  0.000000  0.000000  0.000000  0.166800 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.166800  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8025 "PALESTINE ~1" 115.00 "1 "  " " :  1  2    8025 "PALESTINE ~1" 115.00   8    8  0.000000  0.453026  0.000000  0.000000  0.010000  0.000000  0.512100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.512100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8041 "NACOGDOCHE~2" 115.00 "1 "  " " :  1  2    8041 "NACOGDOCHE~2" 115.00   8    8  0.000000  0.441422  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8091 "WORTHAM 0   " 115.00 "1 "  " " :  1  2    8091 "WORTHAM 0   " 115.00   8    7  0.000000  0.350000  0.000000  0.000000  0.010000  0.000000  0.350000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.350000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8093 "COOKVILLE 0 " 115.00 "1 "  " " :  0  2    8093 "COOKVILLE 0 " 115.00   8    8  0.000000  0.439100  0.000000  0.000000  0.010000  0.000000  0.439100 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.439100  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8107 "SCROGGINS 0 " 115.00 "1 "  " " :  1  2    8107 "SCROGGINS 0 " 115.00   8    8  0.000000  0.077460  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8110 "POINT 0     " 115.00 "1 "  " " :  1  2    8110 "POINT 0     " 115.00   8    8  0.000000  0.336516  0.000000  0.000000  0.010000  0.000000  0.400000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.400000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8120 "BRYAN 3 0   " 115.00 "1 "  " " :  1  2    8120 "BRYAN 3 0   " 115.00   8    7  0.000000  0.777007  0.000000  0.000000  0.010000  0.000000  1.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8125 "NACOGDOCHE~1" 115.00 "1 "  " " :  1  2    8125 "NACOGDOCHE~1" 115.00   8    8  0.000000  0.300000  0.000000  0.000000  0.010000  0.000000  0.300000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8138 "TYLER 1 0   " 115.00 "1 "  " " :  1  2    8138 "TYLER 1 0   " 115.00   8    8  0.000000  0.464598  0.000000  0.000000  0.010000  0.000000  0.815400 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.815400  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8151 "GRAPELAND 0 " 115.00 "1 "  " " :  1  2    8151 "GRAPELAND 0 " 115.00   8    7  0.000000  0.380683  0.000000  0.000000  0.010000  0.000000  0.500000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   8159 "BRYAN 1 1   " 230.00 "1 "  " " :  1  2    8159 "BRYAN 1 1   " 230.00   8    7  0.000000  1.324537  0.000000  0.000000  0.010000  0.000000  2.000000 19400101 21991231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  2.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
area data  [  8]                            swing  desired    tol      pnet     qnet
    1 "Far West                        "       0    0.000    1.000 5018.910   48.104 0  0  0  " "  0.000000
    2 "North                           "       0    0.000    1.000 3903.028 -209.841 0  0  0  " "  0.000000
    3 "West                            "       0    0.000    1.000 3928.072 -1242.196 0  0  0  " "  0.000000
    4 "South                           "       0    0.000    1.000 1013.468  -91.165 0  0  0  " "  0.000000
    5 "North Central                   "       0    0.000    1.000 -6171.571  320.347 0  0  0  " "  0.000000
    6 "South Central                   "       0    0.000    1.000 -3987.363  463.040 0  0  0  " "  0.000000
    7 "Coast                           "       0    0.000    1.000 -3767.657  506.108 0  0  0  " "  0.000000
    8 "East                            "       0    0.000    1.000   63.662  205.609 0  0  0  " "  0.000000
zone data  [  28]                            pnet     qnet
    1 "Bay City                        " 3601.876 -648.076 0
    2 "Galveston                       "  115.727  389.347 0
    3 "Houston                         " -4380.251  321.653 0
    4 "East Houston                    " -1461.998 -102.311 0
    5 "Spring                          " -1755.692  122.998 0
    6 "Victoria                        "  112.683  422.497 0
    7 "Aggieland                       "  236.091   73.410 0
    8 "Tyler                           " -172.429  132.199 0
    9 "Far West Texas                  " 5018.910   48.104 0
   10 "Panhandle                       " 4124.830 -526.183 0
   11 "Red River                       " -221.803  316.343 0
   12 "Jacksboro                       " 1080.037  -41.733 0
   13 "Waco                            " -208.136  -79.764 0
   14 "Corsicana                       "  450.974  122.224 0
   15 "Central Texas                   "  864.715  243.525 0
   16 "Dallas                          " -5337.157  660.437 0
   17 "Fort Worth                      " -5695.711  349.699 0
   18 "Glen Rose                       " 2673.710 -934.043 0
   19 "McAllen                         "  -87.651 -131.094 0
   20 "Laredo                          "  -40.394  132.559 0
   21 "Corpus Christi                  " 1141.512  -92.628 0
   22 "San Marcos                      "  609.338  737.071 0
   23 "Austin                          " -2747.717 -1089.793 0
   24 "Gonzales                        " -182.479   30.101 0
   25 "Bastrop                         " 1217.885  668.291 0
   26 "San Antonio                     " -2884.391  117.369 0
   27 "Abilene                         " 4074.558 -722.254 0
   28 "Hill Country                    " -146.486 -519.945 0
interface data  [  16]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
   13 "Coast-East                      " -2132.488  346.186  3781.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   11 "Coast-South                     " -575.888  106.773  2684.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   12 "Coast-South Central             " -1059.223   53.149 11333.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   14 "East-North                      "   74.497   60.924  2768.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   15 "East-North Central              " -2497.221  433.449 18450.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   16 "East-South Central              "  353.811   57.422  3212.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    1 "Far West-North                  "  -45.908  -77.054   561.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    2 "Far West-West                   " 4455.077  217.635  3599.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    8 "North Central-South             "    0.000    0.000  2289.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    9 "North Central-South Central     " 2518.326 -241.110  5460.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    7 "North Central-West              " -7348.888  771.549  9260.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    4 "North-North Central             " 3228.798 -130.877 13576.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    3 "North-West                      "  702.793  -95.094  1371.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
   10 "South Central-West              " -1245.006  186.873  1781.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    6 "South-South Central             "  929.588 -145.627  4760.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
    5 "South-West                      " -492.046  161.236  1190.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0  0      0.00      0.00      0.00      0.00      0.00      0.00      0.00      0.00  0.00000  " "
interface branch data  [  214]                              ck      -i_no-  part_fac  
    8031 "SHIRO 1     " 230.0    7035 "CONROE 5 0  " 230.0 "1 "   :     13     1.000    0 
    7150 "WILLIS 2 0  " 230.0    8004 "LUFKIN 3 0  " 230.0 "1 "   :     13     1.000    0 
    8009 "PLANTERSVI~1" 115.0    7218 "MONTGOMERY 0" 115.0 "1 "   :     13     1.000    0 
    7389 "WILLIS 1 0  " 500.0    8030 "SHIRO 0     " 500.0 "1 "   :     13     1.000    0 
    8067 "JEWETT 1 0  " 500.0    7389 "WILLIS 1 0  " 500.0 "1 "   :     13     1.000    0 
    8003 "CENTERVILL~1" 115.0    7432 "MADISONVIL~1" 115.0 "1 "   :     13     1.000    0 
    8037 "MIDWAY 0    " 115.0    7432 "MADISONVIL~1" 115.0 "1 "   :     13     1.000    0 
    8141 "HEARNE 0    " 115.0    7432 "MADISONVIL~1" 115.0 "1 "   :     13     1.000    0 
    7043 "VICTORIA 2 1" 230.0    4028 "FANNIN 0    " 230.0 "1 "   :     11     1.000    0 
    7274 "VICTORIA 3 0" 230.0    4028 "FANNIN 0    " 230.0 "1 "   :     11     1.000    0 
    7274 "VICTORIA 3 0" 230.0    4028 "FANNIN 0    " 230.0 "2 "   :     11     1.000    0 
    4029 "FANNIN 1    " 115.0    7275 "VICTORIA 3 1" 115.0 "1 "   :     11     1.000    0 
    4173 "REFUGIO 0   " 115.0    7030 "PORT LAVAC~2" 115.0 "1 "   :     11     1.000    0 
    4181 "TAFT 1 0    " 230.0    7274 "VICTORIA 3 0" 230.0 "1 "   :     11     1.000    0 
    4181 "TAFT 1 0    " 230.0    7274 "VICTORIA 3 0" 230.0 "10"   :     11     1.000    0 
    7274 "VICTORIA 3 0" 230.0    6030 "YOAKUM 0    " 230.0 "1 "   :     12     1.000    0 
    6062 "BRENHAM 0   " 500.0    7199 "CYPRESS 1 0 " 500.0 "2 "   :     12     1.000    0 
    6062 "BRENHAM 0   " 500.0    7199 "CYPRESS 1 0 " 500.0 "1 "   :     12     1.000    0 
    6075 "LA GRANGE 0 " 500.0    7018 "NURSERY 0   " 500.0 "1 "   :     12     1.000    0 
    6122 "HALLETTSVI~1" 115.0    7337 "EDNA 0      " 115.0 "1 "   :     12     1.000    0 
    7018 "NURSERY 0   " 500.0    6161 "SEGUIN 1 0  " 500.0 "1 "   :     12     1.000    0 
    6173 "CUERO 2 1   " 115.0    7020 "NURSERY 2   " 115.0 "1 "   :     12     1.000    0 
    7305 "WHARTON 1 1 " 230.0    6188 "COLUMBUS 0  " 230.0 "1 "   :     12     1.000    0 
    7314 "BELLVILLE 0 " 115.0    6195 "INDUSTRY 0  " 115.0 "1 "   :     12     1.000    0 
    7414 "VICTORIA 1 0" 500.0    6239 "ELMENDORF 0 " 500.0 "1 "   :     12     1.000    0 
    7274 "VICTORIA 3 0" 230.0    6263 "KENEDY 0    " 230.0 "1 "   :     12     1.000    0 
    7202 "HEMPSTEAD 0 " 115.0    6341 "CHAPPELL H~1" 115.0 "1 "   :     12     1.000    0 
    8126 "MOUNT PLEA~1" 500.0    2113 "PARIS 1 0   " 500.0 "1 "   :     14     1.000    0 
    5011 "THORNTON 0  " 161.0    8084 "FRANKLIN 2  " 161.0 "1 "   :     15     1.000    0 
    8074 "MT. ENTERP~1" 500.0    5049 "GREENVILLE~1" 500.0 "1 "   :     15     1.000    0 
    5049 "GREENVILLE~1" 500.0    8126 "MOUNT PLEA~1" 500.0 "1 "   :     15     1.000    0 
    8038 "SULPHUR SP~1" 115.0    5052 "GREENVILLE~4" 115.0 "1 "   :     15     1.000    0 
    8124 "CUMBY 0     " 115.0    5052 "GREENVILLE~4" 115.0 "1 "   :     15     1.000    0 
    5059 "MABANK 2 0  " 161.0    8148 "TRINIDAD 1 1" 161.0 "1 "   :     15     1.000    0 
    8065 "TRINIDAD 2 0" 115.0    5060 "MABANK 2 1  " 115.0 "1 "   :     15     1.000    0 
    5077 "TERRELL 1 1 " 115.0    8108 "WILLS POIN~1" 115.0 "1 "   :     15     1.000    0 
    5124 "MARLIN 1    " 115.0    8157 "BREMOND 2   " 115.0 "1 "   :     15     1.000    0 
    8043 "FAIRFIELD ~1" 500.0    5179 "CORSICANA ~2" 500.0 "1 "   :     15     1.000    0 
    8057 "FAIRFIELD~10" 500.0    5179 "CORSICANA ~2" 500.0 "1 "   :     15     1.000    0 
    5358 "RIESEL 1 0  " 500.0    8155 "BREMOND 0   " 500.0 "1 "   :     15     1.000    0 
    8067 "JEWETT 1 0  " 500.0    5388 "WACO 2 0    " 500.0 "1 "   :     15     1.000    0 
    6063 "BRENHAM 1   " 230.0    8094 "COLLEGE ST~1" 230.0 "1 "   :     16     1.000    0 
    8082 "FRANKLIN 0  " 500.0    6107 "ROCKDALE 1 0" 500.0 "1 "   :     16     1.000    0 
    8102 "CALVERT 0   " 115.0    6127 "CAMERON 0   " 115.0 "1 "   :     16     1.000    0 
    6158 "WASHINGTON 0" 115.0    8104 "NAVASOTA 0  " 115.0 "1 "   :     16     1.000    0 
    8102 "CALVERT 0   " 115.0    6237 "BURLINGTON 0" 115.0 "1 "   :     16     1.000    0 
    6326 "SOMERVILLE 0" 115.0    8140 "COLLEGE ST~4" 115.0 "1 "   :     16     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "1 "   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "10"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "20"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "30"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "40"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "50"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2029 "SILVERTON 0 " 161.0 "60"   :      1     1.000    0 
    2048 "CROSBYTON 0 " 161.0    1091 "RALLS 2 0   " 161.0 "1 "   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "1 "   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "10"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "20"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "30"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "40"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "50"   :      1     1.000    0 
    1091 "RALLS 2 0   " 161.0    2098 "RALLS 1 2   " 161.0 "60"   :      1     1.000    0 
    3133 "SNYDER 2 0  " 230.0    1004 "O DONNELL ~2" 230.0 "1 "   :      2     1.000    0 
    3133 "SNYDER 2 0  " 230.0    1004 "O DONNELL ~2" 230.0 "10"   :      2     1.000    0 
    1012 "SANDERSON 0 " 115.0    3051 "DEL RIO 1   " 115.0 "1 "   :      2     1.000    0 
    1012 "SANDERSON 0 " 115.0    3051 "DEL RIO 1   " 115.0 "10"   :      2     1.000    0 
    1012 "SANDERSON 0 " 115.0    3051 "DEL RIO 1   " 115.0 "20"   :      2     1.000    0 
    3059 "STERLING C~2" 115.0    1020 "BIG SPRING~1" 115.0 "1 "   :      2     1.000    0 
    3059 "STERLING C~2" 115.0    1020 "BIG SPRING~1" 115.0 "10"   :      2     1.000    0 
    3059 "STERLING C~2" 115.0    1020 "BIG SPRING~1" 115.0 "20"   :      2     1.000    0 
    3059 "STERLING C~2" 115.0    1020 "BIG SPRING~1" 115.0 "30"   :      2     1.000    0 
    3130 "SAN ANGELO~3" 115.0    1020 "BIG SPRING~1" 115.0 "1 "   :      2     1.000    0 
    3130 "SAN ANGELO~3" 115.0    1020 "BIG SPRING~1" 115.0 "10"   :      2     1.000    0 
    3109 "FLUVANNA 1 0" 115.0    1028 "COAHOMA 0   " 115.0 "1 "   :      2     1.000    0 
    3109 "FLUVANNA 1 0" 115.0    1028 "COAHOMA 0   " 115.0 "10"   :      2     1.000    0 
    3109 "FLUVANNA 1 0" 115.0    1028 "COAHOMA 0   " 115.0 "20"   :      2     1.000    0 
    3050 "DEL RIO 0   " 230.0    1033 "MCCAMEY 1 1 " 230.0 "1 "   :      2     1.000    0 
    3050 "DEL RIO 0   " 230.0    1033 "MCCAMEY 1 1 " 230.0 "10"   :      2     1.000    0 
    3019 "CHRISTOVAL 1" 115.0    1044 "BIG LAKE 0  " 115.0 "1 "   :      2     1.000    0 
    3019 "CHRISTOVAL 1" 115.0    1044 "BIG LAKE 0  " 115.0 "10"   :      2     1.000    0 
    1044 "BIG LAKE 0  " 115.0    3130 "SAN ANGELO~3" 115.0 "1 "   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "1 "   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "10"   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "20"   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "30"   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "40"   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "50"   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "60"   :      2     1.000    0 
    3009 "SONORA 0    " 115.0    1046 "OZONA 0     " 115.0 "70"   :      2     1.000    0 
    3042 "SILVER 1    " 115.0    1061 "BIG SPRIN~10" 115.0 "1 "   :      2     1.000    0 
    3042 "SILVER 1    " 115.0    1061 "BIG SPRIN~10" 115.0 "10"   :      2     1.000    0 
    1079 "ODESSA 1 8  " 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      2     1.000    0 
    1079 "ODESSA 1 8  " 500.0    3048 "ROSCOE 5 2  " 500.0 "2 "   :      2     1.000    0 
    3058 "STERLING C~1" 230.0    1081 "ODESSA 1 10 " 230.0 "1 "   :      2     1.000    0 
    3058 "STERLING C~1" 230.0    1081 "ODESSA 1 10 " 230.0 "10"   :      2     1.000    0 
    3058 "STERLING C~1" 230.0    1081 "ODESSA 1 10 " 230.0 "20"   :      2     1.000    0 
    3058 "STERLING C~1" 230.0    1081 "ODESSA 1 10 " 230.0 "30"   :      2     1.000    0 
    3130 "SAN ANGELO~3" 115.0    1084 "BIG SPRING~3" 115.0 "1 "   :      2     1.000    0 
    6107 "ROCKDALE 1 0" 500.0    5131 "BELTON 0    " 500.0 "1 "   :      9     1.000    0 
    5193 "KILLEEN 4 1 " 161.0    6316 "GEORGETOWN~4" 161.0 "1 "   :      9     1.000    0 
    6210 "MARBLE FAL~4" 500.0    5239 "GOLDTHWAIT~1" 500.0 "1 "   :      9     1.000    0 
    5411 "KILLEEN 3 1 " 161.0    6316 "GEORGETOWN~4" 161.0 "1 "   :      9     1.000    0 
    5459 "HOLLAND 1   " 115.0    6140 "JARRELL 0   " 115.0 "1 "   :      9     1.000    0 
    6325 "BUCKHOLTS 0 " 115.0    5459 "HOLLAND 1   " 115.0 "1 "   :      9     1.000    0 
    3021 "LUEDERS 0   " 115.0    5397 "ALBANY 1 3  " 115.0 "1 "   :      7     1.000    0 
    3021 "LUEDERS 0   " 115.0    5397 "ALBANY 1 3  " 115.0 "10"   :      7     1.000    0 
    3021 "LUEDERS 0   " 115.0    5397 "ALBANY 1 3  " 115.0 "20"   :      7     1.000    0 
    3021 "LUEDERS 0   " 115.0    5397 "ALBANY 1 3  " 115.0 "30"   :      7     1.000    0 
    3021 "LUEDERS 0   " 115.0    5397 "ALBANY 1 3  " 115.0 "40"   :      7     1.000    0 
    5395 "ALBANY 1 1  " 230.0    3026 "ABILENE 2 0 " 230.0 "1 "   :      7     1.000    0 
    5241 "GOLDTHWAIT~3" 115.0    3029 "LOMETA 0    " 115.0 "1 "   :      7     1.000    0 
    5241 "GOLDTHWAIT~3" 115.0    3029 "LOMETA 0    " 115.0 "10"   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "2 "   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "3 "   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "10"   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "20"   :      7     1.000    0 
    5045 "STEPHENVIL~1" 500.0    3048 "ROSCOE 5 2  " 500.0 "30"   :      7     1.000    0 
    5120 "BROWNWOOD 0 " 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      7     1.000    0 
    5394 "ALBANY 1 0  " 500.0    3048 "ROSCOE 5 2  " 500.0 "1 "   :      7     1.000    0 
    3088 "ABILENE 1 0 " 230.0    5395 "ALBANY 1 1  " 230.0 "1 "   :      7     1.000    0 
    3088 "ABILENE 1 0 " 230.0    5395 "ALBANY 1 1  " 230.0 "10"   :      7     1.000    0 
    3088 "ABILENE 1 0 " 230.0    5395 "ALBANY 1 1  " 230.0 "2 "   :      7     1.000    0 
    5334 "CLYDE 0     " 161.0    3089 "ABILENE 1 1 " 161.0 "1 "   :      7     1.000    0 
    2015 "FORESTBURG 0" 161.0    5014 "DECATUR 0   " 161.0 "1 "   :      4     1.000    0 
    5288 "WOLFE CITY 0" 161.0    2033 "LEONARD 0   " 161.0 "1 "   :      4     1.000    0 
    2039 "SUNSET 0    " 161.0    5285 "CHICO 0     " 161.0 "1 "   :      4     1.000    0 
    5455 "ALVORD 0    " 161.0    2039 "SUNSET 0    " 161.0 "1 "   :      4     1.000    0 
    5268 "COMMERCE 0  " 161.0    2050 "PATTONVILL~1" 161.0 "1 "   :      4     1.000    0 
    2053 "BOWIE 0     " 161.0    5285 "CHICO 0     " 161.0 "1 "   :      4     1.000    0 
    5362 "BRIDGEPORT 1" 161.0    2053 "BOWIE 0     " 161.0 "1 "   :      4     1.000    0 
    5236 "OLNEY 1 0   " 500.0    2054 "WICHITA FA~1" 500.0 "1 "   :      4     1.000    0 
    2060 "ROXTON 0    " 161.0    5136 "COOPER 0    " 161.0 "1 "   :      4     1.000    0 
    5074 "PROSPER 0   " 161.0    2069 "HOWE 0      " 161.0 "1 "   :      4     1.000    0 
    5237 "OLNEY 1 1   " 161.0    2070 "ARCHER 2 0  " 161.0 "1 "   :      4     1.000    0 
    5394 "ALBANY 1 0  " 500.0    2096 "RALLS 1 0   " 500.0 "1 "   :      4     1.000    0 
    5083 "MCKINNEY 3 0" 500.0    2101 "SHERMAN 1 0 " 500.0 "1 "   :      4     1.000    0 
    2108 "ROCHESTER 0 " 161.0    5472 "THROCKMORT~1" 161.0 "1 "   :      4     1.000    0 
    2108 "ROCHESTER 0 " 161.0    5472 "THROCKMORT~1" 161.0 "10"   :      4     1.000    0 
    5187 "OLNEY 2 0   " 161.0    2111 "ARCHER CIT~1" 161.0 "1 "   :      4     1.000    0 
    5187 "OLNEY 2 0   " 161.0    2111 "ARCHER CIT~1" 161.0 "10"   :      4     1.000    0 
    5187 "OLNEY 2 0   " 161.0    2111 "ARCHER CIT~1" 161.0 "20"   :      4     1.000    0 
    5187 "OLNEY 2 0   " 161.0    2111 "ARCHER CIT~1" 161.0 "30"   :      4     1.000    0 
    5472 "THROCKMORT~1" 161.0    2111 "ARCHER CIT~1" 161.0 "1 "   :      4     1.000    0 
    5472 "THROCKMORT~1" 161.0    2111 "ARCHER CIT~1" 161.0 "10"   :      4     1.000    0 
    5472 "THROCKMORT~1" 161.0    2111 "ARCHER CIT~1" 161.0 "20"   :      4     1.000    0 
    5472 "THROCKMORT~1" 161.0    2111 "ARCHER CIT~1" 161.0 "30"   :      4     1.000    0 
    2113 "PARIS 1 0   " 500.0    5049 "GREENVILLE~1" 500.0 "1 "   :      4     1.000    0 
    2124 "VAN ALSTYN~1" 161.0    5450 "MELISSA 0   " 161.0 "1 "   :      4     1.000    0 
    5078 "AUBREY 0    " 161.0    2125 "TIOGA 0     " 161.0 "1 "   :      4     1.000    0 
    5215 "PILOT POIN~1" 161.0    2125 "TIOGA 0     " 161.0 "1 "   :      4     1.000    0 
    5220 "SANGER 0    " 161.0    2126 "VALLEY VIE~1" 161.0 "1 "   :      4     1.000    0 
    5164 "DENTON 1 0  " 500.0    2127 "MIAMI 0     " 500.0 "1 "   :      4     1.000    0 
    5141 "ANNA 0      " 161.0    2129 "TRENTON 0   " 161.0 "1 "   :      4     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "1 "   :      3     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "10"   :      3     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "20"   :      3     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "30"   :      3     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "40"   :      3     1.000    0 
    3079 "HERMLEIGH 1 " 161.0    2073 "JAYTON 0    " 161.0 "50"   :      3     1.000    0 
    2074 "JAYTON 1    " 115.0    3115 "ROTAN 0     " 115.0 "1 "   :      3     1.000    0 
    2074 "JAYTON 1    " 115.0    3115 "ROTAN 0     " 115.0 "10"   :      3     1.000    0 
    3096 "FLUVANNA 2 0" 230.0    2097 "RALLS 1 1   " 230.0 "1 "   :      3     1.000    0 
    3096 "FLUVANNA 2 0" 230.0    2097 "RALLS 1 1   " 230.0 "10"   :      3     1.000    0 
    2131 "HASKELL 1   " 115.0    3021 "LUEDERS 0   " 115.0 "1 "   :      3     1.000    0 
    2131 "HASKELL 1   " 115.0    3021 "LUEDERS 0   " 115.0 "10"   :      3     1.000    0 
    2131 "HASKELL 1   " 115.0    3021 "LUEDERS 0   " 115.0 "20"   :      3     1.000    0 
    6177 "SAN ANTON~73" 230.0    3001 "KERRVILLE 0 " 230.0 "1 "   :     10     1.000    0 
    3001 "KERRVILLE 0 " 230.0    6285 "BOERNE 2 0  " 230.0 "1 "   :     10     1.000    0 
    6226 "BLANCO 0    " 115.0    3012 "WILLOW CIT~1" 115.0 "1 "   :     10     1.000    0 
    3014 "KINGSLAND 0 " 115.0    6212 "MARBLE FAL~6" 115.0 "1 "   :     10     1.000    0 
    3014 "KINGSLAND 0 " 115.0    6212 "MARBLE FAL~6" 115.0 "10"   :     10     1.000    0 
    3014 "KINGSLAND 0 " 115.0    6212 "MARBLE FAL~6" 115.0 "20"   :     10     1.000    0 
    3014 "KINGSLAND 0 " 115.0    6212 "MARBLE FAL~6" 115.0 "30"   :     10     1.000    0 
    6211 "MARBLE FAL~5" 230.0    3018 "CHRISTOVAL 0" 230.0 "1 "   :     10     1.000    0 
    6211 "MARBLE FAL~5" 230.0    3018 "CHRISTOVAL 0" 230.0 "10"   :     10     1.000    0 
    3101 "BUCHANAN D~4" 115.0    6360 "BURNET 1    " 115.0 "1 "   :     10     1.000    0 
    3101 "BUCHANAN D~4" 115.0    6360 "BURNET 1    " 115.0 "10"   :     10     1.000    0 
    3101 "BUCHANAN D~4" 115.0    6360 "BURNET 1    " 115.0 "20"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "1 "   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "10"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "20"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "30"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "40"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "50"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "60"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "70"   :     10     1.000    0 
    3104 "BUCHANAN D~1" 115.0    6156 "MARBLE FA~11" 115.0 "80"   :     10     1.000    0 
    6065 "BERTRAM 0   " 115.0    3108 "KEMPNER 0   " 115.0 "1 "   :     10     1.000    0 
    3124 "FREDERICKS~1" 115.0    6286 "BOERNE 2 1  " 115.0 "1 "   :     10     1.000    0 
    3124 "FREDERICKS~1" 115.0    6286 "BOERNE 2 1  " 115.0 "10"   :     10     1.000    0 
    6059 "D HANIS 0   " 115.0    3126 "SABINAL 0   " 115.0 "1 "   :     10     1.000    0 
    6112 "NATALIA 0   " 115.0    4008 "POTEET 0    " 115.0 "1 "   :      6     1.000    0 
    4008 "POTEET 0    " 115.0    6155 "SAN ANTON~38" 115.0 "1 "   :      6     1.000    0 
    6346 "LEMING 0    " 115.0    4008 "POTEET 0    " 115.0 "1 "   :      6     1.000    0 
    4023 "MOORE 0     " 115.0    6112 "NATALIA 0   " 115.0 "1 "   :      6     1.000    0 
    4024 "CHRISTINE 0 " 230.0    6263 "KENEDY 0    " 230.0 "1 "   :      6     1.000    0 
    6253 "YORKTOWN 0  " 115.0    4029 "FANNIN 1    " 115.0 "1 "   :      6     1.000    0 
    4125 "PETTUS 0    " 115.0    6264 "KENEDY 1    " 115.0 "1 "   :      6     1.000    0 
    4125 "PETTUS 0    " 115.0    6264 "KENEDY 1    " 115.0 "10"   :      6     1.000    0 
    4125 "PETTUS 0    " 115.0    6264 "KENEDY 1    " 115.0 "20"   :      6     1.000    0 
    6308 "HONDO 0     " 230.0    4131 "PEARSALL 0  " 230.0 "1 "   :      6     1.000    0 
    4132 "PEARSALL 1  " 115.0    6357 "DEVINE 0    " 115.0 "1 "   :      6     1.000    0 
    4172 "PLEASANTON 0" 115.0    6221 "FALLS CITY 0" 115.0 "1 "   :      6     1.000    0 
    6346 "LEMING 0    " 115.0    4172 "PLEASANTON 0" 115.0 "1 "   :      6     1.000    0 
    4174 "LYTLE 0     " 115.0    6015 "ATASCOSA 0  " 115.0 "1 "   :      6     1.000    0 
    4174 "LYTLE 0     " 115.0    6276 "VON ORMY 0  " 115.0 "1 "   :      6     1.000    0 
    6253 "YORKTOWN 0  " 115.0    4178 "GOLIAD 0    " 115.0 "1 "   :      6     1.000    0 
    6239 "ELMENDORF 0 " 500.0    4195 "OILTON 0    " 500.0 "1 "   :      6     1.000    0 
    3050 "DEL RIO 0   " 230.0    4014 "EAGLE PASS 0" 230.0 "1 "   :      5     1.000    0 
    3050 "DEL RIO 0   " 230.0    4014 "EAGLE PASS 0" 230.0 "10"   :      5     1.000    0 
    4002 "LAUGHLIN A~1" 115.0    3073 "BRACKETTVI~3" 115.0 "1 "   :      5     1.000    0 
    3119 "BRACKETTVI~1" 115.0    4002 "LAUGHLIN A~1" 115.0 "1 "   :      5     1.000    0 
    3119 "BRACKETTVI~1" 115.0    4188 "QUEMADO 0   " 115.0 "1 "   :      5     1.000    0 
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
vs converter data  [ 0]                                        id   ------------long_id_------------ st reg           ar zn dmd amd  dcset acset
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
ba data  [  1]                            swing  desired    tol      pnet     qnet
    1 "1                               "       0    0.000    1.000    0.499   -0.020 0  0  0  " "  0.000000
injgroup data  [  0]
injgrpelem data  [   0]
constant_efield data	[   0]	num	name	:	intensity(V/km)	direction(0 being vector pointing east)
efield data	[   0]	number	:	Ex	Ey	latitude	longitude
gmdbranch data	[    2856]	from	name	fromkv	to	name	tokv	ck	sec	:	rdcsec
	   1001	"ODESSA 2 0  "	 115.000	   1064	"ODESSA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   1001	"ODESSA 2 0  "	 115.000	   1064	"ODESSA 3 0  "	 115.000	"2 "	 1 : 0.000000
	   1001	"ODESSA 2 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	 1 : 0.000000
	   1001	"ODESSA 2 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"2 "	 1 : 0.000000
	   1002	"PRESIDIO 2 0"	 115.000	   1007	"VAN HORN 0  "	 115.000	"1 "	 1 : 0.000000
	   1004	"O DONNELL ~2"	 230.000	   3133	"SNYDER 2 0  "	 230.000	"1 "	 1 : 0.000000
	   1004	"O DONNELL ~2"	 230.000	   3133	"SNYDER 2 0  "	 230.000	"10"	 1 : 0.000000
	   1005	"BIG SPRING~8"	 115.000	   1061	"BIG SPRIN~10"	 115.000	"1 "	 1 : 0.000000
	   1005	"BIG SPRING~8"	 115.000	   1061	"BIG SPRIN~10"	 115.000	"10"	 1 : 0.000000
	   1007	"VAN HORN 0  "	 115.000	   1015	"MARFA 0     "	 115.000	"1 "	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"10"	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"20"	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"30"	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1069	"IRAAN 1 0   "	 115.000	"1 "	 1 : 0.000000
	   1008	"IRAAN 2 0   "	 115.000	   1069	"IRAAN 1 0   "	 115.000	"10"	 1 : 0.000000
	   1010	"PRESIDIO 1 0"	 115.000	   1002	"PRESIDIO 2 0"	 115.000	"1 "	 1 : 0.000000
	   1010	"PRESIDIO 1 0"	 115.000	   1015	"MARFA 0     "	 115.000	"1 "	 1 : 0.000000
	   1010	"PRESIDIO 1 0"	 115.000	   1030	"ALPINE 0    "	 115.000	"1 "	 1 : 0.000000
	   1012	"SANDERSON 0 "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"1 "	 1 : 0.000000
	   1012	"SANDERSON 0 "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"10"	 1 : 0.000000
	   1012	"SANDERSON 0 "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"20"	 1 : 0.000000
	   1013	"MONAHANS 2 0"	 115.000	   1031	"FORT DAVIS 0"	 115.000	"1 "	 1 : 0.000000
	   1013	"MONAHANS 2 0"	 115.000	   1031	"FORT DAVIS 0"	 115.000	"10"	 1 : 0.000000
	   1013	"MONAHANS 2 0"	 115.000	   1031	"FORT DAVIS 0"	 115.000	"20"	 1 : 0.000000
	   1014	"GRANDFALLS 0"	 115.000	   1047	"MONAHANS 1 0"	 115.000	"1 "	 1 : 0.000000
	   1014	"GRANDFALLS 0"	 115.000	   1047	"MONAHANS 1 0"	 115.000	"10"	 1 : 0.000000
	   1014	"GRANDFALLS 0"	 115.000	   1083	"FORT STOCK~4"	 115.000	"1 "	 1 : 0.000000
	   1014	"GRANDFALLS 0"	 115.000	   1083	"FORT STOCK~4"	 115.000	"10"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"1 "	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"10"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"20"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"30"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"40"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"50"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"60"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"70"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"80"	 1 : 0.000000
	   1016	"GARDEN CIT~1"	 115.000	   1034	"BIG SPRING~6"	 115.000	"90"	 1 : 0.000000
	   1017	"ODESSA 4 0  "	 115.000	   1029	"MIDLAND 3 0 "	 115.000	"1 "	 1 : 0.000000
	   1018	"NOTREES 0   "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"1 "	 1 : 0.000000
	   1018	"NOTREES 0   "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"10"	 1 : 0.000000
	   1018	"NOTREES 0   "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"20"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"10"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"20"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"30"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"40"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"50"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1040	"ANDREWS 0   "	 115.000	"60"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1045	"MIDLAND 5 0 "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1045	"MIDLAND 5 0 "	 115.000	"10"	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1084	"BIG SPRING~3"	 115.000	"1 "	 1 : 0.000000
	   1019	"MIDLAND 4 0 "	 115.000	   1084	"BIG SPRING~3"	 115.000	"10"	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3059	"STERLING C~2"	 115.000	"1 "	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3059	"STERLING C~2"	 115.000	"10"	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3059	"STERLING C~2"	 115.000	"20"	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3059	"STERLING C~2"	 115.000	"30"	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3130	"SAN ANGELO~3"	 115.000	"1 "	 1 : 0.000000
	   1020	"BIG SPRING~1"	 115.000	   3130	"SAN ANGELO~3"	 115.000	"10"	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1003	"O DONNELL ~1"	 115.000	"1 "	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1003	"O DONNELL ~1"	 115.000	"10"	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1028	"COAHOMA 0   "	 115.000	"1 "	 1 : 0.000000
	   1022	"O DONNELL ~3"	 115.000	   1028	"COAHOMA 0   "	 115.000	"2 "	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1018	"NOTREES 0   "	 115.000	"1 "	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1018	"NOTREES 0   "	 115.000	"10"	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1018	"NOTREES 0   "	 115.000	"20"	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"1 "	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"10"	 1 : 0.000000
	   1024	"ODESSA 6 0  "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"20"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1005	"BIG SPRING~8"	 115.000	"1 "	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1005	"BIG SPRING~8"	 115.000	"10"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1005	"BIG SPRING~8"	 115.000	"20"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1005	"BIG SPRING~8"	 115.000	"30"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1005	"BIG SPRING~8"	 115.000	"40"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"1 "	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"10"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"20"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"30"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"40"	 1 : 0.000000
	   1025	"BIG SPRIN~14"	 115.000	   1020	"BIG SPRING~1"	 115.000	"50"	 1 : 0.000000
	   1027	"MIDLAND 2 0 "	 115.000	   1045	"MIDLAND 5 0 "	 115.000	"1 "	 1 : 0.000000
	   1028	"COAHOMA 0   "	 115.000	   3109	"FLUVANNA 1 0"	 115.000	"1 "	 1 : 0.000000
	   1028	"COAHOMA 0   "	 115.000	   3109	"FLUVANNA 1 0"	 115.000	"10"	 1 : 0.000000
	   1028	"COAHOMA 0   "	 115.000	   3109	"FLUVANNA 1 0"	 115.000	"20"	 1 : 0.000000
	   1029	"MIDLAND 3 0 "	 115.000	   1056	"LENORAH 0   "	 115.000	"1 "	 1 : 0.000000
	   1030	"ALPINE 0    "	 115.000	   1038	"FORT STOCK~1"	 115.000	"1 "	 1 : 0.000000
	   1031	"FORT DAVIS 0"	 115.000	   1007	"VAN HORN 0  "	 115.000	"1 "	 1 : 0.000000
	   1031	"FORT DAVIS 0"	 115.000	   1007	"VAN HORN 0  "	 115.000	"10"	 1 : 0.000000
	   1031	"FORT DAVIS 0"	 115.000	   1007	"VAN HORN 0  "	 115.000	"20"	 1 : 0.000000
	   1032	"MCCAMEY 1 0 "	 115.000	   1036	"CRANE 0     "	 115.000	"1 "	 1 : 0.000000
	   1032	"MCCAMEY 1 0 "	 115.000	   1036	"CRANE 0     "	 115.000	"10"	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   1081	"ODESSA 1 10 "	 230.000	"1 "	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   1081	"ODESSA 1 10 "	 230.000	"10"	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   1081	"ODESSA 1 10 "	 230.000	"20"	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   1081	"ODESSA 1 10 "	 230.000	"30"	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   3050	"DEL RIO 0   "	 230.000	"1 "	 1 : 0.000000
	   1033	"MCCAMEY 1 1 "	 230.000	   3050	"DEL RIO 0   "	 230.000	"10"	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"1 "	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"10"	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"20"	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1017	"ODESSA 4 0  "	 115.000	"30"	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"10"	 1 : 0.000000
	   1037	"ODESSA 5 0  "	 115.000	   1071	"ODESSA 1 0  "	 115.000	"20"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"10"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"20"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"30"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"40"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"50"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"60"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"70"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"80"	 1 : 0.000000
	   1038	"FORT STOCK~1"	 115.000	   1032	"MCCAMEY 1 0 "	 115.000	"90"	 1 : 0.000000
	   1040	"ANDREWS 0   "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"1 "	 1 : 0.000000
	   1040	"ANDREWS 0   "	 115.000	   1090	"GOLDSMITH 0 "	 115.000	"10"	 1 : 0.000000
	   1041	"FORSAN 0    "	 115.000	   1067	"BIG SPRIN~13"	 115.000	"1 "	 1 : 0.000000
	   1044	"BIG LAKE 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	 1 : 0.000000
	   1044	"BIG LAKE 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"10"	 1 : 0.000000
	   1045	"MIDLAND 5 0 "	 115.000	   1064	"ODESSA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"1 "	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"10"	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"20"	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"30"	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"40"	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"50"	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"60"	 1 : 0.000000
	   1046	"OZONA 0     "	 115.000	   3009	"SONORA 0    "	 115.000	"70"	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1013	"MONAHANS 2 0"	 115.000	"1 "	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1017	"ODESSA 4 0  "	 115.000	"1 "	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1017	"ODESSA 4 0  "	 115.000	"10"	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1017	"ODESSA 4 0  "	 115.000	"20"	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1017	"ODESSA 4 0  "	 115.000	"30"	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1017	"ODESSA 4 0  "	 115.000	"40"	 1 : 0.000000
	   1047	"MONAHANS 1 0"	 115.000	   1085	"KERMIT 0    "	 115.000	"1 "	 1 : 0.000000
	   1053	"MONAHANS 1 6"	 230.000	   1081	"ODESSA 1 10 "	 230.000	"1 "	 1 : 0.000000
	   1054	"STANTON 0   "	 115.000	   1056	"LENORAH 0   "	 115.000	"1 "	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1003	"O DONNELL ~1"	 115.000	"1 "	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1003	"O DONNELL ~1"	 115.000	"10"	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1003	"O DONNELL ~1"	 115.000	"20"	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1003	"O DONNELL ~1"	 115.000	"30"	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1089	"LAMESA 0    "	 115.000	"1 "	 1 : 0.000000
	   1055	"ODONNELL 0  "	 115.000	   1089	"LAMESA 0    "	 115.000	"10"	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1027	"MIDLAND 2 0 "	 115.000	"1 "	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1027	"MIDLAND 2 0 "	 115.000	"10"	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1061	"BIG SPRIN~10"	 115.000	"1 "	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1061	"BIG SPRIN~10"	 115.000	"10"	 1 : 0.000000
	   1056	"LENORAH 0   "	 115.000	   1065	"BIG SPRING~4"	 115.000	"1 "	 1 : 0.000000
	   1058	"IRAAN 3 0   "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"1 "	 1 : 0.000000
	   1058	"IRAAN 3 0   "	 115.000	   1087	"SHEFFIELD 0 "	 115.000	"2 "	 1 : 0.000000
	   1061	"BIG SPRIN~10"	 115.000	   3042	"SILVER 1    "	 115.000	"1 "	 1 : 0.000000
	   1061	"BIG SPRIN~10"	 115.000	   3042	"SILVER 1    "	 115.000	"10"	 1 : 0.000000
	   1065	"BIG SPRING~4"	 115.000	   1041	"FORSAN 0    "	 115.000	"1 "	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"1 "	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"10"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"20"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"30"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"40"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"50"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"60"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"70"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"80"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"90"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1005	"BIG SPRING~8"	 115.000	"99"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"1 "	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"10"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"20"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"30"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"40"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"50"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"60"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"70"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"80"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"90"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"98"	 1 : 0.000000
	   1067	"BIG SPRIN~13"	 115.000	   1034	"BIG SPRING~6"	 115.000	"99"	 1 : 0.000000
	   1068	"MIDLAND 1 0 "	 115.000	   1016	"GARDEN CIT~1"	 115.000	"1 "	 1 : 0.000000
	   1069	"IRAAN 1 0   "	 115.000	   1058	"IRAAN 3 0   "	 115.000	"1 "	 1 : 0.000000
	   1069	"IRAAN 1 0   "	 115.000	   1058	"IRAAN 3 0   "	 115.000	"2 "	 1 : 0.000000
	   1071	"ODESSA 1 0  "	 115.000	   1019	"MIDLAND 4 0 "	 115.000	"10"	 1 : 0.000000
	   1071	"ODESSA 1 0  "	 115.000	   1019	"MIDLAND 4 0 "	 115.000	"2 "	 1 : 0.000000
	   1079	"ODESSA 1 8  "	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	   1081	"ODESSA 1 10 "	 230.000	   3058	"STERLING C~1"	 230.000	"1 "	 1 : 0.000000
	   1081	"ODESSA 1 10 "	 230.000	   3058	"STERLING C~1"	 230.000	"10"	 1 : 0.000000
	   1081	"ODESSA 1 10 "	 230.000	   3058	"STERLING C~1"	 230.000	"20"	 1 : 0.000000
	   1081	"ODESSA 1 10 "	 230.000	   3058	"STERLING C~1"	 230.000	"30"	 1 : 0.000000
	   1082	"FORT STOCK~3"	 115.000	   1038	"FORT STOCK~1"	 115.000	"1 "	 1 : 0.000000
	   1082	"FORT STOCK~3"	 115.000	   1038	"FORT STOCK~1"	 115.000	"10"	 1 : 0.000000
	   1082	"FORT STOCK~3"	 115.000	   1069	"IRAAN 1 0   "	 115.000	"1 "	 1 : 0.000000
	   1082	"FORT STOCK~3"	 115.000	   1069	"IRAAN 1 0   "	 115.000	"10"	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1030	"ALPINE 0    "	 115.000	"1 "	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"1 "	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"10"	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"20"	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"30"	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"40"	 1 : 0.000000
	   1083	"FORT STOCK~4"	 115.000	   1038	"FORT STOCK~1"	 115.000	"50"	 1 : 0.000000
	   1084	"BIG SPRING~3"	 115.000	   1020	"BIG SPRING~1"	 115.000	"1 "	 1 : 0.000000
	   1084	"BIG SPRING~3"	 115.000	   3130	"SAN ANGELO~3"	 115.000	"1 "	 1 : 0.000000
	   1085	"KERMIT 0    "	 115.000	   1086	"PECOS 0     "	 115.000	"1 "	 1 : 0.000000
	   1086	"PECOS 0     "	 115.000	   1013	"MONAHANS 2 0"	 115.000	"1 "	 1 : 0.000000
	   1087	"SHEFFIELD 0 "	 115.000	   1046	"OZONA 0     "	 115.000	"1 "	 1 : 0.000000
	   1087	"SHEFFIELD 0 "	 115.000	   1046	"OZONA 0     "	 115.000	"10"	 1 : 0.000000
	   1088	"MCCAMEY 2 0 "	 115.000	   1036	"CRANE 0     "	 115.000	"1 "	 1 : 0.000000
	   1088	"MCCAMEY 2 0 "	 115.000	   1068	"MIDLAND 1 0 "	 115.000	"1 "	 1 : 0.000000
	   1088	"MCCAMEY 2 0 "	 115.000	   1068	"MIDLAND 1 0 "	 115.000	"10"	 1 : 0.000000
	   1089	"LAMESA 0    "	 115.000	   1054	"STANTON 0   "	 115.000	"1 "	 1 : 0.000000
	   1090	"GOLDSMITH 0 "	 115.000	   1085	"KERMIT 0    "	 115.000	"1 "	 1 : 0.000000
	   1091	"RALLS 2 0   "	 161.000	   2048	"CROSBYTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2002	"SAVOY 0     "	 500.000	   2101	"SHERMAN 1 0 "	 500.000	"1 "	 1 : 0.000000
	   2003	"SAVOY 1     "	 161.000	   2047	"BELLS 0     "	 161.000	"1 "	 1 : 0.000000
	   2007	"HONEY GROV~1"	 161.000	   2114	"PARIS 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2007	"HONEY GROV~1"	 161.000	   2122	"TELEPHONE 0 "	 161.000	"1 "	 1 : 0.000000
	   2008	"MEMPHIS 0   "	 161.000	   2052	"PANHANDLE~13"	 161.000	"1 "	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2049	"ELECTRA 0   "	 161.000	"1 "	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2049	"ELECTRA 0   "	 161.000	"10"	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2049	"ELECTRA 0   "	 161.000	"20"	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2049	"ELECTRA 0   "	 161.000	"30"	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2082	"WICHITA FA~5"	 161.000	"1 "	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2082	"WICHITA FA~5"	 161.000	"10"	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2082	"WICHITA FA~5"	 161.000	"20"	 1 : 0.000000
	   2009	"IOWA PARK 0 "	 161.000	   2082	"WICHITA FA~5"	 161.000	"30"	 1 : 0.000000
	   2010	"VERNON 2 0  "	 161.000	   2079	"PADUCAH 0   "	 161.000	"1 "	 1 : 0.000000
	   2010	"VERNON 2 0  "	 161.000	   2091	"SEYMOUR 0   "	 161.000	"1 "	 1 : 0.000000
	   2010	"VERNON 2 0  "	 161.000	   2091	"SEYMOUR 0   "	 161.000	"10"	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2041	"PANHANDLE ~5"	 161.000	"1 "	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2041	"PANHANDLE ~5"	 161.000	"10"	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2041	"PANHANDLE ~5"	 161.000	"20"	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2041	"PANHANDLE ~5"	 161.000	"30"	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2052	"PANHANDLE~13"	 161.000	"1 "	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2123	"PANHANDLE ~1"	 161.000	"1 "	 1 : 0.000000
	   2012	"PANHANDLE ~3"	 161.000	   2123	"PANHANDLE ~1"	 161.000	"10"	 1 : 0.000000
	   2014	"CHILDRESS 0 "	 161.000	   2008	"MEMPHIS 0   "	 161.000	"1 "	 1 : 0.000000
	   2014	"CHILDRESS 0 "	 161.000	   2029	"SILVERTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2015	"FORESTBURG 0"	 161.000	   2037	"LINDSAY 0   "	 161.000	"1 "	 1 : 0.000000
	   2017	"PANHANDLE ~7"	 500.000	   2096	"RALLS 1 0   "	 500.000	"1 "	 1 : 0.000000
	   2017	"PANHANDLE ~7"	 500.000	   2127	"MIAMI 0     "	 500.000	"1 "	 1 : 0.000000
	   2018	"PANHANDLE ~8"	 161.000	   2093	"PANHANDLE~10"	 161.000	"1 "	 1 : 0.000000
	   2018	"PANHANDLE ~8"	 161.000	   2093	"PANHANDLE~10"	 161.000	"10"	 1 : 0.000000
	   2021	"PARIS 2 0   "	 500.000	   2002	"SAVOY 0     "	 500.000	"1 "	 1 : 0.000000
	   2022	"PARIS 2 1   "	 161.000	   2001	"PARIS 3 0   "	 161.000	"1 "	 1 : 0.000000
	   2022	"PARIS 2 1   "	 161.000	   2040	"CLARKSVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2025	"WICHITA F~10"	 161.000	   2055	"WICHITA FA~2"	 161.000	"1 "	 1 : 0.000000
	   2027	"DEPORT 0    "	 161.000	   2001	"PARIS 3 0   "	 161.000	"1 "	 1 : 0.000000
	   2027	"DEPORT 0    "	 161.000	   2090	"ANNONA 0    "	 161.000	"1 "	 1 : 0.000000
	   2028	"WICHITA FA~9"	 161.000	   2045	"SHEPPARD A~1"	 161.000	"1 "	 1 : 0.000000
	   2028	"WICHITA FA~9"	 161.000	   2109	"BURKBURNET~1"	 161.000	"1 "	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"1 "	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"10"	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"20"	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"30"	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"40"	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"50"	 1 : 0.000000
	   2029	"SILVERTON 0 "	 161.000	   1091	"RALLS 2 0   "	 161.000	"60"	 1 : 0.000000
	   2030	"BONHAM 0    "	 161.000	   2106	"WHITEWRIGH~1"	 161.000	"1 "	 1 : 0.000000
	   2031	"MATADOR 0   "	 161.000	   2048	"CROSBYTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2031	"MATADOR 0   "	 161.000	   2087	"SPUR 0      "	 161.000	"1 "	 1 : 0.000000
	   2032	"ARTHUR CIT~1"	 161.000	   2114	"PARIS 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2033	"LEONARD 0   "	 161.000	   5288	"WOLFE CITY 0"	 161.000	"1 "	 1 : 0.000000
	   2034	"GORDONVILL~1"	 161.000	   2043	"SADLER 0    "	 161.000	"1 "	 1 : 0.000000
	   2035	"KNOX CITY 0 "	 161.000	   2066	"ASPERMONT 0 "	 161.000	"1 "	 1 : 0.000000
	   2035	"KNOX CITY 0 "	 161.000	   2066	"ASPERMONT 0 "	 161.000	"10"	 1 : 0.000000
	   2035	"KNOX CITY 0 "	 161.000	   2091	"SEYMOUR 0   "	 161.000	"1 "	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2055	"WICHITA FA~2"	 161.000	"1 "	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2055	"WICHITA FA~2"	 161.000	"10"	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2082	"WICHITA FA~5"	 161.000	"1 "	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2082	"WICHITA FA~5"	 161.000	"10"	 1 : 0.000000
	   2036	"WICHITA F~13"	 161.000	   2082	"WICHITA FA~5"	 161.000	"20"	 1 : 0.000000
	   2037	"LINDSAY 0   "	 161.000	   2065	"GAINESVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2038	"ECTOR 0     "	 161.000	   2003	"SAVOY 1     "	 161.000	"1 "	 1 : 0.000000
	   2039	"SUNSET 0    "	 161.000	   2086	"MONTAGUE 0  "	 161.000	"1 "	 1 : 0.000000
	   2039	"SUNSET 0    "	 161.000	   5455	"ALVORD 0    "	 161.000	"1 "	 1 : 0.000000
	   2040	"CLARKSVILL~1"	 161.000	   2114	"PARIS 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2041	"PANHANDLE ~5"	 161.000	   2058	"WHITE DEER 0"	 161.000	"1 "	 1 : 0.000000
	   2043	"SADLER 0    "	 161.000	   2016	"SHERMAN 3 0 "	 161.000	"1 "	 1 : 0.000000
	   2044	"WHITESBORO 0"	 161.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	 1 : 0.000000
	   2045	"SHEPPARD A~1"	 161.000	   2020	"WICHITA F~12"	 161.000	"1 "	 1 : 0.000000
	   2046	"POTTSBORO 0 "	 161.000	   2034	"GORDONVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2049	"ELECTRA 0   "	 161.000	   2061	"VERNON 1 0  "	 161.000	"1 "	 1 : 0.000000
	   2049	"ELECTRA 0   "	 161.000	   2061	"VERNON 1 0  "	 161.000	"10"	 1 : 0.000000
	   2050	"PATTONVILL~1"	 161.000	   5268	"COMMERCE 0  "	 161.000	"1 "	 1 : 0.000000
	   2051	"HENRIETTA 0 "	 161.000	   2112	"PETROLIA 0  "	 161.000	"1 "	 1 : 0.000000
	   2053	"BOWIE 0     "	 161.000	   5362	"BRIDGEPORT 1"	 161.000	"1 "	 1 : 0.000000
	   2054	"WICHITA FA~1"	 500.000	   5236	"OLNEY 1 0   "	 500.000	"1 "	 1 : 0.000000
	   2055	"WICHITA FA~2"	 161.000	   2020	"WICHITA F~12"	 161.000	"1 "	 1 : 0.000000
	   2058	"WHITE DEER 0"	 161.000	   2026	"WHEELER 0   "	 161.000	"1 "	 1 : 0.000000
	   2060	"ROXTON 0    "	 161.000	   2064	"SUMNER 0    "	 161.000	"1 "	 1 : 0.000000
	   2061	"VERNON 1 0  "	 161.000	   2010	"VERNON 2 0  "	 161.000	"1 "	 1 : 0.000000
	   2061	"VERNON 1 0  "	 161.000	   2010	"VERNON 2 0  "	 161.000	"10"	 1 : 0.000000
	   2063	"DENISON 2 0 "	 161.000	   2046	"POTTSBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   2064	"SUMNER 0    "	 161.000	   2022	"PARIS 2 1   "	 161.000	"1 "	 1 : 0.000000
	   2065	"GAINESVILL~1"	 161.000	   2044	"WHITESBORO 0"	 161.000	"1 "	 1 : 0.000000
	   2067	"WICHITA F~11"	 161.000	   2025	"WICHITA F~10"	 161.000	"1 "	 1 : 0.000000
	   2068	"WINDTHORST 0"	 161.000	   2067	"WICHITA F~11"	 161.000	"1 "	 1 : 0.000000
	   2068	"WINDTHORST 0"	 161.000	   2088	"ARCHER 1 0  "	 161.000	"1 "	 1 : 0.000000
	   2069	"HOWE 0      "	 161.000	   2016	"SHERMAN 3 0 "	 161.000	"1 "	 1 : 0.000000
	   2069	"HOWE 0      "	 161.000	   2072	"COLLINSVIL~1"	 161.000	"1 "	 1 : 0.000000
	   2069	"HOWE 0      "	 161.000	   5074	"PROSPER 0   "	 161.000	"1 "	 1 : 0.000000
	   2070	"ARCHER 2 0  "	 161.000	   5237	"OLNEY 1 1   "	 161.000	"1 "	 1 : 0.000000
	   2072	"COLLINSVIL~1"	 161.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   2066	"ASPERMONT 0 "	 161.000	"1 "	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   2066	"ASPERMONT 0 "	 161.000	"10"	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"10"	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"20"	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"30"	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"40"	 1 : 0.000000
	   2073	"JAYTON 0    "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"50"	 1 : 0.000000
	   2077	"MUENSTER 1 0"	 161.000	   2110	"MUENSTER 2 0"	 161.000	"1 "	 1 : 0.000000
	   2077	"MUENSTER 1 0"	 161.000	   2133	"SAINT JO 0  "	 161.000	"1 "	 1 : 0.000000
	   2079	"PADUCAH 0   "	 161.000	   2048	"CROSBYTON 0 "	 161.000	"1 "	 1 : 0.000000
	   2080	"NOCONA 0    "	 161.000	   2051	"HENRIETTA 0 "	 161.000	"1 "	 1 : 0.000000
	   2080	"NOCONA 0    "	 161.000	   2051	"HENRIETTA 0 "	 161.000	"10"	 1 : 0.000000
	   2081	"DODD CITY 0 "	 161.000	   2038	"ECTOR 0     "	 161.000	"1 "	 1 : 0.000000
	   2081	"DODD CITY 0 "	 161.000	   2129	"TRENTON 0   "	 161.000	"1 "	 1 : 0.000000
	   2086	"MONTAGUE 0  "	 161.000	   2080	"NOCONA 0    "	 161.000	"1 "	 1 : 0.000000
	   2087	"SPUR 0      "	 161.000	   2073	"JAYTON 0    "	 161.000	"1 "	 1 : 0.000000
	   2087	"SPUR 0      "	 161.000	   2073	"JAYTON 0    "	 161.000	"10"	 1 : 0.000000
	   2088	"ARCHER 1 0  "	 161.000	   2070	"ARCHER 2 0  "	 161.000	"1 "	 1 : 0.000000
	   2090	"ANNONA 0    "	 161.000	   2050	"PATTONVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2090	"ANNONA 0    "	 161.000	   2121	"BAGWELL 0   "	 161.000	"1 "	 1 : 0.000000
	   2092	"DENISON 1 0 "	 161.000	   2047	"BELLS 0     "	 161.000	"1 "	 1 : 0.000000
	   2092	"DENISON 1 0 "	 161.000	   2063	"DENISON 2 0 "	 161.000	"1 "	 1 : 0.000000
	   2093	"PANHANDLE~10"	 161.000	   2012	"PANHANDLE ~3"	 161.000	"1 "	 1 : 0.000000
	   2093	"PANHANDLE~10"	 161.000	   2012	"PANHANDLE ~3"	 161.000	"10"	 1 : 0.000000
	   2096	"RALLS 1 0   "	 500.000	   5394	"ALBANY 1 0  "	 500.000	"1 "	 1 : 0.000000
	   2097	"RALLS 1 1   "	 230.000	   3096	"FLUVANNA 2 0"	 230.000	"1 "	 1 : 0.000000
	   2097	"RALLS 1 1   "	 230.000	   3096	"FLUVANNA 2 0"	 230.000	"10"	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"1 "	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"10"	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"20"	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"30"	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"40"	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"50"	 1 : 0.000000
	   2098	"RALLS 1 2   "	 161.000	   1091	"RALLS 2 0   "	 161.000	"60"	 1 : 0.000000
	   2101	"SHERMAN 1 0 "	 500.000	   5083	"MCKINNEY 3 0"	 500.000	"1 "	 1 : 0.000000
	   2102	"SHERMAN 1 1 "	 161.000	   2107	"SHERMAN 2 0 "	 161.000	"1 "	 1 : 0.000000
	   2106	"WHITEWRIGH~1"	 161.000	   2129	"TRENTON 0   "	 161.000	"1 "	 1 : 0.000000
	   2107	"SHERMAN 2 0 "	 161.000	   2125	"TIOGA 0     "	 161.000	"1 "	 1 : 0.000000
	   2109	"BURKBURNET~1"	 161.000	   2009	"IOWA PARK 0 "	 161.000	"1 "	 1 : 0.000000
	   2110	"MUENSTER 2 0"	 161.000	   2037	"LINDSAY 0   "	 161.000	"1 "	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5187	"OLNEY 2 0   "	 161.000	"1 "	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5187	"OLNEY 2 0   "	 161.000	"10"	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5187	"OLNEY 2 0   "	 161.000	"20"	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5187	"OLNEY 2 0   "	 161.000	"30"	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5472	"THROCKMORT~1"	 161.000	"1 "	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5472	"THROCKMORT~1"	 161.000	"10"	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5472	"THROCKMORT~1"	 161.000	"20"	 1 : 0.000000
	   2111	"ARCHER CIT~1"	 161.000	   5472	"THROCKMORT~1"	 161.000	"30"	 1 : 0.000000
	   2112	"PETROLIA 0  "	 161.000	   2028	"WICHITA FA~9"	 161.000	"1 "	 1 : 0.000000
	   2113	"PARIS 1 0   "	 500.000	   2021	"PARIS 2 0   "	 500.000	"1 "	 1 : 0.000000
	   2113	"PARIS 1 0   "	 500.000	   8126	"MOUNT PLEA~1"	 500.000	"1 "	 1 : 0.000000
	   2121	"BAGWELL 0   "	 161.000	   2040	"CLARKSVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2122	"TELEPHONE 0 "	 161.000	   2030	"BONHAM 0    "	 161.000	"1 "	 1 : 0.000000
	   2122	"TELEPHONE 0 "	 161.000	   2032	"ARTHUR CIT~1"	 161.000	"1 "	 1 : 0.000000
	   2123	"PANHANDLE ~1"	 161.000	   2058	"WHITE DEER 0"	 161.000	"1 "	 1 : 0.000000
	   2124	"VAN ALSTYN~1"	 161.000	   2106	"WHITEWRIGH~1"	 161.000	"1 "	 1 : 0.000000
	   2125	"TIOGA 0     "	 161.000	   5078	"AUBREY 0    "	 161.000	"1 "	 1 : 0.000000
	   2125	"TIOGA 0     "	 161.000	   5215	"PILOT POIN~1"	 161.000	"1 "	 1 : 0.000000
	   2126	"VALLEY VIE~1"	 161.000	   2065	"GAINESVILL~1"	 161.000	"1 "	 1 : 0.000000
	   2126	"VALLEY VIE~1"	 161.000	   5220	"SANGER 0    "	 161.000	"1 "	 1 : 0.000000
	   2127	"MIAMI 0     "	 500.000	   2011	"PANHANDLE ~2"	 500.000	"1 "	 1 : 0.000000
	   2127	"MIAMI 0     "	 500.000	   2054	"WICHITA FA~1"	 500.000	"1 "	 1 : 0.000000
	   2127	"MIAMI 0     "	 500.000	   5164	"DENTON 1 0  "	 500.000	"1 "	 1 : 0.000000
	   2128	"MIAMI 1     "	 161.000	   2026	"WHEELER 0   "	 161.000	"1 "	 1 : 0.000000
	   2129	"TRENTON 0   "	 161.000	   2033	"LEONARD 0   "	 161.000	"1 "	 1 : 0.000000
	   2129	"TRENTON 0   "	 161.000	   5141	"ANNA 0      "	 161.000	"1 "	 1 : 0.000000
	   2130	"HASKELL 0   "	 161.000	   2108	"ROCHESTER 0 "	 161.000	"1 "	 1 : 0.000000
	   2130	"HASKELL 0   "	 161.000	   2108	"ROCHESTER 0 "	 161.000	"10"	 1 : 0.000000
	   2133	"SAINT JO 0  "	 161.000	   2080	"NOCONA 0    "	 161.000	"1 "	 1 : 0.000000
	   3001	"KERRVILLE 0 "	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   3002	"KERRVILLE 1 "	 115.000	   3107	"INGRAM 0    "	 115.000	"1 "	 1 : 0.000000
	   3003	"SWEETWATER~4"	 115.000	   3103	"SWEETWATER~6"	 115.000	"1 "	 1 : 0.000000
	   3003	"SWEETWATER~4"	 115.000	   3103	"SWEETWATER~6"	 115.000	"10"	 1 : 0.000000
	   3003	"SWEETWATER~4"	 115.000	   3103	"SWEETWATER~6"	 115.000	"20"	 1 : 0.000000
	   3003	"SWEETWATER~4"	 115.000	   3103	"SWEETWATER~6"	 115.000	"30"	 1 : 0.000000
	   3005	"LEAKEY 0    "	 115.000	   3052	"HUNT 0      "	 115.000	"1 "	 1 : 0.000000
	   3006	"HAMLIN 0    "	 115.000	   3049	"ANSON 0     "	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3013	"ABILENE 4 0 "	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3137	"SWEETWATER~1"	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3145	"TRENT 2 0   "	 115.000	"1 "	 1 : 0.000000
	   3007	"MERKEL 3 0  "	 115.000	   3145	"TRENT 2 0   "	 115.000	"10"	 1 : 0.000000
	   3008	"COLEMAN 0   "	 115.000	   3036	"RICHLAND S~1"	 115.000	"1 "	 1 : 0.000000
	   3008	"COLEMAN 0   "	 115.000	   3036	"RICHLAND S~1"	 115.000	"10"	 1 : 0.000000
	   3008	"COLEMAN 0   "	 115.000	   3036	"RICHLAND S~1"	 115.000	"20"	 1 : 0.000000
	   3008	"COLEMAN 0   "	 115.000	   3036	"RICHLAND S~1"	 115.000	"30"	 1 : 0.000000
	   3008	"COLEMAN 0   "	 115.000	   3036	"RICHLAND S~1"	 115.000	"40"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"1 "	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"10"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"20"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"30"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"40"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"50"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"60"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"70"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"80"	 1 : 0.000000
	   3009	"SONORA 0    "	 115.000	   3024	"ELDORADO 0  "	 115.000	"90"	 1 : 0.000000
	   3010	"CAMP WOOD 0 "	 115.000	   3076	"BRACKETTVI~5"	 115.000	"1 "	 1 : 0.000000
	   3011	"LLANO 0     "	 115.000	   3012	"WILLOW CIT~1"	 115.000	"1 "	 1 : 0.000000
	   3011	"LLANO 0     "	 115.000	   3124	"FREDERICKS~1"	 115.000	"1 "	 1 : 0.000000
	   3012	"WILLOW CIT~1"	 115.000	   6226	"BLANCO 0    "	 115.000	"1 "	 1 : 0.000000
	   3013	"ABILENE 4 0 "	 115.000	   3077	"ABILENE 6 0 "	 115.000	"1 "	 1 : 0.000000
	   3014	"KINGSLAND 0 "	 115.000	   3124	"FREDERICKS~1"	 115.000	"1 "	 1 : 0.000000
	   3014	"KINGSLAND 0 "	 115.000	   3124	"FREDERICKS~1"	 115.000	"10"	 1 : 0.000000
	   3014	"KINGSLAND 0 "	 115.000	   3124	"FREDERICKS~1"	 115.000	"20"	 1 : 0.000000
	   3015	"ROSCOE 6 0  "	 115.000	   3121	"ROSCOE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   3015	"ROSCOE 6 0  "	 115.000	   3127	"SWEETWATER~2"	 115.000	"1 "	 1 : 0.000000
	   3015	"ROSCOE 6 0  "	 115.000	   3128	"LORAINE 2 0 "	 115.000	"1 "	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3083	"MERKEL 1 1  "	 115.000	"10"	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3083	"MERKEL 1 1  "	 115.000	"20"	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3103	"SWEETWATER~6"	 115.000	"1 "	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3103	"SWEETWATER~6"	 115.000	"10"	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3103	"SWEETWATER~6"	 115.000	"20"	 1 : 0.000000
	   3016	"BLACKWELL 0 "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   3050	"DEL RIO 0   "	 230.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   3058	"STERLING C~1"	 230.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   6211	"MARBLE FAL~5"	 230.000	"1 "	 1 : 0.000000
	   3018	"CHRISTOVAL 0"	 230.000	   6211	"MARBLE FAL~5"	 230.000	"10"	 1 : 0.000000
	   3021	"LUEDERS 0   "	 115.000	   2131	"HASKELL 1   "	 115.000	"1 "	 1 : 0.000000
	   3021	"LUEDERS 0   "	 115.000	   2131	"HASKELL 1   "	 115.000	"10"	 1 : 0.000000
	   3021	"LUEDERS 0   "	 115.000	   2131	"HASKELL 1   "	 115.000	"20"	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3067	"TRENT 1 0   "	 115.000	"1 "	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3115	"ROTAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3115	"ROTAN 0     "	 115.000	"10"	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3115	"ROTAN 0     "	 115.000	"20"	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3115	"ROTAN 0     "	 115.000	"30"	 1 : 0.000000
	   3023	"STAMFORD 0  "	 115.000	   3115	"ROTAN 0     "	 115.000	"40"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"10"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"20"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"30"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"40"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"50"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"60"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"70"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"80"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"90"	 1 : 0.000000
	   3024	"ELDORADO 0  "	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"99"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3036	"RICHLAND S~1"	 115.000	"1 "	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3036	"RICHLAND S~1"	 115.000	"10"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3036	"RICHLAND S~1"	 115.000	"20"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3036	"RICHLAND S~1"	 115.000	"30"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3036	"RICHLAND S~1"	 115.000	"40"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"1 "	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"10"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"20"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"30"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"40"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"50"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"60"	 1 : 0.000000
	   3025	"SAN SABA 0  "	 115.000	   3101	"BUCHANAN D~4"	 115.000	"70"	 1 : 0.000000
	   3026	"ABILENE 2 0 "	 230.000	   5395	"ALBANY 1 1  "	 230.000	"1 "	 1 : 0.000000
	   3027	"ABILENE 2 1 "	 115.000	   3102	"ABILENE 3 0 "	 115.000	"1 "	 1 : 0.000000
	   3029	"LOMETA 0    "	 115.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	 1 : 0.000000
	   3029	"LOMETA 0    "	 115.000	   5241	"GOLDTHWAIT~3"	 115.000	"10"	 1 : 0.000000
	   3030	"SAN ANGELO~1"	 115.000	   3072	"MILES 0     "	 115.000	"1 "	 1 : 0.000000
	   3030	"SAN ANGELO~1"	 115.000	   3072	"MILES 0     "	 115.000	"10"	 1 : 0.000000
	   3031	"TUSCOLA 0   "	 115.000	   3070	"NOLAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3031	"TUSCOLA 0   "	 115.000	   3140	"GOLDSBORO 0 "	 115.000	"1 "	 1 : 0.000000
	   3032	"ABILENE 7 0 "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"1 "	 1 : 0.000000
	   3032	"ABILENE 7 0 "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"10"	 1 : 0.000000
	   3032	"ABILENE 7 0 "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"20"	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"1 "	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"10"	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"20"	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"30"	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"40"	 1 : 0.000000
	   3033	"SNYDER 1 0  "	 115.000	   3022	"COLORADO C~1"	 115.000	"50"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3025	"SAN SABA 0  "	 115.000	"1 "	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3025	"SAN SABA 0  "	 115.000	"10"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3025	"SAN SABA 0  "	 115.000	"20"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3025	"SAN SABA 0  "	 115.000	"30"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3025	"SAN SABA 0  "	 115.000	"40"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"1 "	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"10"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"20"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"30"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"40"	 1 : 0.000000
	   3035	"CHEROKEE 0  "	 115.000	   3066	"BRADY 0     "	 115.000	"50"	 1 : 0.000000
	   3036	"RICHLAND S~1"	 115.000	   3066	"BRADY 0     "	 115.000	"1 "	 1 : 0.000000
	   3037	"ROSCOE 2 0  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"1 "	 1 : 0.000000
	   3038	"ROSCOE 2 1  "	 115.000	   3080	"HERMLEIGH 2 "	 115.000	"1 "	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"10"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"20"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"30"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"40"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3058	"STERLING C~1"	 230.000	"1 "	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3058	"STERLING C~1"	 230.000	"10"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3058	"STERLING C~1"	 230.000	"20"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3058	"STERLING C~1"	 230.000	"30"	 1 : 0.000000
	   3041	"SILVER 0    "	 230.000	   3058	"STERLING C~1"	 230.000	"40"	 1 : 0.000000
	   3042	"SILVER 1    "	 115.000	   3064	"ROSCOE 4 0  "	 115.000	"1 "	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"1 "	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"10"	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"20"	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"30"	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"40"	 1 : 0.000000
	   3046	"ROSCOE 5 0  "	 230.000	   3078	"HERMLEIGH 0 "	 230.000	"50"	 1 : 0.000000
	   3047	"ROSCOE 5 1  "	 115.000	   3064	"ROSCOE 4 0  "	 115.000	"1 "	 1 : 0.000000
	   3047	"ROSCOE 5 1  "	 115.000	   3064	"ROSCOE 4 0  "	 115.000	"10"	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   1079	"ODESSA 1 8  "	 500.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   1079	"ODESSA 1 8  "	 500.000	"2 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"10"	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"2 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"20"	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"3 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5045	"STEPHENVIL~1"	 500.000	"30"	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	   3048	"ROSCOE 5 2  "	 500.000	   5394	"ALBANY 1 0  "	 500.000	"1 "	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3021	"LUEDERS 0   "	 115.000	"1 "	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3021	"LUEDERS 0   "	 115.000	"10"	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3023	"STAMFORD 0  "	 115.000	"1 "	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3023	"STAMFORD 0  "	 115.000	"10"	 1 : 0.000000
	   3049	"ANSON 0     "	 115.000	   3023	"STAMFORD 0  "	 115.000	"20"	 1 : 0.000000
	   3051	"DEL RIO 1   "	 115.000	   1012	"SANDERSON 0 "	 115.000	"1 "	 1 : 0.000000
	   3051	"DEL RIO 1   "	 115.000	   1012	"SANDERSON 0 "	 115.000	"10"	 1 : 0.000000
	   3051	"DEL RIO 1   "	 115.000	   1012	"SANDERSON 0 "	 115.000	"20"	 1 : 0.000000
	   3052	"HUNT 0      "	 115.000	   3093	"ROCKSPRING~1"	 115.000	"1 "	 1 : 0.000000
	   3052	"HUNT 0      "	 115.000	   3107	"INGRAM 0    "	 115.000	"1 "	 1 : 0.000000
	   3052	"HUNT 0      "	 115.000	   3107	"INGRAM 0    "	 115.000	"10"	 1 : 0.000000
	   3053	"WINGATE 0   "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"1 "	 1 : 0.000000
	   3053	"WINGATE 0   "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"10"	 1 : 0.000000
	   3053	"WINGATE 0   "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"2 "	 1 : 0.000000
	   3054	"WINGATE 1   "	 115.000	   3031	"TUSCOLA 0   "	 115.000	"1 "	 1 : 0.000000
	   3058	"STERLING C~1"	 230.000	   3053	"WINGATE 0   "	 230.000	"1 "	 1 : 0.000000
	   3059	"STERLING C~2"	 115.000	   3111	"STERLING C~7"	 115.000	"1 "	 1 : 0.000000
	   3064	"ROSCOE 4 0  "	 115.000	   3141	"SWEETWATER~3"	 115.000	"1 "	 1 : 0.000000
	   3066	"BRADY 0     "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"1 "	 1 : 0.000000
	   3066	"BRADY 0     "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"10"	 1 : 0.000000
	   3066	"BRADY 0     "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"20"	 1 : 0.000000
	   3066	"BRADY 0     "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"30"	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3070	"NOLAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"1 "	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"10"	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3094	"MERKEL 2 0  "	 115.000	"20"	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3141	"SWEETWATER~3"	 115.000	"1 "	 1 : 0.000000
	   3067	"TRENT 1 0   "	 115.000	   3141	"SWEETWATER~3"	 115.000	"10"	 1 : 0.000000
	   3069	"OVALO 0     "	 115.000	   3077	"ABILENE 6 0 "	 115.000	"1 "	 1 : 0.000000
	   3069	"OVALO 0     "	 115.000	   3140	"GOLDSBORO 0 "	 115.000	"1 "	 1 : 0.000000
	   3070	"NOLAN 0     "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"1 "	 1 : 0.000000
	   3070	"NOLAN 0     "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"10"	 1 : 0.000000
	   3072	"MILES 0     "	 115.000	   3040	"BALLINGER 0 "	 115.000	"1 "	 1 : 0.000000
	   3073	"BRACKETTVI~3"	 115.000	   3076	"BRACKETTVI~5"	 115.000	"1 "	 1 : 0.000000
	   3073	"BRACKETTVI~3"	 115.000	   4002	"LAUGHLIN A~1"	 115.000	"1 "	 1 : 0.000000
	   3075	"MASON 0     "	 115.000	   3138	"MENARD 0    "	 115.000	"1 "	 1 : 0.000000
	   3075	"MASON 0     "	 115.000	   3138	"MENARD 0    "	 115.000	"10"	 1 : 0.000000
	   3077	"ABILENE 6 0 "	 115.000	   3099	"DYESS AFB 0 "	 115.000	"1 "	 1 : 0.000000
	   3077	"ABILENE 6 0 "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"1 "	 1 : 0.000000
	   3077	"ABILENE 6 0 "	 115.000	   3131	"TUSOCOLA 0  "	 115.000	"10"	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3037	"ROSCOE 2 0  "	 230.000	"1 "	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3133	"SNYDER 2 0  "	 230.000	"1 "	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3133	"SNYDER 2 0  "	 230.000	"10"	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3133	"SNYDER 2 0  "	 230.000	"20"	 1 : 0.000000
	   3078	"HERMLEIGH 0 "	 230.000	   3133	"SNYDER 2 0  "	 230.000	"30"	 1 : 0.000000
	   3082	"MERKEL 1 0  "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	 1 : 0.000000
	   3082	"MERKEL 1 0  "	 230.000	   3046	"ROSCOE 5 0  "	 230.000	"10"	 1 : 0.000000
	   3082	"MERKEL 1 0  "	 230.000	   3053	"WINGATE 0   "	 230.000	"1 "	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3022	"COLORADO C~1"	 115.000	"1 "	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3022	"COLORADO C~1"	 115.000	"10"	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3022	"COLORADO C~1"	 115.000	"20"	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3022	"COLORADO C~1"	 115.000	"30"	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3022	"COLORADO C~1"	 115.000	"40"	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3038	"ROSCOE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3038	"ROSCOE 2 1  "	 115.000	"10"	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3038	"ROSCOE 2 1  "	 115.000	"20"	 1 : 0.000000
	   3085	"LORAINE 1 0 "	 115.000	   3128	"LORAINE 2 0 "	 115.000	"1 "	 1 : 0.000000
	   3089	"ABILENE 1 1 "	 161.000	   5334	"CLYDE 0     "	 161.000	"1 "	 1 : 0.000000
	   3091	"ABILENE 1 3 "	 115.000	   3125	"ABILENE 5 0 "	 115.000	"1 "	 1 : 0.000000
	   3091	"ABILENE 1 3 "	 115.000	   3125	"ABILENE 5 0 "	 115.000	"10"	 1 : 0.000000
	   3093	"ROCKSPRING~1"	 115.000	   3010	"CAMP WOOD 0 "	 115.000	"1 "	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3032	"ABILENE 7 0 "	 115.000	"1 "	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3032	"ABILENE 7 0 "	 115.000	"10"	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3032	"ABILENE 7 0 "	 115.000	"20"	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3100	"HAWLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   3099	"DYESS AFB 0 "	 115.000	   3100	"HAWLEY 0    "	 115.000	"10"	 1 : 0.000000
	   3100	"HAWLEY 0    "	 115.000	   3102	"ABILENE 3 0 "	 115.000	"1 "	 1 : 0.000000
	   3100	"HAWLEY 0    "	 115.000	   3102	"ABILENE 3 0 "	 115.000	"10"	 1 : 0.000000
	   3100	"HAWLEY 0    "	 115.000	   3102	"ABILENE 3 0 "	 115.000	"20"	 1 : 0.000000
	   3102	"ABILENE 3 0 "	 115.000	   3091	"ABILENE 1 3 "	 115.000	"1 "	 1 : 0.000000
	   3102	"ABILENE 3 0 "	 115.000	   3091	"ABILENE 1 3 "	 115.000	"10"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"1 "	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"10"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"20"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"30"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"40"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"50"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"60"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"70"	 1 : 0.000000
	   3104	"BUCHANAN D~1"	 115.000	   3101	"BUCHANAN D~4"	 115.000	"80"	 1 : 0.000000
	   3108	"KEMPNER 0   "	 115.000	   3147	"LAMPASAS 0  "	 115.000	"1 "	 1 : 0.000000
	   3108	"KEMPNER 0   "	 115.000	   3147	"LAMPASAS 0  "	 115.000	"10"	 1 : 0.000000
	   3108	"KEMPNER 0   "	 115.000	   6065	"BERTRAM 0   "	 115.000	"1 "	 1 : 0.000000
	   3109	"FLUVANNA 1 0"	 115.000	   3097	"FLUVANNA 2 1"	 115.000	"1 "	 1 : 0.000000
	   3109	"FLUVANNA 1 0"	 115.000	   3097	"FLUVANNA 2 1"	 115.000	"10"	 1 : 0.000000
	   3109	"FLUVANNA 1 0"	 115.000	   3097	"FLUVANNA 2 1"	 115.000	"20"	 1 : 0.000000
	   3111	"STERLING C~7"	 115.000	   3042	"SILVER 1    "	 115.000	"1 "	 1 : 0.000000
	   3114	"SAN ANGELO~2"	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	 1 : 0.000000
	   3114	"SAN ANGELO~2"	 115.000	   3019	"CHRISTOVAL 1"	 115.000	"2 "	 1 : 0.000000
	   3114	"SAN ANGELO~2"	 115.000	   3030	"SAN ANGELO~1"	 115.000	"1 "	 1 : 0.000000
	   3115	"ROTAN 0     "	 115.000	   2074	"JAYTON 1    "	 115.000	"1 "	 1 : 0.000000
	   3115	"ROTAN 0     "	 115.000	   2074	"JAYTON 1    "	 115.000	"10"	 1 : 0.000000
	   3116	"SYNDER 0    "	 115.000	   3115	"ROTAN 0     "	 115.000	"1 "	 1 : 0.000000
	   3116	"SYNDER 0    "	 115.000	   3136	"SNYDER 2 3  "	 115.000	"1 "	 1 : 0.000000
	   3121	"ROSCOE 1 0  "	 115.000	   3129	"ROSCOE 3 0  "	 115.000	"1 "	 1 : 0.000000
	   3121	"ROSCOE 1 0  "	 115.000	   3129	"ROSCOE 3 0  "	 115.000	"10"	 1 : 0.000000
	   3121	"ROSCOE 1 0  "	 115.000	   3145	"TRENT 2 0   "	 115.000	"1 "	 1 : 0.000000
	   3121	"ROSCOE 1 0  "	 115.000	   3145	"TRENT 2 0   "	 115.000	"10"	 1 : 0.000000
	   3123	"UVALDE 0    "	 115.000	   3073	"BRACKETTVI~3"	 115.000	"1 "	 1 : 0.000000
	   3123	"UVALDE 0    "	 115.000	   3073	"BRACKETTVI~3"	 115.000	"10"	 1 : 0.000000
	   3123	"UVALDE 0    "	 115.000	   3073	"BRACKETTVI~3"	 115.000	"20"	 1 : 0.000000
	   3125	"ABILENE 5 0 "	 115.000	   3100	"HAWLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   3125	"ABILENE 5 0 "	 115.000	   3100	"HAWLEY 0    "	 115.000	"10"	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   3005	"LEAKEY 0    "	 115.000	"1 "	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   3005	"LEAKEY 0    "	 115.000	"10"	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   3123	"UVALDE 0    "	 115.000	"1 "	 1 : 0.000000
	   3126	"SABINAL 0   "	 115.000	   6059	"D HANIS 0   "	 115.000	"1 "	 1 : 0.000000
	   3129	"ROSCOE 3 0  "	 115.000	   3047	"ROSCOE 5 1  "	 115.000	"1 "	 1 : 0.000000
	   3129	"ROSCOE 3 0  "	 115.000	   3047	"ROSCOE 5 1  "	 115.000	"10"	 1 : 0.000000
	   3130	"SAN ANGELO~3"	 115.000	   1044	"BIG LAKE 0  "	 115.000	"1 "	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3075	"MASON 0     "	 115.000	"1 "	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3075	"MASON 0     "	 115.000	"10"	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"1 "	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"10"	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"20"	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"30"	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"40"	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"50"	 1 : 0.000000
	   3132	"EDEN 0      "	 115.000	   3144	"ROWENA 0    "	 115.000	"60"	 1 : 0.000000
	   3133	"SNYDER 2 0  "	 230.000	   3096	"FLUVANNA 2 0"	 230.000	"1 "	 1 : 0.000000
	   3133	"SNYDER 2 0  "	 230.000	   3096	"FLUVANNA 2 0"	 230.000	"10"	 1 : 0.000000
	   3134	"SNYDER 2 1  "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	 1 : 0.000000
	   3134	"SNYDER 2 1  "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"10"	 1 : 0.000000
	   3134	"SNYDER 2 1  "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"20"	 1 : 0.000000
	   3134	"SNYDER 2 1  "	 161.000	   3079	"HERMLEIGH 1 "	 161.000	"30"	 1 : 0.000000
	   3136	"SNYDER 2 3  "	 115.000	   3033	"SNYDER 1 0  "	 115.000	"1 "	 1 : 0.000000
	   3136	"SNYDER 2 3  "	 115.000	   3033	"SNYDER 1 0  "	 115.000	"10"	 1 : 0.000000
	   3137	"SWEETWATER~1"	 115.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	 1 : 0.000000
	   3137	"SWEETWATER~1"	 115.000	   3083	"MERKEL 1 1  "	 115.000	"10"	 1 : 0.000000
	   3137	"SWEETWATER~1"	 115.000	   3094	"MERKEL 2 0  "	 115.000	"1 "	 1 : 0.000000
	   3138	"MENARD 0    "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"1 "	 1 : 0.000000
	   3138	"MENARD 0    "	 115.000	   3142	"GOODFELLOW~1"	 115.000	"10"	 1 : 0.000000
	   3138	"MENARD 0    "	 115.000	   3146	"JUNCTION 0  "	 115.000	"1 "	 1 : 0.000000
	   3139	"WINTERS 0   "	 115.000	   3016	"BLACKWELL 0 "	 115.000	"1 "	 1 : 0.000000
	   3139	"WINTERS 0   "	 115.000	   3040	"BALLINGER 0 "	 115.000	"1 "	 1 : 0.000000
	   3140	"GOLDSBORO 0 "	 115.000	   3008	"COLEMAN 0   "	 115.000	"1 "	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3003	"SWEETWATER~4"	 115.000	"1 "	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3003	"SWEETWATER~4"	 115.000	"10"	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3003	"SWEETWATER~4"	 115.000	"20"	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3003	"SWEETWATER~4"	 115.000	"30"	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3127	"SWEETWATER~2"	 115.000	"1 "	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3127	"SWEETWATER~2"	 115.000	"10"	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3127	"SWEETWATER~2"	 115.000	"20"	 1 : 0.000000
	   3141	"SWEETWATER~3"	 115.000	   3127	"SWEETWATER~2"	 115.000	"30"	 1 : 0.000000
	   3142	"GOODFELLOW~1"	 115.000	   3072	"MILES 0     "	 115.000	"1 "	 1 : 0.000000
	   3142	"GOODFELLOW~1"	 115.000	   3072	"MILES 0     "	 115.000	"10"	 1 : 0.000000
	   3142	"GOODFELLOW~1"	 115.000	   3072	"MILES 0     "	 115.000	"20"	 1 : 0.000000
	   3142	"GOODFELLOW~1"	 115.000	   3072	"MILES 0     "	 115.000	"30"	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"1 "	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"10"	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"20"	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"30"	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"40"	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"50"	 1 : 0.000000
	   3143	"SANTA ANNA 0"	 115.000	   3008	"COLEMAN 0   "	 115.000	"60"	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"1 "	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"10"	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"20"	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"30"	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"40"	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"50"	 1 : 0.000000
	   3144	"ROWENA 0    "	 115.000	   3143	"SANTA ANNA 0"	 115.000	"60"	 1 : 0.000000
	   3145	"TRENT 2 0   "	 115.000	   3006	"HAMLIN 0    "	 115.000	"1 "	 1 : 0.000000
	   3146	"JUNCTION 0  "	 115.000	   3009	"SONORA 0    "	 115.000	"1 "	 1 : 0.000000
	   3147	"LAMPASAS 0  "	 115.000	   3029	"LOMETA 0    "	 115.000	"1 "	 1 : 0.000000
	   4002	"LAUGHLIN A~1"	 115.000	   3119	"BRACKETTVI~1"	 115.000	"1 "	 1 : 0.000000
	   4003	"EDINBURG 3 0"	 115.000	   4040	"MISSION 4 1 "	 115.000	"1 "	 1 : 0.000000
	   4006	"BRUNI 2 0   "	 115.000	   4011	"HEBBRONVIL~1"	 115.000	"1 "	 1 : 0.000000
	   4006	"BRUNI 2 0   "	 115.000	   4197	"OILTON 2    "	 115.000	"1 "	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4027	"MCALLEN 3 0 "	 115.000	"1 "	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4034	"HIDALGO 0   "	 115.000	"1 "	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4034	"HIDALGO 0   "	 115.000	"10"	 1 : 0.000000
	   4007	"MCALLEN 2 0 "	 115.000	   4122	"MCALLEN 1 0 "	 115.000	"1 "	 1 : 0.000000
	   4008	"POTEET 0    "	 115.000	   6112	"NATALIA 0   "	 115.000	"1 "	 1 : 0.000000
	   4008	"POTEET 0    "	 115.000	   6346	"LEMING 0    "	 115.000	"1 "	 1 : 0.000000
	   4011	"HEBBRONVIL~1"	 115.000	   4185	"ZAPATA 0    "	 115.000	"1 "	 1 : 0.000000
	   4012	"PROGRESO 0  "	 115.000	   4103	"EDINBURG 1 0"	 115.000	"1 "	 1 : 0.000000
	   4012	"PROGRESO 0  "	 115.000	   4121	"SANTA MARI~1"	 115.000	"1 "	 1 : 0.000000
	   4012	"PROGRESO 0  "	 115.000	   4171	"SAN BENITO 0"	 115.000	"1 "	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4089	"SANTA ROSA~1"	 115.000	"1 "	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4089	"SANTA ROSA~1"	 115.000	"10"	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4122	"MCALLEN 1 0 "	 115.000	"1 "	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4122	"MCALLEN 1 0 "	 115.000	"10"	 1 : 0.000000
	   4013	"EDINBURG 2 0"	 115.000	   4122	"MCALLEN 1 0 "	 115.000	"20"	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   3050	"DEL RIO 0   "	 230.000	"1 "	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   3050	"DEL RIO 0   "	 230.000	"10"	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   4004	"LAREDO 7 0  "	 230.000	"1 "	 1 : 0.000000
	   4014	"EAGLE PASS 0"	 230.000	   4131	"PEARSALL 0  "	 230.000	"1 "	 1 : 0.000000
	   4016	"CHARLOTTE 0 "	 115.000	   4023	"MOORE 0     "	 115.000	"1 "	 1 : 0.000000
	   4016	"CHARLOTTE 0 "	 115.000	   4023	"MOORE 0     "	 115.000	"10"	 1 : 0.000000
	   4017	"CORPUS CH~24"	 115.000	   4087	"CORPUS CH~25"	 115.000	"1 "	 1 : 0.000000
	   4017	"CORPUS CH~24"	 115.000	   4123	"CORPUS CH~27"	 115.000	"1 "	 1 : 0.000000
	   4018	"WOODSBORO 0 "	 115.000	   4037	"SINTON 0    "	 115.000	"1 "	 1 : 0.000000
	   4019	"MERCEDES 0  "	 115.000	   4067	"HARLINGEN ~1"	 115.000	"1 "	 1 : 0.000000
	   4019	"MERCEDES 0  "	 115.000	   4067	"HARLINGEN ~1"	 115.000	"2 "	 1 : 0.000000
	   4019	"MERCEDES 0  "	 115.000	   4121	"SANTA MARI~1"	 115.000	"1 "	 1 : 0.000000
	   4020	"CORPUS CH~13"	 115.000	   4123	"CORPUS CH~27"	 115.000	"1 "	 1 : 0.000000
	   4021	"EDCOUCH 0   "	 115.000	   4167	"HARGILL 0   "	 115.000	"1 "	 1 : 0.000000
	   4022	"ENCINAL 0   "	 115.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	 1 : 0.000000
	   4025	"CHRISTINE 1 "	 115.000	   4117	"JOURDANTON 0"	 115.000	"1 "	 1 : 0.000000
	   4025	"CHRISTINE 1 "	 115.000	   4117	"JOURDANTON 0"	 115.000	"10"	 1 : 0.000000
	   4027	"MCALLEN 3 0 "	 115.000	   4088	"PHARR 0     "	 115.000	"1 "	 1 : 0.000000
	   4027	"MCALLEN 3 0 "	 115.000	   4088	"PHARR 0     "	 115.000	"2 "	 1 : 0.000000
	   4028	"FANNIN 0    "	 230.000	   7043	"VICTORIA 2 1"	 230.000	"1 "	 1 : 0.000000
	   4028	"FANNIN 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   4028	"FANNIN 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"2 "	 1 : 0.000000
	   4029	"FANNIN 1    "	 115.000	   6253	"YORKTOWN 0  "	 115.000	"1 "	 1 : 0.000000
	   4031	"SAN YGNACI~1"	 115.000	   4043	"FALCON HEI~5"	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"10"	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"20"	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4147	"LAREDO 4 1  "	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4147	"LAREDO 4 1  "	 115.000	"2 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4190	"LAREDO 5 0  "	 115.000	"1 "	 1 : 0.000000
	   4033	"LAREDO 6 0  "	 115.000	   4190	"LAREDO 5 0  "	 115.000	"10"	 1 : 0.000000
	   4034	"HIDALGO 0   "	 115.000	   4012	"PROGRESO 0  "	 115.000	"1 "	 1 : 0.000000
	   4034	"HIDALGO 0   "	 115.000	   4154	"PENITAS 0   "	 115.000	"1 "	 1 : 0.000000
	   4035	"CORPUS CH~15"	 115.000	   4150	"CORPUS CH~12"	 115.000	"1 "	 1 : 0.000000
	   4036	"CRYSTAL CI~1"	 115.000	   4189	"CARRIZO SP~1"	 115.000	"1 "	 1 : 0.000000
	   4037	"SINTON 0    "	 115.000	   4054	"SKIDMORE 0  "	 115.000	"1 "	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4125	"PETTUS 0    "	 115.000	"1 "	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4125	"PETTUS 0    "	 115.000	"10"	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4125	"PETTUS 0    "	 115.000	"20"	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4178	"GOLIAD 0    "	 115.000	"1 "	 1 : 0.000000
	   4038	"BEEVILLE 0  "	 115.000	   4178	"GOLIAD 0    "	 115.000	"10"	 1 : 0.000000
	   4039	"MISSION 4 0 "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"1 "	 1 : 0.000000
	   4039	"MISSION 4 0 "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"2 "	 1 : 0.000000
	   4039	"MISSION 4 0 "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"3 "	 1 : 0.000000
	   4043	"FALCON HEI~5"	 115.000	   4119	"ROMA 0      "	 115.000	"1 "	 1 : 0.000000
	   4044	"FALCON HEI~1"	 115.000	   4119	"ROMA 0      "	 115.000	"1 "	 1 : 0.000000
	   4044	"FALCON HEI~1"	 115.000	   4119	"ROMA 0      "	 115.000	"10"	 1 : 0.000000
	   4048	"LA JOYA 0   "	 115.000	   4154	"PENITAS 0   "	 115.000	"1 "	 1 : 0.000000
	   4048	"LA JOYA 0   "	 115.000	   4155	"SULLIVAN C~1"	 115.000	"1 "	 1 : 0.000000
	   4048	"LA JOYA 0   "	 115.000	   4155	"SULLIVAN C~1"	 115.000	"2 "	 1 : 0.000000
	   4049	"SEBASTIAN ~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"1 "	 1 : 0.000000
	   4049	"SEBASTIAN ~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"2 "	 1 : 0.000000
	   4051	"BISHOP 0    "	 115.000	   4020	"CORPUS CH~13"	 115.000	"1 "	 1 : 0.000000
	   4051	"BISHOP 0    "	 115.000	   4020	"CORPUS CH~13"	 115.000	"2 "	 1 : 0.000000
	   4051	"BISHOP 0    "	 115.000	   4032	"KINGSVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4152	"ARMSTRONG ~2"	 115.000	"1 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4152	"ARMSTRONG ~2"	 115.000	"2 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4191	"RAYMONDVIL~1"	 115.000	"1 "	 1 : 0.000000
	   4053	"ARMSTRONG ~4"	 115.000	   4191	"RAYMONDVIL~1"	 115.000	"2 "	 1 : 0.000000
	   4054	"SKIDMORE 0  "	 115.000	   4038	"BEEVILLE 0  "	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4078	"CORPUS CH~28"	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4078	"CORPUS CH~28"	 115.000	"2 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4109	"CORPUS CHR~8"	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4145	"PORTLAND 0  "	 115.000	"1 "	 1 : 0.000000
	   4055	"CORPUS CH~29"	 115.000	   4145	"PORTLAND 0  "	 115.000	"2 "	 1 : 0.000000
	   4056	"GREGORY 0   "	 230.000	   4158	"CORPUS CHR~1"	 230.000	"1 "	 1 : 0.000000
	   4056	"GREGORY 0   "	 230.000	   4181	"TAFT 1 0    "	 230.000	"1 "	 1 : 0.000000
	   4056	"GREGORY 0   "	 230.000	   4181	"TAFT 1 0    "	 230.000	"10"	 1 : 0.000000
	   4057	"GREGORY 1   "	 115.000	   4145	"PORTLAND 0  "	 115.000	"1 "	 1 : 0.000000
	   4057	"GREGORY 1   "	 115.000	   4145	"PORTLAND 0  "	 115.000	"2 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4035	"CORPUS CH~15"	 115.000	"1 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4099	"ODEM 0      "	 115.000	"1 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4099	"ODEM 0      "	 115.000	"2 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4104	"TAFT 2 0    "	 115.000	"1 "	 1 : 0.000000
	   4064	"CORPUS CH~16"	 115.000	   4104	"TAFT 2 0    "	 115.000	"2 "	 1 : 0.000000
	   4066	"WESLACO 0   "	 115.000	   4068	"ELSA 0      "	 115.000	"1 "	 1 : 0.000000
	   4066	"WESLACO 0   "	 115.000	   4107	"DONNA 0     "	 115.000	"1 "	 1 : 0.000000
	   4066	"WESLACO 0   "	 115.000	   4107	"DONNA 0     "	 115.000	"2 "	 1 : 0.000000
	   4068	"ELSA 0      "	 115.000	   4103	"EDINBURG 1 0"	 115.000	"1 "	 1 : 0.000000
	   4068	"ELSA 0      "	 115.000	   4186	"SANTA ROS~11"	 115.000	"1 "	 1 : 0.000000
	   4069	"CORPUS CH~14"	 115.000	   4064	"CORPUS CH~16"	 115.000	"1 "	 1 : 0.000000
	   4069	"CORPUS CH~14"	 115.000	   4072	"CORPUS CHR~7"	 115.000	"1 "	 1 : 0.000000
	   4070	"BROWNSVILL~3"	 230.000	   4183	"SAN PERLIT~1"	 230.000	"1 "	 1 : 0.000000
	   4070	"BROWNSVILL~3"	 230.000	   4192	"BROWNSVILL~1"	 230.000	"1 "	 1 : 0.000000
	   4070	"BROWNSVILL~3"	 230.000	   4192	"BROWNSVILL~1"	 230.000	"2 "	 1 : 0.000000
	   4072	"CORPUS CHR~7"	 115.000	   4156	"CORPUS CH~26"	 115.000	"1 "	 1 : 0.000000
	   4072	"CORPUS CHR~7"	 115.000	   4168	"CORPUS CH~11"	 115.000	"1 "	 1 : 0.000000
	   4072	"CORPUS CHR~7"	 115.000	   4168	"CORPUS CH~11"	 115.000	"2 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4039	"MISSION 4 0 "	 230.000	"1 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4039	"MISSION 4 0 "	 230.000	"2 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4041	"SAN JUAN 0  "	 230.000	"1 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4041	"SAN JUAN 0  "	 230.000	"2 "	 1 : 0.000000
	   4073	"MISSION 1 0 "	 230.000	   4183	"SAN PERLIT~1"	 230.000	"1 "	 1 : 0.000000
	   4074	"MISSION 1 1 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"1 "	 1 : 0.000000
	   4074	"MISSION 1 1 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"2 "	 1 : 0.000000
	   4074	"MISSION 1 1 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"3 "	 1 : 0.000000
	   4078	"CORPUS CH~28"	 115.000	   4180	"PORT ARANS~1"	 115.000	"1 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"1 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"2 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4040	"MISSION 4 1 "	 115.000	"3 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"1 "	 1 : 0.000000
	   4079	"MISSION 3 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"2 "	 1 : 0.000000
	   4080	"CORPUS CH~18"	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"1 "	 1 : 0.000000
	   4080	"CORPUS CH~18"	 230.000	   4181	"TAFT 1 0    "	 230.000	"1 "	 1 : 0.000000
	   4081	"CORPUS CH~19"	 115.000	   4017	"CORPUS CH~24"	 115.000	"1 "	 1 : 0.000000
	   4081	"CORPUS CH~19"	 115.000	   4017	"CORPUS CH~24"	 115.000	"2 "	 1 : 0.000000
	   4086	"RIO HONDO 0 "	 115.000	   4049	"SEBASTIAN ~2"	 115.000	"1 "	 1 : 0.000000
	   4086	"RIO HONDO 0 "	 115.000	   4106	"PORT ISABE~1"	 115.000	"1 "	 1 : 0.000000
	   4088	"PHARR 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	 1 : 0.000000
	   4088	"PHARR 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	 1 : 0.000000
	   4089	"SANTA ROSA~1"	 115.000	   4021	"EDCOUCH 0   "	 115.000	"1 "	 1 : 0.000000
	   4089	"SANTA ROSA~1"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"1 "	 1 : 0.000000
	   4089	"SANTA ROSA~1"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"10"	 1 : 0.000000
	   4089	"SANTA ROSA~1"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"20"	 1 : 0.000000
	   4099	"ODEM 0      "	 115.000	   4037	"SINTON 0    "	 115.000	"1 "	 1 : 0.000000
	   4099	"ODEM 0      "	 115.000	   4037	"SINTON 0    "	 115.000	"10"	 1 : 0.000000
	   4100	"CORPUS CH~10"	 115.000	   4120	"CORPUS CHR~9"	 115.000	"1 "	 1 : 0.000000
	   4102	"OLMITO 0    "	 115.000	   4171	"SAN BENITO 0"	 115.000	"1 "	 1 : 0.000000
	   4102	"OLMITO 0    "	 115.000	   4171	"SAN BENITO 0"	 115.000	"2 "	 1 : 0.000000
	   4103	"EDINBURG 1 0"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"1 "	 1 : 0.000000
	   4103	"EDINBURG 1 0"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"2 "	 1 : 0.000000
	   4106	"PORT ISABE~1"	 115.000	   4071	"BROWNSVILL~4"	 115.000	"1 "	 1 : 0.000000
	   4107	"DONNA 0     "	 115.000	   4013	"EDINBURG 2 0"	 115.000	"1 "	 1 : 0.000000
	   4107	"DONNA 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	 1 : 0.000000
	   4107	"DONNA 0     "	 115.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	 1 : 0.000000
	   4108	"INGLESIDE 0 "	 115.000	   4057	"GREGORY 1   "	 115.000	"1 "	 1 : 0.000000
	   4108	"INGLESIDE 0 "	 115.000	   4057	"GREGORY 1   "	 115.000	"2 "	 1 : 0.000000
	   4109	"CORPUS CHR~8"	 115.000	   4156	"CORPUS CH~26"	 115.000	"1 "	 1 : 0.000000
	   4110	"LOS FRESNO~1"	 115.000	   4086	"RIO HONDO 0 "	 115.000	"1 "	 1 : 0.000000
	   4110	"LOS FRESNO~1"	 115.000	   4171	"SAN BENITO 0"	 115.000	"1 "	 1 : 0.000000
	   4111	"HARLINGEN ~2"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"1 "	 1 : 0.000000
	   4111	"HARLINGEN ~2"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"10"	 1 : 0.000000
	   4112	"RIVIERA 0   "	 115.000	   4141	"SARITA 1 1  "	 115.000	"1 "	 1 : 0.000000
	   4112	"RIVIERA 0   "	 115.000	   4141	"SARITA 1 1  "	 115.000	"2 "	 1 : 0.000000
	   4113	"LAREDO 1 0  "	 230.000	   4004	"LAREDO 7 0  "	 230.000	"1 "	 1 : 0.000000
	   4114	"LAREDO 1 1  "	 115.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	 1 : 0.000000
	   4117	"JOURDANTON 0"	 115.000	   4016	"CHARLOTTE 0 "	 115.000	"1 "	 1 : 0.000000
	   4117	"JOURDANTON 0"	 115.000	   4172	"PLEASANTON 0"	 115.000	"1 "	 1 : 0.000000
	   4117	"JOURDANTON 0"	 115.000	   4172	"PLEASANTON 0"	 115.000	"10"	 1 : 0.000000
	   4120	"CORPUS CHR~9"	 115.000	   4078	"CORPUS CH~28"	 115.000	"1 "	 1 : 0.000000
	   4122	"MCALLEN 1 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"1 "	 1 : 0.000000
	   4122	"MCALLEN 1 0 "	 115.000	   4157	"MISSION 2 0 "	 115.000	"2 "	 1 : 0.000000
	   4123	"CORPUS CH~27"	 115.000	   4180	"PORT ARANS~1"	 115.000	"1 "	 1 : 0.000000
	   4124	"FALFURRIAS 0"	 115.000	   4112	"RIVIERA 0   "	 115.000	"1 "	 1 : 0.000000
	   4124	"FALFURRIAS 0"	 115.000	   4112	"RIVIERA 0   "	 115.000	"2 "	 1 : 0.000000
	   4126	"BROWNSVILL~5"	 115.000	   4102	"OLMITO 0    "	 115.000	"1 "	 1 : 0.000000
	   4126	"BROWNSVILL~5"	 115.000	   4102	"OLMITO 0    "	 115.000	"2 "	 1 : 0.000000
	   4127	"ALICE 0     "	 115.000	   4051	"BISHOP 0    "	 115.000	"1 "	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"1 "	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4003	"EDINBURG 3 0"	 115.000	"10"	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4124	"FALFURRIAS 0"	 115.000	"1 "	 1 : 0.000000
	   4128	"RIO GRANDE~1"	 115.000	   4124	"FALFURRIAS 0"	 115.000	"2 "	 1 : 0.000000
	   4129	"PREMONT 0   "	 115.000	   4130	"FREER 0     "	 115.000	"1 "	 1 : 0.000000
	   4129	"PREMONT 0   "	 115.000	   4176	"BRUNI 1 0   "	 115.000	"1 "	 1 : 0.000000
	   4130	"FREER 0     "	 115.000	   4179	"SAN DIEGO 0 "	 115.000	"1 "	 1 : 0.000000
	   4131	"PEARSALL 0  "	 230.000	   4024	"CHRISTINE 0 "	 230.000	"1 "	 1 : 0.000000
	   4131	"PEARSALL 0  "	 230.000	   6308	"HONDO 0     "	 230.000	"1 "	 1 : 0.000000
	   4132	"PEARSALL 1  "	 115.000	   4036	"CRYSTAL CI~1"	 115.000	"1 "	 1 : 0.000000
	   4132	"PEARSALL 1  "	 115.000	   4143	"DILLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4118	"GEORGE WES~1"	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4144	"ORANGE GRO~1"	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4169	"MATHIS 0    "	 115.000	"1 "	 1 : 0.000000
	   4139	"SANDIA 0    "	 115.000	   4169	"MATHIS 0    "	 115.000	"10"	 1 : 0.000000
	   4140	"SARITA 1 0  "	 230.000	   4080	"CORPUS CH~18"	 230.000	"1 "	 1 : 0.000000
	   4140	"SARITA 1 0  "	 230.000	   4151	"ARMSTRONG ~1"	 230.000	"1 "	 1 : 0.000000
	   4140	"SARITA 1 0  "	 230.000	   4196	"OILTON 1    "	 230.000	"1 "	 1 : 0.000000
	   4141	"SARITA 1 1  "	 115.000	   4032	"KINGSVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   4141	"SARITA 1 1  "	 115.000	   4032	"KINGSVILLE 0"	 115.000	"10"	 1 : 0.000000
	   4141	"SARITA 1 1  "	 115.000	   4165	"SARITA 2 0  "	 115.000	"1 "	 1 : 0.000000
	   4144	"ORANGE GRO~1"	 115.000	   4127	"ALICE 0     "	 115.000	"1 "	 1 : 0.000000
	   4145	"PORTLAND 0  "	 115.000	   4104	"TAFT 2 0    "	 115.000	"1 "	 1 : 0.000000
	   4145	"PORTLAND 0  "	 115.000	   4104	"TAFT 2 0    "	 115.000	"10"	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4073	"MISSION 1 0 "	 230.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4113	"LAREDO 1 0  "	 230.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4196	"OILTON 1    "	 230.000	"1 "	 1 : 0.000000
	   4146	"LAREDO 4 0  "	 230.000	   4196	"OILTON 1    "	 230.000	"2 "	 1 : 0.000000
	   4147	"LAREDO 4 1  "	 115.000	   4031	"SAN YGNACI~1"	 115.000	"1 "	 1 : 0.000000
	   4148	"THREE RIVE~1"	 115.000	   4118	"GEORGE WES~1"	 115.000	"1 "	 1 : 0.000000
	   4148	"THREE RIVE~1"	 115.000	   4179	"SAN DIEGO 0 "	 115.000	"1 "	 1 : 0.000000
	   4149	"ROCKPORT 0  "	 115.000	   4018	"WOODSBORO 0 "	 115.000	"1 "	 1 : 0.000000
	   4149	"ROCKPORT 0  "	 115.000	   4182	"TAFT 1 1    "	 115.000	"1 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4020	"CORPUS CH~13"	 115.000	"1 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4020	"CORPUS CH~13"	 115.000	"2 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4100	"CORPUS CH~10"	 115.000	"1 "	 1 : 0.000000
	   4150	"CORPUS CH~12"	 115.000	   4100	"CORPUS CH~10"	 115.000	"2 "	 1 : 0.000000
	   4151	"ARMSTRONG ~1"	 230.000	   4158	"CORPUS CHR~1"	 230.000	"1 "	 1 : 0.000000
	   4152	"ARMSTRONG ~2"	 115.000	   4009	"SARITA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4152	"ARMSTRONG ~2"	 115.000	   4009	"SARITA 3 0  "	 115.000	"2 "	 1 : 0.000000
	   4155	"SULLIVAN C~1"	 115.000	   4074	"MISSION 1 1 "	 115.000	"1 "	 1 : 0.000000
	   4156	"CORPUS CH~26"	 115.000	   4087	"CORPUS CH~25"	 115.000	"1 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"1 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"2 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"3 "	 1 : 0.000000
	   4159	"CORPUS CHR~2"	 115.000	   4168	"CORPUS CH~11"	 115.000	"4 "	 1 : 0.000000
	   4164	"GRULLA 0    "	 115.000	   4119	"ROMA 0      "	 115.000	"1 "	 1 : 0.000000
	   4164	"GRULLA 0    "	 115.000	   4155	"SULLIVAN C~1"	 115.000	"1 "	 1 : 0.000000
	   4165	"SARITA 2 0  "	 115.000	   4009	"SARITA 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4165	"SARITA 2 0  "	 115.000	   4009	"SARITA 3 0  "	 115.000	"2 "	 1 : 0.000000
	   4168	"CORPUS CH~11"	 115.000	   4100	"CORPUS CH~10"	 115.000	"1 "	 1 : 0.000000
	   4168	"CORPUS CH~11"	 115.000	   4100	"CORPUS CH~10"	 115.000	"2 "	 1 : 0.000000
	   4168	"CORPUS CH~11"	 115.000	   4100	"CORPUS CH~10"	 115.000	"3 "	 1 : 0.000000
	   4169	"MATHIS 0    "	 115.000	   4099	"ODEM 0      "	 115.000	"1 "	 1 : 0.000000
	   4169	"MATHIS 0    "	 115.000	   4099	"ODEM 0      "	 115.000	"2 "	 1 : 0.000000
	   4170	"ARANSAS PA~1"	 115.000	   4108	"INGLESIDE 0 "	 115.000	"1 "	 1 : 0.000000
	   4172	"PLEASANTON 0"	 115.000	   6346	"LEMING 0    "	 115.000	"1 "	 1 : 0.000000
	   4173	"REFUGIO 0   "	 115.000	   4149	"ROCKPORT 0  "	 115.000	"1 "	 1 : 0.000000
	   4175	"LAREDO 2 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"1 "	 1 : 0.000000
	   4175	"LAREDO 2 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"10"	 1 : 0.000000
	   4175	"LAREDO 2 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"20"	 1 : 0.000000
	   4175	"LAREDO 2 0  "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"30"	 1 : 0.000000
	   4176	"BRUNI 1 0   "	 115.000	   4175	"LAREDO 2 0  "	 115.000	"1 "	 1 : 0.000000
	   4178	"GOLIAD 0    "	 115.000	   6253	"YORKTOWN 0  "	 115.000	"1 "	 1 : 0.000000
	   4180	"PORT ARANS~1"	 115.000	   4170	"ARANSAS PA~1"	 115.000	"1 "	 1 : 0.000000
	   4183	"SAN PERLIT~1"	 230.000	   4080	"CORPUS CH~18"	 230.000	"1 "	 1 : 0.000000
	   4184	"SAN PERLIT~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"1 "	 1 : 0.000000
	   4184	"SAN PERLIT~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"10"	 1 : 0.000000
	   4184	"SAN PERLIT~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"2 "	 1 : 0.000000
	   4184	"SAN PERLIT~2"	 115.000	   4194	"SEBASTIAN ~1"	 115.000	"20"	 1 : 0.000000
	   4185	"ZAPATA 0    "	 115.000	   4044	"FALCON HEI~1"	 115.000	"1 "	 1 : 0.000000
	   4186	"SANTA ROS~11"	 115.000	   4111	"HARLINGEN ~2"	 115.000	"1 "	 1 : 0.000000
	   4186	"SANTA ROS~11"	 115.000	   4167	"HARGILL 0   "	 115.000	"1 "	 1 : 0.000000
	   4187	"COTULLA 0   "	 115.000	   4022	"ENCINAL 0   "	 115.000	"1 "	 1 : 0.000000
	   4187	"COTULLA 0   "	 115.000	   4189	"CARRIZO SP~1"	 115.000	"1 "	 1 : 0.000000
	   4188	"QUEMADO 0   "	 115.000	   3119	"BRACKETTVI~1"	 115.000	"1 "	 1 : 0.000000
	   4188	"QUEMADO 0   "	 115.000	   4015	"EAGLE PASS 1"	 115.000	"1 "	 1 : 0.000000
	   4189	"CARRIZO SP~1"	 115.000	   4143	"DILLEY 0    "	 115.000	"1 "	 1 : 0.000000
	   4190	"LAREDO 5 0  "	 115.000	   4114	"LAREDO 1 1  "	 115.000	"1 "	 1 : 0.000000
	   4190	"LAREDO 5 0  "	 115.000	   4114	"LAREDO 1 1  "	 115.000	"2 "	 1 : 0.000000
	   4191	"RAYMONDVIL~1"	 115.000	   4184	"SAN PERLIT~2"	 115.000	"1 "	 1 : 0.000000
	   4191	"RAYMONDVIL~1"	 115.000	   4184	"SAN PERLIT~2"	 115.000	"10"	 1 : 0.000000
	   4191	"RAYMONDVIL~1"	 115.000	   4184	"SAN PERLIT~2"	 115.000	"2 "	 1 : 0.000000
	   4191	"RAYMONDVIL~1"	 115.000	   4184	"SAN PERLIT~2"	 115.000	"20"	 1 : 0.000000
	   4192	"BROWNSVILL~1"	 230.000	   4073	"MISSION 1 0 "	 230.000	"1 "	 1 : 0.000000
	   4193	"BROWNSVILL~2"	 115.000	   4126	"BROWNSVILL~5"	 115.000	"1 "	 1 : 0.000000
	   4193	"BROWNSVILL~2"	 115.000	   4126	"BROWNSVILL~5"	 115.000	"2 "	 1 : 0.000000
	   4193	"BROWNSVILL~2"	 115.000	   4126	"BROWNSVILL~5"	 115.000	"3 "	 1 : 0.000000
	   4194	"SEBASTIAN ~1"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"1 "	 1 : 0.000000
	   4194	"SEBASTIAN ~1"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"2 "	 1 : 0.000000
	   4194	"SEBASTIAN ~1"	 115.000	   4067	"HARLINGEN ~1"	 115.000	"3 "	 1 : 0.000000
	   4195	"OILTON 0    "	 500.000	   6239	"ELMENDORF 0 "	 500.000	"1 "	 1 : 0.000000
	   4197	"OILTON 2    "	 115.000	   4101	"LAREDO 3 0  "	 115.000	"1 "	 1 : 0.000000
	   5003	"GARLAND 5 0 "	 161.000	   5181	"GARLAND 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5003	"GARLAND 5 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"1 "	 1 : 0.000000
	   5004	"KERENS 0    "	 161.000	   5426	"KEMP 0      "	 161.000	"1 "	 1 : 0.000000
	   5005	"LIPAN 0     "	 161.000	   5435	"SANTO 0     "	 161.000	"1 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"1 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"2 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"3 "	 1 : 0.000000
	   5006	"DALLAS 24 0 "	 161.000	   5294	"DALLAS 12 0 "	 161.000	"1 "	 1 : 0.000000
	   5007	"DENTON 4 0  "	 161.000	   5012	"DENTON 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5010	"PLANO 2 0   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"1 "	 1 : 0.000000
	   5010	"PLANO 2 0   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"2 "	 1 : 0.000000
	   5011	"THORNTON 0  "	 161.000	   5054	"GROESBECK 0 "	 161.000	"1 "	 1 : 0.000000
	   5012	"DENTON 5 0  "	 161.000	   5017	"PONDER 0    "	 161.000	"1 "	 1 : 0.000000
	   5013	"EARLY 0     "	 161.000	   5101	"COMANCHE 0  "	 161.000	"1 "	 1 : 0.000000
	   5013	"EARLY 0     "	 161.000	   5226	"ZEPHYR 0    "	 161.000	"1 "	 1 : 0.000000
	   5014	"DECATUR 0   "	 161.000	   2015	"FORESTBURG 0"	 161.000	"1 "	 1 : 0.000000
	   5014	"DECATUR 0   "	 161.000	   5455	"ALVORD 0    "	 161.000	"1 "	 1 : 0.000000
	   5015	"KELLER 2 0  "	 500.000	   5164	"DENTON 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5015	"KELLER 2 0  "	 500.000	   5479	"BURLESON 0  "	 500.000	"1 "	 1 : 0.000000
	   5017	"PONDER 0    "	 161.000	   5315	"DENTON 6 0  "	 161.000	"1 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5063	"ARLINGTON ~1"	 500.000	"1 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5236	"OLNEY 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5236	"OLNEY 1 0   "	 500.000	"2 "	 1 : 0.000000
	   5018	"JACKSBORO ~1"	 500.000	   5413	"PALO PINTO~1"	 500.000	"1 "	 1 : 0.000000
	   5019	"JACKSBORO ~2"	 161.000	   5176	"GRAFORD 0   "	 161.000	"1 "	 1 : 0.000000
	   5021	"ALEDO 1 0   "	 500.000	   5401	"GRANBURY 2 0"	 500.000	"1 "	 1 : 0.000000
	   5021	"ALEDO 1 0   "	 500.000	   5413	"PALO PINTO~1"	 500.000	"1 "	 1 : 0.000000
	   5022	"ALEDO 1 1   "	 161.000	   5441	"FORT WORT~13"	 161.000	"1 "	 1 : 0.000000
	   5022	"ALEDO 1 1   "	 161.000	   5441	"FORT WORT~13"	 161.000	"10"	 1 : 0.000000
	   5022	"ALEDO 1 1   "	 161.000	   5441	"FORT WORT~13"	 161.000	"2 "	 1 : 0.000000
	   5024	"GATESVILLE~4"	 161.000	   5182	"GATESVILLE~2"	 161.000	"1 "	 1 : 0.000000
	   5025	"CLEBURNE 2 0"	 161.000	   5473	"NEMO 0      "	 161.000	"1 "	 1 : 0.000000
	   5025	"CLEBURNE 2 0"	 161.000	   5473	"NEMO 0      "	 161.000	"2 "	 1 : 0.000000
	   5026	"FORT WORTH~6"	 161.000	   5104	"FORT WORT~28"	 161.000	"1 "	 1 : 0.000000
	   5026	"FORT WORTH~6"	 161.000	   5104	"FORT WORT~28"	 161.000	"2 "	 1 : 0.000000
	   5026	"FORT WORTH~6"	 161.000	   5375	"FORT WORTH~5"	 161.000	"1 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5098	"FORT WORT~17"	 161.000	"1 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5469	"FORT WORT~11"	 161.000	"1 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5469	"FORT WORT~11"	 161.000	"2 "	 1 : 0.000000
	   5027	"FORT WORT~16"	 161.000	   5481	"FORT WORT~21"	 161.000	"1 "	 1 : 0.000000
	   5028	"FORT WORTH~1"	 161.000	   5233	"EULESS 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5028	"FORT WORTH~1"	 161.000	   5233	"EULESS 1 0  "	 161.000	"10"	 1 : 0.000000
	   5028	"FORT WORTH~1"	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5029	"TROY 0      "	 161.000	   5142	"MOODY 0     "	 161.000	"1 "	 1 : 0.000000
	   5030	"SPRINGTOWN 0"	 161.000	   5430	"WEATHERFOR~2"	 161.000	"1 "	 1 : 0.000000
	   5031	"PRINCETON 0 "	 161.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5090	"DALLAS 15 0 "	 161.000	"1 "	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5090	"DALLAS 15 0 "	 161.000	"10"	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"1 "	 1 : 0.000000
	   5032	"DALLAS 27 0 "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"2 "	 1 : 0.000000
	   5033	"DALLAS 1 0  "	 500.000	   5047	"MANSFIELD 0 "	 500.000	"1 "	 1 : 0.000000
	   5033	"DALLAS 1 0  "	 500.000	   5350	"GARLAND 1 0 "	 500.000	"1 "	 1 : 0.000000
	   5033	"DALLAS 1 0  "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	   5034	"DALLAS 1 1  "	 161.000	   5313	"HUTCHINS 0  "	 161.000	"1 "	 1 : 0.000000
	   5034	"DALLAS 1 1  "	 161.000	   5313	"HUTCHINS 0  "	 161.000	"2 "	 1 : 0.000000
	   5034	"DALLAS 1 1  "	 161.000	   5313	"HUTCHINS 0  "	 161.000	"3 "	 1 : 0.000000
	   5043	"ROYSE CITY 0"	 161.000	   5152	"SACHSE 0    "	 161.000	"1 "	 1 : 0.000000
	   5043	"ROYSE CITY 0"	 161.000	   5284	"QUINLAN 0   "	 161.000	"1 "	 1 : 0.000000
	   5044	"BOYD 0      "	 161.000	   5153	"PARADISE 0  "	 161.000	"1 "	 1 : 0.000000
	   5044	"BOYD 0      "	 161.000	   5153	"PARADISE 0  "	 161.000	"2 "	 1 : 0.000000
	   5045	"STEPHENVIL~1"	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	   5045	"STEPHENVIL~1"	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"2 "	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5179	"CORSICANA ~2"	 500.000	"1 "	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5260	"GLEN ROSE ~1"	 500.000	"1 "	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5260	"GLEN ROSE ~1"	 500.000	"10"	 1 : 0.000000
	   5047	"MANSFIELD 0 "	 500.000	   5444	"MIDLOTHIAN~1"	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   2113	"PARIS 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   5304	"ALLEN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   5350	"GARLAND 1 0 "	 500.000	"1 "	 1 : 0.000000
	   5049	"GREENVILLE~1"	 500.000	   8074	"MT. ENTERP~1"	 500.000	"1 "	 1 : 0.000000
	   5052	"GREENVILLE~4"	 115.000	   8038	"SULPHUR SP~1"	 115.000	"1 "	 1 : 0.000000
	   5052	"GREENVILLE~4"	 115.000	   8124	"CUMBY 0     "	 115.000	"1 "	 1 : 0.000000
	   5053	"PLANO 4 0   "	 161.000	   5357	"ALLEN 2 0   "	 161.000	"1 "	 1 : 0.000000
	   5053	"PLANO 4 0   "	 161.000	   5357	"ALLEN 2 0   "	 161.000	"2 "	 1 : 0.000000
	   5054	"GROESBECK 0 "	 161.000	   5223	"MEXIA 0     "	 161.000	"1 "	 1 : 0.000000
	   5055	"GRAHAM 0    "	 500.000	   5018	"JACKSBORO ~1"	 500.000	"1 "	 1 : 0.000000
	   5055	"GRAHAM 0    "	 500.000	   5196	"BRYSON 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5059	"MABANK 2 0  "	 161.000	   5426	"KEMP 0      "	 161.000	"1 "	 1 : 0.000000
	   5060	"MABANK 2 1  "	 115.000	   8065	"TRINIDAD 2 0"	 115.000	"1 "	 1 : 0.000000
	   5063	"ARLINGTON ~1"	 500.000	   5015	"KELLER 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5063	"ARLINGTON ~1"	 500.000	   5304	"ALLEN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5063	"ARLINGTON ~1"	 500.000	   5401	"GRANBURY 2 0"	 500.000	"1 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"1 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"10"	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"2 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"3 "	 1 : 0.000000
	   5064	"ARLINGTON ~2"	 161.000	   5125	"ARLINGTON~14"	 161.000	"4 "	 1 : 0.000000
	   5070	"DALLAS 41 0 "	 161.000	   5128	"DALLAS 33 0 "	 161.000	"1 "	 1 : 0.000000
	   5071	"WACO 3 0    "	 161.000	   5359	"RIESEL 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5074	"PROSPER 0   "	 161.000	   5147	"PLANO 6 0   "	 161.000	"1 "	 1 : 0.000000
	   5074	"PROSPER 0   "	 161.000	   5331	"CELINA 0    "	 161.000	"1 "	 1 : 0.000000
	   5075	"EVANT 0     "	 161.000	   5267	"MC GREGOR 0 "	 161.000	"1 "	 1 : 0.000000
	   5075	"EVANT 0     "	 161.000	   5377	"KILLEEN 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5079	"WACO 4 0    "	 161.000	   5138	"WACO 1 1    "	 161.000	"1 "	 1 : 0.000000
	   5079	"WACO 4 0    "	 161.000	   5138	"WACO 1 1    "	 161.000	"2 "	 1 : 0.000000
	   5080	"LORENA 0    "	 161.000	   5328	"RIESEL 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5081	"FORT HOOD 0 "	 161.000	   5163	"NOLANVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5081	"FORT HOOD 0 "	 161.000	   5377	"KILLEEN 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5082	"ARLINGTON~13"	 161.000	   5086	"ARLINGTON~17"	 161.000	"1 "	 1 : 0.000000
	   5082	"ARLINGTON~13"	 161.000	   5330	"ARLINGTON~12"	 161.000	"1 "	 1 : 0.000000
	   5082	"ARLINGTON~13"	 161.000	   5440	"ARLINGTON~11"	 161.000	"1 "	 1 : 0.000000
	   5083	"MCKINNEY 3 0"	 500.000	   5295	"MCKINNEY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5083	"MCKINNEY 3 0"	 500.000	   5322	"DALLAS 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5083	"MCKINNEY 3 0"	 500.000	   5464	"FRISCO 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5085	"DALLAS 38 0 "	 161.000	   5468	"DALLAS 37 0 "	 161.000	"1 "	 1 : 0.000000
	   5086	"ARLINGTON~17"	 161.000	   5177	"ARLINGTON~16"	 161.000	"1 "	 1 : 0.000000
	   5086	"ARLINGTON~17"	 161.000	   5210	"BEDFORD 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5086	"ARLINGTON~17"	 161.000	   5447	"ARLINGTON ~9"	 161.000	"1 "	 1 : 0.000000
	   5087	"MILFORD 0   "	 161.000	   5345	"HILLSBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5087	"MILFORD 0   "	 161.000	   5345	"HILLSBORO 0 "	 161.000	"10"	 1 : 0.000000
	   5087	"MILFORD 0   "	 161.000	   5348	"ITASCA 0    "	 161.000	"1 "	 1 : 0.000000
	   5088	"CLIFTON 1 0 "	 161.000	   5290	"WHITNEY 0   "	 161.000	"1 "	 1 : 0.000000
	   5088	"CLIFTON 1 0 "	 161.000	   5393	"CHINA SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5122	"DALLAS 6 0  "	 161.000	"1 "	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5230	"DALLAS 28 0 "	 161.000	"1 "	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5230	"DALLAS 28 0 "	 161.000	"10"	 1 : 0.000000
	   5090	"DALLAS 15 0 "	 161.000	   5311	"DALLAS 30 0 "	 161.000	"1 "	 1 : 0.000000
	   5091	"FROST 0     "	 161.000	   5257	"ITALY 0     "	 161.000	"1 "	 1 : 0.000000
	   5092	"GRANDVIEW 0 "	 161.000	   5186	"VENUS 0     "	 161.000	"1 "	 1 : 0.000000
	   5093	"HASLET 0    "	 161.000	   5291	"FORT WORT~18"	 161.000	"1 "	 1 : 0.000000
	   5093	"HASLET 0    "	 161.000	   5434	"NEWARK 0    "	 161.000	"1 "	 1 : 0.000000
	   5093	"HASLET 0    "	 161.000	   5434	"NEWARK 0    "	 161.000	"2 "	 1 : 0.000000
	   5094	"BARDWELL 0  "	 161.000	   5381	"ENNIS 1     "	 161.000	"1 "	 1 : 0.000000
	   5096	"PLANO 1 0   "	 161.000	   5412	"WYLIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5028	"FORT WORTH~1"	 161.000	"1 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5028	"FORT WORTH~1"	 161.000	"10"	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5028	"FORT WORTH~1"	 161.000	"2 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5125	"ARLINGTON~14"	 161.000	"1 "	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5125	"ARLINGTON~14"	 161.000	"10"	 1 : 0.000000
	   5097	"EULESS 2 0  "	 161.000	   5125	"ARLINGTON~14"	 161.000	"2 "	 1 : 0.000000
	   5098	"FORT WORT~17"	 161.000	   5453	"CLEBURNE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5098	"FORT WORT~17"	 161.000	   5475	"ALVARADO 0  "	 161.000	"1 "	 1 : 0.000000
	   5099	"FLOWER MOU~2"	 161.000	   5195	"ARGYLE 0    "	 161.000	"1 "	 1 : 0.000000
	   5099	"FLOWER MOU~2"	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5100	"DALLAS 11 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"1 "	 1 : 0.000000
	   5100	"DALLAS 11 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"2 "	 1 : 0.000000
	   5102	"RICHARDSON~2"	 500.000	   5304	"ALLEN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"1 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"2 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"3 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"4 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5072	"DALLAS 19 0 "	 161.000	"5 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5130	"PLANO 5 0   "	 161.000	"1 "	 1 : 0.000000
	   5103	"RICHARDSON~3"	 161.000	   5130	"PLANO 5 0   "	 161.000	"2 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5199	"FORT WORTH~4"	 161.000	"1 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"1 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"2 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"3 "	 1 : 0.000000
	   5104	"FORT WORT~28"	 161.000	   5480	"BURLESON 1  "	 161.000	"4 "	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5148	"IRVING 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5253	"FLOWER MOU~1"	 161.000	"1 "	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5253	"FLOWER MOU~1"	 161.000	"10"	 1 : 0.000000
	   5105	"IRVING 1 0  "	 161.000	   5422	"LEWSIVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5266	"CEDAR HILL 0"	 161.000	"1 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5266	"CEDAR HILL 0"	 161.000	"2 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"1 "	 1 : 0.000000
	   5108	"DALLAS 44 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"2 "	 1 : 0.000000
	   5109	"LANCASTER ~1"	 161.000	   5333	"RED OAK 0   "	 161.000	"1 "	 1 : 0.000000
	   5110	"PALO PINTO~8"	 161.000	   5200	"MINERAL WE~1"	 161.000	"1 "	 1 : 0.000000
	   5111	"ADDISON 0   "	 161.000	   5289	"DALLAS 26 0 "	 161.000	"1 "	 1 : 0.000000
	   5111	"ADDISON 0   "	 161.000	   5289	"DALLAS 26 0 "	 161.000	"2 "	 1 : 0.000000
	   5111	"ADDISON 0   "	 161.000	   5372	"DALLAS 31 0 "	 161.000	"1 "	 1 : 0.000000
	   5112	"HICO 0      "	 161.000	   5133	"TOLAR 0     "	 161.000	"1 "	 1 : 0.000000
	   5112	"HICO 0      "	 161.000	   5246	"GLEN ROSE ~5"	 161.000	"1 "	 1 : 0.000000
	   5113	"KRUM 0      "	 161.000	   5195	"ARGYLE 0    "	 161.000	"1 "	 1 : 0.000000
	   5113	"KRUM 0      "	 161.000	   5218	"JUSTIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5114	"KAUFMAN 0   "	 161.000	   5222	"MABANK 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5115	"CADDO MILL~1"	 161.000	   5421	"JOSEPHINE 0 "	 161.000	"1 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"1 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5072	"DALLAS 19 0 "	 161.000	"2 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5116	"PLANO 7 0   "	 161.000	   5224	"CARROLLTON~2"	 161.000	"2 "	 1 : 0.000000
	   5117	"FORT WORT~25"	 161.000	   5216	"FORT WORT~26"	 161.000	"1 "	 1 : 0.000000
	   5117	"FORT WORT~25"	 161.000	   5409	"ARLINGTON ~8"	 161.000	"1 "	 1 : 0.000000
	   5118	"BAIRD 0     "	 161.000	   5456	"GORMAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5119	"PERRIN 0    "	 161.000	   5205	"POOLVILLE 1 "	 161.000	"1 "	 1 : 0.000000
	   5120	"BROWNWOOD 0 "	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"1 "	 1 : 0.000000
	   5121	"BROWNWOOD 1 "	 161.000	   5073	"BANGS 0     "	 161.000	"1 "	 1 : 0.000000
	   5122	"DALLAS 6 0  "	 161.000	   5252	"DALLAS 22 0 "	 161.000	"1 "	 1 : 0.000000
	   5122	"DALLAS 6 0  "	 161.000	   5308	"SUNNYVALE 0 "	 161.000	"1 "	 1 : 0.000000
	   5125	"ARLINGTON~14"	 161.000	   5330	"ARLINGTON~12"	 161.000	"1 "	 1 : 0.000000
	   5125	"ARLINGTON~14"	 161.000	   5330	"ARLINGTON~12"	 161.000	"10"	 1 : 0.000000
	   5125	"ARLINGTON~14"	 161.000	   5330	"ARLINGTON~12"	 161.000	"2 "	 1 : 0.000000
	   5126	"DALLAS 8 0  "	 161.000	   5252	"DALLAS 22 0 "	 161.000	"1 "	 1 : 0.000000
	   5126	"DALLAS 8 0  "	 161.000	   5309	"DALLAS 10 0 "	 161.000	"1 "	 1 : 0.000000
	   5126	"DALLAS 8 0  "	 161.000	   5386	"RICHARDSON~1"	 161.000	"1 "	 1 : 0.000000
	   5127	"JONESBORO 0 "	 161.000	   5231	"HAMILTON 0  "	 161.000	"1 "	 1 : 0.000000
	   5128	"DALLAS 33 0 "	 161.000	   5214	"DALLAS 32 0 "	 161.000	"1 "	 1 : 0.000000
	   5128	"DALLAS 33 0 "	 161.000	   5467	"DALLAS 25 0 "	 161.000	"1 "	 1 : 0.000000
	   5129	"GOLDTHWAIT~6"	 161.000	   5240	"GOLDTHWAIT~2"	 161.000	"1 "	 1 : 0.000000
	   5129	"GOLDTHWAIT~6"	 161.000	   5240	"GOLDTHWAIT~2"	 161.000	"10"	 1 : 0.000000
	   5129	"GOLDTHWAIT~6"	 161.000	   5240	"GOLDTHWAIT~2"	 161.000	"20"	 1 : 0.000000
	   5131	"BELTON 0    "	 500.000	   5279	"TEMPLE 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5131	"BELTON 0    "	 500.000	   5410	"KILLEEN 3 0 "	 500.000	"1 "	 1 : 0.000000
	   5131	"BELTON 0    "	 500.000	   6107	"ROCKDALE 1 0"	 500.000	"1 "	 1 : 0.000000
	   5133	"TOLAR 0     "	 161.000	   5005	"LIPAN 0     "	 161.000	"1 "	 1 : 0.000000
	   5134	"BRECKENRID~1"	 161.000	   5008	"ALBANY 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5134	"BRECKENRID~1"	 161.000	   5008	"ALBANY 2 0  "	 161.000	"10"	 1 : 0.000000
	   5135	"EASTLAND 0  "	 161.000	   5264	"DE LEON 0   "	 161.000	"1 "	 1 : 0.000000
	   5136	"COOPER 0    "	 161.000	   2060	"ROXTON 0    "	 161.000	"1 "	 1 : 0.000000
	   5136	"COOPER 0    "	 161.000	   5288	"WOLFE CITY 0"	 161.000	"1 "	 1 : 0.000000
	   5137	"WACO 1 0    "	 500.000	   5388	"WACO 2 0    "	 500.000	"1 "	 1 : 0.000000
	   5137	"WACO 1 0    "	 500.000	   5451	"COPPERAS C~1"	 500.000	"1 "	 1 : 0.000000
	   5138	"WACO 1 1    "	 161.000	   5071	"WACO 3 0    "	 161.000	"1 "	 1 : 0.000000
	   5139	"DALLAS 42 0 "	 161.000	   5183	"CARROLLTON~3"	 161.000	"1 "	 1 : 0.000000
	   5139	"DALLAS 42 0 "	 161.000	   5233	"EULESS 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5140	"GATESVILLE~1"	 161.000	   5024	"GATESVILLE~4"	 161.000	"1 "	 1 : 0.000000
	   5140	"GATESVILLE~1"	 161.000	   5466	"GATESVILLE~3"	 161.000	"1 "	 1 : 0.000000
	   5141	"ANNA 0      "	 161.000	   5408	"FARMERSVIL~1"	 161.000	"1 "	 1 : 0.000000
	   5142	"MOODY 0     "	 161.000	   5080	"LORENA 0    "	 161.000	"1 "	 1 : 0.000000
	   5142	"MOODY 0     "	 161.000	   5466	"GATESVILLE~3"	 161.000	"1 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5064	"ARLINGTON ~2"	 161.000	"1 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5064	"ARLINGTON ~2"	 161.000	"2 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5064	"ARLINGTON ~2"	 161.000	"3 "	 1 : 0.000000
	   5143	"FORT WORT~12"	 161.000	   5216	"FORT WORT~26"	 161.000	"1 "	 1 : 0.000000
	   5144	"WACO 6 0    "	 161.000	   5314	"VALLEY MIL~1"	 161.000	"1 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5251	"GRAND PRAI~2"	 161.000	"1 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5251	"GRAND PRAI~2"	 161.000	"2 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5145	"GRAND PRAI~1"	 161.000	   5323	"DALLAS 2 1  "	 161.000	"3 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5149	"DALLAS 7 0  "	 161.000	"1 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"1 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"2 "	 1 : 0.000000
	   5146	"ROWLETT 2 0 "	 161.000	   5412	"WYLIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5147	"PLANO 6 0   "	 161.000	   5188	"CARROLLTON~1"	 161.000	"1 "	 1 : 0.000000
	   5147	"PLANO 6 0   "	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5148	"IRVING 5 0  "	 161.000	   5335	"IRVING 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5148	"IRVING 5 0  "	 161.000	   5457	"COLLEYVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5149	"DALLAS 7 0  "	 161.000	   5309	"DALLAS 10 0 "	 161.000	"1 "	 1 : 0.000000
	   5150	"BRYSON 2 0  "	 161.000	   5432	"WEATHERFOR~3"	 161.000	"1 "	 1 : 0.000000
	   5154	"RIO VISTA 0 "	 161.000	   5151	"MORGAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5154	"RIO VISTA 0 "	 161.000	   5247	"KOPPERL 0   "	 161.000	"1 "	 1 : 0.000000
	   5155	"STRAWN 0    "	 161.000	   5134	"BRECKENRID~1"	 161.000	"1 "	 1 : 0.000000
	   5155	"STRAWN 0    "	 161.000	   5135	"EASTLAND 0  "	 161.000	"1 "	 1 : 0.000000
	   5156	"May-00      "	 161.000	   5013	"EARLY 0     "	 161.000	"1 "	 1 : 0.000000
	   5156	"May-00      "	 161.000	   5013	"EARLY 0     "	 161.000	"10"	 1 : 0.000000
	   5157	"DESOTO 0    "	 161.000	   5085	"DALLAS 38 0 "	 161.000	"1 "	 1 : 0.000000
	   5157	"DESOTO 0    "	 161.000	   5194	"DUNCANVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5159	"ROSEBUD 0   "	 161.000	   5123	"MARLIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5160	"DENTON 2 0  "	 161.000	   5078	"AUBREY 0    "	 161.000	"1 "	 1 : 0.000000
	   5161	"DALLAS 4 0  "	 161.000	   5181	"GARLAND 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5161	"DALLAS 4 0  "	 161.000	   5272	"DALLAS 16 0 "	 161.000	"1 "	 1 : 0.000000
	   5161	"DALLAS 4 0  "	 161.000	   5356	"GARLAND 3 0 "	 161.000	"1 "	 1 : 0.000000
	   5162	"AXTELL 0    "	 161.000	   5211	"HUBBARD 0   "	 161.000	"1 "	 1 : 0.000000
	   5162	"AXTELL 0    "	 161.000	   5437	"ELM MOTT 0  "	 161.000	"1 "	 1 : 0.000000
	   5163	"NOLANVILLE 0"	 161.000	   5132	"BELTON 1    "	 161.000	"1 "	 1 : 0.000000
	   5163	"NOLANVILLE 0"	 161.000	   5235	"SALADO 0    "	 161.000	"1 "	 1 : 0.000000
	   5164	"DENTON 1 0  "	 500.000	   5204	"POOLVILLE 0 "	 500.000	"1 "	 1 : 0.000000
	   5164	"DENTON 1 0  "	 500.000	   5464	"FRISCO 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5165	"DENTON 1 1  "	 161.000	   5007	"DENTON 4 0  "	 161.000	"1 "	 1 : 0.000000
	   5165	"DENTON 1 1  "	 161.000	   5160	"DENTON 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5168	"DALLAS 39 0 "	 161.000	   5203	"DALLAS 35 0 "	 161.000	"1 "	 1 : 0.000000
	   5168	"DALLAS 39 0 "	 161.000	   5245	"GRAPEVINE 0 "	 161.000	"1 "	 1 : 0.000000
	   5168	"DALLAS 39 0 "	 161.000	   5311	"DALLAS 30 0 "	 161.000	"1 "	 1 : 0.000000
	   5169	"DUBLIN 1 0  "	 161.000	   5135	"EASTLAND 0  "	 161.000	"1 "	 1 : 0.000000
	   5171	"MERTENS 0   "	 161.000	   5091	"FROST 0     "	 161.000	"1 "	 1 : 0.000000
	   5171	"MERTENS 0   "	 161.000	   5174	"MALONE 0    "	 161.000	"1 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5053	"PLANO 4 0   "	 161.000	"1 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5053	"PLANO 4 0   "	 161.000	"2 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5130	"PLANO 5 0   "	 161.000	"1 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5130	"PLANO 5 0   "	 161.000	"2 "	 1 : 0.000000
	   5173	"PLANO 3 0   "	 161.000	   5203	"DALLAS 35 0 "	 161.000	"1 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5165	"DENTON 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5165	"DENTON 1 1  "	 161.000	"2 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5165	"DENTON 1 1  "	 161.000	"3 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5370	"LEWISVILLE~4"	 161.000	"1 "	 1 : 0.000000
	   5175	"DENTON 3 0  "	 161.000	   5370	"LEWISVILLE~4"	 161.000	"2 "	 1 : 0.000000
	   5176	"GRAFORD 0   "	 161.000	   5110	"PALO PINTO~8"	 161.000	"1 "	 1 : 0.000000
	   5177	"ARLINGTON~16"	 161.000	   5186	"VENUS 0     "	 161.000	"1 "	 1 : 0.000000
	   5177	"ARLINGTON~16"	 161.000	   5186	"VENUS 0     "	 161.000	"2 "	 1 : 0.000000
	   5177	"ARLINGTON~16"	 161.000	   5287	"ARLINGTON~10"	 161.000	"1 "	 1 : 0.000000
	   5178	"ROCKWALL 1 0"	 161.000	   5354	"MESQUITE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5179	"CORSICANA ~2"	 500.000	   5380	"ENNIS 0     "	 500.000	"1 "	 1 : 0.000000
	   5179	"CORSICANA ~2"	 500.000	   8043	"FAIRFIELD ~1"	 500.000	"1 "	 1 : 0.000000
	   5179	"CORSICANA ~2"	 500.000	   8057	"FAIRFIELD~10"	 500.000	"1 "	 1 : 0.000000
	   5180	"CORSICANA ~3"	 161.000	   5485	"BLOOMING G~1"	 161.000	"1 "	 1 : 0.000000
	   5181	"GARLAND 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"1 "	 1 : 0.000000
	   5181	"GARLAND 2 0 "	 161.000	   5152	"SACHSE 0    "	 161.000	"2 "	 1 : 0.000000
	   5182	"GATESVILLE~2"	 161.000	   5314	"VALLEY MIL~1"	 161.000	"1 "	 1 : 0.000000
	   5183	"CARROLLTON~3"	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5184	"FORT WORT~19"	 161.000	   5373	"HALTOM CIT~1"	 161.000	"1 "	 1 : 0.000000
	   5185	"RHOME 0     "	 161.000	   5044	"BOYD 0      "	 161.000	"1 "	 1 : 0.000000
	   5185	"RHOME 0     "	 161.000	   5044	"BOYD 0      "	 161.000	"2 "	 1 : 0.000000
	   5185	"RHOME 0     "	 161.000	   5218	"JUSTIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5186	"VENUS 0     "	 161.000	   5355	"MAYPEARL 0  "	 161.000	"1 "	 1 : 0.000000
	   5186	"VENUS 0     "	 161.000	   5355	"MAYPEARL 0  "	 161.000	"2 "	 1 : 0.000000
	   5187	"OLNEY 2 0   "	 161.000	   5056	"GRAHAM 1    "	 161.000	"1 "	 1 : 0.000000
	   5187	"OLNEY 2 0   "	 161.000	   5056	"GRAHAM 1    "	 161.000	"10"	 1 : 0.000000
	   5187	"OLNEY 2 0   "	 161.000	   5056	"GRAHAM 1    "	 161.000	"20"	 1 : 0.000000
	   5187	"OLNEY 2 0   "	 161.000	   5056	"GRAHAM 1    "	 161.000	"30"	 1 : 0.000000
	   5188	"CARROLLTON~1"	 161.000	   5203	"DALLAS 35 0 "	 161.000	"1 "	 1 : 0.000000
	   5188	"CARROLLTON~1"	 161.000	   5234	"FRISCO 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5188	"CARROLLTON~1"	 161.000	   5253	"FLOWER MOU~1"	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5230	"DALLAS 28 0 "	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5272	"DALLAS 16 0 "	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"1 "	 1 : 0.000000
	   5189	"DALLAS 20 0 "	 161.000	   5352	"DALLAS 9 0  "	 161.000	"2 "	 1 : 0.000000
	   5190	"GORDON 0    "	 161.000	   5255	"MILLSAP 0   "	 161.000	"1 "	 1 : 0.000000
	   5190	"GORDON 0    "	 161.000	   5264	"DE LEON 0   "	 161.000	"1 "	 1 : 0.000000
	   5190	"GORDON 0    "	 161.000	   5430	"WEATHERFOR~2"	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5112	"HICO 0      "	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5127	"JONESBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5151	"MORGAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5191	"MERIDIAN 0  "	 161.000	   5407	"CLIFTON 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5192	"KILLEEN 4 0 "	 500.000	   5279	"TEMPLE 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5194	"DUNCANVILL~1"	 161.000	   5330	"ARLINGTON~12"	 161.000	"1 "	 1 : 0.000000
	   5194	"DUNCANVILL~1"	 161.000	   5376	"DALLAS 43 0 "	 161.000	"1 "	 1 : 0.000000
	   5194	"DUNCANVILL~1"	 161.000	   5462	"DALLAS 34 0 "	 161.000	"1 "	 1 : 0.000000
	   5195	"ARGYLE 0    "	 161.000	   5175	"DENTON 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5196	"BRYSON 1 0  "	 500.000	   5204	"POOLVILLE 0 "	 500.000	"1 "	 1 : 0.000000
	   5197	"BRYSON 1 1  "	 161.000	   5056	"GRAHAM 1    "	 161.000	"1 "	 1 : 0.000000
	   5197	"BRYSON 1 1  "	 161.000	   5150	"BRYSON 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5199	"FORT WORTH~4"	 161.000	   5375	"FORT WORTH~5"	 161.000	"1 "	 1 : 0.000000
	   5199	"FORT WORTH~4"	 161.000	   5438	"FORT WORTH~9"	 161.000	"1 "	 1 : 0.000000
	   5202	"RICE 0      "	 161.000	   5381	"ENNIS 1     "	 161.000	"1 "	 1 : 0.000000
	   5203	"DALLAS 35 0 "	 161.000	   5111	"ADDISON 0   "	 161.000	"1 "	 1 : 0.000000
	   5204	"POOLVILLE 0 "	 500.000	   5413	"PALO PINTO~1"	 500.000	"1 "	 1 : 0.000000
	   5205	"POOLVILLE 1 "	 161.000	   5153	"PARADISE 0  "	 161.000	"1 "	 1 : 0.000000
	   5205	"POOLVILLE 1 "	 161.000	   5153	"PARADISE 0  "	 161.000	"2 "	 1 : 0.000000
	   5209	"WALNUT SPR~1"	 161.000	   5246	"GLEN ROSE ~5"	 161.000	"1 "	 1 : 0.000000
	   5210	"BEDFORD 2 0 "	 161.000	   5233	"EULESS 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5210	"BEDFORD 2 0 "	 161.000	   5428	"HURST 0     "	 161.000	"1 "	 1 : 0.000000
	   5211	"HUBBARD 0   "	 161.000	   5275	"DAWSON 0    "	 161.000	"1 "	 1 : 0.000000
	   5211	"HUBBARD 0   "	 161.000	   5327	"MOUNT CALM 0"	 161.000	"1 "	 1 : 0.000000
	   5212	"FERRIS 0    "	 161.000	   5256	"FORRESTON 0 "	 161.000	"1 "	 1 : 0.000000
	   5213	"GARLAND 4 0 "	 161.000	   5003	"GARLAND 5 0 "	 161.000	"1 "	 1 : 0.000000
	   5213	"GARLAND 4 0 "	 161.000	   5250	"DALLAS 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5214	"DALLAS 32 0 "	 161.000	   5032	"DALLAS 27 0 "	 161.000	"1 "	 1 : 0.000000
	   5214	"DALLAS 32 0 "	 161.000	   5229	"DALLAS 13 0 "	 161.000	"1 "	 1 : 0.000000
	   5215	"PILOT POIN~1"	 161.000	   5277	"LITTLE ELM 0"	 161.000	"1 "	 1 : 0.000000
	   5216	"FORT WORT~26"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5216	"FORT WORT~26"	 161.000	   5443	"FORT WORTH~3"	 161.000	"1 "	 1 : 0.000000
	   5216	"FORT WORT~26"	 161.000	   5443	"FORT WORTH~3"	 161.000	"10"	 1 : 0.000000
	   5217	"NORTH RICH~2"	 161.000	   5310	"FORT WORT~24"	 161.000	"1 "	 1 : 0.000000
	   5217	"NORTH RICH~2"	 161.000	   5310	"FORT WORT~24"	 161.000	"2 "	 1 : 0.000000
	   5217	"NORTH RICH~2"	 161.000	   5433	"FORT WORT~23"	 161.000	"1 "	 1 : 0.000000
	   5218	"JUSTIN 0    "	 161.000	   5017	"PONDER 0    "	 161.000	"1 "	 1 : 0.000000
	   5219	"SCURRY 0    "	 161.000	   5114	"KAUFMAN 0   "	 161.000	"1 "	 1 : 0.000000
	   5219	"SCURRY 0    "	 161.000	   5371	"SEAGOVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5220	"SANGER 0    "	 161.000	   5113	"KRUM 0      "	 161.000	"1 "	 1 : 0.000000
	   5221	"KILLEEN 1 0 "	 161.000	   5081	"FORT HOOD 0 "	 161.000	"1 "	 1 : 0.000000
	   5221	"KILLEEN 1 0 "	 161.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	 1 : 0.000000
	   5222	"MABANK 1 0  "	 161.000	   5426	"KEMP 0      "	 161.000	"1 "	 1 : 0.000000
	   5222	"MABANK 1 0  "	 161.000	   5426	"KEMP 0      "	 161.000	"2 "	 1 : 0.000000
	   5223	"MEXIA 0     "	 161.000	   5275	"DAWSON 0    "	 161.000	"1 "	 1 : 0.000000
	   5225	"NEVADA 0    "	 161.000	   5259	"LAVON 0     "	 161.000	"1 "	 1 : 0.000000
	   5226	"ZEPHYR 0    "	 161.000	   5129	"GOLDTHWAIT~6"	 161.000	"1 "	 1 : 0.000000
	   5227	"TERRELL 2 0 "	 161.000	   5076	"TERRELL 1 0 "	 161.000	"1 "	 1 : 0.000000
	   5227	"TERRELL 2 0 "	 161.000	   5114	"KAUFMAN 0   "	 161.000	"1 "	 1 : 0.000000
	   5227	"TERRELL 2 0 "	 161.000	   5354	"MESQUITE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5229	"DALLAS 13 0 "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"1 "	 1 : 0.000000
	   5229	"DALLAS 13 0 "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"2 "	 1 : 0.000000
	   5229	"DALLAS 13 0 "	 161.000	   5309	"DALLAS 10 0 "	 161.000	"1 "	 1 : 0.000000
	   5230	"DALLAS 28 0 "	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5231	"HAMILTON 0  "	 161.000	   5101	"COMANCHE 0  "	 161.000	"1 "	 1 : 0.000000
	   5232	"ARLINGTON~15"	 161.000	   5251	"GRAND PRAI~2"	 161.000	"1 "	 1 : 0.000000
	   5232	"ARLINGTON~15"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5233	"EULESS 1 0  "	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5234	"FRISCO 1 0  "	 161.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	 1 : 0.000000
	   5234	"FRISCO 1 0  "	 161.000	   5296	"MCKINNEY 1 1"	 161.000	"2 "	 1 : 0.000000
	   5235	"SALADO 0    "	 161.000	   5271	"BARTLETT 0  "	 161.000	"1 "	 1 : 0.000000
	   5236	"OLNEY 1 0   "	 500.000	   5394	"ALBANY 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5239	"GOLDTHWAIT~1"	 500.000	   6210	"MARBLE FAL~4"	 500.000	"1 "	 1 : 0.000000
	   5244	"FORT WORT~15"	 161.000	   5306	"ALEDO 2 0   "	 161.000	"1 "	 1 : 0.000000
	   5244	"FORT WORT~15"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5245	"GRAPEVINE 0 "	 161.000	   5254	"ROANOKE 0   "	 161.000	"1 "	 1 : 0.000000
	   5245	"GRAPEVINE 0 "	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5247	"KOPPERL 0   "	 161.000	   5209	"WALNUT SPR~1"	 161.000	"1 "	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5428	"HURST 0     "	 161.000	"1 "	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5428	"HURST 0     "	 161.000	"10"	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5457	"COLLEYVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5248	"BEDFORD 1 0 "	 161.000	   5483	"NORTH RICH~1"	 161.000	"1 "	 1 : 0.000000
	   5249	"FORT WORT~22"	 161.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	 1 : 0.000000
	   5249	"FORT WORT~22"	 161.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"1 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"2 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5100	"DALLAS 11 0 "	 161.000	"3 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"1 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"2 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"3 "	 1 : 0.000000
	   5250	"DALLAS 5 0  "	 161.000	   5385	"DALLAS 3 1  "	 161.000	"4 "	 1 : 0.000000
	   5251	"GRAND PRAI~2"	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5251	"GRAND PRAI~2"	 161.000	   5478	"IRVING 3 0  "	 161.000	"2 "	 1 : 0.000000
	   5252	"DALLAS 22 0 "	 161.000	   5340	"DALLAS 29 0 "	 161.000	"1 "	 1 : 0.000000
	   5252	"DALLAS 22 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"1 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5332	"FORT WORTH~8"	 161.000	"1 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5420	"FORT WORTH~2"	 161.000	"1 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5420	"FORT WORTH~2"	 161.000	"2 "	 1 : 0.000000
	   5254	"ROANOKE 0   "	 161.000	   5457	"COLLEYVILL~1"	 161.000	"1 "	 1 : 0.000000
	   5255	"MILLSAP 0   "	 161.000	   5200	"MINERAL WE~1"	 161.000	"1 "	 1 : 0.000000
	   5256	"FORRESTON 0 "	 161.000	   5427	"WAXAHACHIE~2"	 161.000	"1 "	 1 : 0.000000
	   5257	"ITALY 0     "	 161.000	   5087	"MILFORD 0   "	 161.000	"1 "	 1 : 0.000000
	   5257	"ITALY 0     "	 161.000	   5087	"MILFORD 0   "	 161.000	"10"	 1 : 0.000000
	   5257	"ITALY 0     "	 161.000	   5256	"FORRESTON 0 "	 161.000	"1 "	 1 : 0.000000
	   5257	"ITALY 0     "	 161.000	   5256	"FORRESTON 0 "	 161.000	"10"	 1 : 0.000000
	   5258	"FORNEY 0    "	 161.000	   5178	"ROCKWALL 1 0"	 161.000	"1 "	 1 : 0.000000
	   5259	"LAVON 0     "	 161.000	   5412	"WYLIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5260	"GLEN ROSE ~1"	 500.000	   5045	"STEPHENVIL~1"	 500.000	"1 "	 1 : 0.000000
	   5260	"GLEN ROSE ~1"	 500.000	   5045	"STEPHENVIL~1"	 500.000	"10"	 1 : 0.000000
	   5260	"GLEN ROSE ~1"	 500.000	   5045	"STEPHENVIL~1"	 500.000	"20"	 1 : 0.000000
	   5261	"GLEN ROSE ~2"	 161.000	   5246	"GLEN ROSE ~5"	 161.000	"1 "	 1 : 0.000000
	   5264	"DE LEON 0   "	 161.000	   5471	"MINGUS 0    "	 161.000	"1 "	 1 : 0.000000
	   5265	"KELLER 1 0  "	 161.000	   5016	"KELLER 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5265	"KELLER 1 0  "	 161.000	   5016	"KELLER 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5265	"KELLER 1 0  "	 161.000	   5016	"KELLER 2 1  "	 161.000	"3 "	 1 : 0.000000
	   5267	"MC GREGOR 0 "	 161.000	   5466	"GATESVILLE~3"	 161.000	"1 "	 1 : 0.000000
	   5268	"COMMERCE 0  "	 161.000	   5288	"WOLFE CITY 0"	 161.000	"1 "	 1 : 0.000000
	   5270	"WEST 0      "	 161.000	   5389	"WACO 2 1    "	 161.000	"1 "	 1 : 0.000000
	   5270	"WEST 0      "	 161.000	   5437	"ELM MOTT 0  "	 161.000	"1 "	 1 : 0.000000
	   5270	"WEST 0      "	 161.000	   5474	"ABBOTT 0    "	 161.000	"1 "	 1 : 0.000000
	   5271	"BARTLETT 0  "	 161.000	   5159	"ROSEBUD 0   "	 161.000	"1 "	 1 : 0.000000
	   5271	"BARTLETT 0  "	 161.000	   5390	"ROGERS 0    "	 161.000	"1 "	 1 : 0.000000
	   5273	"COPPELL 0   "	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5273	"COPPELL 0   "	 161.000	   5422	"LEWSIVILLE 0"	 161.000	"1 "	 1 : 0.000000
	   5274	"WILMER 0    "	 161.000	   5109	"LANCASTER ~1"	 161.000	"1 "	 1 : 0.000000
	   5274	"WILMER 0    "	 161.000	   5329	"DALLAS 17 0 "	 161.000	"1 "	 1 : 0.000000
	   5274	"WILMER 0    "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5275	"DAWSON 0    "	 161.000	   5476	"CORSICANA ~1"	 161.000	"1 "	 1 : 0.000000
	   5276	"MART 0      "	 161.000	   5201	"COOLIDGE 0  "	 161.000	"1 "	 1 : 0.000000
	   5277	"LITTLE ELM 0"	 161.000	   5095	"LAKE DALLA~1"	 161.000	"1 "	 1 : 0.000000
	   5277	"LITTLE ELM 0"	 161.000	   5315	"DENTON 6 0  "	 161.000	"1 "	 1 : 0.000000
	   5279	"TEMPLE 1 0  "	 500.000	   5358	"RIESEL 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5280	"TEMPLE 1 1  "	 161.000	   5278	"TEMPLE 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5280	"TEMPLE 1 1  "	 161.000	   5461	"TEMPLE 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5284	"QUINLAN 0   "	 161.000	   5454	"GREENVILLE~5"	 161.000	"1 "	 1 : 0.000000
	   5285	"CHICO 0     "	 161.000	   2039	"SUNSET 0    "	 161.000	"1 "	 1 : 0.000000
	   5285	"CHICO 0     "	 161.000	   2053	"BOWIE 0     "	 161.000	"1 "	 1 : 0.000000
	   5286	"DUBLIN 2 0  "	 161.000	   5046	"STEPHENVIL~2"	 161.000	"1 "	 1 : 0.000000
	   5286	"DUBLIN 2 0  "	 161.000	   5112	"HICO 0      "	 161.000	"1 "	 1 : 0.000000
	   5286	"DUBLIN 2 0  "	 161.000	   5231	"HAMILTON 0  "	 161.000	"1 "	 1 : 0.000000
	   5287	"ARLINGTON~10"	 161.000	   5266	"CEDAR HILL 0"	 161.000	"1 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5006	"DALLAS 24 0 "	 161.000	"1 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5006	"DALLAS 24 0 "	 161.000	"10"	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5006	"DALLAS 24 0 "	 161.000	"2 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"1 "	 1 : 0.000000
	   5289	"DALLAS 26 0 "	 161.000	   5436	"DALLAS 18 0 "	 161.000	"2 "	 1 : 0.000000
	   5290	"WHITNEY 0   "	 161.000	   5154	"RIO VISTA 0 "	 161.000	"1 "	 1 : 0.000000
	   5290	"WHITNEY 0   "	 161.000	   5345	"HILLSBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5291	"FORT WORT~18"	 161.000	   5292	"FORT WORT~20"	 161.000	"1 "	 1 : 0.000000
	   5291	"FORT WORT~18"	 161.000	   5438	"FORT WORTH~9"	 161.000	"1 "	 1 : 0.000000
	   5292	"FORT WORT~20"	 161.000	   5249	"FORT WORT~22"	 161.000	"1 "	 1 : 0.000000
	   5292	"FORT WORT~20"	 161.000	   5249	"FORT WORT~22"	 161.000	"2 "	 1 : 0.000000
	   5292	"FORT WORT~20"	 161.000	   5312	"AZLE 0      "	 161.000	"1 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5338	"GRANBURY 3 0"	 161.000	"1 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5338	"GRANBURY 3 0"	 161.000	"2 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5402	"GRANBURY 2 1"	 161.000	"1 "	 1 : 0.000000
	   5293	"JOSHUA 0    "	 161.000	   5402	"GRANBURY 2 1"	 161.000	"2 "	 1 : 0.000000
	   5294	"DALLAS 12 0 "	 161.000	   5009	"DALLAS 21 0 "	 161.000	"1 "	 1 : 0.000000
	   5294	"DALLAS 12 0 "	 161.000	   5149	"DALLAS 7 0  "	 161.000	"1 "	 1 : 0.000000
	   5295	"MCKINNEY 1 0"	 500.000	   5444	"MIDLOTHIAN~1"	 500.000	"1 "	 1 : 0.000000
	   5296	"MCKINNEY 1 1"	 161.000	   5400	"MCKINNEY 2 0"	 161.000	"1 "	 1 : 0.000000
	   5304	"ALLEN 1 0   "	 500.000	   5295	"MCKINNEY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5305	"ALLEN 1 1   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"1 "	 1 : 0.000000
	   5305	"ALLEN 1 1   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"2 "	 1 : 0.000000
	   5305	"ALLEN 1 1   "	 161.000	   5096	"PLANO 1 0   "	 161.000	"3 "	 1 : 0.000000
	   5306	"ALEDO 2 0   "	 161.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	 1 : 0.000000
	   5306	"ALEDO 2 0   "	 161.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	 1 : 0.000000
	   5306	"ALEDO 2 0   "	 161.000	   5172	"WEATHERFOR~1"	 161.000	"1 "	 1 : 0.000000
	   5307	"THE COLONY 0"	 161.000	   5224	"CARROLLTON~2"	 161.000	"1 "	 1 : 0.000000
	   5307	"THE COLONY 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"1 "	 1 : 0.000000
	   5307	"THE COLONY 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"2 "	 1 : 0.000000
	   5308	"SUNNYVALE 0 "	 161.000	   5178	"ROCKWALL 1 0"	 161.000	"1 "	 1 : 0.000000
	   5308	"SUNNYVALE 0 "	 161.000	   5258	"FORNEY 0    "	 161.000	"1 "	 1 : 0.000000
	   5310	"FORT WORT~24"	 161.000	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	 1 : 0.000000
	   5310	"FORT WORT~24"	 161.000	   5379	"FORT WORT~29"	 161.000	"1 "	 1 : 0.000000
	   5310	"FORT WORT~24"	 161.000	   5438	"FORT WORTH~9"	 161.000	"1 "	 1 : 0.000000
	   5311	"DALLAS 30 0 "	 161.000	   5009	"DALLAS 21 0 "	 161.000	"1 "	 1 : 0.000000
	   5312	"AZLE 0      "	 161.000	   5030	"SPRINGTOWN 0"	 161.000	"1 "	 1 : 0.000000
	   5313	"HUTCHINS 0  "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"1 "	 1 : 0.000000
	   5313	"HUTCHINS 0  "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"2 "	 1 : 0.000000
	   5313	"HUTCHINS 0  "	 161.000	   5228	"DALLAS 14 0 "	 161.000	"3 "	 1 : 0.000000
	   5314	"VALLEY MIL~1"	 161.000	   5127	"JONESBORO 0 "	 161.000	"1 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"1 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"2 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5161	"DALLAS 4 0  "	 161.000	"1 "	 1 : 0.000000
	   5316	"MESQUITE 3 0"	 161.000	   5354	"MESQUITE 1 0"	 161.000	"1 "	 1 : 0.000000
	   5317	"GRANBURY 1 0"	 500.000	   5260	"GLEN ROSE ~1"	 500.000	"1 "	 1 : 0.000000
	   5317	"GRANBURY 1 0"	 500.000	   5260	"GLEN ROSE ~1"	 500.000	"10"	 1 : 0.000000
	   5322	"DALLAS 2 0  "	 500.000	   5063	"ARLINGTON ~1"	 500.000	"1 "	 1 : 0.000000
	   5322	"DALLAS 2 0  "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	   5323	"DALLAS 2 1  "	 161.000	   5425	"DALLAS 40 0 "	 161.000	"1 "	 1 : 0.000000
	   5323	"DALLAS 2 1  "	 161.000	   5425	"DALLAS 40 0 "	 161.000	"2 "	 1 : 0.000000
	   5327	"MOUNT CALM 0"	 161.000	   5201	"COOLIDGE 0  "	 161.000	"1 "	 1 : 0.000000
	   5329	"DALLAS 17 0 "	 161.000	   5032	"DALLAS 27 0 "	 161.000	"1 "	 1 : 0.000000
	   5330	"ARLINGTON~12"	 161.000	   5433	"FORT WORT~23"	 161.000	"1 "	 1 : 0.000000
	   5332	"FORT WORTH~8"	 161.000	   5093	"HASLET 0    "	 161.000	"1 "	 1 : 0.000000
	   5333	"RED OAK 0   "	 161.000	   5157	"DESOTO 0    "	 161.000	"1 "	 1 : 0.000000
	   5333	"RED OAK 0   "	 161.000	   5157	"DESOTO 0    "	 161.000	"2 "	 1 : 0.000000
	   5333	"RED OAK 0   "	 161.000	   5212	"FERRIS 0    "	 161.000	"1 "	 1 : 0.000000
	   5334	"CLYDE 0     "	 161.000	   5118	"BAIRD 0     "	 161.000	"1 "	 1 : 0.000000
	   5334	"CLYDE 0     "	 161.000	   5484	"CROSS PLAI~1"	 161.000	"1 "	 1 : 0.000000
	   5335	"IRVING 2 0  "	 161.000	   5372	"DALLAS 31 0 "	 161.000	"1 "	 1 : 0.000000
	   5335	"IRVING 2 0  "	 161.000	   5425	"DALLAS 40 0 "	 161.000	"1 "	 1 : 0.000000
	   5336	"ROWLETT 1 0 "	 161.000	   5146	"ROWLETT 2 0 "	 161.000	"1 "	 1 : 0.000000
	   5336	"ROWLETT 1 0 "	 161.000	   5146	"ROWLETT 2 0 "	 161.000	"2 "	 1 : 0.000000
	   5336	"ROWLETT 1 0 "	 161.000	   5146	"ROWLETT 2 0 "	 161.000	"3 "	 1 : 0.000000
	   5337	"JACKSBORO ~4"	 161.000	   5119	"PERRIN 0    "	 161.000	"1 "	 1 : 0.000000
	   5337	"JACKSBORO ~4"	 161.000	   5197	"BRYSON 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5340	"DALLAS 29 0 "	 161.000	   5462	"DALLAS 34 0 "	 161.000	"1 "	 1 : 0.000000
	   5340	"DALLAS 29 0 "	 161.000	   5467	"DALLAS 25 0 "	 161.000	"1 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5095	"LAKE DALLA~1"	 161.000	"1 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"3 "	 1 : 0.000000
	   5341	"LEWISVILLE~1"	 161.000	   5465	"FRISCO 2 1  "	 161.000	"4 "	 1 : 0.000000
	   5344	"DALLAS 36 0 "	 161.000	   5139	"DALLAS 42 0 "	 161.000	"1 "	 1 : 0.000000
	   5344	"DALLAS 36 0 "	 161.000	   5482	"DALLAS 23 0 "	 161.000	"1 "	 1 : 0.000000
	   5346	"FORT WORTH~7"	 161.000	   5441	"FORT WORT~13"	 161.000	"1 "	 1 : 0.000000
	   5346	"FORT WORTH~7"	 161.000	   5441	"FORT WORT~13"	 161.000	"10"	 1 : 0.000000
	   5346	"FORT WORTH~7"	 161.000	   5441	"FORT WORT~13"	 161.000	"2 "	 1 : 0.000000
	   5347	"CISCO 0     "	 161.000	   5008	"ALBANY 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5347	"CISCO 0     "	 161.000	   5118	"BAIRD 0     "	 161.000	"1 "	 1 : 0.000000
	   5348	"ITASCA 0    "	 161.000	   5355	"MAYPEARL 0  "	 161.000	"1 "	 1 : 0.000000
	   5349	"LANCASTER ~2"	 161.000	   5228	"DALLAS 14 0 "	 161.000	"1 "	 1 : 0.000000
	   5349	"LANCASTER ~2"	 161.000	   5462	"DALLAS 34 0 "	 161.000	"1 "	 1 : 0.000000
	   5350	"GARLAND 1 0 "	 500.000	   5448	"GRAND PRAI~3"	 500.000	"1 "	 1 : 0.000000
	   5350	"GARLAND 1 0 "	 500.000	   5464	"FRISCO 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5308	"SUNNYVALE 0 "	 161.000	"1 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5308	"SUNNYVALE 0 "	 161.000	"2 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5336	"ROWLETT 1 0 "	 161.000	"1 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5336	"ROWLETT 1 0 "	 161.000	"2 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5336	"ROWLETT 1 0 "	 161.000	"3 "	 1 : 0.000000
	   5351	"GARLAND 1 1 "	 161.000	   5431	"ROCKWALL 2 0"	 161.000	"1 "	 1 : 0.000000
	   5353	"DUNCANVILL~2"	 161.000	   5468	"DALLAS 37 0 "	 161.000	"1 "	 1 : 0.000000
	   5355	"MAYPEARL 0  "	 161.000	   5445	"MIDLOTHIAN~2"	 161.000	"1 "	 1 : 0.000000
	   5355	"MAYPEARL 0  "	 161.000	   5445	"MIDLOTHIAN~2"	 161.000	"2 "	 1 : 0.000000
	   5356	"GARLAND 3 0 "	 161.000	   5431	"ROCKWALL 2 0"	 161.000	"1 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5084	"MCKINNEY 3 1"	 161.000	"1 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5084	"MCKINNEY 3 1"	 161.000	"2 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5084	"MCKINNEY 3 1"	 161.000	"3 "	 1 : 0.000000
	   5357	"ALLEN 2 0   "	 161.000	   5386	"RICHARDSON~1"	 161.000	"1 "	 1 : 0.000000
	   5358	"RIESEL 1 0  "	 500.000	   5179	"CORSICANA ~2"	 500.000	"1 "	 1 : 0.000000
	   5359	"RIESEL 1 1  "	 161.000	   5276	"MART 0      "	 161.000	"1 "	 1 : 0.000000
	   5361	"BRIDGEPORT 0"	 500.000	   5015	"KELLER 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5361	"BRIDGEPORT 0"	 500.000	   5204	"POOLVILLE 0 "	 500.000	"1 "	 1 : 0.000000
	   5370	"LEWISVILLE~4"	 161.000	   5253	"FLOWER MOU~1"	 161.000	"1 "	 1 : 0.000000
	   5370	"LEWISVILLE~4"	 161.000	   5253	"FLOWER MOU~1"	 161.000	"2 "	 1 : 0.000000
	   5371	"SEAGOVILLE 0"	 161.000	   5034	"DALLAS 1 1  "	 161.000	"1 "	 1 : 0.000000
	   5372	"DALLAS 31 0 "	 161.000	   5344	"DALLAS 36 0 "	 161.000	"1 "	 1 : 0.000000
	   5373	"HALTOM CIT~1"	 161.000	   5433	"FORT WORT~23"	 161.000	"1 "	 1 : 0.000000
	   5374	"BALCH SPRI~1"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"1 "	 1 : 0.000000
	   5374	"BALCH SPRI~1"	 161.000	   5158	"MESQUITE 2 0"	 161.000	"2 "	 1 : 0.000000
	   5375	"FORT WORTH~5"	 161.000	   5346	"FORT WORTH~7"	 161.000	"1 "	 1 : 0.000000
	   5375	"FORT WORTH~5"	 161.000	   5346	"FORT WORTH~7"	 161.000	"10"	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"1 "	 1 : 0.000000
	   5376	"DALLAS 43 0 "	 161.000	   5353	"DUNCANVILL~2"	 161.000	"2 "	 1 : 0.000000
	   5377	"KILLEEN 2 0 "	 161.000	   5477	"HARKER HEI~1"	 161.000	"1 "	 1 : 0.000000
	   5378	"WACO 5 0    "	 161.000	   5079	"WACO 4 0    "	 161.000	"1 "	 1 : 0.000000
	   5379	"FORT WORT~29"	 161.000	   5442	"FORT WORT~27"	 161.000	"1 "	 1 : 0.000000
	   5380	"ENNIS 0     "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	   5381	"ENNIS 1     "	 161.000	   5439	"WAXAHACHIE~1"	 161.000	"1 "	 1 : 0.000000
	   5381	"ENNIS 1     "	 161.000	   5439	"WAXAHACHIE~1"	 161.000	"2 "	 1 : 0.000000
	   5384	"DALLAS 3 0  "	 500.000	   5102	"RICHARDSON~2"	 500.000	"1 "	 1 : 0.000000
	   5385	"DALLAS 3 1  "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5385	"DALLAS 3 1  "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"2 "	 1 : 0.000000
	   5385	"DALLAS 3 1  "	 161.000	   5374	"BALCH SPRI~1"	 161.000	"3 "	 1 : 0.000000
	   5386	"RICHARDSON~1"	 161.000	   5010	"PLANO 2 0   "	 161.000	"1 "	 1 : 0.000000
	   5386	"RICHARDSON~1"	 161.000	   5010	"PLANO 2 0   "	 161.000	"2 "	 1 : 0.000000
	   5386	"RICHARDSON~1"	 161.000	   5356	"GARLAND 3 0 "	 161.000	"1 "	 1 : 0.000000
	   5387	"FORT WORT~14"	 161.000	   5184	"FORT WORT~19"	 161.000	"1 "	 1 : 0.000000
	   5387	"FORT WORT~14"	 161.000	   5429	"FORT WORT~10"	 161.000	"1 "	 1 : 0.000000
	   5388	"WACO 2 0    "	 500.000	   5317	"GRANBURY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5388	"WACO 2 0    "	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   5389	"WACO 2 1    "	 161.000	   5144	"WACO 6 0    "	 161.000	"1 "	 1 : 0.000000
	   5389	"WACO 2 1    "	 161.000	   5393	"CHINA SPRI~1"	 161.000	"1 "	 1 : 0.000000
	   5390	"ROGERS 0    "	 161.000	   5278	"TEMPLE 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5390	"ROGERS 0    "	 161.000	   5458	"HOLLAND 0   "	 161.000	"1 "	 1 : 0.000000
	   5394	"ALBANY 1 0  "	 500.000	   5021	"ALEDO 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5395	"ALBANY 1 1  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"1 "	 1 : 0.000000
	   5395	"ALBANY 1 1  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"10"	 1 : 0.000000
	   5395	"ALBANY 1 1  "	 230.000	   3088	"ABILENE 1 0 "	 230.000	"2 "	 1 : 0.000000
	   5396	"ALBANY 1 2  "	 161.000	   5008	"ALBANY 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5397	"ALBANY 1 3  "	 115.000	   3021	"LUEDERS 0   "	 115.000	"1 "	 1 : 0.000000
	   5397	"ALBANY 1 3  "	 115.000	   3021	"LUEDERS 0   "	 115.000	"10"	 1 : 0.000000
	   5397	"ALBANY 1 3  "	 115.000	   3021	"LUEDERS 0   "	 115.000	"20"	 1 : 0.000000
	   5397	"ALBANY 1 3  "	 115.000	   3021	"LUEDERS 0   "	 115.000	"30"	 1 : 0.000000
	   5397	"ALBANY 1 3  "	 115.000	   3021	"LUEDERS 0   "	 115.000	"40"	 1 : 0.000000
	   5400	"MCKINNEY 2 0"	 161.000	   5331	"CELINA 0    "	 161.000	"1 "	 1 : 0.000000
	   5401	"GRANBURY 2 0"	 500.000	   5317	"GRANBURY 1 0"	 500.000	"1 "	 1 : 0.000000
	   5401	"GRANBURY 2 0"	 500.000	   5317	"GRANBURY 1 0"	 500.000	"2 "	 1 : 0.000000
	   5407	"CLIFTON 2 0 "	 161.000	   5151	"MORGAN 0    "	 161.000	"1 "	 1 : 0.000000
	   5407	"CLIFTON 2 0 "	 161.000	   5470	"WOODWAY 0   "	 161.000	"1 "	 1 : 0.000000
	   5408	"FARMERSVIL~1"	 161.000	   5031	"PRINCETON 0 "	 161.000	"1 "	 1 : 0.000000
	   5408	"FARMERSVIL~1"	 161.000	   5421	"JOSEPHINE 0 "	 161.000	"1 "	 1 : 0.000000
	   5409	"ARLINGTON ~8"	 161.000	   5447	"ARLINGTON ~9"	 161.000	"1 "	 1 : 0.000000
	   5410	"KILLEEN 3 0 "	 500.000	   5451	"COPPERAS C~1"	 500.000	"1 "	 1 : 0.000000
	   5411	"KILLEEN 3 1 "	 161.000	   5235	"SALADO 0    "	 161.000	"1 "	 1 : 0.000000
	   5411	"KILLEEN 3 1 "	 161.000	   5477	"HARKER HEI~1"	 161.000	"1 "	 1 : 0.000000
	   5413	"PALO PINTO~1"	 500.000	   5045	"STEPHENVIL~1"	 500.000	"1 "	 1 : 0.000000
	   5414	"PALO PINTO~2"	 161.000	   5471	"MINGUS 0    "	 161.000	"1 "	 1 : 0.000000
	   5420	"FORT WORTH~2"	 161.000	   5016	"KELLER 2 1  "	 161.000	"1 "	 1 : 0.000000
	   5420	"FORT WORTH~2"	 161.000	   5016	"KELLER 2 1  "	 161.000	"2 "	 1 : 0.000000
	   5421	"JOSEPHINE 0 "	 161.000	   5225	"NEVADA 0    "	 161.000	"1 "	 1 : 0.000000
	   5422	"LEWSIVILLE 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"1 "	 1 : 0.000000
	   5422	"LEWSIVILLE 0"	 161.000	   5341	"LEWISVILLE~1"	 161.000	"2 "	 1 : 0.000000
	   5425	"DALLAS 40 0 "	 161.000	   5070	"DALLAS 41 0 "	 161.000	"1 "	 1 : 0.000000
	   5426	"KEMP 0      "	 161.000	   5202	"RICE 0      "	 161.000	"1 "	 1 : 0.000000
	   5427	"WAXAHACHIE~2"	 161.000	   5269	"MIDLOTHIAN~3"	 161.000	"1 "	 1 : 0.000000
	   5427	"WAXAHACHIE~2"	 161.000	   5333	"RED OAK 0   "	 161.000	"1 "	 1 : 0.000000
	   5427	"WAXAHACHIE~2"	 161.000	   5333	"RED OAK 0   "	 161.000	"2 "	 1 : 0.000000
	   5428	"HURST 0     "	 161.000	   5143	"FORT WORT~12"	 161.000	"1 "	 1 : 0.000000
	   5428	"HURST 0     "	 161.000	   5143	"FORT WORT~12"	 161.000	"2 "	 1 : 0.000000
	   5429	"FORT WORT~10"	 161.000	   5291	"FORT WORT~18"	 161.000	"1 "	 1 : 0.000000
	   5429	"FORT WORT~10"	 161.000	   5332	"FORT WORTH~8"	 161.000	"1 "	 1 : 0.000000
	   5430	"WEATHERFOR~2"	 161.000	   5172	"WEATHERFOR~1"	 161.000	"1 "	 1 : 0.000000
	   5432	"WEATHERFOR~3"	 161.000	   5430	"WEATHERFOR~2"	 161.000	"1 "	 1 : 0.000000
	   5434	"NEWARK 0    "	 161.000	   5185	"RHOME 0     "	 161.000	"1 "	 1 : 0.000000
	   5434	"NEWARK 0    "	 161.000	   5185	"RHOME 0     "	 161.000	"2 "	 1 : 0.000000
	   5435	"SANTO 0     "	 161.000	   5471	"MINGUS 0    "	 161.000	"1 "	 1 : 0.000000
	   5439	"WAXAHACHIE~1"	 161.000	   5256	"FORRESTON 0 "	 161.000	"1 "	 1 : 0.000000
	   5440	"ARLINGTON~11"	 161.000	   5232	"ARLINGTON~15"	 161.000	"1 "	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5346	"FORT WORTH~7"	 161.000	"1 "	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5346	"FORT WORTH~7"	 161.000	"10"	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5346	"FORT WORTH~7"	 161.000	"2 "	 1 : 0.000000
	   5443	"FORT WORTH~3"	 161.000	   5469	"FORT WORT~11"	 161.000	"1 "	 1 : 0.000000
	   5445	"MIDLOTHIAN~2"	 161.000	   5269	"MIDLOTHIAN~3"	 161.000	"1 "	 1 : 0.000000
	   5445	"MIDLOTHIAN~2"	 161.000	   5269	"MIDLOTHIAN~3"	 161.000	"2 "	 1 : 0.000000
	   5446	"HEWITT 0    "	 161.000	   5328	"RIESEL 2 0  "	 161.000	"1 "	 1 : 0.000000
	   5446	"HEWITT 0    "	 161.000	   5328	"RIESEL 2 0  "	 161.000	"10"	 1 : 0.000000
	   5447	"ARLINGTON ~9"	 161.000	   5104	"FORT WORT~28"	 161.000	"1 "	 1 : 0.000000
	   5447	"ARLINGTON ~9"	 161.000	   5104	"FORT WORT~28"	 161.000	"2 "	 1 : 0.000000
	   5448	"GRAND PRAI~3"	 500.000	   5322	"DALLAS 2 0  "	 500.000	"1 "	 1 : 0.000000
	   5448	"GRAND PRAI~3"	 500.000	   5479	"BURLESON 0  "	 500.000	"1 "	 1 : 0.000000
	   5449	"GRAND PRAI~4"	 161.000	   5108	"DALLAS 44 0 "	 161.000	"1 "	 1 : 0.000000
	   5449	"GRAND PRAI~4"	 161.000	   5108	"DALLAS 44 0 "	 161.000	"2 "	 1 : 0.000000
	   5449	"GRAND PRAI~4"	 161.000	   5108	"DALLAS 44 0 "	 161.000	"3 "	 1 : 0.000000
	   5450	"MELISSA 0   "	 161.000	   2124	"VAN ALSTYN~1"	 161.000	"1 "	 1 : 0.000000
	   5450	"MELISSA 0   "	 161.000	   5331	"CELINA 0    "	 161.000	"1 "	 1 : 0.000000
	   5451	"COPPERAS C~1"	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"1 "	 1 : 0.000000
	   5452	"COPPERAS C~2"	 161.000	   5024	"GATESVILLE~4"	 161.000	"1 "	 1 : 0.000000
	   5453	"CLEBURNE 1 0"	 161.000	   5025	"CLEBURNE 2 0"	 161.000	"1 "	 1 : 0.000000
	   5453	"CLEBURNE 1 0"	 161.000	   5025	"CLEBURNE 2 0"	 161.000	"2 "	 1 : 0.000000
	   5453	"CLEBURNE 1 0"	 161.000	   5092	"GRANDVIEW 0 "	 161.000	"1 "	 1 : 0.000000
	   5454	"GREENVILLE~5"	 161.000	   5050	"GREENVILLE~2"	 161.000	"1 "	 1 : 0.000000
	   5454	"GREENVILLE~5"	 161.000	   5050	"GREENVILLE~2"	 161.000	"2 "	 1 : 0.000000
	   5454	"GREENVILLE~5"	 161.000	   5115	"CADDO MILL~1"	 161.000	"1 "	 1 : 0.000000
	   5456	"GORMAN 0    "	 161.000	   5156	"May-00      "	 161.000	"1 "	 1 : 0.000000
	   5456	"GORMAN 0    "	 161.000	   5156	"May-00      "	 161.000	"10"	 1 : 0.000000
	   5459	"HOLLAND 1   "	 115.000	   5391	"ROGERS 1    "	 115.000	"1 "	 1 : 0.000000
	   5459	"HOLLAND 1   "	 115.000	   6325	"BUCKHOLTS 0 "	 115.000	"1 "	 1 : 0.000000
	   5461	"TEMPLE 3 0  "	 161.000	   5029	"TROY 0      "	 161.000	"1 "	 1 : 0.000000
	   5463	"IRVING 4 0  "	 161.000	   5148	"IRVING 5 0  "	 161.000	"1 "	 1 : 0.000000
	   5463	"IRVING 4 0  "	 161.000	   5478	"IRVING 3 0  "	 161.000	"1 "	 1 : 0.000000
	   5464	"FRISCO 2 0  "	 500.000	   5102	"RICHARDSON~2"	 500.000	"1 "	 1 : 0.000000
	   5467	"DALLAS 25 0 "	 161.000	   5272	"DALLAS 16 0 "	 161.000	"1 "	 1 : 0.000000
	   5467	"DALLAS 25 0 "	 161.000	   5482	"DALLAS 23 0 "	 161.000	"1 "	 1 : 0.000000
	   5468	"DALLAS 37 0 "	 161.000	   5214	"DALLAS 32 0 "	 161.000	"1 "	 1 : 0.000000
	   5469	"FORT WORT~11"	 161.000	   5387	"FORT WORT~14"	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5267	"MC GREGOR 0 "	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5378	"WACO 5 0    "	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5446	"HEWITT 0    "	 161.000	"1 "	 1 : 0.000000
	   5470	"WOODWAY 0   "	 161.000	   5446	"HEWITT 0    "	 161.000	"10"	 1 : 0.000000
	   5471	"MINGUS 0    "	 161.000	   5169	"DUBLIN 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5472	"THROCKMORT~1"	 161.000	   2108	"ROCHESTER 0 "	 161.000	"1 "	 1 : 0.000000
	   5472	"THROCKMORT~1"	 161.000	   2108	"ROCHESTER 0 "	 161.000	"10"	 1 : 0.000000
	   5473	"NEMO 0      "	 161.000	   5318	"GRANBURY 1 1"	 161.000	"1 "	 1 : 0.000000
	   5473	"NEMO 0      "	 161.000	   5318	"GRANBURY 1 1"	 161.000	"2 "	 1 : 0.000000
	   5474	"ABBOTT 0    "	 161.000	   5174	"MALONE 0    "	 161.000	"1 "	 1 : 0.000000
	   5475	"ALVARADO 0  "	 161.000	   5092	"GRANDVIEW 0 "	 161.000	"1 "	 1 : 0.000000
	   5476	"CORSICANA ~1"	 161.000	   5004	"KERENS 0    "	 161.000	"1 "	 1 : 0.000000
	   5479	"BURLESON 0  "	 500.000	   5021	"ALEDO 1 0   "	 500.000	"1 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"1 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"2 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"3 "	 1 : 0.000000
	   5480	"BURLESON 1  "	 161.000	   5048	"MANSFIELD 1 "	 161.000	"4 "	 1 : 0.000000
	   5481	"FORT WORT~21"	 161.000	   5338	"GRANBURY 3 0"	 161.000	"1 "	 1 : 0.000000
	   5481	"FORT WORT~21"	 161.000	   5338	"GRANBURY 3 0"	 161.000	"2 "	 1 : 0.000000
	   5482	"DALLAS 23 0 "	 161.000	   5009	"DALLAS 21 0 "	 161.000	"1 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5217	"NORTH RICH~2"	 161.000	"1 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5217	"NORTH RICH~2"	 161.000	"2 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5265	"KELLER 1 0  "	 161.000	"1 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5265	"KELLER 1 0  "	 161.000	"2 "	 1 : 0.000000
	   5483	"NORTH RICH~1"	 161.000	   5265	"KELLER 1 0  "	 161.000	"3 "	 1 : 0.000000
	   5484	"CROSS PLAI~1"	 161.000	   5073	"BANGS 0     "	 161.000	"1 "	 1 : 0.000000
	   5485	"BLOOMING G~1"	 161.000	   5094	"BARDWELL 0  "	 161.000	"1 "	 1 : 0.000000
	   6001	"CONVERSE 0  "	 115.000	   6281	"UNIVERSAL ~1"	 115.000	"1 "	 1 : 0.000000
	   6001	"CONVERSE 0  "	 115.000	   6283	"SAINT HEDW~1"	 115.000	"1 "	 1 : 0.000000
	   6001	"CONVERSE 0  "	 115.000	   6312	"SAN ANTON~80"	 115.000	"1 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6060	"SAN ANTON~36"	 115.000	"1 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6291	"SAN ANTON~61"	 115.000	"1 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6291	"SAN ANTON~61"	 115.000	"2 "	 1 : 0.000000
	   6002	"SAN ANTON~63"	 115.000	   6332	"HELOTES 0   "	 115.000	"1 "	 1 : 0.000000
	   6003	"BASTROP 0   "	 500.000	   6107	"ROCKDALE 1 0"	 500.000	"1 "	 1 : 0.000000
	   6005	"BASTROP 2   "	 115.000	   6117	"SMITHVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   6005	"BASTROP 2   "	 115.000	   6117	"SMITHVILLE 0"	 115.000	"2 "	 1 : 0.000000
	   6011	"MARION 2 0  "	 115.000	   6068	"MARION 1 2  "	 115.000	"1 "	 1 : 0.000000
	   6012	"PAIGE 0     "	 115.000	   6005	"BASTROP 2   "	 115.000	"1 "	 1 : 0.000000
	   6012	"PAIGE 0     "	 115.000	   6005	"BASTROP 2   "	 115.000	"2 "	 1 : 0.000000
	   6013	"SAN ANTON~59"	 115.000	   6128	"SAN ANTON~49"	 115.000	"1 "	 1 : 0.000000
	   6013	"SAN ANTON~59"	 115.000	   6168	"SAN ANTON~62"	 115.000	"1 "	 1 : 0.000000
	   6013	"SAN ANTON~59"	 115.000	   6225	"SAN ANTON~39"	 115.000	"1 "	 1 : 0.000000
	   6014	"WAELDER 0   "	 115.000	   6096	"LULING 0    "	 115.000	"1 "	 1 : 0.000000
	   6014	"WAELDER 0   "	 115.000	   6139	"RED ROCK 0  "	 115.000	"1 "	 1 : 0.000000
	   6015	"ATASCOSA 0  "	 115.000	   4174	"LYTLE 0     "	 115.000	"1 "	 1 : 0.000000
	   6015	"ATASCOSA 0  "	 115.000	   6112	"NATALIA 0   "	 115.000	"1 "	 1 : 0.000000
	   6016	"SAN ANTON~57"	 115.000	   6168	"SAN ANTON~62"	 115.000	"1 "	 1 : 0.000000
	   6016	"SAN ANTON~57"	 115.000	   6168	"SAN ANTON~62"	 115.000	"2 "	 1 : 0.000000
	   6016	"SAN ANTON~57"	 115.000	   6356	"SAN ANTON~48"	 115.000	"1 "	 1 : 0.000000
	   6017	"CIBOLO 0    "	 115.000	   6159	"SCHERTZ 0   "	 115.000	"1 "	 1 : 0.000000
	   6017	"CIBOLO 0    "	 115.000	   6159	"SCHERTZ 0   "	 115.000	"2 "	 1 : 0.000000
	   6017	"CIBOLO 0    "	 115.000	   6159	"SCHERTZ 0   "	 115.000	"3 "	 1 : 0.000000
	   6018	"AUSTIN 6 0  "	 115.000	   6256	"AUSTIN 2 2  "	 115.000	"1 "	 1 : 0.000000
	   6018	"AUSTIN 6 0  "	 115.000	   6256	"AUSTIN 2 2  "	 115.000	"2 "	 1 : 0.000000
	   6018	"AUSTIN 6 0  "	 115.000	   6256	"AUSTIN 2 2  "	 115.000	"3 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6113	"AUSTIN 20 0 "	 115.000	"1 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6113	"AUSTIN 20 0 "	 115.000	"2 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6306	"AUSTIN 11 0 "	 115.000	"1 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"1 "	 1 : 0.000000
	   6019	"AUSTIN 25 0 "	 115.000	   6313	"AUSTIN 33 0 "	 115.000	"2 "	 1 : 0.000000
	   6020	"HORSESHOE ~1"	 115.000	   6212	"MARBLE FAL~6"	 115.000	"1 "	 1 : 0.000000
	   6020	"HORSESHOE ~1"	 115.000	   6212	"MARBLE FAL~6"	 115.000	"10"	 1 : 0.000000
	   6020	"HORSESHOE ~1"	 115.000	   6252	"JOHNSON CI~1"	 115.000	"1 "	 1 : 0.000000
	   6020	"HORSESHOE ~1"	 115.000	   6252	"JOHNSON CI~1"	 115.000	"10"	 1 : 0.000000
	   6021	"LEANDER 1 0 "	 500.000	   6210	"MARBLE FAL~4"	 500.000	"1 "	 1 : 0.000000
	   6022	"LEANDER 1 1 "	 230.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6023	"LEANDER 1 2 "	 115.000	   6262	"LIBERTY HI~1"	 115.000	"1 "	 1 : 0.000000
	   6023	"LEANDER 1 2 "	 115.000	   6262	"LIBERTY HI~1"	 115.000	"2 "	 1 : 0.000000
	   6024	"AUSTIN 10 0 "	 115.000	   6181	"MANOR 0     "	 115.000	"1 "	 1 : 0.000000
	   6024	"AUSTIN 10 0 "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6024	"AUSTIN 10 0 "	 115.000	   6330	"AUSTIN 9 0  "	 115.000	"1 "	 1 : 0.000000
	   6025	"SAN ANTON~44"	 115.000	   6060	"SAN ANTON~36"	 115.000	"1 "	 1 : 0.000000
	   6025	"SAN ANTON~44"	 115.000	   6337	"SAN ANTON~43"	 115.000	"1 "	 1 : 0.000000
	   6025	"SAN ANTON~44"	 115.000	   6337	"SAN ANTON~43"	 115.000	"2 "	 1 : 0.000000
	   6026	"SAN ANTON~68"	 115.000	   6013	"SAN ANTON~59"	 115.000	"1 "	 1 : 0.000000
	   6026	"SAN ANTON~68"	 115.000	   6182	"SAN ANTON~54"	 115.000	"1 "	 1 : 0.000000
	   6027	"ELGIN 0     "	 115.000	   6012	"PAIGE 0     "	 115.000	"1 "	 1 : 0.000000
	   6027	"ELGIN 0     "	 115.000	   6012	"PAIGE 0     "	 115.000	"2 "	 1 : 0.000000
	   6027	"ELGIN 0     "	 115.000	   6181	"MANOR 0     "	 115.000	"1 "	 1 : 0.000000
	   6028	"AUSTIN 31 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	 1 : 0.000000
	   6028	"AUSTIN 31 0 "	 115.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	 1 : 0.000000
	   6028	"AUSTIN 31 0 "	 115.000	   6289	"AUSTIN 26 0 "	 115.000	"1 "	 1 : 0.000000
	   6029	"RUNGE 0     "	 115.000	   6221	"FALLS CITY 0"	 115.000	"1 "	 1 : 0.000000
	   6030	"YOAKUM 0    "	 230.000	   6172	"CUERO 2 0   "	 230.000	"1 "	 1 : 0.000000
	   6030	"YOAKUM 0    "	 230.000	   6188	"COLUMBUS 0  "	 230.000	"1 "	 1 : 0.000000
	   6030	"YOAKUM 0    "	 230.000	   7274	"VICTORIA 3 0"	 230.000	"1 "	 1 : 0.000000
	   6032	"AUSTIN 37 0 "	 115.000	   6207	"LEANDER 2 0 "	 115.000	"1 "	 1 : 0.000000
	   6032	"AUSTIN 37 0 "	 115.000	   6207	"LEANDER 2 0 "	 115.000	"10"	 1 : 0.000000
	   6032	"AUSTIN 37 0 "	 115.000	   6207	"LEANDER 2 0 "	 115.000	"20"	 1 : 0.000000
	   6033	"PFLUGERVIL~1"	 500.000	   6342	"ROUND ROCK~9"	 500.000	"1 "	 1 : 0.000000
	   6034	"PFLUGERVIL~2"	 230.000	   6119	"CEDAR PARK 1"	 230.000	"1 "	 1 : 0.000000
	   6034	"PFLUGERVIL~2"	 230.000	   6255	"AUSTIN 2 1  "	 230.000	"1 "	 1 : 0.000000
	   6034	"PFLUGERVIL~2"	 230.000	   6343	"ROUND ROC~10"	 230.000	"1 "	 1 : 0.000000
	   6035	"PFLUGERVIL~3"	 115.000	   6306	"AUSTIN 11 0 "	 115.000	"1 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6067	"MARION 1 1  "	 230.000	"1 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6142	"SAN ANTONI~2"	 230.000	"1 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6142	"SAN ANTONI~2"	 230.000	"2 "	 1 : 0.000000
	   6036	"SAN ANTON~12"	 230.000	   6334	"SAN ANTON~65"	 230.000	"1 "	 1 : 0.000000
	   6038	"AUSTIN 3 0  "	 500.000	   6066	"MARION 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6019	"AUSTIN 25 0 "	 115.000	"1 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6019	"AUSTIN 25 0 "	 115.000	"2 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6019	"AUSTIN 25 0 "	 115.000	"3 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6224	"AUSTIN 23 0 "	 115.000	"1 "	 1 : 0.000000
	   6040	"AUSTIN 3 2  "	 115.000	   6224	"AUSTIN 23 0 "	 115.000	"10"	 1 : 0.000000
	   6043	"SAN ANTON~67"	 115.000	   6236	"SAN ANTON~72"	 115.000	"1 "	 1 : 0.000000
	   6043	"SAN ANTON~67"	 115.000	   6236	"SAN ANTON~72"	 115.000	"2 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6203	"SAN ANTON~18"	 115.000	"1 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6284	"SAN ANTON~17"	 115.000	"1 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6323	"SAN ANTON~41"	 115.000	"1 "	 1 : 0.000000
	   6044	"SAN ANTON~20"	 115.000	   6323	"SAN ANTON~41"	 115.000	"2 "	 1 : 0.000000
	   6045	"SAN ANTON~21"	 500.000	   6234	"SAN ANTON~70"	 500.000	"1 "	 1 : 0.000000
	   6046	"SAN ANTON~22"	 230.000	   6285	"BOERNE 2 0  "	 230.000	"1 "	 1 : 0.000000
	   6047	"SAN ANTON~23"	 115.000	   6150	"SAN ANTON~50"	 115.000	"1 "	 1 : 0.000000
	   6047	"SAN ANTON~23"	 115.000	   6150	"SAN ANTON~50"	 115.000	"2 "	 1 : 0.000000
	   6055	"BERGHEIM 0  "	 115.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	 1 : 0.000000
	   6056	"NEW BRAUNF~9"	 500.000	   6066	"MARION 1 0  "	 500.000	"1 "	 1 : 0.000000
	   6057	"NEW BRAUN~10"	 230.000	   6177	"SAN ANTON~73"	 230.000	"1 "	 1 : 0.000000
	   6058	"NEW BRAUN~11"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"1 "	 1 : 0.000000
	   6058	"NEW BRAUN~11"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"2 "	 1 : 0.000000
	   6058	"NEW BRAUN~11"	 115.000	   6124	"NEW BRAUN~12"	 115.000	"3 "	 1 : 0.000000
	   6060	"SAN ANTON~36"	 115.000	   6157	"BOERNE 1 0  "	 115.000	"1 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6219	"AUSTIN 17 0 "	 115.000	"1 "	 1 : 0.000000
	   6061	"AUSTIN 7 0  "	 115.000	   6224	"AUSTIN 23 0 "	 115.000	"1 "	 1 : 0.000000
	   6063	"BRENHAM 1   "	 230.000	   6192	"CALDWELL 0  "	 230.000	"1 "	 1 : 0.000000
	   6064	"BRENHAM 2   "	 115.000	   6341	"CHAPPELL H~1"	 115.000	"1 "	 1 : 0.000000
	   6065	"BERTRAM 0   "	 115.000	   6262	"LIBERTY HI~1"	 115.000	"1 "	 1 : 0.000000
	   6066	"MARION 1 0  "	 500.000	   6045	"SAN ANTON~21"	 500.000	"1 "	 1 : 0.000000
	   6067	"MARION 1 1  "	 230.000	   6057	"NEW BRAUN~10"	 230.000	"1 "	 1 : 0.000000
	   6068	"MARION 1 2  "	 115.000	   6017	"CIBOLO 0    "	 115.000	"1 "	 1 : 0.000000
	   6068	"MARION 1 2  "	 115.000	   6017	"CIBOLO 0    "	 115.000	"2 "	 1 : 0.000000
	   6068	"MARION 1 2  "	 115.000	   6017	"CIBOLO 0    "	 115.000	"3 "	 1 : 0.000000
	   6075	"LA GRANGE 0 "	 500.000	   6062	"BRENHAM 0   "	 500.000	"1 "	 1 : 0.000000
