% Case saved by PowerWorld Simulator, version 23, build date October 25, 2023
% Case Information Header = 9 lines
% Texas2k_series24_case4_2024lowload
% This is a synthetic power system model that does NOT represent the actual grid. 
% It was developed at Texas A&M University and contains no CEII.
% [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
%  "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
%  IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% [2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
%  in realistic synthetic grids with dynamics,” 2023 North American Power 
%  Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
function mpc = Texas2k_series24_case4_2024lowload
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	27.02	5.89	0.00	0.00	1	0.9685433	12.226746	115.00	9	1.100	0.900	18.66	-0.00	0	0
1002	1	20.04	4.37	0.00	0.00	1	1.0253439	39.804985	115.00	9	1.100	0.900	18.66	0.00	0	0
1003	1	0.00	0.00	0.00	0.00	1	0.9931387	28.446865	115.00	9	1.100	0.900	18.66	-0.00	0	0
1004	2	0.00	0.00	0.00	0.00	1	0.9943006	19.985979	230.00	9	1.100	0.900	18.66	-0.00	0	0
1005	1	0.00	0.00	0.00	0.00	1	0.9959306	28.925686	115.00	9	1.100	0.900	18.66	-0.00	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0000001	30.006071	13.80	9	1.100	0.900	18.66	-0.00	0	0
1007	2	9.11	1.99	0.00	-0.89	1	1.0299570	44.754883	115.00	9	1.100	0.900	18.66	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	0.9902387	30.962177	115.00	9	1.100	0.900	18.66	-0.00	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0000001	34.330514	13.80	9	1.100	0.900	18.66	-0.00	0	0
1010	1	0.00	0.00	0.00	2.67	1	1.0300001	39.786875	115.00	9	1.100	0.900	18.66	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0302179	41.539838	22.00	9	1.100	0.900	18.66	-0.00	0	0
1012	1	3.88	0.85	0.00	9.50	1	0.9551021	15.227688	115.00	9	1.100	0.900	18.66	-0.00	0	0
1013	1	37.99	8.28	0.00	0.00	1	0.9914950	28.159036	115.00	9	1.100	0.900	18.66	-0.00	0	0
1014	1	2.89	0.63	0.00	0.00	1	0.9912869	29.936011	115.00	9	1.100	0.900	18.66	-0.00	0	0
1015	1	9.76	2.13	0.00	0.00	1	1.0304306	41.038712	115.00	9	1.100	0.900	18.66	0.00	0	0
1016	2	3.76	0.82	0.00	30.00	1	1.0000001	34.909419	115.00	9	1.100	0.900	18.66	0.00	0	0
1017	1	23.85	5.20	0.00	0.00	1	0.9773336	18.152272	115.00	9	1.100	0.900	18.66	-0.00	0	0
1018	1	0.09	0.02	0.00	0.00	1	0.9879694	19.563532	115.00	9	1.100	0.900	18.66	-0.00	0	0
1019	1	80.31	17.50	0.00	142.98	1	0.9816741	14.879042	115.00	9	1.100	0.900	18.66	0.00	0	0
1020	1	0.00	0.00	0.00	76.73	1	0.9913508	23.732627	115.00	9	1.100	0.900	18.66	-0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0000001	27.093318	13.80	9	1.100	0.900	18.66	-0.00	0	0
1022	2	0.00	0.00	0.00	0.00	1	0.9991779	29.682600	115.00	9	1.100	0.900	18.66	-0.00	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100001	38.160633	13.80	9	1.100	0.900	18.66	0.00	0	0
1024	1	81.95	17.86	0.00	0.00	1	0.9917262	20.740356	115.00	9	1.100	0.900	18.66	-0.00	0	0
1025	1	0.00	0.00	0.00	0.00	1	0.9928969	25.311892	115.00	9	1.100	0.900	18.66	-0.00	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000001	35.035292	13.80	9	1.100	0.900	18.66	0.00	0	0
1027	2	131.57	28.68	0.00	75.00	1	0.9918230	17.862921	115.00	9	1.100	0.900	18.66	0.00	0	0
1028	2	13.02	2.84	0.00	0.00	1	1.0000001	25.413866	115.00	9	1.100	0.900	18.66	-0.00	0	0
1029	2	108.14	23.57	0.00	40.00	1	1.0000001	18.824334	115.00	9	1.100	0.900	18.66	0.00	0	0
1030	2	32.02	6.98	0.00	0.00	1	1.0079645	36.450597	115.00	9	1.100	0.900	18.66	-0.00	0	0
1031	1	12.02	2.62	0.00	0.00	1	1.0025937	36.207308	115.00	9	1.100	0.900	18.66	-0.00	0	0
1032	2	0.00	0.00	0.00	0.00	1	0.9693578	29.132963	115.00	9	1.100	0.900	18.66	-0.00	0	0
1033	2	0.00	0.00	0.00	50.00	1	0.9731392	25.534707	230.00	9	1.100	0.900	18.66	-0.00	0	0
1034	1	0.00	0.00	0.00	0.00	1	0.9990582	31.512914	115.00	9	1.100	0.900	18.66	-0.00	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000001	34.804703	13.80	9	1.100	0.900	18.66	0.00	0	0
1036	2	17.67	3.85	0.00	0.00	1	0.9829220	33.341646	115.00	9	1.100	0.900	18.66	-0.00	0	0
1037	2	132.91	28.97	0.00	0.00	1	0.9728638	16.118684	115.00	9	1.100	0.900	18.66	-0.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	0.9941547	34.117622	115.00	9	1.100	0.900	18.66	-0.00	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0000001	39.592488	22.00	9	1.100	0.900	18.66	0.00	0	0
1040	2	57.67	12.57	0.00	0.00	1	1.0000001	23.502906	115.00	9	1.100	0.900	18.66	-0.00	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0011835	30.565232	115.00	9	1.100	0.900	18.66	-0.00	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0011835	30.565232	13.80	9	1.100	0.900	18.66	-0.00	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000001	33.809684	13.80	9	1.100	0.900	18.66	0.00	0	0
1044	2	19.09	4.16	0.00	0.00	1	1.0000001	14.003578	115.00	9	1.100	0.900	18.66	-0.00	0	0
1045	1	128.13	27.93	0.00	0.00	1	0.9653472	13.386787	115.00	9	1.100	0.900	18.66	-0.00	0	0
1046	2	14.41	3.14	0.00	12.00	1	1.0000001	25.713319	115.00	9	1.100	0.900	18.66	-0.00	0	0
1047	1	0.00	0.00	0.00	0.00	1	0.9910666	24.233002	115.00	9	1.100	0.900	18.66	-0.00	0	0
1048	2	0.00	0.00	0.00	0.00	1	0.9910666	24.233002	18.00	9	1.100	0.900	18.66	-0.00	0	0
1049	2	0.00	0.00	0.00	0.00	1	0.9910666	24.233002	18.00	9	1.100	0.900	18.66	-0.00	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0000001	25.064697	18.00	9	1.100	0.900	18.66	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0000001	25.305676	18.00	9	1.100	0.900	18.66	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0000001	24.915230	18.00	9	1.100	0.900	18.66	-0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	0.9844746	22.024620	230.00	9	1.100	0.900	18.66	-0.00	0	0
1054	1	19.48	4.25	0.00	0.00	1	0.9952588	24.508658	115.00	9	1.100	0.900	18.66	-0.00	0	0
1055	2	5.17	1.13	0.00	0.00	1	1.0000001	29.326861	115.00	9	1.100	0.900	18.66	-0.00	0	0
1056	1	0.00	0.00	0.00	80.00	1	1.0122458	22.571382	115.00	9	1.100	0.900	18.66	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0122458	22.571382	18.00	9	1.100	0.900	18.66	0.00	0	0
1058	1	17.49	3.81	0.00	0.00	1	0.9930610	28.695112	115.00	9	1.100	0.900	18.66	-0.00	0	0
1059	2	0.00	0.00	0.00	0.00	1	0.9930610	28.695112	22.00	9	1.100	0.900	18.66	-0.00	0	0
1060	2	0.00	0.00	0.00	0.00	1	0.9930610	28.695112	22.00	9	1.100	0.900	18.66	-0.00	0	0
1061	2	0.00	0.00	0.00	0.00	1	1.0000001	27.702317	115.00	9	1.100	0.900	18.66	-0.00	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0100001	30.044163	13.80	9	1.100	0.900	18.66	-0.00	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0100001	30.777433	13.80	9	1.100	0.900	18.66	-0.00	0	0
1064	1	160.89	35.07	0.00	0.00	1	0.9599844	11.428159	115.00	9	1.100	0.900	18.66	-0.00	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0025386	30.560749	115.00	9	1.100	0.900	18.66	-0.00	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000001	38.103180	13.80	9	1.100	0.900	18.66	0.00	0	0
1067	1	132.01	28.77	0.00	0.00	1	0.9989171	30.130877	115.00	9	1.100	0.900	18.66	-0.00	0	0
1068	1	77.22	16.83	0.00	0.00	1	0.9733048	31.165565	115.00	9	1.100	0.900	18.66	-0.00	0	0
1069	1	0.00	0.00	0.00	0.00	1	0.9973311	31.536443	115.00	9	1.100	0.900	18.66	-0.00	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0209361	36.226272	13.80	9	1.100	0.900	18.66	0.00	0	0
1071	1	118.90	25.91	0.00	0.00	1	0.9768344	13.063111	115.00	9	1.100	0.900	18.66	0.00	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100001	14.521192	18.00	9	1.100	0.900	18.66	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100001	15.619830	18.00	9	1.100	0.900	18.66	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0100001	15.268127	18.00	9	1.100	0.900	18.66	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0100001	14.826083	18.00	9	1.100	0.900	18.66	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	0.9768344	13.063111	18.00	9	1.100	0.900	18.66	0.00	0	0
1077	2	0.00	0.00	0.00	0.00	1	0.9768344	13.063111	18.00	9	1.100	0.900	18.66	0.00	0	0
1078	2	0.00	0.00	0.00	0.00	1	1.0100001	14.755359	18.00	9	1.100	0.900	18.66	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	0.9899172	-2.477877	500.00	9	1.100	0.900	18.66	0.00	0	0
1080	2	0.00	0.00	0.00	0.00	1	1.0100001	14.800478	18.00	9	1.100	0.900	18.66	0.00	0	0
1081	2	0.00	0.00	0.00	140.00	1	0.9780083	20.519899	230.00	9	1.100	0.900	18.66	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0000001	34.388092	115.00	9	1.100	0.900	18.66	-0.00	0	0
1083	2	51.93	11.32	0.00	26.15	1	1.0000001	37.117014	115.00	9	1.100	0.900	18.66	-0.00	0	0
1084	2	0.00	0.00	0.00	0.00	1	0.9967810	22.016064	115.00	9	1.100	0.900	18.66	-0.00	0	0
1085	2	27.69	6.03	0.00	0.00	1	1.0000001	27.527746	115.00	9	1.100	0.900	18.66	-0.00	0	0
1086	2	51.57	11.24	0.00	30.00	1	1.0125841	27.138040	115.00	9	1.100	0.900	18.66	0.00	0	0
1087	1	1.18	0.26	0.00	50.00	1	0.9932481	23.176552	115.00	9	1.100	0.900	18.66	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	0.9975842	34.618095	115.00	9	1.100	0.900	18.66	0.00	0	0
1089	2	52.79	11.50	0.00	0.00	1	1.0000001	31.690485	115.00	9	1.100	0.900	18.66	-0.00	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0044197	22.798282	115.00	9	1.100	0.900	18.66	0.00	0	0
1091	1	15.11	3.29	0.00	0.00	1	0.9745136	27.137261	161.00	9	1.100	0.900	18.66	-0.00	0	0
2001	1	62.86	13.70	0.00	0.00	2	1.0219218	-30.923241	161.00	11	1.100	0.900	18.66	-0.00	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0287315	-29.141787	500.00	11	1.100	0.900	18.66	-0.00	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0265532	-30.845063	161.00	11	1.100	0.900	18.66	-0.00	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0287315	-29.141787	13.80	11	1.100	0.900	18.66	-0.00	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0287315	-29.141787	13.80	11	1.100	0.900	18.66	-0.00	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0287315	-29.141787	13.80	11	1.100	0.900	18.66	-0.00	0	0
2007	1	12.40	2.70	0.00	0.00	2	1.0245985	-30.032543	161.00	11	1.100	0.900	18.66	-0.00	0	0
2008	2	10.48	2.28	0.00	0.00	2	1.0034362	36.158950	161.00	10	1.100	0.900	18.66	-0.00	0	0
2009	1	50.88	11.09	0.00	120.00	2	0.9917537	2.608549	161.00	11	1.100	0.900	18.66	0.00	0	0
2010	2	73.85	16.09	0.00	100.00	2	1.0000001	25.405975	161.00	10	1.100	0.900	18.66	0.00	0	0
2011	2	0.00	0.00	0.00	0.00	2	1.0158604	21.770809	500.00	10	1.100	0.900	18.66	-0.00	0	0
2012	2	0.00	0.00	0.00	0.00	2	0.9940326	28.616015	161.00	10	1.100	0.900	18.66	-0.00	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0050144	24.366726	18.00	10	1.100	0.900	18.66	-0.00	0	0
2014	1	33.06	7.20	0.00	0.00	2	0.9966709	35.899692	161.00	10	1.100	0.900	18.66	-0.00	0	0
2015	1	6.09	1.33	0.00	0.00	2	0.9977079	-20.204454	161.00	11	1.100	0.900	18.66	-0.00	0	0
2016	2	90.05	19.63	0.00	0.00	2	1.0159488	-35.890299	161.00	11	1.100	0.900	18.66	0.00	0	0
2017	1	0.00	0.00	0.00	-34.27	2	1.0296178	16.708078	500.00	10	1.100	0.900	18.66	-0.00	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0044854	20.636988	161.00	10	1.100	0.900	18.66	-0.00	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0296178	16.708078	20.00	10	1.100	0.900	18.66	-0.00	0	0
2020	1	62.36	13.59	0.00	0.00	2	0.9734734	-3.414948	161.00	11	1.100	0.900	18.66	-0.00	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0344351	-28.005836	500.00	11	1.100	0.900	18.66	-0.00	0	0
2022	1	15.03	3.28	0.00	0.00	2	1.0306011	-29.545554	161.00	11	1.100	0.900	18.66	-0.00	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0344351	-28.005836	13.80	11	1.100	0.900	18.66	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0301907	-27.285546	13.80	11	1.100	0.900	18.66	0.00	0	0
2025	1	51.50	11.23	0.00	0.00	2	0.9707451	-3.529297	161.00	11	1.100	0.900	18.66	-0.00	0	0
2026	1	24.14	5.26	0.00	0.00	2	0.9954875	23.090511	161.00	10	1.100	0.900	18.66	-0.00	0	0
2027	1	4.62	1.01	0.00	0.00	2	1.0230325	-31.108679	161.00	11	1.100	0.900	18.66	-0.00	0	0
2028	1	18.51	4.03	0.00	0.00	2	0.9821809	-3.849181	161.00	11	1.100	0.900	18.66	-0.00	0	0
2029	2	4.16	0.91	0.00	0.00	2	1.0000001	37.165989	161.00	10	1.100	0.900	18.66	-0.00	0	0
2030	1	61.29	13.36	0.00	0.00	2	1.0103078	-32.417480	161.00	11	1.100	0.900	18.66	-0.00	0	0
2031	1	7.50	1.63	0.00	0.00	2	1.0002251	26.628746	161.00	10	1.100	0.900	18.66	-0.00	0	0
2032	1	4.36	0.95	0.00	0.00	2	1.0267803	-29.614179	161.00	11	1.100	0.900	18.66	-0.00	0	0
2033	1	17.64	3.85	0.00	0.00	2	1.0132838	-32.358776	161.00	11	1.100	0.900	18.66	-0.00	0	0
2034	1	6.94	1.51	0.00	0.00	2	1.0157776	-35.902459	161.00	11	1.100	0.900	18.66	-0.00	0	0
2035	2	6.09	1.33	0.00	0.00	2	1.0000001	32.738552	161.00	10	1.100	0.900	18.66	-0.00	0	0
2036	1	54.06	11.78	0.00	0.00	2	0.9765265	-1.484313	161.00	11	1.100	0.900	18.66	-0.00	0	0
2037	1	4.55	0.99	0.00	0.00	2	1.0058239	-20.195079	161.00	11	1.100	0.900	18.66	-0.00	0	0
2038	1	3.39	0.74	0.00	0.00	2	1.0261923	-30.630449	161.00	11	1.100	0.900	18.66	-0.00	0	0
2039	1	7.23	1.58	0.00	0.00	2	0.9879808	-18.853163	161.00	11	1.100	0.900	18.66	-0.00	0	0
2040	1	20.67	4.51	0.00	0.00	2	1.0285046	-30.139717	161.00	11	1.100	0.900	18.66	-0.00	0	0
2041	2	0.00	0.00	0.00	0.00	2	1.0000001	33.099577	161.00	10	1.100	0.900	18.66	-0.00	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0100001	36.051445	18.00	10	1.100	0.900	18.66	-0.00	0	0
2043	1	5.51	1.20	0.00	0.00	2	1.0157027	-35.930583	161.00	11	1.100	0.900	18.66	-0.00	0	0
2044	1	35.63	7.76	0.00	0.00	2	1.0037795	-25.797852	161.00	11	1.100	0.900	18.66	-0.00	0	0
2045	1	29.39	6.40	0.00	0.00	2	0.9747560	-3.579606	161.00	11	1.100	0.900	18.66	-0.00	0	0
2046	1	28.77	6.27	0.00	0.00	2	1.0162805	-35.797007	161.00	11	1.100	0.900	18.66	-0.00	0	0
2047	1	19.44	4.24	0.00	0.00	2	1.0242292	-31.795045	161.00	11	1.100	0.900	18.66	-0.00	0	0
2048	2	8.34	1.82	0.00	0.00	2	1.0000001	28.973250	161.00	10	1.100	0.900	18.66	-0.00	0	0
2049	2	15.04	3.28	0.00	0.00	2	1.0000001	11.280445	161.00	10	1.100	0.900	18.66	-0.00	0	0
2050	1	4.75	1.04	0.00	0.00	2	1.0177393	-32.121938	161.00	11	1.100	0.900	18.66	-0.00	0	0
2051	2	23.20	5.06	0.00	0.00	2	1.0000001	-10.456520	161.00	11	1.100	0.900	18.66	-0.00	0	0
2052	1	32.29	7.04	0.00	0.00	2	0.9921391	31.750792	161.00	10	1.100	0.900	18.66	-0.00	0	0
2053	1	37.87	8.25	0.00	0.00	2	0.9898100	-21.088345	161.00	11	1.100	0.900	18.66	-0.00	0	0
2054	1	0.00	0.00	0.00	0.00	2	0.9753083	-3.454453	500.00	11	1.100	0.900	18.66	-0.00	0	0
2055	1	64.51	14.06	0.00	0.00	2	0.9733042	-2.924138	161.00	11	1.100	0.900	18.66	-0.00	0	0
2056	2	0.00	0.00	0.00	0.00	2	0.9753083	-3.454453	18.00	11	1.100	0.900	18.66	-0.00	0	0
2057	2	0.00	0.00	0.00	0.00	2	0.9900001	-1.608922	18.00	11	1.100	0.900	18.66	-0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	0.9997506	31.881126	161.00	10	1.100	0.900	18.66	-0.00	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0000001	35.354552	13.80	10	1.100	0.900	18.66	-0.00	0	0
2060	1	4.93	1.08	0.00	0.00	2	1.0204799	-31.247741	161.00	11	1.100	0.900	18.66	-0.00	0	0
2061	1	0.00	0.00	0.00	0.00	2	0.9993539	16.907189	161.00	10	1.100	0.900	18.66	-0.00	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0118244	19.242600	18.00	10	1.100	0.900	18.66	0.00	0	0
2063	1	85.30	18.59	0.00	40.00	2	1.0187902	-35.372432	161.00	11	1.100	0.900	18.66	-0.00	0	0
2064	1	13.06	2.85	0.00	0.00	2	1.0251465	-30.458101	161.00	11	1.100	0.900	18.66	-0.00	0	0
2065	2	101.87	22.20	0.00	100.00	2	1.0017930	-22.145417	161.00	11	1.100	0.900	18.66	0.00	0	0
2066	1	9.25	2.02	0.00	0.00	2	0.9827800	25.040708	161.00	10	1.100	0.900	18.66	-0.00	0	0
2067	1	70.16	15.29	0.00	0.00	2	0.9705432	-3.947660	161.00	11	1.100	0.900	18.66	-0.00	0	0
2068	1	7.49	1.63	0.00	0.00	2	0.9868260	-3.276999	161.00	11	1.100	0.900	18.66	-0.00	0	0
2069	1	28.50	6.21	0.00	92.60	2	1.0300001	-34.275658	161.00	11	1.100	0.900	18.66	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	0.9910942	-3.336295	161.00	11	1.100	0.900	18.66	-0.00	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0000001	0.366149	18.00	11	1.100	0.900	18.66	0.00	0	0
2072	1	12.62	2.75	0.00	0.00	2	1.0248793	-32.595029	161.00	11	1.100	0.900	18.66	0.00	0	0
2073	1	0.00	0.00	0.00	0.00	2	0.9804312	19.193051	161.00	10	1.100	0.900	18.66	-0.00	0	0
2074	1	0.00	0.00	0.00	0.00	2	0.9895608	21.623222	115.00	10	1.100	0.900	18.66	-0.00	0	0
2075	1	0.00	0.00	0.00	0.00	2	0.9895608	21.623222	115.00	10	1.100	0.900	18.66	-0.00	0	0
2076	2	0.00	0.00	0.00	0.00	2	0.9858711	20.165447	24.00	10	1.100	0.900	18.66	-0.00	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0131003	-17.517252	161.00	11	1.100	0.900	18.66	-0.00	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200001	-14.186394	13.80	11	1.100	0.900	18.66	0.00	0	0
2079	1	5.82	1.27	0.00	0.00	2	1.0008862	26.669876	161.00	10	1.100	0.900	18.66	-0.00	0	0
2080	1	22.01	4.80	0.00	0.00	2	0.9985577	-12.923221	161.00	11	1.100	0.900	18.66	-0.00	0	0
2081	2	5.80	1.26	0.00	0.00	2	1.0255041	-30.169096	161.00	11	1.100	0.900	18.66	-0.00	0	0
2082	1	76.74	16.73	0.00	0.00	2	0.9800949	-0.341872	161.00	11	1.100	0.900	18.66	-0.00	0	0
2083	2	0.00	0.00	0.00	0.00	2	0.9949591	0.188722	20.00	11	1.100	0.900	18.66	0.00	0	0
2084	2	0.00	0.00	0.00	0.00	2	0.9800949	-0.341872	20.00	11	1.100	0.900	18.66	-0.00	0	0
2085	2	0.00	0.00	0.00	0.00	2	0.9800949	-0.341872	20.00	11	1.100	0.900	18.66	-0.00	0	0
2086	1	2.85	0.62	0.00	0.00	2	0.9910247	-16.585559	161.00	11	1.100	0.900	18.66	-0.00	0	0
2087	2	10.26	2.24	0.00	0.00	2	1.0000001	25.007524	161.00	10	1.100	0.900	18.66	-0.00	0	0
2088	1	0.00	0.00	0.00	0.00	2	0.9891525	-3.152826	161.00	11	1.100	0.900	18.66	-0.00	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0000001	0.476649	24.00	11	1.100	0.900	18.66	0.00	0	0
2090	1	3.15	0.69	0.00	0.00	2	1.0245268	-31.240996	161.00	11	1.100	0.900	18.66	-0.00	0	0
2091	2	22.16	4.83	0.00	0.00	2	1.0000001	30.496441	161.00	10	1.100	0.900	18.66	-0.00	0	0
2092	1	31.34	6.83	0.00	0.00	2	1.0198848	-33.695387	161.00	11	1.100	0.900	18.66	-0.00	0	0
2093	2	0.00	0.00	0.00	0.00	2	0.9992992	25.054526	161.00	10	1.100	0.900	18.66	-0.00	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0000001	25.709293	13.80	10	1.100	0.900	18.66	-0.00	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0000001	25.376973	13.80	10	1.100	0.900	18.66	-0.00	0	0
2096	1	0.00	0.00	0.00	0.00	2	1.0069193	15.057721	500.00	10	1.100	0.900	18.66	-0.00	0	0
2097	1	0.00	0.00	0.00	0.00	2	0.9996851	16.643467	230.00	10	1.100	0.900	18.66	-0.00	0	0
2098	1	0.00	0.00	0.00	0.00	2	0.9715663	25.651374	161.00	10	1.100	0.900	18.66	-0.00	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0076733	15.204616	18.00	10	1.100	0.900	18.66	-0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0199397	17.703320	18.00	10	1.100	0.900	18.66	-0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0259201	-29.177292	500.00	11	1.100	0.900	18.66	-0.00	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0204565	-29.699227	161.00	11	1.100	0.900	18.66	-0.00	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0259201	-29.177292	20.00	11	1.100	0.900	18.66	-0.00	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0259201	-29.177292	20.00	11	1.100	0.900	18.66	-0.00	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0259201	-29.177292	20.00	11	1.100	0.900	18.66	-0.00	0	0
2106	1	18.72	4.08	0.00	0.00	2	1.0108813	-32.623146	161.00	11	1.100	0.900	18.66	-0.00	0	0
2107	1	96.40	21.01	0.00	0.00	2	1.0151904	-30.286976	161.00	11	1.100	0.900	18.66	-0.00	0	0
2108	1	2.79	0.61	0.00	0.00	2	0.9977064	11.693659	161.00	10	1.100	0.900	18.66	0.00	0	0
2109	2	43.95	9.58	0.00	0.00	2	1.0000001	0.385101	161.00	11	1.100	0.900	18.66	-0.00	0	0
2110	1	11.17	2.43	0.00	50.00	2	1.0133337	-18.707271	161.00	11	1.100	0.900	18.66	0.00	0	0
2111	1	18.14	3.95	0.00	0.00	2	0.9838939	-1.979264	161.00	11	1.100	0.900	18.66	0.00	0	0
2112	1	5.90	1.29	0.00	0.00	2	0.9862752	-5.936166	161.00	11	1.100	0.900	18.66	-0.00	0	0
2113	2	0.00	0.00	0.00	0.00	2	1.0350747	-27.821849	500.00	11	1.100	0.900	18.66	-0.00	0	0
2114	2	92.01	20.05	0.00	0.00	2	1.0325994	-28.564054	161.00	11	1.100	0.900	18.66	-0.00	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0352662	-26.353514	13.80	11	1.100	0.900	18.66	-0.00	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0351687	-27.056531	13.80	11	1.100	0.900	18.66	-0.00	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0349155	-26.120951	13.80	11	1.100	0.900	18.66	-0.00	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0349572	-25.938261	13.80	11	1.100	0.900	18.66	-0.00	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0351726	-26.890314	13.80	11	1.100	0.900	18.66	-0.00	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0350415	-26.011820	13.80	11	1.100	0.900	18.66	0.00	0	0
2121	1	3.03	0.66	0.00	0.00	2	1.0275269	-30.567757	161.00	11	1.100	0.900	18.66	-0.00	0	0
2122	1	8.74	1.90	0.00	0.00	2	1.0192591	-30.823312	161.00	11	1.100	0.900	18.66	-0.00	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0000001	32.514385	161.00	10	1.100	0.900	18.66	-0.00	0	0
2124	1	27.67	6.03	0.00	0.00	2	1.0086216	-33.075140	161.00	11	1.100	0.900	18.66	-0.00	0	0
2125	1	5.27	1.15	0.00	0.00	2	1.0062026	-30.252534	161.00	11	1.100	0.900	18.66	-0.00	0	0
2126	1	18.51	4.03	0.00	0.00	2	1.0054611	-23.896110	161.00	11	1.100	0.900	18.66	-0.00	0	0
2127	2	0.00	0.00	0.00	0.00	2	1.0360538	15.645930	500.00	10	1.100	0.900	18.66	-0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0056043	19.424529	161.00	10	1.100	0.900	18.66	-0.00	0	0
2129	1	8.62	1.88	0.00	0.00	2	1.0139638	-32.226506	161.00	11	1.100	0.900	18.66	-0.00	0	0
2130	2	0.00	0.00	0.00	0.00	2	1.0000001	14.795955	161.00	10	1.100	0.900	18.66	0.00	0	0
2131	2	0.00	0.00	0.00	0.00	2	1.0000001	18.746939	115.00	10	1.100	0.900	18.66	0.00	0	0
2132	2	15.52	3.38	0.00	10.00	2	1.0000001	21.526753	115.00	10	1.100	0.900	18.66	0.00	0	0
2133	1	7.38	1.61	0.00	0.00	2	1.0096157	-16.675434	161.00	11	1.100	0.900	18.66	-0.00	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0048687	-49.576133	230.00	28	1.100	0.900	18.65	0.00	0	0
3002	1	146.72	31.98	0.00	0.00	3	0.9876499	-51.464372	115.00	28	1.100	0.900	18.65	0.00	0	0
3003	1	0.00	0.00	0.00	0.00	3	0.9991199	16.072016	115.00	27	1.100	0.900	18.66	-0.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0000001	17.701477	18.00	27	1.100	0.900	18.66	-0.00	0	0
3005	1	9.54	2.08	0.00	0.00	3	1.0218313	-42.088220	115.00	28	1.100	0.900	18.65	-0.00	0	0
3006	1	9.55	2.08	0.00	0.00	3	0.9961662	15.085606	115.00	27	1.100	0.900	18.66	-0.00	0	0
3007	1	19.45	4.24	0.00	0.00	3	0.9953498	11.037316	115.00	27	1.100	0.900	18.66	-0.00	0	0
3008	1	25.75	5.61	0.00	0.00	3	0.9332465	-1.037134	115.00	27	1.100	0.900	18.66	-0.00	0	0
3009	1	16.30	3.55	0.00	0.00	3	0.9522354	14.627340	115.00	28	1.100	0.900	18.66	-0.00	0	0
3010	1	6.07	1.32	0.00	0.00	3	0.9896700	-38.797587	115.00	28	1.100	0.900	18.65	-0.00	0	0
3011	1	35.28	7.69	0.00	0.00	3	0.9707122	-50.245800	115.00	28	1.100	0.900	18.65	-0.00	0	0
3012	1	0.73	0.16	0.00	0.00	3	0.9795061	-50.386883	115.00	28	1.100	0.900	18.65	-0.00	0	0
3013	1	83.92	18.29	0.00	65.00	3	1.0018705	7.189774	115.00	27	1.100	0.900	18.66	-0.00	0	0
3014	1	28.60	6.23	0.00	0.00	3	0.9472361	-38.784582	115.00	28	1.100	0.900	18.65	-0.00	0	0
3015	1	6.97	1.52	0.00	0.00	3	0.9947858	17.150265	115.00	27	1.100	0.900	18.66	-0.00	0	0
3016	1	0.00	0.00	0.00	0.00	3	0.9939829	12.349511	115.00	27	1.100	0.900	18.66	-0.00	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0071712	14.978255	18.00	27	1.100	0.900	18.66	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	0.9288104	4.104986	230.00	27	1.100	0.900	18.66	-0.00	0	0
3019	1	0.00	0.00	0.00	50.00	3	0.9337102	6.112649	115.00	27	1.100	0.900	18.66	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	0.9497518	9.036877	13.80	27	1.100	0.900	18.66	0.00	0	0
3021	1	2.52	0.55	0.00	0.00	3	0.9898473	14.474550	115.00	27	1.100	0.900	18.66	0.00	0	0
3022	1	31.97	6.97	0.00	0.00	3	0.9781015	19.215079	115.00	27	1.100	0.900	18.66	-0.00	0	0
3023	1	13.53	2.95	0.00	50.00	3	1.0096389	19.096770	115.00	27	1.100	0.900	18.66	0.00	0	0
3024	2	13.17	2.87	0.00	0.00	3	0.9428244	8.854748	115.00	28	1.100	0.900	18.66	-0.00	0	0
3025	1	17.78	3.87	0.00	0.00	3	0.9103083	-19.266000	115.00	28	1.100	0.900	18.65	-0.00	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0092850	1.265242	230.00	27	1.100	0.900	18.66	0.00	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0113157	1.261936	115.00	27	1.100	0.900	18.66	0.00	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0223376	3.943544	18.00	27	1.100	0.900	18.66	0.00	0	0
3029	1	6.33	1.38	0.00	0.00	3	0.9688681	-26.722881	115.00	28	1.100	0.900	18.66	0.00	0	0
3030	1	168.64	36.75	0.00	80.00	3	0.9610716	-4.479981	115.00	27	1.100	0.900	18.66	0.00	0	0
3031	1	19.15	4.17	0.00	0.00	3	0.9778062	8.480943	115.00	27	1.100	0.900	18.66	-0.00	0	0
3032	1	94.72	20.64	0.00	0.00	3	0.9938336	9.103109	115.00	27	1.100	0.900	18.66	-0.00	0	0
3033	1	0.00	0.00	0.00	0.00	3	0.9981214	23.698913	115.00	27	1.100	0.900	18.66	-0.00	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0210365	28.390102	22.00	27	1.100	0.900	18.66	0.00	0	0
3035	1	4.50	0.98	0.00	0.00	3	0.9460561	-13.502440	115.00	28	1.100	0.900	18.65	-0.00	0	0
3036	1	7.54	1.64	0.00	0.00	3	0.9190811	-9.413492	115.00	28	1.100	0.900	18.66	-0.00	0	0
3037	1	0.00	0.00	0.00	0.00	3	0.9822564	11.888889	230.00	27	1.100	0.900	18.66	-0.00	0	0
3038	1	0.00	0.00	0.00	0.00	3	0.9764737	15.548441	115.00	27	1.100	0.900	18.66	-0.00	0	0
3039	2	0.00	0.00	0.00	0.00	3	0.9956415	14.704282	13.80	27	1.100	0.900	18.66	0.00	0	0
3040	1	18.99	4.14	0.00	0.00	3	0.9697315	1.658878	115.00	27	1.100	0.900	18.66	-0.00	0	0
3041	2	0.00	0.00	0.00	0.00	3	0.9792506	5.951194	230.00	27	1.100	0.900	18.66	-0.00	0	0
3042	2	11.38	2.48	0.00	0.00	3	0.9769193	18.086627	115.00	27	1.100	0.900	18.66	-0.00	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0010854	7.404627	13.80	27	1.100	0.900	18.66	-0.00	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0095927	7.978849	13.80	27	1.100	0.900	18.66	-0.00	0	0
3045	2	0.00	0.00	0.00	0.00	3	0.9967100	7.103935	13.80	27	1.100	0.900	18.66	-0.00	0	0
3046	1	0.00	0.00	0.00	200.00	3	0.9727953	1.607610	230.00	27	1.100	0.900	18.66	0.00	0	0
3047	1	0.00	0.00	0.00	200.00	3	0.9969913	12.101834	115.00	27	1.100	0.900	18.66	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	0.9850786	-4.881225	500.00	27	1.100	0.900	18.66	0.00	0	0
3049	2	13.76	3.00	0.00	0.00	3	1.0009425	17.509245	115.00	27	1.100	0.900	18.66	0.00	0	0
3050	2	0.00	0.00	0.00	65.00	3	0.9266344	4.448107	230.00	28	1.100	0.900	18.65	0.00	0	0
3051	2	188.88	41.17	0.00	20.00	3	0.9216486	5.191485	115.00	28	1.100	0.900	18.65	-0.00	0	0
3052	1	10.50	2.29	0.00	0.00	3	0.9858966	-47.009260	115.00	28	1.100	0.900	18.65	0.00	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0080938	7.743887	230.00	27	1.100	0.900	18.66	-0.00	0	0
3054	1	0.00	0.00	0.00	0.00	3	0.9872619	8.077398	115.00	27	1.100	0.900	18.66	-0.00	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0229187	10.734212	13.80	27	1.100	0.900	18.66	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0219605	10.573596	13.80	27	1.100	0.900	18.66	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0221012	10.483094	13.80	27	1.100	0.900	18.66	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	0.9841917	10.281544	230.00	27	1.100	0.900	18.66	-0.00	0	0
3059	1	0.00	0.00	0.00	0.00	3	0.9711555	19.769178	115.00	27	1.100	0.900	18.66	-0.00	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0030014	14.373712	18.00	27	1.100	0.900	18.66	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	0.9981069	13.218093	18.00	27	1.100	0.900	18.66	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	0.9918947	11.769136	18.00	27	1.100	0.900	18.66	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	0.9948893	12.391718	18.00	27	1.100	0.900	18.66	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	0.9971817	14.593841	115.00	27	1.100	0.900	18.66	-0.00	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0000001	20.775486	18.00	27	1.100	0.900	18.66	-0.00	0	0
3066	2	28.65	6.24	0.00	0.00	3	1.0000001	-6.805259	115.00	28	1.100	0.900	18.66	-0.00	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0031770	14.444407	115.00	27	1.100	0.900	18.66	-0.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0182093	17.469006	20.00	27	1.100	0.900	18.66	0.00	0	0
3069	1	4.96	1.08	0.00	0.00	3	0.9736242	6.237708	115.00	27	1.100	0.900	18.66	-0.00	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0017737	12.661852	115.00	27	1.100	0.900	18.66	-0.00	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0000001	14.987375	24.00	27	1.100	0.900	18.66	-0.00	0	0
3072	1	7.78	1.70	0.00	0.00	3	0.9779741	-1.489975	115.00	27	1.100	0.900	18.66	-0.00	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0002677	-34.740939	115.00	28	1.100	0.900	18.65	-0.00	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0000001	-33.479066	13.80	28	1.100	0.900	18.65	0.00	0	0
3075	2	15.84	3.45	0.00	0.00	3	0.9822553	5.419143	115.00	28	1.100	0.900	18.66	-0.00	0	0
3076	2	14.03	3.06	0.00	0.00	3	1.0001465	-34.217111	115.00	28	1.100	0.900	18.65	-0.00	0	0
3077	1	89.25	19.45	0.00	0.00	3	0.9900667	8.312141	115.00	27	1.100	0.900	18.66	-0.00	0	0
3078	1	0.00	0.00	0.00	0.00	3	0.9739602	10.005084	230.00	27	1.100	0.900	18.66	-0.00	0	0
3079	1	0.00	0.00	0.00	0.00	3	0.9722328	13.176010	161.00	27	1.100	0.900	18.66	-0.00	0	0
3080	1	0.00	0.00	0.00	0.00	3	0.9742775	14.929374	115.00	27	1.100	0.900	18.66	-0.00	0	0
3081	2	0.00	0.00	0.00	0.00	3	0.9904579	13.339322	20.00	27	1.100	0.900	18.66	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	0.9903080	7.221800	230.00	27	1.100	0.900	18.66	-0.00	0	0
3083	1	0.00	0.00	0.00	0.00	3	0.9890893	9.583123	115.00	27	1.100	0.900	18.66	-0.00	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000001	17.338839	13.80	27	1.100	0.900	18.66	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	0.9793172	17.191433	115.00	27	1.100	0.900	18.66	-0.00	0	0
3086	2	0.00	0.00	0.00	0.00	3	0.9967290	20.723312	13.20	27	1.100	0.900	18.66	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	0.9793172	17.191433	13.20	27	1.100	0.900	18.66	-0.00	0	0
3088	1	0.00	0.00	0.00	200.00	3	1.0122411	3.684208	230.00	27	1.100	0.900	18.66	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0121744	2.515169	161.00	27	1.100	0.900	18.66	-0.00	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0154298	1.948317	161.00	27	1.100	0.900	18.66	-0.00	0	0
3091	1	0.00	0.00	0.00	135.77	3	1.0200001	1.189547	115.00	27	1.100	0.900	18.66	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0290003	7.158764	13.80	27	1.100	0.900	18.66	0.00	0	0
3093	1	6.56	1.43	0.00	0.00	3	0.9856938	-42.283658	115.00	28	1.100	0.900	18.65	0.00	0	0
3094	1	0.00	0.00	0.00	0.00	3	0.9973172	11.376354	115.00	27	1.100	0.900	18.66	-0.00	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0307059	19.512495	18.00	27	1.100	0.900	18.66	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	0.9936968	19.250349	230.00	27	1.100	0.900	18.66	-0.00	0	0
3097	1	0.00	0.00	0.00	0.00	3	0.9917356	21.969941	115.00	27	1.100	0.900	18.66	-0.00	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0150846	23.789098	13.80	27	1.100	0.900	18.66	0.00	0	0
3099	1	15.70	3.42	0.00	0.00	3	0.9936783	7.903877	115.00	27	1.100	0.900	18.66	-0.00	0	0
3100	1	11.08	2.42	0.00	0.00	3	1.0041497	2.937457	115.00	27	1.100	0.900	18.66	-0.00	0	0
3101	1	12.26	2.67	0.00	0.00	3	0.9121432	-26.933488	115.00	28	1.100	0.900	18.65	-0.00	0	0
3102	1	97.83	21.32	0.00	0.00	3	1.0121371	1.242164	115.00	27	1.100	0.900	18.66	-0.00	0	0
3103	1	51.11	11.14	0.00	0.00	3	0.9949137	14.139011	115.00	27	1.100	0.900	18.66	-0.00	0	0
3104	1	0.00	0.00	0.00	0.00	3	0.9224449	-30.430500	115.00	28	1.100	0.900	18.65	-0.00	0	0
3105	2	0.00	0.00	0.00	0.00	3	0.9224449	-30.430500	13.20	28	1.100	0.900	18.65	-0.00	0	0
3106	2	0.00	0.00	0.00	0.00	3	0.9224449	-30.430500	13.20	28	1.100	0.900	18.65	0.00	0	0
3107	1	19.33	4.21	0.00	0.00	3	0.9843263	-49.119962	115.00	28	1.100	0.900	18.65	0.00	0	0
3108	1	30.58	6.66	0.00	0.00	3	0.9492276	-36.120950	115.00	28	1.100	0.900	18.66	-0.00	0	0
3109	1	0.00	0.00	0.00	0.00	3	0.9953112	23.978356	115.00	27	1.100	0.900	18.66	-0.00	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0276991	31.736169	13.80	27	1.100	0.900	18.66	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	0.9847452	20.430352	115.00	27	1.100	0.900	18.66	-0.00	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000001	24.555065	18.00	27	1.100	0.900	18.66	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000001	24.568603	18.00	27	1.100	0.900	18.66	0.00	0	0
3114	2	127.80	27.85	0.00	0.00	3	0.9271362	1.299403	115.00	27	1.100	0.900	18.66	-0.00	0	0
3115	2	12.45	2.71	0.00	0.00	3	1.0000001	23.171295	115.00	27	1.100	0.900	18.66	-0.00	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0029275	27.125860	115.00	27	1.100	0.900	18.66	-0.00	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000001	30.184058	13.80	27	1.100	0.900	18.66	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000001	29.143603	13.80	27	1.100	0.900	18.66	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	0.9861311	-27.905482	115.00	28	1.100	0.900	18.65	-0.00	0	0
3120	2	0.00	0.00	0.00	0.00	3	0.9864097	-27.111058	13.80	28	1.100	0.900	18.65	-0.00	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0008868	16.861361	115.00	27	1.100	0.900	18.66	-0.00	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0000001	25.808406	18.00	27	1.100	0.900	18.66	0.00	0	0
3123	1	85.89	18.72	0.00	0.00	3	0.9989503	-36.332210	115.00	28	1.100	0.900	18.65	-0.00	0	0
3124	1	83.90	18.29	0.00	45.00	3	0.9776394	-47.212803	115.00	28	1.100	0.900	18.65	-0.00	0	0
3125	1	118.63	25.86	0.00	0.00	3	1.0095949	1.108533	115.00	27	1.100	0.900	18.66	-0.00	0	0
3126	2	12.94	2.82	0.00	44.49	3	1.0298531	-39.962326	115.00	28	1.100	0.900	18.65	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0000001	18.063085	115.00	27	1.100	0.900	18.66	-0.00	0	0
3128	1	3.67	0.80	0.00	0.00	3	0.9834518	17.112654	115.00	27	1.100	0.900	18.66	-0.00	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0028260	15.497564	115.00	27	1.100	0.900	18.66	-0.00	0	0
3130	1	119.80	26.11	0.00	0.00	3	0.9771452	19.208061	115.00	27	1.100	0.900	18.66	-0.00	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0013721	11.941833	115.00	27	1.100	0.900	18.66	0.00	0	0
3132	2	12.43	2.71	0.00	0.00	3	1.0000001	9.740153	115.00	28	1.100	0.900	18.66	-0.00	0	0
3133	2	0.00	0.00	0.00	0.00	3	0.9855685	15.313950	230.00	27	1.100	0.900	18.66	-0.00	0	0
3134	2	0.00	0.00	0.00	0.00	3	0.9923887	15.833035	161.00	27	1.100	0.900	18.66	-0.00	0	0
3135	2	0.00	0.00	0.00	0.00	3	1.0000001	25.969854	161.00	27	1.100	0.900	18.66	-0.00	0	0
3136	2	61.04	13.30	0.00	0.00	3	1.0000001	24.643220	115.00	27	1.100	0.900	18.66	-0.00	0	0
3137	2	0.00	0.00	0.00	0.00	3	0.9957844	10.726963	115.00	27	1.100	0.900	18.66	-0.00	0	0
3138	1	14.23	3.10	0.00	0.00	3	0.9805236	2.383564	115.00	28	1.100	0.900	18.66	0.00	0	0
3139	1	19.39	4.23	0.00	0.00	3	0.9711482	5.566289	115.00	27	1.100	0.900	18.66	-0.00	0	0
3140	1	0.29	0.06	0.00	0.00	3	0.9655456	5.611275	115.00	27	1.100	0.900	18.66	-0.00	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0000001	16.498019	115.00	27	1.100	0.900	18.66	-0.00	0	0
3142	2	9.19	2.00	0.00	30.00	3	0.9966522	-0.402229	115.00	27	1.100	0.900	18.66	0.00	0	0
3143	1	7.48	1.63	0.00	17.00	3	0.9541878	2.605164	115.00	28	1.100	0.900	18.66	-0.00	0	0
3144	1	7.22	1.57	0.00	0.00	3	0.9761995	6.306902	115.00	28	1.100	0.900	18.66	-0.00	0	0
3145	1	3.82	0.83	0.00	0.00	3	0.9948580	13.276866	115.00	27	1.100	0.900	18.66	-0.00	0	0
3146	1	15.65	3.41	0.00	15.00	3	0.9668737	7.794208	115.00	28	1.100	0.900	18.66	0.00	0	0
3147	1	45.19	9.85	0.00	35.00	3	0.9646807	-33.263426	115.00	28	1.100	0.900	18.66	0.00	0	0
4002	1	0.71	0.29	0.00	0.00	4	0.9919794	-30.807111	115.00	20	1.100	0.900	18.65	-0.00	0	0
4003	2	89.11	36.07	0.00	0.00	4	1.0000001	-30.835011	115.00	19	1.100	0.900	19.41	0.02	0	0
4004	1	0.00	0.00	0.00	0.00	4	0.9770827	-31.568196	230.00	20	1.100	0.900	18.64	-0.00	0	0
4005	1	114.90	46.51	0.00	70.00	4	0.9883741	-35.096909	115.00	20	1.100	0.900	18.63	-0.01	0	0
4006	1	1.93	0.78	0.00	0.00	4	1.0183814	-32.019965	115.00	20	1.100	0.900	15.78	0.08	0	0
4007	1	128.56	52.04	0.00	0.00	4	1.0115540	-39.760498	115.00	19	1.100	0.900	19.51	-0.01	0	0
4008	1	22.75	9.21	0.00	0.00	4	1.0019922	-49.022854	115.00	20	1.100	0.900	18.66	-0.00	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0217747	-23.278821	115.00	21	1.100	0.900	19.13	0.01	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300000	-20.436307	20.00	21	1.100	0.900	19.13	0.00	0	0
4011	2	11.24	4.55	0.00	0.00	4	1.0000001	-26.520748	115.00	19	1.100	0.900	11.00	0.55	0	0
4012	1	9.62	3.89	0.00	50.00	4	1.0263318	-34.809440	115.00	19	1.100	0.900	19.45	-0.01	0	0
4013	1	64.64	26.17	0.00	0.00	4	1.0146764	-38.045991	115.00	19	1.100	0.900	19.45	0.01	0	0
4014	1	0.00	0.00	0.00	0.00	4	0.9410022	-24.422570	230.00	20	1.100	0.900	18.65	-0.00	0	0
4015	1	111.86	45.28	0.00	75.00	4	0.9470868	-25.832772	115.00	20	1.100	0.900	18.65	0.00	0	0
4016	1	4.37	1.77	0.00	0.00	4	1.0128010	-46.075108	115.00	20	1.100	0.900	18.66	-0.00	0	0
4017	1	62.69	25.38	0.00	0.00	4	1.0124780	-32.648098	115.00	21	1.100	0.900	19.07	-0.00	0	0
4018	1	5.00	2.02	0.00	0.00	4	1.0024180	-31.674112	115.00	21	1.100	0.900	18.90	-0.01	0	0
4019	2	95.08	38.48	0.00	0.00	4	1.0000001	-31.185102	115.00	19	1.100	0.900	19.36	0.03	0	0
4020	1	82.47	33.38	0.00	0.00	4	0.9886840	-33.691288	115.00	21	1.100	0.900	19.04	0.00	0	0
4021	1	22.38	9.06	0.00	0.00	4	0.9984192	-31.904985	115.00	19	1.100	0.900	19.37	0.02	0	0
4022	1	3.90	1.58	0.00	0.00	4	0.9925073	-35.618036	115.00	20	1.100	0.900	18.64	-0.01	0	0
4023	1	3.54	1.43	0.00	0.00	4	1.0137901	-46.928470	115.00	20	1.100	0.900	18.66	-0.00	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0129899	-41.817156	230.00	20	1.100	0.900	18.67	-0.00	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0150417	-43.488322	115.00	20	1.100	0.900	18.67	-0.00	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0129899	-41.817156	13.80	20	1.100	0.900	18.67	0.00	0	0
4027	1	45.58	18.45	0.00	0.00	4	1.0226284	-40.397901	115.00	19	1.100	0.900	19.46	-0.00	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0145862	-39.314522	230.00	21	1.100	0.900	18.71	-0.00	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0113509	-39.369983	115.00	21	1.100	0.900	18.72	-0.00	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0100000	-37.799652	13.80	21	1.100	0.900	18.71	0.00	0	0
4031	1	1.92	0.78	0.00	0.00	4	1.0027243	-34.097238	115.00	20	1.100	0.900	20.44	-0.26	0	0
4032	1	63.97	25.89	0.00	0.00	4	1.0081037	-31.509079	115.00	21	1.100	0.900	19.08	-0.00	0	0
4033	1	88.37	35.77	0.00	0.00	4	0.9877660	-32.256440	115.00	20	1.100	0.900	18.56	-0.01	0	0
4034	1	26.35	10.66	0.00	0.00	4	1.0114335	-38.923056	115.00	19	1.100	0.900	19.63	-0.06	0	0
4035	2	55.41	22.43	0.00	0.00	4	1.0000001	-29.787558	115.00	21	1.100	0.900	19.01	0.00	0	0
4036	1	24.55	9.94	0.00	0.00	4	0.9978332	-38.113000	115.00	20	1.100	0.900	18.65	-0.00	0	0
4037	1	20.11	8.14	0.00	65.00	4	1.0098711	-29.154929	115.00	21	1.100	0.900	18.90	-0.01	0	0
4038	2	58.31	23.60	0.00	0.00	4	1.0000000	-30.440492	115.00	21	1.100	0.900	18.80	-0.01	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0269153	-35.033062	230.00	19	1.100	0.900	19.35	0.02	0	0
4040	1	157.96	63.94	0.00	264.22	4	1.0300000	-36.204691	115.00	19	1.100	0.900	19.43	0.02	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0231863	-37.184488	230.00	19	1.100	0.900	19.38	0.02	0	0
4042	1	150.62	60.97	0.00	0.00	4	1.0234778	-39.556843	115.00	19	1.100	0.900	19.42	0.01	0	0
4043	1	1.73	0.70	0.00	0.00	4	0.9869530	-32.026788	115.00	19	1.100	0.900	23.80	-0.24	0	0
4044	1	0.00	0.00	0.00	0.00	4	0.9818754	-30.771357	115.00	19	1.100	0.900	-0.02	-0.08	0	0
4045	2	0.00	0.00	0.00	0.00	4	0.9818754	-30.771357	13.80	19	1.100	0.900	0.11	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	0.9818754	-30.771357	13.80	19	1.100	0.900	-0.00	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	0.9818754	-30.771357	13.80	19	1.100	0.900	0.39	0.00	0	0
4048	1	9.17	3.71	0.00	0.00	4	1.0085685	-36.855830	115.00	19	1.100	0.900	20.34	-0.20	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0094461	-26.685954	115.00	19	1.100	0.900	19.30	0.02	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0000001	-23.265223	13.80	19	1.100	0.900	19.29	0.00	0	0
4051	1	62.57	25.33	0.00	0.00	4	0.9975113	-33.628226	115.00	21	1.100	0.900	19.05	0.00	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0345306	-32.312678	18.00	21	1.100	0.900	19.05	0.00	0	0
4053	2	0.08	0.03	0.00	0.00	4	1.0000001	-21.401924	115.00	19	1.100	0.900	19.17	0.02	0	0
4054	1	3.92	1.59	0.00	0.00	4	1.0047255	-29.824588	115.00	21	1.100	0.900	18.85	-0.01	0	0
4055	1	12.45	5.04	0.00	0.00	4	0.9884317	-32.878593	115.00	21	1.100	0.900	19.02	0.00	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	230.00	21	1.100	0.900	19.00	-0.00	0	0
4057	1	0.00	0.00	0.00	0.00	4	0.9963868	-32.620146	115.00	21	1.100	0.900	19.01	0.00	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	13.80	21	1.100	0.900	19.00	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	13.80	21	1.100	0.900	19.00	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	13.80	21	1.100	0.900	19.00	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	13.80	21	1.100	0.900	19.00	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	13.80	21	1.100	0.900	19.00	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0123190	-32.525623	13.80	21	1.100	0.900	19.00	0.00	0	0
4064	1	6.17	2.50	0.00	0.00	4	1.0002094	-29.663448	115.00	21	1.100	0.900	19.00	-0.00	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0002094	-29.663448	18.00	21	1.100	0.900	19.00	0.00	0	0
4066	1	134.07	54.27	0.00	145.13	4	1.0259134	-40.066594	115.00	19	1.100	0.900	19.43	0.01	0	0
4067	1	111.62	45.18	0.00	0.00	4	0.9968792	-29.427649	115.00	19	1.100	0.900	19.33	0.03	0	0
4068	1	19.59	7.93	0.00	0.00	4	1.0138528	-36.168156	115.00	19	1.100	0.900	19.42	0.02	0	0
4069	1	2.97	1.20	0.00	0.00	4	0.9942594	-30.942249	115.00	21	1.100	0.900	19.01	-0.00	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0153006	-31.516336	230.00	19	1.100	0.900	19.23	0.01	0	0
4071	1	197.02	79.75	0.00	0.00	4	0.9971010	-33.379568	115.00	19	1.100	0.900	19.24	0.01	0	0
4072	1	36.20	14.65	0.00	0.00	4	0.9943276	-32.915935	115.00	21	1.100	0.900	19.03	0.00	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0264549	-35.208475	230.00	19	1.100	0.900	19.35	0.02	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0287304	-35.953652	115.00	19	1.100	0.900	19.44	0.01	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0264549	-35.208475	24.00	19	1.100	0.900	19.35	0.02	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0264549	-35.208475	24.00	19	1.100	0.900	19.34	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0264549	-35.208475	24.00	19	1.100	0.900	19.34	0.00	0	0
4078	1	58.85	23.82	0.00	0.00	4	0.9863606	-33.333454	115.00	21	1.100	0.900	19.03	0.00	0	0
4079	1	119.85	48.51	0.00	0.00	4	1.0199813	-37.549491	115.00	19	1.100	0.900	19.45	0.01	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0255571	-29.967891	230.00	21	1.100	0.900	19.10	0.01	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0170501	-31.921276	115.00	21	1.100	0.900	19.07	-0.00	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0255571	-29.967891	13.80	21	1.100	0.900	19.10	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	-25.263125	13.80	21	1.100	0.900	19.10	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0255571	-29.967891	13.80	21	1.100	0.900	19.10	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0255571	-29.967891	13.80	21	1.100	0.900	19.10	0.00	0	0
4086	1	13.91	5.63	0.00	100.85	4	1.0300000	-28.964017	115.00	19	1.100	0.900	19.29	0.01	0	0
4087	1	1.46	0.59	0.00	120.00	4	1.0187951	-33.495521	115.00	21	1.100	0.900	19.05	-0.00	0	0
4088	1	148.76	60.21	0.00	217.85	4	1.0300000	-40.453713	115.00	19	1.100	0.900	19.44	0.00	0	0
4089	1	6.02	2.44	0.00	0.00	4	1.0013071	-30.809060	115.00	19	1.100	0.900	19.36	0.01	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.36	0.01	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.36	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.36	0.01	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.35	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.36	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100001	-28.772510	13.80	19	1.100	0.900	19.35	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.36	0.01	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0100001	-28.499475	13.80	19	1.100	0.900	19.35	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0013071	-30.809060	13.80	19	1.100	0.900	19.36	0.01	0	0
4099	2	10.62	4.30	0.00	0.00	4	1.0000001	-26.612583	115.00	21	1.100	0.900	18.97	-0.01	0	0
4100	1	35.42	14.34	0.00	0.00	4	0.9924570	-33.047199	115.00	21	1.100	0.900	19.03	0.00	0	0
4101	2	89.70	36.31	0.00	0.00	4	0.9896902	-31.108993	115.00	20	1.100	0.900	18.40	0.00	0	0
4102	2	16.92	6.85	0.00	0.00	4	1.0000001	-30.383199	115.00	19	1.100	0.900	19.28	0.01	0	0
4103	1	132.92	53.80	0.00	120.00	4	1.0142704	-34.156183	115.00	19	1.100	0.900	19.43	0.01	0	0
4104	1	0.00	0.00	0.00	0.00	4	1.0018732	-30.331691	115.00	21	1.100	0.900	19.00	-0.00	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100000	-26.957327	18.00	21	1.100	0.900	19.00	0.00	0	0
4106	1	26.28	10.64	0.00	0.00	4	1.0016906	-32.435250	115.00	19	1.100	0.900	19.26	0.01	0	0
4107	1	82.85	33.54	0.00	0.00	4	1.0213972	-39.893717	115.00	19	1.100	0.900	19.43	0.01	0	0
4108	1	19.84	8.03	0.00	0.00	4	0.9942549	-32.862171	115.00	21	1.100	0.900	19.01	0.00	0	0
4109	1	77.60	31.41	0.00	0.00	4	0.9858780	-34.243611	115.00	21	1.100	0.900	19.04	0.00	0	0
4110	2	40.14	16.25	0.00	0.00	4	1.0207928	-28.939496	115.00	19	1.100	0.900	19.31	0.02	0	0
4111	1	72.85	29.49	0.00	0.00	4	0.9963387	-30.543275	115.00	19	1.100	0.900	19.35	0.03	0	0
4112	1	3.91	1.58	0.00	0.00	4	1.0248564	-27.833943	115.00	21	1.100	0.900	19.13	0.01	0	0
4113	1	0.00	0.00	0.00	0.00	4	0.9946131	-33.420333	230.00	20	1.100	0.900	18.64	-0.00	0	0
4114	1	0.00	0.00	0.00	0.00	4	0.9880122	-33.193102	115.00	20	1.100	0.900	18.61	-0.01	0	0
4115	2	0.00	0.00	0.00	0.00	4	0.9946131	-33.420333	13.80	20	1.100	0.900	18.64	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	0.9946131	-33.420333	13.80	20	1.100	0.900	18.64	0.00	0	0
4117	1	13.22	5.35	0.00	0.00	4	1.0145480	-44.236737	115.00	20	1.100	0.900	18.67	-0.00	0	0
4118	1	9.72	3.93	0.00	0.00	4	0.9980217	-29.974110	115.00	21	1.100	0.900	18.90	-0.02	0	0
4119	1	38.90	15.75	0.00	0.00	4	0.9820858	-31.329102	115.00	19	1.100	0.900	24.81	-0.08	0	0
4120	1	32.57	13.18	0.00	0.00	4	0.9895066	-33.220040	115.00	21	1.100	0.900	19.03	0.00	0	0
4121	1	2.87	1.16	0.00	50.00	4	1.0219592	-33.069708	115.00	19	1.100	0.900	19.40	0.00	0	0
4122	1	102.28	41.40	0.00	150.00	4	1.0180532	-38.610530	115.00	19	1.100	0.900	19.47	0.00	0	0
4123	1	63.35	25.64	0.00	0.00	4	0.9938889	-33.739533	115.00	21	1.100	0.900	19.05	-0.00	0	0
4124	2	17.07	6.91	0.00	0.00	4	1.0102624	-25.925961	115.00	19	1.100	0.900	19.22	0.04	0	0
4125	1	3.15	1.28	0.00	0.00	4	1.0015769	-34.697750	115.00	21	1.100	0.900	18.75	-0.01	0	0
4126	1	89.17	36.09	0.00	0.00	4	1.0015687	-31.474009	115.00	19	1.100	0.900	19.26	0.01	0	0
4127	1	61.10	24.73	0.00	70.00	4	1.0177917	-34.665264	115.00	21	1.100	0.900	19.02	-0.01	0	0
4128	2	86.46	35.00	0.00	70.00	4	1.0000001	-23.501823	115.00	19	1.100	0.900	19.32	0.04	0	0
4129	1	12.96	5.25	0.00	0.00	4	1.0311891	-26.440071	115.00	20	1.100	0.900	18.60	0.01	0	0
4130	1	6.64	2.69	0.00	25.00	4	1.0319311	-28.206209	115.00	20	1.100	0.900	18.66	0.00	0	0
4131	2	0.00	0.00	0.00	111.69	4	1.0194123	-38.921279	230.00	20	1.100	0.900	18.66	0.00	0	0
4132	2	23.17	9.38	0.00	0.00	4	1.0167049	-38.903272	115.00	20	1.100	0.900	18.65	-0.00	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0196948	-38.175645	20.00	20	1.100	0.900	18.66	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0194131	-37.385390	20.00	20	1.100	0.900	18.66	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0196634	-37.461513	20.00	20	1.100	0.900	18.66	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0194250	-37.003109	20.00	20	1.100	0.900	18.66	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0197073	-38.083474	20.00	20	1.100	0.900	18.66	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0194960	-38.529386	20.00	20	1.100	0.900	18.66	0.00	0	0
4139	1	7.43	3.01	0.00	0.00	4	0.9974116	-29.462769	115.00	21	1.100	0.900	18.95	-0.01	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0354592	-28.760931	230.00	21	1.100	0.900	19.06	-0.00	0	0
4141	1	0.00	0.00	0.00	72.61	4	1.0300000	-28.433339	115.00	21	1.100	0.900	19.10	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0400000	-27.719380	13.80	21	1.100	0.900	19.06	0.00	0	0
4143	1	10.05	4.07	0.00	0.00	4	1.0106636	-37.695657	115.00	20	1.100	0.900	18.65	-0.00	0	0
4144	1	11.45	4.63	0.00	0.00	4	1.0002846	-31.195177	115.00	21	1.100	0.900	18.97	-0.01	0	0
4145	1	34.90	14.13	0.00	0.00	4	0.9912075	-32.065504	115.00	21	1.100	0.900	19.02	0.00	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0164316	-35.036599	230.00	20	1.100	0.900	18.69	0.00	0	0
4147	1	135.55	54.87	0.00	100.00	4	1.0102627	-34.991925	115.00	20	1.100	0.900	18.82	-0.01	0	0
4148	1	10.25	4.15	0.00	0.00	4	1.0046786	-30.075268	115.00	20	1.100	0.900	18.82	-0.01	0	0
4149	2	42.95	17.38	0.00	0.00	4	0.9979082	-34.234393	115.00	21	1.100	0.900	18.90	-0.02	0	0
4150	1	8.77	3.55	0.00	0.00	4	0.9905793	-33.033852	115.00	21	1.100	0.900	19.03	0.00	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0302870	-28.632806	230.00	21	1.100	0.900	19.16	0.02	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0157777	-25.089059	115.00	21	1.100	0.900	19.15	0.02	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0400000	-26.820298	18.00	21	1.100	0.900	19.15	0.02	0	0
4154	1	18.43	7.46	0.00	0.00	4	1.0070954	-37.513208	115.00	19	1.100	0.900	20.19	-0.18	0	0
4155	1	13.62	5.51	0.00	0.00	4	1.0097250	-36.523969	115.00	19	1.100	0.900	20.40	-0.20	0	0
4156	1	75.61	30.60	0.00	0.00	4	0.9950434	-33.920801	115.00	21	1.100	0.900	19.04	0.00	0	0
4157	1	73.27	29.66	0.00	0.00	4	1.0167463	-38.308631	115.00	19	1.100	0.900	19.46	0.01	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0091976	-31.958570	230.00	21	1.100	0.900	19.03	0.00	0	0
4159	1	25.33	10.25	0.00	0.00	4	0.9968519	-32.821051	115.00	21	1.100	0.900	19.03	0.00	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0091976	-31.958570	13.80	21	1.100	0.900	19.03	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0300000	-28.664596	13.80	21	1.100	0.900	19.03	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0091976	-31.958570	13.80	21	1.100	0.900	19.02	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0091976	-31.958570	13.80	21	1.100	0.900	19.03	0.00	0	0
4164	1	1.42	0.57	0.00	0.00	4	1.0057493	-35.847915	115.00	19	1.100	0.900	21.00	-0.30	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0216919	-23.061509	115.00	21	1.100	0.900	19.13	0.01	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0077523	-19.179645	13.80	21	1.100	0.900	19.13	0.01	0	0
4167	1	3.71	1.50	0.00	0.00	4	1.0020780	-32.283158	115.00	19	1.100	0.900	19.37	0.02	0	0
4168	1	6.21	2.51	0.00	0.00	4	0.9958823	-32.869586	115.00	21	1.100	0.900	19.03	0.00	0	0
4169	1	19.38	7.84	0.00	0.00	4	0.9978821	-28.332157	115.00	21	1.100	0.900	18.96	-0.01	0	0
4170	1	25.10	10.16	0.00	0.00	4	0.9885867	-33.457747	115.00	21	1.100	0.900	19.02	0.00	0	0
4171	1	117.34	47.50	0.00	100.00	4	1.0119734	-31.932040	115.00	19	1.100	0.900	19.31	0.02	0	0
4172	1	29.61	11.99	0.00	0.00	4	1.0130191	-45.584680	115.00	20	1.100	0.900	18.67	-0.00	0	0
4173	1	8.44	3.42	0.00	0.00	4	0.9998876	-37.078054	115.00	21	1.100	0.900	18.82	-0.00	0	0
4174	1	13.41	5.43	0.00	85.00	4	1.0278346	-51.131495	115.00	20	1.100	0.900	18.65	-0.00	0	0
4175	2	2.21	0.89	0.00	30.00	4	1.0000001	-26.357998	115.00	20	1.100	0.900	18.46	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0299448	-22.960359	115.00	20	1.100	0.900	18.52	0.00	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-19.589717	13.80	20	1.100	0.900	18.52	0.00	0	0
4178	1	12.22	4.95	0.00	44.77	4	1.0068987	-32.975857	115.00	21	1.100	0.900	18.77	0.00	0	0
4179	1	13.94	5.64	0.00	0.00	4	1.0203528	-29.152571	115.00	20	1.100	0.900	18.70	-0.01	0	0
4180	1	7.53	3.05	0.00	0.00	4	0.9885382	-33.575645	115.00	21	1.100	0.900	19.03	0.00	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0162856	-32.770883	230.00	21	1.100	0.900	18.99	-0.01	0	0
4182	1	15.88	6.43	0.00	0.00	4	1.0025961	-34.015079	115.00	21	1.100	0.900	18.93	-0.02	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0240825	-29.779388	230.00	19	1.100	0.900	19.19	0.02	0	0
4184	1	0.00	0.00	0.00	0.00	4	0.9998648	-24.252589	115.00	19	1.100	0.900	19.26	0.03	0	0
4185	2	26.49	10.72	0.00	20.63	4	1.0000001	-22.175151	115.00	19	1.100	0.900	5.43	0.72	0	0
4186	1	25.94	10.50	0.00	53.80	4	1.0085011	-32.710459	115.00	19	1.100	0.900	19.37	0.02	0	0
4187	1	10.54	4.27	0.00	0.00	4	0.9970660	-35.853097	115.00	20	1.100	0.900	18.64	-0.00	0	0
4188	1	2.08	0.84	0.00	0.00	4	0.9707642	-27.176658	115.00	20	1.100	0.900	18.65	-0.00	0	0
4189	2	20.92	8.47	0.00	0.00	4	1.0088792	-35.409856	115.00	20	1.100	0.900	18.65	-0.00	0	0
4190	1	92.72	37.53	0.00	0.00	4	0.9852097	-32.939983	115.00	20	1.100	0.900	18.59	-0.01	0	0
4191	2	32.50	13.16	0.00	0.00	4	1.0000001	-16.920615	115.00	19	1.100	0.900	19.23	0.03	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0187303	-31.552573	230.00	19	1.100	0.900	19.24	0.00	0	0
4193	1	124.76	50.50	0.00	0.00	4	1.0091406	-31.881199	115.00	19	1.100	0.900	19.24	0.01	0	0
4194	2	0.00	0.00	0.00	0.00	4	1.0038534	-27.122905	115.00	19	1.100	0.900	19.30	0.03	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0351018	-36.888009	500.00	20	1.100	0.900	18.47	0.01	0	0
4196	1	0.00	0.00	0.00	29.83	4	1.0300000	-35.857140	230.00	20	1.100	0.900	18.45	0.01	0	0
4197	1	0.00	0.00	0.00	88.87	4	1.0300000	-33.866468	115.00	20	1.100	0.900	17.50	0.00	0	0
5003	1	79.55	32.20	0.00	0.00	5	1.0142695	-33.282831	161.00	16	1.100	0.900	18.66	-0.00	0	0
5004	1	8.18	3.31	0.00	0.00	5	1.0037330	-33.717288	161.00	14	1.100	0.900	18.66	-0.00	0	0
5005	1	6.26	2.53	0.00	0.00	5	1.0142312	-16.561879	161.00	18	1.100	0.900	18.66	-0.00	0	0
5006	1	70.13	28.39	0.00	0.00	5	1.0255837	-33.017153	161.00	16	1.100	0.900	18.66	-0.00	0	0
5007	1	50.44	20.42	0.00	0.00	5	1.0075279	-27.738736	161.00	17	1.100	0.900	18.66	-0.00	0	0
5008	1	5.32	2.15	0.00	0.00	5	0.9879872	2.103572	161.00	15	1.100	0.900	18.66	-0.00	0	0
5009	1	43.87	17.76	0.00	0.00	5	1.0240607	-33.495729	161.00	16	1.100	0.900	18.66	-0.00	0	0
5010	1	93.71	37.93	0.00	0.00	5	1.0251681	-32.781449	161.00	16	1.100	0.900	18.66	-0.00	0	0
5011	1	5.35	2.17	0.00	0.00	5	1.0049140	-33.941385	161.00	13	1.100	0.900	18.66	-0.00	0	0
5012	1	56.92	23.04	0.00	0.00	5	1.0058404	-27.974301	161.00	17	1.100	0.900	18.66	-0.00	0	0
5013	1	13.53	5.48	0.00	159.25	5	1.0300000	-9.814863	161.00	15	1.100	0.900	18.66	0.00	0	0
5014	1	32.73	13.25	0.00	0.00	5	0.9890193	-20.062279	161.00	17	1.100	0.900	18.66	-0.00	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0120087	-25.123778	500.00	17	1.100	0.900	18.66	-0.00	0	0
5016	1	126.81	51.33	0.00	0.00	5	1.0157846	-28.050025	161.00	17	1.100	0.900	18.66	-0.00	0	0
5017	1	9.70	3.93	0.00	0.00	5	1.0073387	-28.170437	161.00	17	1.100	0.900	18.66	-0.00	0	0
5018	1	0.00	0.00	0.00	0.00	5	0.9972305	-13.659821	500.00	12	1.100	0.900	18.66	0.00	0	0
5019	1	0.00	0.00	0.00	0.00	5	0.9971861	-14.620791	161.00	12	1.100	0.900	18.66	-0.00	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0000001	-11.941328	13.80	12	1.100	0.900	18.66	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0047769	-21.066685	500.00	17	1.100	0.900	18.66	-0.00	0	0
5022	1	98.17	39.73	0.00	0.00	5	1.0119943	-24.347305	161.00	17	1.100	0.900	18.66	-0.00	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0047769	-21.066685	13.80	17	1.100	0.900	18.66	-0.00	0	0
5024	1	35.65	14.43	0.00	0.00	5	0.9917686	-29.867814	161.00	13	1.100	0.900	18.66	-0.00	0	0
5025	1	52.12	21.10	0.00	0.00	5	1.0039657	-23.770263	161.00	18	1.100	0.900	18.66	-0.00	0	0
5026	1	49.78	20.15	0.00	0.00	5	1.0152947	-28.475215	161.00	17	1.100	0.900	18.66	-0.00	0	0
5027	1	51.89	21.00	0.00	0.00	5	1.0165471	-28.527128	161.00	17	1.100	0.900	18.66	-0.00	0	0
5028	1	6.54	2.65	0.00	0.00	5	1.0164774	-29.674079	161.00	17	1.100	0.900	18.66	-0.00	0	0
5029	1	8.94	3.62	0.00	0.00	5	0.9960670	-32.528561	161.00	13	1.100	0.900	18.66	-0.00	0	0
5030	1	55.72	22.55	0.00	0.00	5	1.0065923	-26.094484	161.00	12	1.100	0.900	18.66	-0.00	0	0
5031	1	29.65	12.00	0.00	0.00	5	1.0178155	-31.408471	161.00	16	1.100	0.900	18.66	-0.00	0	0
5032	1	33.01	13.36	0.00	0.00	5	1.0184942	-32.405770	161.00	16	1.100	0.900	18.66	-0.00	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0190479	-28.916392	500.00	16	1.100	0.900	18.66	-0.00	0	0
5034	1	38.74	15.68	0.00	0.00	5	1.0188141	-30.304492	161.00	16	1.100	0.900	18.66	-0.00	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0190479	-28.916392	13.20	16	1.100	0.900	18.66	-0.00	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0190479	-28.916392	13.20	16	1.100	0.900	18.66	-0.00	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0200001	-28.232017	13.20	16	1.100	0.900	18.66	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200001	-28.209964	13.20	16	1.100	0.900	18.66	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0200001	-28.606175	13.20	16	1.100	0.900	18.66	0.00	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0190479	-28.916392	13.20	16	1.100	0.900	18.66	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0200001	-28.273930	13.20	16	1.100	0.900	18.66	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0190479	-28.916392	13.20	16	1.100	0.900	18.66	0.00	0	0
5043	1	47.67	19.29	0.00	0.00	5	1.0086702	-33.194705	161.00	16	1.100	0.900	18.66	-0.00	0	0
5044	1	12.25	4.96	0.00	0.00	5	1.0128392	-24.950713	161.00	17	1.100	0.900	18.66	-0.00	0	0
5045	2	0.00	0.00	0.00	0.00	5	0.9932633	-11.970427	500.00	18	1.100	0.900	18.66	0.00	0	0
5046	2	53.97	21.85	0.00	0.00	5	1.0000001	-13.349224	161.00	18	1.100	0.900	18.66	0.00	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0082479	-24.607397	500.00	17	1.100	0.900	18.66	-0.00	0	0
5048	1	129.18	52.29	0.00	0.00	5	1.0070642	-26.824299	161.00	17	1.100	0.900	18.66	-0.00	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0303828	-28.692055	500.00	16	1.100	0.900	18.66	-0.00	0	0
5050	1	45.22	18.30	0.00	0.00	5	1.0236276	-30.925617	161.00	16	1.100	0.900	18.66	-0.00	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0289467	-28.443225	22.00	16	1.100	0.900	18.66	0.00	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0280252	-27.683555	115.00	16	1.100	0.900	18.66	-0.00	0	0
5053	1	106.94	43.29	0.00	0.00	5	1.0137642	-32.565879	161.00	16	1.100	0.900	18.66	-0.00	0	0
5054	2	14.82	6.00	0.00	0.00	5	1.0000000	-31.702546	161.00	14	1.100	0.900	18.66	-0.00	0	0
5055	2	0.00	0.00	0.00	0.00	5	0.9991574	-14.148641	500.00	12	1.100	0.900	18.66	-0.00	0	0
5056	2	28.28	11.45	0.00	0.00	5	0.9879095	-11.531158	161.00	12	1.100	0.900	18.66	-0.00	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0000001	-13.722989	13.80	12	1.100	0.900	18.66	-0.00	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0000001	-12.365937	13.80	12	1.100	0.900	18.66	-0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	1.0097359	-34.620812	161.00	14	1.100	0.900	18.66	-0.00	0	0
5060	1	0.00	0.00	0.00	0.00	5	1.0100193	-36.240892	115.00	14	1.100	0.900	18.66	-0.00	0	0
5061	1	0.00	0.00	0.00	29.15	5	1.0300000	-38.545418	115.00	14	1.100	0.900	18.66	0.00	0	0
5062	1	30.62	12.39	0.00	0.00	5	1.0045035	-41.520222	115.00	14	1.100	0.900	18.66	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0165330	-25.603029	500.00	17	1.100	0.900	18.66	-0.00	0	0
5064	1	53.95	21.84	0.00	0.00	5	1.0163986	-27.937736	161.00	17	1.100	0.900	18.66	-0.00	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0165330	-25.603029	13.80	17	1.100	0.900	18.66	-0.00	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0165330	-25.603029	13.80	17	1.100	0.900	18.66	-0.00	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300001	-24.755847	13.80	17	1.100	0.900	18.66	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0300001	-24.716524	13.80	17	1.100	0.900	18.66	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0300001	-24.661099	13.80	17	1.100	0.900	18.66	0.00	0	0
5070	1	52.26	21.15	0.00	0.00	5	1.0130030	-32.243152	161.00	17	1.100	0.900	18.66	-0.00	0	0
5071	1	51.88	21.00	0.00	0.00	5	1.0057999	-31.323199	161.00	13	1.100	0.900	18.66	-0.00	0	0
5072	1	50.64	20.50	0.00	0.00	5	1.0219335	-32.672469	161.00	16	1.100	0.900	18.66	-0.00	0	0
5073	1	6.18	2.50	0.00	0.00	5	1.0010794	-8.420511	161.00	15	1.100	0.900	18.66	-0.00	0	0
5074	1	22.24	9.00	0.00	0.00	5	1.0145094	-33.462401	161.00	16	1.100	0.900	18.66	-0.00	0	0
5075	1	2.77	1.12	0.00	0.00	5	0.9956888	-33.228685	161.00	18	1.100	0.900	18.66	-0.00	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0171396	-35.059146	161.00	16	1.100	0.900	18.66	-0.00	0	0
5077	1	12.95	5.24	0.00	53.68	5	1.0300000	-36.301406	115.00	16	1.100	0.900	18.66	0.00	0	0
5078	1	46.50	18.82	0.00	0.00	5	1.0032182	-28.951519	161.00	17	1.100	0.900	18.66	-0.00	0	0
5079	1	26.73	10.82	0.00	0.00	5	1.0182816	-29.373792	161.00	13	1.100	0.900	18.66	-0.00	0	0
5080	1	26.33	10.66	0.00	0.00	5	1.0061724	-28.004103	161.00	13	1.100	0.900	18.66	-0.00	0	0
5081	1	62.88	25.45	0.00	0.00	5	0.9874742	-36.820795	161.00	13	1.100	0.900	18.66	-0.00	0	0
5082	1	71.55	28.96	0.00	0.00	5	1.0163291	-30.278816	161.00	17	1.100	0.900	18.66	-0.00	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0226162	-28.841264	500.00	16	1.100	0.900	18.66	-0.00	0	0
5084	1	156.94	63.52	0.00	0.00	5	1.0159620	-31.591176	161.00	16	1.100	0.900	18.66	-0.00	0	0
5085	1	35.91	14.54	0.00	0.00	5	1.0104585	-31.877474	161.00	17	1.100	0.900	18.66	-0.00	0	0
5086	1	64.43	26.08	0.00	0.00	5	1.0099928	-30.018066	161.00	17	1.100	0.900	18.66	-0.00	0	0
5087	1	2.89	1.17	0.00	0.00	5	1.0104949	-25.843819	161.00	14	1.100	0.900	18.66	-0.00	0	0
5088	1	0.00	0.00	0.00	0.00	5	1.0075536	-24.835155	161.00	18	1.100	0.900	18.66	-0.00	0	0
5089	2	0.00	0.00	0.00	0.00	5	1.0075536	-24.835155	13.80	18	1.100	0.900	18.66	-0.00	0	0
5090	1	76.12	30.81	0.00	417.80	5	1.0300001	-33.026707	161.00	16	1.100	0.900	18.66	-0.00	0	0
5091	1	3.73	1.51	0.00	0.00	5	1.0047311	-28.243826	161.00	14	1.100	0.900	18.66	-0.00	0	0
5092	1	12.34	4.99	0.00	0.00	5	1.0085137	-28.075546	161.00	14	1.100	0.900	18.66	-0.00	0	0
5093	1	33.59	13.60	0.00	244.72	5	1.0300001	-28.066481	161.00	17	1.100	0.900	18.66	0.00	0	0
5094	1	1.86	0.75	0.00	0.00	5	1.0170427	-30.349278	161.00	14	1.100	0.900	18.66	-0.00	0	0
5095	1	22.57	9.14	0.00	0.00	5	1.0144528	-31.944752	161.00	17	1.100	0.900	18.66	-0.00	0	0
5096	1	43.22	17.49	0.00	0.00	5	1.0217267	-32.200975	161.00	16	1.100	0.900	18.66	-0.00	0	0
5097	1	57.80	23.40	0.00	0.00	5	1.0156722	-29.147845	161.00	17	1.100	0.900	18.66	-0.00	0	0
5098	1	109.36	44.26	0.00	218.17	5	1.0300001	-28.780756	161.00	17	1.100	0.900	18.66	0.00	0	0
5099	1	47.34	19.16	0.00	200.00	5	1.0404379	-30.297550	161.00	17	1.100	0.900	18.66	0.00	0	0
5100	1	15.71	6.36	0.00	0.00	5	1.0176619	-32.099179	161.00	16	1.100	0.900	18.66	-0.00	0	0
5101	1	15.84	6.41	0.00	0.00	5	1.0222676	-11.920872	161.00	15	1.100	0.900	18.66	0.00	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0206176	-29.458408	500.00	16	1.100	0.900	18.66	-0.00	0	0
5103	1	164.15	66.44	0.00	0.00	5	1.0201919	-32.144389	161.00	16	1.100	0.900	18.66	-0.00	0	0
5104	1	55.31	22.39	0.00	0.00	5	1.0104780	-28.330643	161.00	17	1.100	0.900	18.66	-0.00	0	0
5105	1	73.69	29.83	0.00	0.00	5	1.0114079	-31.903625	161.00	17	1.100	0.900	18.66	-0.00	0	0
5106	2	0.00	0.00	0.00	0.00	5	1.0114079	-31.903625	13.80	17	1.100	0.900	18.66	-0.00	0	0
5107	2	0.00	0.00	0.00	0.00	5	1.0114079	-31.903625	13.80	17	1.100	0.900	18.66	-0.00	0	0
5108	1	28.08	11.37	0.00	464.02	5	1.0300001	-30.654396	161.00	17	1.100	0.900	18.66	-0.00	0	0
5109	1	37.79	15.29	0.00	0.00	5	1.0061256	-31.449777	161.00	16	1.100	0.900	18.66	-0.00	0	0
5110	1	2.41	0.97	0.00	0.00	5	0.9921106	-16.822231	161.00	12	1.100	0.900	18.66	-0.00	0	0
5111	1	26.07	10.55	0.00	0.00	5	1.0249577	-33.271306	161.00	16	1.100	0.900	18.66	-0.00	0	0
5112	1	9.97	4.04	0.00	0.00	5	1.0170566	-19.564566	161.00	18	1.100	0.900	18.66	-0.00	0	0
5113	2	15.11	6.11	0.00	0.00	5	1.0164978	-25.085356	161.00	17	1.100	0.900	18.66	-0.00	0	0
5114	2	39.86	16.13	0.00	0.00	5	1.0156807	-33.505390	161.00	16	1.100	0.900	18.66	-0.00	0	0
5115	1	12.41	5.02	0.00	0.00	5	1.0262631	-32.110346	161.00	16	1.100	0.900	18.66	0.00	0	0
5116	1	99.09	40.11	0.00	0.00	5	1.0189597	-33.015590	161.00	16	1.100	0.900	18.66	-0.00	0	0
5117	1	89.80	36.35	0.00	0.00	5	1.0124401	-29.351049	161.00	17	1.100	0.900	18.66	-0.00	0	0
5118	2	6.05	2.45	0.00	0.00	5	1.0000001	3.174466	161.00	15	1.100	0.900	18.66	-0.00	0	0
5119	1	3.08	1.25	0.00	0.00	5	1.0032964	-19.545619	161.00	12	1.100	0.900	18.66	-0.00	0	0
5120	2	0.00	0.00	0.00	0.00	5	0.9864394	-13.259650	500.00	15	1.100	0.900	18.66	0.00	0	0
5121	2	53.66	21.72	0.00	90.00	5	1.0025573	-9.898078	161.00	15	1.100	0.900	18.66	0.00	0	0
5122	1	45.50	18.42	0.00	0.00	5	1.0232990	-33.059067	161.00	16	1.100	0.900	18.66	-0.00	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0004693	-38.267938	161.00	13	1.100	0.900	18.66	-0.00	0	0
5124	1	18.69	7.56	0.00	0.00	5	1.0045357	-38.932839	115.00	13	1.100	0.900	18.66	-0.00	0	0
5125	1	47.54	19.24	0.00	0.00	5	1.0156592	-28.663855	161.00	17	1.100	0.900	18.66	-0.00	0	0
5126	1	121.25	49.08	0.00	0.00	5	1.0191070	-33.580787	161.00	16	1.100	0.900	18.66	-0.00	0	0
5127	1	2.72	1.10	0.00	0.00	5	1.0154026	-21.982949	161.00	18	1.100	0.900	18.66	-0.00	0	0
5128	1	63.36	25.65	0.00	0.00	5	1.0151524	-32.615383	161.00	16	1.100	0.900	18.66	-0.00	0	0
5129	2	10.42	4.22	0.00	0.00	5	1.0000001	-15.599987	161.00	18	1.100	0.900	18.66	0.00	0	0
5130	1	69.85	28.27	0.00	0.00	5	1.0162375	-32.499093	161.00	16	1.100	0.900	18.66	-0.00	0	0
5131	2	0.00	0.00	0.00	0.00	5	1.0052204	-34.804484	500.00	13	1.100	0.900	18.66	-0.00	0	0
5132	2	71.76	29.05	0.00	0.00	5	0.9988870	-35.026696	161.00	13	1.100	0.900	18.66	-0.00	0	0
5133	1	8.51	3.45	0.00	0.00	5	1.0142260	-17.668066	161.00	18	1.100	0.900	18.66	-0.00	0	0
5134	1	18.88	7.64	0.00	0.00	5	0.9872932	-1.277212	161.00	15	1.100	0.900	18.66	-0.00	0	0
5135	1	19.32	7.82	0.00	0.00	5	1.0122495	-10.931545	161.00	15	1.100	0.900	18.66	-0.00	0	0
5136	1	8.36	3.38	0.00	0.00	5	1.0174357	-31.730666	161.00	16	1.100	0.900	18.66	-0.00	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0036575	-28.877272	500.00	13	1.100	0.900	18.66	-0.00	0	0
5138	1	73.53	29.76	0.00	0.00	5	1.0104149	-29.607160	161.00	13	1.100	0.900	18.66	-0.00	0	0
5139	1	60.47	24.47	0.00	228.17	5	1.0300001	-33.396876	161.00	16	1.100	0.900	18.66	0.00	0	0
5140	1	6.05	2.45	0.00	0.00	5	0.9944464	-30.084000	161.00	13	1.100	0.900	18.66	-0.00	0	0
5141	1	31.77	12.86	0.00	0.00	5	1.0143438	-32.386984	161.00	16	1.100	0.900	18.66	-0.00	0	0
5142	1	10.87	4.40	0.00	0.00	5	0.9988392	-30.451053	161.00	13	1.100	0.900	18.66	-0.00	0	0
5143	1	61.21	24.78	0.00	0.00	5	1.0152921	-28.470180	161.00	17	1.100	0.900	18.66	-0.00	0	0
5144	2	51.40	20.80	0.00	0.00	5	0.9947183	-28.293563	161.00	13	1.100	0.900	18.66	-0.00	0	0
5145	1	82.50	33.39	0.00	0.00	5	1.0149309	-30.913677	161.00	17	1.100	0.900	18.66	-0.00	0	0
5146	1	63.53	25.71	0.00	0.00	5	1.0141608	-32.465793	161.00	16	1.100	0.900	18.66	-0.00	0	0
5147	1	75.68	30.63	0.00	0.00	5	1.0108268	-33.358726	161.00	16	1.100	0.900	18.66	-0.00	0	0
5148	1	58.38	23.63	0.00	0.00	5	1.0098449	-32.029475	161.00	17	1.100	0.900	18.66	-0.00	0	0
5149	1	64.01	25.91	0.00	0.00	5	1.0158991	-33.426327	161.00	16	1.100	0.900	18.66	-0.00	0	0
5150	1	2.88	1.17	0.00	0.00	5	0.9971677	-16.846988	161.00	12	1.100	0.900	18.66	-0.00	0	0
5151	1	3.73	1.51	0.00	0.00	5	1.0224436	-22.714900	161.00	18	1.100	0.900	18.66	-0.00	0	0
5152	1	42.69	17.28	0.00	0.00	5	1.0132541	-32.863593	161.00	16	1.100	0.900	18.66	-0.00	0	0
5153	1	11.19	4.53	0.00	0.00	5	1.0092000	-23.279612	161.00	12	1.100	0.900	18.66	-0.00	0	0
5154	1	10.91	4.41	0.00	0.00	5	1.0140162	-22.802001	161.00	18	1.100	0.900	18.66	-0.00	0	0
5155	1	2.59	1.05	0.00	0.00	5	0.9946255	-5.480152	161.00	12	1.100	0.900	18.66	-0.00	0	0
5156	1	4.35	1.76	0.00	0.00	5	1.0184033	-7.444553	161.00	15	1.100	0.900	18.66	-0.00	0	0
5157	1	102.64	41.55	0.00	0.00	5	1.0066337	-31.496226	161.00	17	1.100	0.900	18.66	-0.00	0	0
5158	1	117.74	47.66	0.00	0.00	5	1.0237285	-32.448887	161.00	16	1.100	0.900	18.66	-0.00	0	0
5159	1	10.18	4.12	0.00	0.00	5	0.9993247	-37.917883	161.00	13	1.100	0.900	18.66	-0.00	0	0
5160	1	41.54	16.81	0.00	0.00	5	1.0071470	-27.999316	161.00	17	1.100	0.900	18.66	-0.00	0	0
5161	1	139.76	56.57	0.00	200.42	5	1.0300001	-33.490138	161.00	16	1.100	0.900	18.66	0.00	0	0
5162	1	4.69	1.90	0.00	0.00	5	0.9991539	-31.322989	161.00	14	1.100	0.900	18.66	-0.00	0	0
5163	1	10.61	4.29	0.00	0.00	5	0.9954103	-35.869252	161.00	13	1.100	0.900	18.66	-0.00	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0118472	-26.221098	500.00	17	1.100	0.900	18.66	-0.00	0	0
5165	1	38.87	15.73	0.00	0.00	5	1.0108388	-27.327399	161.00	17	1.100	0.900	18.66	-0.00	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0289691	-25.609135	13.80	17	1.100	0.900	18.66	-0.00	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0125755	-26.195069	13.80	17	1.100	0.900	18.66	-0.00	0	0
5168	1	87.97	35.61	0.00	0.00	5	1.0180649	-33.298480	161.00	16	1.100	0.900	18.66	-0.00	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0156389	-12.207625	161.00	15	1.100	0.900	18.66	-0.00	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0104138	-10.546535	18.00	15	1.100	0.900	18.66	-0.00	0	0
5171	1	0.75	0.30	0.00	0.00	5	1.0038026	-28.525395	161.00	14	1.100	0.900	18.66	-0.00	0	0
5172	1	51.97	21.03	0.00	176.79	5	1.0300001	-25.385328	161.00	12	1.100	0.900	18.66	0.00	0	0
5173	1	95.45	38.63	0.00	0.00	5	1.0143133	-32.660555	161.00	16	1.100	0.900	18.66	-0.00	0	0
5174	1	3.03	1.22	0.00	0.00	5	1.0024589	-28.886307	161.00	14	1.100	0.900	18.66	-0.00	0	0
5175	1	83.07	33.62	0.00	0.00	5	1.0103703	-28.271220	161.00	17	1.100	0.900	18.66	-0.00	0	0
5176	1	5.11	2.07	0.00	0.00	5	0.9941276	-15.843242	161.00	12	1.100	0.900	18.66	-0.00	0	0
5177	1	63.97	25.89	0.00	0.00	5	1.0076122	-30.177759	161.00	17	1.100	0.900	18.66	-0.00	0	0
5178	1	58.77	23.79	0.00	0.00	5	1.0112055	-33.035457	161.00	16	1.100	0.900	18.66	-0.00	0	0
5179	2	0.00	0.00	0.00	0.00	5	1.0213617	-30.580638	500.00	14	1.100	0.900	18.66	-0.00	0	0
5180	2	61.85	25.04	0.00	0.00	5	1.0177118	-30.047063	161.00	14	1.100	0.900	18.66	-0.00	0	0
5181	1	124.75	50.50	0.00	0.00	5	1.0136816	-33.239584	161.00	16	1.100	0.900	18.66	-0.00	0	0
5182	1	2.68	1.08	0.00	0.00	5	0.9928924	-29.266303	161.00	13	1.100	0.900	18.66	-0.00	0	0
5183	1	97.36	39.41	0.00	0.00	5	1.0212438	-33.535429	161.00	16	1.100	0.900	18.66	-0.00	0	0
5184	1	56.16	22.73	0.00	0.00	5	1.0078481	-29.995965	161.00	17	1.100	0.900	18.66	-0.00	0	0
5185	1	18.00	7.29	0.00	0.00	5	1.0179107	-26.576844	161.00	17	1.100	0.900	18.66	-0.00	0	0
5186	1	17.49	7.08	0.00	0.00	5	1.0072961	-28.654233	161.00	17	1.100	0.900	18.66	-0.00	0	0
5187	1	10.79	4.37	0.00	0.00	5	0.9830886	-6.831954	161.00	12	1.100	0.900	18.66	0.00	0	0
5188	1	45.37	18.37	0.00	0.00	5	1.0114588	-32.834245	161.00	16	1.100	0.900	18.66	-0.00	0	0
5189	1	55.19	22.34	0.00	0.00	5	1.0214575	-32.729764	161.00	16	1.100	0.900	18.66	-0.00	0	0
5190	1	2.36	0.96	0.00	0.00	5	1.0101969	-18.166739	161.00	12	1.100	0.900	18.66	-0.00	0	0
5191	2	5.30	2.15	0.00	108.66	5	1.0298218	-21.846024	161.00	18	1.100	0.900	18.66	0.00	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0035595	-35.498609	500.00	13	1.100	0.900	18.66	-0.00	0	0
5193	1	94.34	38.19	0.00	0.00	5	0.9974060	-36.650135	161.00	13	1.100	0.900	18.66	-0.00	0	0
5194	1	41.30	16.72	0.00	0.00	5	1.0142779	-31.152315	161.00	17	1.100	0.900	18.66	-0.00	0	0
5195	1	38.68	15.66	0.00	0.00	5	1.0209564	-28.652053	161.00	17	1.100	0.900	18.66	-0.00	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0006588	-16.150873	500.00	12	1.100	0.900	18.66	-0.00	0	0
5197	1	0.00	0.00	0.00	0.00	5	0.9966199	-16.002108	161.00	12	1.100	0.900	18.66	-0.00	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0000001	-15.431257	18.00	12	1.100	0.900	18.66	-0.00	0	0
5199	1	17.03	6.89	0.00	0.00	5	1.0180118	-28.867007	161.00	17	1.100	0.900	18.66	-0.00	0	0
5200	1	46.45	18.80	0.00	0.00	5	0.9905847	-17.695965	161.00	12	1.100	0.900	18.66	-0.00	0	0
5201	1	3.37	1.36	0.00	0.00	5	1.0051517	-32.883424	161.00	14	1.100	0.900	18.66	-0.00	0	0
5202	1	6.05	2.45	0.00	0.00	5	1.0116618	-32.058948	161.00	14	1.100	0.900	18.66	-0.00	0	0
5203	1	102.91	41.65	0.00	0.00	5	1.0165125	-33.230304	161.00	16	1.100	0.900	18.66	-0.00	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0048847	-20.071462	500.00	12	1.100	0.900	18.66	-0.00	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0062233	-20.916329	161.00	12	1.100	0.900	18.66	-0.00	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0100001	-19.153955	13.80	12	1.100	0.900	18.66	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0100001	-19.580013	13.80	12	1.100	0.900	18.66	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0100001	-19.451876	13.80	12	1.100	0.900	18.66	0.00	0	0
5209	1	2.51	1.02	0.00	0.00	5	1.0119635	-20.439214	161.00	18	1.100	0.900	18.66	-0.00	0	0
5210	1	27.75	11.23	0.00	0.00	5	1.0138285	-29.696583	161.00	17	1.100	0.900	18.66	-0.00	0	0
5211	1	4.83	1.96	0.00	0.00	5	1.0010745	-32.397922	161.00	14	1.100	0.900	18.66	-0.00	0	0
5212	1	23.72	9.60	0.00	0.00	5	1.0030237	-30.297611	161.00	14	1.100	0.900	18.66	-0.00	0	0
5213	1	64.47	26.09	0.00	0.00	5	1.0132370	-33.018777	161.00	16	1.100	0.900	18.66	-0.00	0	0
5214	1	71.47	28.93	0.00	0.00	5	1.0150676	-32.353959	161.00	16	1.100	0.900	18.66	-0.00	0	0
5215	1	13.98	5.66	0.00	0.00	5	1.0052618	-30.766550	161.00	16	1.100	0.900	18.66	-0.00	0	0
5216	1	46.61	18.86	0.00	0.00	5	1.0187047	-29.023496	161.00	17	1.100	0.900	18.66	-0.00	0	0
5217	1	70.23	28.43	0.00	413.25	5	1.0300001	-29.932970	161.00	17	1.100	0.900	18.66	0.00	0	0
5218	1	27.51	11.13	0.00	0.00	5	1.0122315	-27.003962	161.00	17	1.100	0.900	18.66	-0.00	0	0
5219	1	9.34	3.78	0.00	70.15	5	1.0300001	-32.656463	161.00	14	1.100	0.900	18.66	-0.00	0	0
5220	1	28.34	11.47	0.00	0.00	5	1.0091554	-24.627819	161.00	17	1.100	0.900	18.66	-0.00	0	0
5221	1	63.90	25.87	0.00	0.00	5	0.9885065	-36.942755	161.00	13	1.100	0.900	18.66	-0.00	0	0
5222	1	23.20	9.39	0.00	0.00	5	1.0086746	-33.936122	161.00	14	1.100	0.900	18.66	-0.00	0	0
5223	1	24.36	9.86	0.00	0.00	5	0.9978216	-32.306560	161.00	14	1.100	0.900	18.66	-0.00	0	0
5224	1	108.41	43.88	0.00	0.00	5	1.0172231	-33.284086	161.00	16	1.100	0.900	18.66	-0.00	0	0
5225	1	9.14	3.70	0.00	0.00	5	1.0250925	-32.495432	161.00	16	1.100	0.900	18.66	0.00	0	0
5226	1	3.84	1.56	0.00	0.00	5	1.0155401	-12.334258	161.00	15	1.100	0.900	18.66	0.00	0	0
5227	1	49.62	20.08	0.00	0.00	5	1.0142813	-34.563865	161.00	16	1.100	0.900	18.66	-0.00	0	0
5228	1	56.84	23.01	0.00	0.00	5	1.0164274	-31.462372	161.00	16	1.100	0.900	18.66	-0.00	0	0
5229	1	30.76	12.45	0.00	0.00	5	1.0169606	-32.274597	161.00	16	1.100	0.900	18.66	-0.00	0	0
5230	1	46.46	18.81	0.00	0.00	5	1.0245094	-32.822115	161.00	16	1.100	0.900	18.66	-0.00	0	0
5231	2	10.45	4.23	0.00	0.00	5	1.0144973	-16.665372	161.00	18	1.100	0.900	18.66	0.00	0	0
5232	1	34.98	14.16	0.00	0.00	5	1.0182884	-30.640568	161.00	17	1.100	0.900	18.66	-0.00	0	0
5233	1	69.14	27.99	0.00	0.00	5	1.0175781	-30.218422	161.00	17	1.100	0.900	18.66	-0.00	0	0
5234	1	99.86	40.42	0.00	0.00	5	1.0106475	-31.888098	161.00	16	1.100	0.900	18.66	-0.00	0	0
5235	1	14.26	5.77	0.00	0.00	5	0.9990544	-36.132086	161.00	13	1.100	0.900	18.66	-0.00	0	0
5236	1	0.00	0.00	0.00	0.00	5	0.9905929	-9.084071	500.00	12	1.100	0.900	18.66	0.00	0	0
5237	1	0.00	0.00	0.00	0.00	5	0.9844759	-5.769155	161.00	12	1.100	0.900	18.66	0.00	0	0
5238	2	0.00	0.00	0.00	0.00	5	0.9954267	-8.131483	18.00	12	1.100	0.900	18.66	0.00	0	0
5239	1	0.00	0.00	0.00	0.00	5	0.9807970	-25.854938	500.00	18	1.100	0.900	18.66	0.00	0	0
5240	1	0.00	0.00	0.00	0.00	5	0.9784015	-20.025127	161.00	18	1.100	0.900	18.66	0.00	0	0
5241	1	0.00	0.00	0.00	0.00	5	0.9768921	-24.182333	115.00	18	1.100	0.900	18.66	0.00	0	0
5242	1	0.00	0.00	0.00	0.00	5	0.9768921	-24.182333	115.00	18	1.100	0.900	18.66	0.00	0	0
5243	2	0.00	0.00	0.00	0.00	5	0.9891906	-24.133134	13.80	18	1.100	0.900	18.66	0.00	0	0
5244	1	45.59	18.45	0.00	0.00	5	1.0136860	-28.241151	161.00	17	1.100	0.900	18.66	-0.00	0	0
5245	1	97.27	39.37	0.00	0.00	5	1.0185135	-31.558916	161.00	17	1.100	0.900	18.66	-0.00	0	0
5246	1	14.85	6.01	0.00	0.00	5	1.0116902	-19.293554	161.00	18	1.100	0.900	18.66	-0.00	0	0
5247	1	2.28	0.92	0.00	0.00	5	1.0127353	-21.594414	161.00	18	1.100	0.900	18.66	-0.00	0	0
5248	1	70.71	28.62	0.00	0.00	5	1.0129091	-29.691196	161.00	17	1.100	0.900	18.66	-0.00	0	0
5249	1	80.28	32.49	0.00	0.00	5	1.0086590	-25.551549	161.00	17	1.100	0.900	18.66	-0.00	0	0
5250	1	115.56	46.77	0.00	0.00	5	1.0173852	-31.464253	161.00	16	1.100	0.900	18.66	-0.00	0	0
5251	1	86.19	34.88	0.00	0.00	5	1.0145246	-31.302144	161.00	17	1.100	0.900	18.66	-0.00	0	0
5252	1	56.56	22.89	0.00	0.00	5	1.0226144	-33.387041	161.00	16	1.100	0.900	18.66	-0.00	0	0
5253	1	88.67	35.89	0.00	0.00	5	1.0080407	-30.825693	161.00	17	1.100	0.900	18.66	-0.00	0	0
5254	1	58.06	23.50	0.00	0.00	5	1.0138609	-29.502525	161.00	17	1.100	0.900	18.66	-0.00	0	0
5255	1	6.60	2.67	0.00	0.00	5	0.9965925	-17.925429	161.00	12	1.100	0.900	18.66	-0.00	0	0
5256	1	0.91	0.37	0.00	0.00	5	1.0062962	-28.454961	161.00	14	1.100	0.900	18.66	-0.00	0	0
5257	1	6.93	2.80	0.00	0.00	5	1.0065409	-27.737733	161.00	14	1.100	0.900	18.66	-0.00	0	0
5258	1	70.13	28.39	0.00	0.00	5	1.0095251	-32.895838	161.00	16	1.100	0.900	18.66	-0.00	0	0
5259	1	6.45	2.61	0.00	0.00	5	1.0203715	-32.608168	161.00	16	1.100	0.900	18.66	-0.00	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0036657	-16.838370	500.00	18	1.100	0.900	18.66	-0.00	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0099236	-18.309178	161.00	18	1.100	0.900	18.66	-0.00	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0100001	-14.673601	13.80	18	1.100	0.900	18.66	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0100001	-15.294412	13.80	18	1.100	0.900	18.66	0.00	0	0
5264	2	8.49	3.44	0.00	133.02	5	1.0296395	-13.550468	161.00	15	1.100	0.900	18.66	0.00	0	0
5265	1	72.76	29.45	0.00	0.00	5	1.0181228	-28.804830	161.00	17	1.100	0.900	18.66	-0.00	0	0
5266	1	95.28	38.57	0.00	0.00	5	1.0222733	-31.027935	161.00	17	1.100	0.900	18.66	-0.00	0	0
5267	1	27.52	11.14	0.00	0.00	5	1.0016124	-30.228827	161.00	13	1.100	0.900	18.66	-0.00	0	0
5268	1	22.56	9.13	0.00	0.00	5	1.0132954	-32.418005	161.00	16	1.100	0.900	18.66	-0.00	0	0
5269	1	60.87	24.64	0.00	0.00	5	1.0059661	-27.829852	161.00	17	1.100	0.900	18.66	-0.00	0	0
5270	1	15.68	6.35	0.00	0.00	5	0.9992410	-29.657531	161.00	13	1.100	0.900	18.66	-0.00	0	0
5271	1	7.00	2.83	0.00	0.00	5	0.9999625	-36.578383	161.00	13	1.100	0.900	18.66	-0.00	0	0
5272	1	13.18	5.33	0.00	0.00	5	1.0221983	-32.918026	161.00	16	1.100	0.900	18.66	-0.00	0	0
5273	1	81.20	32.87	0.00	0.00	5	1.0257621	-32.365998	161.00	17	1.100	0.900	18.66	0.00	0	0
5274	1	8.31	3.36	0.00	0.00	5	1.0113784	-31.721166	161.00	16	1.100	0.900	18.66	-0.00	0	0
5275	1	3.33	1.35	0.00	0.00	5	1.0006122	-32.651030	161.00	14	1.100	0.900	18.66	-0.00	0	0
5276	1	7.38	2.99	0.00	0.00	5	1.0070459	-33.027165	161.00	14	1.100	0.900	18.66	-0.00	0	0
5277	1	73.36	29.69	0.00	0.00	5	1.0061296	-31.481868	161.00	16	1.100	0.900	18.66	-0.00	0	0
5278	1	35.48	14.36	0.00	0.00	5	1.0000237	-35.448283	161.00	13	1.100	0.900	18.66	-0.00	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0062665	-34.676125	500.00	13	1.100	0.900	18.66	-0.00	0	0
5280	1	66.24	26.81	0.00	0.00	5	1.0017546	-34.933287	161.00	13	1.100	0.900	18.66	-0.00	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0004258	-33.674521	13.80	13	1.100	0.900	18.66	-0.00	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0013803	-33.829315	13.80	13	1.100	0.900	18.66	-0.00	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0062665	-34.676125	13.80	13	1.100	0.900	18.66	-0.00	0	0
5284	1	31.25	12.65	0.00	0.00	5	1.0141474	-32.500895	161.00	16	1.100	0.900	18.66	-0.00	0	0
5285	1	7.11	2.88	0.00	0.00	5	0.9882406	-19.908487	161.00	12	1.100	0.900	18.66	-0.00	0	0
5286	1	21.12	8.55	0.00	0.00	5	1.0056128	-16.300955	161.00	18	1.100	0.900	18.66	0.00	0	0
5287	1	130.75	52.92	0.00	0.00	5	1.0102982	-31.250810	161.00	17	1.100	0.900	18.66	-0.00	0	0
5288	1	9.53	3.86	0.00	0.00	5	1.0145936	-32.209877	161.00	16	1.100	0.900	18.66	-0.00	0	0
5289	1	48.83	19.77	0.00	589.78	5	1.0300001	-33.229240	161.00	16	1.100	0.900	18.66	-0.00	0	0
5290	1	21.24	8.60	0.00	0.00	5	1.0103989	-23.917533	161.00	18	1.100	0.900	18.66	-0.00	0	0
5291	1	100.92	40.85	0.00	0.00	5	1.0142496	-28.237981	161.00	17	1.100	0.900	18.66	-0.00	0	0
5292	1	43.44	17.58	0.00	0.00	5	1.0083896	-26.517545	161.00	17	1.100	0.900	18.66	-0.00	0	0
5293	1	44.08	17.84	0.00	0.00	5	0.9995366	-23.346058	161.00	18	1.100	0.900	18.66	-0.00	0	0
5294	1	77.81	31.49	0.00	0.00	5	1.0191296	-33.509158	161.00	16	1.100	0.900	18.66	-0.00	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0244798	-28.720363	500.00	16	1.100	0.900	18.66	-0.00	0	0
5296	1	71.63	28.99	0.00	0.00	5	1.0183994	-30.512271	161.00	16	1.100	0.900	18.66	-0.00	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0254815	-28.684908	13.80	16	1.100	0.900	18.66	-0.00	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0244798	-28.720363	13.80	16	1.100	0.900	18.66	-0.00	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0371267	-28.272283	13.80	16	1.100	0.900	18.66	-0.00	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0350007	-28.347809	13.80	16	1.100	0.900	18.66	-0.00	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0371344	-28.277267	13.80	16	1.100	0.900	18.66	-0.00	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0400001	-27.278297	13.80	16	1.100	0.900	18.66	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400001	-27.645031	13.80	16	1.100	0.900	18.66	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0233844	-28.856550	500.00	16	1.100	0.900	18.66	-0.00	0	0
5305	1	132.59	53.67	0.00	0.00	5	1.0213876	-31.437335	161.00	16	1.100	0.900	18.66	-0.00	0	0
5306	1	28.56	11.56	0.00	0.00	5	1.0159322	-25.256808	161.00	17	1.100	0.900	18.66	-0.00	0	0
5307	1	100.49	40.67	0.00	0.00	5	1.0188429	-32.575173	161.00	16	1.100	0.900	18.66	-0.00	0	0
5308	1	10.75	4.35	0.00	0.00	5	1.0156849	-32.070644	161.00	16	1.100	0.900	18.66	-0.00	0	0
5309	1	69.19	28.01	0.00	0.00	5	1.0153139	-33.280901	161.00	16	1.100	0.900	18.66	-0.00	0	0
5310	1	49.00	19.83	0.00	0.00	5	1.0255315	-30.075867	161.00	17	1.100	0.900	18.66	-0.00	0	0
5311	1	28.67	11.61	0.00	0.00	5	1.0235961	-33.339459	161.00	16	1.100	0.900	18.66	-0.00	0	0
5312	1	57.27	23.18	0.00	0.00	5	1.0043154	-26.643864	161.00	17	1.100	0.900	18.66	-0.00	0	0
5313	1	11.29	4.57	0.00	0.00	5	1.0176785	-30.793138	161.00	16	1.100	0.900	18.66	-0.00	0	0
5314	1	8.39	3.40	0.00	0.00	5	0.9988987	-26.683863	161.00	13	1.100	0.900	18.66	-0.00	0	0
5315	1	22.22	8.99	0.00	0.00	5	1.0046084	-29.486349	161.00	17	1.100	0.900	18.66	-0.00	0	0
5316	1	123.33	49.92	0.00	248.91	5	1.0300001	-33.131137	161.00	16	1.100	0.900	18.66	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0045605	-17.735454	500.00	18	1.100	0.900	18.66	-0.00	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0063159	-20.297561	161.00	18	1.100	0.900	18.66	-0.00	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0100001	-16.808627	13.20	18	1.100	0.900	18.66	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0045605	-17.735454	13.20	18	1.100	0.900	18.66	-0.00	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0100001	-16.849437	13.20	18	1.100	0.900	18.66	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0206300	-27.835538	500.00	17	1.100	0.900	18.66	-0.00	0	0
5323	1	153.61	62.17	0.00	0.00	5	1.0166465	-30.498748	161.00	17	1.100	0.900	18.66	-0.00	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0400001	-26.803799	13.80	17	1.100	0.900	18.66	0.00	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0400001	-26.795552	13.80	17	1.100	0.900	18.66	0.00	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0307124	-27.482151	13.80	17	1.100	0.900	18.66	-0.00	0	0
5327	1	2.81	1.14	0.00	0.00	5	1.0028973	-32.640918	161.00	14	1.100	0.900	18.66	-0.00	0	0
5328	2	9.55	3.86	0.00	0.00	5	1.0263206	-24.583542	161.00	13	1.100	0.900	18.66	-0.00	0	0
5329	1	103.77	42.00	0.00	0.00	5	1.0129443	-32.583368	161.00	16	1.100	0.900	18.66	-0.00	0	0
5330	1	45.35	18.35	0.00	0.00	5	1.0151551	-29.141585	161.00	17	1.100	0.900	18.66	-0.00	0	0
5331	1	18.45	7.47	0.00	0.00	5	1.0114591	-32.910434	161.00	16	1.100	0.900	18.66	-0.00	0	0
5332	1	59.59	24.12	0.00	0.00	5	1.0156467	-29.127187	161.00	17	1.100	0.900	18.66	-0.00	0	0
5333	1	75.69	30.63	0.00	0.00	5	1.0044352	-30.977100	161.00	14	1.100	0.900	18.66	-0.00	0	0
5334	1	16.76	6.78	0.00	0.00	5	1.0001617	0.604762	161.00	15	1.100	0.900	18.66	-0.00	0	0
5335	1	116.69	47.23	0.00	0.00	5	1.0105569	-32.539485	161.00	17	1.100	0.900	18.66	-0.00	0	0
5336	1	51.90	21.01	0.00	0.00	5	1.0151237	-31.963410	161.00	16	1.100	0.900	18.66	-0.00	0	0
5337	2	13.15	5.32	0.00	0.00	5	1.0000001	-17.018729	161.00	12	1.100	0.900	18.66	-0.00	0	0
5338	1	56.18	22.74	0.00	0.00	5	1.0006800	-25.605748	161.00	18	1.100	0.900	18.66	-0.00	0	0
5339	1	56.00	22.67	0.00	120.80	5	1.0300001	-31.075506	161.00	17	1.100	0.900	18.66	0.00	0	0
5340	1	23.76	9.62	0.00	0.00	5	1.0204506	-32.946608	161.00	16	1.100	0.900	18.66	-0.00	0	0
5341	1	27.09	10.97	0.00	0.00	5	1.0216298	-32.123676	161.00	17	1.100	0.900	18.66	-0.00	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0216298	-32.123676	13.80	17	1.100	0.900	18.66	-0.00	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0216298	-32.123676	13.80	17	1.100	0.900	18.66	0.00	0	0
5344	1	66.30	26.84	0.00	0.00	5	1.0257200	-33.476883	161.00	16	1.100	0.900	18.66	-0.00	0	0
5345	2	23.18	9.38	0.00	0.00	5	1.0157942	-22.998262	161.00	14	1.100	0.900	18.66	-0.00	0	0
5346	1	63.91	25.87	0.00	629.87	5	1.0300001	-28.373802	161.00	17	1.100	0.900	18.66	-0.00	0	0
5347	1	13.08	5.29	0.00	0.00	5	0.9929209	2.515244	161.00	15	1.100	0.900	18.66	-0.00	0	0
5348	1	6.48	2.62	0.00	0.00	5	1.0092291	-26.769198	161.00	14	1.100	0.900	18.66	-0.00	0	0
5349	1	42.58	17.23	0.00	0.00	5	1.0140442	-31.778713	161.00	16	1.100	0.900	18.66	-0.00	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0202321	-29.237634	500.00	16	1.100	0.900	18.66	-0.00	0	0
5351	1	122.00	49.38	0.00	0.00	5	1.0170943	-31.316351	161.00	16	1.100	0.900	18.66	-0.00	0	0
5352	1	29.29	11.85	0.00	0.00	5	1.0188028	-32.346063	161.00	16	1.100	0.900	18.66	-0.00	0	0
5353	1	39.61	16.03	0.00	0.00	5	1.0221088	-30.954346	161.00	17	1.100	0.900	18.66	-0.00	0	0
5354	1	54.41	22.02	0.00	0.00	5	1.0168991	-33.718832	161.00	16	1.100	0.900	18.66	-0.00	0	0
5355	1	3.95	1.60	0.00	0.00	5	1.0077105	-27.827529	161.00	14	1.100	0.900	18.66	-0.00	0	0
5356	1	85.70	34.69	0.00	0.00	5	1.0263248	-33.254068	161.00	16	1.100	0.900	18.66	-0.00	0	0
5357	1	63.73	25.79	0.00	0.00	5	1.0155153	-32.182894	161.00	16	1.100	0.900	18.66	-0.00	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0172920	-34.032838	500.00	13	1.100	0.900	18.66	-0.00	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0106256	-33.110444	161.00	13	1.100	0.900	18.66	-0.00	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0100000	-31.941368	13.80	13	1.100	0.900	18.66	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0052329	-21.304894	500.00	12	1.100	0.900	18.66	-0.00	0	0
5362	1	23.73	9.61	0.00	0.00	5	1.0006751	-21.469405	161.00	12	1.100	0.900	18.66	-0.00	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0052329	-21.304894	13.80	12	1.100	0.900	18.66	-0.00	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0030711	-20.922322	13.80	12	1.100	0.900	18.66	-0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0006500	-20.507152	13.80	12	1.100	0.900	18.66	-0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0052329	-21.304894	13.80	12	1.100	0.900	18.66	-0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0001764	-20.423531	13.80	12	1.100	0.900	18.66	-0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0019109	-20.719376	13.80	12	1.100	0.900	18.66	-0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0000001	-20.348110	13.80	12	1.100	0.900	18.66	-0.00	0	0
5370	1	74.19	30.03	0.00	0.00	5	1.0076185	-29.926821	161.00	17	1.100	0.900	18.66	-0.00	0	0
5371	1	48.30	19.55	0.00	0.00	5	1.0199765	-31.460279	161.00	16	1.100	0.900	18.66	-0.00	0	0
5372	1	27.86	11.28	0.00	0.00	5	1.0224634	-33.285185	161.00	16	1.100	0.900	18.66	-0.00	0	0
5373	1	109.89	44.48	0.00	0.00	5	1.0049112	-30.750421	161.00	17	1.100	0.900	18.66	-0.00	0	0
5374	1	48.37	19.58	0.00	0.00	5	1.0198620	-31.321036	161.00	16	1.100	0.900	18.66	-0.00	0	0
5375	1	43.46	17.59	0.00	0.00	5	1.0246112	-28.501482	161.00	17	1.100	0.900	18.66	-0.00	0	0
5376	1	33.49	13.56	0.00	0.00	5	1.0179447	-30.887994	161.00	17	1.100	0.900	18.66	-0.00	0	0
5377	1	40.33	16.33	0.00	0.00	5	0.9892169	-36.510365	161.00	13	1.100	0.900	18.66	-0.00	0	0
5378	1	47.64	19.28	0.00	229.79	5	1.0300000	-28.976397	161.00	13	1.100	0.900	18.66	-0.00	0	0
5379	1	115.31	46.67	0.00	0.00	5	1.0199583	-30.199680	161.00	17	1.100	0.900	18.66	-0.00	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0245314	-30.038441	500.00	14	1.100	0.900	18.66	-0.00	0	0
5381	1	55.86	22.61	0.00	0.00	5	1.0166660	-30.499110	161.00	14	1.100	0.900	18.66	-0.00	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0393268	-29.515436	13.80	14	1.100	0.900	18.66	-0.00	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0400000	-29.441376	13.80	14	1.100	0.900	18.66	-0.00	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0197609	-29.381802	500.00	16	1.100	0.900	18.66	-0.00	0	0
5385	1	168.68	68.28	0.00	0.00	5	1.0194892	-30.506757	161.00	16	1.100	0.900	18.66	-0.00	0	0
5386	1	44.48	18.00	0.00	311.83	5	1.0300001	-33.065296	161.00	16	1.100	0.900	18.66	-0.00	0	0
5387	1	54.43	22.03	0.00	0.00	5	1.0122706	-29.369805	161.00	17	1.100	0.900	18.66	-0.00	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0025052	-28.412356	500.00	13	1.100	0.900	18.66	-0.00	0	0
5389	1	61.23	24.78	0.00	0.00	5	0.9993629	-28.477821	161.00	13	1.100	0.900	18.66	-0.00	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0009228	-36.158020	161.00	13	1.100	0.900	18.66	-0.00	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0043855	-36.787436	115.00	13	1.100	0.900	18.66	-0.00	0	0
5392	1	5.25	2.12	0.00	0.00	5	0.9969273	-37.697579	115.00	13	1.100	0.900	18.66	-0.00	0	0
5393	1	10.44	4.23	0.00	0.00	5	1.0024655	-26.630120	161.00	13	1.100	0.900	18.66	-0.00	0	0
5394	2	0.00	0.00	0.00	0.00	5	0.9985548	-1.865620	500.00	15	1.100	0.900	18.66	0.00	0	0
5395	2	0.00	0.00	0.00	0.00	5	1.0000001	-0.067985	230.00	15	1.100	0.900	18.66	0.00	0	0
5396	2	0.00	0.00	0.00	0.00	5	0.9866972	5.383908	161.00	15	1.100	0.900	18.66	0.00	0	0
5397	2	0.00	0.00	0.00	0.00	5	0.9802049	10.414739	115.00	15	1.100	0.900	18.66	0.00	0	0
5398	2	0.00	0.00	0.00	0.00	5	1.0000001	16.979689	115.00	15	1.100	0.900	18.66	0.00	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0036576	-1.021003	13.80	15	1.100	0.900	18.66	0.00	0	0
5400	1	75.79	30.68	0.00	0.00	5	1.0119620	-31.772326	161.00	16	1.100	0.900	18.66	-0.00	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0056749	-18.446439	500.00	18	1.100	0.900	18.66	-0.00	0	0
5402	1	46.18	18.69	0.00	0.00	5	1.0028470	-21.121207	161.00	18	1.100	0.900	18.66	-0.00	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0189207	-17.964008	18.00	18	1.100	0.900	18.66	-0.00	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0147011	-18.120900	18.00	18	1.100	0.900	18.66	-0.00	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0147940	-18.118537	18.00	18	1.100	0.900	18.66	-0.00	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0185143	-17.977709	18.00	18	1.100	0.900	18.66	-0.00	0	0
5407	1	14.90	6.03	0.00	0.00	5	1.0237255	-23.412986	161.00	18	1.100	0.900	18.66	-0.00	0	0
5408	1	18.60	7.53	0.00	0.00	5	1.0203223	-32.079018	161.00	16	1.100	0.900	18.66	-0.00	0	0
5409	1	64.79	26.22	0.00	0.00	5	1.0080046	-29.373593	161.00	17	1.100	0.900	18.66	-0.00	0	0
5410	1	0.00	0.00	0.00	0.00	5	0.9998014	-33.245517	500.00	13	1.100	0.900	18.66	-0.00	0	0
5411	1	84.05	34.02	0.00	174.61	5	1.0042347	-35.938292	161.00	13	1.100	0.900	18.66	-0.00	0	0
5412	1	101.21	40.97	0.00	0.00	5	1.0162477	-32.670965	161.00	16	1.100	0.900	18.66	-0.00	0	0
5413	1	0.00	0.00	0.00	0.00	5	0.9996424	-15.712547	500.00	12	1.100	0.900	18.66	0.00	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0080745	-14.476936	161.00	12	1.100	0.900	18.66	-0.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0000001	-14.974758	13.80	12	1.100	0.900	18.66	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0000001	-14.966397	13.80	12	1.100	0.900	18.66	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0000001	-15.054860	13.80	12	1.100	0.900	18.66	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0000001	-15.092821	13.80	12	1.100	0.900	18.66	0.00	0	0
5419	2	0.00	0.00	0.00	0.00	5	0.9996424	-15.712547	13.80	12	1.100	0.900	18.66	0.00	0	0
5420	1	10.27	4.16	0.00	0.00	5	1.0148118	-28.649345	161.00	17	1.100	0.900	18.66	-0.00	0	0
5421	1	1.41	0.57	0.00	101.59	5	1.0300001	-32.319180	161.00	16	1.100	0.900	18.66	0.00	0	0
5422	1	128.06	51.83	0.00	362.73	5	1.0300001	-32.430937	161.00	17	1.100	0.900	18.66	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0300001	-32.430937	13.80	17	1.100	0.900	18.66	0.00	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0300001	-32.430937	13.80	17	1.100	0.900	18.66	0.00	0	0
5425	1	37.05	15.00	0.00	0.00	5	1.0131706	-31.804755	161.00	16	1.100	0.900	18.66	-0.00	0	0
5426	1	30.70	12.43	0.00	0.00	5	1.0073190	-33.921111	161.00	14	1.100	0.900	18.66	-0.00	0	0
5427	2	17.72	7.17	0.00	0.00	5	1.0054620	-28.958057	161.00	14	1.100	0.900	18.66	-0.00	0	0
5428	1	59.68	24.16	0.00	0.00	5	1.0137792	-29.229391	161.00	17	1.100	0.900	18.66	-0.00	0	0
5429	1	74.32	30.08	0.00	0.00	5	1.0115324	-29.217512	161.00	17	1.100	0.900	18.66	-0.00	0	0
5430	1	42.41	17.17	0.00	0.00	5	1.0158330	-24.813836	161.00	12	1.100	0.900	18.66	0.00	0	0
5431	1	59.10	23.92	0.00	0.00	5	1.0164550	-32.653803	161.00	16	1.100	0.900	18.66	-0.00	0	0
5432	1	29.41	11.91	0.00	0.00	5	1.0083887	-23.707655	161.00	12	1.100	0.900	18.66	0.00	0	0
5433	1	81.89	33.14	0.00	0.00	5	1.0126724	-30.302846	161.00	17	1.100	0.900	18.66	-0.00	0	0
5434	1	6.97	2.82	0.00	0.00	5	1.0252248	-27.514104	161.00	17	1.100	0.900	18.66	-0.00	0	0
5435	1	3.15	1.27	0.00	0.00	5	1.0151820	-15.453466	161.00	12	1.100	0.900	18.66	-0.00	0	0
5436	1	51.02	20.65	0.00	0.00	5	1.0270245	-33.311505	161.00	16	1.100	0.900	18.66	-0.00	0	0
5437	1	6.31	2.55	0.00	0.00	5	0.9986763	-30.753218	161.00	13	1.100	0.900	18.66	-0.00	0	0
5438	1	35.17	14.24	0.00	0.00	5	1.0178504	-29.064539	161.00	17	1.100	0.900	18.66	-0.00	0	0
5439	1	79.73	32.27	0.00	0.00	5	1.0106255	-30.272096	161.00	14	1.100	0.900	18.66	-0.00	0	0
5440	1	116.98	47.35	0.00	200.00	5	1.0223782	-30.725276	161.00	17	1.100	0.900	18.66	-0.00	0	0
5441	1	101.63	41.13	0.00	0.00	5	1.0220704	-27.212350	161.00	17	1.100	0.900	18.66	-0.00	0	0
5442	1	30.60	12.39	0.00	0.00	5	1.0175409	-29.308587	161.00	17	1.100	0.900	18.66	-0.00	0	0
5443	1	36.64	14.83	0.00	0.00	5	1.0256867	-28.621261	161.00	17	1.100	0.900	18.66	-0.00	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0104773	-25.453025	500.00	17	1.100	0.900	18.66	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	1.0081414	-27.331188	161.00	17	1.100	0.900	18.66	-0.00	0	0
5446	1	28.46	11.52	0.00	0.00	5	1.0219659	-26.817973	161.00	13	1.100	0.900	18.66	-0.00	0	0
5447	1	108.12	43.76	0.00	0.00	5	1.0083292	-29.039290	161.00	17	1.100	0.900	18.66	-0.00	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0190088	-27.662614	500.00	17	1.100	0.900	18.66	-0.00	0	0
5449	1	186.89	75.65	0.00	0.00	5	1.0254070	-29.949818	161.00	17	1.100	0.900	18.66	-0.00	0	0
5450	1	11.97	4.84	0.00	0.00	5	1.0090035	-33.098416	161.00	16	1.100	0.900	18.66	-0.00	0	0
5451	1	0.00	0.00	0.00	0.00	5	0.9941605	-30.248842	500.00	13	1.100	0.900	18.66	0.00	0	0
5452	1	74.62	30.20	0.00	0.00	5	0.9906768	-30.568949	161.00	13	1.100	0.900	18.66	0.00	0	0
5453	1	47.54	19.24	0.00	0.00	5	1.0092178	-26.329759	161.00	17	1.100	0.900	18.66	-0.00	0	0
5454	2	33.43	13.53	0.00	0.00	5	1.0215193	-31.617105	161.00	16	1.100	0.900	18.66	-0.00	0	0
5455	1	6.63	2.68	0.00	0.00	5	0.9880145	-19.386245	161.00	12	1.100	0.900	18.66	-0.00	0	0
5456	2	8.83	3.58	0.00	0.00	5	1.0023584	-4.164392	161.00	15	1.100	0.900	18.66	-0.00	0	0
5457	1	72.48	29.34	0.00	0.00	5	1.0100458	-30.326862	161.00	17	1.100	0.900	18.66	-0.00	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0018201	-36.333101	161.00	13	1.100	0.900	18.66	-0.00	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0067751	-36.953194	115.00	13	1.100	0.900	18.66	-0.00	0	0
5460	1	9.91	4.01	0.00	0.00	5	0.9902338	-38.886735	115.00	13	1.100	0.900	18.66	-0.00	0	0
5461	1	50.96	20.63	0.00	0.00	5	0.9957553	-34.118797	161.00	13	1.100	0.900	18.66	-0.00	0	0
5462	1	60.23	24.38	0.00	0.00	5	1.0136700	-31.905916	161.00	16	1.100	0.900	18.66	-0.00	0	0
5463	1	112.23	45.43	0.00	0.00	5	1.0112243	-31.978563	161.00	17	1.100	0.900	18.66	-0.00	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0193992	-28.650139	500.00	16	1.100	0.900	18.66	-0.00	0	0
5465	1	152.72	61.81	0.00	0.00	5	1.0196371	-31.135195	161.00	16	1.100	0.900	18.66	-0.00	0	0
5466	1	5.21	2.11	0.00	0.00	5	0.9956693	-30.144529	161.00	13	1.100	0.900	18.66	-0.00	0	0
5467	1	19.76	8.00	0.00	0.00	5	1.0214071	-32.985416	161.00	16	1.100	0.900	18.66	-0.00	0	0
5468	1	29.49	11.94	0.00	0.00	5	1.0143984	-31.973333	161.00	17	1.100	0.900	18.66	-0.00	0	0
5469	1	5.95	2.41	0.00	0.00	5	1.0173498	-28.828535	161.00	17	1.100	0.900	18.66	-0.00	0	0
5470	1	49.36	19.98	0.00	0.00	5	1.0218598	-27.861933	161.00	13	1.100	0.900	18.66	-0.00	0	0
5471	1	1.01	0.41	0.00	0.00	5	1.0176731	-13.634899	161.00	12	1.100	0.900	18.66	-0.00	0	0
5472	2	3.20	1.29	0.00	0.00	5	1.0000001	6.270834	161.00	15	1.100	0.900	18.66	0.00	0	0
5473	1	2.82	1.14	0.00	0.00	5	1.0049511	-21.828137	161.00	18	1.100	0.900	18.66	-0.00	0	0
5474	1	2.18	0.88	0.00	0.00	5	1.0008325	-29.296969	161.00	14	1.100	0.900	18.66	-0.00	0	0
5475	1	41.49	16.80	0.00	0.00	5	1.0120213	-28.680733	161.00	17	1.100	0.900	18.66	-0.00	0	0
5476	1	7.68	3.11	0.00	0.00	5	1.0025206	-33.507277	161.00	14	1.100	0.900	18.66	-0.00	0	0
5477	1	55.32	22.39	0.00	0.00	5	0.9936645	-36.512398	161.00	13	1.100	0.900	18.66	-0.00	0	0
5478	1	96.56	39.08	0.00	120.00	5	1.0157913	-31.600687	161.00	17	1.100	0.900	18.66	-0.00	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0114220	-24.760492	500.00	17	1.100	0.900	18.66	-0.00	0	0
5480	1	125.46	50.78	0.00	0.00	5	1.0084086	-27.372671	161.00	17	1.100	0.900	18.66	-0.00	0	0
5481	1	40.73	16.49	0.00	0.00	5	1.0060914	-27.086559	161.00	17	1.100	0.900	18.66	-0.00	0	0
5482	1	48.43	19.60	0.00	229.33	5	1.0300001	-33.487491	161.00	16	1.100	0.900	18.66	-0.00	0	0
5483	1	59.24	23.98	0.00	0.00	5	1.0210926	-29.311525	161.00	17	1.100	0.900	18.66	-0.00	0	0
5484	1	4.40	1.78	0.00	0.00	5	0.9977468	-3.999130	161.00	15	1.100	0.900	18.66	-0.00	0	0
5485	1	3.28	1.33	0.00	0.00	5	1.0172896	-30.222406	161.00	14	1.100	0.900	18.66	-0.00	0	0
6001	1	72.67	29.41	0.00	197.64	6	1.0300000	-51.158048	115.00	22	1.100	0.900	18.65	0.00	0	0
6002	1	22.73	9.20	0.00	0.00	6	1.0113821	-50.418615	115.00	26	1.100	0.900	18.64	-0.00	0	0
6003	2	0.00	0.00	0.00	0.00	6	1.0212966	-41.300371	500.00	25	1.100	0.900	18.66	-0.00	0	0
6004	2	0.00	0.00	0.00	0.00	6	1.0235521	-42.520253	230.00	25	1.100	0.900	18.66	-0.00	0	0
6005	2	52.84	21.39	0.00	0.00	6	1.0255816	-44.723791	115.00	25	1.100	0.900	18.66	-0.00	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0213226	-41.222486	13.80	25	1.100	0.900	18.66	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0213097	-41.250100	13.80	25	1.100	0.900	18.66	-0.00	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0213166	-41.209682	13.80	25	1.100	0.900	18.66	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0400000	-39.485361	13.80	25	1.100	0.900	18.66	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0378800	-40.043130	13.80	25	1.100	0.900	18.66	0.00	0	0
6011	1	16.81	6.81	0.00	0.00	6	1.0148621	-48.140522	115.00	22	1.100	0.900	18.65	0.00	0	0
6012	1	9.45	3.83	0.00	71.04	6	1.0300000	-46.276746	115.00	25	1.100	0.900	18.66	0.00	0	0
6013	1	66.42	26.89	0.00	0.00	6	0.9999451	-51.277758	115.00	26	1.100	0.900	18.64	-0.00	0	0
6014	1	3.86	1.56	0.00	0.00	6	1.0211570	-46.562261	115.00	24	1.100	0.900	18.66	-0.00	0	0
6015	1	17.34	7.02	0.00	0.00	6	1.0152467	-50.208180	115.00	26	1.100	0.900	18.65	-0.00	0	0
6016	1	123.50	49.99	0.00	0.00	6	1.0136031	-50.304540	115.00	26	1.100	0.900	18.64	-0.00	0	0
6017	1	58.32	23.60	0.00	0.00	6	1.0103726	-50.075198	115.00	22	1.100	0.900	18.65	-0.00	0	0
6018	1	1.72	0.70	0.00	0.00	6	0.9809833	-46.551646	115.00	23	1.100	0.900	18.65	-0.00	0	0
6019	1	41.35	16.74	0.00	0.00	6	0.9772865	-46.650697	115.00	23	1.100	0.900	18.65	-0.00	0	0
6020	1	11.57	4.68	0.00	0.00	6	0.9447946	-37.511384	115.00	23	1.100	0.900	18.65	-0.00	0	0
6021	1	0.00	0.00	0.00	0.00	6	0.9956519	-41.012891	500.00	23	1.100	0.900	18.65	-0.00	0	0
6022	1	0.00	0.00	0.00	0.00	6	0.9884637	-42.306626	230.00	23	1.100	0.900	18.65	0.00	0	0
6023	1	93.02	37.65	0.00	0.00	6	0.9731683	-44.265035	115.00	23	1.100	0.900	18.65	-0.00	0	0
6024	1	59.49	24.08	0.00	250.00	6	1.0129410	-48.535667	115.00	23	1.100	0.900	18.65	-0.00	0	0
6025	1	45.24	18.31	0.00	331.92	6	1.0300000	-51.110714	115.00	26	1.100	0.900	18.64	0.00	0	0
6026	1	15.48	6.27	0.00	0.00	6	1.0060151	-50.111348	115.00	26	1.100	0.900	18.64	0.00	0	0
6027	1	45.48	18.41	0.00	0.00	6	1.0182715	-47.267612	115.00	23	1.100	0.900	18.66	-0.00	0	0
6028	1	72.34	29.28	0.00	0.00	6	0.9777650	-47.277000	115.00	23	1.100	0.900	18.65	-0.00	0	0
6029	2	4.89	1.98	0.00	0.00	6	1.0185504	-42.336261	115.00	24	1.100	0.900	18.70	-0.00	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0154849	-42.372511	230.00	24	1.100	0.900	18.69	-0.00	0	0
6031	1	20.43	8.27	0.00	0.00	6	1.0094140	-44.044792	115.00	24	1.100	0.900	18.69	-0.00	0	0
6032	1	25.48	10.31	0.00	0.00	6	0.9618689	-43.394763	115.00	23	1.100	0.900	18.65	-0.00	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0047171	-42.305425	500.00	23	1.100	0.900	18.66	-0.00	0	0
6034	1	0.00	0.00	0.00	0.00	6	0.9934626	-43.940281	230.00	23	1.100	0.900	18.66	-0.00	0	0
6035	1	144.46	58.47	0.00	0.00	6	0.9822540	-45.964473	115.00	23	1.100	0.900	18.66	-0.00	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0160778	-47.946892	230.00	22	1.100	0.900	18.64	0.00	0	0
6037	1	103.27	41.80	0.00	0.00	6	1.0116819	-49.633044	115.00	22	1.100	0.900	18.64	0.00	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0051147	-42.415089	500.00	23	1.100	0.900	18.65	-0.00	0	0
6039	1	0.00	0.00	0.00	0.00	6	0.9907389	-44.857026	230.00	23	1.100	0.900	18.65	-0.00	0	0
6040	1	56.55	22.89	0.00	0.00	6	0.9787978	-46.532600	115.00	23	1.100	0.900	18.65	-0.00	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0051147	-42.415089	13.80	23	1.100	0.900	18.65	-0.00	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0051147	-42.415089	13.80	23	1.100	0.900	18.65	0.00	0	0
6043	1	103.81	42.02	0.00	0.00	6	1.0066169	-49.550999	115.00	26	1.100	0.900	18.64	0.00	0	0
6044	1	12.81	5.18	0.00	0.00	6	1.0021526	-50.966990	115.00	26	1.100	0.900	18.64	0.00	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	500.00	26	1.100	0.900	18.65	-0.00	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0163591	-47.010213	230.00	26	1.100	0.900	18.65	-0.00	0	0
6047	1	104.90	42.46	0.00	0.00	6	1.0137643	-50.123748	115.00	26	1.100	0.900	18.64	-0.00	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	13.80	26	1.100	0.900	18.65	-0.00	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	13.80	26	1.100	0.900	18.65	-0.00	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	13.80	26	1.100	0.900	18.65	-0.00	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	13.80	26	1.100	0.900	18.65	-0.00	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	13.80	26	1.100	0.900	18.65	-0.00	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0167323	-45.486686	13.80	26	1.100	0.900	18.65	-0.00	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0324200	-43.938350	13.80	26	1.100	0.900	18.65	0.00	0	0
6055	1	3.45	1.40	0.00	0.00	6	1.0012310	-49.790881	115.00	26	1.100	0.900	18.65	-0.00	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0233699	-44.701576	500.00	22	1.100	0.900	18.65	-0.00	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0189631	-46.372114	230.00	22	1.100	0.900	18.65	-0.00	0	0
6058	1	125.05	50.61	0.00	0.00	6	1.0117881	-47.835942	115.00	22	1.100	0.900	18.65	-0.00	0	0
6059	1	2.40	0.97	0.00	0.00	6	1.0201215	-39.923325	115.00	26	1.100	0.900	18.65	-0.00	0	0
6060	1	52.17	21.12	0.00	0.00	6	1.0088532	-51.320286	115.00	26	1.100	0.900	18.64	-0.00	0	0
6061	1	103.53	41.91	0.00	0.00	6	0.9767829	-47.147154	115.00	23	1.100	0.900	18.65	-0.00	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0156060	-45.133379	500.00	25	1.100	0.900	18.66	-0.00	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0137526	-45.487965	230.00	25	1.100	0.900	18.66	-0.00	0	0
6064	1	57.73	23.37	0.00	0.00	6	1.0111891	-47.095650	115.00	25	1.100	0.900	18.66	-0.00	0	0
6065	1	10.40	4.21	0.00	0.00	6	0.9568396	-41.748106	115.00	23	1.100	0.900	18.66	-0.00	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0219689	-44.685448	500.00	22	1.100	0.900	18.65	-0.00	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0193442	-46.353465	230.00	22	1.100	0.900	18.65	-0.00	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0144739	-48.818384	115.00	22	1.100	0.900	18.65	-0.00	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0219689	-44.685448	18.00	22	1.100	0.900	18.65	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0219689	-44.685448	18.00	22	1.100	0.900	18.65	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0219689	-44.685448	18.00	22	1.100	0.900	18.65	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0219689	-44.685448	18.00	22	1.100	0.900	18.65	-0.00	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.428776	18.00	22	1.100	0.900	18.65	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.442377	18.00	22	1.100	0.900	18.65	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0226880	-42.457538	500.00	25	1.100	0.900	18.66	-0.00	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0220779	-43.002064	230.00	25	1.100	0.900	18.66	-0.00	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0195146	-43.878422	115.00	25	1.100	0.900	18.66	-0.00	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0226880	-42.457538	22.00	25	1.100	0.900	18.66	-0.00	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0226880	-42.457538	22.00	25	1.100	0.900	18.66	-0.00	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0174278	-40.403802	22.00	25	1.100	0.900	18.66	-0.00	0	0
6081	1	0.00	0.00	0.00	0.00	6	0.9414871	-34.824254	115.00	23	1.100	0.900	18.65	-0.00	0	0
6082	2	0.00	0.00	0.00	0.00	6	0.9578193	-33.024833	13.80	23	1.100	0.900	18.65	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	0.9734739	-30.922460	13.80	23	1.100	0.900	18.65	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	0.9909262	-44.755174	115.00	23	1.100	0.900	18.66	-0.00	0	0
6085	2	0.00	0.00	0.00	0.00	6	0.9910299	-44.477673	13.80	23	1.100	0.900	18.66	-0.00	0	0
6086	2	0.00	0.00	0.00	0.00	6	0.9910318	-41.956760	13.80	23	1.100	0.900	18.66	-0.00	0	0
6087	2	0.00	0.00	0.00	0.00	6	0.9909262	-44.755174	13.80	23	1.100	0.900	18.66	-0.00	0	0
6088	2	0.00	0.00	0.00	0.00	6	0.9911315	-44.316893	13.80	23	1.100	0.900	18.66	-0.00	0	0
6089	2	0.00	0.00	0.00	0.00	6	0.9911453	-43.194575	13.80	23	1.100	0.900	18.66	-0.00	0	0
6090	2	0.00	0.00	0.00	0.00	6	0.9911124	-42.990950	13.80	23	1.100	0.900	18.66	-0.00	0	0
6091	1	26.46	10.71	0.00	80.00	6	1.0003060	-49.833284	115.00	23	1.100	0.900	18.65	0.00	0	0
6092	1	24.96	10.10	0.00	33.61	6	1.0300000	-47.653170	115.00	24	1.100	0.900	18.67	0.00	0	0
6093	1	28.38	11.49	0.00	0.00	6	1.0045362	-50.582907	115.00	22	1.100	0.900	18.64	-0.00	0	0
6094	1	47.59	19.26	0.00	0.00	6	1.0107987	-50.302904	115.00	22	1.100	0.900	18.64	-0.00	0	0
6095	1	47.86	19.37	0.00	0.00	6	0.9920117	-46.619658	115.00	23	1.100	0.900	18.66	-0.00	0	0
6096	1	18.05	7.30	0.00	72.38	6	1.0300000	-47.899004	115.00	24	1.100	0.900	18.66	0.00	0	0
6097	1	73.75	29.85	0.00	0.00	6	1.0025475	-50.961235	115.00	26	1.100	0.900	18.64	-0.00	0	0
6098	1	92.55	37.46	0.00	0.00	6	0.9712344	-47.489038	115.00	23	1.100	0.900	18.65	-0.00	0	0
6099	1	14.96	6.06	0.00	0.00	6	1.0038067	-50.973150	115.00	26	1.100	0.900	18.64	0.00	0	0
6100	1	26.40	10.69	0.00	0.00	6	1.0084231	-50.434349	115.00	22	1.100	0.900	18.65	-0.00	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0240494	-41.992102	500.00	25	1.100	0.900	18.66	-0.00	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0245674	-42.522017	230.00	25	1.100	0.900	18.66	-0.00	0	0
6103	1	23.95	9.69	0.00	45.91	6	1.0300000	-44.436797	115.00	25	1.100	0.900	18.66	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0240494	-41.992102	13.80	25	1.100	0.900	18.66	-0.00	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0240494	-41.992102	13.80	25	1.100	0.900	18.66	0.00	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0299184	-41.594232	13.80	25	1.100	0.900	18.66	-0.00	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0195904	-40.264071	500.00	25	1.100	0.900	18.66	-0.00	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0092044	-42.894065	230.00	25	1.100	0.900	18.66	-0.00	0	0
6109	1	10.11	4.09	0.00	0.00	6	0.9974507	-42.095878	115.00	25	1.100	0.900	18.66	-0.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0195904	-40.264071	13.80	25	1.100	0.900	18.66	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.025048	13.80	25	1.100	0.900	18.66	0.00	0	0
6112	1	11.31	4.58	0.00	0.00	6	1.0091168	-49.211930	115.00	26	1.100	0.900	18.65	-0.00	0	0
6113	1	14.37	5.81	0.00	0.00	6	0.9755881	-46.995873	115.00	23	1.100	0.900	18.65	-0.00	0	0
6114	1	49.38	19.99	0.00	0.00	6	0.9970769	-51.586974	115.00	26	1.100	0.900	18.64	-0.00	0	0
6115	1	91.79	37.15	0.00	0.00	6	1.0032913	-51.220609	115.00	22	1.100	0.900	18.65	-0.00	0	0
6116	1	39.80	16.11	0.00	0.00	6	0.9880138	-48.229634	115.00	23	1.100	0.900	18.66	-0.00	0	0
6117	1	19.04	7.71	0.00	0.00	6	1.0264649	-44.728449	115.00	25	1.100	0.900	18.66	-0.00	0	0
6118	1	0.00	0.00	0.00	0.00	6	0.9980403	-41.583048	500.00	23	1.100	0.900	18.65	-0.00	0	0
6119	1	0.00	0.00	0.00	0.00	6	0.9900726	-43.802504	230.00	23	1.100	0.900	18.65	-0.00	0	0
6120	1	136.71	55.33	0.00	0.00	6	0.9787584	-45.767934	115.00	23	1.100	0.900	18.65	-0.00	0	0
6121	1	84.56	34.23	0.00	0.00	6	1.0113032	-50.937653	115.00	26	1.100	0.900	18.64	-0.00	0	0
6122	1	15.89	6.43	0.00	0.00	6	1.0083932	-44.931586	115.00	24	1.100	0.900	18.67	-0.00	0	0
6123	1	31.58	12.78	0.00	0.00	6	0.9741281	-47.055496	115.00	23	1.100	0.900	18.65	-0.00	0	0
6124	1	40.19	16.27	0.00	0.00	6	1.0062676	-49.085398	115.00	22	1.100	0.900	18.65	-0.00	0	0
6125	1	1.81	0.73	0.00	0.00	6	1.0069796	-48.338093	115.00	22	1.100	0.900	18.66	-0.00	0	0
6126	1	35.26	14.27	0.00	0.00	6	0.9797125	-47.409257	115.00	23	1.100	0.900	18.65	-0.00	0	0
6127	1	17.67	7.15	0.00	9.38	6	1.0065600	-38.654585	115.00	25	1.100	0.900	18.66	-0.00	0	0
6128	1	36.96	14.96	0.00	0.00	6	1.0019079	-51.583712	115.00	26	1.100	0.900	18.65	-0.00	0	0
6129	1	6.90	2.79	0.00	0.00	6	1.0014079	-49.021408	115.00	26	1.100	0.900	18.65	-0.00	0	0
6130	1	9.38	3.80	0.00	0.00	6	0.9839883	-47.690086	115.00	23	1.100	0.900	18.65	0.00	0	0
6131	1	30.70	12.43	0.00	0.00	6	0.9922306	-50.401005	115.00	22	1.100	0.900	18.65	0.00	0	0
6132	1	45.32	18.34	0.00	0.00	6	0.9687314	-46.928637	115.00	23	1.100	0.900	18.65	-0.00	0	0
6133	1	7.31	2.96	0.00	0.00	6	1.0205382	-45.751833	115.00	25	1.100	0.900	18.66	-0.00	0	0
6134	1	5.33	2.16	0.00	0.00	6	1.0088712	-42.580488	115.00	23	1.100	0.900	18.66	-0.00	0	0
6135	1	15.20	6.15	0.00	0.00	6	1.0063870	-45.795678	115.00	25	1.100	0.900	18.66	-0.00	0	0
6136	1	49.83	20.17	0.00	0.00	6	0.9981595	-45.907646	115.00	23	1.100	0.900	18.66	-0.00	0	0
6137	1	29.53	11.95	0.00	0.00	6	0.9607686	-45.038644	115.00	23	1.100	0.900	18.65	-0.00	0	0
6138	1	19.38	7.84	0.00	0.00	6	1.0004533	-50.912273	115.00	26	1.100	0.900	18.65	-0.00	0	0
6139	1	6.72	2.72	0.00	0.00	6	1.0107509	-46.296322	115.00	25	1.100	0.900	18.66	-0.00	0	0
6140	1	8.18	3.31	0.00	0.00	6	1.0056433	-39.818174	115.00	23	1.100	0.900	18.66	-0.00	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0254879	-44.708952	500.00	22	1.100	0.900	18.64	-0.00	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0209493	-46.831856	230.00	22	1.100	0.900	18.64	0.00	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0195355	-49.073291	115.00	22	1.100	0.900	18.64	0.00	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0254879	-44.708952	13.80	22	1.100	0.900	18.64	-0.00	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0254879	-44.708952	13.80	22	1.100	0.900	18.64	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0254879	-44.708952	13.80	22	1.100	0.900	18.64	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-38.183888	13.80	22	1.100	0.900	18.64	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0254879	-44.708952	13.80	22	1.100	0.900	18.64	-0.00	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0254879	-44.708952	13.80	22	1.100	0.900	18.64	0.00	0	0
6150	1	82.09	33.23	0.00	0.00	6	1.0185279	-50.831277	115.00	26	1.100	0.900	18.64	-0.00	0	0
6151	2	11.30	4.57	0.00	10.64	6	1.0298770	-42.636642	115.00	25	1.100	0.900	18.66	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0191766	-48.177057	230.00	26	1.100	0.900	18.64	0.00	0	0
6153	1	75.58	30.59	0.00	0.00	6	1.0012580	-50.095015	115.00	26	1.100	0.900	18.64	0.00	0	0
6154	1	30.17	12.21	0.00	0.00	6	0.9600467	-43.968438	115.00	23	1.100	0.900	18.65	-0.00	0	0
6155	1	25.91	10.49	0.00	0.00	6	0.9990376	-50.223753	115.00	26	1.100	0.900	18.65	-0.00	0	0
6156	1	36.86	14.92	0.00	0.00	6	0.9327070	-33.896692	115.00	23	1.100	0.900	18.65	-0.00	0	0
6157	1	20.16	8.16	0.00	0.00	6	1.0011519	-51.562901	115.00	26	1.100	0.900	18.64	-0.00	0	0
6158	1	3.95	1.60	0.00	59.66	6	1.0300000	-50.271106	115.00	25	1.100	0.900	18.66	-0.00	0	0
6159	1	63.73	25.79	0.00	0.00	6	1.0099288	-50.640075	115.00	22	1.100	0.900	18.65	-0.00	0	0
6160	1	68.79	27.85	0.00	0.00	6	0.9775582	-47.015727	115.00	23	1.100	0.900	18.65	-0.00	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0263664	-44.394716	500.00	22	1.100	0.900	18.65	-0.00	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0219334	-46.142475	230.00	22	1.100	0.900	18.65	-0.00	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0172207	-47.475532	115.00	22	1.100	0.900	18.65	0.00	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0263664	-44.394716	13.80	22	1.100	0.900	18.65	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0263664	-44.394716	13.80	22	1.100	0.900	18.65	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.767550	13.80	22	1.100	0.900	18.65	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.221193	13.80	22	1.100	0.900	18.65	0.00	0	0
6168	1	96.76	39.17	0.00	0.00	6	1.0027451	-51.108468	115.00	26	1.100	0.900	18.64	-0.00	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0293199	-44.599278	500.00	26	1.100	0.900	18.64	-0.00	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0218669	-46.438869	230.00	26	1.100	0.900	18.64	0.00	0	0
6171	1	79.63	32.23	0.00	0.00	6	1.0104920	-48.492442	115.00	26	1.100	0.900	18.64	0.00	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0140302	-42.876506	230.00	24	1.100	0.900	18.69	-0.00	0	0
6173	1	24.84	10.05	0.00	0.00	6	1.0121834	-44.194890	115.00	24	1.100	0.900	18.69	-0.00	0	0
6174	1	67.03	27.13	0.00	0.00	6	1.0083977	-51.152072	115.00	22	1.100	0.900	18.64	0.00	0	0
6175	1	67.62	27.37	0.00	0.00	6	0.9748551	-47.065314	115.00	23	1.100	0.900	18.65	-0.00	0	0
6176	1	31.72	12.84	0.00	0.00	6	0.9869821	-47.521496	115.00	23	1.100	0.900	18.65	0.00	0	0
6177	1	0.00	0.00	0.00	422.15	6	1.0300000	-47.717332	230.00	26	1.100	0.900	18.64	0.00	0	0
6178	1	94.12	38.09	0.00	0.00	6	1.0195284	-49.080887	115.00	26	1.100	0.900	18.64	0.00	0	0
6179	1	8.30	3.36	0.00	0.00	6	1.0118196	-50.533303	115.00	26	1.100	0.900	18.64	-0.00	0	0
6180	1	23.90	9.67	0.00	0.00	6	1.0057198	-48.937474	115.00	22	1.100	0.900	18.65	-0.00	0	0
6181	1	34.39	13.92	0.00	0.00	6	1.0045634	-48.306470	115.00	23	1.100	0.900	18.66	-0.00	0	0
6182	1	67.08	27.15	0.00	0.00	6	1.0035657	-51.538784	115.00	26	1.100	0.900	18.64	-0.00	0	0
6183	1	18.88	7.64	0.00	0.00	6	1.0183713	-45.312166	115.00	25	1.100	0.900	18.66	-0.00	0	0
6184	1	33.88	13.71	0.00	0.00	6	0.9675368	-46.719443	115.00	23	1.100	0.900	18.65	-0.00	0	0
6185	1	14.59	5.90	0.00	0.00	6	0.9681889	-46.550888	115.00	23	1.100	0.900	18.65	-0.00	0	0
6186	1	27.56	11.15	0.00	0.00	6	0.9785091	-45.912601	115.00	23	1.100	0.900	18.65	-0.00	0	0
6187	1	56.31	22.79	0.00	0.00	6	0.9769210	-46.453715	115.00	23	1.100	0.900	18.65	-0.00	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0184760	-43.775828	230.00	25	1.100	0.900	18.67	-0.00	0	0
6189	1	19.16	7.75	0.00	0.00	6	1.0134514	-44.394750	115.00	25	1.100	0.900	18.67	-0.00	0	0
6190	1	12.93	5.23	0.00	0.00	6	1.0226131	-44.462894	115.00	24	1.100	0.900	18.66	-0.00	0	0
6191	1	11.74	4.75	0.00	0.00	6	1.0041074	-50.531082	115.00	22	1.100	0.900	18.65	-0.00	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0100960	-44.531446	230.00	25	1.100	0.900	18.66	-0.00	0	0
6193	1	24.98	10.11	0.00	0.00	6	1.0067069	-45.985387	115.00	25	1.100	0.900	18.66	-0.00	0	0
6194	2	31.10	12.59	0.00	0.00	6	0.9860739	-46.884384	115.00	23	1.100	0.900	18.65	-0.00	0	0
6195	1	1.86	0.75	0.00	0.00	6	0.9936173	-48.377283	115.00	25	1.100	0.900	18.66	-0.00	0	0
6196	1	14.89	6.03	0.00	0.00	6	1.0036319	-47.718813	115.00	23	1.100	0.900	18.66	-0.00	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0220015	-45.754589	500.00	26	1.100	0.900	18.64	0.00	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0154059	-48.096203	230.00	26	1.100	0.900	18.64	0.00	0	0
6199	1	167.82	67.93	0.00	0.00	6	1.0144001	-49.676054	115.00	26	1.100	0.900	18.64	-0.00	0	0
6200	1	32.40	13.11	0.00	0.00	6	0.9981795	-51.270646	115.00	26	1.100	0.900	18.64	0.00	0	0
6201	1	27.35	11.07	0.00	0.00	6	1.0104277	-51.549061	115.00	26	1.100	0.900	18.64	0.00	0	0
6202	1	11.64	4.71	0.00	0.00	6	1.0199529	-48.032854	115.00	22	1.100	0.900	18.66	-0.00	0	0
6203	1	82.31	33.32	0.00	0.00	6	1.0010891	-51.527063	115.00	26	1.100	0.900	18.64	-0.00	0	0
6204	1	5.47	2.21	0.00	0.00	6	1.0041680	-50.980673	115.00	26	1.100	0.900	18.64	0.00	0	0
6205	1	85.37	34.55	0.00	0.00	6	0.9751038	-47.065368	115.00	23	1.100	0.900	18.65	-0.00	0	0
6206	1	13.18	5.34	0.00	0.00	6	1.0105075	-45.894610	115.00	25	1.100	0.900	18.66	-0.00	0	0
6207	1	20.52	8.31	0.00	176.64	6	0.9669668	-41.558170	115.00	23	1.100	0.900	18.65	0.00	0	0
6208	1	98.67	39.94	0.00	0.00	6	0.9753207	-47.526771	115.00	23	1.100	0.900	18.65	-0.00	0	0
6209	1	5.27	2.13	0.00	0.00	6	1.0135943	-49.255748	115.00	26	1.100	0.900	18.64	-0.00	0	0
6210	1	0.00	0.00	0.00	0.00	6	0.9891172	-38.234734	500.00	23	1.100	0.900	18.65	0.00	0	0
6211	1	0.00	0.00	0.00	0.00	6	0.9401562	-33.466474	230.00	23	1.100	0.900	18.65	-0.00	0	0
6212	1	0.00	0.00	0.00	0.00	6	0.9446322	-36.731056	115.00	23	1.100	0.900	18.65	-0.00	0	0
6213	2	0.00	0.00	0.00	0.00	6	0.9891172	-38.234734	13.80	23	1.100	0.900	18.65	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	0.9891172	-38.234734	13.80	23	1.100	0.900	18.65	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	0.9891172	-38.234734	13.80	23	1.100	0.900	18.65	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	0.9891172	-38.234734	13.80	23	1.100	0.900	18.65	0.00	0	0
6217	1	37.08	15.01	0.00	0.00	6	0.9617086	-44.165103	115.00	23	1.100	0.900	18.65	-0.00	0	0
6218	1	35.87	14.52	0.00	0.00	6	0.9872635	-48.706080	115.00	23	1.100	0.900	18.65	0.00	0	0
6219	1	44.75	18.11	0.00	0.00	6	0.9820209	-47.579902	115.00	23	1.100	0.900	18.65	-0.00	0	0
6220	1	67.55	27.34	0.00	0.00	6	1.0084143	-50.376645	115.00	22	1.100	0.900	18.64	0.00	0	0
6221	1	6.41	2.60	0.00	59.14	6	1.0300000	-45.283633	115.00	22	1.100	0.900	18.68	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	0.9905289	-45.247589	230.00	23	1.100	0.900	18.65	-0.00	0	0
6223	1	116.79	47.27	0.00	0.00	6	0.9802141	-46.762121	115.00	23	1.100	0.900	18.65	-0.00	0	0
6224	1	81.67	33.06	0.00	0.00	6	0.9746851	-47.304147	115.00	23	1.100	0.900	18.65	-0.00	0	0
6225	1	59.67	24.15	0.00	0.00	6	0.9989697	-51.291464	115.00	26	1.100	0.900	18.64	-0.00	0	0
6226	1	12.62	5.11	0.00	0.00	6	0.9870347	-50.466316	115.00	26	1.100	0.900	18.65	-0.00	0	0
6227	1	88.45	35.80	0.00	0.00	6	0.9743288	-47.519416	115.00	23	1.100	0.900	18.65	-0.00	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0239178	-44.955844	500.00	22	1.100	0.900	18.65	-0.00	0	0
6229	1	0.00	0.00	0.00	351.53	6	1.0281054	-46.243160	230.00	22	1.100	0.900	18.65	0.00	0	0
6230	1	134.06	54.26	0.00	0.00	6	0.9982732	-47.701345	115.00	22	1.100	0.900	18.65	0.00	0	0
6231	1	49.35	19.98	0.00	0.00	6	0.9813241	-47.876861	115.00	23	1.100	0.900	18.65	-0.00	0	0
6232	1	46.64	18.88	0.00	0.00	6	0.9937389	-45.332674	115.00	23	1.100	0.900	18.66	-0.00	0	0
6233	1	45.56	18.44	0.00	0.00	6	0.9725460	-47.328412	115.00	23	1.100	0.900	18.65	-0.00	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0197381	-45.952800	500.00	26	1.100	0.900	18.64	0.00	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0202559	-46.856000	230.00	26	1.100	0.900	18.64	0.00	0	0
6236	1	118.67	48.03	0.00	0.00	6	1.0095956	-49.307435	115.00	26	1.100	0.900	18.64	0.00	0	0
6237	1	1.31	0.53	0.00	0.00	6	1.0122393	-35.842265	115.00	25	1.100	0.900	18.66	-0.00	0	0
6238	1	94.36	38.19	0.00	0.00	6	0.9714184	-47.804305	115.00	23	1.100	0.900	18.65	-0.00	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	500.00	22	1.100	0.900	18.63	-0.00	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0184810	-46.031468	230.00	22	1.100	0.900	18.64	0.00	0	0
6241	1	123.01	49.79	0.00	0.00	6	1.0032856	-49.211930	115.00	22	1.100	0.900	18.64	0.00	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	13.80	22	1.100	0.900	18.63	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	13.80	22	1.100	0.900	18.63	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	13.80	22	1.100	0.900	18.63	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.842425	13.80	22	1.100	0.900	18.63	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.797742	13.80	22	1.100	0.900	18.63	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	13.80	22	1.100	0.900	18.63	0.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	13.80	22	1.100	0.900	18.63	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0318205	-43.801314	13.80	22	1.100	0.900	18.63	0.00	0	0
6250	1	60.35	24.43	0.00	0.00	6	1.0049370	-51.331075	115.00	22	1.100	0.900	18.64	-0.00	0	0
6251	1	35.87	14.52	0.00	0.00	6	0.9926209	-50.483721	115.00	22	1.100	0.900	18.65	0.00	0	0
6252	1	9.44	3.82	0.00	0.00	6	0.9478446	-39.748981	115.00	23	1.100	0.900	18.65	-0.00	0	0
6253	1	9.24	3.74	0.00	0.00	6	1.0082052	-38.378135	115.00	24	1.100	0.900	18.73	-0.00	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0077102	-42.122360	500.00	23	1.100	0.900	18.65	-0.00	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0036264	-42.877738	230.00	23	1.100	0.900	18.65	-0.00	0	0
6256	1	12.77	5.17	0.00	0.00	6	0.9860093	-45.901081	115.00	23	1.100	0.900	18.65	-0.00	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0077102	-42.122360	13.80	23	1.100	0.900	18.65	-0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0077102	-42.122360	13.80	23	1.100	0.900	18.65	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0077102	-42.122360	13.80	23	1.100	0.900	18.65	-0.00	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-40.951915	13.80	23	1.100	0.900	18.65	0.00	0	0
6261	1	21.82	8.83	0.00	0.00	6	1.0013981	-51.187541	115.00	26	1.100	0.900	18.64	-0.00	0	0
6262	1	19.88	8.05	0.00	0.00	6	0.9643164	-43.598686	115.00	23	1.100	0.900	18.65	-0.00	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0051364	-40.319964	230.00	24	1.100	0.900	18.69	-0.00	0	0
6264	1	24.48	9.91	0.00	0.00	6	0.9929998	-38.435801	115.00	24	1.100	0.900	18.71	-0.00	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	115.00	24	1.100	0.900	18.69	-0.00	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0138232	-44.536818	13.80	24	1.100	0.900	18.69	-0.00	0	0
6275	1	77.42	31.34	0.00	0.00	6	0.9973679	-51.345157	115.00	26	1.100	0.900	18.64	0.00	0	0
6276	1	27.95	11.31	0.00	0.00	6	1.0098141	-51.728246	115.00	26	1.100	0.900	18.65	-0.00	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0186071	-46.734918	230.00	23	1.100	0.900	18.65	0.00	0	0
6278	1	94.97	38.44	0.00	0.00	6	0.9990906	-48.300018	115.00	23	1.100	0.900	18.65	0.00	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0204343	-46.375504	230.00	22	1.100	0.900	18.65	-0.00	0	0
6280	1	95.22	38.54	0.00	0.00	6	1.0158719	-47.457935	115.00	22	1.100	0.900	18.65	0.00	0	0
6281	1	42.32	17.13	0.00	0.00	6	1.0160621	-50.974584	115.00	22	1.100	0.900	18.65	-0.00	0	0
6282	1	18.34	7.42	0.00	0.00	6	0.9542120	-38.869854	115.00	23	1.100	0.900	18.65	-0.00	0	0
6283	1	4.82	1.95	0.00	0.00	6	1.0185163	-50.747032	115.00	22	1.100	0.900	18.65	-0.00	0	0
6284	1	49.77	20.14	0.00	0.00	6	1.0054581	-50.458050	115.00	26	1.100	0.900	18.64	0.00	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0105193	-48.594008	230.00	26	1.100	0.900	18.65	-0.00	0	0
6286	1	57.87	23.42	0.00	107.31	6	1.0084075	-49.388029	115.00	26	1.100	0.900	18.65	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0147260	-48.137872	230.00	26	1.100	0.900	18.64	0.00	0	0
6288	1	116.58	47.19	0.00	0.00	6	1.0003773	-50.819344	115.00	26	1.100	0.900	18.64	0.00	0	0
6289	1	51.69	20.92	0.00	0.00	6	0.9719602	-47.265654	115.00	23	1.100	0.900	18.65	-0.00	0	0
6290	1	47.33	19.16	0.00	0.00	6	0.9783869	-46.892400	115.00	23	1.100	0.900	18.65	-0.00	0	0
6291	1	14.40	5.83	0.00	0.00	6	1.0123060	-50.323548	115.00	26	1.100	0.900	18.64	-0.00	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0097397	-41.700713	500.00	23	1.100	0.900	18.66	-0.00	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0006636	-43.793867	230.00	23	1.100	0.900	18.66	-0.00	0	0
6294	1	0.00	0.00	0.00	0.00	6	0.9975063	-44.824708	115.00	23	1.100	0.900	18.66	-0.00	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0097397	-41.700713	13.80	23	1.100	0.900	18.66	-0.00	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0097397	-41.700713	13.80	23	1.100	0.900	18.66	-0.00	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0200000	-39.572946	13.80	23	1.100	0.900	18.66	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0232590	-44.693195	500.00	22	1.100	0.900	18.65	-0.00	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0231425	-45.978515	230.00	22	1.100	0.900	18.65	-0.00	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0149591	-47.433941	115.00	22	1.100	0.900	18.65	-0.00	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0232590	-44.693195	22.00	22	1.100	0.900	18.65	-0.00	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0232590	-44.693195	22.00	22	1.100	0.900	18.65	-0.00	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0232590	-44.693195	22.00	22	1.100	0.900	18.65	-0.00	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0183799	-43.113853	22.00	22	1.100	0.900	18.65	-0.00	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0173654	-42.787467	22.00	22	1.100	0.900	18.65	-0.00	0	0
6306	1	37.93	15.35	0.00	0.00	6	0.9746465	-46.776879	115.00	23	1.100	0.900	18.65	-0.00	0	0
6307	1	91.51	37.04	0.00	0.00	6	0.9973518	-51.178433	115.00	26	1.100	0.900	18.64	0.00	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0199922	-45.785621	230.00	26	1.100	0.900	18.65	0.00	0	0
6309	1	28.77	11.65	0.00	0.00	6	1.0155666	-47.455782	115.00	26	1.100	0.900	18.65	0.00	0	0
6310	1	64.59	26.14	0.00	0.00	6	1.0139911	-50.276244	115.00	22	1.100	0.900	18.64	0.00	0	0
6311	1	6.01	2.43	0.00	0.00	6	1.0221116	-43.555486	115.00	25	1.100	0.900	18.66	-0.00	0	0
6312	1	31.97	12.94	0.00	0.00	6	1.0191795	-49.812238	115.00	22	1.100	0.900	18.64	0.00	0	0
6313	1	18.40	7.45	0.00	0.00	6	0.9730581	-46.102721	115.00	23	1.100	0.900	18.65	-0.00	0	0
6314	1	20.66	8.36	0.00	0.00	6	1.0054076	-50.976948	115.00	26	1.100	0.900	18.65	-0.00	0	0
6315	1	0.00	0.00	0.00	0.00	6	0.9919701	-42.046642	230.00	23	1.100	0.900	18.66	-0.00	0	0
6316	1	0.00	0.00	0.00	0.00	6	0.9918616	-37.639359	161.00	23	1.100	0.900	18.66	0.00	0	0
6317	1	0.00	0.00	0.00	0.00	6	0.9797410	-39.552477	161.00	23	1.100	0.900	18.66	-0.00	0	0
6318	1	0.00	0.00	0.00	0.00	6	0.9669747	-41.873209	161.00	23	1.100	0.900	18.66	-0.00	0	0
6319	1	49.15	19.90	0.00	0.00	6	0.9583201	-43.586968	115.00	23	1.100	0.900	18.66	-0.00	0	0
6320	1	33.53	13.57	0.00	221.36	6	1.0204925	-50.263129	115.00	22	1.100	0.900	18.64	0.00	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0110809	-44.485219	230.00	22	1.100	0.900	18.67	-0.00	0	0
6322	1	46.25	18.72	0.00	0.00	6	1.0112265	-46.356392	115.00	22	1.100	0.900	18.67	-0.00	0	0
6323	1	23.36	9.46	0.00	0.00	6	1.0007133	-50.910330	115.00	26	1.100	0.900	18.64	0.00	0	0
6324	1	40.76	16.50	0.00	0.00	6	1.0030236	-50.797962	115.00	22	1.100	0.900	18.64	0.00	0	0
6325	2	3.32	1.34	0.00	0.00	6	1.0224531	-32.725600	115.00	25	1.100	0.900	18.66	-0.00	0	0
6326	1	10.80	4.37	0.00	0.00	6	1.0016198	-46.853565	115.00	25	1.100	0.900	18.66	-0.00	0	0
6327	1	12.33	4.99	0.00	0.00	6	1.0128743	-44.357801	115.00	25	1.100	0.900	18.67	-0.00	0	0
6328	1	19.56	7.92	0.00	0.00	6	0.9961958	-50.040322	115.00	26	1.100	0.900	18.65	-0.00	0	0
6329	1	1.25	0.51	0.00	0.00	6	1.0124466	-40.210528	115.00	24	1.100	0.900	18.72	-0.00	0	0
6330	1	93.63	37.90	0.00	0.00	6	0.9778674	-47.925279	115.00	23	1.100	0.900	18.65	-0.00	0	0
6331	1	56.93	23.04	0.00	147.19	6	0.9799243	-47.325172	115.00	23	1.100	0.900	18.65	-0.00	0	0
6332	1	51.10	20.68	0.00	0.00	6	1.0123914	-50.006705	115.00	26	1.100	0.900	18.64	-0.00	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0219044	-45.896195	500.00	26	1.100	0.900	18.64	0.00	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0222687	-47.527635	230.00	26	1.100	0.900	18.64	0.00	0	0
6335	1	115.30	46.67	0.00	0.00	6	1.0091694	-49.272655	115.00	26	1.100	0.900	18.64	0.00	0	0
6336	1	18.25	7.39	0.00	0.00	6	0.9951003	-49.870930	115.00	26	1.100	0.900	18.65	-0.00	0	0
6337	1	84.83	34.34	0.00	0.00	6	1.0161259	-50.486075	115.00	26	1.100	0.900	18.64	-0.00	0	0
6338	1	23.52	9.52	0.00	0.00	6	0.9991909	-40.639603	115.00	25	1.100	0.900	18.66	-0.00	0	0
6339	1	24.06	9.74	0.00	0.00	6	0.9955636	-45.438986	115.00	23	1.100	0.900	18.66	-0.00	0	0
6340	1	20.43	8.27	0.00	0.00	6	1.0227362	-48.213768	115.00	24	1.100	0.900	18.66	-0.00	0	0
6341	1	4.41	1.79	0.00	0.00	6	1.0106051	-49.942776	115.00	25	1.100	0.900	18.66	-0.00	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0036214	-42.422740	500.00	23	1.100	0.900	18.66	-0.00	0	0
6343	1	0.00	0.00	0.00	0.00	6	0.9913815	-43.944965	230.00	23	1.100	0.900	18.66	-0.00	0	0
6344	1	111.16	44.99	0.00	0.00	6	0.9874191	-45.320268	115.00	23	1.100	0.900	18.66	-0.00	0	0
6345	1	12.39	5.02	0.00	0.00	6	0.9755255	-47.381659	115.00	23	1.100	0.900	18.65	-0.00	0	0
6346	1	1.61	0.65	0.00	0.00	6	1.0069472	-47.314247	115.00	26	1.100	0.900	18.66	-0.00	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0024246	-41.891109	500.00	23	1.100	0.900	18.65	-0.00	0	0
6350	1	0.00	0.00	0.00	0.00	6	0.9885491	-42.589646	230.00	23	1.100	0.900	18.65	-0.00	0	0
6351	1	16.71	6.76	0.00	0.00	6	0.9810511	-45.258666	115.00	23	1.100	0.900	18.65	-0.00	0	0
6352	1	85.23	34.50	0.00	0.00	6	1.0143665	-50.823274	115.00	26	1.100	0.900	18.64	-0.00	0	0
6353	1	75.57	30.59	0.00	0.00	6	0.9859194	-46.091175	115.00	23	1.100	0.900	18.66	-0.00	0	0
6354	1	0.00	0.00	0.00	0.00	6	0.9897967	-44.209937	230.00	23	1.100	0.900	18.65	-0.00	0	0
6355	1	106.27	43.02	0.00	0.00	6	0.9868074	-44.887476	115.00	23	1.100	0.900	18.66	-0.00	0	0
6356	2	95.14	38.51	0.00	313.42	6	1.0296635	-51.066481	115.00	26	1.100	0.900	18.64	0.00	0	0
6357	1	21.58	8.74	0.00	0.00	6	1.0138429	-39.856677	115.00	26	1.100	0.900	18.65	-0.00	0	0
6358	1	54.59	22.10	0.00	160.00	6	1.0186369	-46.178706	115.00	23	1.100	0.900	18.66	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	0.9475405	-35.376719	230.00	23	1.100	0.900	18.65	-0.00	0	0
6360	1	27.25	11.03	0.00	0.00	6	0.9048144	-29.221767	115.00	23	1.100	0.900	18.65	-0.00	0	0
7001	1	6.51	2.64	0.00	0.00	7	1.0106864	-43.367431	115.00	6	1.100	0.900	18.68	-0.00	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0100525	-51.524370	500.00	4	1.100	0.900	18.66	-0.00	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0048500	-53.560146	230.00	4	1.100	0.900	18.66	-0.00	0	0
7004	1	155.34	62.88	0.00	0.00	7	1.0028869	-55.876329	115.00	4	1.100	0.900	18.66	-0.00	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0100525	-51.524370	13.80	4	1.100	0.900	18.66	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0100525	-51.524370	13.80	4	1.100	0.900	18.66	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0100525	-51.524370	13.80	4	1.100	0.900	18.66	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0282662	-49.525837	13.80	4	1.100	0.900	18.66	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0100525	-51.524370	13.80	4	1.100	0.900	18.66	0.00	0	0
7010	1	10.96	4.43	0.00	0.00	7	0.9947933	-53.477603	115.00	5	1.100	0.900	18.66	-0.00	0	0
7011	1	25.06	10.14	0.00	0.00	7	1.0243273	-55.412442	115.00	5	1.100	0.900	18.66	-0.00	0	0
7012	1	0.66	0.27	0.00	0.00	7	0.9784855	-51.821639	115.00	3	1.100	0.900	18.66	-0.00	0	0
7013	1	96.64	39.11	0.00	0.00	7	0.9969080	-55.948403	115.00	5	1.100	0.900	18.66	-0.00	0	0
7014	1	36.96	14.96	0.00	0.00	7	0.9890914	-57.230885	115.00	4	1.100	0.900	18.66	-0.00	0	0
7015	2	0.00	0.00	0.00	0.00	7	0.9890914	-57.230885	18.00	4	1.100	0.900	18.66	-0.00	0	0
7016	1	59.89	24.24	0.00	0.00	7	0.9969681	-55.868891	115.00	4	1.100	0.900	18.66	-0.00	0	0
7017	1	95.08	38.48	0.00	0.00	7	0.9966854	-56.966249	115.00	3	1.100	0.900	18.66	-0.00	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0286426	-42.192811	500.00	6	1.100	0.900	18.67	-0.00	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0168927	-41.196571	230.00	6	1.100	0.900	18.69	-0.00	0	0
7020	1	52.77	21.36	0.00	0.00	7	1.0109558	-42.942309	115.00	6	1.100	0.900	18.69	-0.00	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0286426	-42.192811	18.00	6	1.100	0.900	18.67	0.00	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0286426	-42.192811	18.00	6	1.100	0.900	18.67	0.00	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0286426	-42.192811	18.00	6	1.100	0.900	18.67	0.00	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0342020	-41.602406	18.00	6	1.100	0.900	18.67	-0.00	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0286426	-42.192811	18.00	6	1.100	0.900	18.67	-0.00	0	0
7026	1	30.37	12.29	0.00	0.00	7	1.0032615	-54.697567	115.00	4	1.100	0.900	18.66	-0.00	0	0
7027	1	76.45	30.95	0.00	0.00	7	0.9937553	-56.323590	115.00	5	1.100	0.900	18.66	-0.00	0	0
7028	1	53.91	21.82	0.00	481.69	7	1.0117443	-57.071247	115.00	3	1.100	0.900	18.66	-0.00	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0188833	-40.625882	230.00	6	1.100	0.900	18.69	-0.00	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0070850	-39.126827	115.00	6	1.100	0.900	18.75	0.01	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0186913	-37.643091	13.80	6	1.100	0.900	18.69	-0.00	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0192540	-39.666016	13.80	6	1.100	0.900	18.69	-0.00	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0191777	-39.738662	13.80	6	1.100	0.900	18.69	-0.00	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0188833	-40.625882	13.80	6	1.100	0.900	18.69	-0.00	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0085882	-50.084963	230.00	5	1.100	0.900	18.66	-0.00	0	0
7036	1	64.61	26.15	0.00	0.00	7	0.9993288	-52.358354	115.00	5	1.100	0.900	18.66	-0.00	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0084340	-51.257929	500.00	3	1.100	0.900	18.66	-0.00	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0013145	-53.063524	230.00	3	1.100	0.900	18.66	-0.00	0	0
7039	1	164.85	66.73	0.00	0.00	7	0.9935877	-55.150732	115.00	3	1.100	0.900	18.66	-0.00	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0039709	-52.655023	230.00	4	1.100	0.900	18.66	-0.00	0	0
7041	1	65.72	26.60	0.00	0.00	7	0.9978573	-54.954211	115.00	4	1.100	0.900	18.66	-0.00	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0260135	-41.988011	500.00	6	1.100	0.900	18.67	-0.00	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0184153	-41.420594	230.00	6	1.100	0.900	18.69	-0.00	0	0
7044	1	87.25	35.32	0.00	0.00	7	1.0102782	-42.805826	115.00	6	1.100	0.900	18.68	-0.00	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0260135	-41.988011	20.00	6	1.100	0.900	18.67	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0260135	-41.988011	20.00	6	1.100	0.900	18.67	-0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0079284	-50.906060	500.00	3	1.100	0.900	18.66	-0.00	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0031978	-52.763692	230.00	3	1.100	0.900	18.66	-0.00	0	0
7049	1	198.20	80.22	0.00	0.00	7	1.0029329	-55.432235	115.00	3	1.100	0.900	18.66	-0.00	0	0
7050	1	50.42	20.41	0.00	0.00	7	0.9902764	-54.913702	115.00	5	1.100	0.900	18.66	-0.00	0	0
7051	1	98.55	39.89	0.00	0.00	7	0.9950522	-57.576129	115.00	3	1.100	0.900	18.66	-0.00	0	0
7052	1	74.66	30.22	0.00	0.00	7	1.0029704	-55.605875	115.00	3	1.100	0.900	18.66	-0.00	0	0
7053	2	74.17	30.02	0.00	0.00	7	1.0071542	-51.654863	115.00	3	1.100	0.900	18.66	-0.00	0	0
7054	1	64.99	26.31	0.00	0.00	7	0.9835260	-58.292531	115.00	4	1.100	0.900	18.66	-0.00	0	0
7055	1	68.65	27.79	0.00	0.00	7	0.9961731	-56.458042	115.00	3	1.100	0.900	18.66	-0.00	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0027729	-52.071965	230.00	5	1.100	0.900	18.66	-0.00	0	0
7057	1	74.27	30.06	0.00	0.00	7	0.9881291	-55.258445	115.00	5	1.100	0.900	18.66	-0.00	0	0
7058	2	0.00	0.00	0.00	0.00	7	1.0218570	-41.889173	500.00	6	1.100	0.900	18.67	-0.00	0	0
7059	2	0.00	0.00	0.00	0.00	7	1.0208450	-41.859434	230.00	6	1.100	0.900	18.67	-0.00	0	0
7060	2	0.00	0.00	0.00	0.00	7	1.0249870	-43.204196	115.00	6	1.100	0.900	18.67	-0.00	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0218775	-41.788068	13.80	6	1.100	0.900	18.67	-0.00	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0218778	-41.796738	13.80	6	1.100	0.900	18.67	-0.00	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0218842	-41.789390	13.80	6	1.100	0.900	18.67	-0.00	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0218687	-41.812755	13.80	6	1.100	0.900	18.67	-0.00	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0193908	-40.516545	13.80	6	1.100	0.900	18.67	-0.00	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0218779	-41.798843	13.80	6	1.100	0.900	18.67	-0.00	0	0
7067	1	57.88	23.43	0.00	0.00	7	0.9807495	-58.090276	115.00	3	1.100	0.900	18.66	-0.00	0	0
7068	2	0.00	0.00	0.00	0.00	7	1.0062287	-44.342662	230.00	1	1.100	0.900	18.67	-0.00	0	0
7069	2	35.81	14.50	0.00	0.00	7	1.0000000	-42.755203	115.00	1	1.100	0.900	18.67	-0.00	0	0
7070	1	70.72	28.63	0.00	0.00	7	0.9885483	-56.395082	115.00	4	1.100	0.900	18.66	-0.00	0	0
7071	1	2.63	1.07	0.00	0.00	7	1.0136570	-40.866399	115.00	6	1.100	0.900	18.67	-0.00	0	0
7072	1	81.49	32.99	0.00	0.00	7	0.9973127	-54.706285	115.00	4	1.100	0.900	18.66	-0.00	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0043157	-52.944125	230.00	2	1.100	0.900	18.66	-0.00	0	0
7074	1	48.39	19.59	0.00	0.00	7	1.0011829	-54.241657	115.00	2	1.100	0.900	18.66	-0.00	0	0
7075	1	112.60	45.58	0.00	342.50	7	1.0090557	-56.521847	115.00	4	1.100	0.900	18.66	-0.00	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0103407	-51.072622	500.00	4	1.100	0.900	18.66	-0.00	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0086917	-51.714414	230.00	4	1.100	0.900	18.66	-0.00	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0051395	-53.616507	115.00	4	1.100	0.900	18.66	-0.00	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0291400	-48.977139	13.80	4	1.100	0.900	18.66	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0103407	-51.072622	13.80	4	1.100	0.900	18.66	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0103407	-51.072622	13.80	4	1.100	0.900	18.66	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0103407	-51.072622	13.80	4	1.100	0.900	18.66	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0025463	-52.283701	230.00	4	1.100	0.900	18.66	-0.00	0	0
7084	1	150.32	60.84	0.00	0.00	7	0.9957464	-54.189691	115.00	4	1.100	0.900	18.66	-0.00	0	0
7085	1	2.87	1.16	0.00	0.00	7	0.9925957	-53.674217	115.00	2	1.100	0.900	18.66	-0.00	0	0
7086	1	37.41	15.14	0.00	0.00	7	0.9881149	-57.153431	115.00	4	1.100	0.900	18.66	-0.00	0	0
7087	1	51.95	21.03	0.00	0.00	7	0.9988250	-55.496879	115.00	3	1.100	0.900	18.66	-0.00	0	0
7088	1	70.73	28.63	0.00	0.00	7	0.9845921	-51.597566	115.00	3	1.100	0.900	18.66	-0.00	0	0
7089	1	49.05	19.85	0.00	316.53	7	1.0145868	-57.584070	115.00	3	1.100	0.900	18.66	-0.00	0	0
7090	1	9.66	3.91	0.00	0.00	7	0.9915961	-54.411083	115.00	5	1.100	0.900	18.66	-0.00	0	0
7091	1	147.48	59.69	0.00	307.42	7	1.0237374	-58.591411	115.00	3	1.100	0.900	18.66	-0.00	0	0
7092	1	27.46	11.11	0.00	0.00	7	0.9912918	-57.212266	115.00	3	1.100	0.900	18.66	-0.00	0	0
7093	1	76.41	30.93	0.00	0.00	7	0.9888247	-57.234093	115.00	3	1.100	0.900	18.66	-0.00	0	0
7094	1	53.68	21.73	0.00	0.00	7	1.0040718	-58.040483	115.00	3	1.100	0.900	18.66	-0.00	0	0
7095	2	0.00	0.00	0.00	0.00	7	1.0080584	-40.478977	500.00	1	1.100	0.900	18.67	-0.00	0	0
7096	2	0.00	0.00	0.00	0.00	7	1.0086337	-42.334860	230.00	1	1.100	0.900	18.67	-0.00	0	0
7097	2	0.00	0.00	0.00	0.00	7	1.0014955	-41.904120	115.00	1	1.100	0.900	18.67	0.00	0	0
7098	2	0.00	0.00	0.00	0.00	7	1.0000000	-28.796105	13.80	1	1.100	0.900	18.67	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-36.179471	13.80	1	1.100	0.900	18.67	-0.00	0	0
7100	1	43.51	17.61	0.00	0.00	7	0.9902382	-56.686904	115.00	4	1.100	0.900	18.66	-0.00	0	0
7101	1	148.76	60.21	0.00	0.00	7	0.9939421	-56.072648	115.00	3	1.100	0.900	18.66	-0.00	0	0
7102	1	82.64	33.45	0.00	0.00	7	0.9826189	-56.327625	115.00	5	1.100	0.900	18.66	-0.00	0	0
7103	1	41.05	16.61	0.00	0.00	7	0.9910606	-56.833636	115.00	4	1.100	0.900	18.66	-0.00	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	500.00	4	1.100	0.900	18.66	-0.00	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0045557	-53.047911	230.00	4	1.100	0.900	18.66	-0.00	0	0
7106	1	64.45	26.09	0.00	0.00	7	1.0030078	-55.496859	115.00	4	1.100	0.900	18.66	-0.00	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	-0.00	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0315854	-49.147370	24.00	4	1.100	0.900	18.66	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0099529	-51.577891	24.00	4	1.100	0.900	18.66	0.00	0	0
7116	1	8.51	3.45	0.00	0.00	7	0.9820374	-50.153866	115.00	1	1.100	0.900	18.66	-0.00	0	0
7117	1	58.82	23.81	0.00	0.00	7	0.9957928	-55.649598	115.00	3	1.100	0.900	18.66	-0.00	0	0
7118	1	84.81	34.33	0.00	0.00	7	0.9833868	-56.318616	115.00	5	1.100	0.900	18.66	-0.00	0	0
7119	1	34.79	14.08	0.00	0.00	7	0.9900684	-56.781984	115.00	4	1.100	0.900	18.66	-0.00	0	0
7120	1	104.79	42.41	0.00	0.00	7	0.9862290	-57.449909	115.00	3	1.100	0.900	18.66	-0.00	0	0
7121	2	0.00	0.00	0.00	0.00	7	0.9862290	-57.449909	18.00	3	1.100	0.900	18.66	-0.00	0	0
7122	2	0.00	0.00	0.00	0.00	7	0.9862290	-57.449909	18.00	3	1.100	0.900	18.66	-0.00	0	0
7123	2	4.64	1.88	0.00	0.00	7	1.0165835	-40.267912	115.00	6	1.100	0.900	18.67	-0.00	0	0
7124	1	115.26	46.65	0.00	0.00	7	0.9896768	-57.256450	115.00	3	1.100	0.900	18.66	-0.00	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0112694	-51.548482	500.00	3	1.100	0.900	18.66	-0.00	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0023445	-53.296151	230.00	3	1.100	0.900	18.66	-0.00	0	0
7127	1	156.48	63.34	0.00	0.00	7	1.0008006	-54.540485	115.00	3	1.100	0.900	18.66	-0.00	0	0
7128	1	44.76	18.12	0.00	0.00	7	1.0015357	-51.568205	115.00	5	1.100	0.900	18.66	-0.00	0	0
7129	1	3.61	1.46	0.00	0.00	7	1.0240115	-44.665328	115.00	6	1.100	0.900	18.67	-0.00	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	500.00	4	1.100	0.900	18.66	-0.00	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0032113	-53.011148	230.00	4	1.100	0.900	18.66	-0.00	0	0
7132	1	50.93	20.61	0.00	0.00	7	0.9938675	-55.192599	115.00	4	1.100	0.900	18.66	-0.00	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0093137	-51.641570	13.80	4	1.100	0.900	18.66	-0.00	0	0
7143	1	41.97	16.99	0.00	0.00	7	0.9989685	-57.692593	115.00	5	1.100	0.900	18.66	-0.00	0	0
7144	1	68.38	27.68	0.00	0.00	7	0.9918049	-56.290198	115.00	4	1.100	0.900	18.66	-0.00	0	0
7145	1	100.65	40.74	0.00	307.36	7	1.0300000	-58.676378	115.00	4	1.100	0.900	18.66	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0300000	-58.676378	13.80	4	1.100	0.900	18.66	-0.00	0	0
7147	1	33.10	13.40	0.00	0.00	7	1.0017736	-56.592174	115.00	3	1.100	0.900	18.66	-0.00	0	0
7148	1	41.62	16.85	0.00	0.00	7	0.9885765	-57.506645	115.00	3	1.100	0.900	18.66	-0.00	0	0
7149	1	8.57	3.47	0.00	0.00	7	1.0078792	-43.125032	115.00	6	1.100	0.900	18.68	-0.00	0	0
7150	1	0.00	0.00	0.00	200.00	7	1.0285484	-48.465558	230.00	5	1.100	0.900	18.66	-0.00	0	0
7151	1	30.84	12.48	0.00	0.00	7	1.0259554	-50.490866	115.00	5	1.100	0.900	18.66	-0.00	0	0
7152	1	2.51	1.02	0.00	0.00	7	0.9931352	-56.922357	115.00	3	1.100	0.900	18.66	-0.00	0	0
7153	1	18.34	7.42	0.00	0.00	7	0.9994603	-41.811334	115.00	1	1.100	0.900	18.67	0.00	0	0
7154	1	41.02	16.60	0.00	0.00	7	1.0030388	-56.321316	115.00	5	1.100	0.900	18.66	-0.00	0	0
7155	1	54.89	22.22	0.00	0.00	7	0.9859639	-57.230711	115.00	3	1.100	0.900	18.66	-0.00	0	0
7156	1	0.00	0.00	0.00	0.00	7	0.9984656	-53.569080	230.00	5	1.100	0.900	18.66	-0.00	0	0
7157	1	114.68	46.42	0.00	0.00	7	0.9946496	-55.640142	115.00	5	1.100	0.900	18.66	-0.00	0	0
7158	1	54.86	22.20	0.00	0.00	7	0.9809952	-57.736031	115.00	4	1.100	0.900	18.66	-0.00	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	500.00	3	1.100	0.900	18.66	-0.00	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0058269	-51.794980	230.00	3	1.100	0.900	18.66	-0.00	0	0
7161	1	96.28	38.97	0.00	0.00	7	1.0026113	-53.990467	115.00	3	1.100	0.900	18.66	-0.00	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0180306	-49.161179	18.00	3	1.100	0.900	18.66	-0.00	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	-0.00	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	-0.00	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	-0.00	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	-0.00	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0090748	-50.143161	18.00	3	1.100	0.900	18.66	-0.00	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0302735	-47.756542	18.00	3	1.100	0.900	18.66	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0045141	-52.715261	230.00	2	1.100	0.900	18.66	-0.00	0	0
7172	1	63.79	25.82	0.00	0.00	7	1.0070557	-53.535464	115.00	2	1.100	0.900	18.66	-0.00	0	0
7173	1	78.78	31.89	0.00	0.00	7	0.9807866	-58.374546	115.00	4	1.100	0.900	18.66	-0.00	0	0
7174	1	87.27	35.32	0.00	0.00	7	0.9855318	-56.600209	115.00	4	1.100	0.900	18.66	-0.00	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0077789	-49.370193	500.00	5	1.100	0.900	18.66	-0.00	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0016802	-52.102005	230.00	5	1.100	0.900	18.66	-0.00	0	0
7177	1	148.14	59.96	0.00	0.00	7	0.9864795	-55.685610	115.00	5	1.100	0.900	18.66	-0.00	0	0
7178	1	85.74	34.71	0.00	0.00	7	0.9856397	-57.479235	115.00	3	1.100	0.900	18.66	-0.00	0	0
7179	1	40.81	16.52	0.00	0.00	7	0.9881022	-56.243507	115.00	3	1.100	0.900	18.66	-0.00	0	0
7180	1	64.01	25.91	0.00	0.00	7	0.9916680	-57.336818	115.00	3	1.100	0.900	18.66	-0.00	0	0
7181	1	104.29	42.21	0.00	0.00	7	0.9869833	-57.251051	115.00	3	1.100	0.900	18.66	-0.00	0	0
7182	1	1.45	0.59	0.00	0.00	7	0.9931141	-50.950277	115.00	3	1.100	0.900	18.66	-0.00	0	0
7183	1	151.13	61.17	0.00	465.80	7	1.0261056	-57.353873	115.00	3	1.100	0.900	18.66	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0059482	-52.198459	230.00	3	1.100	0.900	18.66	-0.00	0	0
7185	1	118.25	47.86	0.00	0.00	7	0.9995957	-53.359994	115.00	3	1.100	0.900	18.66	-0.00	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	500.00	3	1.100	0.900	18.66	-0.00	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0020236	-53.604238	230.00	3	1.100	0.900	18.66	-0.00	0	0
7188	1	53.61	21.70	0.00	0.00	7	0.9970964	-55.958464	115.00	3	1.100	0.900	18.66	-0.00	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	-0.00	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	-0.00	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	0.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	-0.00	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0198564	-50.159534	13.80	3	1.100	0.900	18.66	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0089488	-51.359929	13.80	3	1.100	0.900	18.66	0.00	0	0
7198	1	60.29	24.40	0.00	250.57	7	1.0300000	-55.578905	115.00	5	1.100	0.900	18.66	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0097031	-49.894988	500.00	5	1.100	0.900	18.66	-0.00	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0063764	-52.531912	230.00	5	1.100	0.900	18.66	-0.00	0	0
7201	1	151.75	61.42	0.00	0.00	7	1.0105508	-54.746387	115.00	5	1.100	0.900	18.66	-0.00	0	0
7202	1	25.15	10.18	0.00	0.00	7	0.9962441	-52.740567	115.00	5	1.100	0.900	18.66	-0.00	0	0
7203	1	14.39	5.82	0.00	0.00	7	0.9911720	-49.882888	115.00	1	1.100	0.900	18.67	-0.00	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	500.00	4	1.100	0.900	18.66	-0.00	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0078012	-52.173472	230.00	4	1.100	0.900	18.66	-0.00	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0100674	-53.665963	115.00	4	1.100	0.900	18.66	-0.00	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	18.00	4	1.100	0.900	18.66	-0.00	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	18.00	4	1.100	0.900	18.66	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	18.00	4	1.100	0.900	18.66	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	18.00	4	1.100	0.900	18.66	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	18.00	4	1.100	0.900	18.66	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0103095	-51.323358	18.00	4	1.100	0.900	18.66	0.00	0	0
7213	1	47.95	19.41	0.00	0.00	7	1.0139333	-52.104691	115.00	2	1.100	0.900	18.66	-0.00	0	0
7214	1	58.73	23.77	0.00	0.00	7	0.9864144	-57.086003	115.00	3	1.100	0.900	18.66	-0.00	0	0
7215	1	73.42	29.72	0.00	0.00	7	0.9882992	-55.432926	115.00	5	1.100	0.900	18.66	-0.00	0	0
7216	1	64.79	26.23	0.00	0.00	7	0.9884956	-57.444185	115.00	3	1.100	0.900	18.66	-0.00	0	0
7217	1	53.47	21.64	0.00	0.00	7	0.9916271	-57.536240	115.00	4	1.100	0.900	18.66	-0.00	0	0
7218	1	33.68	13.63	0.00	0.00	7	0.9905069	-53.560355	115.00	5	1.100	0.900	18.66	-0.00	0	0
7219	1	0.88	0.36	0.00	0.00	7	1.0111269	-44.745023	115.00	1	1.100	0.900	18.66	-0.00	0	0
7220	1	98.89	40.03	0.00	0.00	7	0.9926276	-57.057503	115.00	3	1.100	0.900	18.66	-0.00	0	0
7221	1	118.70	48.05	0.00	0.00	7	0.9915421	-56.879949	115.00	3	1.100	0.900	18.66	-0.00	0	0
7222	1	60.90	24.65	0.00	0.00	7	0.9882905	-57.080925	115.00	3	1.100	0.900	18.66	-0.00	0	0
7223	1	34.74	14.06	0.00	0.00	7	0.9971299	-55.392688	115.00	5	1.100	0.900	18.66	-0.00	0	0
7224	1	21.54	8.72	0.00	0.00	7	0.9903580	-57.449575	115.00	3	1.100	0.900	18.66	-0.00	0	0
7225	1	78.01	31.57	0.00	0.00	7	0.9897225	-57.302680	115.00	3	1.100	0.900	18.66	-0.00	0	0
7226	1	31.68	12.82	0.00	0.00	7	0.9968411	-57.468276	115.00	3	1.100	0.900	18.66	-0.00	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0086303	-50.602665	500.00	3	1.100	0.900	18.66	-0.00	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0011916	-53.077048	230.00	3	1.100	0.900	18.66	-0.00	0	0
7229	1	199.79	80.87	0.00	0.00	7	0.9971861	-54.720587	115.00	3	1.100	0.900	18.66	-0.00	0	0
7230	1	5.16	2.09	0.00	0.00	7	1.0147672	-47.344651	115.00	1	1.100	0.900	18.66	-0.00	0	0
7231	1	35.59	14.41	0.00	0.00	7	0.9906660	-56.109727	115.00	4	1.100	0.900	18.66	-0.00	0	0
7232	1	30.05	12.16	0.00	0.00	7	1.0111471	-53.683557	115.00	2	1.100	0.900	18.66	-0.00	0	0
7233	1	23.24	9.41	0.00	0.00	7	0.9948347	-54.338211	115.00	5	1.100	0.900	18.66	-0.00	0	0
7234	1	54.11	21.90	0.00	0.00	7	0.9973414	-57.420327	115.00	5	1.100	0.900	18.66	-0.00	0	0
7235	1	106.13	42.96	0.00	233.13	7	1.0300000	-56.965387	115.00	3	1.100	0.900	18.66	0.00	0	0
7236	1	26.79	10.84	0.00	273.18	7	1.0250224	-56.462439	115.00	5	1.100	0.900	18.66	0.00	0	0
7237	1	10.56	4.28	0.00	0.00	7	0.9929810	-49.192982	115.00	1	1.100	0.900	18.66	-0.00	0	0
7238	1	33.49	13.56	0.00	88.80	7	1.0146830	-56.166701	115.00	4	1.100	0.900	18.66	-0.00	0	0
7239	1	29.68	12.01	0.00	0.00	7	0.9937892	-55.825320	115.00	4	1.100	0.900	18.66	-0.00	0	0
7240	1	75.38	30.51	0.00	0.00	7	1.0003957	-57.563265	115.00	3	1.100	0.900	18.66	-0.00	0	0
7241	1	73.03	29.56	0.00	0.00	7	0.9881241	-57.481982	115.00	3	1.100	0.900	18.66	-0.00	0	0
7242	1	56.10	22.71	0.00	0.00	7	0.9900861	-56.316880	115.00	3	1.100	0.900	18.66	-0.00	0	0
7243	1	55.10	22.30	0.00	0.00	7	0.9953639	-57.426959	115.00	4	1.100	0.900	18.66	-0.00	0	0
7244	1	26.61	10.77	0.00	0.00	7	0.9891377	-55.585880	115.00	3	1.100	0.900	18.66	-0.00	0	0
7245	1	69.15	27.99	0.00	0.00	7	0.9968009	-57.300497	115.00	5	1.100	0.900	18.66	-0.00	0	0
7246	1	139.65	56.53	0.00	0.00	7	0.9844363	-56.927167	115.00	3	1.100	0.900	18.66	-0.00	0	0
7247	1	6.44	2.61	0.00	0.00	7	0.9928930	-49.463038	115.00	1	1.100	0.900	18.67	-0.00	0	0
7248	1	154.36	62.48	0.00	0.00	7	0.9863913	-57.713615	115.00	3	1.100	0.900	18.66	-0.00	0	0
7249	1	50.27	20.35	0.00	0.00	7	0.9889284	-57.370264	115.00	3	1.100	0.900	18.66	-0.00	0	0
7250	1	22.84	9.24	0.00	0.00	7	0.9989090	-56.967707	115.00	3	1.100	0.900	18.66	-0.00	0	0
7251	1	24.93	10.09	0.00	0.00	7	0.9973155	-55.746759	115.00	5	1.100	0.900	18.66	-0.00	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0044516	-50.549315	230.00	2	1.100	0.900	18.66	-0.00	0	0
7253	1	63.65	25.76	0.00	0.00	7	0.9972761	-51.894789	115.00	2	1.100	0.900	18.66	-0.00	0	0
7254	1	35.09	14.20	0.00	0.00	7	1.0223343	-52.923123	115.00	5	1.100	0.900	18.66	-0.00	0	0
7255	1	41.29	16.71	0.00	0.00	7	0.9954431	-56.318481	115.00	3	1.100	0.900	18.66	-0.00	0	0
7256	1	60.80	24.61	0.00	0.00	7	0.9964203	-56.335637	115.00	3	1.100	0.900	18.66	-0.00	0	0
7257	1	89.00	36.03	0.00	0.00	7	0.9852103	-56.064497	115.00	4	1.100	0.900	18.66	-0.00	0	0
7258	1	30.10	12.18	0.00	0.00	7	0.9916219	-56.909824	115.00	3	1.100	0.900	18.66	-0.00	0	0
7259	1	102.24	41.38	0.00	0.00	7	0.9983008	-57.443921	115.00	4	1.100	0.900	18.66	-0.00	0	0
7260	1	87.24	35.31	0.00	0.00	7	0.9954450	-56.218904	115.00	4	1.100	0.900	18.66	-0.00	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0097037	-45.387428	230.00	1	1.100	0.900	18.67	-0.00	0	0
7262	1	50.42	20.41	0.00	70.93	7	1.0181315	-46.801449	115.00	1	1.100	0.900	18.67	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0089291	-51.582299	500.00	4	1.100	0.900	18.66	-0.00	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0051722	-52.576585	230.00	4	1.100	0.900	18.66	-0.00	0	0
7265	1	44.04	17.82	0.00	0.00	7	0.9946510	-55.308920	115.00	4	1.100	0.900	18.66	-0.00	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0089291	-51.582299	13.80	4	1.100	0.900	18.66	-0.00	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0089291	-51.582299	13.80	4	1.100	0.900	18.66	-0.00	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0089291	-51.582299	13.80	4	1.100	0.900	18.66	-0.00	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0100000	-49.528252	13.80	4	1.100	0.900	18.66	-0.00	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0100000	-50.356882	13.80	4	1.100	0.900	18.66	-0.00	0	0
7271	1	19.91	8.06	0.00	0.00	7	0.9927708	-54.372310	115.00	3	1.100	0.900	18.66	-0.00	0	0
7272	1	32.12	13.00	0.00	0.00	7	0.9906854	-56.753485	115.00	3	1.100	0.900	18.66	-0.00	0	0
7273	1	27.58	11.16	0.00	249.70	7	1.0187057	-53.658848	115.00	2	1.100	0.900	18.66	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0147282	-39.332278	230.00	6	1.100	0.900	18.72	-0.00	0	0
7275	1	29.61	11.99	0.00	0.00	7	1.0094386	-39.563308	115.00	6	1.100	0.900	18.72	-0.00	0	0
7276	1	62.07	25.12	0.00	457.62	7	1.0133987	-57.748712	115.00	3	1.100	0.900	18.66	-0.00	0	0
7277	1	11.20	4.53	0.00	34.20	7	1.0300000	-45.173682	115.00	6	1.100	0.900	18.67	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0033466	-53.103004	230.00	4	1.100	0.900	18.66	-0.00	0	0
7279	1	103.96	42.08	0.00	0.00	7	1.0010356	-54.385254	115.00	4	1.100	0.900	18.66	-0.00	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0033466	-53.103004	13.80	4	1.100	0.900	18.66	-0.00	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0033466	-53.103004	13.80	4	1.100	0.900	18.66	-0.00	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0063558	-52.194524	230.00	4	1.100	0.900	18.66	-0.00	0	0
7283	1	76.63	31.02	0.00	0.00	7	0.9944043	-54.656476	115.00	4	1.100	0.900	18.66	-0.00	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0063558	-52.194524	13.20	4	1.100	0.900	18.66	-0.00	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0064674	-51.119285	13.20	4	1.100	0.900	18.66	-0.00	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0065663	-49.719906	13.20	4	1.100	0.900	18.66	-0.00	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0063440	-50.052174	13.20	4	1.100	0.900	18.66	-0.00	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0065427	-49.913260	13.20	4	1.100	0.900	18.66	-0.00	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0065660	-50.493589	13.20	4	1.100	0.900	18.66	-0.00	0	0
7290	1	44.64	18.07	0.00	0.00	7	0.9857508	-56.526594	115.00	5	1.100	0.900	18.66	-0.00	0	0
7291	1	71.34	28.88	0.00	0.00	7	0.9770933	-57.973044	115.00	5	1.100	0.900	18.66	-0.00	0	0
7292	1	65.87	26.66	0.00	0.00	7	1.0010466	-54.609649	115.00	5	1.100	0.900	18.66	-0.00	0	0
7293	1	11.16	4.52	0.00	0.00	7	1.0029335	-52.781460	115.00	2	1.100	0.900	18.66	-0.00	0	0
7294	1	5.08	2.05	0.00	30.00	7	1.0145587	-54.340896	115.00	4	1.100	0.900	18.66	-0.00	0	0
7295	1	73.06	29.57	0.00	0.00	7	0.9872713	-56.723775	115.00	5	1.100	0.900	18.66	-0.00	0	0
7296	1	65.69	26.59	0.00	0.00	7	0.9851182	-57.757788	115.00	3	1.100	0.900	18.66	-0.00	0	0
7297	1	65.64	26.57	0.00	0.00	7	0.9884966	-56.924016	115.00	3	1.100	0.900	18.66	-0.00	0	0
7298	1	70.86	28.68	0.00	0.00	7	0.9902429	-57.465187	115.00	3	1.100	0.900	18.66	-0.00	0	0
7299	1	12.88	5.21	0.00	0.00	7	0.9987820	-45.237972	115.00	1	1.100	0.900	18.66	-0.00	0	0
7300	1	38.05	15.40	0.00	200.25	7	1.0300000	-56.634948	115.00	5	1.100	0.900	18.66	0.00	0	0
7301	1	48.42	19.60	0.00	0.00	7	0.9829330	-56.960576	115.00	4	1.100	0.900	18.66	-0.00	0	0
7302	1	17.10	6.92	0.00	0.00	7	1.0018618	-48.503135	115.00	1	1.100	0.900	18.67	-0.00	0	0
7303	1	4.54	1.84	0.00	0.00	7	1.0160779	-45.724464	115.00	1	1.100	0.900	18.67	-0.00	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0144223	-43.931170	500.00	1	1.100	0.900	18.67	-0.00	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0130153	-45.258590	230.00	1	1.100	0.900	18.67	-0.00	0	0
7306	1	5.38	2.18	0.00	0.00	7	1.0108681	-42.810382	115.00	1	1.100	0.900	18.67	-0.00	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0144223	-43.931170	24.00	1	1.100	0.900	18.67	-0.00	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0144223	-43.931170	24.00	1	1.100	0.900	18.67	-0.00	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0144223	-43.931170	24.00	1	1.100	0.900	18.67	-0.00	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0144223	-43.931170	24.00	1	1.100	0.900	18.67	0.00	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0257886	-42.693519	24.00	1	1.100	0.900	18.67	0.00	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0072601	-49.773083	230.00	2	1.100	0.900	18.66	-0.00	0	0
7313	1	60.35	24.43	0.00	0.00	7	0.9933533	-51.405684	115.00	2	1.100	0.900	18.66	-0.00	0	0
7314	1	20.13	8.15	0.00	0.00	7	0.9847432	-50.455153	115.00	5	1.100	0.900	18.66	-0.00	0	0
7315	1	48.52	19.64	0.00	0.00	7	1.0078921	-55.928277	115.00	3	1.100	0.900	18.66	-0.00	0	0
7316	1	44.26	17.92	0.00	0.00	7	0.9876982	-56.777562	115.00	3	1.100	0.900	18.66	-0.00	0	0
7317	1	100.04	40.49	0.00	0.00	7	0.9895892	-54.592869	115.00	4	1.100	0.900	18.66	-0.00	0	0
7318	1	78.51	31.78	0.00	0.00	7	0.9850981	-57.200132	115.00	4	1.100	0.900	18.66	-0.00	0	0
7319	1	21.13	8.55	0.00	0.00	7	0.9871265	-55.968748	115.00	5	1.100	0.900	18.66	-0.00	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0119386	-48.443899	500.00	2	1.100	0.900	18.66	-0.00	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0105454	-48.757193	230.00	2	1.100	0.900	18.66	-0.00	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0164787	-44.864270	115.00	2	1.100	0.900	18.66	-0.00	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0119386	-48.443899	13.80	2	1.100	0.900	18.66	-0.00	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0119386	-48.443899	13.80	2	1.100	0.900	18.66	-0.00	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0200000	-46.445202	13.80	2	1.100	0.900	18.66	-0.00	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0119386	-48.443899	13.80	2	1.100	0.900	18.66	-0.00	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0151093	-46.351591	230.00	1	1.100	0.900	18.67	-0.00	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0092520	-47.419620	115.00	1	1.100	0.900	18.67	-0.00	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0390547	-43.719122	13.80	1	1.100	0.900	18.67	0.00	0	0
7330	1	137.24	55.55	0.00	0.00	7	0.9912286	-57.328568	115.00	3	1.100	0.900	18.66	-0.00	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0093627	-51.316800	500.00	4	1.100	0.900	18.66	-0.00	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0025127	-53.265936	230.00	4	1.100	0.900	18.66	-0.00	0	0
7333	1	20.44	8.27	0.00	0.00	7	0.9954855	-55.503918	115.00	4	1.100	0.900	18.66	-0.00	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0093627	-51.316800	20.00	4	1.100	0.900	18.66	-0.00	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0093627	-51.316800	20.00	4	1.100	0.900	18.66	0.00	0	0
7336	1	75.38	30.51	0.00	0.00	7	0.9995064	-56.117308	115.00	3	1.100	0.900	18.66	-0.00	0	0
7337	1	17.19	6.96	0.00	0.00	7	1.0149696	-44.819849	115.00	6	1.100	0.900	18.68	-0.00	0	0
7338	1	76.44	30.94	0.00	0.00	7	0.9881924	-57.294919	115.00	4	1.100	0.900	18.66	-0.00	0	0
7339	1	22.43	9.08	0.00	0.00	7	0.9977260	-48.709254	115.00	1	1.100	0.900	18.67	-0.00	0	0
7340	2	27.05	10.95	0.00	0.00	7	0.9840810	-52.331944	115.00	3	1.100	0.900	18.66	-0.00	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0067037	-49.158574	500.00	3	1.100	0.900	18.66	-0.00	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0004465	-52.466813	230.00	3	1.100	0.900	18.66	-0.00	0	0
7343	1	129.36	52.36	0.00	0.00	7	0.9753845	-53.747172	115.00	3	1.100	0.900	18.66	-0.00	0	0
7344	1	70.99	28.73	0.00	0.00	7	0.9840469	-57.801574	115.00	3	1.100	0.900	18.66	-0.00	0	0
7345	1	51.36	20.79	0.00	0.00	7	0.9895188	-57.047856	115.00	4	1.100	0.900	18.66	-0.00	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	500.00	3	1.100	0.900	18.66	-0.00	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0078996	-51.905536	230.00	3	1.100	0.900	18.66	-0.00	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0072646	-51.724333	115.00	3	1.100	0.900	18.66	-0.00	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0353352	-48.762653	13.80	3	1.100	0.900	18.66	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	-0.00	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0133299	-51.259274	13.80	3	1.100	0.900	18.66	0.00	0	0
7362	1	39.21	15.87	0.00	0.00	7	0.9874618	-57.547462	115.00	3	1.100	0.900	18.66	-0.00	0	0
7363	1	18.61	7.53	0.00	0.00	7	1.0122255	-50.651115	115.00	2	1.100	0.900	18.66	-0.00	0	0
7364	1	9.99	4.04	0.00	0.00	7	0.9939809	-47.723811	115.00	1	1.100	0.900	18.66	-0.00	0	0
7365	1	56.68	22.94	0.00	0.00	7	0.9940314	-57.312476	115.00	4	1.100	0.900	18.66	-0.00	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	500.00	4	1.100	0.900	18.66	-0.00	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0041133	-52.923138	230.00	4	1.100	0.900	18.66	-0.00	0	0
7368	1	0.00	0.00	0.00	0.00	7	0.9984232	-55.481745	115.00	4	1.100	0.900	18.66	-0.00	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	-0.00	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0266842	-49.616631	18.00	4	1.100	0.900	18.66	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0094100	-51.528173	18.00	4	1.100	0.900	18.66	0.00	0	0
7380	2	36.57	14.80	0.00	0.00	7	1.0244458	-43.544549	115.00	2	1.100	0.900	18.66	-0.00	0	0
7381	1	66.33	26.85	0.00	0.00	7	0.9971602	-57.879849	115.00	4	1.100	0.900	18.66	-0.00	0	0
7382	1	54.69	22.14	0.00	0.00	7	0.9864191	-57.402179	115.00	3	1.100	0.900	18.66	-0.00	0	0
7383	1	59.92	24.25	0.00	0.00	7	0.9908636	-54.998608	115.00	2	1.100	0.900	18.66	-0.00	0	0
7384	1	46.81	18.95	0.00	0.00	7	0.9886774	-57.365226	115.00	3	1.100	0.900	18.66	-0.00	0	0
7385	1	94.67	38.32	0.00	0.00	7	0.9900476	-57.371023	115.00	3	1.100	0.900	18.66	-0.00	0	0
7386	1	78.26	31.68	0.00	0.00	7	0.9922472	-57.221381	115.00	3	1.100	0.900	18.66	-0.00	0	0
7387	1	112.51	45.54	0.00	0.00	7	0.9824036	-58.504507	115.00	4	1.100	0.900	18.66	-0.00	0	0
7388	1	88.18	35.69	0.00	0.00	7	0.9964388	-57.791421	115.00	3	1.100	0.900	18.66	-0.00	0	0
7389	3	0.00	0.00	0.00	0.00	7	1.0200000	-43.294999	500.00	5	1.100	0.900	18.66	-0.00	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0218620	-47.648726	230.00	5	1.100	0.900	18.66	-0.00	0	0
7391	1	29.99	12.14	0.00	0.00	7	1.0138340	-49.298330	115.00	5	1.100	0.900	18.66	-0.00	0	0
7392	1	36.42	14.74	0.00	0.00	7	1.0015795	-55.446165	115.00	4	1.100	0.900	18.66	-0.00	0	0
7393	1	5.12	2.07	0.00	0.00	7	0.9974205	-48.646874	115.00	1	1.100	0.900	18.67	-0.00	0	0
7394	1	26.19	10.60	0.00	0.00	7	0.9840783	-57.146032	115.00	4	1.100	0.900	18.66	-0.00	0	0
7395	1	49.29	19.95	0.00	0.00	7	0.9963590	-57.020063	115.00	3	1.100	0.900	18.66	-0.00	0	0
7396	1	17.85	7.22	0.00	0.00	7	0.9895329	-56.243257	115.00	3	1.100	0.900	18.66	-0.00	0	0
7397	1	74.01	29.95	0.00	100.00	7	1.0217548	-50.115596	115.00	3	1.100	0.900	18.66	-0.00	0	0
7398	1	51.51	20.85	0.00	0.00	7	0.9929831	-56.556962	115.00	4	1.100	0.900	18.66	-0.00	0	0
7399	1	39.78	16.10	0.00	0.00	7	0.9946680	-56.607804	115.00	3	1.100	0.900	18.66	-0.00	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0087448	-51.360825	500.00	4	1.100	0.900	18.66	-0.00	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0047363	-52.789030	230.00	4	1.100	0.900	18.66	-0.00	0	0
7402	1	0.00	0.00	0.00	0.00	7	0.9999952	-55.102292	115.00	4	1.100	0.900	18.66	-0.00	0	0
7403	1	48.77	19.74	0.00	0.00	7	0.9920514	-56.465841	115.00	4	1.100	0.900	18.66	-0.00	0	0
7404	1	124.41	50.36	0.00	0.00	7	0.9888373	-57.107544	115.00	5	1.100	0.900	18.66	-0.00	0	0
7405	1	37.28	15.09	0.00	0.00	7	1.0032270	-54.419731	115.00	2	1.100	0.900	18.66	-0.00	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0227403	-41.928793	500.00	6	1.100	0.900	18.67	-0.00	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0204312	-41.764464	230.00	6	1.100	0.900	18.67	-0.00	0	0
7408	1	37.56	15.20	0.00	0.00	7	1.0069070	-42.544396	115.00	6	1.100	0.900	18.68	-0.00	0	0
7409	1	0.00	0.00	0.00	0.00	7	0.9995007	-53.091217	230.00	3	1.100	0.900	18.66	-0.00	0	0
7410	1	150.97	61.11	0.00	0.00	7	0.9921671	-55.314951	115.00	3	1.100	0.900	18.66	-0.00	0	0
7411	1	48.59	19.67	0.00	0.00	7	0.9926197	-56.244859	115.00	5	1.100	0.900	18.66	-0.00	0	0
7412	1	6.01	2.43	0.00	0.00	7	0.9938061	-53.107431	115.00	2	1.100	0.900	18.66	-0.00	0	0
7413	2	30.04	12.16	0.00	0.00	7	1.0135361	-41.613722	115.00	1	1.100	0.900	18.67	-0.00	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0276338	-42.196151	500.00	6	1.100	0.900	18.67	-0.00	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0198963	-41.189637	230.00	6	1.100	0.900	18.69	-0.00	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0160747	-42.293220	115.00	6	1.100	0.900	18.68	-0.00	0	0
7417	1	68.52	27.73	0.00	0.00	7	1.0016417	-57.081970	115.00	3	1.100	0.900	18.66	-0.00	0	0
7418	1	33.76	13.66	0.00	0.00	7	1.0023042	-56.886746	115.00	3	1.100	0.900	18.66	-0.00	0	0
7419	2	74.90	30.32	0.00	0.00	7	0.9917578	-55.724136	115.00	4	1.100	0.900	18.66	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0036388	-52.150202	230.00	5	1.100	0.900	18.66	-0.00	0	0
7421	1	63.45	25.68	0.00	0.00	7	0.9932722	-53.902243	115.00	5	1.100	0.900	18.66	-0.00	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0078578	-48.839964	500.00	2	1.100	0.900	18.66	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0041777	-51.034604	230.00	2	1.100	0.900	18.66	-0.00	0	0
7424	1	97.92	39.63	0.00	0.00	7	0.9966597	-53.129956	115.00	2	1.100	0.900	18.66	-0.00	0	0
7425	1	74.18	30.03	0.00	0.00	7	0.9893473	-56.541571	115.00	3	1.100	0.900	18.66	-0.00	0	0
7426	1	29.26	11.84	0.00	0.00	7	0.9889602	-49.591289	115.00	2	1.100	0.900	18.67	-0.00	0	0
7427	1	109.52	44.33	0.00	0.00	7	0.9875212	-57.731385	115.00	3	1.100	0.900	18.66	-0.00	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0157416	-50.512637	500.00	2	1.100	0.900	18.66	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0091532	-49.683762	230.00	2	1.100	0.900	18.66	-0.00	0	0
7430	1	32.84	13.29	0.00	0.00	7	0.9941598	-51.391980	115.00	2	1.100	0.900	18.66	-0.00	0	0
7431	1	24.90	10.08	0.00	0.00	7	0.9941522	-54.087199	115.00	5	1.100	0.900	18.66	-0.00	0	0
7432	1	16.06	6.50	0.00	0.00	7	1.0145597	-45.224498	115.00	5	1.100	0.900	18.66	-0.00	0	0
8001	1	7.57	3.07	0.00	0.00	8	1.0227176	-41.050549	115.00	7	1.100	0.900	18.66	-0.00	0	0
8002	1	8.27	3.35	0.00	0.00	8	1.0186943	-41.268205	115.00	8	1.100	0.900	18.66	-0.00	0	0
8003	1	8.39	3.40	0.00	30.38	8	1.0300000	-43.232150	115.00	7	1.100	0.900	18.66	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0287107	-43.119783	230.00	8	1.100	0.900	18.66	-0.00	0	0
8005	1	71.41	28.90	0.00	84.37	8	1.0300000	-43.611357	115.00	8	1.100	0.900	18.66	0.00	0	0
8006	1	26.18	10.60	0.00	63.12	8	1.0300000	-39.442085	115.00	8	1.100	0.900	18.66	-0.00	0	0
8007	1	21.05	8.52	0.00	0.00	8	1.0153749	-39.537004	115.00	8	1.100	0.900	18.66	-0.00	0	0
8008	1	27.46	11.11	0.00	0.00	8	1.0007610	-39.473818	115.00	8	1.100	0.900	18.66	-0.00	0	0
8009	1	6.86	2.78	0.00	0.00	8	1.0026999	-52.015489	115.00	7	1.100	0.900	18.66	-0.00	0	0
8010	1	3.78	1.53	0.00	0.00	8	1.0201316	-39.257380	115.00	7	1.100	0.900	18.66	-0.00	0	0
8011	1	19.07	7.72	0.00	0.00	8	0.9999717	-34.906034	115.00	7	1.100	0.900	18.66	-0.00	0	0
8012	2	5.32	2.15	0.00	0.00	8	1.0182970	-46.617577	115.00	7	1.100	0.900	18.66	-0.00	0	0
8013	1	42.02	17.01	0.00	50.00	8	1.0179819	-39.236065	115.00	8	1.100	0.900	18.66	-0.00	0	0
8014	1	10.60	4.29	0.00	0.00	8	1.0088382	-46.088795	115.00	7	1.100	0.900	18.66	-0.00	0	0
8015	1	16.75	6.78	0.00	0.00	8	1.0160258	-44.875554	115.00	8	1.100	0.900	18.66	-0.00	0	0
8016	1	48.90	19.79	0.00	47.91	8	1.0300000	-46.315301	115.00	7	1.100	0.900	18.66	0.00	0	0
8017	1	12.91	5.22	0.00	0.00	8	1.0076797	-39.199415	115.00	8	1.100	0.900	18.66	-0.00	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0268621	-37.227817	230.00	8	1.100	0.900	18.66	-0.00	0	0
8019	1	72.18	29.22	0.00	137.54	8	1.0300000	-39.617768	115.00	8	1.100	0.900	18.66	0.00	0	0
8020	1	12.14	4.92	0.00	0.00	8	1.0025982	-37.946922	115.00	8	1.100	0.900	18.66	-0.00	0	0
8021	1	7.51	3.04	0.00	0.00	8	1.0306693	-40.679528	115.00	8	1.100	0.900	18.66	0.00	0	0
8022	1	4.82	1.95	0.00	16.68	8	1.0342544	-43.144220	115.00	8	1.100	0.900	18.66	0.00	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0253574	-43.996156	115.00	8	1.100	0.900	18.66	-0.00	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0271272	-40.619216	13.80	8	1.100	0.900	18.66	-0.00	0	0
8025	1	35.53	14.38	0.00	45.30	8	1.0300000	-42.389193	115.00	8	1.100	0.900	18.66	0.00	0	0
8026	1	38.56	15.61	0.00	0.00	8	1.0052597	-40.476833	115.00	8	1.100	0.900	18.66	-0.00	0	0
8027	1	27.56	11.16	0.00	0.00	8	1.0223938	-39.868142	115.00	8	1.100	0.900	18.66	-0.00	0	0
8028	1	16.84	6.82	0.00	0.00	8	1.0108030	-41.971853	115.00	8	1.100	0.900	18.66	-0.00	0	0
8029	1	17.96	7.27	0.00	0.00	8	1.0003756	-38.090298	115.00	8	1.100	0.900	18.66	-0.00	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0218119	-42.486515	500.00	7	1.100	0.900	18.66	-0.00	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0201143	-43.956127	230.00	7	1.100	0.900	18.66	-0.00	0	0
8032	1	54.57	22.09	0.00	0.00	8	1.0174053	-45.999812	115.00	7	1.100	0.900	18.66	-0.00	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0218119	-42.486515	13.80	7	1.100	0.900	18.66	-0.00	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0218119	-42.486515	13.80	7	1.100	0.900	18.66	-0.00	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0218119	-42.486515	13.80	7	1.100	0.900	18.66	-0.00	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0218119	-42.486515	13.80	7	1.100	0.900	18.66	-0.00	0	0
8037	1	7.90	3.20	0.00	0.00	8	1.0108055	-45.728009	115.00	7	1.100	0.900	18.66	-0.00	0	0
8038	1	51.21	20.73	0.00	0.00	8	1.0289399	-25.849884	115.00	8	1.100	0.900	18.66	-0.00	0	0
8039	1	8.83	3.57	0.00	0.00	8	1.0111044	-39.894350	115.00	8	1.100	0.900	18.66	-0.00	0	0
8040	1	12.66	5.13	0.00	0.00	8	0.9958299	-37.792463	115.00	8	1.100	0.900	18.66	-0.00	0	0
8041	1	36.94	14.95	0.00	44.14	8	1.0300000	-42.387228	115.00	8	1.100	0.900	18.66	0.00	0	0
8042	1	19.12	7.74	0.00	0.00	8	1.0098695	-45.562611	115.00	8	1.100	0.900	18.66	-0.00	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0168337	-32.511990	500.00	7	1.100	0.900	18.66	-0.00	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0152521	-33.208413	230.00	7	1.100	0.900	18.66	-0.00	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0061937	-33.992833	115.00	7	1.100	0.900	18.66	-0.00	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0168337	-32.511990	18.00	7	1.100	0.900	18.66	-0.00	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0168337	-32.511990	18.00	7	1.100	0.900	18.66	-0.00	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0168337	-32.511990	18.00	7	1.100	0.900	18.66	0.00	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0152940	-31.737253	18.00	7	1.100	0.900	18.66	-0.00	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0168337	-32.511990	18.00	7	1.100	0.900	18.66	-0.00	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0168337	-32.511990	18.00	7	1.100	0.900	18.66	-0.00	0	0
8052	1	10.63	4.30	0.00	0.00	8	1.0218787	-39.851347	115.00	8	1.100	0.900	18.66	-0.00	0	0
8053	1	14.67	5.94	0.00	0.00	8	0.9999607	-37.616977	115.00	8	1.100	0.900	18.66	-0.00	0	0
8054	1	11.31	4.58	0.00	0.00	8	0.9979002	-41.329025	115.00	7	1.100	0.900	18.66	-0.00	0	0
8055	1	23.65	9.57	0.00	0.00	8	1.0253106	-40.562114	115.00	8	1.100	0.900	18.66	-0.00	0	0
8056	1	7.39	2.99	0.00	0.00	8	1.0263663	-40.791841	115.00	8	1.100	0.900	18.66	-0.00	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0282187	-32.642245	500.00	7	1.100	0.900	18.66	-0.00	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0235738	-33.982482	230.00	7	1.100	0.900	18.66	-0.00	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0158267	-35.171644	115.00	7	1.100	0.900	18.66	-0.00	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0282187	-32.642245	13.80	7	1.100	0.900	18.66	-0.00	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0282187	-32.642245	13.80	7	1.100	0.900	18.66	-0.00	0	0
8062	1	7.14	2.89	0.00	0.00	8	1.0295393	-38.303902	115.00	8	1.100	0.900	18.66	-0.00	0	0
8063	1	48.56	19.66	0.00	0.00	8	1.0197462	-43.568591	115.00	8	1.100	0.900	18.66	-0.00	0	0
8064	1	14.86	6.01	0.00	0.00	8	1.0124437	-35.495603	115.00	7	1.100	0.900	18.66	-0.00	0	0
8065	1	4.80	1.94	0.00	0.00	8	1.0044240	-36.329736	115.00	7	1.100	0.900	18.66	-0.00	0	0
8066	2	2.26	0.92	0.00	0.00	8	1.0374620	-23.437784	115.00	8	1.100	0.900	18.66	-0.00	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0118264	-34.561415	500.00	7	1.100	0.900	18.66	-0.00	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0207825	-35.521102	230.00	7	1.100	0.900	18.66	-0.00	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0226197	-36.948451	115.00	7	1.100	0.900	18.66	-0.00	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0118264	-34.561415	13.80	7	1.100	0.900	18.66	-0.00	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0000000	-32.740246	13.80	7	1.100	0.900	18.66	-0.00	0	0
8072	1	49.06	19.86	0.00	0.00	8	0.9899903	-36.770277	115.00	8	1.100	0.900	18.66	-0.00	0	0
8073	1	13.33	5.40	0.00	0.00	8	1.0069002	-37.416857	115.00	8	1.100	0.900	18.66	-0.00	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0381942	-30.089721	500.00	8	1.100	0.900	18.66	-0.00	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0367456	-33.137028	230.00	8	1.100	0.900	18.66	0.00	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0364280	-35.406668	115.00	8	1.100	0.900	18.66	0.00	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0381942	-30.089721	13.80	8	1.100	0.900	18.66	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0381942	-30.089721	13.80	8	1.100	0.900	18.66	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0343925	-28.879187	13.80	8	1.100	0.900	18.66	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0337579	-28.694883	13.80	8	1.100	0.900	18.66	0.00	0	0
8081	1	18.24	7.38	0.00	0.00	8	1.0097741	-39.920494	115.00	8	1.100	0.900	18.66	-0.00	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0303982	-37.557648	500.00	7	1.100	0.900	18.66	-0.00	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0243311	-36.700866	230.00	7	1.100	0.900	18.66	-0.00	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0097900	-35.465094	161.00	7	1.100	0.900	18.66	-0.00	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0106995	-36.097325	161.00	7	1.100	0.900	18.66	-0.00	0	0
8086	1	14.88	6.02	0.00	0.00	8	1.0139933	-37.773738	115.00	7	1.100	0.900	18.66	-0.00	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0303982	-37.557648	18.00	7	1.100	0.900	18.66	-0.00	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-36.629206	18.00	7	1.100	0.900	18.66	0.00	0	0
8089	1	15.03	6.08	0.00	0.00	8	1.0247282	-40.339436	115.00	8	1.100	0.900	18.66	-0.00	0	0
8090	1	10.64	4.31	0.00	0.00	8	1.0154096	-43.792861	115.00	7	1.100	0.900	18.66	-0.00	0	0
8091	2	8.31	3.36	0.00	35.00	8	1.0000000	-29.716287	115.00	7	1.100	0.900	18.66	-0.00	0	0
8092	1	4.97	2.01	0.00	0.00	8	1.0039937	-42.398069	115.00	7	1.100	0.900	18.66	-0.00	0	0
8093	1	3.44	1.39	0.00	0.00	8	1.0281262	-27.708871	115.00	8	1.100	0.900	18.66	-0.00	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0118351	-45.171570	230.00	7	1.100	0.900	18.66	-0.00	0	0
8095	1	102.77	41.60	0.00	0.00	8	1.0011754	-47.024808	115.00	7	1.100	0.900	18.66	-0.00	0	0
8096	1	7.82	3.16	0.00	0.00	8	1.0060151	-33.552155	115.00	8	1.100	0.900	18.66	-0.00	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0310807	-36.087808	230.00	8	1.100	0.900	18.66	-0.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0293666	-38.395939	115.00	8	1.100	0.900	18.66	-0.00	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0304487	-31.610845	13.80	8	1.100	0.900	18.66	-0.00	0	0
8100	1	28.79	11.65	0.00	0.00	8	1.0235604	-40.601112	115.00	8	1.100	0.900	18.66	-0.00	0	0
8101	1	8.78	3.55	0.00	0.00	8	1.0178404	-44.194390	115.00	8	1.100	0.900	18.66	-0.00	0	0
8102	1	3.33	1.35	0.00	0.00	8	1.0113061	-38.469511	115.00	7	1.100	0.900	18.66	-0.00	0	0
8103	1	5.71	2.31	0.00	0.00	8	1.0199420	-38.206540	115.00	7	1.100	0.900	18.66	-0.00	0	0
8104	1	32.57	13.18	0.00	0.00	8	1.0130010	-49.904146	115.00	7	1.100	0.900	18.66	-0.00	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0312790	-27.983505	230.00	8	1.100	0.900	18.66	-0.00	0	0
8106	1	69.92	28.30	0.00	0.00	8	1.0188994	-28.039193	115.00	8	1.100	0.900	18.66	-0.00	0	0
8107	1	6.45	2.61	0.00	7.75	8	1.0300001	-30.622402	115.00	8	1.100	0.900	18.66	-0.00	0	0
8108	1	30.75	12.45	0.00	0.00	8	1.0106788	-36.824468	115.00	8	1.100	0.900	18.66	-0.00	0	0
8109	1	36.23	14.67	0.00	0.00	8	0.9884958	-36.515587	115.00	8	1.100	0.900	18.66	-0.00	0	0
8110	1	14.29	5.78	0.00	33.65	8	1.0300001	-29.809581	115.00	8	1.100	0.900	18.66	0.00	0	0
8111	1	60.98	24.68	0.00	0.00	8	1.0183171	-44.847365	115.00	8	1.100	0.900	18.66	-0.00	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0313134	-35.101988	500.00	8	1.100	0.900	18.66	-0.00	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0308642	-35.837313	230.00	8	1.100	0.900	18.66	-0.00	0	0
8114	1	17.09	6.92	0.00	0.00	8	1.0294559	-36.734206	115.00	8	1.100	0.900	18.66	-0.00	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0313134	-35.101988	13.80	8	1.100	0.900	18.66	-0.00	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0313134	-35.101988	13.80	8	1.100	0.900	18.66	-0.00	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0313134	-35.101988	13.80	8	1.100	0.900	18.66	0.00	0	0
8118	1	25.64	10.38	0.00	0.00	8	1.0114176	-45.972168	115.00	7	1.100	0.900	18.66	-0.00	0	0
8119	1	33.60	13.60	0.00	0.00	8	1.0326666	-37.743448	115.00	8	1.100	0.900	18.66	0.00	0	0
8120	1	22.33	9.04	0.00	77.70	8	1.0300000	-47.697411	115.00	7	1.100	0.900	18.66	0.00	0	0
8121	1	55.41	22.43	0.00	0.00	8	1.0221430	-40.512789	115.00	8	1.100	0.900	18.66	-0.00	0	0
8122	1	20.59	8.33	0.00	0.00	8	1.0235863	-47.403705	115.00	7	1.100	0.900	18.66	-0.00	0	0
8123	1	12.27	4.97	0.00	0.00	8	0.9961493	-36.456480	115.00	8	1.100	0.900	18.66	-0.00	0	0
8124	1	14.14	5.72	0.00	0.00	8	1.0282870	-28.370998	115.00	8	1.100	0.900	18.66	-0.00	0	0
8125	1	31.61	12.80	0.00	30.00	8	1.0222587	-45.122025	115.00	8	1.100	0.900	18.66	-0.00	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0373995	-27.350638	500.00	8	1.100	0.900	18.66	-0.00	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0362919	-27.981166	230.00	8	1.100	0.900	18.66	-0.00	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0344564	-28.979830	115.00	8	1.100	0.900	18.66	-0.00	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0373995	-27.350638	18.00	8	1.100	0.900	18.66	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0373995	-27.350638	18.00	8	1.100	0.900	18.66	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0325189	-25.387758	18.00	8	1.100	0.900	18.66	0.00	0	0
8132	1	15.35	6.21	0.00	0.00	8	0.9953564	-39.607190	115.00	7	1.100	0.900	18.66	-0.00	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0268906	-37.055114	230.00	8	1.100	0.900	18.66	-0.00	0	0
8134	1	78.05	31.59	0.00	0.00	8	1.0249068	-38.782054	115.00	8	1.100	0.900	18.66	-0.00	0	0
8135	1	56.84	23.01	0.00	0.00	8	1.0252130	-39.997767	115.00	8	1.100	0.900	18.66	-0.00	0	0
8136	1	7.03	2.85	0.00	0.00	8	1.0145689	-36.626828	115.00	8	1.100	0.900	18.66	-0.00	0	0
8137	1	17.02	6.89	0.00	0.00	8	1.0194705	-44.306073	115.00	8	1.100	0.900	18.66	-0.00	0	0
8138	1	4.55	1.84	0.00	46.46	8	1.0300000	-41.130985	115.00	8	1.100	0.900	18.66	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	1.0093611	-45.587541	230.00	7	1.100	0.900	18.66	-0.00	0	0
8140	1	117.96	47.75	0.00	0.00	8	1.0029294	-47.174244	115.00	7	1.100	0.900	18.66	-0.00	0	0
8141	1	14.66	5.93	0.00	0.00	8	1.0229206	-47.462517	115.00	7	1.100	0.900	18.66	-0.00	0	0
8142	1	15.65	6.34	0.00	0.00	8	1.0274318	-25.303876	115.00	8	1.100	0.900	18.66	-0.00	0	0
8143	1	16.06	6.50	0.00	0.00	8	1.0204778	-47.172936	115.00	7	1.100	0.900	18.66	-0.00	0	0
8144	1	4.23	1.71	0.00	0.00	8	1.0057344	-36.169258	115.00	7	1.100	0.900	18.66	-0.00	0	0
8145	1	4.31	1.74	0.00	0.00	8	1.0167831	-35.319342	115.00	8	1.100	0.900	18.66	-0.00	0	0
8146	1	34.94	14.14	0.00	0.00	8	1.0082156	-42.470972	115.00	8	1.100	0.900	18.66	-0.00	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0180115	-34.348033	230.00	7	1.100	0.900	18.66	-0.00	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0133858	-34.710682	161.00	7	1.100	0.900	18.66	-0.00	0	0
8149	1	0.00	0.00	0.00	0.00	8	1.0037600	-36.233942	115.00	7	1.100	0.900	18.66	-0.00	0	0
8150	1	5.96	2.41	0.00	0.00	8	1.0187451	-44.458013	115.00	8	1.100	0.900	18.66	-0.00	0	0
8151	1	12.17	4.92	0.00	38.07	8	1.0300000	-44.559586	115.00	7	1.100	0.900	18.66	0.00	0	0
8152	2	32.44	13.13	0.00	0.00	8	1.0274310	-45.603809	115.00	7	1.100	0.900	18.66	-0.00	0	0
8153	1	26.99	10.92	0.00	0.00	8	1.0037621	-36.071821	115.00	8	1.100	0.900	18.66	-0.00	0	0
8154	1	18.42	7.46	0.00	0.00	8	1.0119417	-40.082037	115.00	8	1.100	0.900	18.66	-0.00	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0264395	-37.598161	500.00	7	1.100	0.900	18.66	-0.00	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0263529	-39.700748	230.00	7	1.100	0.900	18.66	-0.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0123739	-38.936200	115.00	7	1.100	0.900	18.66	-0.00	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0250355	-39.952056	500.00	7	1.100	0.900	18.66	-0.00	0	0
8159	1	0.00	0.00	0.00	132.45	8	1.0300000	-42.212021	230.00	7	1.100	0.900	18.66	0.00	0	0
8160	1	63.53	25.71	0.00	0.00	8	1.0267498	-44.503507	115.00	7	1.100	0.900	18.66	-0.00	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	44.94	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	4.72	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1007	216.59	0.00	0.00	0.00	1.0000	601.65	1	216.59	216.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1009	61.87	9.14	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	10.00	0.00	0.00	0.00	1.0000	12.00	1	10.00	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1016	439.47	-45.24	381.18	-381.18	1.0000	1220.75	1	439.47	439.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1016	135.00	-45.24	117.09	-117.09	1.0000	375.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1021	149.63	20.25	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1022	119.79	0.00	0.00	0.00	1.0000	332.75	1	119.79	119.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1023	135.00	25.81	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1023	119.79	0.00	0.00	0.00	1.0100	332.75	1	119.79	119.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1026	93.15	9.67	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1027	1.62	1.41	1.41	-1.41	1.0000	4.50	1	1.62	1.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1028	253.75	22.04	220.10	-220.10	1.0000	704.88	1	253.75	253.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1029	63.13	-3.68	54.76	-54.76	1.0000	175.38	1	63.13	63.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1030	22.50	0.00	0.00	0.00	1.0000	62.50	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1032	209.14	0.00	0.00	0.00	1.0000	580.94	1	209.14	209.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1033	208.50	59.21	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1033	209.14	0.00	0.00	0.00	1.0000	580.94	1	209.14	209.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1035	67.50	-0.43	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1036	117.90	0.00	0.00	0.00	1.0000	327.50	1	117.90	117.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1037	81.00	0.00	0.00	0.00	1.0000	225.00	1	81.00	81.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1039	110.63	9.49	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1040	72.32	-25.16	62.72	-62.72	1.0000	200.88	1	72.32	72.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1040	487.76	0.00	0.00	0.00	1.0000	1354.88	1	487.76	487.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-0.70	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1044	136.08	71.84	118.03	-118.03	1.0000	378.00	1	136.08	136.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1046	686.02	41.55	595.03	-595.03	1.0000	1905.63	1	686.02	686.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	29.49	17.25	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	29.49	12.91	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1052	29.49	20.49	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1055	111.33	29.12	96.56	-96.56	1.0000	309.25	1	111.33	111.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1061	52.50	3.93	45.54	-45.54	1.0000	145.83	1	52.50	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1062	52.50	11.08	45.54	-45.54	1.0100	145.83	1	52.50	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1063	52.50	8.24	45.54	-45.54	1.0100	145.83	1	52.50	52.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1066	106.88	0.57	30.35	-20.52	1.0000	171.00	1	106.88	106.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1070	120.38	34.19	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	63.37	75.17	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	63.37	46.16	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	63.37	52.05	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	63.37	65.78	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	31.50	34.67	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1079	31.50	48.61	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	31.50	31.72	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-7.03	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1083	86.26	-73.67	74.82	-74.82	1.0000	239.63	1	86.26	86.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1083	718.04	0.00	0.00	0.00	1.0000	1994.56	1	718.04	718.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1085	68.67	-12.42	59.56	-59.56	1.0000	190.75	1	68.67	68.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1085	113.85	0.00	0.00	0.00	1.0000	316.24	1	113.85	113.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1086	45.00	0.00	0.00	0.00	1.0000	125.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1088	56.25	15.97	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1089	95.04	-29.41	82.43	-82.43	1.0000	264.00	1	95.04	95.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1089	68.22	0.00	0.00	0.00	1.0000	189.50	1	68.22	68.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
1090	88.69	32.48	32.48	-21.96	1.0200	183.00	1	152.50	45.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	20.94	7.67	7.67	-5.18	1.0200	43.20	1	36.00	10.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2008	108.00	0.00	0.00	0.00	1.0000	300.00	1	108.00	108.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2010	157.63	-85.52	136.73	-136.73	1.0000	437.88	1	157.63	157.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2011	8.63	-7.48	7.48	-7.48	1.0000	23.96	1	8.63	8.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2012	8.63	7.48	7.48	7.48	0.9940	23.96	1	8.63	8.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2013	8.63	-7.48	7.48	-7.48	1.0000	23.96	1	8.63	8.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2016	9.13	0.00	0.00	0.00	1.0000	25.38	1	9.13	9.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	0.00	0.00	42.42	-9.25	1.0200	100.00	0	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	54.97	-18.50	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2029	67.45	-11.83	58.51	-58.51	1.0000	187.38	1	67.45	67.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2029	432.77	-11.83	375.36	-375.36	1.0000	1202.13	1	432.77	432.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2029	225.90	0.00	0.00	0.00	1.0000	627.50	1	225.90	225.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2035	361.98	-2.80	313.97	-313.97	1.0000	1005.50	1	361.98	361.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	94.52	-42.13	81.99	-81.99	1.0000	262.56	1	94.52	94.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	127.15	-42.13	110.28	-110.28	1.0000	353.19	1	127.15	127.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2041	51.84	-42.13	44.96	-44.96	1.0000	144.00	1	51.84	51.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	59.70	15.93	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2042	94.52	15.93	81.99	-81.99	1.0100	262.56	1	94.52	94.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	127.15	15.93	110.28	-110.28	1.0100	353.19	1	127.15	127.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2042	51.84	15.93	44.96	-44.96	1.0100	144.00	1	51.84	51.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2048	111.28	-1.87	96.52	-96.52	1.0000	309.13	1	111.28	111.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2049	490.46	41.91	425.40	-425.40	1.0000	1362.38	1	490.46	490.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2051	91.84	35.64	79.66	-79.66	1.0000	255.13	1	91.84	91.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	237.48	109.40	335.52	-87.84	0.9900	864.00	1	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-1.13	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	28.84	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2065	141.61	-122.83	122.83	-122.83	1.0000	393.38	1	141.61	141.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2065	29.25	0.00	0.00	0.00	1.0000	81.25	1	29.25	29.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2071	112.50	16.68	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	9.94	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2081	98.82	0.00	0.00	0.00	1.0000	274.50	1	98.82	98.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2083	6.60	10.18	10.18	-2.22	1.0200	24.00	1	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2087	13.50	7.69	11.71	-11.71	1.0000	37.50	1	13.50	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2087	205.15	0.00	0.00	0.00	1.0000	569.85	1	205.15	205.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2089	50.70	9.29	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2091	148.59	-26.79	128.88	-128.88	1.0000	412.75	1	148.59	148.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2093	11.06	9.59	9.59	-9.59	1.0000	30.71	1	11.06	11.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2094	11.06	0.56	9.59	-9.59	1.0000	30.71	1	11.06	11.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2095	11.06	1.08	9.59	-9.59	1.0000	30.71	1	11.06	11.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2099	7.50	2.13	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	31.95	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2109	94.59	71.68	82.04	-82.04	1.0000	262.75	1	94.59	94.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2113	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2114	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2115	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2115	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2116	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2117	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2118	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2119	0.00	0.00	94.02	-20.50	1.0000	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	71.45	0.00	0.00	0.00	1.0000	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2120	0.00	0.00	94.02	-20.50	1.0100	221.66	0	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	71.45	0.00	0.00	0.00	1.0100	198.48	1	71.45	71.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2123	136.28	-22.94	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2123	220.99	-22.94	191.68	-191.68	1.0000	613.88	1	220.99	220.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2127	216.45	61.47	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
2130	118.17	-38.94	102.50	-102.50	1.0000	328.25	1	118.17	118.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2130	51.06	0.00	0.00	0.00	1.0000	141.83	1	51.06	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2131	118.17	-5.88	102.50	-102.50	1.0000	328.25	1	118.17	118.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2131	51.06	0.00	0.00	0.00	1.0000	141.83	1	51.06	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2132	118.17	-6.44	102.50	-102.50	1.0000	328.25	1	118.17	118.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
2132	51.06	0.00	0.00	0.00	1.0000	141.83	1	51.06	51.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3004	28.13	0.37	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	36.10	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	31.95	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3024	89.78	77.87	77.87	-77.87	1.0000	249.38	1	89.78	89.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3028	150.00	42.60	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	27.80	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	44.52	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3041	33.79	29.30	29.30	-29.30	1.0000	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3042	33.79	29.30	29.30	-29.30	1.0000	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3043	33.79	29.30	29.30	-29.30	1.0400	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3044	33.79	29.30	29.30	-29.30	1.0400	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3045	33.79	29.30	29.30	-29.30	1.0400	93.85	1	33.79	33.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3049	90.72	0.00	0.00	0.00	1.0000	252.00	1	90.72	90.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3050	33.59	29.14	29.14	-29.14	1.0000	93.31	1	33.59	33.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3051	33.59	29.14	29.14	-29.14	1.0000	93.31	1	33.59	33.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3055	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	52.22	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	35.28	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	1.94	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3066	152.91	131.97	132.63	-132.63	1.0000	424.75	1	152.91	152.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3068	112.50	31.95	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-9.77	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-1.97	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3075	3.38	0.00	0.00	0.00	1.0000	9.38	1	3.38	3.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3076	71.68	0.00	0.00	0.00	1.0000	199.13	1	71.68	71.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3081	186.75	53.04	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	22.11	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	15.97	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	42.60	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	25.69	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	34.08	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	0.00	0.00	17.07	-0.74	1.0000	46.72	0	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	0.00	0.00	62.48	-2.69	1.0000	170.94	0	162.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	17.89	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	11.40	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	12.08	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3114	4.50	3.90	3.90	-3.90	1.0000	12.50	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3115	287.60	7.79	249.45	-249.45	1.0000	798.88	1	287.60	287.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3117	47.25	-2.40	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-9.97	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	2.79	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3126	45.00	0.00	0.00	0.00	1.0000	125.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3127	225.09	-60.73	195.23	-195.23	1.0000	625.25	1	225.09	225.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3127	92.02	0.00	0.00	0.00	1.0000	255.63	1	92.02	92.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	24.28	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3132	288.18	1.76	249.96	-249.96	1.0000	800.50	1	288.18	288.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3132	162.50	0.00	0.00	0.00	1.0000	451.38	1	162.50	162.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	94.24	81.74	81.74	-81.74	1.0400	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3133	72.27	0.00	0.00	0.00	1.0400	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3134	94.24	81.74	81.74	-81.74	1.0000	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3134	72.27	0.00	0.00	0.00	1.0000	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3135	94.24	13.40	81.74	-81.74	1.0000	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3135	72.27	0.00	0.00	0.00	1.0000	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3136	94.24	-29.02	81.74	-81.74	1.0000	261.78	1	94.24	94.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3136	72.27	0.00	0.00	0.00	1.0000	200.75	1	72.27	72.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	16.21	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
3142	256.06	0.00	0.00	0.00	1.0000	711.29	1	256.06	256.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4003	135.18	-38.34	117.25	-117.25	1.0000	375.50	1	135.18	135.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4010	151.20	22.07	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4011	35.10	-12.37	30.44	-30.44	1.0000	97.50	1	35.10	35.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4019	44.33	1.44	38.45	-38.45	1.0000	123.13	1	44.33	44.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4026	0.00	0.00	191.06	-50.02	1.0300	492.00	0	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	205.29	-35.21	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4035	132.80	6.07	115.18	-115.18	1.0000	368.88	1	132.80	132.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4038	228.69	-74.26	198.36	-198.36	1.0000	635.25	1	228.69	228.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4038	137.61	0.00	0.00	0.00	1.0000	382.25	1	137.61	137.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4045	0.00	0.00	35.86	-1.54	1.0200	98.07	0	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	0.00	0.00	10.94	-0.47	1.0200	29.92	0	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	0.00	0.00	75.10	-3.23	1.0200	205.49	0	195.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-26.54	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	14.58	22.50	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4053	97.02	-57.07	84.15	-84.15	1.0000	269.50	1	97.02	97.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4058	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	0.00	0.00	73.30	-15.98	1.0300	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	0.00	0.00	87.72	-19.13	1.0300	206.80	0	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	0.00	0.00	23.92	-5.22	1.0200	56.40	0	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	0.00	0.00	123.89	-27.02	1.0400	292.08	0	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	188.78	35.49	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	0.00	0.00	123.89	-27.02	1.0400	292.08	0	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	0.00	0.00	179.17	-39.07	1.0400	422.40	0	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	0.00	0.00	10.95	-2.87	1.0100	28.20	0	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	19.43	4.24	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	19.43	3.69	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4099	382.41	-75.96	331.69	-331.69	1.0000	1062.25	1	382.41	382.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4101	95.67	0.00	0.00	0.00	1.0000	265.75	1	95.67	95.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4102	271.67	-96.88	235.63	-235.63	1.0000	754.63	1	271.67	271.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4105	135.00	16.60	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4110	82.44	0.00	0.00	0.00	1.0000	229.00	1	82.44	82.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4115	0.00	0.00	67.09	-14.63	1.0400	158.16	0	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	0.00	0.00	67.09	-14.63	1.0400	158.16	0	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4124	4.50	0.00	0.00	0.00	1.0000	12.50	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4128	427.14	-84.65	370.48	-370.48	1.0000	1186.50	1	427.14	427.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4131	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4132	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4133	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4134	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4135	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4136	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4137	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4138	18.90	0.00	0.00	0.00	1.0000	52.48	1	18.90	18.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4142	141.00	32.41	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4149	8.96	7.77	7.77	-7.77	1.0000	24.88	1	8.96	8.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4153	212.40	58.08	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	101.27	37.66	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	0.00	0.00	100.66	-21.95	1.0300	237.32	0	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4175	337.72	-75.11	292.93	-292.93	1.0000	938.13	1	337.72	337.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4177	112.50	16.55	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4185	184.91	-24.64	160.38	-160.38	1.0000	513.63	1	184.91	184.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4189	93.33	0.00	0.00	0.00	1.0000	259.25	1	93.33	93.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4191	739.94	-53.00	641.79	-641.79	1.0000	2055.38	1	739.94	739.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
4192	0.00	0.00	38.17	-8.33	1.0200	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	0.00	0.00	31.05	-6.77	1.0200	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	0.00	0.00	5.29	-1.15	1.0200	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	172.83	135.90	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	135.90	-29.64	1.0200	320.40	0	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	135.90	-29.64	1.0200	320.40	0	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	93.54	-20.40	1.0200	220.52	0	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	8.81	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	102.20	7.34	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	102.20	7.31	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	102.20	16.39	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	102.20	7.20	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	0.00	0.00	157.01	-34.24	1.0200	370.16	0	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5045	34.51	29.94	29.94	-29.94	1.0000	95.88	1	34.51	34.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5045	2.25	0.00	0.00	0.00	1.0000	6.25	1	2.25	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5046	34.51	25.48	29.94	-29.94	1.0000	95.88	1	34.51	34.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5046	2.25	0.00	0.00	0.00	1.0000	6.25	1	2.25	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5051	28.06	-9.40	43.11	-9.40	1.0200	101.64	1	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5054	135.00	-18.85	117.09	-117.09	1.0000	375.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5055	56.16	48.71	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5056	56.16	48.71	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5057	56.16	5.60	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5058	105.14	2.14	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	56.16	2.14	48.71	-48.71	1.0000	156.00	1	56.16	56.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5065	0.00	0.00	5.40	-1.18	1.0300	12.72	0	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	145.20	128.49	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	145.20	121.68	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	145.20	114.04	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	130.10	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5113	237.07	0.00	0.00	0.00	1.0000	658.54	1	237.07	237.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5114	66.42	0.00	0.00	0.00	1.0000	184.50	1	66.42	66.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5118	326.70	-34.90	283.37	-283.37	1.0000	907.50	1	326.70	326.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5120	73.67	0.00	0.00	0.00	1.0000	204.64	1	73.67	73.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5121	73.67	0.00	0.00	0.00	1.0000	204.64	1	73.67	73.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5129	312.53	37.83	271.07	-271.07	1.0000	868.13	1	312.53	312.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5131	129.00	0.00	0.00	0.00	1.0000	358.33	1	129.00	129.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5132	129.00	0.00	0.00	0.00	1.0000	358.33	1	129.00	129.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5144	6.75	0.00	0.00	0.00	1.0000	18.75	1	6.75	6.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5166	41.91	64.39	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	0.53	0.81	0.81	-0.18	1.0400	1.92	1	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5179	140.36	0.00	0.00	0.00	1.0000	389.88	1	140.36	140.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5180	140.36	0.00	0.00	0.00	1.0000	389.88	1	140.36	140.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5191	43.38	0.00	0.00	0.00	1.0000	120.50	1	43.38	43.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5198	112.50	-7.01	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	82.38	25.34	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	82.38	47.58	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	82.38	37.80	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5231	45.77	0.00	0.00	0.00	1.0000	127.13	1	45.77	45.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5238	168.75	47.93	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	31.95	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1215.00	206.13	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1215.00	283.87	447.12	-99.63	1.0100	1458.00	1	1215.00	1215.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5264	40.45	-35.09	35.09	-35.09	1.0000	112.38	1	40.45	40.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5281	88.70	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	88.70	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	1.06	1.63	1.63	-0.36	1.0400	3.84	1	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	0.00	0.00	58.53	-12.76	1.0400	138.00	0	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	38.10	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	38.10	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	27.40	42.09	42.09	-9.18	1.0400	99.24	1	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	153.65	90.85	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	153.65	122.19	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	87.07	28.62	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	87.07	29.76	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	94.11	96.51	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	94.11	97.16	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	94.11	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5328	391.37	0.00	0.00	0.00	1.0000	1087.13	1	391.37	391.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5337	49.50	0.95	42.93	-42.93	1.0000	137.50	1	49.50	49.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5342	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	0.00	0.00	79.67	-3.43	1.0400	217.88	0	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5345	384.58	0.00	0.00	0.00	1.0000	1068.29	1	384.58	384.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5360	333.96	-64.12	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	0.00	0.00	5.29	-1.15	1.0000	12.48	0	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	70.68	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	70.68	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	0.00	0.00	108.59	-23.68	1.0000	256.00	0	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	70.68	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	70.68	-23.68	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	70.68	-22.79	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	69.25	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	69.25	97.71	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5394	14.40	12.49	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5395	14.40	3.37	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5396	14.40	12.49	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5397	14.40	12.49	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5398	14.40	2.98	12.49	-12.49	1.0000	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5399	14.40	12.49	12.49	-12.49	1.0400	40.00	1	14.40	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5403	29.62	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	29.62	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	29.62	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	29.62	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	40.42	0.84	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	40.42	0.95	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	40.42	1.15	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	39.36	0.68	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	0.00	0.00	60.47	-13.19	1.0000	142.56	0	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	0.00	0.00	6.31	-1.38	1.0000	14.88	0	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5427	97.33	0.00	0.00	0.00	1.0000	270.38	1	97.33	97.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	71.92	-15.68	1.0100	169.56	0	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	0.00	0.00	71.92	-15.68	1.0100	169.56	0	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5454	9.00	0.00	0.00	0.00	1.0000	25.00	1	9.00	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5456	78.30	-67.91	67.91	-67.91	1.0000	217.50	1	78.30	78.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
5472	334.53	41.34	290.16	-290.16	1.0000	929.25	1	334.53	334.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6003	11.43	0.00	0.00	0.00	1.0000	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6004	11.43	0.00	0.00	0.00	1.0000	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6005	11.43	0.00	0.00	0.00	1.0000	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6006	0.00	0.00	108.42	-23.64	1.0400	255.60	0	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6006	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6007	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6008	0.00	0.00	100.95	-22.01	1.0400	238.00	0	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6008	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6009	128.81	80.73	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6010	128.81	100.95	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	11.43	0.00	0.00	0.00	1.0400	31.73	1	11.43	11.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6029	4.50	0.00	0.00	0.00	1.0000	12.50	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6041	0.00	0.00	20.48	-0.88	1.0400	56.07	0	53.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	0.00	0.00	122.91	-5.29	1.0400	336.21	0	320.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	51.27	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	143.67	50.44	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	143.67	49.95	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	0.00	0.00	262.51	-68.73	1.0000	676.00	0	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	0.00	0.00	262.51	-68.73	1.0000	676.00	0	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	503.17	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	49.91	25.04	25.04	-1.08	1.0400	68.57	1	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	49.91	25.04	25.04	-1.08	1.0400	68.57	1	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	0.00	0.00	30.79	-6.72	1.0400	72.60	0	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	77.21	61.59	61.59	-13.43	1.0400	145.20	1	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	0.00	0.00	275.22	-72.05	1.0400	708.72	0	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	390.18	201.02	308.26	-80.70	1.0400	793.80	1	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	0.00	0.00	227.01	-49.51	1.0300	535.20	0	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	804.86	66.17	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6151	108.35	0.00	0.00	0.00	1.0000	300.96	1	108.35	108.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6164	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	0.00	0.00	119.64	-26.09	1.0300	282.06	0	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	149.98	46.98	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	149.98	25.32	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6194	35.10	0.00	0.00	0.00	1.0000	97.50	1	35.10	35.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6213	0.00	0.00	68.29	-2.94	1.0400	186.79	0	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	0.00	0.00	212.06	-9.13	1.0400	579.91	0	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	0.00	0.00	31.05	-6.77	1.0400	73.20	0	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	0.00	0.00	93.15	-20.31	1.0400	219.60	0	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	0.00	0.00	151.68	-33.08	1.0400	357.60	0	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	266.18	62.00	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	266.18	117.84	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	0.00	0.00	93.32	-20.35	1.0400	220.00	0	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	0.00	0.00	98.75	-21.53	1.0200	232.80	0	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	0.00	0.00	98.75	-21.53	1.0200	232.80	0	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	204.35	119.29	130.81	-28.53	1.0200	308.40	1	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	0.00	0.00	1.72	-0.07	1.0400	4.72	0	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	18.90	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	11.55	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	7.56	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	0.00	0.00	3.20	-0.14	1.0400	8.82	0	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	0.00	0.00	104.97	-22.89	1.0200	247.48	0	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	184.21	51.06	104.97	-22.89	1.0200	247.48	1	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	0.00	0.00	125.85	-27.44	1.0000	296.70	0	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	157.77	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	157.77	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6325	200.93	0.00	0.00	0.00	1.0000	558.15	1	200.93	200.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	0.00	0.00	52.43	-11.43	1.0400	123.60	0	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	0.00	0.00	184.77	-40.29	1.0400	435.60	0	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	263.36	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6356	45.17	0.00	0.00	0.00	1.0000	125.47	1	45.17	45.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7005	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	163.00	82.97	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	0.00	0.00	82.97	-18.09	1.0400	195.60	0	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	0.00	0.00	11.40	-2.49	1.0400	26.88	0	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	0.00	0.00	24.13	-5.26	1.0400	56.88	0	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	94.80	48.25	48.25	-10.52	1.0400	113.76	1	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	0.00	0.00	95.92	-20.92	1.0300	226.14	0	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7053	528.80	0.00	0.00	0.00	1.0000	1468.88	1	528.80	528.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7058	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7059	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7060	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7061	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7061	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7062	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7063	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7064	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7065	114.90	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7066	0.00	0.00	58.48	-12.75	1.0000	137.88	0	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	7.52	0.00	0.00	0.00	1.0000	20.90	1	7.52	7.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7068	36.72	-31.85	31.85	-31.85	1.0000	102.00	1	36.72	36.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7069	36.72	-9.68	31.85	-31.85	1.0000	102.00	1	36.72	36.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7079	228.65	116.38	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	0.00	0.00	116.38	-25.38	1.0400	274.38	0	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7095	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	30.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7096	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	13.61	13.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7097	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	13.61	13.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7098	1354.30	61.27	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7098	13.61	11.80	11.80	-11.80	1.0000	37.80	1	13.61	13.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7099	1354.30	-110.16	498.38	-111.05	1.0000	1625.16	1	1354.30	1354.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	13.61	-11.80	11.80	-11.80	1.0000	37.80	1	30.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7107	0.00	0.00	76.35	-16.65	1.0400	180.00	0	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	0.00	0.00	25.96	-5.66	1.0400	61.20	0	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	196.00	99.76	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	0.00	0.00	99.76	-21.76	1.0400	235.20	0	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7123	59.89	0.00	0.00	0.00	1.0000	166.36	1	59.89	59.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7133	0.00	0.00	8.30	-1.81	1.0000	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	0.00	0.00	105.13	-22.93	1.0000	247.86	0	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	0.00	0.00	193.78	-42.26	1.0000	456.84	0	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	0.00	0.00	30.03	-6.55	1.0000	70.80	0	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	0.00	0.00	5.19	-1.13	1.0100	12.24	0	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	110.60	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	0.00	0.00	56.30	-12.28	1.0400	132.72	0	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	0.00	0.00	44.65	-9.74	1.0400	105.26	0	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	350.86	178.59	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	0.00	0.00	3.51	-0.77	1.0300	8.28	0	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	0.00	0.00	24.43	-5.33	1.0300	57.60	0	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	0.00	0.00	17.81	-3.88	1.0300	42.00	0	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	0.00	0.00	3.82	-0.83	1.0300	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	230.95	117.55	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	0.00	0.00	117.55	-25.64	1.0300	277.14	0	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	0.00	0.00	389.39	-84.92	1.0400	918.00	0	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	0.00	0.00	90.86	-19.81	1.0400	214.20	0	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	0.00	0.00	155.04	-33.81	1.0100	365.52	0	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	0.00	0.00	46.14	-10.06	1.0100	108.77	0	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	90.64	3.45	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	181.28	8.07	92.27	-20.12	1.0100	217.54	1	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	193.37	98.42	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	124.48	29.24	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	0.00	0.00	63.36	-13.82	1.0200	149.37	0	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	101.90	51.87	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	0.00	0.00	211.33	-55.33	1.0400	544.20	0	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7340	5.22	0.00	0.00	0.00	1.0000	14.50	1	5.22	5.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7349	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	0.00	0.00	159.74	-34.83	1.0400	376.59	0	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	684.19	348.26	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	0.00	0.00	348.26	-75.95	1.0400	821.04	0	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	0.00	0.00	8.30	-1.81	1.0400	19.56	0	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	0.00	0.00	114.63	-25.00	1.0400	270.24	0	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	0.00	0.00	52.27	-11.40	1.0400	123.24	0	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	0.00	0.00	54.60	-11.91	1.0400	128.72	0	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	183.66	93.48	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	0.00	0.00	93.48	-20.39	1.0400	220.39	0	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7380	416.43	0.00	0.00	0.00	1.0000	1156.75	1	416.43	416.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7389	543.12	401.26	276.29	-60.25	1.0200	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	36.65	-7.99	1.0000	86.40	0	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	0.00	0.00	73.30	-15.98	1.0000	172.80	0	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	446.39	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	0.00	0.00	32.12	-7.00	1.0400	75.72	0	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	0.00	0.00	157.79	-34.41	1.0400	372.00	0	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7413	783.63	0.00	0.00	0.00	1.0000	2176.74	1	783.63	783.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
7414	0.00	0.00	52.12	-11.37	1.0300	122.88	0	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	0.00	0.00	44.89	-9.79	1.0000	105.84	0	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	0.00	0.00	44.89	-9.79	1.0000	105.84	0	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	0.00	0.00	3.46	-0.75	1.0400	8.16	0	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	172.20	87.65	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	57.26	-12.49	1.0400	135.00	0	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	0.00	0.00	97.27	-21.21	1.0400	229.32	0	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	0.00	0.00	87.65	-19.11	1.0400	206.64	0	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	100.52	51.16	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	66.17	-14.43	1.0400	156.00	0	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	51.16	-11.16	1.0400	120.62	0	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	0.00	0.00	38.17	-8.33	1.0400	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	0.00	0.00	5.96	-1.30	1.0400	14.04	0	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8012	74.70	0.00	0.00	0.00	1.0000	207.50	1	74.70	74.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	0.00	0.00	87.89	-19.17	1.0400	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	154.23	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8066	364.06	0.00	0.00	0.00	1.0000	1011.28	1	364.06	364.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	305.07	-111.94	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	0.00	0.00	119.56	-26.07	1.0300	281.88	0	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	147.95	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	147.95	-26.07	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	296.10	167.34	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8091	134.64	-66.36	116.78	-116.78	1.0000	374.00	1	134.64	134.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	0.0000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	0.00	0.00	307.56	-80.52	1.0300	792.00	0	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	589.52	-80.52	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	57.59	-21.30	81.36	-21.30	1.0000	209.52	1	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.010	10.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.79	17.44	-38.69	-17.32	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.79	17.44	-38.69	-17.32	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.30	-20.39	52.45	20.82	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.30	-20.39	52.45	20.82	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.02	-0.33	19.29	-4.71	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.03	2.17	-1.02	-4.03	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.86	15.13	125.58	3.40	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.86	15.13	125.58	3.40	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.86	15.13	125.58	3.40	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.62	5.03	-107.05	-3.03	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.62	5.03	-107.05	-3.03	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.92	1.16	-40.66	-1.04	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.92	1.16	-40.66	-1.04	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.92	1.16	-40.66	-1.04	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.92	1.16	-40.66	-1.04	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	266.41	-0.22	-263.40	16.37	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	266.41	-0.22	-263.40	16.37	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.87	2.36	-12.85	-2.11	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.87	2.36	-12.85	-2.11	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.55	14.41	73.58	-11.03	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.55	14.41	73.58	-11.03	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.55	14.41	73.58	-11.03	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.55	14.41	73.58	-11.03	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.55	14.41	73.58	-11.03	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.39	-34.27	-76.96	35.64	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.39	-34.27	-76.96	35.64	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.55	-11.25	-45.18	11.63	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.98	-5.22	-17.79	1.00	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.27	1.78	56.74	2.33	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.27	1.78	56.74	2.33	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.27	1.78	56.74	2.33	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	9.14	-61.69	-5.44	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.60	6.01	-30.15	-6.30	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.60	6.01	-30.15	-6.30	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.60	6.01	-30.15	-6.30	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.10	-12.61	30.19	12.45	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.00	0.00	-9.99	0.31	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.00	-0.77	8.03	-3.13	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.96	1.12	-16.79	-5.28	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	0.40	65.80	5.39	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	0.40	65.80	5.39	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	0.40	65.80	5.39	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.88	5.12	62.32	2.20	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.88	5.12	62.32	2.20	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.88	5.12	62.32	2.20	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.08	6.09	51.26	-2.66	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.08	6.09	51.26	-2.66	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.08	6.09	51.26	-2.66	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.95	19.06	108.09	-12.84	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.03	11.49	4.17	-13.69	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.15	-13.02	-61.65	16.77	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.15	-13.02	-61.65	16.77	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.59	12.71	66.42	-7.23	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.59	12.71	66.42	-7.23	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.87	-7.09	-52.35	8.72	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.50	-8.96	42.02	9.62	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.63	0.66	-30.32	-0.90	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.63	0.66	-30.32	-0.90	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.63	0.66	-30.32	-0.90	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.06	-14.07	11.16	12.39	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.22	10.62	99.00	-7.62	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.22	10.62	99.00	-7.62	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.22	10.62	99.00	-7.62	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.22	10.62	99.00	-7.62	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.12	-3.99	-63.57	8.41	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.12	-3.99	-63.57	8.41	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.12	-3.99	-63.57	8.41	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.12	-3.99	-63.57	8.41	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.12	-3.99	-63.57	8.41	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.76	0.42	-30.66	-0.67	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.76	0.42	-30.66	-0.67	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.76	0.42	-30.66	-0.67	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.13	11.40	70.61	-4.52	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.23	14.16	-71.37	-12.53	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.23	14.16	-71.37	-12.53	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.78	1.33	-108.24	1.59	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.24	1.59	108.78	1.33	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.24	1.59	108.78	1.33	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.22	8.18	75.97	-1.34	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.82	10.12	-74.63	-5.67	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.82	10.12	-74.63	-5.67	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.92	-13.03	-75.43	14.53	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.92	-13.03	-75.43	14.53	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.92	-13.03	-75.43	14.53	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.92	-13.03	-75.43	14.53	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.92	-13.03	-75.43	14.53	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.92	-13.03	-75.43	14.53	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.95	16.14	44.18	-15.58	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.56	1.77	-109.17	5.25	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.56	1.77	-109.17	5.25	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.56	1.77	-109.17	5.25	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.56	1.77	-109.17	5.25	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.39	8.10	-110.12	-0.39	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.40	12.91	-126.54	5.95	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.40	12.91	-126.54	5.95	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.81	-10.98	-77.91	15.07	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.81	-10.98	-77.91	15.07	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.08	-6.38	58.57	7.64	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.08	-6.38	58.57	7.64	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.08	-6.38	58.57	7.64	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	9.67	-92.78	6.16	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.60	9.67	-69.30	-5.60	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.58	-11.35	-100.27	18.42	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.58	-11.35	-100.27	18.42	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.18	-3.64	-131.44	6.64	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.18	-3.64	-131.44	6.64	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.18	-3.64	-131.44	6.64	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.16	0.36	56.81	1.56	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.95	-1.48	-9.88	-4.46	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.69	-5.39	-2.68	-0.21	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-87.11	11.84	87.34	-6.33	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.38	0.13	60.12	2.76	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.38	0.13	60.12	2.76	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.22	-5.38	-71.71	10.09	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.54	-32.02	-263.28	49.77	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.54	-32.02	-263.28	49.77	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.54	-32.02	-263.28	49.77	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	265.54	-32.02	-263.28	49.77	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	243.94	40.34	-234.80	25.46	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	243.94	40.34	-234.80	25.46	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-0.43	-67.30	4.30	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.04	8.16	49.23	-7.62	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.11	8.21	-20.01	-9.37	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.66	-23.81	-112.71	29.17	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.66	-23.81	-112.71	29.17	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.66	-23.81	-112.71	29.17	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	9.49	-110.38	1.10	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.51	8.84	-11.49	-9.46	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.81	-6.50	-101.75	11.11	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.81	-6.50	-101.75	11.11	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.81	-6.50	-101.75	11.11	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.81	-6.50	-101.75	11.11	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.81	-6.50	-101.75	11.11	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.81	-6.50	-101.75	11.11	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.13	-6.06	-8.10	4.22	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-0.70	-44.04	3.20	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.70	5.88	-0.70	-6.20	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.74	3.00	-44.66	-2.92	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.32	24.42	-77.58	-14.55	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.32	24.42	-77.58	-14.55	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.29	-17.46	-43.65	18.84	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.92	2.73	-83.50	-0.43	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.15	1.80	30.46	-2.63	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.14	6.63	-76.47	4.81	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.74	8.63	-14.73	-8.34	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.74	8.63	-14.73	-8.34	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.74	6.45	-14.73	-6.12	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.74	6.45	-14.73	-6.12	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.74	10.24	-14.73	-9.98	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.74	10.24	-14.73	-9.98	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.83	-5.43	42.87	7.12	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.83	-5.43	42.87	7.12	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.72	1.99	93.55	2.22	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.65	10.85	-85.42	-14.30	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.92	-24.52	-29.59	24.46	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.97	-16.78	-49.40	20.27	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.76	11.67	29.25	-12.07	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.76	11.67	29.25	-12.07	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.69	23.21	66.77	-18.99	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.69	23.21	66.77	-18.99	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.00	32.21	105.60	-19.37	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.81	-3.41	-94.14	7.23	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.81	-3.41	-94.14	7.23	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.39	-9.14	-84.22	15.55	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.39	-9.14	-84.22	15.55	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	13.13	2.77	-13.10	-2.21	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	52.50	8.24	-52.34	-5.36	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.80	-7.59	-84.52	19.12	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.80	-7.59	-84.52	19.12	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	0.57	-106.30	13.49	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.14	7.76	-35.72	-7.88	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	34.19	-119.93	-23.67	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.50	-7.93	-49.94	9.02	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.50	-7.93	-49.94	9.02	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	37.59	-31.56	-35.56	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	37.59	-31.56	-35.56	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	23.08	-31.61	-20.93	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	23.08	-31.61	-20.93	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	26.02	-31.59	-23.97	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	26.02	-31.59	-23.97	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	32.89	-31.61	-30.85	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	31.68	32.89	-31.61	-30.85	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.75	17.34	-15.72	-16.31	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.75	17.34	-15.72	-16.31	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-562.92	106.60	563.36	47.48	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-562.92	106.60	563.36	47.48	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.75	15.86	-15.69	-14.87	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	15.75	15.86	-15.69	-14.87	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.67	9.19	-186.06	15.10	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.67	9.19	-186.06	15.10	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.82	-51.90	273.82	-36.06	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-272.82	-51.90	273.82	-36.06	0	0	0	0
1079	5120	0.003000	0.030000	2.05000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	609.70	-92.48	-598.32	6.12	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.30	-17.31	-187.81	34.98	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.30	-17.31	-187.81	34.98	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.30	-17.31	-187.81	34.98	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.30	-17.31	-187.81	34.98	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.60	9.80	-53.97	-8.26	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.57	-10.18	-2.54	8.03	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.99	13.01	58.71	-10.49	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.22	-2.95	-95.39	12.05	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.15	-19.11	36.52	16.35	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.83	11.23	98.40	-9.79	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.54	8.10	-70.14	-8.15	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.27	3.46	7.27	-5.55	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-158.15	-6.52	158.22	11.24	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.59	-4.83	-182.28	-74.40	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.06	63.16	-24.04	-88.87	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.26	-5.42	-18.25	4.40	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.40	2.12	-176.01	0.26	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.10	-7.39	53.34	6.05	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.70	4.68	-40.56	-6.01	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.80	-7.76	5.81	3.20	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.71	-5.48	-90.14	8.57	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.76	37.05	207.01	-9.81	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.76	37.05	207.01	-9.81	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.76	37.05	207.01	-9.81	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.76	37.05	207.01	-9.81	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.82	2.53	-158.89	4.18	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.82	2.53	-158.89	4.18	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.82	2.53	-158.89	4.18	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.82	2.53	-158.89	4.18	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.73	54.66	112.86	-51.39	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.61	36.30	133.02	-21.88	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.61	36.30	133.02	-21.88	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.27	2.46	23.38	-6.18	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.49	19.84	81.17	-17.93	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.49	19.84	81.17	-17.93	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	338.85	-45.09	-338.33	87.03	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	338.85	-45.09	-338.33	87.03	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	159.08	-36.37	-158.96	44.01	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-836.45	228.56	844.25	-225.55	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.20	142.81	-17.88	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.20	142.81	-17.88	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.20	142.81	-17.88	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.23	26.20	142.81	-17.88	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.13	14.72	57.85	-15.61	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.96	43.35	127.80	-37.35	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.96	43.35	127.80	-37.35	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.30	26.43	155.75	-18.15	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.30	26.43	155.75	-18.15	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.26	0.56	27.40	-3.90	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.01	-21.06	5.05	19.45	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.12	-21.49	-1.08	19.73	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.85	-0.94	2.85	-0.32	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.36	20.14	-83.76	-19.31	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	140.02	-46.55	-139.92	57.44	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	140.02	-46.55	-139.92	57.44	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.02	-38.96	-102.65	-167.96	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.82	-112.25	-176.51	39.35	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.02	46.55	142.54	-37.83	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.02	46.55	142.54	-37.83	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.32	30.59	44.35	-30.70	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.84	-16.59	-106.72	17.11	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-152.02	-16.15	152.09	20.31	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.97	-18.50	-54.96	19.27	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	279.80	26.87	-279.73	-34.74	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.62	-2.86	-11.59	-2.00	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.66	-8.52	54.83	7.64	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.59	-1.84	98.82	2.44	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.00	9.12	47.08	-9.39	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.30	-20.46	-135.35	36.29	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.50	46.58	111.21	-41.55	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.65	-4.46	-2.64	0.84	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.88	36.33	14.94	-37.00	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.66	2.44	162.37	7.45	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.02	47.61	156.02	-42.80	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.47	-3.80	-6.46	1.36	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.09	9.30	-67.76	-9.55	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.61	6.85	36.95	-10.27	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.11	-8.49	-28.92	4.67	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.82	-3.92	40.99	2.30	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.28	-5.20	36.46	2.96	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.47	0.08	-10.46	-1.16	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.18	-2.69	7.19	0.68	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.66	-0.70	-2.66	-0.26	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.61	-0.20	-9.60	-0.81	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.87	2.19	-156.26	14.91	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.87	2.19	-156.26	14.91	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.16	-8.50	-35.91	4.25	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	254.36	-22.47	-252.89	28.33	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	254.36	-22.47	-252.89	28.33	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.60	11.06	188.47	-7.82	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.60	11.06	188.47	-7.82	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.60	11.06	188.47	-7.82	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.07	-5.44	-139.26	8.94	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.35	18.10	-149.67	-15.00	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.67	-6.47	-21.64	4.68	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.21	15.87	101.10	-13.63	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.20	9.36	52.36	-10.02	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.62	-7.42	-40.55	6.74	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.72	0.29	28.90	-4.78	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.60	1.01	19.63	-2.80	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	66.64	12.75	-66.54	-9.21	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.00	-8.85	-34.83	6.70	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.49	-31.70	-133.53	38.24	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.90	-46.00	-96.22	50.33	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.43	5.23	-38.38	-6.07	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-155.69	8.50	156.57	-4.49	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.21	4.91	29.48	-9.77	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.32	38.94	179.30	-24.11	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.32	38.94	179.30	-24.11	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.01	0.56	-15.95	-5.38	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.20	4.35	-11.18	-7.06	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.97	16.57	107.78	-14.06	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.97	16.57	107.78	-14.06	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.92	58.70	149.12	-48.89	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.09	-12.24	-44.93	10.93	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.05	-19.19	-7.01	16.19	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	117.80	-28.28	-117.78	29.43	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	117.80	-28.28	-117.78	29.43	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	237.47	109.40	-237.29	-100.19	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	617.11	-321.30	-488.00	256.71	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	960.84	-215.38	-952.79	250.77	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-1.13	-59.81	4.76	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.78	-9.58	-45.67	9.01	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.50	-6.93	41.60	5.67	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.51	-6.81	36.57	5.86	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	28.84	-101.38	-24.37	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.35	-15.33	-123.74	17.70	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.36	22.04	72.77	-21.92	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.02	28.15	151.64	-15.91	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.02	28.15	151.64	-15.91	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.27	22.28	-23.15	-24.41	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.75	-23.91	30.77	23.65	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.18	31.87	89.66	-30.82	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.67	40.01	23.89	-41.24	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	16.68	-112.33	-9.30	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.86	-17.65	-19.84	17.07	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.17	-7.77	-130.88	11.78	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.27	28.07	103.18	-25.33	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.97	17.49	-92.77	-13.41	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	92.97	17.49	-92.77	-13.41	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-5.97	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.65	0.39	-115.96	7.61	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.65	0.39	-115.96	7.61	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.00	-6.46	-120.83	15.34	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.00	-6.46	-120.83	15.34	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.00	-6.46	-120.83	15.34	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.00	-6.46	-120.83	15.34	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.00	-6.46	-120.83	15.34	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.00	-6.46	-120.83	15.34	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.45	19.77	-92.97	-17.49	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.45	19.77	-92.97	-17.49	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	9.94	-84.24	-4.99	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	162.09	-28.09	-161.52	30.81	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.85	33.08	78.07	-32.74	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.95	13.01	105.45	-9.11	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.45	31.13	86.47	-28.82	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.34	5.21	-70.73	-5.38	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.60	10.18	-6.59	-9.97	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	9.29	-50.63	-6.00	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.52	-2.09	16.57	-1.67	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.06	0.56	-11.05	-0.43	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	11.06	1.08	-11.05	-1.02	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	380.46	-100.18	-380.27	111.47	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	380.46	-100.18	-380.27	111.47	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	2.13	-7.50	-2.11	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.40	-26.38	0	0	0	0
2096	5394	0.003000	0.030000	2.00000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	983.10	-26.49	-954.34	113.02	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.10	-113.88	31.70	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.10	-113.88	31.70	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.10	-113.88	31.70	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.10	-113.88	31.70	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.10	-113.88	31.70	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.13	-13.10	-113.88	31.70	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.65	10.15	78.01	-25.72	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.95	-58.90	104.97	60.18	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.93	28.69	80.98	-78.27	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.99	33.90	-97.83	-33.39	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.81	-3.71	28.85	2.50	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.11	-7.94	41.19	7.32	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.43	12.38	-1.41	-15.52	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.30	-22.05	-127.68	26.94	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.30	-22.05	-127.68	26.94	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.59	35.84	126.29	-27.25	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.59	35.84	126.29	-27.25	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.49	-24.73	-132.92	33.47	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.49	-24.73	-132.92	33.47	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.49	-24.73	-132.92	33.47	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.49	-24.73	-132.92	33.47	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.03	23.75	144.63	-7.91	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.03	23.75	144.63	-7.91	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.03	23.75	144.63	-7.91	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.03	23.75	144.63	-7.91	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-143.79	-23.62	143.82	25.54	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.41	1.83	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.44	0.95	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.43	2.12	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.42	2.35	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.43	1.16	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.45	0.00	-71.42	2.26	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.77	-76.24	150.89	-2.16	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.50	-60.92	74.53	-28.12	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.14	0.71	1.14	-2.32	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.79	17.60	49.06	-18.47	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.93	-3.23	-44.86	2.62	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.86	-26.07	-53.72	25.72	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	109.50	-46.58	-109.41	55.33	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	721.71	59.54	-668.66	156.44	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.46	-3.91	-10.45	2.60	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.52	1.02	-89.38	5.15	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.21	0.02	-19.19	0.91	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.45	8.99	77.75	-4.72	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.45	8.99	77.75	-4.72	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.45	8.99	77.75	-4.72	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.50	-23.04	47.53	25.02	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.50	-23.04	47.53	25.02	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.02	-39.20	56.29	29.17	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.15	3.10	-39.05	-10.85	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.71	14.11	52.09	-13.01	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	0.37	-28.10	0.43	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.80	-7.44	-73.21	9.13	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.80	-7.44	-73.21	9.13	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.80	-7.44	-73.21	9.13	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.80	-7.44	-73.21	9.13	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.88	-7.00	-66.77	7.33	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.88	-7.00	-66.77	7.33	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.88	-7.00	-66.77	7.33	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.88	-7.00	-66.77	7.33	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.52	1.23	-47.80	0.62	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.72	0.87	-29.53	-1.65	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.72	0.87	-29.53	-1.65	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.53	6.12	52.02	-5.12	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.67	8.31	41.98	-8.20	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.81	-15.99	-50.01	17.61	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.97	-4.27	-12.95	3.78	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.61	8.01	41.90	-7.71	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.61	8.01	41.90	-7.71	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.06	-6.03	-80.22	15.66	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.06	-6.03	-80.22	15.66	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.06	-6.03	-80.22	15.66	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.06	-6.03	-80.22	15.66	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.06	-6.03	-80.22	15.66	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.59	9.79	-84.32	-1.31	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.28	-1.72	-50.96	3.70	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.61	-1.92	-51.74	5.06	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.30	29.15	69.36	-22.89	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.08	2.49	48.72	-0.82	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.59	4.49	42.01	-3.81	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.79	-9.11	-0.78	7.71	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.07	1.42	36.41	-1.47	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.05	-7.87	-0.04	6.41	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.91	29.34	34.08	-29.00	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.15	-25.29	-60.85	32.56	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.15	-25.29	-60.85	32.56	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.15	-25.29	-60.85	32.56	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.96	-16.12	-54.51	17.41	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.96	-16.12	-54.51	17.41	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.96	-16.12	-54.51	17.41	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.96	-16.12	-54.51	17.41	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.34	-21.42	-12.31	21.19	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.75	-3.87	24.82	3.30	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.44	23.78	-5.39	-24.10	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.57	18.05	-63.48	-14.92	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.57	18.05	-63.48	-14.92	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.61	-4.63	-88.86	8.13	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.61	-4.63	-88.86	8.13	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.61	-4.63	-88.86	8.13	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.97	17.77	80.57	-15.89	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.97	17.77	80.57	-15.89	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.97	17.77	80.57	-15.89	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.80	-10.11	-3.76	9.00	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.63	8.42	94.26	0.52	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.12	12.06	-78.09	-9.27	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.12	12.06	-78.09	-9.27	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.13	12.04	-78.09	-9.25	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.12	12.06	-78.09	-9.27	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.12	12.06	-78.09	-9.27	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.12	12.06	-78.09	-9.27	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.12	12.06	-78.09	-9.27	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.30	-21.67	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.59	-9.46	3.59	-13.10	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.74	-47.52	116.30	47.09	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	388.62	71.76	-362.99	161.79	0	0	0	0
3018	6211	0.014000	0.140000	0.26000	650.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	388.62	71.76	-362.99	161.79	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	2.22	-53.55	-0.67	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.48	9.33	98.66	-2.17	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.48	9.33	98.66	-2.17	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.26	5.81	-69.72	-3.28	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.26	5.81	-69.72	-3.28	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.11	7.97	73.25	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.11	7.97	73.25	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.11	7.97	73.25	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.11	7.97	73.25	-4.19	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.11	7.97	73.25	-4.19	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.43	-44.06	6.75	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.43	-44.06	6.75	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.43	-44.06	6.75	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.43	-44.06	6.75	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.43	-44.06	6.75	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.44	-5.43	-44.06	6.75	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.12	46.48	-9.49	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.12	46.48	-9.49	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.12	46.48	-9.49	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.12	46.48	-9.49	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.19	10.12	46.48	-9.49	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.53	-3.17	38.77	3.17	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.53	-3.17	38.77	3.17	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.53	-3.17	38.77	3.17	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.05	-10.14	-30.06	9.41	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	9.73	32.58	-10.22	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	9.73	32.58	-10.22	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	9.73	32.58	-10.22	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	9.73	32.58	-10.22	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.18	9.73	32.58	-10.22	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.11	0.95	-61.54	3.78	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.11	0.95	-61.54	3.78	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.11	0.95	-61.54	3.78	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.11	0.95	-61.54	3.78	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.11	0.95	-61.54	3.78	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.73	20.91	84.12	-9.20	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.73	20.91	84.12	-9.20	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.73	20.91	84.12	-9.20	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.73	20.91	84.12	-9.20	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.73	20.91	84.12	-9.20	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.70	-15.91	-84.07	25.84	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-0.01	1.82	0.01	-1.81	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	42.60	-149.89	-35.09	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	149.88	36.90	-149.34	-36.08	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.01	-1.82	-0.01	1.00	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.82	29.12	154.87	-12.63	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.60	5.63	81.46	-2.89	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.60	5.63	81.46	-2.89	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.09	-12.60	100.05	17.35	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.66	-42.61	-69.54	49.74	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.17	12.43	3.23	-13.30	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.08	7.30	77.30	-3.04	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.70	1.82	-52.09	-0.48	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.69	6.80	96.24	-3.67	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.69	6.80	96.24	-3.67	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-95.69	6.80	96.24	-3.67	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.81	14.55	64.12	-13.68	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.81	14.55	64.12	-13.68	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.81	14.55	64.12	-13.68	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.94	13.90	-48.79	-9.63	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	48.94	13.90	-48.79	-9.63	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.13	-24.75	-87.54	25.92	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.13	-24.75	-87.54	25.92	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	-0.96	56.90	5.10	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	-0.96	56.90	5.10	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	-0.96	56.90	5.10	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	-0.96	56.90	5.10	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	-0.96	56.90	5.10	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	-0.96	56.90	5.10	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.05	-33.94	27.78	35.41	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.69	-3.23	-37.62	5.66	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	44.52	-156.61	-36.27	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-260.74	-36.31	261.65	42.98	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.32	-46.36	-155.86	53.67	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.60	0.57	-23.56	-0.94	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.26	-4.98	-95.80	7.35	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.26	-4.98	-95.80	7.35	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.26	-4.98	-95.80	7.35	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.43	22.02	52.16	-20.47	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.24	-12.64	-71.15	16.33	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.59	8.41	-108.19	14.64	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	108.59	8.41	-108.19	14.64	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.89	14.65	-16.88	-13.91	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.89	14.65	-16.88	-13.91	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.79	29.30	-33.76	-27.25	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.79	29.30	-33.77	-28.12	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	359.13	-13.17	-354.96	34.54	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	359.13	-13.17	-354.96	34.54	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	359.13	-13.17	-354.96	34.54	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	359.13	-13.17	-354.96	34.54	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	359.13	-13.17	-354.96	34.54	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-288.84	29.82	291.90	-12.33	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-288.84	29.82	291.90	-12.33	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-288.84	29.82	291.90	-12.33	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-288.84	29.82	291.90	-12.33	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-288.84	29.82	291.90	-12.33	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.07	-31.84	-54.17	34.48	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.55	-0.97	-80.81	3.60	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	125.52	25.53	-124.96	-2.19	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	125.52	25.53	-124.96	-2.19	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	125.52	25.53	-124.96	-2.19	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-674.73	125.38	676.04	-47.72	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.20	71.41	446.85	-11.97	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.20	71.41	446.85	-11.97	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.20	71.41	446.85	-11.97	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.20	71.41	446.85	-11.97	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.20	71.41	446.85	-11.97	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-440.20	71.41	446.85	-11.97	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	311.86	36.96	-308.71	-11.78	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	311.86	36.96	-308.71	-11.78	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.46	28.05	88.62	-24.67	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.46	28.05	88.62	-24.67	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.22	-27.86	-100.82	33.05	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.22	-27.86	-100.82	33.05	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	921.90	-113.05	-912.19	166.18	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	921.90	-113.05	-912.19	166.18	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	921.90	-113.05	-912.19	166.18	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	921.90	-113.05	-912.19	166.18	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	921.90	-113.05	-912.19	166.18	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	921.90	-113.05	-912.19	166.18	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	942.07	-70.93	-930.18	109.08	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-349.25	-98.64	350.91	17.53	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.17	-5.20	-12.17	5.39	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.17	-5.20	-12.17	5.39	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.47	86.47	261.97	18.17	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.47	86.47	261.97	18.17	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.55	5.84	35.03	-5.92	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.93	-4.37	-35.71	4.40	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.93	-4.37	-35.71	4.40	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	3.17	-12.43	-3.16	12.71	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	52.22	-183.65	-41.94	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.85	-21.25	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.85	-21.25	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.81	-21.39	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	91.94	26.11	-91.81	-21.39	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	137.54	-91.83	-136.71	94.18	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.33	-111.96	72.60	111.75	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.08	-30.48	-204.67	33.11	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.08	-30.48	-204.67	33.11	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.08	-30.48	-204.67	33.11	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.69	-1.23	-116.43	20.72	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.69	-1.23	-116.43	20.72	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.69	-1.23	-116.43	20.72	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.69	-1.23	-116.43	20.72	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.03	-12.92	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.03	-12.92	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.05	-14.23	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.05	-14.23	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-15.90	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.06	-15.90	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.04	-15.18	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.11	17.64	-62.04	-15.18	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.09	-16.09	30.32	16.07	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	1.94	-60.06	4.56	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.01	10.30	63.51	-9.07	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.23	14.93	62.45	-10.57	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.23	14.93	62.45	-10.57	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.23	14.93	62.45	-10.57	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.23	14.93	62.45	-10.57	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	31.95	-112.35	-25.59	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.67	-5.68	-45.42	6.08	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.80	-6.89	-73.91	9.79	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.80	-6.89	-73.91	9.79	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.80	-6.89	-73.91	9.79	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.82	21.26	64.35	-19.67	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.82	21.26	64.35	-19.67	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.93	-10.50	40.22	10.80	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.98	9.42	-34.79	-9.36	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.83	-4.89	-63.69	7.49	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.83	-4.89	-63.69	7.49	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.75	-9.00	-47.61	9.23	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.75	-9.00	-47.61	9.23	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.91	12.66	-18.80	-13.69	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.91	12.66	-18.80	-13.69	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.91	12.66	-18.80	-13.69	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.43	-0.98	-37.40	1.81	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.43	-0.98	-37.40	1.81	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.91	0.97	8.93	-2.24	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	4.99	39.32	-4.94	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	4.99	39.32	-4.94	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.13	4.99	39.32	-4.94	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.23	10.24	34.66	-10.59	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.09	-5.72	-36.98	6.06	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.51	-9.51	-23.99	8.48	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.36	-13.98	-18.32	13.66	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.95	6.36	92.25	-1.59	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.95	6.36	92.25	-1.59	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	88.51	-2.72	-88.38	7.63	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.38	26.52	-93.18	-20.69	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.38	26.52	-93.18	-20.69	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.36	14.50	297.19	7.59	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.36	14.50	297.19	7.59	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.36	14.50	297.19	7.59	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-293.36	14.50	297.19	7.59	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.56	0.94	-23.52	-0.22	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.09	-78.41	-14.78	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.09	-78.41	-14.78	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.09	-78.41	-14.78	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.31	16.09	-78.41	-14.78	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	-2.28	-62.93	4.88	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	-2.28	-62.93	4.88	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	-2.28	-62.93	4.88	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	-2.28	-62.93	4.88	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	-2.28	-62.93	4.88	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	-2.28	-62.93	4.88	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	22.11	-173.84	8.77	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.97	5.97	-55.70	-5.36	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.97	5.97	-55.70	-5.36	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	7.99	-28.06	-6.13	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	7.99	-28.06	-6.13	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.68	-23.41	1.72	23.30	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.29	3.22	102.34	-1.13	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	21.30	-74.91	-16.44	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	21.30	-74.91	-16.44	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-270.71	-19.05	272.45	28.65	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-270.71	-19.05	272.45	28.65	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-270.71	-19.05	272.45	28.65	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.95	14.52	38.97	-14.09	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.32	10.87	-62.94	-11.42	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.93	15.10	38.95	-14.52	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.51	-32.85	1.56	32.77	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.51	-32.85	1.56	32.77	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.91	30.31	-17.77	-30.36	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.91	30.31	-17.77	-30.36	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	25.69	-90.16	-12.22	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.08	5.83	23.19	-6.15	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.80	-4.30	-75.66	7.91	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.80	-4.30	-75.66	7.91	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.80	-4.30	-75.66	7.91	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.80	-4.30	-75.66	7.91	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.80	-4.30	-75.66	7.91	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.80	-4.30	-75.66	7.91	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	17.04	-59.87	-11.98	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	17.04	-59.87	-11.98	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-245.49	10.94	247.86	1.12	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-245.49	10.94	247.86	1.12	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.37	-3.66	-151.61	8.60	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.37	-3.66	-151.61	8.60	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.37	-3.66	-151.61	8.60	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.03	-30.37	-95.08	37.84	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.03	-30.37	-95.08	37.84	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.78	-14.63	-31.60	14.46	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.78	-14.63	-31.60	14.46	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.78	-14.63	-31.60	14.46	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.55	17.44	41.87	-17.10	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.55	17.44	41.87	-17.10	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.15	23.92	60.84	-20.98	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.00	7.41	37.59	-6.86	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.00	7.41	37.59	-6.86	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.00	7.41	37.59	-6.86	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.27	26.81	60.15	-23.92	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.27	4.76	53.32	-3.20	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.27	4.76	53.32	-3.20	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.95	-16.18	-72.67	21.96	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	17.89	-62.79	-8.93	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	5.70	-27.95	-3.61	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	5.70	-27.95	-3.61	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	6.04	-27.98	-3.94	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.05	6.04	-27.98	-3.94	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.89	-12.98	-74.65	16.64	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-2.40	-47.19	4.93	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-4.99	-44.93	6.59	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-4.99	-44.93	6.59	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.15	-5.13	-60.72	6.80	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.85	0.00	-14.84	0.21	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	14.85	0.00	-14.84	0.21	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.36	10.30	35.67	-10.21	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.03	-11.77	-5.98	9.80	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	2.79	-146.52	20.24	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.11	-18.06	-55.78	18.75	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.11	-18.06	-55.78	18.75	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.60	-5.32	-45.96	6.27	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	0	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.27	34.73	31.50	-33.68	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.71	36.45	31.12	-35.74	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.71	36.45	31.12	-35.74	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.89	7.90	-2.86	-9.27	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.78	23.16	98.39	-20.87	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.78	23.16	98.39	-20.87	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.78	23.16	98.39	-20.87	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.78	23.16	98.39	-20.87	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.16	0.68	-55.78	1.38	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.46	3.29	-4.46	-3.23	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.22	6.77	-77.59	7.05	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.22	6.77	-77.59	7.05	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-10.07	0.37	10.08	-0.14	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.12	-16.45	-29.82	16.05	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.12	-16.45	-29.82	16.05	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.48	21.32	51.65	-18.54	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.75	-1.60	-53.35	3.70	0	0	0	0
