  1004 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1004 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.9 1 1.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1004 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.6 0 1.18 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1006 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1006 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.9 1.4 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1006 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4 0 1.29 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1007 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1007 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.8 2.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1007 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.3 0 1.7 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1009 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1009 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 46.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1009 'WTPTA1' 1 28 137 22.03 1.17 0.27 0.3 27 0 10 -10 /
  1009 'WTTQA1' 1 1 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1009 'WTARA1' 1 0.007 0 /
  1009 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 3.4 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1011 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1011 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.4 0.6 1.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1011 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.9 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1016 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1016 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 2 1.7 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1016 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.2 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1016 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1016 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 2.1 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1016 'REPCA1' 2 0 0 0 0 1 1 0 0.02 13 4.9 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1021 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1021 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 2.5 2.5 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1021 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4 0 1.34 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1022 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1022 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2 0.8 0.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1022 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 4.1 0 1.7 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1023 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1023 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 34.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1023 'WTPTA1' 1 26 135 14.1 2.09 0.52 0.3 27 0 10 -10 /
  1023 'WTTQA1' 1 1 2.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1023 'WTARA1' 1 0.007 0 /
  1023 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.1 0 1.53 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1023 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1023 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.5 1.7 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1023 'REPCA1' 2 0 0 0 0 1 1 0 0.02 14 1.6 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1026 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1026 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 42.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1026 'WTPTA1' 1 28 146 16.64 2.28 0.02 0.3 27 0 10 -10 /
  1026 'WTTQA1' 1 1 1.3 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1026 'WTARA1' 1 0.007 0 /
  1026 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.9 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1027 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1027 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.6 0.8 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1027 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 2.1 0 1.11 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1028 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1028 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.2 2.6 0.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1028 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 3.4 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1029 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1029 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 33.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1029 'WTPTA1' 1 28 102 21.91 2.77 0.76 0.3 27 0 10 -10 /
  1029 'WTTQA1' 1 1 2.9 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1029 'WTARA1' 1 0.007 0 /
  1029 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.3 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1030 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1030 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 1.3 0.6 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1030 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.3 0 1.98 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1032 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1032 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.8 0.6 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1032 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 1.1 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1033 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1033 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 43.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1033 'WTPTA1' 1 26 148 10.82 1.56 0.07 0.3 27 0 10 -10 /
  1033 'WTTQA1' 1 1 1.2 0.4 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1033 'WTARA1' 1 0.007 0 /
  1033 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 3.5 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1033 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1033 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.7 2.9 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1033 'REPCA1' 2 0 0 0 0 1 1 0 0.02 4 3.9 0 1.11 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1035 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1035 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 22.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1035 'WTPTA1' 1 27 132 25.14 2.63 0.12 0.3 27 0 10 -10 /
  1035 'WTTQA1' 1 1 2.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1035 'WTARA1' 1 0.007 0 /
  1035 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.9 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1036 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1036 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.3 2.4 2.1 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1036 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 3.1 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1037 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1037 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.1 1.7 1.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1037 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.3 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1039 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1039 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 25.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1039 'WTPTA1' 1 30 146 27.81 2.2 0.85 0.3 27 0 10 -10 /
  1039 'WTTQA1' 1 1 1.7 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1039 'WTARA1' 1 0.007 0 /
  1039 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.5 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1040 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1040 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.2 0.5 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1040 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.6 0 1.64 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1040 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1040 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 2.1 1.5 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1040 'REPCA1' 2 0 0 0 0 1 1 0 0.02 17 3.7 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1042 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1042 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1042 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  1042 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1042 'WTARA1' 1 0.007 0 /
  1042 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  1043 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1043 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.4 2.1 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1043 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 1.8 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1044 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1044 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 31.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1044 'WTPTA1' 1 25 177 22 2.4 0.34 0.3 27 0 10 -10 /
  1044 'WTTQA1' 1 1 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1044 'WTARA1' 1 0.007 0 /
  1044 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 1.2 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1046 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1046 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.8 2.3 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1046 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.1 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1048 'GENROU' 1 4.9 0.04 0.48 0.06 2.56 0 1.59 1.55 0.38 0.8 0.35 0.27 0.11 0.46 /
  1048 'ESST4B' 1 0 6.46 6.46 1 -0.87 0.01667 1 0 99 -99 0 5.47 0 11.63 0.12 0 0 /
  1048 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.18 0.71 0 1 1 0.15 0.4 1.22 0.18 0.16 0 0 3 2.56 0.85 1 0 1 -1 0 0.01 10 0.1 390.24 0 1 1 99 -99 /
  1048 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1049 'GENROU' 1 5.68 0.04 1.08 0.07 2.51 0 2.01 1.89 0.24 0.67 0.23 0.18 0.11 0.46 /
  1049 'ESST4B' 1 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.12 0 0 /
  1049 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.3 0.56 0 1 1 0.15 0.47 1.15 0.13 0.27 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 390.24 0 4 5 99 -99 /
  1049 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1050 'GENROU' 1 5.53 0.05 0.86 0.07 2.71 0 1.91 1.81 0.21 0.64 0.15 0.12 0.05 0.34 /
  1050 'ESST4B' 1 0 6.03 6.03 1 -0.87 0.01667 1 0 99 -99 0 6.4 0 11.63 0.1 0 0 /
  1050 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7.04 1.2 0 1 1 0.15 0.2 1.25 0.2 0.14 0 0 3 2.21 0.74 1 0 1 -1 0 0.01 10 0.1 98.34 0 1 1 99 -99 /
  1050 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.369004 1 0.5 0.1 9 0.103975 0.004902 0.103975 0.004902 0.1 -0.1 /
  1051 'GENROU' 1 6.05 0.04 0.86 0.07 3.1 0 1.8 1.72 0.37 0.79 0.31 0.24 0.17 0.58 /
  1051 'EXST1' 1 0 0.1 -0.1 1 8.7 217 0.05 5 -5 0.12 0 1 /
  1051 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.29 0.73 0 1 1 0.15 0.28 1.19 0.16 0.3 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 98.34 0 5 5 99 -99 /
  1051 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.322581 1 0.5 0.1 9 0.064713 0.008342 0.064713 0.008342 0.1 -0.1 /
  1052 'GENROU' 1 4.58 0.05 0.73 0.06 3.21 0 1.99 1.88 0.41 0.82 0.26 0.2 0.08 0.4 /
  1052 'ESST4B' 1 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 5.47 0 11.63 0.09 0 0 /
  1052 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.22 1.22 0.18 0.35 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 98.34 0 4 5 99 -99 /
  1052 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.311526 1 0.5 0.1 9 0.042384 0.010768 0.042384 0.010768 0.1 -0.1 /
  1053 'GENROU' 1 5.89 0.04 1.2 0.06 3.71 0 1.92 1.82 0.38 0.8 0.28 0.22 0.15 0.54 /
  1053 'ESST4B' 1 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 6.1 0 11.63 0.07 0 0 /
  1053 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.32 0.91 0 1 1 0.15 0.46 1.12 0.11 0.16 0 0 3 1.77 0.59 1 0 1 -1 0 0.01 10 0.1 214.56 0 4 5 99 -99 /
  1053 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1055 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1055 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 49.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1055 'WTPTA1' 1 25 154 21.7 1.17 0.18 0.3 27 0 10 -10 /
  1055 'WTTQA1' 1 1 2.6 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1055 'WTARA1' 1 0.007 0 /
  1055 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 5 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1057 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1057 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1057 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  1057 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1057 'WTARA1' 1 0.007 0 /
  1057 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  1059 'GENROU' 1 5.53 0.05 1 0.05 5 0 1.96 1.85 0.38 0.8 0.31 0.24 0.07 0.38 /
  1059 'ESST4B' 1 0 5.97 5.97 1 -0.87 0.01667 1 0 99 -99 0 5.19 0 11.63 0.12 0 0 /
  1059 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.45 0.76 0 1 1 0.15 0.38 1.15 0.13 0.15 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 6.72 0 2 4 99 -99 /
  1059 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1060 'GENROU' 1 3.87 0.05 0.43 0.07 5 0 2.32 2.14 0.33 0.75 0.18 0.14 0.18 0.6 /
  1060 'ESST4B' 1 0 7.08 7.08 1 -0.87 0.01667 1 0 99 -99 0 6.76 0 11.63 0.15 0 0 /
  1060 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.33 1.16 0.14 0.11 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 2.4 0 5 5 99 -99 /
  1060 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1061 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1061 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 31.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1061 'WTPTA1' 1 26 102 20.58 2.92 0.76 0.3 27 0 10 -10 /
  1061 'WTTQA1' 1 1 2.9 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1061 'WTARA1' 1 0.007 0 /
  1061 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.4 0 1.45 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1062 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1062 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1062 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  1062 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1062 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 24.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1062 'WTPTA1' 2 29 177 23.72 2.93 0.95 0.3 27 0 10 -10 /
  1062 'WTTQA1' 2 1 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1062 'WTARA1' 2 0.007 0 /
  1062 'REPCA1' 2 0 0 0 0 1 1 0 0.02 17 2.9 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1063 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1063 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1063 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  1063 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1063 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 21.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1063 'WTPTA1' 2 26 149 10.38 1.11 0.4 0.3 27 0 10 -10 /
  1063 'WTTQA1' 2 1 3 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1063 'WTARA1' 2 0.007 0 /
  1063 'REPCA1' 2 0 0 0 0 1 1 0 0.02 4 5 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1066 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1066 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.4 0.4 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1066 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 4.7 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1070 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1070 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.8 1.5 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1070 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 1.9 0 1.59 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1072 'GENROU' 1 3.76 0.03 1.04 0.05 4.42 0 1.83 1.75 0.45 0.86 0.29 0.23 0.16 0.56 /
  1072 'ESST4B' 1 0 6.36 6.36 1 -0.87 0.01667 1 0 99 -99 0 5.31 0 11.63 0.08 0 0 /
  1072 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.56 0.61 0 1 1 0.15 0.36 1.16 0.14 0.33 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 211.343 0 1 1 99 -99 /
  1072 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.226244 1 0.5 0.1 9 0.21489 0.064678 0.21489 0.064678 0.1 -0.1 /
  1073 'GENROU' 1 3.99 0.04 0.95 0.06 3.42 0 2.21 2.05 0.34 0.76 0.31 0.24 0.15 0.54 /
  1073 'ESST4B' 1 0 4.02 4.02 1 -0.87 0.01667 1 0 99 -99 0 6.06 0 11.63 0.12 0 0 /
  1073 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.81 0.82 0 1 1 0.15 0.32 1.23 0.19 0.13 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 211.343 0 2 4 99 -99 /
  1073 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.292398 1 1 0.2 9 0.164557 0.047509 0.164557 0.047509 0.1 -0.1 /
  1074 'GENROU' 1 5.03 0.05 1.05 0.04 5 0 2.14 2 0.44 0.85 0.4 0.31 0.16 0.56 /
  1074 'ESST4B' 1 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.1 0 0 /
  1074 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.06 1.04 0 1 1 0.15 0.46 1.2 0.17 0.11 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 211.343 0 2 4 99 -99 /
  1074 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.362626 0.109144 0.362626 0.109144 0.1 -0.1 /
  1075 'GENROU' 1 3.78 0.05 1.27 0.05 4.62 0 2.28 2.11 0.31 0.73 0.27 0.21 0.18 0.6 /
  1075 'ESST4B' 1 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 6.58 0 11.63 0.09 0 0 /
  1075 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.18 1.06 0 1 1 0.15 0.23 1.22 0.18 0.47 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 211.343 0 4 5 99 -99 /
  1075 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.21645 1 0.5 0.1 9 0.089827 0.029343 0.089827 0.029343 0.1 -0.1 /
  1076 'GENROU' 1 3.31 0.05 1.46 0.07 3.57 0 1.97 1.86 0.16 0.6 0.13 0.1 0.07 0.38 /
  1076 'ESST4B' 1 0 2.7 2.7 1 -0.87 0.01667 1 0 99 -99 0 6.88 0 11.63 0.09 0 0 /
  1076 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.44 0.76 0 1 1 0.15 0.24 1.16 0.14 0.42 0 0 3 1.91 0.64 1 0 1 -1 0 0.01 10 0.1 230.56 0 3 5 99 -99 /
  1076 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1077 'GENROU' 1 5.22 0.04 0.69 0.05 2.36 0 2.46 2.26 0.52 0.92 0.39 0.31 0.13 0.5 /
  1077 'EXST1' 1 0 0.1 -0.1 1 9.77 202 0.09 5 -5 0.16 0 1 /
  1077 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.41 1.12 0.11 0.44 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 230.56 0 4 5 99 -99 /
  1077 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1078 'GENROU' 1 4.66 0.03 0.85 0.05 4.75 0 1.44 1.43 0.13 0.57 0.12 0.09 0.06 0.36 /
  1078 'EXST1' 1 0 0.1 -0.1 1 8.55 261 0.08 5 -5 0.15 0 1 /
  1078 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.8 0.65 0 1 1 0.15 0.43 1.22 0.18 0.44 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 105.05 0 3 5 99 -99 /
  1078 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.210526 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1079 'GENROU' 1 3.72 0.06 1.03 0.05 4.83 0 2.35 2.17 0.57 0.97 0.44 0.35 0.09 0.42 /
  1079 'EXST1' 1 0 0.1 -0.1 1 8.02 82 0.03 5 -5 0.16 0 1 /
  1079 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.3 0.91 0 1 1 0.15 0.5 1.14 0.12 0.38 0 0 3 1.66 0.55 1 0 1 -1 0 0.01 10 0.1 105.05 0 2 4 99 -99 /
  1079 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.414079 1 0.5 0.1 9 0.05249 0.008355 0.05249 0.008355 0.1 -0.1 /
  1080 'GENROU' 1 6.26 0.04 0.71 0.06 4.87 0 2.02 1.9 0.22 0.65 0.13 0.1 0.16 0.56 /
  1080 'ESST4B' 1 0 7.12 7.12 1 -0.87 0.01667 1 0 99 -99 0 5.55 0 11.63 0.11 0 0 /
  1080 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.5 0.77 0 1 1 0.15 0.32 1.1 0.09 0.48 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 105.05 0 4 5 99 -99 /
  1080 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.513347 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  1081 'GENROU' 1 3.83 0.04 1.38 0.05 4.45 0 1.46 1.45 0.24 0.67 0.15 0.12 0.09 0.42 /
  1081 'ESST4B' 1 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 4.47 0 11.63 0.07 0 0 /
  1081 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.04 1.55 0 1 1 0.15 0.32 1.14 0.12 0.16 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 343.8 0 3 6 99 -99 /
  1081 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  1082 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1082 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 42.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1082 'WTPTA1' 1 29 117 29 1.21 0.92 0.3 27 0 10 -10 /
  1082 'WTTQA1' 1 1 2.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1082 'WTARA1' 1 0.007 0 /
  1082 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.7 0 1.53 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1083 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1083 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 16 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1083 'WTPTA1' 1 27 177 13.32 2.14 0.88 0.3 27 0 10 -10 /
  1083 'WTTQA1' 1 1 1 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1083 'WTARA1' 1 0.007 0 /
  1083 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.1 0 1.54 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1083 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1083 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.1 2.8 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1083 'REPCA1' 2 0 0 0 0 1 1 0 0.02 7 4.1 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1084 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1084 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 33 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1084 'WTPTA1' 1 28 157 22.4 2.03 0.43 0.3 27 0 10 -10 /
  1084 'WTTQA1' 1 1 1.6 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1084 'WTARA1' 1 0.007 0 /
  1084 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.5 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1085 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1085 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 18.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1085 'WTPTA1' 1 25 106 24.5 2.49 0.56 0.3 27 0 10 -10 /
  1085 'WTTQA1' 1 1 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  1085 'WTARA1' 1 0.007 0 /
  1085 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.2 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1085 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1085 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.7 3 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1085 'REPCA1' 2 0 0 0 0 1 1 0 0.02 17 4.5 0 1.21 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1086 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1086 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.1 2.5 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1086 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 1.9 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1088 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1088 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.8 2 1.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1088 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.8 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1089 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1089 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 0.6 1.5 0.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1089 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.6 0 1.5 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  1089 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  1089 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.3 3 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  1089 'REPCA1' 2 0 0 0 0 1 1 0 0.02 16 4.4 0 1.22 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2004 'GENROU' 1 3.63 0.02 0.91 0.05 5 0 2.08 1.95 0.49 0.9 0.39 0.31 0.17 0.58 /
  2004 'EXST1' 1 0 0.1 -0.1 1 8.89 68 0.03 5 -5 0.16 0 1 /
  2004 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.03 0.86 0 1 1 0.15 0.42 1.12 0.11 0.19 0 0 3 2.28 0.76 1 0 1 -1 0 0.01 10 0.1 470.16 0 3 6 99 -99 /
  2004 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2005 'GENROU' 1 3.55 0.03 1.45 0.06 5 0 1.82 1.74 0.24 0.67 0.23 0.18 0.06 0.36 /
  2005 'ESST4B' 1 0 4.12 4.12 1 -0.87 0.01667 1 0 99 -99 0 4.31 0 11.63 0.07 0 0 /
  2005 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.57 0.61 0 1 1 0.15 0.29 1.16 0.14 0.5 0 0 3 2.4 0.8 1 0 1 -1 0 0.01 10 0.1 470.16 0 3 6 99 -99 /
  2005 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2006 'GENROU' 1 5.58 0.03 1.14 0.07 4.66 0 2.24 2.08 0.62 1.01 0.47 0.37 0.08 0.4 /
  2006 'ESST4B' 1 0 6.43 6.43 1 -0.87 0.01667 1 0 99 -99 0 5.03 0 11.63 0.1 0 0 /
  2006 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.87 0.66 0 1 1 0.15 0.46 1.16 0.14 0.39 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 470.16 0 1 1 99 -99 /
  2006 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2008 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2008 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 2.4 1.7 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2008 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 3 0 1.95 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2010 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2010 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.6 1.3 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2010 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.9 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2011 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2011 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.6 1.9 1.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2011 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.3 0 1.44 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2012 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2012 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 48.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2012 'WTPTA1' 1 27 139 19.12 2.69 0.23 0.3 27 0 10 -10 /
  2012 'WTTQA1' 1 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2012 'WTARA1' 1 0.007 0 /
  2012 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 4.9 0 1.95 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2013 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2013 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 1.3 1.4 2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2013 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 4 0 1.47 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2013 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2013 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2 0.8 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2013 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 3.1 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2016 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2016 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 2.7 0.5 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2016 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.7 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2019 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2019 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2019 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  2019 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2019 'WTARA1' 1 0.007 0 /
  2019 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  2023 'GENROU' 1 4.6 0.06 0.82 0.06 4.99 0 1.92 1.82 0.19 0.63 0.14 0.11 0.14 0.52 /
  2023 'ESST4B' 1 0 6.18 6.18 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.09 0 0 /
  2023 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.03 1.03 0 1 1 0.15 0.42 1.18 0.15 0.14 0 0 3 1.23 0.41 1 0 1 -1 0 0.01 10 0.1 100 0 4 5 99 -99 /
  2023 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.501002 1 0.5 0.1 9 0.372693 0.271862 0.372693 0.271862 0.1 -0.1 /
  2024 'GENROU' 1 6.01 0.04 0.45 0.07 4.66 0 1.64 1.59 0.42 0.83 0.31 0.24 0.12 0.48 /
  2024 'ESST4B' 1 0 7.25 7.25 1 -0.87 0.01667 1 0 99 -99 0 6.37 0 11.63 0.1 0 0 /
  2024 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.02 1.03 0 1 1 0.15 0.27 1.16 0.14 0.15 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 183.337 0 3 5 99 -99 /
  2024 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.214592 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2029 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2029 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 47 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2029 'WTPTA1' 1 27 144 18.53 1.19 0.67 0.3 27 0 10 -10 /
  2029 'WTTQA1' 1 1 1.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2029 'WTARA1' 1 0.007 0 /
  2029 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.2 0 1.88 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2029 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2029 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.7 2.9 0.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2029 'REPCA1' 2 0 0 0 0 1 1 0 0.02 13 4.6 0 1.9 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2029 'REGCA1' 3 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2029 'REECA1' 3 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.2 2.1 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2029 'REPCA1' 3 0 0 0 0 1 1 0 0.02 6 1.4 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2035 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2035 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.5 2.9 1.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2035 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 4.3 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2041 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2041 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 0.7 2.3 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2041 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.9 0 1.47 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2041 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2041 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 2.9 1.6 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2041 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 3.2 0 1.61 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2041 'REGCA1' 3 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2041 'REECA1' 3 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 33.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2041 'WTPTA1' 3 26 114 27.08 1.48 0.07 0.3 27 0 10 -10 /
  2041 'WTTQA1' 3 1 2.2 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2041 'WTARA1' 3 0.007 0 /
  2041 'REPCA1' 3 0 0 0 0 1 1 0 0.02 3 4.9 0 1.65 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2042 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2042 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 35.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2042 'WTPTA1' 1 27 128 16.9 1.18 0.65 0.3 27 0 10 -10 /
  2042 'WTTQA1' 1 1 2.6 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2042 'WTARA1' 1 0.007 0 /
  2042 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4.3 0 1.74 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2042 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2042 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.8 1.5 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2042 'REPCA1' 2 0 0 0 0 1 1 0 0.02 16 4.1 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2042 'REGCA1' 3 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2042 'REECA1' 3 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.2 2.2 2.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2042 'REPCA1' 3 0 0 0 0 1 1 0 0.02 14 1.3 0 1.81 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2042 'REGCA1' 4 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2042 'REECA1' 4 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 38.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2042 'WTPTA1' 4 27 119 24.09 2.06 0.48 0.3 27 0 10 -10 /
  2042 'WTTQA1' 4 1 2.5 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2042 'WTARA1' 4 0.007 0 /
  2042 'REPCA1' 4 0 0 0 0 1 1 0 0.02 3 3.1 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2048 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2048 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 2.6 1.6 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2048 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 2.5 0 1.25 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2049 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2049 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.3 1.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2049 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 2.1 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2051 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2051 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 17.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2051 'WTPTA1' 1 26 104 19.52 1.83 0.8 0.3 27 0 10 -10 /
  2051 'WTTQA1' 1 1 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2051 'WTARA1' 1 0.007 0 /
  2051 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 5 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.5 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2056 'GENROU' 1 5.51 0.06 1.35 0.07 3.81 0 2.22 2.06 0.32 0.74 0.31 0.24 0.12 0.48 /
  2056 'IEEET1' 1 0 55.59 0.06 1 -1 0 0.76 0.06 0.94 0 2.85 3.27 0.07 0.24 /
  2056 'IEEEG1' 1 0 0 21 1 1 0.16 1 -10 1 0 0.07 0.39 0 4.86 0.38 0 0.35 0.23 0 1 0 0 /
  2056 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2057 'GENROU' 1 6.04 0.05 0.6 0.05 2.28 0 2.01 1.89 0.41 0.82 0.36 0.28 0.05 0.34 /
  2057 'IEEET1' 1 0 38.64 0.05 1 -1 0 0.48 0.07 0.98 0 2.67 3.17 0.06 0.21 /
  2057 'IEEEG1' 1 0 0 26 1 1 0.21 1 -10 1 0 0.12 0.35 0 3.08 0.29 0 0.55 0.36 0 1 0 0 /
  2057 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.09649 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2059 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2059 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 44.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2059 'WTPTA1' 1 26 148 24.6 2.66 0.81 0.3 27 0 10 -10 /
  2059 'WTTQA1' 1 1 1.2 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2059 'WTARA1' 1 0.007 0 /
  2059 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 4 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2062 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2062 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 0.2 1.1 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2062 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.7 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2065 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2065 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 2.6 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2065 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4.9 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2065 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2065 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2.4 0.8 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2065 'REPCA1' 2 0 0 0 0 1 1 0 0.02 6 2.5 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2071 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2071 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 0.8 0.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2071 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.4 0 1.13 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2076 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2076 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.2 1 1.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2076 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.4 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2078 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2078 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 37.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2078 'WTPTA1' 1 26 107 26.45 2.18 0.42 0.3 27 0 10 -10 /
  2078 'WTTQA1' 1 1 2.2 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2078 'WTARA1' 1 0.007 0 /
  2078 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.2 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2081 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2081 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1.4 1.6 0.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2081 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.5 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2083 'GENROU' 1 5.24 0.04 0.35 0.05 3.39 0 2.41 2.22 0.69 1.08 0.5 0.39 0.14 0.52 /
  2083 'EXST1' 1 0 0.1 -0.1 1 9.99 357 0.06 5 -5 0.09 0 1 /
  2083 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.71 0.81 0 1 1 0.15 0.33 1.12 0.11 0.13 0 0 3 2.14 0.71 1 0 1 -1 0 0.01 10 0.1 22 0 4 5 99 -99 /
  2083 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.294985 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2084 'GENROU' 1 4.65 0.02 0.59 0.08 3.08 0 1.59 1.55 0.25 0.68 0.2 0.16 0.13 0.5 /
  2084 'ESST4B' 1 0 6 6 1 -0.87 0.01667 1 0 99 -99 0 5.27 0 11.63 0.12 0 0 /
  2084 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.52 0.6 0 1 1 0.15 0.43 1.22 0.18 0.3 0 0 3 1.22 0.41 1 0 1 -1 0 0.01 10 0.1 24 0 5 5 99 -99 /
  2084 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2085 'GENROU' 1 3.09 0.03 0.59 0.07 3.52 0 2.11 1.97 0.48 0.89 0.39 0.31 0.05 0.34 /
  2085 'ESST4B' 1 0 4.74 4.74 1 -0.87 0.01667 1 0 99 -99 0 4.62 0 11.63 0.13 0 0 /
  2085 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.28 1.14 0.12 0.42 0 0 3 2.8 0.93 1 0 1 -1 0 0.01 10 0.1 48 0 4 5 99 -99 /
  2085 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2087 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2087 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 1 2.2 1.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2087 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 2.9 0 1.16 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2087 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2087 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 1.2 2.9 0.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2087 'REPCA1' 2 0 0 0 0 1 1 0 0.02 14 2.6 0 1.24 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2089 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2089 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 39.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2089 'WTPTA1' 1 26 136 18.88 1.36 0.27 0.3 27 0 10 -10 /
  2089 'WTTQA1' 1 1 2.4 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2089 'WTARA1' 1 0.007 0 /
  2089 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2091 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2091 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 41.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2091 'WTPTA1' 1 28 124 11.28 2.02 0.81 0.3 27 0 10 -10 /
  2091 'WTTQA1' 1 1 1.1 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2091 'WTARA1' 1 0.007 0 /
  2091 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 3.4 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2093 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2093 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.1 2.8 1.2 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2093 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.6 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2094 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2094 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2094 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  2094 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2094 'WTARA1' 1 0.007 0 /
  2094 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  2094 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2094 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 26.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2094 'WTPTA1' 2 28 170 22.5 1.38 0.02 0.3 27 0 10 -10 /
  2094 'WTTQA1' 2 1 1.9 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2094 'WTARA1' 2 0.007 0 /
  2094 'REPCA1' 2 0 0 0 0 1 1 0 0.02 15 4.5 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2095 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2095 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2095 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  2095 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2095 'WTARA1' 1 0.007 0 /
  2095 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  2095 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2095 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 1.6 2.1 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2095 'REPCA1' 2 0 0 0 0 1 1 0 0.02 9 3.8 0 1.78 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2099 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2099 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.7 0.5 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2099 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1.9 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2100 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2100 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 24.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2100 'WTPTA1' 1 28 179 13.94 2.02 0.11 0.3 27 0 10 -10 /
  2100 'WTTQA1' 1 1 1.3 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2100 'WTARA1' 1 0.007 0 /
  2100 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 3.1 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2103 'GENROU' 1 4.53 0.05 0.54 0.06 2.5 0 2.04 1.92 0.18 0.62 0.11 0.08 0.05 0.34 /
  2103 'EXST1' 1 0 0.1 -0.1 1 8.15 226 0.09 5 -5 0.08 0 1 /
  2103 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.19 0.89 0 1 1 0.15 0.3 1.22 0.18 0.11 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 321.28 0 4 5 99 -99 /
  2103 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2104 'GENROU' 1 3.11 0.03 0.52 0.06 2.87 0 1.94 1.84 0.14 0.58 0.11 0.08 0.07 0.38 /
  2104 'ESST4B' 1 0 4.15 4.15 1 -0.87 0.01667 1 0 99 -99 0 5.46 0 11.63 0.14 0 0 /
  2104 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.36 0.75 0 1 1 0.15 0.24 1.16 0.14 0.15 0 0 3 2.94 0.98 1 0 1 -1 0 0.01 10 0.1 321.28 0 3 5 99 -99 /
  2104 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2105 'GENROU' 1 4.76 0.04 1.2 0.05 2.59 0 2.08 1.95 0.51 0.91 0.42 0.33 0.07 0.38 /
  2105 'EXST1' 1 0 0.1 -0.1 1 9.24 277 0.1 5 -5 0.16 0 1 /
  2105 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.68 1.14 0 1 1 0.15 0.2 1.19 0.16 0.17 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 321.28 0 4 5 99 -99 /
  2105 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  2109 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2109 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 1.9 2 0.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2109 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 4.6 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2113 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2113 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 1.9 1.2 0.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2113 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.8 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2114 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2114 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.9 2.5 0.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2114 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.2 0 1 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2115 'GENROU' 1 6.56 0.04 1.41 0.08 5 0 2.31 2.14 0.45 0.86 0.34 0.27 0.09 0.42 /
  2115 'EXST1' 1 0 0.1 -0.1 1 8.42 394 0.09 5 -5 0.14 0 1 /
  2115 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.51 0.6 0 1 1 0.15 0.46 1.19 0.16 0.26 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 221.66 0 3 5 99 -99 /
  2115 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 4.8 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 /
  2115 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2115 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 0.2 0.7 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2115 'REPCA1' 2 0 0 0 0 1 1 0 0.02 18 4 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2116 'GENROU' 1 5.83 0.03 0.32 0.08 3.57 0 1.48 1.47 0.16 0.6 0.13 0.1 0.1 0.44 /
  2116 'ESST4B' 1 0 6.61 6.61 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.11 0 0 /
  2116 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.63 0.62 0 1 1 0.15 0.37 1.15 0.13 0.1 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 221.66 0 4 5 99 -99 /
  2116 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.280112 1 0.5 0.1 9 0.160746 0.051455 0.160746 0.051455 0.1 -0.1 /
  2116 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2116 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 2.4 1.5 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2116 'REPCA1' 2 0 0 0 0 1 1 0 0.02 13 2 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2117 'GENROU' 1 3.42 0.05 0.82 0.04 2.29 0 1.97 1.86 0.51 0.91 0.39 0.31 0.05 0.34 /
  2117 'ESST4B' 1 0 6.17 6.17 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.1 0 0 /
  2117 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.21 1.12 0.11 0.35 0 0 3 2.32 0.77 1 0 1 -1 0 0.01 10 0.1 221.66 0 1 1 99 -99 /
  2117 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.436681 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  2117 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2117 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 2.4 2 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2117 'REPCA1' 2 0 0 0 0 1 1 0 0.02 8 2.7 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2118 'GENROU' 1 6.4 0.06 0.86 0.06 4.22 0 1.7 1.64 0.13 0.46 0.12 0.09 0.07 0.38 /
  2118 'ESST4B' 1 0 7.27 7.27 1 -0.87 0.01667 1 0 99 -99 0 6.3 0 11.63 0.09 0 0 /
  2118 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.08 0.87 0 1 1 0.15 0.26 1.15 0.13 0.38 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 221.66 0 4 5 99 -99 /
  2118 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.592417 1 0.5 0.1 2.4 0.740383 0.037909 0.740383 0.037909 0.1 -0.1 /
  2118 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2118 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.2 2.1 1.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2118 'REPCA1' 2 0 0 0 0 1 1 0 0.02 3 3.5 0 1.71 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2119 'GENROU' 1 4.91 0.03 0.73 0.07 2.28 0 2.26 2.1 0.57 0.97 0.47 0.37 0.16 0.56 /
  2119 'EXST1' 1 0 0.1 -0.1 1 8.59 80 0.18 5 -5 0.13 0 1 /
  2119 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.04 0.69 0 1 1 0.15 0.25 1.23 0.19 0.28 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 221.66 0 3 5 99 -99 /
  2119 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.438596 1 0.5 0.1 9 0.149864 0.007988 0.149864 0.007988 0.1 -0.1 /
  2119 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2119 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.6 2.2 1.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2119 'REPCA1' 2 0 0 0 0 1 1 0 0.02 8 3.4 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2120 'GENROU' 1 6.17 0.05 0.35 0.06 3.91 0 2.09 1.96 0.46 0.87 0.36 0.28 0.07 0.38 /
  2120 'EXST1' 1 0 0.1 -0.1 1 9.26 154 0.15 5 -5 0.11 0 1 /
  2120 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.29 0.39 0 1 1 0.15 0.44 1.15 0.13 0.2 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 221.66 0 2 4 99 -99 /
  2120 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.255754 1 0.5 0.1 9 0.182626 0.008251 0.182626 0.008251 0.1 -0.1 /
  2120 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2120 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 1 1.7 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2120 'REPCA1' 2 0 0 0 0 1 1 0 0.02 6 1.7 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2123 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2123 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 23.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2123 'WTPTA1' 1 27 116 27.81 2.46 0.24 0.3 27 0 10 -10 /
  2123 'WTTQA1' 1 1 2.7 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2123 'WTARA1' 1 0.007 0 /
  2123 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.2 0 1.65 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2123 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2123 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 0.1 2.4 2.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2123 'REPCA1' 2 0 0 0 0 1 1 0 0.02 15 2.9 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2127 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2127 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.5 1.5 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2127 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.6 0 1.35 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2130 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2130 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 42.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2130 'WTPTA1' 1 25 162 15.62 2.26 0.63 0.3 27 0 10 -10 /
  2130 'WTTQA1' 1 1 1.3 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2130 'WTARA1' 1 0.007 0 /
  2130 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 3.3 0 1.94 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2130 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2130 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.6 2.1 1.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2130 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 4.8 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2131 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2131 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1 1.6 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2131 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 3.9 0 1.43 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2131 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2131 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 2.3 0.7 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2131 'REPCA1' 2 0 0 0 0 1 1 0 0.02 17 2.9 0 1.57 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2132 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2132 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 21.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2132 'WTPTA1' 1 27 141 18.9 2.93 0.27 0.3 27 0 10 -10 /
  2132 'WTTQA1' 1 1 2.4 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  2132 'WTARA1' 1 0.007 0 /
  2132 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.9 0 1.88 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  2132 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  2132 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 2.1 1.3 0.3 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  2132 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 2.1 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3004 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3004 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 2.5 2 2.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3004 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.9 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3017 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3017 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 3 1.2 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3017 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4 0 1.46 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3020 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3020 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 7.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3020 'WTPTA1' 1 27 105 10.19 1.19 0.89 0.3 27 0 10 -10 /
  3020 'WTTQA1' 1 1 2.1 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3020 'WTARA1' 1 0.007 0 /
  3020 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.8 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3024 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3024 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 31.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3024 'WTPTA1' 1 26 169 25.6 1.12 0.31 0.3 27 0 10 -10 /
  3024 'WTTQA1' 1 1 1.8 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3024 'WTARA1' 1 0.007 0 /
  3024 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 4.9 0 1.59 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3028 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3028 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 33.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3028 'WTPTA1' 1 30 126 11.12 2.69 0.81 0.3 27 0 10 -10 /
  3028 'WTTQA1' 1 1 2.9 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3028 'WTARA1' 1 0.007 0 /
  3028 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.2 0 1.57 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3034 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3034 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 9.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3034 'WTPTA1' 1 27 176 15.64 1.44 0.9 0.3 27 0 10 -10 /
  3034 'WTTQA1' 1 1 1.7 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3034 'WTARA1' 1 0.007 0 /
  3034 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.9 0 1.13 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3039 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3039 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.5 1 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3039 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.4 0 1.22 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3041 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3041 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 42.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3041 'WTPTA1' 1 27 124 21.19 1.98 0.19 0.3 27 0 10 -10 /
  3041 'WTTQA1' 1 1 2.6 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3041 'WTARA1' 1 0.007 0 /
  3041 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.3 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3042 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3042 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 49 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3042 'WTPTA1' 1 28 139 21.53 2.34 0.96 0.3 27 0 10 -10 /
  3042 'WTTQA1' 1 1 1.1 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3042 'WTARA1' 1 0.007 0 /
  3042 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.3 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3043 'GENROU' 1 3.46 0.05 0.63 0.06 4.48 0 1.53 1.51 0.37 0.79 0.32 0.25 0.17 0.58 /
  3043 'ESST4B' 1 0 3.95 3.95 1 -0.87 0.01667 1 0 99 -99 0 5.9 0 11.63 0.11 0 0 /
  3043 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.39 1.11 0.1 0.1 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 1.56 0 3 5 99 -99 /
  3043 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3043 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3043 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 25.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3043 'WTPTA1' 2 27 142 24.77 1.43 0.08 0.3 27 0 10 -10 /
  3043 'WTTQA1' 2 1 2.9 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3043 'WTARA1' 2 0.007 0 /
  3043 'REPCA1' 2 0 0 0 0 1 1 0 0.02 6 4.2 0 1.5 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3044 'GENROU' 1 5.06 0.03 1.09 0.05 4.86 0 1.52 1.5 0.31 0.73 0.18 0.14 0.15 0.54 /
  3044 'EXST1' 1 0 0.1 -0.1 1 9.88 240 0.03 5 -5 0.17 0 1 /
  3044 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.73 0.64 0 1 1 0.15 0.42 1.2 0.17 0.37 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 107.28 0 2 4 99 -99 /
  3044 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3044 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3044 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.7 1.7 0.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3044 'REPCA1' 2 0 0 0 0 1 1 0 0.02 6 1.6 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3045 'GENROU' 1 3.88 0.02 0.95 0.06 3.16 0 2.45 2.25 0.56 0.96 0.42 0.33 0.12 0.48 /
  3045 'ESST4B' 1 0 3.63 3.63 1 -0.87 0.01667 1 0 99 -99 0 5.73 0 11.63 0.14 0 0 /
  3045 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.15 0.37 0 1 1 0.15 0.42 1.1 0.09 0.4 0 0 3 2.56 0.85 1 0 1 -1 0 0.01 10 0.1 536.4 0 4 5 99 -99 /
  3045 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3045 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3045 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 32.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3045 'WTPTA1' 2 25 154 18.74 2.59 0.43 0.3 27 0 10 -10 /
  3045 'WTTQA1' 2 1 1.6 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3045 'WTARA1' 2 0.007 0 /
  3045 'REPCA1' 2 0 0 0 0 1 1 0 0.02 8 1.9 0 1.29 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3048 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3048 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.3 1.3 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3048 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4.3 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3049 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3049 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 2 1.2 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3049 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.4 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3050 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3050 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 43.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3050 'WTPTA1' 1 25 141 13.4 2.33 0.47 0.3 27 0 10 -10 /
  3050 'WTTQA1' 1 1 1.7 0.4 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3050 'WTARA1' 1 0.007 0 /
  3050 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.7 0 1.52 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3051 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3051 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 47.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3051 'WTPTA1' 1 26 137 28.49 2.91 0.19 0.3 27 0 10 -10 /
  3051 'WTTQA1' 1 1 2.6 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3051 'WTARA1' 1 0.007 0 /
  3051 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 1.8 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3055 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3055 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 33 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3055 'WTPTA1' 1 27 109 14.28 1.87 0.05 0.3 27 0 10 -10 /
  3055 'WTTQA1' 1 1 1.6 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3055 'WTARA1' 1 0.007 0 /
  3055 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.6 0 1.78 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3056 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3056 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 23.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3056 'WTPTA1' 1 29 149 25.6 2.9 0.16 0.3 27 0 10 -10 /
  3056 'WTTQA1' 1 1 3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3056 'WTARA1' 1 0.007 0 /
  3056 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3057 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3057 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 30.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3057 'WTPTA1' 1 30 118 24.08 1.43 0.05 0.3 27 0 10 -10 /
  3057 'WTTQA1' 1 1 2.5 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3057 'WTARA1' 1 0.007 0 /
  3057 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.6 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3060 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3060 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 36.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3060 'WTPTA1' 1 26 146 26.21 2.84 0.37 0.3 27 0 10 -10 /
  3060 'WTTQA1' 1 1 1.1 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3060 'WTARA1' 1 0.007 0 /
  3060 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 3.8 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3061 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3061 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 24.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3061 'WTPTA1' 1 27 117 15.88 2.77 0.64 0.3 27 0 10 -10 /
  3061 'WTTQA1' 1 1 1.7 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3061 'WTARA1' 1 0.007 0 /
  3061 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.4 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3062 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3062 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 37 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3062 'WTPTA1' 1 26 119 23.02 2.3 0.77 0.3 27 0 10 -10 /
  3062 'WTTQA1' 1 1 1.8 0.4 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3062 'WTARA1' 1 0.007 0 /
  3062 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.2 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3063 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3063 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 43.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3063 'WTPTA1' 1 30 158 26.44 2.92 0.12 0.3 27 0 10 -10 /
  3063 'WTTQA1' 1 1 2.5 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3063 'WTARA1' 1 0.007 0 /
  3063 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.2 0 1.82 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3065 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3065 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 30.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3065 'WTPTA1' 1 28 163 24.58 1.31 0.94 0.3 27 0 10 -10 /
  3065 'WTTQA1' 1 1 2 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3065 'WTARA1' 1 0.007 0 /
  3065 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.5 0 1.88 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3066 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3066 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.4 1.1 0.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3066 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.3 0 1.14 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3068 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3068 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 38 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3068 'WTPTA1' 1 26 122 15.77 2.07 0.68 0.3 27 0 10 -10 /
  3068 'WTTQA1' 1 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3068 'WTARA1' 1 0.007 0 /
  3068 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.3 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3071 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3071 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.2 1.7 0.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3071 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 3 0 1.21 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3074 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3074 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 48.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3074 'WTPTA1' 1 25 100 29.66 1.92 0.7 0.3 27 0 10 -10 /
  3074 'WTTQA1' 1 1 3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3074 'WTARA1' 1 0.007 0 /
  3074 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 3.1 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3075 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3075 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.1 0.2 2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3075 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.6 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3076 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3076 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.9 0.9 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3076 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.7 0 1.78 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3081 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3081 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 31.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3081 'WTPTA1' 1 28 115 17.95 1.01 0.18 0.3 27 0 10 -10 /
  3081 'WTTQA1' 1 1 1.5 0.5 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3081 'WTARA1' 1 0.007 0 /
  3081 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.4 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3084 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3084 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.5 0.3 1.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3084 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 3.6 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3086 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3086 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 36.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3086 'WTPTA1' 1 28 114 12.3 1.08 0.21 0.3 27 0 10 -10 /
  3086 'WTTQA1' 1 1 2.8 0.6 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3086 'WTARA1' 1 0.007 0 /
  3086 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.9 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3087 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3087 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3087 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  3087 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3087 'WTARA1' 1 0.007 0 /
  3087 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  3092 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3092 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.8 1 0.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3092 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.8 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3095 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3095 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 26.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3095 'WTPTA1' 1 27 102 15.9 1.51 0.18 0.3 27 0 10 -10 /
  3095 'WTTQA1' 1 1 3 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3095 'WTARA1' 1 0.007 0 /
  3095 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 1.6 0 1.32 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3098 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3098 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 44.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3098 'WTPTA1' 1 27 123 21.68 2.14 0.94 0.3 27 0 10 -10 /
  3098 'WTTQA1' 1 1 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3098 'WTARA1' 1 0.007 0 /
  3098 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3.5 0 1.45 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3105 'GENSAL' 1 6.19 0.05 0.08 5 0 1.71 1.65 0.27 0.24 0.19 0.14 0.52 /
  3105 'ESST1A' 1 1 1 0 0.1 -0.1 1.22 4.4 1 4.44 472 0 5 -5 5 -5 0.17 0 1 0 0 /
  3105 'HYGOV' 1 0.05 0.5 8.38 0.1 0.95 0.11 1 0 1.05 1.09 0.2 0.12 /
  3105 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  3106 'GENSAL' 1 4.57 0.04 0.07 3.03 0 1.74 1.68 0.33 0.27 0.21 0.06 0.36 /
  3106 'IEEET1' 1 0 45.89 0.12 1 -1 0 0.84 0.09 0.97 0 3.75 4.9 0.06 0.23 /
  3106 'HYGOV' 1 0.04 0.73 6.93 0.17 0.24 0.18 1 0 1.13 1.22 0.2 0.1 /
  3106 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.825083 1 0.5 0.1 9 0.312359 0.081093 0.312359 0.081093 0.1 -0.1 /
  3110 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3110 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 27.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3110 'WTPTA1' 1 26 145 22.08 1.6 0.86 0.3 27 0 10 -10 /
  3110 'WTTQA1' 1 1 1.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3110 'WTARA1' 1 0.007 0 /
  3110 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 2.4 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3112 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3112 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 11.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3112 'WTPTA1' 1 27 130 12.61 2.32 0.73 0.3 27 0 10 -10 /
  3112 'WTTQA1' 1 1 2.4 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3112 'WTARA1' 1 0.007 0 /
  3112 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 4.8 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3113 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3113 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 49.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3113 'WTPTA1' 1 25 141 18.21 2.11 0.12 0.3 27 0 10 -10 /
  3113 'WTTQA1' 1 1 1.6 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3113 'WTARA1' 1 0.007 0 /
  3113 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.9 0 1.15 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3114 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3114 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 48.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3114 'WTPTA1' 1 30 160 20.45 1.08 0.42 0.3 27 0 10 -10 /
  3114 'WTTQA1' 1 1 2.8 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3114 'WTARA1' 1 0.007 0 /
  3114 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4.2 0 1.96 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3115 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3115 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.9 0.2 1.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3115 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.1 0 1.77 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3117 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3117 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 48.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3117 'WTPTA1' 1 28 128 21.6 1.39 0.07 0.3 27 0 10 -10 /
  3117 'WTTQA1' 1 1 1.9 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3117 'WTARA1' 1 0.007 0 /
  3117 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.8 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3118 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3118 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 40.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3118 'WTPTA1' 1 27 161 20.29 1.41 0.3 0.3 27 0 10 -10 /
  3118 'WTTQA1' 1 1 2.7 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3118 'WTARA1' 1 0.007 0 /
  3118 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 4.7 0 1.33 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3120 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3120 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.8 1.5 2.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3120 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 2.6 0 1.55 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3122 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3122 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.8 2.4 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3122 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 2.1 0 1.09 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3126 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3126 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.3 1 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3126 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.7 0 1.96 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3127 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3127 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 28.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3127 'WTPTA1' 1 26 121 18.69 2.33 0.53 0.3 27 0 10 -10 /
  3127 'WTTQA1' 1 1 1.2 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3127 'WTARA1' 1 0.007 0 /
  3127 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 4.5 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3127 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3127 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 8.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3127 'WTPTA1' 2 29 154 26.33 1.84 0.08 0.3 27 0 10 -10 /
  3127 'WTTQA1' 2 1 1.9 0.4 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3127 'WTARA1' 2 0.007 0 /
  3127 'REPCA1' 2 0 0 0 0 1 1 0 0.02 6 4.2 0 1.97 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3127 'REGCA1' 3 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3127 'REECA1' 3 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 1.9 2.2 0.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3127 'REPCA1' 3 0 0 0 0 1 1 0 0.02 14 4.8 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3129 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3129 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 20 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3129 'WTPTA1' 1 30 111 10.26 2.94 0.45 0.3 27 0 10 -10 /
  3129 'WTTQA1' 1 1 2.6 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3129 'WTARA1' 1 0.007 0 /
  3129 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.2 0 1.38 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3131 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3131 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 36.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3131 'WTPTA1' 1 27 121 29.27 2.93 0.02 0.3 27 0 10 -10 /
  3131 'WTTQA1' 1 1 1.4 0.6 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3131 'WTARA1' 1 0.007 0 /
  3131 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 3 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3132 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3132 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.7 2 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3132 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.6 0 1.27 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3132 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3132 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.5 1.8 1.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3132 'REPCA1' 2 0 0 0 0 1 1 0 0.02 15 3.3 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3133 'GENROU' 1 3.98 0.02 1.01 0.08 5 0 2.18 2.03 0.55 0.95 0.45 0.35 0.12 0.48 /
  3133 'ESST4B' 1 0 6.25 6.25 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.11 0 0 /
  3133 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.43 0.59 0 1 1 0.15 0.43 1.23 0.19 0.39 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 61.56 0 2 4 99 -99 /
  3133 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3133 'GENROU' 2 4.69 0.06 0.55 0.05 2.41 0 1.51 1.49 0.38 0.8 0.24 0.19 0.12 0.48 /
  3133 'EXST1' 2 0 0.1 -0.1 1 9.14 83 0.09 5 -5 0.19 0 1 /
  3133 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 2.15 0.37 0 1 1 0.15 0.31 1.11 0.1 0.15 0 0 3 1.49 0.5 1 0 1 -1 0 0.01 10 0.1 61.56 0 2 4 99 -99 /
  3133 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3133 'GENROU' 3 6.2 0.05 1.3 0.06 2.5 0 1.67 1.62 0.36 0.78 0.26 0.2 0.13 0.5 /
  3133 'EXST1' 3 0 0.1 -0.1 1 9.84 199 0.15 5 -5 0.17 0 1 /
  3133 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 4.32 0.74 0 1 1 0.15 0.27 1.25 0.2 0.12 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 61.56 0 4 5 99 -99 /
  3133 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  3133 'REGCA1' 4 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3133 'REECA1' 4 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 0.5 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3133 'REPCA1' 4 0 0 0 0 1 1 0 0.02 15 4.1 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3133 'REGCA1' 5 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3133 'REECA1' 5 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.6 2.7 1.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3133 'REPCA1' 5 0 0 0 0 1 1 0 0.02 5 3.2 0 1.42 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3134 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3134 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 24 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3134 'WTPTA1' 1 25 102 22.65 2.38 0.6 0.3 27 0 10 -10 /
  3134 'WTTQA1' 1 1 2.6 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3134 'WTARA1' 1 0.007 0 /
  3134 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3134 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3134 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 1.1 1.7 1.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3134 'REPCA1' 2 0 0 0 0 1 1 0 0.02 11 3.5 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3135 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3135 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 15.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3135 'WTPTA1' 1 28 144 20.41 1.52 0.61 0.3 27 0 10 -10 /
  3135 'WTTQA1' 1 1 2.3 0.6 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3135 'WTARA1' 1 0.007 0 /
  3135 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.9 0 1.8 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3135 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3135 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 2.8 2.9 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3135 'REPCA1' 2 0 0 0 0 1 1 0 0.02 5 2.2 0 1.54 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3136 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3136 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2 0.4 2.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3136 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.3 0 1.48 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3136 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3136 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.4 2.4 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3136 'REPCA1' 2 0 0 0 0 1 1 0 0.02 17 1.5 0 1.5 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3137 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3137 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 43.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3137 'WTPTA1' 1 28 178 25.88 2.29 0.17 0.3 27 0 10 -10 /
  3137 'WTTQA1' 1 1 2.3 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3137 'WTARA1' 1 0.007 0 /
  3137 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.4 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3141 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3141 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 29.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3141 'WTPTA1' 1 30 172 12.78 2.64 0.12 0.3 27 0 10 -10 /
  3141 'WTTQA1' 1 1 2.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  3141 'WTARA1' 1 0.007 0 /
  3141 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.6 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  3142 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  3142 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.4 1.1 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  3142 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.7 0 1.28 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4003 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4003 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.1 1.7 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4003 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 3 0 1.1 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4010 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4010 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 48.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4010 'WTPTA1' 1 26 167 24.52 1.73 1 0.3 27 0 10 -10 /
  4010 'WTTQA1' 1 1 1.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4010 'WTARA1' 1 0.007 0 /
  4010 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.6 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4011 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4011 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 15.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4011 'WTPTA1' 1 27 179 20.35 1.7 0.86 0.3 27 0 10 -10 /
  4011 'WTTQA1' 1 1 1.9 0.5 0.06 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4011 'WTARA1' 1 0.007 0 /
  4011 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 2.7 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4019 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4019 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 32.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4019 'WTPTA1' 1 30 107 23.68 1.72 0.79 0.3 27 0 10 -10 /
  4019 'WTTQA1' 1 1 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4019 'WTARA1' 1 0.007 0 /
  4019 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4.9 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4026 'GENROU' 1 4.9 0.06 1.11 0.06 3.95 0 2.38 2.19 0.38 0.8 0.27 0.21 0.13 0.5 /
  4026 'IEEET1' 1 0 110.15 0.06 1 -1 0 0.95 0.06 1.01 0 2.98 3.99 0.04 0.29 /
  4026 'IEEEG1' 1 0 0 14 1 1 0.2 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 /
  4026 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.253165 1 0.5 0.1 7.2 0.514383 0.196976 0.514383 0.196976 0.1 -0.1 /
  4030 'GENROU' 1 5.64 0.05 1.17 0.08 2.39 0 1.59 1.55 0.35 0.77 0.19 0.15 0.14 0.52 /
  4030 'ESST4B' 1 0 6.49 6.49 1 -0.87 0.01667 1 0 99 -99 0 6.21 0 11.63 0.12 0 0 /
  4030 'IEEEG1' 1 0 0 26 1 1 0.24 1 -10 1 0 0.06 0.29 0 4.32 0.29 0 0.45 0.42 0 1 0 0 /
  4030 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.41841 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4035 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4035 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 2.7 2.2 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4035 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 1.7 0 1.08 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4038 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4038 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 0.9 1.8 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4038 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 3.4 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4038 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4038 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.9 2.2 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4038 'REPCA1' 2 0 0 0 0 1 1 0 0.02 8 4.6 0 1.7 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4045 'GENSAL' 1 5.59 0.06 0.06 3 0 1.98 1.87 0.76 0.59 0.47 0.06 0.36 /
  4045 'ESST1A' 1 1 1 0 0.1 -0.1 0.66 7.22 1 2.18 389 0 5 -5 5 -5 0.11 0 1 0 0 /
  4045 'HYGOV' 1 0.04 0.63 11.54 0.15 0.37 0.17 1 0 1.13 1.32 0.2 0.11 /
  4045 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.333333 1 0.5 0.1 9 0.311791 0.090018 0.311791 0.090018 0.1 -0.1 /
  4046 'GENSAL' 1 4.58 0.05 0.06 3.09 0 2.14 2 0.42 0.28 0.22 0.16 0.56 /
  4046 'IEEET1' 1 0 56.79 0.08 1 -1 0 0.86 0.07 1.02 0 2.03 5.5 0.07 0.3 /
  4046 'HYGOV' 1 0.05 0.8 7.63 0.08 0.32 0.18 1 0 2.88 1.34 0.2 0.12 /
  4046 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.323625 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4047 'GENSAL' 1 4.3 0.04 0.06 3.26 0 1.57 1.54 0.59 0.38 0.3 0.18 0.6 /
  4047 'ESST1A' 1 1 1 0 0.1 -0.1 0.77 6.19 1 3.55 350 0 5 -5 5 -5 0.18 0 1 0 0 /
  4047 'HYGOV' 1 0.04 0.69 8.75 0.04 0.15 0.19 1 0 1.66 1.22 0.2 0.11 /
  4047 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.766871 1 0.5 0.1 9 0.480553 0.124759 0.480553 0.124759 0.1 -0.1 /
  4050 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4050 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 19.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4050 'WTPTA1' 1 29 149 19.78 2.23 0.17 0.3 27 0 10 -10 /
  4050 'WTTQA1' 1 1 1.5 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4050 'WTARA1' 1 0.007 0 /
  4050 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1 0 1.44 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4052 'GENROU' 1 6.5 0.04 0.34 0.07 4.36 0 2.42 2.22 0.25 0.68 0.13 0.1 0.11 0.46 /
  4052 'EXST1' 1 0 0.1 -0.1 1 8.05 92 0.16 5 -5 0.07 0 1 /
  4052 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.23 1.11 0.1 0.22 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 48.62 0 2 4 99 -99 /
  4052 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.229358 1 0.5 0.1 9 0.765973 0.040826 0.765973 0.040826 0.1 -0.1 /
  4053 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4053 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 2.1 1.2 0.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4053 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.3 0 1.94 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4058 'GENROU' 1 3.02 0.03 1.46 0.05 3.33 0 2.34 2.16 0.66 1.05 0.47 0.37 0.16 0.56 /
  4058 'ESST4B' 1 0 3.77 3.77 1 -0.87 0.01667 1 0 99 -99 0 5.7 0 11.63 0.08 0 0 /
  4058 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.38 0.58 0 1 1 0.15 0.32 1.1 0.09 0.18 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 172.8 0 1 1 99 -99 /
  4058 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.3003 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4059 'GENROU' 1 6.25 0.03 1.46 0.05 3.43 0 1.7 1.64 0.31 0.73 0.23 0.18 0.11 0.46 /
  4059 'ESST4B' 1 0 7.27 7.27 1 -0.87 0.01667 1 0 99 -99 0 5.89 0 11.63 0.1 0 0 /
  4059 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.3 1.15 0.13 0.48 0 0 3 2.42 0.81 1 0 1 -1 0 0.01 10 0.1 172.8 0 4 5 99 -99 /
  4059 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.728863 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4060 'GENROU' 1 4.02 0.06 0.86 0.08 2.21 0 2.39 2.2 0.33 0.75 0.28 0.22 0.06 0.36 /
  4060 'ESST4B' 1 0 6.09 6.09 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.08 0 0 /
  4060 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.3 1.23 0.19 0.43 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 172.8 0 3 6 99 -99 /
  4060 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.452489 1 0.5 0.1 4.2 0.520572 0.048659 0.520572 0.048659 0.1 -0.1 /
  4061 'GENROU' 1 6.55 0.05 1.17 0.07 2.66 0 2.31 2.14 0.21 0.64 0.16 0.12 0.17 0.58 /
  4061 'EXST1' 1 0 0.1 -0.1 1 8.51 237 0.11 5 -5 0.17 0 1 /
  4061 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.36 0.57 0 1 1 0.15 0.23 1.23 0.19 0.14 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 206.8 0 5 5 99 -99 /
  4061 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.37594 1 0.5 0.1 1.2 0.833962 0.061987 0.833962 0.061987 0.1 -0.1 /
  4062 'GENROU' 1 3.93 0.03 0.59 0.06 3.91 0 1.73 1.67 0.24 0.67 0.15 0.12 0.06 0.36 /
  4062 'ESST4B' 1 0 4.37 4.37 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.14 0 0 /
  4062 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.47 0.76 0 1 1 0.15 0.31 1.16 0.14 0.13 0 0 3 1.47 0.49 1 0 1 -1 0 0.01 10 0.1 206.8 0 1 1 99 -99 /
  4062 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.639386 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4063 'GENROU' 1 6.24 0.03 1.08 0.08 4.36 0 2.4 2.21 0.59 0.99 0.48 0.38 0.18 0.6 /
  4063 'ESST4B' 1 0 7.14 7.14 1 -0.87 0.01667 1 0 99 -99 0 5.38 0 11.63 0.12 0 0 /
  4063 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.76 0.64 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 206.8 0 3 6 99 -99 /
  4063 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.229358 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4065 'GENROU' 1 4.36 0.05 1.23 0.08 2.29 0 2.11 1.97 0.34 0.76 0.31 0.24 0.08 0.4 /
  4065 'EXST1' 1 0 0.1 -0.1 1 8.92 125 0.08 5 -5 0.08 0 1 /
  4065 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.95 0.33 0 1 1 0.15 0.43 1.2 0.17 0.5 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 56.4 0 1 1 99 -99 /
  4065 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.436681 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4075 'GENROU' 1 3.87 0.05 0.95 0.04 3.4 0 2.38 2.19 0.54 0.94 0.39 0.31 0.06 0.36 /
  4075 'EXST1' 1 0 0.1 -0.1 1 8.65 200 0.02 5 -5 0.15 0 1 /
  4075 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.28 1.24 0 1 1 0.15 0.29 1.22 0.18 0.15 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 211.6 0 3 6 99 -99 /
  4075 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4076 'GENROU' 1 6.43 0.05 0.88 0.08 4.34 0 2.06 1.93 0.24 0.67 0.21 0.16 0.08 0.4 /
  4076 'ESST4B' 1 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 6.95 0 11.63 0.09 0 0 /
  4076 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.65 1.14 0 1 1 0.15 0.4 1.11 0.1 0.28 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 211.6 0 2 4 99 -99 /
  4076 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.230415 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4077 'GENROU' 1 3.48 0.03 1.08 0.04 4.58 0 1.85 1.76 0.19 0.63 0.12 0.09 0.11 0.46 /
  4077 'ESST4B' 1 0 4.01 4.01 1 -0.87 0.01667 1 0 99 -99 0 4.66 0 11.63 0.11 0 0 /
  4077 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.82 1.34 0 1 1 0.15 0.23 1.2 0.17 0.15 0 0 3 2.33 0.78 1 0 1 -1 0 0.01 10 0.1 211.6 0 1 1 99 -99 /
  4077 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.545852 1 0.5 0.1 9 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 /
  4082 'GENROU' 1 3.69 0.03 0.87 0.07 4.65 0 2.15 2.01 0.26 0.69 0.19 0.15 0.17 0.58 /
  4082 'EXST1' 1 0 0.1 -0.1 1 9.76 151 0.08 5 -5 0.17 0 1 /
  4082 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.43 0.93 0 1 1 0.15 0.28 1.19 0.16 0.48 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 292.08 0 3 6 99 -99 /
  4082 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.215054 1 0.5 0.1 6 0.674914 0.150125 0.674914 0.150125 0.1 -0.1 /
  4083 'GENROU' 1 5.76 0.02 1.31 0.08 2.51 0 2.24 2.08 0.59 0.99 0.45 0.35 0.14 0.52 /
  4083 'ESST4B' 1 0 6.64 6.64 1 -0.87 0.01667 1 0 99 -99 0 6.63 0 11.63 0.13 0 0 /
  4083 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.17 0.2 0 1 1 0.15 0.32 1.22 0.18 0.26 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 267.74 0 3 5 99 -99 /
  4083 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.398406 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4084 'GENROU' 1 4.63 0.04 0.87 0.07 2.75 0 2.24 2.08 0.26 0.69 0.2 0.16 0.16 0.56 /
  4084 'EXST1' 1 0 0.1 -0.1 1 8.36 189 0.09 5 -5 0.17 0 1 /
  4084 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.17 0.37 0 1 1 0.15 0.46 1.23 0.19 0.31 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 292.08 0 5 5 99 -99 /
  4084 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.363636 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4085 'GENROU' 1 4.56 0.05 1.29 0.05 3.29 0 2.32 2.14 0.35 0.77 0.23 0.18 0.15 0.54 /
  4085 'EXST1' 1 0 0.1 -0.1 1 9.85 198 0.12 5 -5 0.14 0 1 /
  4085 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.18 0.89 0 1 1 0.15 0.34 1.18 0.15 0.22 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 422.4 0 5 5 99 -99 /
  4085 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.303951 1 0.5 0.1 9 0.471914 0.214703 0.471914 0.214703 0.1 -0.1 /
  4090 'GENROU' 1 4.18 0.03 0.63 0.07 3.91 0 1.66 1.61 0.24 0.67 0.13 0.1 0.12 0.48 /
  4090 'ESST1A' 1 1 1 0 0.1 -0.1 0.6 4.93 1 3.3 550 0 5 -5 5 -5 0.12 0 1 0 0 /
  4090 'IEEEG1' 1 0 0 21 1 1 0.13 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 /
  4090 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4091 'GENROU' 1 3.11 0.06 0.65 0.08 4.26 0 2.12 1.98 0.26 0.69 0.15 0.12 0.09 0.42 /
  4091 'ESST1A' 1 1 1 0 0.1 -0.1 0.21 4.8 1 0.42 628 0 5 -5 5 -5 0.1 0 1 0 0 /
  4091 'IEEEG1' 1 0 0 21 1 1 0.19 1 -10 1 0 0.15 0.34 0 4.76 0.39 0 0.07 0.27 0 1 0 0 /
  4091 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.234742 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4092 'GENROU' 1 3.53 0.06 0.84 0.06 5 0 1.7 1.64 0.23 0.66 0.16 0.12 0.16 0.56 /
  4092 'ESST4B' 1 0 7.16 7.16 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.1 0 0 /
  4092 'IEEEG1' 1 0 0 14 1 1 0.2 1 -10 1 0 0.06 0.38 0 4.79 0.34 0 0.49 0.28 0 1 0 0 /
  4092 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4093 'GENROU' 1 4.55 0.03 0.58 0.07 4.83 0 2.11 1.97 0.58 0.98 0.37 0.29 0.16 0.56 /
  4093 'ESST1A' 1 1 1 0 0.1 -0.1 1.31 8.18 1 2.17 256 0 5 -5 5 -5 0.05 0 1 0 0 /
  4093 'IEEEG1' 1 0 0 20 1 1 0.13 1 -10 1 0 0.05 0.38 0 2.69 0.33 0 0.05 0.29 0 1 0 0 /
  4093 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.517598 1 0.5 0.1 9 0.386141 0.262394 0.386141 0.262394 0.1 -0.1 /
  4094 'GENROU' 1 3.64 0.05 1.34 0.08 5 0 2.24 2.08 0.34 0.76 0.23 0.18 0.16 0.56 /
  4094 'IEEET1' 1 0 138.02 0.04 1 -1 0 0.89 0.08 0.99 0 3.87 3.48 0.05 0.28 /
  4094 'IEEEG1' 1 0 0 18 1 1 0.12 1 -10 1 0 0.1 0.4 0 4.62 0.39 0 0.37 0.21 0 1 0 0 /
  4094 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 /
  4095 'GENROU' 1 4.74 0.04 0.9 0.05 4.34 0 2.03 1.91 0.38 0.8 0.27 0.21 0.16 0.56 /
  4095 'ESST4B' 1 0 5.77 5.77 1 -0.87 0.01667 1 0 99 -99 0 5.27 0 11.63 0.14 0 0 /
  4095 'IEEEG1' 1 0 0 18 1 1 0.19 1 -10 1 0 0.24 0.39 0 4.38 0.26 0 0.36 0.35 0 1 0 0 /
  4095 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.230415 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4096 'GENROU' 1 6.35 0.05 0.41 0.06 4.93 0 1.4 1.4 0.14 0.47 0.13 0.1 0.07 0.38 /
  4096 'IEEET1' 1 0 29.53 0.05 1 -1 0 0.6 0.07 1 0 2.45 4.54 0.04 0.21 /
  4096 'IEEEG1' 1 0 0 17 1 1 0.2 1 -10 1 0 0.14 1 0 1 0 0 1 0 0 1 0 0 /
  4096 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4097 'GENROU' 1 6.5 0.04 1.13 0.08 3.02 0 1.66 1.61 0.35 0.77 0.23 0.18 0.05 0.34 /
  4097 'IEEET1' 1 0 43.66 0.06 1 -1 0 0.68 0.06 0.93 0 1.81 3.25 0.07 0.27 /
  4097 'IEEEG1' 1 0 0 25 1 1 0.11 1 -10 1 0 0.09 0.35 0 3.46 0.28 0 0.17 0.37 0 1 0 0 /
  4097 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.827815 1 0.5 0.1 9 0.386141 0.262394 0.386141 0.262394 0.1 -0.1 /
  4098 'GENROU' 1 3.02 0.04 1.21 0.07 4.28 0 2.25 2.09 0.15 0.59 0.14 0.11 0.11 0.46 /
  4098 'IEEET1' 1 0 75.73 0.02 1 -1 0 0.42 0.06 0.95 0 2.24 5.27 0.08 0.29 /
  4098 'IEEEG1' 1 0 0 25 1 1 0.15 1 -10 1 0 0.17 0.32 0 4.68 0.29 0 0.08 0.39 0 1 0 0 /
  4098 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4099 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4099 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 1.5 2.7 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4099 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.6 0 1.26 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4101 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4101 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 2.3 0.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4101 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.4 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4102 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4102 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 2.4 1.7 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4102 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2.1 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4105 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4105 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 0.4 1.6 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4105 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 2.3 0 1.64 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4110 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4110 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 3 1.2 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4110 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 3.6 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.4 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4115 'GENROU' 1 3.12 0.05 0.58 0.05 2.42 0 1.73 1.67 0.38 0.8 0.31 0.24 0.17 0.58 /
  4115 'EXST1' 1 0 0.1 -0.1 1 9.2 244 0.03 5 -5 0.09 0 1 /
  4115 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.02 0.52 0 1 1 0.15 0.46 1.23 0.19 0.19 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 158.16 0 2 4 99 -99 /
  4115 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.03306 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4116 'GENROU' 1 3.95 0.05 0.89 0.07 4.36 0 1.89 1.8 0.33 0.75 0.29 0.23 0.17 0.58 /
  4116 'EXST1' 1 0 0.1 -0.1 1 9.97 122 0.19 5 -5 0.15 0 1 /
  4116 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.73 0.47 0 1 1 0.15 0.33 1.16 0.14 0.23 0 0 3 1.35 0.45 1 0 1 -1 0 0.01 10 0.1 158.16 0 3 5 99 -99 /
  4116 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.573394 1 0.5 0.1 9 0.444759 0.023706 0.444759 0.023706 0.1 -0.1 /
  4124 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4124 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 2 1.8 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4124 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.6 0 1.43 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4128 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4128 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.5 0 49.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4128 'WTPTA1' 1 29 112 10.69 2.4 0.1 0.3 27 0 10 -10 /
  4128 'WTTQA1' 1 1 1.3 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4128 'WTARA1' 1 0.007 0 /
  4128 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 2.4 0 1.88 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4131 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4131 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.9 1.8 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4131 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 3.1 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4132 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4132 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 2.9 1 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4132 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.3 0 1.37 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4133 'GENROU' 1 3.22 0.06 0.84 0.04 3.59 0 1.99 1.88 0.13 0.48 0.12 0.09 0.17 0.58 /
  4133 'ESST4B' 1 0 6.97 6.97 1 -0.87 0.01667 1 0 99 -99 0 6.91 0 11.63 0.15 0 0 /
  4133 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.47 1.12 0.11 0.29 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 40.32 0 1 1 99 -99 /
  4133 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4133 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4133 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.8 0.9 1.2 0.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4133 'REPCA1' 2 0 0 0 0 1 1 0 0.02 10 3.7 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4134 'GENROU' 1 4 0.02 0.36 0.08 3.04 0 2.48 2.27 0.54 0.94 0.47 0.37 0.13 0.5 /
  4134 'EXST1' 1 0 0.1 -0.1 1 9.99 66 0.11 5 -5 0.18 0 1 /
  4134 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.8 0.31 0 1 1 0.15 0.49 1.22 0.18 0.26 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 40.32 0 3 6 99 -99 /
  4134 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.822368 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4134 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4134 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 2.6 1.3 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4134 'REPCA1' 2 0 0 0 0 1 1 0 0.02 16 1.7 0 1.65 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4135 'GENROU' 1 6.02 0.02 0.89 0.04 3.65 0 2.09 1.96 0.58 0.98 0.45 0.35 0.09 0.42 /
  4135 'ESST4B' 1 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 5.73 0 11.63 0.1 0 0 /
  4135 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.2 1.23 0 1 1 0.15 0.3 1.23 0.19 0.14 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 40.32 0 4 5 99 -99 /
  4135 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.273973 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4135 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4135 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.4 0.2 2.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4135 'REPCA1' 2 0 0 0 0 1 1 0 0.02 2 3.6 0 1.34 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4136 'GENROU' 1 6.29 0.03 0.79 0.06 5 0 2.18 2.03 0.19 0.63 0.16 0.12 0.17 0.58 /
  4136 'ESST4B' 1 0 7.3 7.3 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.12 0 0 /
  4136 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.47 1.12 0.11 0.41 0 0 3 2.82 0.94 1 0 1 -1 0 0.01 10 0.1 40.32 0 2 4 99 -99 /
  4136 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 9 0.466758 0.066998 0.466758 0.066998 0.1 -0.1 /
  4136 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4136 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.7 1.6 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4136 'REPCA1' 2 0 0 0 0 1 1 0 0.02 5 2.2 0 1.74 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4137 'GENROU' 1 5.27 0.04 1.33 0.05 4.31 0 1.98 1.87 0.48 0.89 0.37 0.29 0.05 0.34 /
  4137 'ESST4B' 1 0 6.02 6.02 1 -0.87 0.01667 1 0 99 -99 0 4.67 0 11.63 0.1 0 0 /
  4137 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.36 1.11 0.1 0.15 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 80.64 0 3 5 99 -99 /
  4137 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4137 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4137 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.9 2.4 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4137 'REPCA1' 2 0 0 0 0 1 1 0 0.02 13 3.1 0 1.43 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.39 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4138 'GENROU' 1 4.86 0.03 0.99 0.07 5 0 2.03 1.91 0.57 0.97 0.45 0.35 0.14 0.52 /
  4138 'ESST4B' 1 0 5.4 5.4 1 -0.87 0.01667 1 0 99 -99 0 6.45 0 11.63 0.08 0 0 /
  4138 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.65 0.97 0 1 1 0.15 0.35 1.15 0.13 0.26 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 79.2 0 4 5 99 -99 /
  4138 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4138 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4138 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1 0.8 2.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4138 'REPCA1' 2 0 0 0 0 1 1 0 0.02 18 4.5 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4142 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4142 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.5 2.5 0.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4142 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 3.8 0 1.88 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.19 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4149 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4149 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 16.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4149 'WTPTA1' 1 30 156 10.8 1.42 0.64 0.3 27 0 10 -10 /
  4149 'WTTQA1' 1 1 2.8 0.4 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4149 'WTARA1' 1 0.007 0 /
  4149 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3.4 0 1.88 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4153 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4153 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.1 2.1 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4153 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3.4 0 1.56 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4160 'GENROU' 1 4.74 0.05 1.06 0.08 4.05 0 1.56 1.53 0.16 0.6 0.14 0.11 0.12 0.48 /
  4160 'ESST4B' 1 0 5.12 5.12 1 -0.87 0.01667 1 0 99 -99 0 5.19 0 11.63 0.1 0 0 /
  4160 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.75 0.64 0 1 1 0.15 0.22 1.23 0.19 0.14 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 237.32 0 3 5 99 -99 /
  4160 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.246914 1 0.5 0.1 6.6 0.818533 0.123784 0.818533 0.123784 0.1 -0.1 /
  4161 'GENROU' 1 3.49 0.05 1.14 0.07 4.84 0 1.89 1.8 0.27 0.7 0.21 0.16 0.17 0.58 /
  4161 'EXST1' 1 0 0.1 -0.1 1 9.01 363 0.05 5 -5 0.13 0 1 /
  4161 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.36 0.92 0 1 1 0.15 0.24 1.12 0.11 0.4 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 217.547 0 5 5 99 -99 /
  4161 'PSS2A' 1 1 0 3 0 5 1 3 3 0 3 0 3 0.309917 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4162 'GENROU' 1 6.1 0.04 0.84 0.05 5 0 2.19 2.04 0.32 0.74 0.31 0.24 0.07 0.38 /
  4162 'ESST4B' 1 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 5.04 0 11.63 0.14 0 0 /
  4162 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.11 0.87 0 1 1 0.15 0.48 1.23 0.19 0.27 0 0 3 1.02 0.34 1 0 1 -1 0 0.01 10 0.1 237.32 0 2 4 99 -99 /
  4162 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4163 'GENROU' 1 3.22 0.02 0.53 0.08 4.9 0 2.21 2.05 0.26 0.69 0.14 0.11 0.18 0.6 /
  4163 'EXST1' 1 0 0.1 -0.1 1 9.58 136 0.1 5 -5 0.14 0 1 /
  4163 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.55 1.63 0 1 1 0.15 0.22 1.2 0.17 0.19 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 10.8 0 4 5 99 -99 /
  4163 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4166 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4166 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.7 0.4 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4166 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 3.3 0 1.76 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.08 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4175 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4175 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.1 0.5 2.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4175 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 3.3 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4177 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4177 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 16.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4177 'WTPTA1' 1 30 119 16.14 1.01 0.19 0.3 27 0 10 -10 /
  4177 'WTTQA1' 1 1 2.1 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4177 'WTARA1' 1 0.007 0 /
  4177 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.1 0 1.92 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4181 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4181 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 2.9 0.6 0.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4181 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.8 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.1 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4183 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4183 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 45.5 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4183 'WTPTA1' 1 26 117 12.93 2.97 0.57 0.3 27 0 10 -10 /
  4183 'WTTQA1' 1 1 1.9 0.4 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  4183 'WTARA1' 1 0.007 0 /
  4183 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.7 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4185 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4185 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1.1 1.5 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4185 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 1.1 0 1.29 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4189 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4189 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.8 0.9 0.8 2.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4189 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.1 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4191 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4191 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 1 0.9 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4191 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.8 0 1.79 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4192 'GENROU' 1 5.8 0.05 0.91 0.07 4.56 0 2.11 1.97 0.35 0.77 0.32 0.25 0.07 0.38 /
  4192 'ESST4B' 1 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.84 0 11.63 0.14 0 0 /
  4192 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.77 0.82 0 1 1 0.15 0.25 1.15 0.13 0.21 0 0 3 1.36 0.45 1 0 1 -1 0 0.01 10 0.1 90 0 3 5 99 -99 /
  4192 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.219298 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 10 4.45 0.02 1.3 0.06 3.67 0 1.87 1.78 0.29 0.72 0.19 0.15 0.11 0.46 /
  4192 'ESST4B' 10 0 4.83 4.83 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.07 0 0 /
  4192 'GGOV1' 10 1 0 0.04 1 0.05 -0.05 5.98 1.02 0 1 1 0.15 0.2 1.2 0.17 0.32 0 0 3 1.43 0.48 1 0 1 -1 0 0.01 10 0.1 220.52 0 4 5 99 -99 /
  4192 'PSS2A' 10 1 0 3 0 5 1 2 2 0 2 0 2 0.27248 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 2 4.77 0.05 0.97 0.05 3.93 0 1.66 1.61 0.33 0.75 0.22 0.17 0.11 0.46 /
  4192 'ESST4B' 2 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 5.51 0 11.63 0.09 0 0 /
  4192 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 6.84 1.17 0 1 1 0.15 0.23 1.14 0.12 0.36 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 28.8 0 2 4 99 -99 /
  4192 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 4.8 0.16 0.02 0.16 0.02 0.1 -0.1 /
  4192 'GENROU' 3 3.06 0.05 1.16 0.04 3.35 0 1.94 1.84 0.24 0.67 0.2 0.16 0.09 0.42 /
  4192 'EXST1' 3 0 0.1 -0.1 1 9.19 97 0.13 5 -5 0.17 0 1 /
  4192 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.33 1.12 0.11 0.31 0 0 3 1.48 0.49 1 0 1 -1 0 0.01 10 0.1 73.2 0 2 4 99 -99 /
  4192 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.298507 1 0.5 0.1 4.8 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 /
  4192 'GENROU' 4 6.39 0.03 0.71 0.05 5 0 1.47 1.46 0.22 0.65 0.15 0.12 0.12 0.48 /
  4192 'ESST4B' 4 0 7.22 7.22 1 -0.87 0.01667 1 0 99 -99 0 5.66 0 11.63 0.14 0 0 /
  4192 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 9.93 1.7 0 1 1 0.15 0.21 1.25 0.2 0.24 0 0 3 2.95 0.98 1 0 1 -1 0 0.01 10 0.1 12.48 0 4 5 99 -99 /
  4192 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 5 4.72 0.05 0.36 0.05 2.56 0 2.03 1.91 0.55 0.95 0.43 0.34 0.11 0.46 /
  4192 'EXST1' 5 0 0.1 -0.1 1 8.91 279 0.02 5 -5 0.12 0 1 /
  4192 'GGOV1' 5 1 0 0.03 1 0.05 -0.05 3.06 0.52 0 1 1 0.15 0.33 1.14 0.12 0.25 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 293.7 0 4 5 99 -99 /
  4192 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.390625 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 6 6.59 0.03 0.34 0.06 3.86 0 1.63 1.59 0.38 0.8 0.22 0.17 0.06 0.36 /
  4192 'ESST4B' 6 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.07 0 0 /
  4192 'GGOV1' 6 1 0 0.03 1 0.05 -0.05 4.2 0.72 0 1 1 0.15 0.36 1.12 0.11 0.42 0 0 3 1.71 0.57 1 0 1 -1 0 0.01 10 0.1 320.4 0 4 5 99 -99 /
  4192 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.259067 1 1 0.2 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 7 4.49 0.03 1 0.06 2.82 0 2 1.89 0.23 0.66 0.15 0.12 0.18 0.6 /
  4192 'ESST4B' 7 0 5.52 5.52 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.12 0 0 /
  4192 'GGOV1' 7 1 0 0.05 1 0.05 -0.05 1.39 0.24 0 1 1 0.15 0.38 1.19 0.16 0.44 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 320.4 0 4 5 99 -99 /
  4192 'PSS2A' 7 1 0 3 0 5 1 5 5 0 5 0 5 0.886525 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 8 3.3 0.04 1.12 0.07 2.74 0 1.82 1.74 0.39 0.81 0.36 0.28 0.16 0.56 /
  4192 'ESST4B' 8 0 4.9 4.9 1 -0.87 0.01667 1 0 99 -99 0 4.92 0 11.63 0.13 0 0 /
  4192 'GGOV1' 8 1 0 0.03 1 0.05 -0.05 5.37 0.92 0 1 1 0.15 0.29 1.22 0.18 0.1 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 220.52 0 4 5 99 -99 /
  4192 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.364964 1 0.5 0.1 4.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  4192 'GENROU' 9 4.61 0.03 0.36 0.07 5 0 1.82 1.74 0.21 0.64 0.16 0.12 0.05 0.34 /
  4192 'ESST4B' 9 0 6.96 6.96 1 -0.87 0.01667 1 0 99 -99 0 4.32 0 11.63 0.08 0 0 /
  4192 'GGOV1' 9 1 0 0.05 1 0.05 -0.05 6.68 1.14 0 1 1 0.15 0.29 1.22 0.18 0.12 0 0 3 2.59 0.86 1 0 1 -1 0 0.01 10 0.1 220.52 0 1 1 99 -99 /
  4192 'PSS2A' 9 1 0 3 0 5 1 3 3 0 3 0 3 0.3 1 0.5 0.1 4.8 0.52095 0.060029 0.52095 0.060029 0.1 -0.1 /
  4194 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4194 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.5 1.6 2.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4194 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.3 0 1.27 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.36 0.02 0 0 1 -1 2 0 0.1 20 0 /
  4195 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  4195 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.9 2.5 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  4195 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.2 0 1.43 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5020 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5020 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.9 2.6 1.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5020 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5023 'GENROU' 1 6.27 0.05 0.3 0.06 2.95 0 2.39 2.2 0.67 1.06 0.52 0.41 0.11 0.46 /
  5023 'EXST1' 1 0 0.1 -0.1 1 9.65 72 0.06 5 -5 0.19 0 1 /
  5023 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.01 0.34 0 1 1 0.15 0.33 1.22 0.18 0.29 0 0 3 1.04 0.35 1 0 1 -1 0 0.01 10 0.1 5.76 0 3 6 99 -99 /
  5023 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5035 'GENROU' 1 6.37 0.03 0.98 0.04 2.91 0 2.18 2.03 0.24 0.67 0.14 0.11 0.14 0.52 /
  5035 'ESST4B' 1 0 7.16 7.16 1 -0.87 0.01667 1 0 99 -99 0 4.53 0 11.63 0.1 0 0 /
  5035 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.68 0.63 0 1 1 0.15 0.46 1.14 0.12 0.21 0 0 3 1.53 0.51 1 0 1 -1 0 0.01 10 0.1 5.04 0 4 5 99 -99 /
  5035 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5036 'GENROU' 1 3.42 0.06 1.3 0.05 5 0 2.48 2.27 0.23 0.66 0.15 0.12 0.06 0.36 /
  5036 'EXST1' 1 0 0.1 -0.1 1 8.22 228 0.03 5 -5 0.17 0 1 /
  5036 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.76 0.81 0 1 1 0.15 0.3 1.16 0.14 0.17 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 7.68 0 1 1 99 -99 /
  5036 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5037 'GENROU' 1 3.97 0.04 0.75 0.08 4.77091 0 1.85 1.76 0.35 0.77 0.29 0.23 0.15 0.54 /
  5037 'ESST4B' 1 0 7.17 7.17 1 -0.87 0.01667 1 0 99 -99 0 6.14 0 11.63 0.12 0 0 /
  5037 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 9.7 1.66 0 1 1 0.15 0.31 1.15 0.13 0.1 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 339.317 0 4 5 99 -99 /
  5037 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.524109 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5038 'GENROU' 1 4.3 0.02 0.79 0.06 2.69073 0 1.99 1.88 0.42 0.83 0.4 0.31 0.14 0.52 /
  5038 'EXST1' 1 0 0.1 -0.1 1 8.19 101 0.12 5 -5 0.14 0 1 /
  5038 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.48 0.59 0 1 1 0.15 0.44 1.25 0.2 0.27 0 0 3 1.14 0.38 1 0 1 -1 0 0.01 10 0.1 339.317 0 5 5 99 -99 /
  5038 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.371747 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5039 'GENROU' 1 4.02 0.04 0.78 0.06 3.91993 0 1.59 1.55 0.14 0.47 0.12 0.09 0.18 0.6 /
  5039 'EXST1' 1 0 0.1 -0.1 1 8.04 86 0.09 5 -5 0.08 0 1 /
  5039 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.17 0.37 0 1 1 0.15 0.42 1.14 0.12 0.21 0 0 3 1.85 0.62 1 0 1 -1 0 0.01 10 0.1 339.317 0 5 5 99 -99 /
  5039 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.255102 1 0.5 0.1 9 0.551329 0.183776 0.551329 0.183776 0.1 -0.1 /
  5040 'GENROU' 1 3.71 0.04 0.51 0.07 3.55 0 2.1 1.97 0.33 0.75 0.29 0.23 0.09 0.42 /
  5040 'EXST1' 1 0 0.1 -0.1 1 9.84 217 0.04 5 -5 0.11 0 1 /
  5040 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.03 1.2 0 1 1 0.15 0.23 1.18 0.15 0.18 0 0 3 2.05 0.68 1 0 1 -1 0 0.01 10 0.1 370.16 0 2 4 99 -99 /
  5040 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.28169 1 0.5 0.1 5.4 0.604513 0.041902 0.604513 0.041902 0.1 -0.1 /
  5041 'GENROU' 1 5.72 0.05 1.26 0.05 2.93927 0 1.75 1.68 0.26 0.69 0.24 0.19 0.05 0.34 /
  5041 'ESST4B' 1 0 6.52 6.52 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.11 0 0 /
  5041 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.4 0.58 0 1 1 0.15 0.39 1.14 0.12 0.12 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 339.317 0 3 5 99 -99 /
  5041 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.340136 1 0.5 0.1 9 0.195836 0.012631 0.195836 0.012631 0.1 -0.1 /
  5042 'GENROU' 1 5.28 0.04 1.19 0.05 3.55 0 2.39 2.2 0.42 0.83 0.31 0.24 0.05 0.34 /
  5042 'EXST1' 1 0 0.1 -0.1 1 9.56 91 0.11 5 -5 0.09 0 1 /
  5042 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.38 0.41 0 1 1 0.15 0.41 1.14 0.12 0.14 0 0 3 1.15 0.38 1 0 1 -1 0 0.01 10 0.1 370.16 0 3 5 99 -99 /
  5042 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.28169 1 0.5 0.1 9 0.369417 0.274273 0.369417 0.274273 0.1 -0.1 /
  5045 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5045 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5045 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5045 'WTARA1' 1 0.007 0 /
  5045 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5045 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5045 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.5 2.8 0.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5045 'REPCA1' 2 0 0 0 0 1 1 0 0.02 17 1.9 0 1.13 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.27 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5046 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5046 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.3 0 46.8 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5046 'WTPTA1' 1 29 104 26.73 2.73 0.24 0.3 27 0 10 -10 /
  5046 'WTTQA1' 1 1 2.5 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5046 'WTARA1' 1 0.007 0 /
  5046 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.6 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5046 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5046 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 1 0.9 0.7 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5046 'REPCA1' 2 0 0 0 0 1 1 0 0.02 9 1.5 0 1.67 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5051 'GENROU' 1 6.21 0.02 0.48 0.04 2.53837 0 2.44 2.24 0.24 0.67 0.17 0.13 0.05 0.34 /
  5051 'EXST1' 1 0 0.1 -0.1 1 8.8 184 0.07 5 -5 0.07 0 1 /
  5051 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.28 1.22 0.18 0.37 0 0 3 1.12 0.37 1 0 1 -1 0 0.01 10 0.1 93.17 0 4 5 99 -99 /
  5051 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.984252 1 0.5 0.1 5.4 0.54201 0.032454 0.54201 0.032454 0.1 -0.1 /
  5054 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5054 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.8 2.4 0.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5054 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.2 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5055 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5055 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 46 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5055 'WTPTA1' 1 30 174 28.54 1.07 0.07 0.3 27 0 10 -10 /
  5055 'WTTQA1' 1 1 1.6 0.6 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5055 'WTARA1' 1 0.007 0 /
  5055 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 4.5 0 1.34 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.09 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5056 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5056 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 17.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5056 'WTPTA1' 1 28 155 26.7 1.15 0.5 0.3 27 0 10 -10 /
  5056 'WTTQA1' 1 1 1.3 0.5 0.03 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5056 'WTARA1' 1 0.007 0 /
  5056 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 4.3 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.31 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5057 'GENROU' 1 4.3 0.04 0.63 0.06 4.22 0 2 1.89 0.44 0.85 0.34 0.27 0.15 0.54 /
  5057 'EXST1' 1 0 0.1 -0.1 1 9.25 229 0.06 5 -5 0.18 0 1 /
  5057 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.79 1.16 0 1 1 0.15 0.27 1.22 0.18 0.22 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 380.82 0 3 6 99 -99 /
  5057 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5057 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5057 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 43.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5057 'WTPTA1' 2 28 136 23.38 2.65 0.71 0.3 27 0 10 -10 /
  5057 'WTTQA1' 2 1 1.9 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5057 'WTARA1' 2 0.007 0 /
  5057 'REPCA1' 2 0 0 0 0 1 1 0 0.02 4 3.9 0 1.72 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5058 'GENROU' 1 4.67 0.05 0.39 0.07 2.57077 0 1.92 1.82 0.47 0.88 0.41 0.32 0.06 0.36 /
  5058 'ESST4B' 1 0 6.35 6.35 1 -0.87 0.01667 1 0 99 -99 0 6.93 0 11.63 0.08 0 0 /
  5058 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.7 0.46 0 1 1 0.15 0.26 1.25 0.2 0.37 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 349.085 0 5 5 99 -99 /
  5058 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.389105 1 0.5 0.1 3 0.686792 0.051048 0.686792 0.051048 0.1 -0.1 /
  5058 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5058 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 42.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5058 'WTPTA1' 2 27 137 11.65 2.2 0.45 0.3 27 0 10 -10 /
  5058 'WTTQA1' 2 1 2.3 0.6 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5058 'WTARA1' 2 0.007 0 /
  5058 'REPCA1' 2 0 0 0 0 1 1 0 0.02 2 1.4 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5065 'GENROU' 1 4.14 0.05 1.44 0.05 4.55975 0 1.56 1.53 0.37 0.79 0.29 0.23 0.12 0.48 /
  5065 'ESST4B' 1 0 5.08 5.08 1 -0.87 0.01667 1 0 99 -99 0 6.16 0 11.63 0.14 0 0 /
  5065 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.38 0.41 0 1 1 0.15 0.22 1.2 0.17 0.44 0 0 3 1.83 0.61 1 0 1 -1 0 0.01 10 0.1 12.72 0 4 5 99 -99 /
  5065 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.551876 1 0.5 0.1 9 0.025395 0.015782 0.025395 0.015782 0.1 -0.1 /
  5066 'GENROU' 1 5.12 0.04 0.67 0.06 3.38 0 2.49 2.28 0.72 1.1 0.54 0.43 0.1 0.44 /
  5066 'ESST4B' 1 0 6.37 6.37 1 -0.87 0.01667 1 0 99 -99 0 5.62 0 11.63 0.11 0 0 /
  5066 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.43 1.16 0.14 0.25 0 0 3 2.14 0.71 1 0 1 -1 0 0.01 10 0.1 2.16 0 4 5 99 -99 /
  5066 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5067 'GENROU' 1 5.74 0.03 0.31 0.04 3.40926 0 2.16 2.01 0.38 0.8 0.29 0.23 0.08 0.4 /
  5067 'ESST4B' 1 0 7.29 7.29 1 -0.87 0.01667 1 0 99 -99 0 5.79 0 11.63 0.07 0 0 /
  5067 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.22 1.15 0.13 0.26 0 0 3 1.12 0.37 1 0 1 -1 0 0.01 10 0.1 482.097 0 2 4 99 -99 /
  5067 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.293255 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5068 'GENROU' 1 5.22 0.03 0.92 0.05 4.00061 0 2.25 2.09 0.46 0.87 0.42 0.33 0.14 0.52 /
  5068 'ESST4B' 1 0 5.62 5.62 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.11 0 0 /
  5068 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.32 1.2 0.17 0.43 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 482.097 0 2 4 99 -99 /
  5068 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.5 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5069 'GENROU' 1 6.4 0.05 0.5 0.06 2.96053 0 1.89 1.8 0.13 0.27 0.12 0.09 0.13 0.5 /
  5069 'ESST4B' 1 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 5.04 0 11.63 0.1 0 0 /
  5069 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.92 0.67 0 1 1 0.15 0.36 1.14 0.12 0.2 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 482.097 0 4 5 99 -99 /
  5069 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.337838 1 0.5 0.1 9 0.450398 0.224959 0.450398 0.224959 0.1 -0.1 /
  5089 'GENSAL' 1 6.06 0.04 0.06 5 0 1.48 1.47 0.47 0.31 0.24 0.05 0.34 /
  5089 'EXST1' 1 0 0.1 -0.1 1 8.06 67 0.1 5 -5 0.14 0 1 /
  5089 'HYGOV' 1 0.04 0.45 11.73 0.13 0.4 0.17 1 0 2.06 1.2 0.2 0.02 /
  5089 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5106 'GENROU' 1 5.38 0.05 1.31 0.08 5 0 1.56 1.53 0.13 0.29 0.12 0.09 0.05 0.34 /
  5106 'ESST1A' 1 1 1 0 0.1 -0.1 1.02 6.41 1 2.82 371 0 5 -5 5 -5 0 0 1 0 0 /
  5106 'IEEEG1' 1 0 0 17 1 1 0.23 1 -10 1 0 0.07 0.39 0 3.88 0.32 0 0.29 0.29 0 1 0 0 /
  5106 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5107 'GENROU' 1 5.36 0.03 1.12 0.06 2.77 0 1.71 1.65 0.39 0.81 0.22 0.17 0.07 0.38 /
  5107 'IEEET1' 1 0 66.79 0.02 1 -1 0 0.73 0.06 0.92 0 3.59 4.97 0.08 0.25 /
  5107 'IEEEG1' 1 0 0 21 1 1 0.17 1 -10 1 0 0.18 0.36 0 4.21 0.34 0 0.03 0.3 0 1 0 0 /
  5107 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5113 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5113 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.9 2.8 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5113 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 4.8 0 1.3 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5114 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5114 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.5 0.8 0.9 2.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5114 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.1 0 1.34 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5118 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5118 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 24.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5118 'WTPTA1' 1 30 166 13.58 2.08 0.81 0.3 27 0 10 -10 /
  5118 'WTTQA1' 1 1 2.2 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5118 'WTARA1' 1 0.007 0 /
  5118 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.2 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5120 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5120 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 2.8 1.9 0.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5120 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.5 0 1.17 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.47 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5121 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5121 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.5 2.4 1.9 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5121 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 4.1 0 1.31 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5129 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5129 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 31.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5129 'WTPTA1' 1 28 138 16.14 2.17 0.18 0.3 27 0 10 -10 /
  5129 'WTTQA1' 1 1 2.1 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5129 'WTARA1' 1 0.007 0 /
  5129 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.3 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5131 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5131 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.4 2.2 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5131 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.9 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5132 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5132 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.6 1.7 1.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5132 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 3.7 0 1.65 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5144 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5144 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 0.3 0.5 0.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5144 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 4.2 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.49 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5166 'GENROU' 1 3.88 0.04 0.47 0.07 2.64822 0 2.2 2.05 0.53 0.93 0.38 0.3 0.06 0.36 /
  5166 'ESST4B' 1 0 3.68 3.68 1 -0.87 0.01667 1 0 99 -99 0 5.94 0 11.63 0.1 0 0 /
  5166 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.22 1.16 0.14 0.17 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 139.15 0 5 5 99 -99 /
  5166 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.754717 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5167 'GENROU' 1 6.44 0.05 1.41 0.07 2.60417 0 2.23 2.07 0.22 0.65 0.2 0.16 0.07 0.38 /
  5167 'ESST4B' 1 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 6.36 0 11.63 0.08 0 0 /
  5167 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.48 0.25 0 1 1 0.15 0.47 1.22 0.18 0.12 0 0 3 1.35 0.45 1 0 1 -1 0 0.01 10 0.1 1.76 0 4 5 99 -99 /
  5167 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.413223 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5170 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5170 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 1.5 2.1 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5170 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.2 0 1.58 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5179 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5179 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.3 2.6 1.6 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5179 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.6 0 1.11 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5180 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5180 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 1.6 1.9 2.4 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5180 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.9 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5191 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5191 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 1.9 0.2 1.7 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5191 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.2 0 1.87 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5198 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5198 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 39.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5198 'WTPTA1' 1 27 145 20.55 1.31 0.3 0.3 27 0 10 -10 /
  5198 'WTTQA1' 1 1 1.2 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5198 'WTARA1' 1 0.007 0 /
  5198 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 1.7 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.32 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5206 'GENROU' 1 5.12 0.04 1.26 0.07 3.22051 0 1.69 1.64 0.27 0.7 0.15 0.12 0.08 0.4 /
  5206 'EXST1' 1 0 0.1 -0.1 1 9.11 109 0.17 5 -5 0.12 0 1 /
  5206 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.21 1.25 0.2 0.42 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 273.537 0 2 4 99 -99 /
  5206 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.310559 1 0.5 0.1 9 0.551329 0.183776 0.551329 0.183776 0.1 -0.1 /
  5207 'GENROU' 1 6.03 0.03 0.49 0.07 5 0 2.08 1.95 0.27 0.7 0.26 0.2 0.06 0.36 /
  5207 'ESST4B' 1 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 4.99 0 11.63 0.11 0 0 /
  5207 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.47 0.76 0 1 1 0.15 0.27 1.23 0.19 0.47 0 0 3 1.92 0.64 1 0 1 -1 0 0.01 10 0.1 273.537 0 4 5 99 -99 /
  5207 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.245439 0.014696 0.245439 0.014696 0.1 -0.1 /
  5208 'GENROU' 1 6.02 0.06 0.8 0.08 5 0 2.11 1.97 0.44 0.85 0.34 0.27 0.17 0.58 /
  5208 'ESST4B' 1 0 7.06 7.06 1 -0.87 0.01667 1 0 99 -99 0 5.5 0 11.63 0.11 0 0 /
  5208 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.43 1.1 0 1 1 0.15 0.5 1.09 0.08 0.24 0 0 3 2.28 0.76 1 0 1 -1 0 0.01 10 0.1 273.537 0 2 4 99 -99 /
  5208 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5231 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5231 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.5 1.7 2.3 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5231 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 3.3 0 1.18 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5238 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5238 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.4 0 39.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5238 'WTPTA1' 1 29 165 29.93 1.44 0.3 0.3 27 0 10 -10 /
  5238 'WTTQA1' 1 1 2.9 0.6 0.02 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5238 'WTARA1' 1 0.007 0 /
  5238 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 4.7 0 1.89 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5243 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5243 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 1.8 2.7 0.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5243 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 2.7 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5262 'GENROU' 1 4.42 0.04 1.46 0.04 2.6701 0 2.38 2.19 0.59 0.99 0.51 0.4 0.1 0.44 /
  5262 'ESST1A' 1 1 1 0 0.1 -0.1 0.06 9.42 1 0.09 522 0 5 -5 5 -5 0.03 0 1 0 0 /
  5262 'IEEEG1' 1 0 0 12 1 1 0.12 1 -10 1 0 0.09 1 0 1 0 0 1 0 0 1 0 0 /
  5262 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.374532 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5263 'GENROU' 1 6 0.05 0.68 0.08 2.60974 0 2.4 2.21 0.43 0.84 0.25 0.19 0.06 0.36 /
  5263 'ESST1A' 1 1 1 0 0.1 -0.1 0.84 9.56 1 1.41 391 0 5 -5 5 -5 0.04 0 1 0 0 /
  5263 'IEEEG1' 1 0 0 27 1 1 0.19 1 -10 1 0 0.16 0.34 0 4.24 0.29 0 0.33 0.37 0 1 0 0 /
  5263 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.383142 1 0.5 0.1 9 1.09911 0.076185 1.09911 0.076185 0.1 -0.1 /
  5264 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5264 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 13.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5264 'WTPTA1' 1 29 170 18.44 2.24 0.15 0.3 27 0 10 -10 /
  5264 'WTTQA1' 1 1 2 0.4 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5264 'WTARA1' 1 0.007 0 /
  5264 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 3.7 0 1.99 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.28 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5281 'GENROU' 1 4.29 0.04 0.51 0.07 4.28909 0 2.42 2.22 0.29 0.72 0.26 0.2 0.16 0.56 /
  5281 'EXST1' 1 0 0.1 -0.1 1 8.54 241 0.06 5 -5 0.08 0 1 /
  5281 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.64 1.48 0 1 1 0.15 0.35 1.1 0.09 0.11 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 294.503 0 3 6 99 -99 /
  5281 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2331 1 0.5 0.1 9 0.433608 0.025963 0.433608 0.025963 0.1 -0.1 /
  5282 'GENROU' 1 4.11 0.03 0.52 0.07 3.6697 0 1.9 1.8 0.45 0.86 0.3 0.23 0.06 0.36 /
  5282 'EXST1' 1 0 0.1 -0.1 1 8.93 88 0.2 5 -5 0.14 0 1 /
  5282 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.02 0.35 0 1 1 0.15 0.47 1.23 0.19 0.2 0 0 3 2.37 0.79 1 0 1 -1 0 0.01 10 0.1 294.503 0 3 5 99 -99 /
  5282 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.27248 1 0.5 0.1 9 0.36134 0.021636 0.36134 0.021636 0.1 -0.1 /
  5283 'GENROU' 1 4.86 0.05 1.26 0.06 3.12 0 1.78 1.71 0.21 0.64 0.17 0.13 0.17 0.58 /
  5283 'EXST1' 1 0 0.1 -0.1 1 9.62 73 0.09 5 -5 0.2 0 1 /
  5283 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.51 0.26 0 1 1 0.15 0.34 1.19 0.16 0.21 0 0 3 1.84 0.61 1 0 1 -1 0 0.01 10 0.1 321.28 0 3 6 99 -99 /
  5283 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5297 'GENROU' 1 4.96 0.06 0.73 0.05 2.34375 0 2.39 2.2 0.68 1.07 0.49 0.39 0.12 0.48 /
  5297 'ESST4B' 1 0 5.77 5.77 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.1 0 0 /
  5297 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.07 0.52 0 1 1 0.15 0.35 1.12 0.11 0.15 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 3.52 0 4 5 99 -99 /
  5297 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.421941 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5298 'GENROU' 1 5.78 0.03 0.38 0.07 2.63 0 1.96 1.85 0.24 0.67 0.14 0.11 0.11 0.46 /
  5298 'EXST1' 1 0 0.1 -0.1 1 9.34 120 0.06 5 -5 0.17 0 1 /
  5298 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.53 0.26 0 1 1 0.15 0.41 1.12 0.11 0.35 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 138 0 2 4 99 -99 /
  5298 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5299 'GENROU' 1 4.75 0.06 1.39 0.06 4.71014 0 1.53 1.51 0.22 0.65 0.2 0.16 0.1 0.44 /
  5299 'ESST4B' 1 0 5.19 5.19 1 -0.87 0.01667 1 0 99 -99 0 5.66 0 11.63 0.08 0 0 /
  5299 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.51 0.94 0 1 1 0.15 0.43 1.14 0.12 0.44 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 126.5 0 4 5 99 -99 /
  5299 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.212314 1 0.5 0.1 9 0.403774 0.250935 0.403774 0.250935 0.1 -0.1 /
  5300 'GENROU' 1 5.29 0.04 1.36 0.06 4.84783 0 1.42 1.42 0.35 0.77 0.29 0.23 0.13 0.5 /
  5300 'ESST4B' 1 0 6.03 6.03 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.09 0 0 /
  5300 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.1 0.87 0 1 1 0.15 0.48 1.12 0.11 0.4 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 126.5 0 4 5 99 -99 /
  5300 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.206186 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5301 'GENROU' 1 4.95 0.04 0.94 0.08 4.99798 0 1.74 1.68 0.23 0.66 0.2 0.16 0.06 0.36 /
  5301 'ESST4B' 1 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.11 0 0 /
  5301 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.4 1.09 0 1 1 0.15 0.31 1.15 0.13 0.23 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 90.97 0 3 6 99 -99 /
  5301 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.584941 0.059936 0.584941 0.059936 0.1 -0.1 /
  5302 'GENROU' 1 5.25 0.06 0.82 0.07 2.67026 0 2.26 2.1 0.23 0.66 0.18 0.14 0.12 0.48 /
  5302 'EXST1' 1 0 0.1 -0.1 1 8.28 103 0.13 5 -5 0.14 0 1 /
  5302 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.82 0.82 0 1 1 0.15 0.3 1.09 0.08 0.1 0 0 3 2.88 0.96 1 0 1 -1 0 0.01 10 0.1 510.125 0 4 5 99 -99 /
  5302 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.374532 1 0.5 0.1 6.6 1.20532 0.069472 1.20532 0.069472 0.1 -0.1 /
  5303 'GENROU' 1 5.12 0.03 0.91 0.08 2.37017 0 2.06 1.93 0.18 0.62 0.12 0.09 0.12 0.48 /
  5303 'ESST4B' 1 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 6.26 0 11.63 0.1 0 0 /
  5303 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.83 0.31 0 1 1 0.15 0.24 1.11 0.1 0.39 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 510.125 0 5 5 99 -99 /
  5303 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.421941 1 0.5 0.1 9 0.470662 0.018622 0.470662 0.018622 0.1 -0.1 /
  5319 'GENROU' 1 6.11 0.06 0.47 0.06 4.01129 0 2.26 2.1 0.23 0.66 0.11 0.08 0.12 0.48 /
  5319 'EXST1' 1 0 0.1 -0.1 1 8.69 240 0.07 5 -5 0.17 0 1 /
  5319 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.07 0.35 0 1 1 0.15 0.45 1.18 0.15 0.23 0 0 3 1.77 0.59 1 0 1 -1 0 0.01 10 0.1 289.08 0 2 4 99 -99 /
  5319 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.623441 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5320 'GENROU' 1 5.06 0.04 0.91 0.07 2.79 0 1.69 1.64 0.18 0.62 0.17 0.13 0.07 0.38 /
  5320 'ESST4B' 1 0 5.72 5.72 1 -0.87 0.01667 1 0 99 -99 0 4.67 0 11.63 0.07 0 0 /
  5320 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.43 0.93 0 1 1 0.15 0.32 1.14 0.12 0.1 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 315.36 0 4 5 99 -99 /
  5320 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5321 'GENROU' 1 4.67 0.04 1.25 0.05 4.04934 0 2 1.89 0.48 0.89 0.37 0.29 0.13 0.5 /
  5321 'ESST4B' 1 0 6 6 1 -0.87 0.01667 1 0 99 -99 0 4.54 0 11.63 0.08 0 0 /
  5321 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.02 0.86 0 1 1 0.15 0.26 1.16 0.14 0.47 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 289.08 0 5 5 99 -99 /
  5321 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.246914 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5324 'GENROU' 1 3.23 0.06 0.41 0.05 3.35015 0 2.3 2.13 0.56 0.96 0.37 0.29 0.16 0.56 /
  5324 'ESST4B' 1 0 4.14 4.14 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.11 0 0 /
  5324 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.21 1.12 0.11 0.13 0 0 3 2.69 0.9 1 0 1 -1 0 0.01 10 0.1 312.477 0 3 6 99 -99 /
  5324 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.298507 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5325 'GENROU' 1 6.32 0.04 0.4 0.07 4.99883 0 1.52 1.5 0.31 0.73 0.3 0.23 0.12 0.48 /
  5325 'ESST4B' 1 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 5.06 0 11.63 0.12 0 0 /
  5325 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.44 1.2 0.17 0.4 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 312.477 0 3 6 99 -99 /
  5325 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5326 'GENROU' 1 4.71 0.03 1.48 0.04 3.50857 0 1.85 1.76 0.34 0.76 0.31 0.24 0.12 0.48 /
  5326 'ESST4B' 1 0 6.04 6.04 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.07 0 0 /
  5326 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.38 1.09 0 1 1 0.15 0.27 1.23 0.19 0.14 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 312.477 0 4 5 99 -99 /
  5326 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.712251 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5328 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5328 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 3 1.6 1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5328 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.2 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5337 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5337 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.3 1.3 1.1 0.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5337 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 1.4 0 1.74 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5342 'GENSAL' 1 5.3 0.05 0.08 5 0 1.48 1.47 0.63 0.5 0.39 0.11 0.46 /
  5342 'ESST1A' 1 1 1 0 0.1 -0.1 0.8 9.77 1 1.35 286 0 5 -5 5 -5 0.05 0 1 0 0 /
  5342 'HYGOV' 1 0.05 0.7 10.56 0.09 0.33 0.07 1 0 2.25 1.3 0.2 0.11 /
  5342 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.062917 0.008335 0.062917 0.008335 0.1 -0.1 /
  5343 'GENSAL' 1 3.12 0.03 0.08 3.33 0 1.93 1.83 0.9 0.64 0.51 0.07 0.38 /
  5343 'ESST1A' 1 1 1 0 0.1 -0.1 1.07 5.32 1 4.04 239 0 5 -5 5 -5 0.1 0 1 0 0 /
  5343 'HYGOV' 1 0.05 0.72 7.83 0.17 0.3 0.15 1 0 1.07 1.34 0.2 0.03 /
  5343 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.3003 1 0.5 0.1 9 0.22245 0.050609 0.22245 0.050609 0.1 -0.1 /
  5345 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5345 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 1.2 1.7 2.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5345 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.6 0 1.21 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5360 'GENROU' 1 6.05 0.05 0.49 0.05 2.33962 0 1.72 1.66 0.23 0.66 0.22 0.17 0.05 0.34 /
  5360 'ESST1A' 1 1 1 0 0.1 -0.1 1.85 8.96 1 4.95 275 0 5 -5 5 -5 0.09 0 1 0 0 /
  5360 'IEEEG1' 1 0 0 16 1 1 0.14 1 -10 1 0 0.06 0.39 0 3.55 0.29 0 0.39 0.32 0 1 0 0 /
  5360 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.06838 1 0.5 0.1 9 0.222016 0.018255 0.222016 0.018255 0.1 -0.1 /
  5363 'GENROU' 1 5.7 0.05 1.09 0.05 3.6859 0 2.43 2.23 0.24 0.67 0.14 0.11 0.1 0.44 /
  5363 'ESST4B' 1 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 6.07 0 11.63 0.14 0 0 /
  5363 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.59 0.61 0 1 1 0.15 0.29 1.15 0.13 0.19 0 0 3 1.01 0.34 1 0 1 -1 0 0.01 10 0.1 12.48 0 2 4 99 -99 /
  5363 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.679348 1 0.5 0.1 3.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5364 'GENROU' 1 4.71 0.03 0.48 0.05 4.75 0 2.3 2.13 0.53 0.93 0.36 0.28 0.1 0.44 /
  5364 'EXST1' 1 0 0.1 -0.1 1 9.87 217 0.09 5 -5 0.13 0 1 /
  5364 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.59 1.3 0 1 1 0.15 0.37 1.09 0.08 0.25 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 234.663 0 1 1 99 -99 /
  5364 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.210526 1 0.5 0.1 9 0.356636 0.284102 0.356636 0.284102 0.1 -0.1 /
  5365 'GENROU' 1 4.78 0.05 1.11 0.04 4.01172 0 1.54 1.51 0.22 0.65 0.16 0.12 0.13 0.5 /
  5365 'ESST4B' 1 0 4.82 4.82 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.09 0 0 /
  5365 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.18 0.37 0 1 1 0.15 0.36 1.25 0.2 0.27 0 0 3 2.52 0.84 1 0 1 -1 0 0.01 10 0.1 234.663 0 5 5 99 -99 /
  5365 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.249377 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5366 'GENROU' 1 5.74 0.04 1.34 0.05 5 0 2.25 2.09 0.17 0.61 0.16 0.12 0.12 0.48 /
  5366 'ESST4B' 1 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 4.33 0 11.63 0.08 0 0 /
  5366 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.95 0.68 0 1 1 0.15 0.43 1.23 0.19 0.31 0 0 3 1.32 0.44 1 0 1 -1 0 0.01 10 0.1 256 0 4 5 99 -99 /
  5366 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.362963 0.27915 0.362963 0.27915 0.1 -0.1 /
  5367 'GENROU' 1 4.1 0.05 1.4 0.06 3.66016 0 2.2 2.05 0.34 0.76 0.19 0.15 0.12 0.48 /
  5367 'EXST1' 1 0 0.1 -0.1 1 8.28 63 0.03 5 -5 0.17 0 1 /
  5367 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.27 0.56 0 1 1 0.15 0.41 1.14 0.12 0.28 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 234.663 0 3 5 99 -99 /
  5367 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.273224 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5368 'GENROU' 1 6.01 0.04 0.44 0.08 4.42969 0 1.92 1.82 0.38 0.8 0.23 0.18 0.06 0.36 /
  5368 'ESST4B' 1 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.11 0 0 /
  5368 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.45 0.76 0 1 1 0.15 0.22 1.2 0.17 0.12 0 0 3 1.79 0.6 1 0 1 -1 0 0.01 10 0.1 234.663 0 2 4 99 -99 /
  5368 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.225734 1 0.5 0.1 9 0.378816 0.021834 0.378816 0.021834 0.1 -0.1 /
  5369 'GENROU' 1 5.21 0.05 1.1 0.08 3.92969 0 1.72 1.66 0.37 0.79 0.26 0.2 0.14 0.52 /
  5369 'ESST4B' 1 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 4.79 0 11.63 0.08 0 0 /
  5369 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.52 0.94 0 1 1 0.15 0.37 1.15 0.13 0.36 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 234.663 0 3 6 99 -99 /
  5369 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.254453 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5382 'GENROU' 1 3.77 0.04 1.41 0.04 2.93062 0 1.79 1.72 0.23 0.66 0.18 0.14 0.09 0.42 /
  5382 'ESST4B' 1 0 4.32 4.32 1 -0.87 0.01667 1 0 99 -99 0 5.77 0 11.63 0.11 0 0 /
  5382 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.93 0.5 0 1 1 0.15 0.22 1.22 0.18 0.23 0 0 3 1.46 0.49 1 0 1 -1 0 0.01 10 0.1 229.9 0 4 5 99 -99 /
  5382 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.341297 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5383 'GENROU' 1 3.47 0.05 0.53 0.08 4.4697 0 2.35 2.17 0.54 0.94 0.45 0.35 0.07 0.38 /
  5383 'ESST4B' 1 0 7.03 7.03 1 -0.87 0.01667 1 0 99 -99 0 4.89 0 11.63 0.13 0 0 /
  5383 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.98 0.34 0 1 1 0.15 0.39 1.25 0.2 0.17 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 229.9 0 1 1 99 -99 /
  5383 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.223714 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5394 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5394 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5394 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5394 'WTARA1' 1 0.007 0 /
  5394 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5395 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5395 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  5395 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5395 'WTARA1' 1 0.007 0 /
  5395 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  5396 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5396 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 2.6 1.7 0.6 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5396 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.1 0 1.93 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.05 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5397 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5397 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.4 2.3 0.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5397 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.9 0 1 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5398 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5398 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.5 1 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5398 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 4.7 0 1.28 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5399 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5399 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 39.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5399 'WTPTA1' 1 29 136 12.38 1.81 0.66 0.3 27 0 10 -10 /
  5399 'WTTQA1' 1 1 2.9 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5399 'WTARA1' 1 0.007 0 /
  5399 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 3.4 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5399 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5399 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.1 0 36.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5399 'WTPTA1' 2 29 153 20.15 2.94 0.36 0.3 27 0 10 -10 /
  5399 'WTTQA1' 2 1 1.7 0.5 0.07 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  5399 'WTARA1' 2 0.007 0 /
  5399 'REPCA1' 2 0 0 0 0 1 1 0 0.02 12 1 0 1.89 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5403 'GENROU' 1 3.86 0.04 0.31 0.05 3.44892 0 2.34 2.16 0.64 1.03 0.49 0.39 0.16 0.56 /
  5403 'EXST1' 1 0 0.1 -0.1 1 9.87 62 0.14 5 -5 0.07 0 1 /
  5403 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.97 0.34 0 1 1 0.15 0.39 1.15 0.13 0.17 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 98.34 0 1 1 99 -99 /
  5403 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.289855 1 0.5 0.1 9 0.092354 0.068568 0.092354 0.068568 0.1 -0.1 /
  5404 'GENROU' 1 4.74 0.05 0.73 0.05 3.7472 0 2.38 2.19 0.19 0.63 0.17 0.13 0.18 0.6 /
  5404 'ESST4B' 1 0 4.73 4.73 1 -0.87 0.01667 1 0 99 -99 0 6.86 0 11.63 0.13 0 0 /
  5404 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.08 0.7 0 1 1 0.15 0.23 1.1 0.09 0.49 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 98.34 0 2 4 99 -99 /
  5404 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.666667 1 0.5 0.1 9 0.396606 0.255471 0.396606 0.255471 0.1 -0.1 /
  5405 'GENROU' 1 5.39 0.06 1.46 0.04 3.60738 0 2.28 2.11 0.55 0.95 0.38 0.3 0.15 0.54 /
  5405 'ESST4B' 1 0 6.03 6.03 1 -0.87 0.01667 1 0 99 -99 0 4.64 0 11.63 0.08 0 0 /
  5405 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.69 0.8 0 1 1 0.15 0.27 1.14 0.12 0.38 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 98.34 0 4 5 99 -99 /
  5405 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.692521 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5406 'GENROU' 1 4.61 0.06 0.58 0.08 4.99627 0 2.23 2.07 0.55 0.95 0.35 0.27 0.16 0.56 /
  5406 'ESST4B' 1 0 7.26 7.26 1 -0.87 0.01667 1 0 99 -99 0 4.82 0 11.63 0.08 0 0 /
  5406 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.67 1.48 0 1 1 0.15 0.26 1.1 0.09 0.11 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 98.34 0 5 5 99 -99 /
  5406 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5415 'GENROU' 1 4.84 0.05 0.69 0.05 3.70902 0 1.98 1.87 0.21 0.64 0.17 0.13 0.17 0.58 /
  5415 'ESST4B' 1 0 5.48 5.48 1 -0.87 0.01667 1 0 99 -99 0 6.11 0 11.63 0.11 0 0 /
  5415 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4 0.68 0 1 1 0.15 0.27 1.1 0.09 0.34 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 134.2 0 4 5 99 -99 /
  5415 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.269542 1 0.5 0.1 9 0.499646 0.202786 0.499646 0.202786 0.1 -0.1 /
  5416 'GENROU' 1 3.19 0.02 1.27 0.06 4.44672 0 1.95 1.84 0.45 0.86 0.3 0.23 0.08 0.4 /
  5416 'ESST4B' 1 0 3.42 3.42 1 -0.87 0.01667 1 0 99 -99 0 4.49 0 11.63 0.09 0 0 /
  5416 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.98 0.85 0 1 1 0.15 0.39 1.12 0.11 0.42 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 134.2 0 4 5 99 -99 /
  5416 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.224719 1 0 0.1 9 0.30581 0.015658 0.30581 0.015658 0.1 -0.1 /
  5417 'GENROU' 1 5.5 0.04 1.33 0.07 4.15984 0 2.48 2.27 0.51 0.91 0.37 0.29 0.11 0.46 /
  5417 'ESST4B' 1 0 6.5 6.5 1 -0.87 0.01667 1 0 99 -99 0 6.16 0 11.63 0.09 0 0 /
  5417 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.06 0.86 0 1 1 0.15 0.44 1.18 0.15 0.1 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 134.2 0 3 6 99 -99 /
  5417 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.240385 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5418 'GENROU' 1 4.62 0.06 1.31 0.08 5.0014 0 1.79 1.72 0.25 0.68 0.14 0.11 0.1 0.44 /
  5418 'ESST4B' 1 0 6.18 6.18 1 -0.87 0.01667 1 0 99 -99 0 4.68 0 11.63 0.09 0 0 /
  5418 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.2 1.23 0 1 1 0.15 0.36 1.16 0.14 0.13 0 0 3 2.99 1 1 0 1 -1 0 0.01 10 0.1 130.68 0 3 6 99 -99 /
  5418 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5419 'GENROU' 1 4.79 0.05 0.44 0.08 4.2298 0 2.09 1.96 0.51 0.91 0.33 0.26 0.17 0.58 /
  5419 'IEEET1' 1 0 74.77 0.05 1 -1 0 0.59 0.08 1 0 4.19 4.85 0.05 0.29 /
  5419 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.09 0.87 0 1 1 0.15 0.25 1.1 0.09 0.35 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 142.56 0 2 4 99 -99 /
  5419 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.591017 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5423 'GENROU' 1 3.71 0.05 1.26 0.05 3.63 0 2.12 1.98 0.29 0.72 0.22 0.17 0.17 0.58 /
  5423 'ESST4B' 1 0 5.74 5.74 1 -0.87 0.01667 1 0 99 -99 0 5.87 0 11.63 0.1 0 0 /
  5423 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.49 1.11 0 1 1 0.15 0.2 1.16 0.14 0.13 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 14.88 0 3 5 99 -99 /
  5423 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.688705 1 0 0.1 4.2 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5424 'GENROU' 1 4.19 0.05 1.05 0.06 2.78 0 1.76 1.69 0.23 0.66 0.2 0.16 0.1 0.44 /
  5424 'ESST4B' 1 0 6.55 6.55 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.14 0 0 /
  5424 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.02 0.35 0 1 1 0.15 0.36 1.1 0.09 0.34 0 0 3 1.36 0.45 1 0 1 -1 0 0.01 10 0.1 3.84 0 5 5 99 -99 /
  5424 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5427 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5427 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2 2.7 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5427 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 4 0 1.64 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5444 'GENROU' 1 3.85 0.04 0.66 0.04 2.42 0 2.39 2.2 0.56 0.96 0.4 0.31 0.18 0.6 /
  5444 'ESST4B' 1 0 5.55 5.55 1 -0.87 0.01667 1 0 99 -99 0 6.49 0 11.63 0.13 0 0 /
  5444 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.93 0.33 0 1 1 0.15 0.31 1.09 0.08 0.21 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 346.8 0 3 5 99 -99 /
  5444 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5444 'GENROU' 2 4.75 0.04 1.46 0.06 2.72 0 1.55 1.52 0.26 0.69 0.16 0.12 0.15 0.54 /
  5444 'EXST1' 2 0 0.1 -0.1 1 8.34 262 0.04 5 -5 0.07 0 1 /
  5444 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 3.13 0.54 0 1 1 0.15 0.28 1.2 0.17 0.28 0 0 3 2.76 0.92 1 0 1 -1 0 0.01 10 0.1 346.8 0 2 4 99 -99 /
  5444 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5444 'GENROU' 3 5.99 0.05 1.13 0.05 2.96 0 1.58 1.55 0.34 0.76 0.24 0.19 0.16 0.56 /
  5444 'ESST4B' 3 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 5.58 0 11.63 0.1 0 0 /
  5444 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 2.48 0.42 0 1 1 0.15 0.37 1.23 0.19 0.16 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 346.8 0 3 6 99 -99 /
  5444 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5444 'GENROU' 4 5.88 0.03 0.54 0.07 3.73 0 2.34 2.16 0.46 0.87 0.41 0.32 0.08 0.4 /
  5444 'EXST1' 4 0 0.1 -0.1 1 9.34 302 0.1 5 -5 0.18 0 1 /
  5444 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 2.16 0.37 0 1 1 0.15 0.41 1.22 0.18 0.29 0 0 3 2.5 0.83 1 0 1 -1 0 0.01 10 0.1 346.8 0 2 4 99 -99 /
  5444 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.268097 1 0.5 0.1 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5444 'GENROU' 5 3.89 0.05 0.75 0.05 2.81142 0 2.39 2.2 0.33 0.75 0.28 0.22 0.11 0.46 /
  5444 'ESST4B' 5 0 3.89 3.89 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.12 0 0 /
  5444 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 2.59 0.44 0 1 1 0.15 0.33 1.23 0.19 0.27 0 0 3 1.24 0.41 1 0 1 -1 0 0.01 10 0.1 346.8 0 2 4 99 -99 /
  5444 'PSS2A' 5 1 0 3 0 5 1 5 5 0 5 0 5 0.88968 1 0.5 0.1 6.6 0.371271 0.04037 0.371271 0.04037 0.1 -0.1 /
  5444 'GENROU' 6 5.86 0.06 0.58 0.08 2.83 0 1.92 1.82 0.48 0.89 0.32 0.25 0.14 0.52 /
  5444 'ESST4B' 6 0 6.52 6.52 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.12 0 0 /
  5444 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.33 1.18 0.15 0.16 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 346.8 0 1 1 99 -99 /
  5444 'PSS2A' 6 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 6.6 0.16 0.02 0.16 0.02 0.1 -0.1 /
  5444 'GENROU' 7 4.53 0.06 0.48 0.08 5 0 1.48 1.47 0.36 0.78 0.32 0.25 0.09 0.42 /
  5444 'ESST4B' 7 0 4.52 4.52 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.1 0 0 /
  5444 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 5.9 1.01 0 1 1 0.15 0.46 1.18 0.15 0.16 0 0 3 2.49 0.83 1 0 1 -1 0 0.01 10 0.1 169.56 0 4 5 99 -99 /
  5444 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 6.6 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  5444 'GENROU' 8 6.48 0.02 0.91 0.07 4.83 0 2.15 2.01 0.15 0.34 0.12 0.09 0.05 0.34 /
  5444 'ESST4B' 8 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 6.24 0 11.63 0.07 0 0 /
  5444 'GGOV1' 8 1 0 0.03 1 0.05 -0.05 4.92 0.84 0 1 1 0.15 0.48 1.16 0.14 0.34 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 169.56 0 2 4 99 -99 /
  5444 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.207039 1 0.5 0.1 6.6 0.031424 0.012754 0.031424 0.012754 0.1 -0.1 /
  5454 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5454 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 2.8 1.6 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5454 'REPCA1' 1 0 0 0 0 1 1 0 0.02 7 2.3 0 1.89 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5456 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5456 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 1.1 2.2 2.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5456 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 1.1 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.23 0.02 0 0 1 -1 2 0 0.1 20 0 /
  5472 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  5472 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.3 0.3 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  5472 'REPCA1' 1 0 0 0 0 1 1 0 0.02 11 2.8 0 1.01 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6003 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6003 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.4 2.8 0.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6003 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 2 0 1.95 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6004 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6004 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.3 1.7 2.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6004 'REPCA1' 1 0 0 0 0 1 1 0 0.02 2 1.2 0 1.13 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.34 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6005 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6005 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 1.3 0.5 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6005 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 3.8 0 1.39 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6006 'GENROU' 1 6.43 0.04 1.49 0.05 4.94 0 2.45 2.25 0.68 1.07 0.59 0.47 0.09 0.42 /
  6006 'ESST4B' 1 0 7.47 7.47 1 -0.87 0.01667 1 0 99 -99 0 6.79 0 11.63 0.14 0 0 /
  6006 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.86 1.17 0 1 1 0.15 0.25 1.11 0.1 0.16 0 0 3 1.61 0.54 1 0 1 -1 0 0.01 10 0.1 255.6 0 2 4 99 -99 /
  6006 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.202429 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6006 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6006 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.7 1.7 2.6 1.2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6006 'REPCA1' 2 0 0 0 0 1 1 0 0.02 5 3.6 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6007 'GENROU' 1 3.03 0.05 0.65 0.06 2.57 0 1.71 1.65 0.14 0.44 0.13 0.1 0.08 0.4 /
  6007 'ESST4B' 1 0 4.51 4.51 1 -0.87 0.01667 1 0 99 -99 0 4.87 0 11.63 0.1 0 0 /
  6007 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.24 1.16 0.14 0.18 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 511.2 0 2 4 99 -99 /
  6007 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6007 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6007 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 0.4 2.8 2.8 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6007 'REPCA1' 2 0 0 0 0 1 1 0 0.02 16 2.9 0 1.19 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6008 'GENROU' 1 3.21 0.02 1.42 0.08 4.82 0 1.5 1.48 0.14 0.49 0.12 0.09 0.09 0.42 /
  6008 'ESST4B' 1 0 4.81 4.81 1 -0.87 0.01667 1 0 99 -99 0 6.99 0 11.63 0.11 0 0 /
  6008 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.11 1.04 0 1 1 0.15 0.41 1.2 0.17 0.31 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 238 0 1 1 99 -99 /
  6008 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.207469 1 0.5 0.1 9 0.514383 0.196976 0.514383 0.196976 0.1 -0.1 /
  6008 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6008 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.5 1.6 2.5 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6008 'REPCA1' 2 0 0 0 0 1 1 0 0.02 14 3.4 0 1.36 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6009 'GENROU' 1 4.48 0.02 0.53 0.06 2.46 0 2.33 2.15 0.54 0.94 0.36 0.28 0.08 0.4 /
  6009 'EXST1' 1 0 0.1 -0.1 1 8.82 331 0.03 5 -5 0.14 0 1 /
  6009 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.27 1.11 0.1 0.23 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 218.163 0 4 5 99 -99 /
  6009 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.01626 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6009 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6009 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 1.8 2.2 1.3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6009 'REPCA1' 2 0 0 0 0 1 1 0 0.02 4 3.3 0 1.23 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.14 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6010 'GENROU' 1 3.4 0.06 0.34 0.07 3.29 0 2.22 2.06 0.32 0.74 0.23 0.18 0.17 0.58 /
  6010 'ESST4B' 1 0 3.37 3.37 1 -0.87 0.01667 1 0 99 -99 0 6.74 0 11.63 0.09 0 0 /
  6010 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.55 0.26 0 1 1 0.15 0.39 1.25 0.2 0.35 0 0 3 2.87 0.96 1 0 1 -1 0 0.01 10 0.1 218.163 0 3 5 99 -99 /
  6010 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.303951 1 0 0.1 9 0.459838 0.041652 0.459838 0.041652 0.1 -0.1 /
  6010 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6010 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.2 0.5 2.7 0.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6010 'REPCA1' 2 0 0 0 0 1 1 0 0.02 7 3.7 0 1.21 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6029 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6029 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 0.9 0.6 1.1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6029 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2 0 1.69 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6041 'GENSAL' 1 5.32 0.03 0.07 4.57 0 2.3 2.13 0.72 0.51 0.4 0.13 0.5 /
  6041 'ESST1A' 1 1 1 0 0.1 -0.1 0.97 7.98 1 2.68 512 0 5 -5 5 -5 0.07 0 1 0 0 /
  6041 'HYGOV' 1 0.04 0.74 11.76 0.05 0.77 0.12 1 0 2.06 1.28 0.2 0.08 /
  6041 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.547046 1 0.5 0.1 9 0.066584 0.00835 0.066584 0.00835 0.1 -0.1 /
  6042 'GENSAL' 1 4.46 0.05 0.07 4.54 0 1.93 1.83 0.38 0.35 0.27 0.07 0.38 /
  6042 'ESST1A' 1 1 1 0 0.1 -0.1 0.34 9.32 1 0.23 229 0 5 -5 5 -5 0.15 0 1 0 0 /
  6042 'HYGOV' 1 0.04 0.78 11.49 0.14 0.54 0.2 1 0 1.96 1.2 0.2 0.04 /
  6042 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.220264 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6048 'GENROU' 1 5.01 0.02 0.67 0.08 3.98 0 2.49 2.28 0.36 0.78 0.27 0.21 0.1 0.44 /
  6048 'ESST4B' 1 0 6.54 6.54 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.12 0 0 /
  6048 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.91 0.5 0 1 1 0.15 0.22 1.2 0.17 0.12 0 0 3 2.54 0.85 1 0 1 -1 0 0.01 10 0.1 4.08 0 3 5 99 -99 /
  6048 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6049 'GENROU' 1 3.58 0.05 0.83 0.07 4.15 0 2.29 2.12 0.47 0.88 0.33 0.26 0.09 0.42 /
  6049 'ESST4B' 1 0 4.79 4.79 1 -0.87 0.01667 1 0 99 -99 0 5.74 0 11.63 0.09 0 0 /
  6049 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.32 1.22 0.18 0.26 0 0 3 2.23 0.74 1 0 1 -1 0 0.01 10 0.1 11.52 0 1 1 99 -99 /
  6049 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6050 'GENROU' 1 4.54 0.03 1.15 0.05 2.52 0 1.46 1.45 0.31 0.73 0.2 0.16 0.13 0.5 /
  6050 'EXST1' 1 0 0.1 -0.1 1 9.12 390 0.05 5 -5 0.13 0 1 /
  6050 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.43 1.11 0.1 0.32 0 0 3 1.86 0.62 1 0 1 -1 0 0.01 10 0.1 5.28 0 4 5 99 -99 /
  6050 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6051 'GENROU' 1 4.57 0.04 0.84 0.06 4.1 0 1.43 1.43 0.21 0.64 0.19 0.15 0.11 0.46 /
  6051 'ESST4B' 1 0 5.09 5.09 1 -0.87 0.01667 1 0 99 -99 0 5.2 0 11.63 0.14 0 0 /
  6051 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 7.78 1.33 0 1 1 0.15 0.29 1.23 0.19 0.22 0 0 3 2.7 0.9 1 0 1 -1 0 0.01 10 0.1 68.88 0 2 4 99 -99 /
  6051 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.243902 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6052 'GENROU' 1 5.7 0.04 1.4 0.06 5 0 1.66 1.61 0.22 0.65 0.21 0.16 0.13 0.5 /
  6052 'ESST4B' 1 0 6.87 6.87 1 -0.87 0.01667 1 0 99 -99 0 5.02 0 11.63 0.09 0 0 /
  6052 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.77 0.47 0 1 1 0.15 0.23 1.2 0.17 0.37 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 68.88 0 5 5 99 -99 /
  6052 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6053 'GENROU' 1 6.1 0.03 1.35 0.05 2.5 0 2.12 1.98 0.31 0.73 0.26 0.2 0.12 0.48 /
  6053 'ESST4B' 1 0 6.76 6.76 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.09 0 0 /
  6053 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.46 0.25 0 1 1 0.15 0.28 1.19 0.16 0.27 0 0 3 1.67 0.56 1 0 1 -1 0 0.01 10 0.1 68.88 0 2 4 99 -99 /
  6053 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.4 1 0.5 0.1 9 0.125168 0.00694 0.125168 0.00694 0.1 -0.1 /
  6054 'GENROU' 1 5.32 0.03 1.45 0.05 5 0 1.95 1.84 0.52 0.92 0.46 0.36 0.12 0.48 /
  6054 'ESST4B' 1 0 6.86 6.86 1 -0.87 0.01667 1 0 99 -99 0 5.41 0 11.63 0.11 0 0 /
  6054 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.52 1.29 0 1 1 0.15 0.22 1.09 0.08 0.32 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 63.14 0 2 4 99 -99 /
  6054 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6069 'GENROU' 1 3.89 0.02 1.02 0.04 3.38 0 2.16 2.01 0.15 0.48 0.14 0.11 0.07 0.38 /
  6069 'ESST4B' 1 0 4.08 4.08 1 -0.87 0.01667 1 0 99 -99 0 6.75 0 11.63 0.15 0 0 /
  6069 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.42 1.12 0.11 0.1 0 0 3 1.38 0.46 1 0 1 -1 0 0.01 10 0.1 217.64 0 3 6 99 -99 /
  6069 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.295858 1 0.5 0.1 9 0.369417 0.274273 0.369417 0.274273 0.1 -0.1 /
  6070 'GENROU' 1 4.76 0.06 0.5 0.05 5 0 2.34 2.16 0.47 0.88 0.33 0.26 0.12 0.48 /
  6070 'ESST4B' 1 0 7.08 7.08 1 -0.87 0.01667 1 0 99 -99 0 5.14 0 11.63 0.11 0 0 /
  6070 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.07 0.7 0 1 1 0.15 0.25 1.12 0.11 0.32 0 0 3 1.2 0.4 1 0 1 -1 0 0.01 10 0.1 217.64 0 5 5 99 -99 /
  6070 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6071 'GENROU' 1 3.6 0.03 0.49 0.06 4.84 0 1.91 1.81 0.28 0.71 0.17 0.13 0.05 0.34 /
  6071 'ESST4B' 1 0 7.35 7.35 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.08 0 0 /
  6071 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.03 0.69 0 1 1 0.15 0.26 1.25 0.2 0.27 0 0 3 1.18 0.39 1 0 1 -1 0 0.01 10 0.1 217.64 0 2 4 99 -99 /
  6071 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.206612 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  6072 'GENROU' 1 4.59 0.04 1.01 0.07 4.98 0 2.14 2 0.28 0.71 0.18 0.14 0.1 0.44 /
  6072 'ESST4B' 1 0 5.92 5.92 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.12 0 0 /
  6072 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 6.94 1.19 0 1 1 0.15 0.3 1.12 0.11 0.11 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 217.64 0 1 1 99 -99 /
  6072 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6073 'GENROU' 1 5.6 0.03 0.8 0.06 5 0 2.35 2.17 0.59 0.99 0.43 0.34 0.09 0.42 /
  6073 'ESST4B' 1 0 6.28 6.28 1 -0.87 0.01667 1 0 99 -99 0 6.07 0 11.63 0.12 0 0 /
  6073 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.38 1.12 0.11 0.41 0 0 3 2.41 0.8 1 0 1 -1 0 0.01 10 0.1 199.507 0 3 5 99 -99 /
  6073 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6074 'GENROU' 1 3.84 0.03 0.61 0.05 3.83 0 2.47 2.26 0.37 0.79 0.29 0.23 0.07 0.38 /
  6074 'EXST1' 1 0 0.1 -0.1 1 8.05 121 0.04 5 -5 0.18 0 1 /
  6074 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.42 0.58 0 1 1 0.15 0.4 1.19 0.16 0.43 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 199.507 0 4 5 99 -99 /
  6074 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.261097 1 0.5 0.1 9 0.438116 0.231266 0.438116 0.231266 0.1 -0.1 /
  6078 'GENROU' 1 5.06 0.03 1.45 0.07 4 0 2.38 2.19 0.17 0.61 0.16 0.12 0.06 0.36 /
  6078 'ESST1A' 1 1 1 0 0.1 -0.1 1.85 9.82 1 4.55 225 0 5 -5 5 -5 0.01 0 1 0 0 /
  6078 'IEEEG1' 1 0 0 17 1 1 0.14 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 /
  6078 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6079 'GENROU' 1 3.22 0.03 1.39 0.05 3.14 0 1.74 1.68 0.23 0.66 0.15 0.12 0.12 0.48 /
  6079 'EXST1' 1 0 0.1 -0.1 1 9.5 395 0.03 5 -5 0.18 0 1 /
  6079 'IEEEG1' 1 0 0 23 1 1 0.18 1 -10 1 0 0.08 0.32 0 4.83 0.3 0 0.26 0.38 0 1 0 0 /
  6079 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.318471 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6080 'GENROU' 1 3.12 0.03 0.56 0.04 4 0 2.28 2.11 0.54 0.94 0.36 0.28 0.13 0.5 /
  6080 'EXST1' 1 0 0.1 -0.1 1 8.37 363 0.01 5 -5 0.17 0 1 /
  6080 'IEEEG1' 1 0 0 16 1 1 0.2 1 -10 1 0 0.08 1 0 1 0 0 1 0 0 1 0 0 /
  6080 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6082 'GENSAL' 1 4.74 0.03 0.05 2.9 0 1.58 1.55 0.81 0.55 0.43 0.17 0.58 /
  6082 'ESST1A' 1 1 1 0 0.1 -0.1 1.85 9.37 1 4.21 242 0 5 -5 5 -5 0.11 0 1 0 0 /
  6082 'HYGOV' 1 0.04 0.79 7.54 0.04 0.24 0.16 1 0 1.09 1.12 0.2 0.12 /
  6082 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.862069 1 0.5 0.1 9 0.145064 0.02309 0.145064 0.02309 0.1 -0.1 /
  6083 'GENSAL' 1 5.04 0.03 0.05 5 0 2.06 1.93 0.54 0.38 0.3 0.12 0.48 /
  6083 'EXST1' 1 0 0.1 -0.1 1 8.72 234 0.01 5 -5 0.13 0 1 /
  6083 'HYGOV' 1 0.03 0.56 11.28 0.04 0.33 0.18 1 0 2.1 1.29 0.2 0.07 /
  6083 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 9 0.22516 0.078125 0.22516 0.078125 0.1 -0.1 /
  6085 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6085 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 0.6 1.5 2.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6085 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.7 0 1.11 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6086 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6086 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 0.7 1 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6086 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 1 0 1.51 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.18 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6087 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6087 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6087 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  6088 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6088 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1 1.8 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6088 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.2 0 1.02 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.37 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6089 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6089 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.7 0.9 1.6 1.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6089 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 2.3 0 1.59 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.42 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6090 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6090 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.3 1 2.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6090 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.7 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6104 'GENROU' 1 3.07 0.05 0.79 0.04 2.77 0 1.44 1.43 0.22 0.65 0.15 0.12 0.07 0.38 /
  6104 'EXST1' 1 0 0.1 -0.1 1 8.39 142 0.02 5 -5 0.11 0 1 /
  6104 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.79 0.65 0 1 1 0.15 0.28 1.15 0.13 0.18 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 72.6 0 3 5 99 -99 /
  6104 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.361011 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6105 'GENROU' 1 3.19 0.04 0.96 0.08 5 0 2.49 2.28 0.26 0.69 0.22 0.17 0.16 0.56 /
  6105 'EXST1' 1 0 0.1 -0.1 1 8.98 86 0.14 5 -5 0.19 0 1 /
  6105 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.46 0.59 0 1 1 0.15 0.3 1.14 0.12 0.17 0 0 3 1.27 0.42 1 0 1 -1 0 0.01 10 0.1 72.6 0 3 6 99 -99 /
  6105 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.47036 0.127463 0.47036 0.127463 0.1 -0.1 /
  6106 'GENROU' 1 5.26 0.02 1.33 0.07 4.49 0 2.22 2.06 0.54 0.94 0.47 0.37 0.17 0.58 /
  6106 'ESST4B' 1 0 6.59 6.59 1 -0.87 0.01667 1 0 99 -99 0 6.91 0 11.63 0.08 0 0 /
  6106 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.79 1.5 0 1 1 0.15 0.33 1.11 0.1 0.14 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 133.1 0 2 4 99 -99 /
  6106 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.445434 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6110 'GENROU' 1 5.89 0.03 1.37 0.04 3.45 0 2.16 2.01 0.29 0.72 0.16 0.12 0.12 0.48 /
  6110 'IEEET1' 1 0 36.61 0.08 1 -1 0 0.49 0.06 0.97 0 2.44 4.32 0.06 0.31 /
  6110 'IEEEG1' 1 0 0 15 1 1 0.14 1 -10 1 0 0.13 1 0 1 0 0 1 0 0 1 0 0 /
  6110 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.289855 1 0.5 0.1 9 0.061569 0.045712 0.061569 0.045712 0.1 -0.1 /
  6111 'GENROU' 1 5.79 0.05 0.56 0.06 2.97 0 2.03 1.91 0.22 0.65 0.19 0.15 0.12 0.48 /
  6111 'IEEET1' 1 0 70.25 0.03 1 -1 0 0.5 0.05 0.93 0 2.83 5.39 0.04 0.3 /
  6111 'IEEEG1' 1 0 0 23 1 1 0.1 1 -10 1 0 0.16 0.38 0 4.79 0.27 0 0.19 0.35 0 1 0 0 /
  6111 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.673401 1 0.5 0.1 9 0.332681 0.014393 0.332681 0.014393 0.1 -0.1 /
  6144 'GENROU' 1 4.39 0.03 1.06 0.04 4.72 0 2.44 2.24 0.65 1.04 0.48 0.38 0.11 0.46 /
  6144 'EXST1' 1 0 0.1 -0.1 1 9.33 125 0.03 5 -5 0.15 0 1 /
  6144 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.24 0.9 0 1 1 0.15 0.28 1.14 0.12 0.42 0 0 3 2.32 0.77 1 0 1 -1 0 0.01 10 0.1 10.08 0 4 5 99 -99 /
  6144 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6145 'GENROU' 1 6.42 0.06 1.48 0.07 2.41 0 1.92 1.82 0.49 0.9 0.34 0.27 0.18 0.6 /
  6145 'EXST1' 1 0 0.1 -0.1 1 8.22 57 0.11 5 -5 0.16 0 1 /
  6145 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.61 0.79 0 1 1 0.15 0.28 1.19 0.16 0.16 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 535.2 0 2 4 99 -99 /
  6145 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.414938 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6146 'GENROU' 1 6.49 0.05 1.02 0.05 3.37 0 1.4 1.4 0.24 0.67 0.23 0.18 0.13 0.5 /
  6146 'ESST4B' 1 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 5.36 0 11.63 0.1 0 0 /
  6146 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.88 0.32 0 1 1 0.15 0.5 1.19 0.16 0.39 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 535.2 0 4 5 99 -99 /
  6146 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.296736 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6147 'GENROU' 1 3.29 0.03 0.7 0.07 2.36 0 2.4 2.21 0.62 1.01 0.47 0.37 0.12 0.48 /
  6147 'ESST4B' 1 0 3.01 3.01 1 -0.87 0.01667 1 0 99 -99 0 4.65 0 11.63 0.13 0 0 /
  6147 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.52 0.43 0 1 1 0.15 0.25 1.1 0.09 0.25 0 0 3 2.96 0.99 1 0 1 -1 0 0.01 10 0.1 1025.2 0 2 4 99 -99 /
  6147 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.423729 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6148 'GENROU' 1 4.71 0.04 0.47 0.06 4 0 1.5 1.48 0.21 0.64 0.16 0.12 0.13 0.5 /
  6148 'ESST4B' 1 0 5.53 5.53 1 -0.87 0.01667 1 0 99 -99 0 5.58 0 11.63 0.08 0 0 /
  6148 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.22 1.11 0.1 0.17 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 866.4 0 3 5 99 -99 /
  6148 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6149 'GENROU' 1 3.89 0.02 0.7 0.07 2.41 0 1.67 1.62 0.39 0.81 0.23 0.18 0.1 0.44 /
  6149 'ESST4B' 1 0 5.81 5.81 1 -0.87 0.01667 1 0 99 -99 0 4.55 0 11.63 0.1 0 0 /
  6149 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.03 0.52 0 1 1 0.15 0.22 1.25 0.2 0.38 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 866.4 0 3 5 99 -99 /
  6149 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.414938 1 0.5 0.1 6 0.791966 0.056861 0.791966 0.056861 0.1 -0.1 /
  6151 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6151 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 2.1 2.9 1.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6151 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 2 0 1.95 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.45 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6164 'GENROU' 1 4.18 0.04 1.19 0.04 4.53 0 1.73 1.67 0.24 0.67 0.2 0.16 0.08 0.4 /
  6164 'ESST4B' 1 0 6 6 1 -0.87 0.01667 1 0 99 -99 0 6.58 0 11.63 0.1 0 0 /
  6164 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.65 0.62 0 1 1 0.15 0.43 1.1 0.09 0.25 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 282.06 0 3 5 99 -99 /
  6164 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.220751 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6165 'GENROU' 1 5.75 0.04 0.72 0.07 3.94 0 2.36 2.18 0.37 0.79 0.29 0.23 0.05 0.34 /
  6165 'ESST4B' 1 0 6.8 6.8 1 -0.87 0.01667 1 0 99 -99 0 5.03 0 11.63 0.11 0 0 /
  6165 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.61 0.45 0 1 1 0.15 0.22 1.15 0.13 0.19 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 282.06 0 5 5 99 -99 /
  6165 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.253807 1 0.5 0.1 3 0.919168 0.048992 0.919168 0.048992 0.1 -0.1 /
  6166 'GENROU' 1 5.54 0.06 0.48 0.06 3.56 0 1.83 1.75 0.27 0.7 0.25 0.19 0.17 0.58 /
  6166 'EXST1' 1 0 0.1 -0.1 1 9.1 97 0.19 5 -5 0.18 0 1 /
  6166 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.37 1.25 0.2 0.15 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 258.555 0 3 5 99 -99 /
  6166 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.280899 1 0.5 0.1 9 0.456903 0.032804 0.456903 0.032804 0.1 -0.1 /
  6167 'GENROU' 1 4.99 0.05 1.28 0.05 4.13 0 1.92 1.82 0.52 0.92 0.4 0.31 0.17 0.58 /
  6167 'ESST4B' 1 0 6.72 6.72 1 -0.87 0.01667 1 0 99 -99 0 4.58 0 11.63 0.11 0 0 /
  6167 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.04 0.52 0 1 1 0.15 0.48 1.22 0.18 0.34 0 0 3 2.31 0.77 1 0 1 -1 0 0.01 10 0.1 258.555 0 1 1 99 -99 /
  6167 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.242131 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6194 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6194 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.3 0.3 0.5 2.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6194 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 3 0 1.91 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6213 'GENSAL' 1 3.91 0.02 0.05 3.92 0 1.62 1.58 0.82 0.56 0.44 0.09 0.42 /
  6213 'ESST1A' 1 1 1 0 0.1 -0.1 0.95 8.85 1 2.59 201 0 5 -5 5 -5 0.17 0 1 0 0 /
  6213 'HYGOV' 1 0.05 0.59 9.25 0.1 0.35 0.18 1 0 1.52 1.36 0.2 0.11 /
  6213 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.255102 1 0.5 0.1 9 0.20024 0.036961 0.20024 0.036961 0.1 -0.1 /
  6214 'GENSAL' 1 5.86 0.05 0.04 3.8 0 1.82 1.74 0.3 0.25 0.19 0.09 0.42 /
  6214 'ESST1A' 1 1 1 0 0.1 -0.1 1.19 4.96 1 3.51 241 0 5 -5 5 -5 0.14 0 1 0 0 /
  6214 'HYGOV' 1 0.04 0.69 8.77 0.16 0.3 0.07 1 0 1.81 1.16 0.2 0.05 /
  6214 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.263158 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6215 'GENSAL' 1 3.15 0.04 0.04 2.43 0 1.81 1.73 0.46 0.33 0.26 0.07 0.38 /
  6215 'EXST1' 1 0 0.1 -0.1 1 9.1 94 0.03 5 -5 0.08 0 1 /
  6215 'HYGOV' 1 0.04 0.71 6.08 0.04 0.25 0.13 1 0 1.17 1.16 0.2 0.1 /
  6215 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.411523 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6216 'GENSAL' 1 3.92 0.04 0.05 3.01 0 1.63 1.59 0.35 0.24 0.19 0.15 0.54 /
  6216 'ESST1A' 1 1 1 0 0.1 -0.1 1.09 5.25 1 3.99 245 0 5 -5 5 -5 0.1 0 1 0 0 /
  6216 'HYGOV' 1 0.05 0.7 5.89 0.09 0.15 0.08 1 0 1.18 1.21 0.2 0.04 /
  6216 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.332226 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6242 'GENROU' 1 5.57 0.05 0.76 0.07 4.1 0 2.45 2.25 0.36 0.78 0.26 0.2 0.1 0.44 /
  6242 'ESST4B' 1 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 5.8 0 11.63 0.07 0 0 /
  6242 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.72 1.15 0 1 1 0.15 0.29 1.15 0.13 0.15 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 73.2 0 3 5 99 -99 /
  6242 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.243902 1 0.5 0.1 3.6 0.765192 0.05885 0.765192 0.05885 0.1 -0.1 /
  6243 'GENROU' 1 5.97 0.02 1.27 0.06 2.24 0 2.14 2 0.31 0.73 0.19 0.15 0.12 0.48 /
  6243 'ESST4B' 1 0 6.9 6.9 1 -0.87 0.01667 1 0 99 -99 0 5.7 0 11.63 0.11 0 0 /
  6243 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.97 0.34 0 1 1 0.15 0.24 1.14 0.12 0.39 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 219.6 0 4 5 99 -99 /
  6243 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.446429 1 0.5 0.1 2.4 0.555039 0.045637 0.555039 0.045637 0.1 -0.1 /
  6244 'GENROU' 1 4.12 0.03 0.37 0.07 2.9 0 1.83 1.75 0.43 0.84 0.27 0.21 0.14 0.52 /
  6244 'ESST4B' 1 0 5.43 5.43 1 -0.87 0.01667 1 0 99 -99 0 4.3 0 11.63 0.08 0 0 /
  6244 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.92 0.33 0 1 1 0.15 0.49 1.19 0.16 0.43 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 357.6 0 1 1 99 -99 /
  6244 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.344828 1 0.5 0.1 9 0.356555 0.016109 0.356555 0.016109 0.1 -0.1 /
  6245 'GENROU' 1 4.58 0.04 0.59 0.07 2.28 0 1.93 1.83 0.14 0.46 0.13 0.1 0.14 0.52 /
  6245 'ESST4B' 1 0 6.51 6.51 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.11 0 0 /
  6245 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.39 0.58 0 1 1 0.15 0.29 1.15 0.13 0.3 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 327.8 0 5 5 99 -99 /
  6245 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.438596 1 0.5 0.1 1.2 0.587745 0.032588 0.587745 0.032588 0.1 -0.1 /
  6246 'GENROU' 1 5.9 0.04 0.57 0.06 3.29 0 1.85 1.76 0.37 0.79 0.31 0.24 0.07 0.38 /
  6246 'EXST1' 1 0 0.1 -0.1 1 8.4 292 0.02 5 -5 0.16 0 1 /
  6246 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.84 0.31 0 1 1 0.15 0.37 1.22 0.18 0.12 0 0 3 2.64 0.88 1 0 1 -1 0 0.01 10 0.1 327.8 0 4 5 99 -99 /
  6246 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.303951 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6247 'GENROU' 1 3.61 0.05 0.65 0.07 4.48 0 1.74 1.68 0.41 0.82 0.36 0.28 0.14 0.52 /
  6247 'EXST1' 1 0 0.1 -0.1 1 8.08 98 0.08 5 -5 0.08 0 1 /
  6247 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.69 0.97 0 1 1 0.15 0.24 1.16 0.14 0.29 0 0 3 2.19 0.73 1 0 1 -1 0 0.01 10 0.1 220 0 3 5 99 -99 /
  6247 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.223214 1 0.5 0.1 9 0.359784 0.281617 0.359784 0.281617 0.1 -0.1 /
  6248 'GENROU' 1 6.48 0.03 0.48 0.07 4.19 0 2.49 2.28 0.61 1 0.45 0.35 0.09 0.42 /
  6248 'EXST1' 1 0 0.1 -0.1 1 8.57 125 0.02 5 -5 0.1 0 1 /
  6248 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.07 0.35 0 1 1 0.15 0.26 1.18 0.15 0.19 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 220 0 5 5 99 -99 /
  6248 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.238663 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6249 'GENROU' 1 4.92 0.05 0.83 0.07 4.6 0 1.9 1.8 0.31 0.73 0.29 0.23 0.13 0.5 /
  6249 'ESST4B' 1 0 6.28 6.28 1 -0.87 0.01667 1 0 99 -99 0 4.88 0 11.63 0.12 0 0 /
  6249 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 7.34 1.25 0 1 1 0.15 0.43 1.09 0.08 0.23 0 0 3 1.31 0.44 1 0 1 -1 0 0.01 10 0.1 220 0 3 5 99 -99 /
  6249 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.217391 1 0.5 0.1 7.2 0.729717 0.054238 0.729717 0.054238 0.1 -0.1 /
  6257 'GENROU' 1 5.62 0.05 1.31 0.07 4.73 0 2.14 2 0.56 0.96 0.42 0.33 0.07 0.38 /
  6257 'ESST4B' 1 0 6.55 6.55 1 -0.87 0.01667 1 0 99 -99 0 4.56 0 11.63 0.07 0 0 /
  6257 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.63 0.96 0 1 1 0.15 0.36 1.19 0.16 0.16 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 232.8 0 3 5 99 -99 /
  6257 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.211416 1 0.5 0.1 9 0.161642 0.006396 0.161642 0.006396 0.1 -0.1 /
  6258 'GENROU' 1 4.44 0.04 1.31 0.06 4.05 0 2.34 2.16 0.31 0.73 0.25 0.19 0.13 0.5 /
  6258 'EXST1' 1 0 0.1 -0.1 1 9.52 107 0.07 5 -5 0.19 0 1 /
  6258 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.31 0.91 0 1 1 0.15 0.41 1.15 0.13 0.26 0 0 3 2.65 0.88 1 0 1 -1 0 0.01 10 0.1 232.8 0 2 4 99 -99 /
  6258 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.246914 1 0.5 0.1 9 0.193435 0.012025 0.193435 0.012025 0.1 -0.1 /
  6259 'GENROU' 1 3.09 0.03 1.28 0.06 3.04 0 1.98 1.87 0.49 0.9 0.34 0.27 0.06 0.36 /
  6259 'EXST1' 1 0 0.1 -0.1 1 9.98 390 0.03 5 -5 0.08 0 1 /
  6259 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.61 0.28 0 1 1 0.15 0.36 1.15 0.13 0.36 0 0 3 2.97 0.99 1 0 1 -1 0 0.01 10 0.1 61.68 0 2 4 99 -99 /
  6259 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6260 'GENROU' 1 5.24 0.04 0.89 0.07 2.8 0 1.73 1.67 0.24 0.67 0.16 0.12 0.15 0.54 /
  6260 'ESST4B' 1 0 6.18 6.18 1 -0.87 0.01667 1 0 99 -99 0 4.84 0 11.63 0.08 0 0 /
  6260 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.85 0.49 0 1 1 0.15 0.27 1.14 0.12 0.24 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 282.7 0 4 5 99 -99 /
  6260 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.357143 1 0.5 0.1 4.8 0.48778 0.071875 0.48778 0.071875 0.1 -0.1 /
  6266 'GENSAL' 1 6.24 0.05 0.07 2.39 0 1.62 1.58 0.42 0.28 0.22 0.17 0.58 /
  6266 'ESST1A' 1 1 1 0 0.1 -0.1 0.95 8.51 1 3.87 597 0 5 -5 5 -5 0.1 0 1 0 0 /
  6266 'HYGOV' 1 0.04 0.58 11.19 0.04 0.23 0.11 1 0 1 1.34 0.2 0.07 /
  6266 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.04603 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6267 'GENSAL' 1 4.84 0.03 0.04 2.79 0 1.82 1.74 0.58 0.47 0.37 0.07 0.38 /
  6267 'EXST1' 1 0 0.1 -0.1 1 9.37 171 0.06 5 -5 0.16 0 1 /
  6267 'HYGOV' 1 0.04 0.74 8.09 0.09 0.39 0.1 1 0 1.21 1.32 0.2 0.07 /
  6267 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.358423 1 0.5 0.1 9 0.03929 0.0102 0.03929 0.0102 0.1 -0.1 /
  6268 'GENSAL' 1 6.06 0.05 0.07 3.53 0 1.73 1.67 0.32 0.31 0.24 0.12 0.48 /
  6268 'ESST1A' 1 1 1 0 0.1 -0.1 1.29 5.94 1 3.08 409 0 5 -5 5 -5 0.1 0 1 0 0 /
  6268 'HYGOV' 1 0.04 0.65 7.26 0.12 0.64 0.08 1 0 1.12 1.18 0.2 0.06 /
  6268 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.283286 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6269 'GENSAL' 1 4.6 0.03 0.06 2.25 0 1.47 1.46 0.4 0.24 0.19 0.13 0.5 /
  6269 'IEEET1' 1 0 90.9 0.08 1 -1 0 0.93 0.06 0.94 0 3.48 4.04 0.07 0.26 /
  6269 'HYGOV' 1 0.05 0.69 7.47 0.07 0.25 0.11 1 0 1.13 1.18 0.2 0.04 /
  6269 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.11111 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6270 'GENSAL' 1 5.63 0.03 0.05 5 0 1.51 1.49 0.43 0.26 0.2 0.12 0.48 /
  6270 'ESST1A' 1 1 1 0 0.1 -0.1 1.03 6.32 1 3.84 409 0 5 -5 5 -5 0.16 0 1 0 0 /
  6270 'HYGOV' 1 0.04 0.38 6.34 0.06 0.83 0.13 1 0 1.89 1.15 0.2 0.03 /
  6270 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6271 'GENSAL' 1 6.4 0.03 0.07 3.38 0 1.66 1.61 0.43 0.41 0.32 0.15 0.54 /
  6271 'ESST1A' 1 1 1 0 0.1 -0.1 0.94 6.07 1 3.19 579 0 5 -5 5 -5 0.02 0 1 0 0 /
  6271 'HYGOV' 1 0.05 0.27 6.23 0.11 0.74 0.16 1 0 2.92 1.05 0.2 0.12 /
  6271 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6272 'GENSAL' 1 5.57 0.06 0.07 2.71 0 1.89 1.8 0.74 0.59 0.47 0.08 0.4 /
  6272 'EXST1' 1 0 0.1 -0.1 1 8.1 293 0.04 5 -5 0.13 0 1 /
  6272 'HYGOV' 1 0.03 0.74 10.78 0.16 0.66 0.14 1 0 2.68 1.18 0.2 0.02 /
  6272 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6273 'GENSAL' 1 4.41 0.05 0.07 4.07 0 2.41 2.22 0.31 0.16 0.12 0.08 0.4 /
  6273 'EXST1' 1 0 0.1 -0.1 1 9.61 174 0.03 5 -5 0.12 0 1 /
  6273 'HYGOV' 1 0.04 0.74 9.08 0.11 0.58 0.19 1 0 3.13 1.24 0.2 0.13 /
  6273 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6274 'GENSAL' 1 3.59 0.05 0.07 2.75 0 2.25 2.09 0.57 0.5 0.39 0.09 0.42 /
  6274 'EXST1' 1 0 0.1 -0.1 1 8.6 209 0.09 5 -5 0.2 0 1 /
  6274 'HYGOV' 1 0.05 0.66 9.79 0.17 0.43 0.18 1 0 1.1 1.05 0.2 0.1 /
  6274 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.363636 1 0.5 0.1 9 0.031124 0.012877 0.031124 0.012877 0.1 -0.1 /
  6295 'GENROU' 1 6.2 0.05 0.81 0.07 5 0 1.93 1.83 0.49 0.9 0.31 0.24 0.12 0.48 /
  6295 'ESST4B' 1 0 7.24 7.24 1 -0.87 0.01667 1 0 99 -99 0 4.84 0 11.63 0.08 0 0 /
  6295 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.84 0.49 0 1 1 0.15 0.34 1.23 0.19 0.41 0 0 3 2.47 0.82 1 0 1 -1 0 0.01 10 0.1 247.48 0 2 4 99 -99 /
  6295 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.192654 0.007279 0.192654 0.007279 0.1 -0.1 /
  6296 'GENROU' 1 6 0.04 0.85 0.07 3.08 0 1.48 1.47 0.17 0.61 0.12 0.09 0.07 0.38 /
  6296 'EXST1' 1 0 0.1 -0.1 1 8.62 157 0.12 5 -5 0.18 0 1 /
  6296 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.98 0.68 0 1 1 0.15 0.35 1.1 0.09 0.35 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 247.48 0 2 4 99 -99 /
  6296 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.324675 1 0.5 0.1 9 0.499646 0.202786 0.499646 0.202786 0.1 -0.1 /
  6297 'GENROU' 1 4.33 0.05 0.36 0.05 4.21 0 1.87 1.78 0.33 0.75 0.28 0.22 0.09 0.42 /
  6297 'EXST1' 1 0 0.1 -0.1 1 8.51 82 0.06 5 -5 0.14 0 1 /
  6297 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.64 0.45 0 1 1 0.15 0.35 1.16 0.14 0.5 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 226.853 0 1 1 99 -99 /
  6297 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.23753 1 0.5 0.1 9 0.455954 0.028344 0.455954 0.028344 0.1 -0.1 /
  6301 'GENROU' 1 5.17 0.04 0.79 0.06 2.46 0 1.62 1.58 0.28 0.71 0.17 0.13 0.15 0.54 /
  6301 'EXST1' 1 0 0.1 -0.1 1 8.41 309 0.01 5 -5 0.18 0 1 /
  6301 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.22 0.21 0 1 1 0.15 0.48 1.25 0.2 0.48 0 0 3 1.51 0.5 1 0 1 -1 0 0.01 10 0.1 3.84 0 2 4 99 -99 /
  6301 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6302 'GENROU' 1 4.1 0.05 0.64 0.05 2.87 0 2.2 2.05 0.37 0.79 0.26 0.2 0.05 0.34 /
  6302 'ESST4B' 1 0 4.73 4.73 1 -0.87 0.01667 1 0 99 -99 0 6.72 0 11.63 0.11 0 0 /
  6302 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.34 1.2 0.17 0.16 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 296.7 0 3 5 99 -99 /
  6302 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.348432 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6303 'GENROU' 1 5.08 0.04 0.96 0.07 3.23 0 2 1.89 0.39 0.81 0.26 0.2 0.14 0.52 /
  6303 'EXST1' 1 0 0.1 -0.1 1 9.9 195 0.02 5 -5 0.11 0 1 /
  6303 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.99 0.34 0 1 1 0.15 0.43 1.22 0.18 0.33 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 296.7 0 1 1 99 -99 /
  6303 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.309598 1 0.5 0.1 4.2 0.819849 0.063054 0.819849 0.063054 0.1 -0.1 /
  6304 'GENROU' 1 4.42 0.06 0.33 0.07 2.91 0 2.4 2.21 0.43 0.84 0.31 0.24 0.14 0.52 /
  6304 'EXST1' 1 0 0.1 -0.1 1 8.59 300 0.06 5 -5 0.11 0 1 /
  6304 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.39 1.19 0.16 0.48 0 0 3 1.82 0.61 1 0 1 -1 0 0.01 10 0.1 271.975 0 5 5 99 -99 /
  6304 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.343643 1 0.5 0.1 4.2 0.562691 0.02881 0.562691 0.02881 0.1 -0.1 /
  6305 'GENROU' 1 4.4 0.02 0.4 0.06 4.54 0 2.37 2.18 0.49 0.9 0.33 0.26 0.17 0.58 /
  6305 'EXST1' 1 0 0.1 -0.1 1 9.05 59 0.14 5 -5 0.11 0 1 /
  6305 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.36 1.26 0 1 1 0.15 0.35 1.1 0.09 0.1 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 271.975 0 4 5 99 -99 /
  6305 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.220264 1 0.5 0.1 9 0.334935 0.017149 0.334935 0.017149 0.1 -0.1 /
  6325 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6325 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1 1.8 1.5 2.9 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6325 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.6 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.29 0.02 0 0 1 -1 2 0 0.1 20 0 /
  6349 'GENROU' 1 5.79 0.02 1.2 0.06 4.69 0 2.05 1.93 0.29 0.72 0.28 0.22 0.13 0.5 /
  6349 'EXST1' 1 0 0.1 -0.1 1 9.39 95 0.24 5 -5 0.09 0 1 /
  6349 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.46 0.93 0 1 1 0.15 0.31 1.12 0.11 0.36 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 14.4 0 2 4 99 -99 /
  6349 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 10 4.46 0.02 1.4 0.05 4.55 0 1.94 1.84 0.38 0.8 0.24 0.19 0.16 0.56 /
  6349 'ESST4B' 10 0 5.03 5.03 1 -0.87 0.01667 1 0 99 -99 0 5.83 0 11.63 0.12 0 0 /
  6349 'GGOV1' 10 1 0 0.04 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.43 1.23 0.19 0.12 0 0 3 1.51 0.5 1 0 1 -1 0 0.01 10 0.1 61.8 0 5 5 99 -99 /
  6349 'PSS2A' 10 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 11 6.29 0.05 0.74 0.06 4.2 0 1.94 1.84 0.54 0.94 0.48 0.38 0.09 0.42 /
  6349 'ESST4B' 11 0 7.3 7.3 1 -0.87 0.01667 1 0 99 -99 0 6.78 0 11.63 0.08 0 0 /
  6349 'GGOV1' 11 1 0 0.03 1 0.05 -0.05 5.9 1.01 0 1 1 0.15 0.31 1.12 0.11 0.31 0 0 3 1.04 0.35 1 0 1 -1 0 0.01 10 0.1 123.6 0 2 4 99 -99 /
  6349 'PSS2A' 11 1 0 3 0 5 1 2 2 0 2 0 2 0.238095 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6349 'GENROU' 2 4.3 0.03 0.48 0.06 3.81 0 2.21 2.05 0.24 0.67 0.2 0.16 0.17 0.58 /
  6349 'ESST4B' 2 0 7.46 7.46 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.14 0 0 /
  6349 'GGOV1' 2 1 0 0.03 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.24 1.16 0.14 0.17 0 0 3 2.48 0.83 1 0 1 -1 0 0.01 10 0.1 2.76 0 2 4 99 -99 /
  6349 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 3 3.19 0.04 0.38 0.07 4.84 0 1.59 1.55 0.29 0.72 0.22 0.17 0.15 0.54 /
  6349 'ESST4B' 3 0 5.18 5.18 1 -0.87 0.01667 1 0 99 -99 0 5.86 0 11.63 0.13 0 0 /
  6349 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 2.82 0.48 0 1 1 0.15 0.25 1.16 0.14 0.3 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 5.52 0 1 1 99 -99 /
  6349 'PSS2A' 3 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 4 3.91 0.04 1.34 0.07 3.2 0 1.85 1.76 0.43 0.84 0.38 0.3 0.06 0.36 /
  6349 'ESST4B' 4 0 4.61 4.61 1 -0.87 0.01667 1 0 99 -99 0 6.39 0 11.63 0.14 0 0 /
  6349 'GGOV1' 4 1 0 0.05 1 0.05 -0.05 6.96 1.19 0 1 1 0.15 0.29 1.14 0.12 0.14 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 1.8 0 5 5 99 -99 /
  6349 'PSS2A' 4 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 5 3 0.04 0.48 0.04 3.79 0 1.52 1.5 0.31 0.73 0.19 0.15 0.16 0.56 /
  6349 'EXST1' 5 0 0.1 -0.1 1 8.97 332 0.03 5 -5 0.2 0 1 /
  6349 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 3.97 0.68 0 1 1 0.15 0.4 1.14 0.12 0.42 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 4.8 0 3 6 99 -99 /
  6349 'PSS2A' 5 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 6 6.06 0.06 1.33 0.08 3.19 0 1.64 1.59 0.26 0.69 0.2 0.16 0.06 0.36 /
  6349 'EXST1' 6 0 0.1 -0.1 1 9.75 114 0.2 5 -5 0.08 0 1 /
  6349 'GGOV1' 6 1 0 0.05 1 0.05 -0.05 5.62 0.96 0 1 1 0.15 0.27 1.1 0.09 0.3 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 7.68 0 2 4 99 -99 /
  6349 'PSS2A' 6 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6349 'GENROU' 7 5.54 0.03 1 0.07 4.06 0 2.1 1.97 0.27 0.7 0.26 0.2 0.13 0.5 /
  6349 'ESST4B' 7 0 7.29 7.29 1 -0.87 0.01667 1 0 99 -99 0 6.32 0 11.63 0.11 0 0 /
  6349 'GGOV1' 7 1 0 0.03 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.46 1.12 0.11 0.31 0 0 3 2.25 0.75 1 0 1 -1 0 0.01 10 0.1 435.6 0 3 5 99 -99 /
  6349 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.246305 1 0.5 0.1 9 0.587571 0.053222 0.587571 0.053222 0.1 -0.1 /
  6349 'GENROU' 8 4.08 0.03 1.44 0.05 3.04 0 2.49 2.28 0.66 1.05 0.48 0.38 0.1 0.44 /
  6349 'ESST4B' 8 0 6.59 6.59 1 -0.87 0.01667 1 0 99 -99 0 5.78 0 11.63 0.13 0 0 /
  6349 'GGOV1' 8 1 0 0.03 1 0.05 -0.05 3.32 0.57 0 1 1 0.15 0.28 1.18 0.15 0.42 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 399.3 0 5 5 99 -99 /
  6349 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.328947 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  6349 'GENROU' 9 4.72 0.04 1.11 0.06 4.18 0 1.61 1.57 0.28 0.71 0.2 0.16 0.18 0.6 /
  6349 'ESST4B' 9 0 5.25 5.25 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.15 0 0 /
  6349 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 8.01 1.37 0 1 1 0.15 0.42 1.1 0.09 0.13 0 0 3 2.75 0.92 1 0 1 -1 0 0.01 10 0.1 61.8 0 3 6 99 -99 /
  6349 'PSS2A' 9 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  6356 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  6356 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 0.8 0.7 0.5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  6356 'REPCA1' 1 0 0 0 0 1 1 0 0.02 8 2.3 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7005 'GENROU' 1 3.12 0.04 0.81 0.07 2.26 0 2.1 1.97 0.15 0.59 0.14 0.11 0.1 0.44 /
  7005 'ESST4B' 1 0 5.02 5.02 1 -0.87 0.01667 1 0 99 -99 0 5.57 0 11.63 0.13 0 0 /
  7005 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.85 0.66 0 1 1 0.15 0.35 1.12 0.11 0.21 0 0 3 2.1 0.7 1 0 1 -1 0 0.01 10 0.1 195.6 0 1 1 99 -99 /
  7005 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.442478 1 0.5 0.1 9 0.411103 0.246462 0.411103 0.246462 0.1 -0.1 /
  7006 'GENROU' 1 5.2 0.05 0.58 0.06 3.56 0 1.61 1.57 0.17 0.61 0.13 0.1 0.1 0.44 /
  7006 'ESST4B' 1 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.07 0 0 /
  7006 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.09 1.04 0 1 1 0.15 0.2 1.1 0.09 0.31 0 0 3 2.42 0.81 1 0 1 -1 0 0.01 10 0.1 195.6 0 2 4 99 -99 /
  7006 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.561798 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7007 'GENROU' 1 6.3 0.02 0.88 0.07 4.27 0 2.06 1.93 0.56 0.96 0.35 0.27 0.18 0.6 /
  7007 'ESST4B' 1 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 6.44 0 11.63 0.1 0 0 /
  7007 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.27 1.07 0 1 1 0.15 0.24 1.11 0.1 0.4 0 0 3 2.32 0.77 1 0 1 -1 0 0.01 10 0.1 195.6 0 4 5 99 -99 /
  7007 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.234192 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7008 'GENROU' 1 5.22 0.05 1.4 0.07 3.23 0 2.26 2.1 0.34 0.76 0.24 0.19 0.06 0.36 /
  7008 'EXST1' 1 0 0.1 -0.1 1 9.98 69 0.02 5 -5 0.12 0 1 /
  7008 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 8.3 1.42 0 1 1 0.15 0.24 1.09 0.08 0.13 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 179.3 0 5 5 99 -99 /
  7008 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.773994 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7009 'GENROU' 1 4.41 0.02 0.98 0.04 3.63 0 2.1 1.97 0.41 0.82 0.29 0.23 0.1 0.44 /
  7009 'ESST4B' 1 0 4.58 4.58 1 -0.87 0.01667 1 0 99 -99 0 5.19 0 11.63 0.07 0 0 /
  7009 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.35 0.4 0 1 1 0.15 0.41 1.09 0.08 0.49 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 195.6 0 5 5 99 -99 /
  7009 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.275482 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7015 'GENROU' 1 6.31 0.02 1.19 0.06 4.96 0 2.41 2.22 0.37 0.79 0.22 0.17 0.17 0.58 /
  7015 'EXST1' 1 0 0.1 -0.1 1 9.47 93 0.1 5 -5 0.14 0 1 /
  7015 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.28 0.56 0 1 1 0.15 0.24 1.14 0.12 0.48 0 0 3 2.26 0.75 1 0 1 -1 0 0.01 10 0.1 4.8 0 2 4 99 -99 /
  7015 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7021 'GENROU' 1 4.03 0.02 1.01 0.05 4.1 0 2.29 2.12 0.13 0.33 0.11 0.08 0.11 0.46 /
  7021 'EXST1' 1 0 0.1 -0.1 1 9.57 275 0.08 5 -5 0.08 0 1 /
  7021 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.27 0.73 0 1 1 0.15 0.47 1.1 0.09 0.32 0 0 3 1.86 0.62 1 0 1 -1 0 0.01 10 0.1 26.88 0 1 1 99 -99 /
  7021 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.609756 1 0.5 0.1 9 0.490154 0.206713 0.490154 0.206713 0.1 -0.1 /
  7022 'GENROU' 1 3.3 0.06 1.2 0.05 2.4 0 1.5 1.48 0.22 0.65 0.14 0.11 0.09 0.42 /
  7022 'ESST4B' 1 0 6.08 6.08 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.08 0 0 /
  7022 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.22 0.55 0 1 1 0.15 0.22 1.12 0.11 0.4 0 0 3 1.77 0.59 1 0 1 -1 0 0.01 10 0.1 56.88 0 5 5 99 -99 /
  7022 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.416667 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7023 'GENROU' 1 5.98 0.02 0.45 0.04 2.24 0 1.73 1.67 0.39 0.81 0.23 0.18 0.16 0.56 /
  7023 'ESST4B' 1 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 6.37 0 11.63 0.08 0 0 /
  7023 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.09 0.36 0 1 1 0.15 0.27 1.23 0.19 0.2 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 56.88 0 2 4 99 -99 /
  7023 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 1.11607 1 0.5 0.1 9 0.068684 0.005835 0.068684 0.005835 0.1 -0.1 /
  7024 'GENROU' 1 4.14 0.03 0.47 0.06 4.54 0 2.09 1.96 0.54 0.94 0.34 0.27 0.11 0.46 /
  7024 'ESST4B' 1 0 6.01 6.01 1 -0.87 0.01667 1 0 99 -99 0 5.61 0 11.63 0.15 0 0 /
  7024 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.3 0.56 0 1 1 0.15 0.48 1.2 0.17 0.22 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 104.28 0 4 5 99 -99 /
  7024 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.220264 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7025 'GENROU' 1 4.91 0.05 0.94 0.07 3.52 0 2.36 2.18 0.67 1.06 0.54 0.43 0.09 0.42 /
  7025 'ESST4B' 1 0 7.32 7.32 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.12 0 0 /
  7025 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.86 0.32 0 1 1 0.15 0.4 1.16 0.14 0.33 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 3.84 0 1 1 99 -99 /
  7025 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7031 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7031 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2 0.7 1.3 1 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7031 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.6 0 1.84 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.13 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7032 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7032 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.2 1.5 1.9 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7032 'REPCA1' 1 0 0 0 0 1 1 0 0.02 13 4 0 1.05 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7033 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7033 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 1.4 0.4 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7033 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 4 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7034 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7034 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7034 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  7045 'GENROU' 1 5.22 0.03 1.3 0.08 4.97 0 2.4 2.21 0.44 0.85 0.36 0.28 0.15 0.54 /
  7045 'EXST1' 1 0 0.1 -0.1 1 9.78 93 0.16 5 -5 0.14 0 1 /
  7045 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.52 0.77 0 1 1 0.15 0.25 1.16 0.14 0.14 0 0 3 2.27 0.76 1 0 1 -1 0 0.01 10 0.1 226.14 0 3 6 99 -99 /
  7045 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.201207 1 0.5 0.1 9 0.453783 0.023234 0.453783 0.023234 0.1 -0.1 /
  7046 'GENROU' 1 3.54 0.05 0.31 0.04 2.65 0 2.03 1.91 0.47 0.88 0.36 0.28 0.06 0.36 /
  7046 'ESST4B' 1 0 3.96 3.96 1 -0.87 0.01667 1 0 99 -99 0 6.33 0 11.63 0.08 0 0 /
  7046 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.74 0.64 0 1 1 0.15 0.36 1.19 0.16 0.1 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 226.14 0 3 5 99 -99 /
  7046 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.943396 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7053 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7053 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 3 1.1 2.2 2.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7053 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 2.8 0 1.08 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.11 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7058 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7058 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.6 1.4 1.3 2 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7058 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4 0 1.49 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.3 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7059 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7059 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.7 1.5 2.2 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7059 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 1.9 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.48 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7060 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7060 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 2.9 2.5 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7060 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 1.1 0 1.93 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7061 'GENROU' 1 3.14 0.04 1.09 0.08 3.99 0 2.35 2.17 0.61 1 0.45 0.35 0.14 0.52 /
  7061 'EXST1' 1 0 0.1 -0.1 1 9.5 395 0.04 5 -5 0.08 0 1 /
  7061 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.29 0.56 0 1 1 0.15 0.34 1.15 0.13 0.44 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 137.88 0 2 4 99 -99 /
  7061 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.626566 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7061 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7061 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.4 1.7 2.7 1.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7061 'REPCA1' 2 0 0 0 0 1 1 0 0.02 9 4.7 0 1.71 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7062 'GENROU' 1 5.48 0.04 0.3 0.06 4.13 0 1.76 1.69 0.27 0.7 0.19 0.15 0.16 0.56 /
  7062 'EXST1' 1 0 0.1 -0.1 1 9.39 84 0.01 5 -5 0.08 0 1 /
  7062 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.91 0.33 0 1 1 0.15 0.47 1.23 0.19 0.47 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 137.88 0 3 5 99 -99 /
  7062 'PSS2A' 1 1 0 3 0 5 1 3 3 0 3 0 3 0.363196 1 0.5 0.1 9 0.255785 0.016498 0.255785 0.016498 0.1 -0.1 /
  7062 'REGCA1' 2 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7062 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.4 1.8 2.3 0.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7062 'REPCA1' 2 0 0 0 0 1 1 0 0.02 7 5 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7063 'GENROU' 1 3.46 0.06 0.84 0.05 4.97 0 1.51 1.49 0.28 0.71 0.15 0.12 0.14 0.52 /
  7063 'ESST4B' 1 0 6.74 6.74 1 -0.87 0.01667 1 0 99 -99 0 6.2 0 11.63 0.13 0 0 /
  7063 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.61 0.79 0 1 1 0.15 0.46 1.18 0.15 0.48 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 137.88 0 4 5 99 -99 /
  7063 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.201207 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7063 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7063 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 0.3 0.6 0.3 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7063 'REPCA1' 2 0 0 0 0 1 1 0 0.02 14 2 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7064 'GENROU' 1 3.85 0.05 1.24 0.04 5 0 2.33 2.15 0.33 0.75 0.21 0.16 0.15 0.54 /
  7064 'ESST4B' 1 0 3.53 3.53 1 -0.87 0.01667 1 0 99 -99 0 4.62 0 11.63 0.11 0 0 /
  7064 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.49 0.94 0 1 1 0.15 0.21 1.23 0.19 0.34 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 137.88 0 2 4 99 -99 /
  7064 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7064 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7064 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 1 0.9 1.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7064 'REPCA1' 2 0 0 0 0 1 1 0 0.02 5 3.8 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.46 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7065 'GENROU' 1 3.41 0.05 0.58 0.05 4.31 0 2.07 1.94 0.37 0.79 0.3 0.23 0.07 0.38 /
  7065 'ESST4B' 1 0 5.21 5.21 1 -0.87 0.01667 1 0 99 -99 0 5.66 0 11.63 0.09 0 0 /
  7065 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 9.31 1.59 0 1 1 0.15 0.26 1.22 0.18 0.16 0 0 3 2.3 0.77 1 0 1 -1 0 0.01 10 0.1 126.39 0 4 5 99 -99 /
  7065 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.232019 1 0.5 0.1 4.2 0.721107 0.071688 0.721107 0.071688 0.1 -0.1 /
  7065 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7065 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 0.3 1.9 1.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7065 'REPCA1' 2 0 0 0 0 1 1 0 0.02 14 3.7 0 1.6 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.22 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7066 'GENROU' 1 5.31 0.03 1.42 0.07 3.93 0 1.77 1.7 0.32 0.74 0.2 0.16 0.14 0.52 /
  7066 'ESST4B' 1 0 6.97 6.97 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.13 0 0 /
  7066 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.02 0.69 0 1 1 0.15 0.35 1.1 0.09 0.29 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 137.88 0 5 5 99 -99 /
  7066 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.254453 1 1 0.2 4.2 0.552444 0.056607 0.552444 0.056607 0.1 -0.1 /
  7066 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7066 'REECA1' 2 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.7 0.6 0.9 0.1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7066 'REPCA1' 2 0 0 0 0 1 1 0 0.02 15 2.1 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.07 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7068 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7068 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 47.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7068 'WTPTA1' 1 27 162 23.31 1.77 0.32 0.3 27 0 10 -10 /
  7068 'WTTQA1' 1 1 2.8 0.5 0.05 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  7068 'WTARA1' 1 0.007 0 /
  7068 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 4.7 0 1.85 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7069 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7069 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 32.9 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7069 'WTPTA1' 1 29 132 14.93 2.24 0.29 0.3 27 0 10 -10 /
  7069 'WTTQA1' 1 1 1.8 0.5 0.04 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  7069 'WTARA1' 1 0.007 0 /
  7069 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 1.2 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.43 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7079 'GENROU' 1 6.53 0.06 1.37 0.07 2.42 0 2.38 2.19 0.23 0.66 0.18 0.14 0.13 0.5 /
  7079 'ESST4B' 1 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 5.52 0 11.63 0.07 0 0 /
  7079 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.5 0.43 0 1 1 0.15 0.45 1.12 0.11 0.35 0 0 3 2.78 0.93 1 0 1 -1 0 0.01 10 0.1 251.515 0 5 5 99 -99 /
  7079 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.413223 1 0.5 0.1 2.4 0.677029 0.022138 0.677029 0.022138 0.1 -0.1 /
  7080 'GENROU' 1 4.9 0.02 1.38 0.07 4.29 0 1.84 1.76 0.25 0.68 0.14 0.11 0.07 0.38 /
  7080 'ESST4B' 1 0 5.37 5.37 1 -0.87 0.01667 1 0 99 -99 0 6.13 0 11.63 0.07 0 0 /
  7080 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.05 0.69 0 1 1 0.15 0.48 1.19 0.16 0.43 0 0 3 1.43 0.48 1 0 1 -1 0 0.01 10 0.1 274.38 0 1 1 99 -99 /
  7080 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2331 1 0.5 0.1 4.2 0.669793 0.07718 0.669793 0.07718 0.1 -0.1 /
  7081 'GENROU' 1 5.31 0.04 0.33 0.08 3.09 0 2.3 2.13 0.31 0.73 0.24 0.19 0.17 0.58 /
  7081 'ESST4B' 1 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.36 0 11.63 0.08 0 0 /
  7081 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.96 0.34 0 1 1 0.15 0.24 1.14 0.12 0.29 0 0 3 1.33 0.44 1 0 1 -1 0 0.01 10 0.1 274.38 0 2 4 99 -99 /
  7081 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.323625 1 1 0.2 9 0.169371 0.010924 0.169371 0.010924 0.1 -0.1 /
  7082 'GENROU' 1 6.22 0.02 1.43 0.08 2.92 0 2.28 2.11 0.43 0.84 0.27 0.21 0.11 0.46 /
  7082 'ESST4B' 1 0 7.05 7.05 1 -0.87 0.01667 1 0 99 -99 0 6.84 0 11.63 0.1 0 0 /
  7082 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.23 0.38 0 1 1 0.15 0.21 1.15 0.13 0.38 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 274.38 0 4 5 99 -99 /
  7082 'PSS2A' 1 1 0 3 0 5 1 4 4 0 4 0 4 0.684932 1 0 0.1 9 0.174529 0.008228 0.174529 0.008228 0.1 -0.1 /
  7095 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7095 'WTPTA1' 1 25 150 30 3 0 0.3 27 0 10 -10 /
  7095 'WTTQA1' 1 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  7095 'WTARA1' 1 0.007 0 /
  7095 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  7096 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7096 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.9 1.8 0.6 1.2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7096 'REPCA1' 1 0 0 0 0 1 1 0 0.02 16 3.1 0 1.75 0.7 0 0 1 1 -1 0 0 1 -1 0.4 0.41 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7097 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7097 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 34.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7097 'WTPTA1' 1 28 122 12.68 1.02 0.11 0.3 27 0 10 -10 /
  7097 'WTTQA1' 1 1 2.1 0.6 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  7097 'WTARA1' 1 0.007 0 /
  7097 'REPCA1' 1 0 0 0 0 1 1 0 0.02 10 1.1 0 1.46 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.06 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7098 'GENROU' 1 3.08 0.06 0.54 0.05 3.82 0 2.08 1.95 0.31 0.73 0.18 0.14 0.15 0.54 /
  7098 'ESST1A' 1 1 1 0 0.1 -0.1 0.89 9.83 1 2.6 296 0 5 -5 5 -5 0.06 0 1 0 0 /
  7098 'IEEEG1' 1 0 0 12 1 1 0.14 1 -10 1 0 0.23 1 0 1 0 0 1 0 0 1 0 0 /
  7098 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.26178 1 0.5 0.1 9 0.494868 0.204744 0.494868 0.204744 0.1 -0.1 /
  7098 'REGCA1' 2 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7098 'REECA1' 2 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 1.6 2.7 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7098 'REPCA1' 2 0 0 0 0 1 1 0 0.02 12 2 0 1.86 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.2 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7099 'GENROU' 1 4.97 0.04 1.14 0.06 3.05 0 2.31 2.14 0.29 0.72 0.26 0.2 0.14 0.52 /
  7099 'ESST1A' 1 1 1 0 0.1 -0.1 1.13 7.38 1 4.26 644 0 5 -5 5 -5 0.1 0 1 0 0 /
  7099 'IEEEG1' 1 0 0 12 1 1 0.16 1 -10 1 0 0.05 1 0 1 0 0 1 0 0 1 0 0 /
  7099 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.327869 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7099 'REECA1' 2 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7099 'WTPTA1' 2 25 150 30 3 0 0.3 27 0 10 -10 /
  7099 'WTTQA1' 2 0 1 0.5 0 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  7099 'WTARA1' 2 0.007 0 /
  7099 'REPCA1' 2 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  7107 'GENROU' 1 4.83 0.03 1.1 0.07 5 0 1.5 1.48 0.36 0.78 0.21 0.16 0.05 0.34 /
  7107 'ESST4B' 1 0 5.38 5.38 1 -0.87 0.01667 1 0 99 -99 0 6.83 0 11.63 0.13 0 0 /
  7107 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.14 1.39 0 1 1 0.15 0.35 1.1 0.09 0.18 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 180 0 3 5 99 -99 /
  7107 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7108 'GENROU' 1 3.99 0.03 0.85 0.04 3.94 0 1.42 1.42 0.27 0.7 0.24 0.19 0.1 0.44 /
  7108 'ESST4B' 1 0 3.87 3.87 1 -0.87 0.01667 1 0 99 -99 0 5.23 0 11.63 0.13 0 0 /
  7108 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.86 1 0 1 1 0.15 0.23 1.23 0.19 0.37 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 61.2 0 4 5 99 -99 /
  7108 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.253807 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7109 'GENROU' 1 6.06 0.05 0.7 0.05 2.5 0 1.91 1.81 0.31 0.73 0.26 0.2 0.05 0.34 /
  7109 'ESST4B' 1 0 7.06 7.06 1 -0.87 0.01667 1 0 99 -99 0 6.81 0 11.63 0.13 0 0 /
  7109 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.81 0.31 0 1 1 0.15 0.35 1.25 0.2 0.47 0 0 3 2.51 0.84 1 0 1 -1 0 0.01 10 0.1 61.2 0 2 4 99 -99 /
  7109 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.4 1 1 0.2 9 0.119446 0.006885 0.119446 0.006885 0.1 -0.1 /
  7110 'GENROU' 1 3.75 0.04 1.04 0.07 2.65 0 2.26 2.1 0.39 0.81 0.37 0.29 0.14 0.52 /
  7110 'ESST4B' 1 0 6.89 6.89 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.07 0 0 /
  7110 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.34 1.22 0.18 0.13 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 235.2 0 3 6 99 -99 /
  7110 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.377358 1 0.5 0.1 9 0.245349 0.008428 0.245349 0.008428 0.1 -0.1 /
  7111 'GENROU' 1 3.09 0.04 1.41 0.04 5 0 2.32 2.14 0.49 0.9 0.42 0.33 0.09 0.42 /
  7111 'ESST4B' 1 0 4.37 4.37 1 -0.87 0.01667 1 0 99 -99 0 6.69 0 11.63 0.11 0 0 /
  7111 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.83 1.17 0 1 1 0.15 0.23 1.18 0.15 0.24 0 0 3 2.27 0.76 1 0 1 -1 0 0.01 10 0.1 235.2 0 3 6 99 -99 /
  7111 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7112 'GENROU' 1 4.73 0.04 1.34 0.05 3.63 0 2.11 1.97 0.26 0.69 0.22 0.17 0.13 0.5 /
  7112 'ESST4B' 1 0 4.82 4.82 1 -0.87 0.01667 1 0 99 -99 0 5.96 0 11.63 0.09 0 0 /
  7112 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.71 0.81 0 1 1 0.15 0.46 1.09 0.08 0.3 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 235.2 0 2 4 99 -99 /
  7112 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.275482 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7113 'GENROU' 1 4.55 0.05 0.44 0.04 5 0 1.81 1.73 0.29 0.72 0.15 0.12 0.12 0.48 /
  7113 'ESST4B' 1 0 6.51 6.51 1 -0.87 0.01667 1 0 99 -99 0 6.1 0 11.63 0.15 0 0 /
  7113 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.38 0.75 0 1 1 0.15 0.31 1.19 0.16 0.4 0 0 3 1.42 0.47 1 0 1 -1 0 0.01 10 0.1 215.6 0 5 5 99 -99 /
  7113 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.052311 0.039529 0.052311 0.039529 0.1 -0.1 /
  7114 'GENROU' 1 5.49 0.05 0.36 0.06 2.56 0 2.42 2.22 0.65 1.04 0.52 0.41 0.06 0.36 /
  7114 'ESST4B' 1 0 5.89 5.89 1 -0.87 0.01667 1 0 99 -99 0 4.38 0 11.63 0.12 0 0 /
  7114 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.61 0.45 0 1 1 0.15 0.37 1.18 0.15 0.17 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 235.2 0 4 5 99 -99 /
  7114 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.390625 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7115 'GENROU' 1 6.58 0.02 1.08 0.05 3.23 0 2.49 2.28 0.53 0.93 0.41 0.32 0.17 0.58 /
  7115 'ESST4B' 1 0 7.47 7.47 1 -0.87 0.01667 1 0 99 -99 0 5.46 0 11.63 0.12 0 0 /
  7115 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.49 0.43 0 1 1 0.15 0.2 1.2 0.17 0.17 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 235.2 0 3 5 99 -99 /
  7115 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.309598 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7121 'GENROU' 1 6.57 0.03 1.38 0.06 4.07 0 1.75 1.68 0.23 0.66 0.13 0.1 0.07 0.38 /
  7121 'ESST4B' 1 0 7.48 7.48 1 -0.87 0.01667 1 0 99 -99 0 5.1 0 11.63 0.1 0 0 /
  7121 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.43 1.2 0.17 0.42 0 0 3 1.97 0.66 1 0 1 -1 0 0.01 10 0.1 4.44 0 4 5 99 -99 /
  7121 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7122 'GENROU' 1 5.65 0.02 0.83 0.08 4.2 0 2.17 2.02 0.19 0.63 0.18 0.14 0.06 0.36 /
  7122 'ESST4B' 1 0 6.7 6.7 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.09 0 0 /
  7122 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.69 0.63 0 1 1 0.15 0.4 1.09 0.08 0.23 0 0 3 2.89 0.96 1 0 1 -1 0 0.01 10 0.1 5.16 0 1 1 99 -99 /
  7122 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7123 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7123 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 1.1 0.8 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7123 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 3.6 0 1.41 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.24 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7133 'GENROU' 1 5.76 0.03 1.18 0.07 4.86 0 2.34 2.16 0.41 0.82 0.33 0.26 0.08 0.4 /
  7133 'ESST4B' 1 0 6.95 6.95 1 -0.87 0.01667 1 0 99 -99 0 5.35 0 11.63 0.1 0 0 /
  7133 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.04 1.37 0 1 1 0.15 0.36 1.12 0.11 0.12 0 0 3 1.98 0.66 1 0 1 -1 0 0.01 10 0.1 19.56 0 2 4 99 -99 /
  7133 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.205761 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7134 'GENROU' 1 3.68 0.05 0.48 0.07 4.6 0 2.21 2.05 0.57 0.97 0.41 0.32 0.15 0.54 /
  7134 'ESST4B' 1 0 4.49 4.49 1 -0.87 0.01667 1 0 99 -99 0 6.98 0 11.63 0.09 0 0 /
  7134 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.53 0.43 0 1 1 0.15 0.42 1.23 0.19 0.37 0 0 3 1.9 0.63 1 0 1 -1 0 0.01 10 0.1 247.86 0 3 5 99 -99 /
  7134 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.217391 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7135 'GENROU' 1 5.14 0.02 1.13 0.05 4.31 0 2.08 1.95 0.24 0.67 0.14 0.11 0.05 0.34 /
  7135 'ESST4B' 1 0 5.67 5.67 1 -0.87 0.01667 1 0 99 -99 0 5.42 0 11.63 0.15 0 0 /
  7135 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.2 0.89 0 1 1 0.15 0.49 1.11 0.1 0.11 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 247.86 0 5 5 99 -99 /
  7135 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.580046 1 0.5 0.1 9 0.135181 0.007495 0.135181 0.007495 0.1 -0.1 /
  7136 'GENROU' 1 5.28 0.05 1.39 0.08 4.39 0 1.68 1.63 0.41 0.82 0.3 0.23 0.05 0.34 /
  7136 'EXST1' 1 0 0.1 -0.1 1 8.67 132 0.18 5 -5 0.16 0 1 /
  7136 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.28 1.2 0.17 0.11 0 0 3 1.03 0.34 1 0 1 -1 0 0.01 10 0.1 247.86 0 2 4 99 -99 /
  7136 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.22779 1 0.5 0.1 9 0.47352 0.027293 0.47352 0.027293 0.1 -0.1 /
  7137 'GENROU' 1 3.25 0.05 0.61 0.06 4.68 0 2.24 2.08 0.62 1.01 0.54 0.43 0.17 0.58 /
  7137 'ESST4B' 1 0 5.62 5.62 1 -0.87 0.01667 1 0 99 -99 0 6.11 0 11.63 0.1 0 0 /
  7137 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.12 0.7 0 1 1 0.15 0.46 1.15 0.13 0.45 0 0 3 2.93 0.98 1 0 1 -1 0 0.01 10 0.1 247.86 0 4 5 99 -99 /
  7137 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.534188 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7138 'GENROU' 1 4.34 0.02 1.32 0.07 4.69 0 1.56 1.53 0.35 0.77 0.31 0.24 0.14 0.52 /
  7138 'EXST1' 1 0 0.1 -0.1 1 9.92 366 0.05 5 -5 0.07 0 1 /
  7138 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.49 1.18 0.15 0.27 0 0 3 2.68 0.89 1 0 1 -1 0 0.01 10 0.1 456.84 0 3 6 99 -99 /
  7138 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.533049 1 1 0.2 3 0.67517 0.051927 0.67517 0.051927 0.1 -0.1 /
  7139 'GENROU' 1 6 0.02 0.97 0.04 3.98 0 1.98 1.87 0.18 0.62 0.16 0.12 0.15 0.54 /
  7139 'EXST1' 1 0 0.1 -0.1 1 9.28 382 0.08 5 -5 0.17 0 1 /
  7139 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.64 1.31 0 1 1 0.15 0.27 1.1 0.09 0.24 0 0 3 1.39 0.46 1 0 1 -1 0 0.01 10 0.1 70.8 0 3 5 99 -99 /
  7139 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.251256 1 0.5 0.1 6 0.396606 0.255471 0.396606 0.255471 0.1 -0.1 /
  7140 'GENROU' 1 6.09 0.05 0.35 0.07 4.29 0 1.92 1.82 0.45 0.86 0.38 0.3 0.08 0.4 /
  7140 'ESST4B' 1 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.21 0 11.63 0.07 0 0 /
  7140 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.32 1.15 0.13 0.17 0 0 3 3 1 1 0 1 -1 0 0.01 10 0.1 70.8 0 3 6 99 -99 /
  7140 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2331 1 0.5 0.1 9 0.130798 0.005659 0.130798 0.005659 0.1 -0.1 /
  7141 'GENROU' 1 6.14 0.03 0.35 0.08 4.34 0 1.91 1.81 0.22 0.65 0.15 0.12 0.11 0.46 /
  7141 'ESST4B' 1 0 7.21 7.21 1 -0.87 0.01667 1 0 99 -99 0 4.64 0 11.63 0.09 0 0 /
  7141 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 4.05 0.69 0 1 1 0.15 0.35 1.22 0.18 0.38 0 0 3 2.22 0.74 1 0 1 -1 0 0.01 10 0.1 70.8 0 1 1 99 -99 /
  7141 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.230415 1 0.5 0.1 9 0.127667 0.007936 0.127667 0.007936 0.1 -0.1 /
  7142 'GENROU' 1 5.28 0.03 1.11 0.05 2.24 0 1.94 1.84 0.43 0.84 0.31 0.24 0.1 0.44 /
  7142 'ESST4B' 1 0 7.22 7.22 1 -0.87 0.01667 1 0 99 -99 0 6.94 0 11.63 0.1 0 0 /
  7142 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.64 0.28 0 1 1 0.15 0.37 1.12 0.11 0.43 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 70.8 0 3 5 99 -99 /
  7142 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.446429 1 0.5 0.1 9 0.068684 0.005835 0.068684 0.005835 0.1 -0.1 /
  7146 'GENROU' 1 4.22 0.05 1 0.06 3.9 0 2.43 2.23 0.53 0.93 0.48 0.38 0.12 0.48 /
  7146 'EXST1' 1 0 0.1 -0.1 1 9.45 76 0.15 5 -5 0.13 0 1 /
  7146 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.36 1.16 0.14 0.46 0 0 3 1.7 0.57 1 0 1 -1 0 0.01 10 0.1 12.24 0 4 5 99 -99 /
  7146 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25641 1 0.5 0.1 9 0.26542 0.01359 0.26542 0.01359 0.1 -0.1 /
  7162 'GENROU' 1 5.96 0.02 0.36 0.04 3.94 0 2.3 2.13 0.41 0.82 0.38 0.3 0.09 0.42 /
  7162 'ESST4B' 1 0 7.18 7.18 1 -0.87 0.01667 1 0 99 -99 0 5.71 0 11.63 0.14 0 0 /
  7162 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.99 1.02 0 1 1 0.15 0.41 1.12 0.11 0.18 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 121.66 0 5 5 99 -99 /
  7162 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.253807 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7163 'GENROU' 1 5.8 0.05 0.89 0.08 3.64 0 1.99 1.88 0.53 0.93 0.43 0.34 0.16 0.56 /
  7163 'ESST4B' 1 0 7.28 7.28 1 -0.87 0.01667 1 0 99 -99 0 4.5 0 11.63 0.1 0 0 /
  7163 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.57 0.95 0 1 1 0.15 0.37 1.11 0.1 0.27 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 132.72 0 1 1 99 -99 /
  7163 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.274725 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7164 'GENROU' 1 5.16 0.05 1 0.05 3.52 0 2 1.89 0.45 0.86 0.35 0.27 0.14 0.52 /
  7164 'ESST4B' 1 0 5.83 5.83 1 -0.87 0.01667 1 0 99 -99 0 6.81 0 11.63 0.1 0 0 /
  7164 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.41 1.22 0.18 0.22 0 0 3 1.26 0.42 1 0 1 -1 0 0.01 10 0.1 132.72 0 3 6 99 -99 /
  7164 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.284091 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7165 'GENROU' 1 6.58 0.03 0.47 0.05 2.5 0 1.5 1.48 0.18 0.62 0.17 0.13 0.16 0.56 /
  7165 'ESST4B' 1 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 6.85 0 11.63 0.13 0 0 /
  7165 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.38 0.92 0 1 1 0.15 0.31 1.15 0.13 0.14 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 132.72 0 5 5 99 -99 /
  7165 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.4 1 0.5 0.1 6 0.395789 0.03044 0.395789 0.03044 0.1 -0.1 /
  7166 'GENROU' 1 4.34 0.05 0.92 0.05 4.01 0 1.79 1.72 0.13 0.57 0.12 0.09 0.06 0.36 /
  7166 'ESST4B' 1 0 6.19 6.19 1 -0.87 0.01667 1 0 99 -99 0 6.08 0 11.63 0.09 0 0 /
  7166 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 9.47 1.62 0 1 1 0.15 0.24 1.11 0.1 0.21 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 132.72 0 3 6 99 -99 /
  7166 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.249377 1 0.5 0.1 9 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 /
  7167 'GENROU' 1 6.22 0.05 1.21 0.08 3.81 0 2.29 2.12 0.43 0.84 0.27 0.21 0.11 0.46 /
  7167 'ESST4B' 1 0 7.33 7.33 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.15 0 0 /
  7167 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.33 0.74 0 1 1 0.15 0.42 1.11 0.1 0.42 0 0 3 1.81 0.6 1 0 1 -1 0 0.01 10 0.1 132.72 0 1 1 99 -99 /
  7167 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.262467 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7168 'GENROU' 1 3.25 0.05 1.13 0.07 2.45 0 1.97 1.86 0.36 0.78 0.32 0.25 0.14 0.52 /
  7168 'ESST4B' 1 0 3.25 3.25 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.14 0 0 /
  7168 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.89 0.66 0 1 1 0.15 0.37 1.12 0.11 0.13 0 0 3 1.25 0.42 1 0 1 -1 0 0.01 10 0.1 105.26 0 3 5 99 -99 /
  7168 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.408163 1 0.5 0.1 9 0.131725 0.006474 0.131725 0.006474 0.1 -0.1 /
  7169 'GENROU' 1 5.46 0.05 0.48 0.08 3.22 0 1.49 1.47 0.31 0.73 0.17 0.13 0.09 0.42 /
  7169 'EXST1' 1 0 0.1 -0.1 1 8.06 249 0.06 5 -5 0.16 0 1 /
  7169 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.67 0.46 0 1 1 0.15 0.27 1.15 0.13 0.27 0 0 3 2.05 0.68 1 0 1 -1 0 0.01 10 0.1 105.26 0 4 5 99 -99 /
  7169 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.310559 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7170 'GENROU' 1 5.07 0.04 0.98 0.05 2.59 0 1.79 1.72 0.32 0.74 0.31 0.24 0.08 0.4 /
  7170 'ESST4B' 1 0 6.31 6.31 1 -0.87 0.01667 1 0 99 -99 0 5.85 0 11.63 0.14 0 0 /
  7170 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.86 0.49 0 1 1 0.15 0.22 1.11 0.1 0.39 0 0 3 1.64 0.55 1 0 1 -1 0 0.01 10 0.1 385.957 0 5 5 99 -99 /
  7170 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.3861 1 1 0.2 9 0.228408 0.009882 0.228408 0.009882 0.1 -0.1 /
  7189 'GENROU' 1 5.93 0.05 0.91 0.07 5 0 2.09 1.96 0.28 0.71 0.2 0.16 0.07 0.38 /
  7189 'ESST4B' 1 0 7.22 7.22 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.08 0 0 /
  7189 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.34 0.4 0 1 1 0.15 0.22 1.22 0.18 0.37 0 0 3 2.17 0.72 1 0 1 -1 0 0.01 10 0.1 8.28 0 4 5 99 -99 /
  7189 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7190 'GENROU' 1 3.91 0.03 0.91 0.07 5 0 1.92 1.82 0.15 0.59 0.13 0.1 0.12 0.48 /
  7190 'EXST1' 1 0 0.1 -0.1 1 9.57 83 0.04 5 -5 0.15 0 1 /
  7190 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.48 1.16 0.14 0.17 0 0 3 1.05 0.35 1 0 1 -1 0 0.01 10 0.1 57.6 0 2 4 99 -99 /
  7190 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.40017 0.253195 0.40017 0.253195 0.1 -0.1 /
  7191 'GENROU' 1 3.71 0.05 0.75 0.04 3.79 0 2.43 2.23 0.34 0.76 0.26 0.2 0.17 0.58 /
  7191 'EXST1' 1 0 0.1 -0.1 1 9.62 185 0.07 5 -5 0.12 0 1 /
  7191 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.93 1.01 0 1 1 0.15 0.21 1.23 0.19 0.16 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 6 0 2 4 99 -99 /
  7191 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7192 'GENROU' 1 5.84 0.03 0.3 0.07 4.35 0 2.46 2.26 0.62 1.01 0.42 0.33 0.07 0.38 /
  7192 'EXST1' 1 0 0.1 -0.1 1 9.96 236 0.04 5 -5 0.13 0 1 /
  7192 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.87 0.49 0 1 1 0.15 0.37 1.12 0.11 0.38 0 0 3 1.06 0.35 1 0 1 -1 0 0.01 10 0.1 42 0 5 5 99 -99 /
  7192 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.574713 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7193 'GENROU' 1 5.84 0.02 1.18 0.06 4.19 0 1.75 1.68 0.46 0.87 0.41 0.32 0.11 0.46 /
  7193 'ESST4B' 1 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.43 0 11.63 0.11 0 0 /
  7193 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.85 1 0 1 1 0.15 0.33 1.18 0.15 0.12 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 9 0 5 5 99 -99 /
  7193 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.238663 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7194 'GENROU' 1 5.79 0.04 1.48 0.04 2.79 0 2.3 2.13 0.29 0.72 0.27 0.21 0.05 0.34 /
  7194 'ESST4B' 1 0 6.79 6.79 1 -0.87 0.01667 1 0 99 -99 0 5.38 0 11.63 0.1 0 0 /
  7194 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.65 0.28 0 1 1 0.15 0.31 1.15 0.13 0.48 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 277.14 0 2 4 99 -99 /
  7194 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.358423 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7195 'GENROU' 1 3.48 0.06 1.17 0.04 4.93 0 2.05 1.93 0.29 0.72 0.28 0.22 0.12 0.48 /
  7195 'ESST4B' 1 0 5.91 5.91 1 -0.87 0.01667 1 0 99 -99 0 6.51 0 11.63 0.08 0 0 /
  7195 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.63 0.79 0 1 1 0.15 0.24 1.22 0.18 0.14 0 0 3 2.9 0.97 1 0 1 -1 0 0.01 10 0.1 277.14 0 1 1 99 -99 /
  7195 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.20284 1 0.5 0.1 9 0.389592 0.26007 0.389592 0.26007 0.1 -0.1 /
  7196 'GENROU' 1 6.42 0.03 0.84 0.06 3.03 0 1.94 1.84 0.44 0.85 0.3 0.23 0.13 0.5 /
  7196 'EXST1' 1 0 0.1 -0.1 1 8.01 306 0.1 5 -5 0.13 0 1 /
  7196 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.1 1.38 0 1 1 0.15 0.2 1.23 0.19 0.14 0 0 3 1.73 0.58 1 0 1 -1 0 0.01 10 0.1 254.045 0 4 5 99 -99 /
  7196 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.330033 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7197 'GENROU' 1 5.22 0.06 0.7 0.07 3.28 0 2.36 2.18 0.28 0.71 0.27 0.21 0.12 0.48 /
  7197 'EXST1' 1 0 0.1 -0.1 1 9.44 217 0.13 5 -5 0.08 0 1 /
  7197 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.78 0.3 0 1 1 0.15 0.48 1.12 0.11 0.26 0 0 3 1.94 0.65 1 0 1 -1 0 0.01 10 0.1 277.14 0 3 6 99 -99 /
  7197 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.304878 1 1 0.2 9 0.424418 0.028386 0.424418 0.028386 0.1 -0.1 /
  7207 'GENROU' 1 4.49 0.05 1.11 0.08 4.52 0 2.43 2.23 0.31 0.73 0.18 0.14 0.08 0.4 /
  7207 'EXST1' 1 0 0.1 -0.1 1 8.27 251 0.04 5 -5 0.14 0 1 /
  7207 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 6.53 1.12 0 1 1 0.15 0.22 1.11 0.1 0.41 0 0 3 2.8 0.93 1 0 1 -1 0 0.01 10 0.1 4.8 0 3 6 99 -99 /
  7207 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7208 'GENROU' 1 4.54 0.02 0.86 0.05 3.76 0 1.87 1.78 0.21 0.64 0.14 0.11 0.14 0.52 /
  7208 'ESST4B' 1 0 5.96 5.96 1 -0.87 0.01667 1 0 99 -99 0 4.71 0 11.63 0.08 0 0 /
  7208 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.75 0.64 0 1 1 0.15 0.47 1.15 0.13 0.34 0 0 3 2.02 0.67 1 0 1 -1 0 0.01 10 0.1 918 0 1 1 99 -99 /
  7208 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.664894 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7209 'GENROU' 1 3.38 0.03 0.97 0.05 3.84 0 2.05 1.93 0.55 0.95 0.43 0.34 0.1 0.44 /
  7209 'ESST4B' 1 0 5.08 5.08 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.11 0 0 /
  7209 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.99 0.51 0 1 1 0.15 0.23 1.11 0.1 0.15 0 0 3 2.66 0.89 1 0 1 -1 0 0.01 10 0.1 918 0 4 5 99 -99 /
  7209 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.651042 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7210 'GENROU' 1 3.93 0.05 0.4 0.07 4.1 0 1.81 1.73 0.15 0.59 0.13 0.1 0.14 0.52 /
  7210 'ESST4B' 1 0 3.46 3.46 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.11 0 0 /
  7210 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.81 0.65 0 1 1 0.15 0.36 1.16 0.14 0.29 0 0 3 2.6 0.87 1 0 1 -1 0 0.01 10 0.1 214.2 0 4 5 99 -99 /
  7210 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.243902 1 0.5 0.1 9 0.471914 0.214703 0.471914 0.214703 0.1 -0.1 /
  7211 'GENROU' 1 3.22 0.04 0.37 0.06 4.26 0 2.29 2.12 0.59 0.99 0.43 0.34 0.08 0.4 /
  7211 'ESST4B' 1 0 5.15 5.15 1 -0.87 0.01667 1 0 99 -99 0 5.15 0 11.63 0.13 0 0 /
  7211 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.18 0.71 0 1 1 0.15 0.39 1.12 0.11 0.42 0 0 3 1.74 0.58 1 0 1 -1 0 0.01 10 0.1 214.2 0 4 5 99 -99 /
  7211 'PSS2A' 1 1 0 3 0 5 1 3 3 0 3 0 3 0.352113 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7212 'GENROU' 1 5.79 0.02 1.11 0.05 3.44 0 2.46 2.26 0.49 0.9 0.31 0.24 0.11 0.46 /
  7212 'ESST4B' 1 0 6.83 6.83 1 -0.87 0.01667 1 0 99 -99 0 6.42 0 11.63 0.1 0 0 /
  7212 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.81 0.48 0 1 1 0.15 0.42 1.16 0.14 0.13 0 0 3 2.05 0.68 1 0 1 -1 0 0.01 10 0.1 214.2 0 5 5 99 -99 /
  7212 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.290698 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7266 'GENROU' 1 4.92 0.04 1.06 0.05 3.91 0 2.48 2.27 0.65 1.04 0.49 0.39 0.16 0.56 /
  7266 'ESST4B' 1 0 5.76 5.76 1 -0.87 0.01667 1 0 99 -99 0 5.02 0 11.63 0.15 0 0 /
  7266 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.97 1.19 0 1 1 0.15 0.27 1.19 0.16 0.19 0 0 3 1.57 0.52 1 0 1 -1 0 0.01 10 0.1 365.52 0 3 6 99 -99 /
  7266 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.255754 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7267 'GENROU' 1 3.07 0.02 0.65 0.05 4.4 0 1.85 1.76 0.49 0.9 0.34 0.27 0.18 0.6 /
  7267 'ESST4B' 1 0 6.06 6.06 1 -0.87 0.01667 1 0 99 -99 0 4.8 0 11.63 0.15 0 0 /
  7267 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 8.9 1.52 0 1 1 0.15 0.33 1.12 0.11 0.16 0 0 3 2.01 0.67 1 0 1 -1 0 0.01 10 0.1 108.768 0 2 4 99 -99 /
  7267 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.227273 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7268 'GENROU' 1 5.87 0.04 1.25 0.05 2.89 0 1.83 1.75 0.24 0.67 0.14 0.11 0.17 0.58 /
  7268 'ESST4B' 1 0 7.44 7.44 1 -0.87 0.01667 1 0 99 -99 0 6.23 0 11.63 0.13 0 0 /
  7268 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.34 0.23 0 1 1 0.15 0.41 1.25 0.2 0.16 0 0 3 1.19 0.4 1 0 1 -1 0 0.01 10 0.1 108.768 0 4 5 99 -99 /
  7268 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.865052 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7269 'GENROU' 1 3.13 0.03 1.07 0.08 3.85 0 2.1 1.97 0.16 0.6 0.15 0.12 0.05 0.34 /
  7269 'ESST4B' 1 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 6.44 0 11.63 0.14 0 0 /
  7269 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.3 0.74 0 1 1 0.15 0.22 1.1 0.09 0.36 0 0 3 1.74 0.58 1 0 1 -1 0 0.01 10 0.1 99.704 0 1 1 99 -99 /
  7269 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25974 1 0.5 0.1 1.8 0.451353 0.014759 0.451353 0.014759 0.1 -0.1 /
  7270 'GENROU' 1 5.49 0.03 0.53 0.06 3.48 0 1.47 1.46 0.32 0.74 0.31 0.24 0.14 0.52 /
  7270 'ESST4B' 1 0 6.77 6.77 1 -0.87 0.01667 1 0 99 -99 0 5.08 0 11.63 0.11 0 0 /
  7270 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.94 0.33 0 1 1 0.15 0.49 1.23 0.19 0.28 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 199.408 0 2 4 99 -99 /
  7270 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.287356 1 0.5 0.1 9 0.185832 0.011127 0.185832 0.011127 0.1 -0.1 /
  7280 'GENROU' 1 5.85 0.05 1.31 0.07 3.76 0 2.19 2.04 0.35 0.77 0.29 0.23 0.18 0.6 /
  7280 'ESST4B' 1 0 6.38 6.38 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.08 0 0 /
  7280 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.41 0.58 0 1 1 0.15 0.35 1.09 0.08 0.36 0 0 3 2.44 0.81 1 0 1 -1 0 0.01 10 0.1 30.84 0 3 5 99 -99 /
  7280 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7281 'GENROU' 1 6.33 0.05 0.66 0.04 4.18 0 1.8 1.72 0.23 0.66 0.18 0.14 0.08 0.4 /
  7281 'ESST4B' 1 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 5.44 0 11.63 0.13 0 0 /
  7281 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.15 0.54 0 1 1 0.15 0.27 1.18 0.15 0.36 0 0 3 1.5 0.5 1 0 1 -1 0 0.01 10 0.1 18 0 3 6 99 -99 /
  7281 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7284 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7284 'REECA1' 1 0 0 0 0 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7284 'REPCA1' 1 0 0 0 0 1 1 0 0.05 10 10 0 3 0.7 0 0 1 1 -1 0 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 /
  7285 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7285 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 1.2 1.6 1 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7285 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.5 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.26 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7286 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7286 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 0.8 1.5 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7286 'REPCA1' 1 0 0 0 0 1 1 0 0.02 5 4.5 0 1.12 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7287 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7287 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.1 2.9 1.4 0.4 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7287 'REPCA1' 1 0 0 0 0 1 1 0 0.02 17 2.6 0 1.83 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7288 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7288 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.6 0.3 1.5 2 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7288 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 2.9 0 1.61 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.25 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7289 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7289 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0.9 2.8 0.9 1.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7289 'REPCA1' 1 0 0 0 0 1 1 0 0.02 15 1.5 0 1.62 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.33 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7307 'GENROU' 1 5.62 0.04 0.58 0.05 3.81 0 2.07 1.94 0.23 0.66 0.21 0.16 0.16 0.56 /
  7307 'EXST1' 1 0 0.1 -0.1 1 9.76 66 0.15 5 -5 0.12 0 1 /
  7307 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.26 1.16 0.14 0.35 0 0 3 1.44 0.48 1 0 1 -1 0 0.01 10 0.1 116.02 0 5 5 99 -99 /
  7307 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.262467 1 0.5 0.1 5.4 1.32586 0.076419 1.32586 0.076419 0.1 -0.1 /
  7308 'GENROU' 1 5.58 0.03 0.74 0.08 2.39 0 2.14 2 0.33 0.75 0.19 0.15 0.05 0.34 /
  7308 'ESST4B' 1 0 6.34 6.34 1 -0.87 0.01667 1 0 99 -99 0 5.9 0 11.63 0.12 0 0 /
  7308 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.53 0.26 0 1 1 0.15 0.37 1.25 0.2 0.48 0 0 3 2.07 0.69 1 0 1 -1 0 0.01 10 0.1 116.02 0 3 6 99 -99 /
  7308 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.41841 1 0.5 0.1 9 0.093379 0.004402 0.093379 0.004402 0.1 -0.1 /
  7309 'GENROU' 1 6.19 0.03 1.47 0.06 4.18 0 2.28 2.11 0.24 0.67 0.15 0.12 0.12 0.48 /
  7309 'ESST4B' 1 0 7.17 7.17 1 -0.87 0.01667 1 0 99 -99 0 6.73 0 11.63 0.1 0 0 /
  7309 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.12 0.88 0 1 1 0.15 0.28 1.15 0.13 0.38 0 0 3 1.08 0.36 1 0 1 -1 0 0.01 10 0.1 116.02 0 4 5 99 -99 /
  7309 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7310 'GENROU' 1 3.84 0.04 0.43 0.08 5 0 1.92 1.82 0.31 0.73 0.23 0.18 0.15 0.54 /
  7310 'ESST4B' 1 0 3.93 3.93 1 -0.87 0.01667 1 0 99 -99 0 6.07 0 11.63 0.1 0 0 /
  7310 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.82 0.48 0 1 1 0.15 0.32 1.1 0.09 0.46 0 0 3 1.79 0.6 1 0 1 -1 0 0.01 10 0.1 116.02 0 1 1 99 -99 /
  7310 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0 0.1 6.6 0.724008 0.048424 0.724008 0.048424 0.1 -0.1 /
  7311 'GENROU' 1 3.89 0.05 1.45 0.06 2.54 0 2.23 2.07 0.34 0.76 0.28 0.22 0.13 0.5 /
  7311 'ESST4B' 1 0 5.17 5.17 1 -0.87 0.01667 1 0 99 -99 0 6.59 0 11.63 0.08 0 0 /
  7311 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.54 0.43 0 1 1 0.15 0.43 1.19 0.16 0.35 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 212.707 0 4 5 99 -99 /
  7311 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.393701 1 0.5 0.1 9 0.22282 0.007286 0.22282 0.007286 0.1 -0.1 /
  7323 'GENROU' 1 4.49 0.04 0.92 0.07 2.55 0 1.48 1.47 0.38 0.8 0.27 0.21 0.11 0.46 /
  7323 'ESST4B' 1 0 5.88 5.88 1 -0.87 0.01667 1 0 99 -99 0 4.6 0 11.63 0.1 0 0 /
  7323 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.35 0.57 0 1 1 0.15 0.28 1.16 0.14 0.35 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 149.37 0 2 4 99 -99 /
  7323 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.392157 1 0.5 0.1 9 0.223977 0.013923 0.223977 0.013923 0.1 -0.1 /
  7324 'GENROU' 1 6.3 0.06 0.5 0.07 2.23 0 2.07 1.94 0.57 0.97 0.49 0.39 0.06 0.36 /
  7324 'ESST4B' 1 0 7.39 7.39 1 -0.87 0.01667 1 0 99 -99 0 6.18 0 11.63 0.11 0 0 /
  7324 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.76 0.47 0 1 1 0.15 0.33 1.11 0.1 0.38 0 0 3 1.11 0.37 1 0 1 -1 0 0.01 10 0.1 149.37 0 2 4 99 -99 /
  7324 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.44843 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7325 'GENROU' 1 5.59 0.05 1.47 0.07 3.67 0 1.54 1.51 0.21 0.64 0.18 0.14 0.08 0.4 /
  7325 'ESST4B' 1 0 6.33 6.33 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.1 0 0 /
  7325 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.19 0.37 0 1 1 0.15 0.38 1.1 0.09 0.48 0 0 3 2.35 0.78 1 0 1 -1 0 0.01 10 0.1 136.928 0 3 6 99 -99 /
  7325 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.27248 1 0.5 0.1 9 0.19951 0.049595 0.19951 0.049595 0.1 -0.1 /
  7326 'GENROU' 1 5.45 0.05 0.39 0.07 2.65 0 2.14 2 0.38 0.8 0.26 0.2 0.08 0.4 /
  7326 'ESST4B' 1 0 6.72 6.72 1 -0.87 0.01667 1 0 99 -99 0 6.46 0 11.63 0.12 0 0 /
  7326 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.46 0.76 0 1 1 0.15 0.34 1.18 0.15 0.16 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 149.37 0 3 5 99 -99 /
  7326 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.377358 1 0.5 0.1 9 0.166346 0.012793 0.166346 0.012793 0.1 -0.1 /
  7329 'GENROU' 1 5.22 0.04 0.85 0.06 3.86 0 2.47 2.26 0.41 0.82 0.3 0.23 0.07 0.38 /
  7329 'EXST1' 1 0 0.1 -0.1 1 9.17 327 0.01 5 -5 0.13 0 1 /
  7329 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.6 1.13 0 1 1 0.15 0.23 1.25 0.2 0.15 0 0 3 2.57 0.86 1 0 1 -1 0 0.01 10 0.1 112.09 0 3 6 99 -99 /
  7329 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.259067 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7334 'GENROU' 1 4.34 0.05 0.46 0.06 3.28 0 2.29 2.12 0.52 0.92 0.35 0.27 0.08 0.4 /
  7334 'ESST1A' 1 1 1 0 0.1 -0.1 1.15 7.74 1 3.64 253 0 5 -5 5 -5 0.19 0 1 0 0 /
  7334 'IEEEG1' 1 0 0 25 1 1 0.19 1 -10 1 0 0.09 0.38 0 2.78 0.32 0 0.44 0.3 0 1 0 0 /
  7334 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7335 'GENROU' 1 5.93 0.03 0.72 0.07 3.64 0 2.16 2.01 0.41 0.82 0.39 0.31 0.06 0.36 /
  7335 'ESST1A' 1 1 1 0 0.1 -0.1 1.85 7.01 1 4.28 359 0 5 -5 5 -5 0.09 0 1 0 0 /
  7335 'IEEEG1' 1 0 0 12 1 1 0.13 1 -10 1 0 0.19 1 0 1 0 0 1 0 0 1 0 0 /
  7335 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.274725 1 0.5 0.1 9 0.28746 0.013551 0.28746 0.013551 0.1 -0.1 /
  7340 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7340 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 0.9 1.8 1.9 0 0.02 99 -99 1 0 1.3 0.02 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7340 'REPCA1' 1 0 0 0 0 1 1 0 0.02 3 1.5 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.21 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7349 'GENROU' 1 5.53 0.04 0.77 0.07 4.95 0 1.72 1.66 0.25 0.68 0.23 0.18 0.17 0.58 /
  7349 'ESST4B' 1 0 6.78 6.78 1 -0.87 0.01667 1 0 99 -99 0 6.55 0 11.63 0.12 0 0 /
  7349 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.89 0.49 0 1 1 0.15 0.43 1.18 0.15 0.21 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 376.59 0 2 4 99 -99 /
  7349 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.20202 1 0.5 0.1 6.6 0.694097 0.064878 0.694097 0.064878 0.1 -0.1 /
  7350 'GENROU' 1 6.11 0.03 1.06 0.06 4.99 0 2.24 2.08 0.46 0.87 0.38 0.3 0.13 0.5 /
  7350 'ESST4B' 1 0 7.35 7.35 1 -0.87 0.01667 1 0 99 -99 0 4.33 0 11.63 0.13 0 0 /
  7350 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.82 0.65 0 1 1 0.15 0.26 1.15 0.13 0.48 0 0 3 2.92 0.97 1 0 1 -1 0 0.01 10 0.1 376.59 0 4 5 99 -99 /
  7350 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.501002 1 1 0.2 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7351 'GENROU' 1 3.13 0.05 1.09 0.05 3.51 0 1.45 1.44 0.32 0.74 0.19 0.15 0.05 0.34 /
  7351 'ESST4B' 1 0 3.86 3.86 1 -0.87 0.01667 1 0 99 -99 0 5.07 0 11.63 0.14 0 0 /
  7351 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.08 0.53 0 1 1 0.15 0.27 1.23 0.19 0.28 0 0 3 1.13 0.38 1 0 1 -1 0 0.01 10 0.1 376.59 0 5 5 99 -99 /
  7351 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.712251 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7352 'GENROU' 1 5.08 0.03 1.25 0.07 2.55 0 1.86 1.77 0.35 0.77 0.34 0.27 0.14 0.52 /
  7352 'ESST4B' 1 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 5.76 0 11.63 0.15 0 0 /
  7352 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.1 0.36 0 1 1 0.15 0.34 1.18 0.15 0.24 0 0 3 1.95 0.65 1 0 1 -1 0 0.01 10 0.1 376.59 0 3 5 99 -99 /
  7352 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.392157 1 0.5 0.1 3.6 0.765192 0.05885 0.765192 0.05885 0.1 -0.1 /
  7353 'GENROU' 1 3.14 0.03 0.96 0.06 3.44 0 2.03 1.91 0.51 0.91 0.4 0.31 0.15 0.54 /
  7353 'EXST1' 1 0 0.1 -0.1 1 8.87 262 0.04 5 -5 0.15 0 1 /
  7353 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.21 1.06 0 1 1 0.15 0.3 1.16 0.14 0.18 0 0 3 1.78 0.59 1 0 1 -1 0 0.01 10 0.1 821.04 0 2 4 99 -99 /
  7353 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.290698 1 0 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7354 'GENROU' 1 5.2 0.05 0.65 0.05 3.93 0 2.05 1.93 0.39 0.81 0.24 0.19 0.09 0.42 /
  7354 'ESST4B' 1 0 5.7 5.7 1 -0.87 0.01667 1 0 99 -99 0 5.32 0 11.63 0.09 0 0 /
  7354 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.33 0.57 0 1 1 0.15 0.4 1.11 0.1 0.33 0 0 3 2.43 0.81 1 0 1 -1 0 0.01 10 0.1 752.62 0 4 5 99 -99 /
  7354 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.254453 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7355 'GENROU' 1 6.52 0.05 0.73 0.04 3.19 0 2.14 2 0.25 0.68 0.14 0.11 0.06 0.36 /
  7355 'ESST4B' 1 0 7.42 7.42 1 -0.87 0.01667 1 0 99 -99 0 4.42 0 11.63 0.11 0 0 /
  7355 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.71 0.46 0 1 1 0.15 0.46 1.18 0.15 0.38 0 0 3 2.38 0.79 1 0 1 -1 0 0.01 10 0.1 821.04 0 2 4 99 -99 /
  7355 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.31348 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7356 'GENROU' 1 5.25 0.03 0.45 0.05 2.74 0 2.4 2.21 0.68 1.07 0.59 0.47 0.16 0.56 /
  7356 'ESST4B' 1 0 6.44 6.44 1 -0.87 0.01667 1 0 99 -99 0 6.92 0 11.63 0.08 0 0 /
  7356 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.28 0.73 0 1 1 0.15 0.35 1.1 0.09 0.2 0 0 3 2.58 0.86 1 0 1 -1 0 0.01 10 0.1 821.04 0 5 5 99 -99 /
  7356 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.364964 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7357 'GENROU' 1 5.93 0.04 1.26 0.07 3.14 0 2.47 2.26 0.26 0.69 0.15 0.12 0.05 0.34 /
  7357 'ESST4B' 1 0 6.73 6.73 1 -0.87 0.01667 1 0 99 -99 0 5.67 0 11.63 0.08 0 0 /
  7357 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.98 0.51 0 1 1 0.15 0.45 1.16 0.14 0.47 0 0 3 1.52 0.51 1 0 1 -1 0 0.01 10 0.1 19.56 0 5 5 99 -99 /
  7357 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.318471 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7358 'GENROU' 1 5.24 0.05 1.21 0.07 5 0 1.4 1.4 0.19 0.63 0.15 0.12 0.06 0.36 /
  7358 'ESST4B' 1 0 7.25 7.25 1 -0.87 0.01667 1 0 99 -99 0 6.34 0 11.63 0.14 0 0 /
  7358 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 5.06 0.86 0 1 1 0.15 0.46 1.2 0.17 0.35 0 0 3 1.28 0.43 1 0 1 -1 0 0.01 10 0.1 270.24 0 4 5 99 -99 /
  7358 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7359 'GENROU' 1 4.77 0.02 0.59 0.05 3.9 0 2.07 1.94 0.21 0.64 0.15 0.12 0.06 0.36 /
  7359 'ESST4B' 1 0 7.32 7.32 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.12 0 0 /
  7359 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.65 0.62 0 1 1 0.15 0.45 1.25 0.2 0.49 0 0 3 2.61 0.87 1 0 1 -1 0 0.01 10 0.1 270.24 0 5 5 99 -99 /
  7359 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.25641 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7360 'GENROU' 1 6.27 0.02 0.61 0.05 3.05 0 1.93 1.83 0.29 0.72 0.19 0.15 0.05 0.34 /
  7360 'ESST4B' 1 0 7.41 7.41 1 -0.87 0.01667 1 0 99 -99 0 5.92 0 11.63 0.13 0 0 /
  7360 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.93 0.84 0 1 1 0.15 0.29 1.23 0.19 0.27 0 0 3 1.93 0.64 1 0 1 -1 0 0.01 10 0.1 270.24 0 5 5 99 -99 /
  7360 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.327869 1 0.5 0.1 2.4 0.693799 0.057046 0.693799 0.057046 0.1 -0.1 /
  7361 'GENROU' 1 4.41 0.03 0.78 0.08 3.91 0 1.7 1.64 0.22 0.65 0.14 0.11 0.1 0.44 /
  7361 'ESST4B' 1 0 6.99 6.99 1 -0.87 0.01667 1 0 99 -99 0 5.73 0 11.63 0.11 0 0 /
  7361 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 1.93 0.33 0 1 1 0.15 0.4 1.15 0.13 0.23 0 0 3 2.91 0.97 1 0 1 -1 0 0.01 10 0.1 123.24 0 2 4 99 -99 /
  7361 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.255754 1 0.5 0.1 3 0.691021 0.101823 0.691021 0.101823 0.1 -0.1 /
  7369 'GENROU' 1 3.69 0.05 1.27 0.06 5 0 1.93 1.83 0.33 0.75 0.27 0.21 0.16 0.56 /
  7369 'ESST4B' 1 0 4.47 4.47 1 -0.87 0.01667 1 0 99 -99 0 5.15 0 11.63 0.09 0 0 /
  7369 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.47 1.1 0.09 0.28 0 0 3 1.58 0.53 1 0 1 -1 0 0.01 10 0.1 128.72 0 1 1 99 -99 /
  7369 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0.5 0.1 9 0.366174 0.276703 0.366174 0.276703 0.1 -0.1 /
  7370 'GENROU' 1 4.75 0.03 0.73 0.05 2.52 0 1.99 1.88 0.47 0.88 0.43 0.34 0.1 0.44 /
  7370 'ESST4B' 1 0 7.15 7.15 1 -0.87 0.01667 1 0 99 -99 0 6.97 0 11.63 0.15 0 0 /
  7370 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.26 0.22 0 1 1 0.15 0.23 1.23 0.19 0.47 0 0 3 2.06 0.69 1 0 1 -1 0 0.01 10 0.1 128.72 0 5 5 99 -99 /
  7370 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.992064 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7371 'GENROU' 1 4.92 0.04 0.93 0.07 3.8 0 1.58 1.55 0.31 0.73 0.22 0.17 0.09 0.42 /
  7371 'ESST4B' 1 0 6.39 6.39 1 -0.87 0.01667 1 0 99 -99 0 4.45 0 11.63 0.09 0 0 /
  7371 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.62 0.79 0 1 1 0.15 0.33 1.23 0.19 0.25 0 0 3 2.29 0.76 1 0 1 -1 0 0.01 10 0.1 128.72 0 4 5 99 -99 /
  7371 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.657895 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7372 'GENROU' 1 3.9 0.06 0.39 0.06 4.21 0 2.04 1.92 0.21 0.64 0.15 0.12 0.09 0.42 /
  7372 'ESST4B' 1 0 6.57 6.57 1 -0.87 0.01667 1 0 99 -99 0 4.89 0 11.63 0.12 0 0 /
  7372 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.58 0.61 0 1 1 0.15 0.37 1.2 0.17 0.35 0 0 3 2.39 0.8 1 0 1 -1 0 0.01 10 0.1 128.72 0 3 5 99 -99 /
  7372 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.593824 1 0.5 0.1 9 0.454594 0.222883 0.454594 0.222883 0.1 -0.1 /
  7373 'GENROU' 1 6.54 0.05 0.8 0.06 2.8 0 2.42 2.22 0.28 0.71 0.25 0.19 0.14 0.52 /
  7373 'ESST4B' 1 0 7.43 7.43 1 -0.87 0.01667 1 0 99 -99 0 4.41 0 11.63 0.12 0 0 /
  7373 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.18 0.54 0 1 1 0.15 0.27 1.09 0.08 0.17 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 128.72 0 3 6 99 -99 /
  7373 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.357143 1 0.5 0.1 9 0.131273 0.007566 0.131273 0.007566 0.1 -0.1 /
  7374 'GENROU' 1 3.81 0.03 1.25 0.06 5 0 2.21 2.05 0.27 0.7 0.16 0.12 0.16 0.56 /
  7374 'EXST1' 1 0 0.1 -0.1 1 9.87 239 0.07 5 -5 0.08 0 1 /
  7374 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.68 0.97 0 1 1 0.15 0.21 1.16 0.14 0.25 0 0 3 2.84 0.95 1 0 1 -1 0 0.01 10 0.1 128.72 0 4 5 99 -99 /
  7374 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.5 1 0 0.1 9 0.41483 0.244248 0.41483 0.244248 0.1 -0.1 /
  7375 'GENROU' 1 5.74 0.04 0.94 0.05 4.03 0 2.49 2.28 0.59 0.99 0.4 0.31 0.09 0.42 /
  7375 'ESST4B' 1 0 6.73 6.73 1 -0.87 0.01667 1 0 99 -99 0 5.82 0 11.63 0.11 0 0 /
  7375 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.55 0.78 0 1 1 0.15 0.27 1.1 0.09 0.27 0 0 3 1.41 0.47 1 0 1 -1 0 0.01 10 0.1 220.392 0 2 4 99 -99 /
  7375 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.248139 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7376 'GENROU' 1 3.33 0.03 1.11 0.07 4.91 0 1.75 1.68 0.37 0.79 0.32 0.25 0.17 0.58 /
  7376 'ESST4B' 1 0 6.68 6.68 1 -0.87 0.01667 1 0 99 -99 0 5.81 0 11.63 0.07 0 0 /
  7376 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.05 0.52 0 1 1 0.15 0.4 1.15 0.13 0.3 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 220.392 0 4 5 99 -99 /
  7376 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.203666 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7377 'GENROU' 1 6.44 0.05 0.57 0.04 4.98 0 1.88 1.79 0.14 0.27 0.12 0.09 0.14 0.52 /
  7377 'ESST4B' 1 0 7.49 7.49 1 -0.87 0.01667 1 0 99 -99 0 5.77 0 11.63 0.14 0 0 /
  7377 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.27 1.2 0.17 0.3 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 202.026 0 4 5 99 -99 /
  7377 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.200803 1 0.5 0.1 9 0.288099 0.079748 0.288099 0.079748 0.1 -0.1 /
  7378 'GENROU' 1 3.81 0.04 1.06 0.07 3.95 0 1.82 1.74 0.27 0.7 0.14 0.11 0.06 0.36 /
  7378 'ESST4B' 1 0 6.1 6.1 1 -0.87 0.01667 1 0 99 -99 0 6.8 0 11.63 0.08 0 0 /
  7378 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.22 0.38 0 1 1 0.15 0.33 1.25 0.2 0.47 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 220.392 0 4 5 99 -99 /
  7378 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.632911 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7379 'GENROU' 1 4.6 0.03 1.23 0.06 3.4 0 2.44 2.24 0.48 0.89 0.4 0.31 0.06 0.36 /
  7379 'ESST4B' 1 0 6.16 6.16 1 -0.87 0.01667 1 0 99 -99 0 6.94 0 11.63 0.07 0 0 /
  7379 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.11 0.7 0 1 1 0.15 0.3 1.2 0.17 0.16 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 220.392 0 4 5 99 -99 /
  7379 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.294118 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7380 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7380 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.6 0.7 1.6 0.6 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7380 'REPCA1' 1 0 0 0 0 1 1 0 0.02 9 1.4 0 1.06 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.38 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7389 'GENROU' 1 3.17 0.03 1.38 0.06 3.93 0 2.11 1.97 0.37 0.79 0.26 0.2 0.16 0.56 /
  7389 'ESST4B' 1 0 5.75 5.75 1 -0.87 0.01667 1 0 99 -99 0 5.79 0 11.63 0.09 0 0 /
  7389 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.4 0.92 0 1 1 0.15 0.2 1.14 0.12 0.21 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 597.08 0 2 4 99 -99 /
  7389 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.254453 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 1 5.81 0.04 1.4 0.06 2.87 0 1.45 1.44 0.32 0.74 0.26 0.2 0.13 0.5 /
  7400 'ESST4B' 1 0 6.76 6.76 1 -0.87 0.01667 1 0 99 -99 0 5.11 0 11.63 0.15 0 0 /
  7400 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.09 0.7 0 1 1 0.15 0.25 1.09 0.08 0.12 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 86.4 0 3 6 99 -99 /
  7400 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.348432 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 2 6.15 0.05 0.83 0.07 5 0 2 1.89 0.41 0.82 0.28 0.22 0.07 0.38 /
  7400 'ESST4B' 2 0 6.81 6.81 1 -0.87 0.01667 1 0 99 -99 0 6.69 0 11.63 0.12 0 0 /
  7400 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.28 1.11 0.1 0.28 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 86.4 0 1 1 99 -99 /
  7400 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 3 5.61 0.03 0.33 0.05 2.75 0 1.43 1.43 0.24 0.67 0.2 0.16 0.06 0.36 /
  7400 'ESST4B' 3 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.09 0 0 /
  7400 'GGOV1' 3 1 0 0.03 1 0.05 -0.05 4.53 0.77 0 1 1 0.15 0.23 1.19 0.16 0.11 0 0 3 1.87 0.62 1 0 1 -1 0 0.01 10 0.1 86.4 0 3 6 99 -99 /
  7400 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.363636 1 0.5 0.1 1.8 0.053547 0.008523 0.053547 0.008523 0.1 -0.1 /
  7400 'GENROU' 4 3.67 0.04 0.47 0.04 3.75 0 1.9 1.8 0.26 0.69 0.16 0.12 0.09 0.42 /
  7400 'EXST1' 4 0 0.1 -0.1 1 8.77 228 0.03 5 -5 0.1 0 1 /
  7400 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 4.78 0.82 0 1 1 0.15 0.36 1.11 0.1 0.2 0 0 3 2.73 0.91 1 0 1 -1 0 0.01 10 0.1 86.4 0 3 5 99 -99 /
  7400 'PSS2A' 4 1 0 3 0 5 1 5 5 0 5 0 5 0.666667 1 1 0.2 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 5 3.47 0.03 1.07 0.06 2.78 0 2.1 1.97 0.56 0.96 0.45 0.35 0.14 0.52 /
  7400 'EXST1' 5 0 0.1 -0.1 1 9.44 279 0.07 5 -5 0.13 0 1 /
  7400 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 1.57 0.27 0 1 1 0.15 0.46 1.2 0.17 0.26 0 0 3 2.81 0.94 1 0 1 -1 0 0.01 10 0.1 172.8 0 4 5 99 -99 /
  7400 'PSS2A' 5 1 0 3 0 5 1 5 5 0 5 0 5 0.899281 1 0 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7400 'GENROU' 6 4.5 0.04 1.06 0.05 3.86 0 2.06 1.93 0.12 0.25 0.11 0.08 0.14 0.52 /
  7400 'EXST1' 6 0 0.1 -0.1 1 8.29 72 0.22 5 -5 0.07 0 1 /
  7400 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 3.48 0.59 0 1 1 0.15 0.44 1.14 0.12 0.45 0 0 3 2 0.67 1 0 1 -1 0 0.01 10 0.1 491.04 0 3 6 99 -99 /
  7400 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.259067 1 0.5 0.1 1.8 0.618037 0.16394 0.618037 0.16394 0.1 -0.1 /
  7406 'GENROU' 1 4.74 0.06 0.47 0.05 3.53 0 1.85 1.76 0.32 0.74 0.18 0.14 0.16 0.56 /
  7406 'EXST1' 1 0 0.1 -0.1 1 8.87 194 0.06 5 -5 0.15 0 1 /
  7406 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3.86 0.66 0 1 1 0.15 0.25 1.25 0.2 0.44 0 0 3 1.38 0.46 1 0 1 -1 0 0.01 10 0.1 75.72 0 2 4 99 -99 /
  7406 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.708215 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7406 'GENROU' 2 3.49 0.05 1 0.08 3.08 0 1.49 1.47 0.38 0.8 0.34 0.27 0.13 0.5 /
  7406 'ESST4B' 2 0 6.96 6.96 1 -0.87 0.01667 1 0 99 -99 0 4.57 0 11.63 0.11 0 0 /
  7406 'GGOV1' 2 1 0 0.05 1 0.05 -0.05 1.52 0.26 0 1 1 0.15 0.35 1.11 0.1 0.12 0 0 3 2.83 0.94 1 0 1 -1 0 0.01 10 0.1 372 0 5 5 99 -99 /
  7406 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.324675 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7413 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  7413 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.8 1.6 0.3 3 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  7413 'REPCA1' 1 0 0 0 0 1 1 0 0.02 4 2.4 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.15 0.02 0 0 1 -1 2 0 0.1 20 0 /
  7414 'GENROU' 1 4.08 0.05 0.42 0.05 5 0 2.49 2.28 0.19 0.63 0.16 0.12 0.13 0.5 /
  7414 'EXST1' 1 0 0.1 -0.1 1 8.23 134 0.07 5 -5 0.13 0 1 /
  7414 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 8.2 1.4 0 1 1 0.15 0.22 1.22 0.18 0.38 0 0 3 2.18 0.73 1 0 1 -1 0 0.01 10 0.1 122.88 0 4 5 99 -99 /
  7414 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7419 'GENROU' 1 3.36 0.04 1.45 0.05 2.95 0 1.47 1.46 0.35 0.77 0.32 0.25 0.15 0.54 /
  7419 'ESST4B' 1 0 5.34 5.34 1 -0.87 0.01667 1 0 99 -99 0 6.5 0 11.63 0.15 0 0 /
  7419 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 3.34 0.57 0 1 1 0.15 0.36 1.23 0.19 0.39 0 0 3 2.03 0.68 1 0 1 -1 0 0.01 10 0.1 105.84 0 4 5 99 -99 /
  7419 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.338983 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7419 'GENROU' 2 6.56 0.03 0.6 0.06 3.64 0 2.25 2.09 0.21 0.64 0.19 0.15 0.07 0.38 /
  7419 'EXST1' 2 0 0.1 -0.1 1 9.67 277 0.03 5 -5 0.13 0 1 /
  7419 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 3.81 0.65 0 1 1 0.15 0.26 1.1 0.09 0.38 0 0 3 2.98 0.99 1 0 1 -1 0 0.01 10 0.1 105.84 0 3 5 99 -99 /
  7419 'PSS2A' 2 1 0 3 0 5 1 4 4 0 4 0 4 0.549451 1 0.5 0.1 9 0.055351 0.007333 0.055351 0.007333 0.1 -0.1 /
  7422 'GENROU' 1 3.78 0.03 0.86 0.05 3.59 0 1.56 1.53 0.34 0.76 0.23 0.18 0.11 0.46 /
  7422 'ESST4B' 1 0 6.2 6.2 1 -0.87 0.01667 1 0 99 -99 0 6.14 0 11.63 0.13 0 0 /
  7422 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.58 0.44 0 1 1 0.15 0.34 1.16 0.14 0.3 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 8.16 0 2 4 99 -99 /
  7422 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.278552 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7422 'GENROU' 10 5.52 0.05 0.82 0.06 3.96 0 1.71 1.65 0.13 0.32 0.11 0.08 0.18 0.6 /
  7422 'ESST4B' 10 0 5.92 5.92 1 -0.87 0.01667 1 0 99 -99 0 6.89 0 11.63 0.09 0 0 /
  7422 'GGOV1' 10 1 0 0.03 1 0.05 -0.05 5.52 0.94 0 1 1 0.15 0.35 1.16 0.14 0.15 0 0 3 2.49 0.83 1 0 1 -1 0 0.01 10 0.1 206.64 0 2 4 99 -99 /
  7422 'PSS2A' 10 1 0 3 0 5 1 2 2 0 2 0 2 0.252525 1 0.5 0.1 9 0.407418 0.248691 0.407418 0.248691 0.1 -0.1 /
  7422 'GENROU' 11 5.65 0.02 1.21 0.06 4.41 0 2.08 1.95 0.19 0.63 0.14 0.11 0.18 0.6 /
  7422 'EXST1' 11 0 0.1 -0.1 1 8.59 168 0.14 5 -5 0.12 0 1 /
  7422 'GGOV1' 11 1 0 0.04 1 0.05 -0.05 2.43 0.42 0 1 1 0.15 0.4 1.11 0.1 0.35 0 0 3 1.44 0.48 1 0 1 -1 0 0.01 10 0.1 189.42 0 4 5 99 -99 /
  7422 'PSS2A' 11 1 0 3 0 5 1 2 2 0 2 0 2 0.226757 1 0 0.1 9 0.463144 0.218768 0.463144 0.218768 0.1 -0.1 /
  7422 'GENROU' 2 6.06 0.03 0.91 0.05 4.8 0 1.87 1.78 0.14 0.45 0.13 0.1 0.07 0.38 /
  7422 'EXST1' 2 0 0.1 -0.1 1 8.88 233 0.02 5 -5 0.13 0 1 /
  7422 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.44 1.12 0.11 0.12 0 0 3 1.85 0.62 1 0 1 -1 0 0.01 10 0.1 135 0 5 5 99 -99 /
  7422 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.208333 1 0.5 0.1 9 0.362963 0.27915 0.362963 0.27915 0.1 -0.1 /
  7422 'GENROU' 3 5.38 0.02 0.97 0.06 5 0 2.1 1.97 0.33 0.75 0.27 0.21 0.08 0.4 /
  7422 'EXST1' 3 0 0.1 -0.1 1 8.08 235 0.02 5 -5 0.08 0 1 /
  7422 'GGOV1' 3 1 0 0.04 1 0.05 -0.05 4.16 0.71 0 1 1 0.15 0.39 1.18 0.15 0.24 0 0 3 1.17 0.39 1 0 1 -1 0 0.01 10 0.1 135 0 2 4 99 -99 /
  7422 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7422 'GENROU' 4 4.82 0.03 0.61 0.07 5 0 2.16 2.01 0.22 0.65 0.21 0.16 0.09 0.42 /
  7422 'ESST4B' 4 0 6.35 6.35 1 -0.87 0.01667 1 0 99 -99 0 4.49 0 11.63 0.14 0 0 /
  7422 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 5.89 1.01 0 1 1 0.15 0.44 1.19 0.16 0.33 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 135 0 4 5 99 -99 /
  7422 'PSS2A' 4 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.114535 0.005399 0.114535 0.005399 0.1 -0.1 /
  7422 'GENROU' 5 5.86 0.03 0.44 0.06 5 0 2.24 2.08 0.19 0.63 0.15 0.12 0.13 0.5 /
  7422 'ESST4B' 5 0 6.83 6.83 1 -0.87 0.01667 1 0 99 -99 0 4.59 0 11.63 0.15 0 0 /
  7422 'GGOV1' 5 1 0 0.04 1 0.05 -0.05 2.75 0.47 0 1 1 0.15 0.39 1.11 0.1 0.29 0 0 3 1.63 0.54 1 0 1 -1 0 0.01 10 0.1 135 0 2 4 99 -99 /
  7422 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.077008 0.005338 0.077008 0.005338 0.1 -0.1 /
  7422 'GENROU' 6 3.14 0.05 0.99 0.08 3.92 0 2.08 1.95 0.53 0.93 0.43 0.34 0.06 0.36 /
  7422 'ESST4B' 6 0 6.13 6.13 1 -0.87 0.01667 1 0 99 -99 0 4.95 0 11.63 0.09 0 0 /
  7422 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 2.6 0.44 0 1 1 0.15 0.48 1.11 0.1 0.38 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 229.32 0 2 4 99 -99 /
  7422 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.255102 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7422 'GENROU' 7 3.95 0.04 0.86 0.05 3.47 0 1.94 1.84 0.35 0.77 0.2 0.16 0.17 0.58 /
  7422 'EXST1' 7 0 0.1 -0.1 1 9.97 66 0.18 5 -5 0.15 0 1 /
  7422 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 3.72 0.64 0 1 1 0.15 0.43 1.16 0.14 0.39 0 0 3 1.16 0.39 1 0 1 -1 0 0.01 10 0.1 206.64 0 4 5 99 -99 /
  7422 'PSS2A' 7 1 0 3 0 5 1 2 2 0 2 0 2 0.288184 1 1 0.2 9 0.366174 0.276703 0.366174 0.276703 0.1 -0.1 /
  7422 'GENROU' 8 3.2 0.04 0.74 0.05 4.41 0 2.43 2.23 0.58 0.98 0.38 0.3 0.15 0.54 /
  7422 'ESST4B' 8 0 4.99 4.99 1 -0.87 0.01667 1 0 99 -99 0 4.63 0 11.63 0.11 0 0 /
  7422 'GGOV1' 8 1 0 0.04 1 0.05 -0.05 4.17 0.71 0 1 1 0.15 0.48 1.09 0.08 0.23 0 0 3 1.45 0.48 1 0 1 -1 0 0.01 10 0.1 206.64 0 1 1 99 -99 /
  7422 'PSS2A' 8 1 0 3 0 5 1 2 2 0 2 0 2 0.226757 1 0 0.1 9 0.02303 0.017403 0.02303 0.017403 0.1 -0.1 /
  7422 'GENROU' 9 4.6 0.04 1.27 0.06 3.66 0 1.97 1.86 0.28 0.71 0.2 0.16 0.1 0.44 /
  7422 'ESST4B' 9 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 6.96 0 11.63 0.13 0 0 /
  7422 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 6.17 1.05 0 1 1 0.15 0.21 1.23 0.19 0.22 0 0 3 2.72 0.91 1 0 1 -1 0 0.01 10 0.1 206.64 0 2 4 99 -99 /
  7422 'PSS2A' 9 1 0 3 0 5 1 2 2 0 2 0 2 0.273224 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 1 4.1 0.06 0.85 0.08 4.04 0 2.05 1.93 0.24 0.67 0.17 0.13 0.08 0.4 /
  7428 'EXST1' 1 0 0.1 -0.1 1 8.96 193 0.03 5 -5 0.19 0 1 /
  7428 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 4.59 0.78 0 1 1 0.15 0.38 1.22 0.18 0.31 0 0 3 1.76 0.59 1 0 1 -1 0 0.01 10 0.1 110.572 0 2 4 99 -99 /
  7428 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.247525 1 0.5 0.1 1.8 0.119928 0.093872 0.119928 0.093872 0.1 -0.1 /
  7428 'GENROU' 10 3.33 0.03 0.69 0.04 3.56 0 2.04 1.92 0.18 0.62 0.13 0.1 0.15 0.54 /
  7428 'ESST4B' 10 0 6.77 6.77 1 -0.87 0.01667 1 0 99 -99 0 6.2 0 11.63 0.11 0 0 /
  7428 'GGOV1' 10 1 0 0.03 1 0.05 -0.05 3.08 0.53 0 1 1 0.15 0.37 1.25 0.2 0.12 0 0 3 1.56 0.52 1 0 1 -1 0 0.01 10 0.1 156 0 3 6 99 -99 /
  7428 'PSS2A' 10 1 0 3 0 5 1 2 2 0 2 0 2 0.280899 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 11 6.53 0.02 1.33 0.07 3.97 0 1.64 1.59 0.19 0.63 0.13 0.1 0.06 0.36 /
  7428 'EXST1' 11 0 0.1 -0.1 1 9.38 220 0.09 5 -5 0.13 0 1 /
  7428 'GGOV1' 11 1 0 0.04 1 0.05 -0.05 7.33 1.25 0 1 1 0.15 0.4 1.1 0.09 0.16 0 0 3 2.09 0.7 1 0 1 -1 0 0.01 10 0.1 156 0 4 5 99 -99 /
  7428 'PSS2A' 11 1 0 3 0 5 1 2 2 0 2 0 2 0.251889 1 0.5 0.1 1.8 0.179623 0.013351 0.179623 0.013351 0.1 -0.1 /
  7428 'GENROU' 2 5.36 0.03 0.43 0.07 4.55 0 2.26 2.1 0.63 1.02 0.49 0.39 0.07 0.38 /
  7428 'ESST4B' 2 0 7.45 7.45 1 -0.87 0.01667 1 0 99 -99 0 6.31 0 11.63 0.14 0 0 /
  7428 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 6.86 1.17 0 1 1 0.15 0.27 1.14 0.12 0.16 0 0 3 1.55 0.52 1 0 1 -1 0 0.01 10 0.1 120.62 0 2 4 99 -99 /
  7428 'PSS2A' 2 1 0 3 0 5 1 5 5 0 5 0 5 0.549451 1 0 0.1 1.8 0.029129 0.013759 0.029129 0.013759 0.1 -0.1 /
  7428 'GENROU' 3 4.37 0.04 1.17 0.08 5 0 1.71 1.65 0.24 0.67 0.21 0.16 0.1 0.44 /
  7428 'ESST4B' 3 0 5.06 5.06 1 -0.87 0.01667 1 0 99 -99 0 6.02 0 11.63 0.09 0 0 /
  7428 'GGOV1' 3 1 0 0.05 1 0.05 -0.05 4.67 0.8 0 1 1 0.15 0.28 1.23 0.19 0.38 0 0 3 2.46 0.82 1 0 1 -1 0 0.01 10 0.1 120.62 0 3 5 99 -99 /
  7428 'PSS2A' 3 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.140398 0.006074 0.140398 0.006074 0.1 -0.1 /
  7428 'GENROU' 4 5.97 0.05 0.78 0.06 5 0 2.36 2.18 0.47 0.88 0.41 0.32 0.14 0.52 /
  7428 'ESST4B' 4 0 7.38 7.38 1 -0.87 0.01667 1 0 99 -99 0 5.08 0 11.63 0.14 0 0 /
  7428 'GGOV1' 4 1 0 0.04 1 0.05 -0.05 4.41 0.75 0 1 1 0.15 0.47 1.19 0.16 0.27 0 0 3 2.71 0.9 1 0 1 -1 0 0.01 10 0.1 120.62 0 4 5 99 -99 /
  7428 'PSS2A' 4 1 0 3 0 5 1 4 4 0 4 0 4 0.4 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 5 4.25 0.05 1.39 0.05 3.15 0 2.07 1.94 0.17 0.61 0.14 0.11 0.15 0.54 /
  7428 'ESST4B' 5 0 5.69 5.69 1 -0.87 0.01667 1 0 99 -99 0 5.42 0 11.63 0.11 0 0 /
  7428 'GGOV1' 5 1 0 0.05 1 0.05 -0.05 2.32 0.4 0 1 1 0.15 0.38 1.12 0.11 0.12 0 0 3 1.3 0.43 1 0 1 -1 0 0.01 10 0.1 120.62 0 2 4 99 -99 /
  7428 'PSS2A' 5 1 0 3 0 5 1 2 2 0 2 0 2 0.31746 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 6 5.6 0.04 0.5 0.07 5 0 1.52 1.5 0.37 0.79 0.21 0.16 0.08 0.4 /
  7428 'EXST1' 6 0 0.1 -0.1 1 9.76 321 0.05 5 -5 0.13 0 1 /
  7428 'GGOV1' 6 1 0 0.04 1 0.05 -0.05 5.17 0.88 0 1 1 0.15 0.29 1.22 0.18 0.14 0 0 3 2.74 0.91 1 0 1 -1 0 0.01 10 0.1 120.62 0 3 5 99 -99 /
  7428 'PSS2A' 6 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 7 3.85 0.04 1.36 0.07 4.93 0 1.91 1.81 0.43 0.84 0.33 0.26 0.11 0.46 /
  7428 'ESST4B' 7 0 5.08 5.08 1 -0.87 0.01667 1 0 99 -99 0 4.82 0 11.63 0.11 0 0 /
  7428 'GGOV1' 7 1 0 0.04 1 0.05 -0.05 5.7 0.97 0 1 1 0.15 0.26 1.16 0.14 0.28 0 0 3 1.68 0.56 1 0 1 -1 0 0.01 10 0.1 90 0 4 5 99 -99 /
  7428 'PSS2A' 7 1 0 3 0 5 1 5 5 0 5 0 5 0.507099 1 0.5 0.1 1.8 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  7428 'GENROU' 8 5.32 0.04 0.8 0.06 4.49 0 1.95 1.84 0.51 0.91 0.34 0.27 0.14 0.52 /
  7428 'ESST4B' 8 0 5.86 5.86 1 -0.87 0.01667 1 0 99 -99 0 6.46 0 11.63 0.11 0 0 /
  7428 'GGOV1' 8 1 0 0.05 1 0.05 -0.05 8.12 1.39 0 1 1 0.15 0.21 1.23 0.19 0.31 0 0 3 1.84 0.61 1 0 1 -1 0 0.01 10 0.1 97.2 0 3 5 99 -99 /
  7428 'PSS2A' 8 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 1.8 0.16 0.02 0.16 0.02 0.1 -0.1 /
  7428 'GENROU' 9 3.26 0.05 0.31 0.06 3.03 0 1.97 1.86 0.24 0.67 0.22 0.17 0.06 0.36 /
  7428 'ESST4B' 9 0 7.5 7.5 1 -0.87 0.01667 1 0 99 -99 0 5.98 0 11.63 0.1 0 0 /
  7428 'GGOV1' 9 1 0 0.04 1 0.05 -0.05 5.57 0.95 0 1 1 0.15 0.37 1.15 0.13 0.19 0 0 3 1.54 0.51 1 0 1 -1 0 0.01 10 0.1 14.04 0 4 5 99 -99 /
  7428 'PSS2A' 9 1 0 3 0 5 1 5 5 0 5 0 5 0.825083 1 0.5 0.1 1.8 0.041596 0.011272 0.041596 0.011272 0.1 -0.1 /
  8012 'REGCA1' 1 1 0.02 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  8012 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.4 2.9 1.9 0.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  8012 'REPCA1' 1 0 0 0 0 1 1 0 0.02 18 4.2 0 1.03 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.44 0.02 0 0 1 -1 2 0 0.1 20 0 /
  8024 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  8024 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 1.2 0.6 1.4 0.6 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  8024 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 1.6 0 1.2 0.7 0 0 1 1 -1 0 0 1 -1 0.1 0.16 0.02 0 0 1 -1 2 0 0.1 20 0 /
  8033 'GENROU' 1 5.97 0.02 0.58 0.04 3.1 0 1.84 1.76 0.49 0.9 0.35 0.27 0.12 0.48 /
  8033 'ESST4B' 1 0 6.96 6.96 1 -0.87 0.01667 1 0 99 -99 0 6.96 0 11.63 0.14 0 0 /
  8033 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 2.51 0.43 0 1 1 0.15 0.32 1.14 0.12 0.17 0 0 3 2.08 0.69 1 0 1 -1 0 0.01 10 0.1 281.91 0 4 5 99 -99 /
  8033 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8034 'GENROU' 1 4.75 0.05 0.74 0.05 4.43 0 1.86 1.77 0.44 0.85 0.26 0.2 0.06 0.36 /
  8034 'ESST4B' 1 0 6.65 6.65 1 -0.87 0.01667 1 0 99 -99 0 5.69 0 11.63 0.08 0 0 /
  8034 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 6.91 1.18 0 1 1 0.15 0.34 1.23 0.19 0.16 0 0 3 2.72 0.91 1 0 1 -1 0 0.01 10 0.1 281.91 0 4 5 99 -99 /
  8034 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8035 'GENROU' 1 3.28 0.03 1.45 0.07 4.97 0 2.23 2.07 0.28 0.71 0.26 0.2 0.08 0.4 /
  8035 'ESST4B' 1 0 5.06 5.06 1 -0.87 0.01667 1 0 99 -99 0 4.82 0 11.63 0.13 0 0 /
  8035 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.62 0.45 0 1 1 0.15 0.49 1.15 0.13 0.17 0 0 3 1.07 0.36 1 0 1 -1 0 0.01 10 0.1 281.91 0 3 5 99 -99 /
  8035 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8036 'GENROU' 1 3.38 0.06 0.55 0.06 3.48 0 2.47 2.26 0.44 0.85 0.3 0.23 0.06 0.36 /
  8036 'ESST4B' 1 0 5.78 5.78 1 -0.87 0.01667 1 0 99 -99 0 6.39 0 11.63 0.11 0 0 /
  8036 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 8.47 1.45 0 1 1 0.15 0.22 1.09 0.08 0.16 0 0 3 2.13 0.71 1 0 1 -1 0 0.01 10 0.1 281.91 0 3 5 99 -99 /
  8036 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8046 'GENROU' 1 3.12 0.02 0.45 0.04 3.85 0 1.43 1.43 0.31 0.73 0.28 0.22 0.11 0.46 /
  8046 'ESST4B' 1 0 6.32 6.32 1 -0.87 0.01667 1 0 99 -99 0 4.31 0 11.63 0.12 0 0 /
  8046 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.15 0.88 0 1 1 0.15 0.35 1.16 0.14 0.31 0 0 3 1.89 0.63 1 0 1 -1 0 0.01 10 0.1 207.2 0 2 4 99 -99 /
  8046 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.649351 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8047 'GENROU' 1 3.6 0.06 1.44 0.07 3.19 0 2.09 1.96 0.28 0.71 0.15 0.12 0.1 0.44 /
  8047 'ESST4B' 1 0 5.23 5.23 1 -0.87 0.01667 1 0 99 -99 0 6.83 0 11.63 0.11 0 0 /
  8047 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 1.67 0.29 0 1 1 0.15 0.42 1.2 0.17 0.47 0 0 3 2.24 0.75 1 0 1 -1 0 0.01 10 0.1 207.2 0 5 5 99 -99 /
  8047 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8048 'GENROU' 1 3.67 0.05 0.36 0.05 3.03 0 2.32 2.14 0.59 0.99 0.41 0.32 0.18 0.6 /
  8048 'EXST1' 1 0 0.1 -0.1 1 9.95 108 0.05 5 -5 0.09 0 1 /
  8048 'GGOV1' 1 1 0 0.03 1 0.05 -0.05 1.38 0.24 0 1 1 0.15 0.27 1.25 0.2 0.35 0 0 3 1.16 0.39 1 0 1 -1 0 0.01 10 0.1 207.2 0 2 4 99 -99 /
  8048 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.825083 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8049 'GENROU' 1 6.59 0.05 1.29 0.06 4.2 0 2.46 2.26 0.44 0.85 0.37 0.29 0.13 0.5 /
  8049 'EXST1' 1 0 0.1 -0.1 1 9.24 123 0.19 5 -5 0.12 0 1 /
  8049 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.73 0.98 0 1 1 0.15 0.2 1.22 0.18 0.34 0 0 3 2.86 0.95 1 0 1 -1 0 0.01 10 0.1 189.937 0 2 4 99 -99 /
  8049 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.238095 1 0.5 0.1 9 0.394189 0.023603 0.394189 0.023603 0.1 -0.1 /
  8050 'GENROU' 1 6.59 0.04 1.42 0.07 3.38 0 1.5 1.48 0.19 0.63 0.15 0.12 0.11 0.46 /
  8050 'EXST1' 1 0 0.1 -0.1 1 8.59 323 0.08 5 -5 0.12 0 1 /
  8050 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 5.84 1 0 1 1 0.15 0.24 1.23 0.19 0.17 0 0 3 1.72 0.57 1 0 1 -1 0 0.01 10 0.1 207.2 0 5 5 99 -99 /
  8050 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8051 'GENROU' 1 5.42 0.05 0.38 0.06 4.69 0 2.01 1.89 0.39 0.81 0.31 0.24 0.18 0.6 /
  8051 'ESST4B' 1 0 7.36 7.36 1 -0.87 0.01667 1 0 99 -99 0 6.7 0 11.63 0.07 0 0 /
  8051 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 7.64 1.31 0 1 1 0.15 0.47 1.11 0.1 0.19 0 0 3 1.91 0.64 1 0 1 -1 0 0.01 10 0.1 207.2 0 2 4 99 -99 /
  8051 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8060 'GENROU' 1 6.01 0.03 0.87 0.05 3.55 0 1.51 1.49 0.18 0.62 0.13 0.1 0.05 0.34 /
  8060 'ESST4B' 1 0 7.37 7.37 1 -0.87 0.01667 1 0 99 -99 0 4.69 0 11.63 0.14 0 0 /
  8060 'IEEEG1' 1 0 0 22 1 1 0.16 1 -10 1 0 0.13 0.36 0 3.37 0.38 0 0.47 0.26 0 1 0 0 /
  8060 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8061 'GENROU' 1 6.6 0.03 0.37 0.07 4 0 2.34 2.16 0.44 0.85 0.39 0.31 0.16 0.56 /
  8061 'IEEET1' 1 0 153.07 0.03 1 -1 0 0.73 0.06 0.99 0 2.82 3.09 0.07 0.31 /
  8061 'IEEEG1' 1 0 0 23 1 1 0.12 1 -10 1 0 0.1 0.39 0 3.44 0.33 0 0.06 0.28 0 1 0 0 /
  8061 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8066 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  8066 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.1 2.3 1.8 2.7 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  8066 'REPCA1' 1 0 0 0 0 1 1 0 0.02 6 4.1 0 1.98 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.35 0.02 0 0 1 -1 2 0 0.1 20 0 /
  8070 'GENROU' 1 3.15 0.03 1.02 0.07 2.5 0 2.46 2.26 0.56 0.96 0.44 0.35 0.06 0.36 /
  8070 'ESST4B' 1 0 2.54 2.54 1 -0.87 0.01667 1 0 99 -99 0 6.29 0 11.63 0.1 0 0 /
  8070 'IEEEG1' 1 0 0 24 1 1 0.17 1 -10 1 0 0.16 0.34 0 4.68 0.3 0 0.16 0.36 0 1 0 0 /
  8070 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8071 'GENROU' 1 6.11 0.04 0.32 0.07 2.18 0 2.07 1.94 0.54 0.94 0.34 0.27 0.1 0.44 /
  8071 'ESST4B' 1 0 7.01 7.01 1 -0.87 0.01667 1 0 99 -99 0 5.33 0 11.63 0.11 0 0 /
  8071 'IEEEG1' 1 0 0 20 1 1 0.11 1 -10 1 0 0.23 0.36 0 4.25 0.39 0 0.21 0.25 0 1 0 0 /
  8071 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.458716 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8077 'GENROU' 1 6.24 0.05 0.96 0.06 5 0 1.49 1.47 0.17 0.61 0.13 0.1 0.14 0.52 /
  8077 'EXST1' 1 0 0.1 -0.1 1 9.47 197 0.07 5 -5 0.16 0 1 /
  8077 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 3 0.51 0 1 1 0.15 0.45 1.18 0.15 0.4 0 0 3 2.68 0.89 1 0 1 -1 0 0.01 10 0.1 281.88 0 2 4 99 -99 /
  8077 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.2 1 0.5 0.1 9 0.407645 0.110468 0.407645 0.110468 0.1 -0.1 /
  8078 'GENROU' 1 5.35 0.05 1.35 0.05 2.26 0 2.23 2.07 0.42 0.83 0.26 0.2 0.14 0.52 /
  8078 'EXST1' 1 0 0.1 -0.1 1 9.87 323 0.08 5 -5 0.12 0 1 /
  8078 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 2.66 0.45 0 1 1 0.15 0.27 1.15 0.13 0.13 0 0 3 1.8 0.6 1 0 1 -1 0 0.01 10 0.1 281.88 0 4 5 99 -99 /
  8078 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.442478 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8079 'GENROU' 1 4.93 0.04 0.55 0.04 2.42 0 1.74 1.68 0.29 0.72 0.2 0.16 0.09 0.42 /
  8079 'ESST4B' 1 0 6.15 6.15 1 -0.87 0.01667 1 0 99 -99 0 4.57 0 11.63 0.09 0 0 /
  8079 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 3.1 0.53 0 1 1 0.15 0.29 1.09 0.08 0.41 0 0 3 2.79 0.93 1 0 1 -1 0 0.01 10 0.1 258.39 0 1 1 99 -99 /
  8079 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.413223 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8080 'GENROU' 1 3.59 0.02 0.46 0.08 4.98 0 2.45 2.25 0.54 0.94 0.48 0.38 0.09 0.42 /
  8080 'ESST4B' 1 0 6.14 6.14 1 -0.87 0.01667 1 0 99 -99 0 5.43 0 11.63 0.13 0 0 /
  8080 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 4.19 0.72 0 1 1 0.15 0.44 1.23 0.19 0.16 0 0 3 1.69 0.56 1 0 1 -1 0 0.01 10 0.1 258.39 0 5 5 99 -99 /
  8080 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.200803 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8087 'GENROU' 1 4.78 0.06 1 0.07 4 0 1.62 1.58 0.17 0.61 0.13 0.1 0.07 0.38 /
  8087 'ESST4B' 1 0 6.91 6.91 1 -0.87 0.01667 1 0 99 -99 0 5.75 0 11.63 0.13 0 0 /
  8087 'IEEEG1' 1 0 0 21 1 1 0.22 1 -10 1 0 0.05 0.4 0 2.72 0.27 0 0.14 0.33 0 1 0 0 /
  8087 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8088 'GENROU' 1 3.83 0.06 1.3 0.06 2.96 0 1.5 1.48 0.26 0.69 0.14 0.11 0.07 0.38 /
  8088 'ESST1A' 1 1 1 0 0.1 -0.1 1.73 6.66 1 4.85 322 0 5 -5 5 -5 0.04 0 1 0 0 /
  8088 'IEEEG1' 1 0 0 23 1 1 0.11 1 -10 1 0 0.11 0.3 0 4.55 0.31 0 0.28 0.39 0 1 0 0 /
  8088 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.337838 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8091 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  8091 'REECA1' 1 0 0 1 1 1 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 0 0.2 0 21.1 0 0.02 99 -99 1 0 1.3 0.04 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  8091 'WTPTA1' 1 30 121 11.14 1.87 0.28 0.3 27 0 10 -10 /
  8091 'WTTQA1' 1 1 1.4 0.5 0.08 60 1.002 0 0.2 0.58 0.4 0.72 0.6 0.86 0.8 1 0 /
  8091 'WTARA1' 1 0.007 0 /
  8091 'REPCA1' 1 0 0 0 0 1 1 0 0.02 12 1.8 0 1.04 0.7 0 0 1 1 -1 0 0 1 -1 0.2 0.12 0.02 0 0 1 -1 2 0 0.1 20 0 /
  8099 'REGCA1' 1 1 0.01 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 0 0 0.8 /
  8099 'REECA1' 1 0 0 1 1 0 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0.02 0.436 -0.436 1.1 0.9 2.9 2.4 0.6 2.8 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 /
  8099 'REPCA1' 1 0 0 0 0 1 1 0 0.02 14 2.5 0 1.33 0.7 0 0 1 1 -1 0 0 1 -1 0.3 0.17 0.02 0 0 1 -1 2 0 0.1 20 0 /
  8115 'GENROU' 1 3.38 0.04 1.31 0.05 5 0 1.94 1.84 0.44 0.85 0.29 0.23 0.18 0.6 /
  8115 'ESST4B' 1 0 3.21 3.21 1 -0.87 0.01667 1 0 99 -99 0 5.5 0 11.63 0.08 0 0 /
  8115 'IEEEG1' 1 0 0 16 1 1 0.1 1 -10 1 0 0.21 1 0 1 0 0 1 0 0 1 0 0 /
  8115 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8116 'GENROU' 1 5.16 0.06 0.81 0.07 5 0 2.4 2.21 0.57 0.97 0.46 0.36 0.16 0.56 /
  8116 'EXST1' 1 0 0.1 -0.1 1 8.63 180 0.12 5 -5 0.11 0 1 /
  8116 'IEEEG1' 1 0 0 23 1 1 0.18 1 -10 1 0 0.06 1 0 1 0 0 1 0 0 1 0 0 /
  8116 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8117 'GENROU' 1 4.76 0.05 1.03 0.05 4.84 0 1.83 1.75 0.45 0.86 0.35 0.27 0.05 0.34 /
  8117 'EXST1' 1 0 0.1 -0.1 1 8.85 174 0.12 5 -5 0.19 0 1 /
  8117 'IEEEG1' 1 0 0 22 1 1 0.29 1 -10 1 0 0.12 0.36 0 4.29 0.38 0 0.1 0.26 0 1 0 0 /
  8117 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.516529 1 0.5 0.1 9 0.333098 0.135191 0.333098 0.135191 0.1 -0.1 /
  8129 'GENROU' 1 4.61 0.02 1.13 0.06 3.37 0 2.24 2.08 0.51 0.91 0.39 0.31 0.1 0.44 /
  8129 'ESST4B' 1 0 4.66 4.66 1 -0.87 0.01667 1 0 99 -99 0 5.54 0 11.63 0.12 0 0 /
  8129 'IEEEG1' 1 0 0 22 1 1 0.24 1 -10 1 0 0.25 0.37 0 4.31 0.37 0 0.6 0.26 0 1 0 0 /
  8129 'PSS2A' 1 1 0 3 0 5 1 5 5 0 5 0 5 0.74184 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8130 'GENROU' 1 4.68 0.03 0.46 0.05 3.95 0 1.69 1.64 0.32 0.74 0.26 0.2 0.06 0.36 /
  8130 'EXST1' 1 0 0.1 -0.1 1 9.88 184 0.02 5 -5 0.14 0 1 /
  8130 'IEEEG1' 1 0 0 24 1 1 0.13 1 -10 1 0 0.07 1 0 1 0 0 1 0 0 1 0 0 /
  8130 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.253165 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8131 'GENROU' 1 5.47 0.06 1.02 0.07 2.5 0 2.45 2.25 0.41 0.82 0.3 0.23 0.13 0.5 /
  8131 'IEEET1' 1 0 86.32 0.06 1 -1 0 0.66 0.08 0.96 0 1.95 2.78 0.04 0.26 /
  8131 'IEEEG1' 1 0 0 20 1 1 0.11 1 -10 1 0 0.18 0.4 0 2.66 0.31 0 0.25 0.29 0 1 0 0 /
  8131 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.4 1 0.5 0.1 9 0.021847 0.018344 0.021847 0.018344 0.1 -0.1 /
  8147 'GENROU' 1 4.11 0.03 1.48 0.04 3.96 0 2.15 2.01 0.25 0.68 0.22 0.17 0.05 0.34 /
  8147 'EXST1' 1 0 0.1 -0.1 1 9.58 225 0.03 5 -5 0.16 0 1 /
  8147 'IEEEG1' 1 0 0 16 1 1 0.23 1 -10 1 0 0.07 0.36 0 4.82 0.33 0 0.48 0.31 0 1 0 0 /
  8147 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8147 'GENROU' 2 6.5 0.03 1 0.04 4.99 0 1.71 1.65 0.13 0.47 0.12 0.09 0.17 0.58 /
  8147 'EXST1' 2 0 0.1 -0.1 1 8.11 76 0.19 5 -5 0.07 0 1 /
  8147 'IEEEG1' 2 0 0 13 1 1 0.15 1 -10 1 0 0.12 1 0 1 0 0 1 0 0 1 0 0 /
  8147 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8152 'GENROU' 1 3.61 0.05 1.5 0.07 2.68 0 1.74 1.68 0.45 0.86 0.31 0.24 0.11 0.46 /
  8152 'EXST1' 1 0 0.1 -0.1 1 9.39 313 0.03 5 -5 0.12 0 1 /
  8152 'GGOV1' 1 1 0 0.04 1 0.05 -0.05 2.4 0.41 0 1 1 0.15 0.39 1.25 0.2 0.41 0 0 3 1.75 0.58 1 0 1 -1 0 0.01 10 0.1 26.4 0 1 1 99 -99 /
  8152 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8155 'GENROU' 1 5.62 0.03 0.4 0.08 3.41 0 2.38 2.19 0.43 0.84 0.34 0.27 0.17 0.58 /
  8155 'EXST1' 1 0 0.1 -0.1 1 8.32 302 0.08 5 -5 0.15 0 1 /
  8155 'IEEEG1' 1 0 0 22 1 1 0.13 1 -10 1 0 0.1 0.35 0 3.21 0.3 0 0.05 0.35 0 1 0 0 /
  8155 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8155 'GENROU' 2 4.26 0.04 1.2 0.05 3.9 0 2.06 1.93 0.32 0.74 0.28 0.22 0.15 0.54 /
  8155 'EXST1' 2 0 0.1 -0.1 1 9.64 270 0.02 5 -5 0.14 0 1 /
  8155 'IEEEG1' 2 0 0 26 1 1 0.23 1 -10 1 0 0.12 0.37 0 3.32 0.38 0 0.14 0.25 0 1 0 0 /
  8155 'PSS2A' 2 1 0 3 0 5 1 2 2 0 2 0 2 0.25641 1 0 0.1 9 0.098392 0.004638 0.098392 0.004638 0.1 -0.1 /
  8158 'GENROU' 1 4.5 0.03 1.31 0.05 2.68 0 2.25 2.09 0.34 0.76 0.32 0.25 0.18 0.6 /
  8158 'ESST4B' 1 0 4.84 4.84 1 -0.87 0.01667 1 0 99 -99 0 6.56 0 11.63 0.09 0 0 /
  8158 'GGOV1' 1 1 0 0.05 1 0.05 -0.05 5.69 0.97 0 1 1 0.15 0.27 1.12 0.11 0.14 0 0 3 1.41 0.47 1 0 1 -1 0 0.01 10 0.1 126 0 2 4 99 -99 /
  8158 'PSS2A' 1 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
  8158 'GENROU' 2 5.42 0.02 0.96 0.05 3.8 0 1.74 1.68 0.17 0.61 0.13 0.1 0.17 0.58 /
  8158 'ESST4B' 2 0 6.78 6.78 1 -0.87 0.01667 1 0 99 -99 0 5.28 0 11.63 0.08 0 0 /
  8158 'GGOV1' 2 1 0 0.04 1 0.05 -0.05 5.23 0.89 0 1 1 0.15 0.35 1.18 0.15 0.12 0 0 3 2.34 0.78 1 0 1 -1 0 0.01 10 0.1 117.84 0 2 4 99 -99 /
  8158 'PSS2A' 2 1 0 3 0 5 1 10 10 0 10 0 10 1.47 1 0.5 0.1 2.4 0.16 0.02 0.16 0.02 0.1 -0.1 /
