"Bus_Frequency" 1 1 "Bus '4020'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4021'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4022'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4023'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4024'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4025'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4026'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4027'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4028'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4029'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4030'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4031'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4032'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4033'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4034'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4035'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4036'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4037'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4038'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4039'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4040'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4041'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4042'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4043'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4044'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4045'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4046'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4047'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4048'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4049'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4050'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4051'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4052'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4053'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4054'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4055'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4056'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4057'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4058'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4059'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4060'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4061'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4062'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4063'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4064'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4065'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4066'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4067'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4068'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4069'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4070'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4071'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4072'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4073'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4074'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4075'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4076'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4077'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4078'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4079'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4080'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4081'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4082'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4083'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4084'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4085'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4086'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4087'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4088'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4089'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4090'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4091'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4092'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4093'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4094'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4095'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4096'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4097'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4098'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4099'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4100'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4101'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4102'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4103'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4104'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4105'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4106'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4107'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4108'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4109'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4110'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4111'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4112'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4113'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4114'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4115'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4116'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4117'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4118'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4119'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4120'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4121'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4122'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4123'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4124'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4125'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4126'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4127'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4128'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4129'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4130'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4131'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4132'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4133'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4134'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4135'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4136'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4137'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4138'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4139'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4140'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4141'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4142'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4143'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4144'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4145'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4146'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4147'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4148'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4149'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4150'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4151'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4152'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4153'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4154'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4155'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4156'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4157'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4158'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4159'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4160'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4161'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4162'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4163'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4164'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4165'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4166'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4167'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4168'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4169'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4170'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4171'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4172'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4173'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4174'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4175'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4176'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4177'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4178'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4179'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4180'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4181'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4182'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4183'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4184'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4185'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4186'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4187'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4188'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4189'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4190'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4191'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4192'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4193'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4194'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4195'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4196'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '4197'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5003'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5004'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5005'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5006'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5007'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5008'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5009'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5010'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5011'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5012'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5013'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5014'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5015'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5016'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5017'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5018'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5019'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5020'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5021'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5022'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5023'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5024'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5025'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5026'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5027'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5028'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5029'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5030'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5031'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5032'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5033'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5034'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5035'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5036'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5037'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5038'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5039'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5040'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5041'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5042'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5043'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5044'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5045'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5046'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5047'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5048'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5049'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5050'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5051'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5052'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5053'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5054'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5055'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5056'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5057'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5058'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5059'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5060'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5061'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5062'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5063'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5064'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5065'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5066'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5067'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5068'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5069'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5070'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5071'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5072'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5073'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5074'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5075'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5076'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5077'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5078'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5079'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5080'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5081'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5082'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5083'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5084'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5085'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5086'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5087'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5088'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5089'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5090'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5091'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5092'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5093'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5094'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5095'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5096'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5097'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5098'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5099'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5100'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5101'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5102'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5103'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5104'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5105'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5106'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5107'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5108'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5109'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5110'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5111'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5112'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5113'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5114'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5115'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5116'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5117'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5118'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5119'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5120'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5121'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5122'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5123'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5124'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5125'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5126'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5127'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5128'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5129'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5130'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5131'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5132'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5133'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5134'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5135'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5136'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5137'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5138'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5139'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5140'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5141'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5142'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5143'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5144'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5145'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5146'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5147'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5148'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5149'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5150'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5151'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5152'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5153'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5154'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5155'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5156'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5157'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5158'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5159'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5160'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5161'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5162'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5163'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5164'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5165'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5166'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5167'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5168'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5169'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5170'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5171'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5172'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5173'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5174'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5175'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5176'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5177'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5178'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5179'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5180'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5181'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5182'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5183'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5184'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5185'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5186'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5187'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5188'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5189'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5190'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5191'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5192'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5193'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5194'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5195'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5196'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5197'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5198'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5199'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5200'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5201'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5202'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5203'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5204'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5205'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5206'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5207'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5208'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5209'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5210'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5211'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5212'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5213'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5214'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5215'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5216'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5217'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5218'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5219'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5220'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5221'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5222'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5223'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5224'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5225'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5226'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5227'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5228'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5229'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5230'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5231'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5232'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5233'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5234'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5235'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5236'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5237'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5238'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5239'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5240'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5241'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5242'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5243'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5244'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5245'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5246'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5247'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5248'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5249'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5250'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5251'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5252'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5253'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5254'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5255'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5256'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5257'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5258'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5259'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5260'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5261'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5262'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5263'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5264'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5265'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5266'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5267'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5268'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5269'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5270'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5271'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5272'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5273'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5274'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5275'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5276'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5277'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5278'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5279'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5280'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5281'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5282'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5283'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5284'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5285'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5286'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5287'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5288'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5289'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5290'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5291'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5292'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5293'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5294'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5295'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5296'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5297'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5298'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5299'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5300'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5301'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5302'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5303'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5304'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5305'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5306'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5307'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5308'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5309'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5310'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5311'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5312'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5313'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5314'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5315'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5316'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5317'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5318'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5319'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5320'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5321'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5322'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5323'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5324'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5325'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5326'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5327'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5328'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5329'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5330'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5331'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5332'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5333'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5334'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5335'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5336'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5337'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5338'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5339'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5340'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5341'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5342'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5343'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5344'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5345'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5346'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5347'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5348'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5349'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5350'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5351'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5352'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5353'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5354'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5355'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5356'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5357'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5358'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5359'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5360'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5361'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5362'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5363'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5364'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5365'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5366'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5367'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5368'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5369'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5370'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5371'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5372'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5373'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5374'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5375'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5376'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5377'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5378'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5379'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5380'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5381'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5382'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5383'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5384'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5385'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5386'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5387'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5388'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5389'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5390'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5391'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5392'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5393'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5394'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5395'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5396'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5397'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5398'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5399'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5400'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5401'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5402'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5403'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5404'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5405'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5406'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5407'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5408'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5409'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5410'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5411'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5412'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5413'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5414'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5415'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5416'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5417'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5418'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5419'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5420'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5421'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5422'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5423'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5424'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5425'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5426'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5427'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5428'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5429'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5430'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5431'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5432'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5433'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5434'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5435'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5436'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5437'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5438'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5439'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5440'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5441'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5442'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5443'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5444'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5445'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5446'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5447'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5448'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5449'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5450'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5451'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5452'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5453'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5454'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5455'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5456'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5457'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5458'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5459'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5460'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5461'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5462'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5463'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5464'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5465'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5466'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5467'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5468'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5469'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5470'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5471'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5472'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5473'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5474'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5475'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5476'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5477'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5478'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5479'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5480'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5481'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5482'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5483'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5484'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '5485'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6001'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6002'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6003'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6004'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6005'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6006'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6007'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6008'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6009'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6010'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6011'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6012'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6013'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6014'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6015'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6016'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6017'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6018'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6019'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6020'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6021'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6022'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6023'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6024'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6025'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6026'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6027'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6028'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6029'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6030'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6031'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6032'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6033'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6034'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6035'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6036'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6037'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6038'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6039'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6040'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6041'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6042'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6043'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6044'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6045'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6046'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6047'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6048'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6049'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6050'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6051'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6052'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6053'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6054'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6055'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6056'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6057'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6058'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6059'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6060'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6061'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6062'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6063'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6064'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6065'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6066'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6067'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6068'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6069'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6070'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6071'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6072'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6073'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6074'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6075'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6076'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6077'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6078'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6079'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6080'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6081'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6082'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6083'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6084'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6085'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6086'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6087'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6088'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6089'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6090'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6091'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6092'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6093'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6094'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6095'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6096'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6097'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6098'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6099'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6100'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6101'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6102'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6103'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6104'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6105'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6106'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6107'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6108'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6109'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6110'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6111'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6112'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6113'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6114'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6115'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6116'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6117'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6118'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6119'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6120'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6121'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6122'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6123'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6124'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6125'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6126'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6127'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6128'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6129'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6130'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6131'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6132'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6133'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6134'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6135'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6136'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6137'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6138'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6139'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6140'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6141'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6142'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6143'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6144'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6145'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6146'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6147'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6148'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6149'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6150'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6151'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6152'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6153'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6154'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6155'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6156'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6157'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6158'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6159'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6160'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6161'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6162'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6163'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6164'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6165'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6166'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6167'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6168'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6169'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6170'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6171'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6172'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6173'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6174'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6175'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6176'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6177'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6178'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6179'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6180'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6181'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6182'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6183'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6184'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6185'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6186'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6187'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6188'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6189'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6190'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6191'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6192'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6193'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6194'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6195'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6196'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6197'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6198'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6199'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6200'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6201'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6202'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6203'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6204'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6205'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6206'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6207'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6208'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6209'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6210'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6211'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6212'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6213'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6214'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6215'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6216'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6217'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6218'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6219'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6220'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6221'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6222'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6223'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6224'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6225'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6226'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6227'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6228'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6229'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6230'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6231'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6232'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6233'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6234'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6235'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6236'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6237'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6238'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6239'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6240'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6241'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6242'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6243'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6244'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6245'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6246'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6247'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6248'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6249'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6250'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6251'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6252'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6253'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6254'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6255'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6256'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6257'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6258'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6259'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6260'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6261'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6262'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6263'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6264'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6265'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6266'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6267'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6268'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6269'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6270'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6271'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6272'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6273'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6274'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6275'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6276'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6277'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6278'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6279'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6280'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6281'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6282'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6283'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6284'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6285'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6286'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6287'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6288'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6289'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6290'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6291'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6292'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6293'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6294'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6295'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6296'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6297'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6298'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6299'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6300'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6301'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6302'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6303'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6304'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6305'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6306'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6307'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6308'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6309'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6310'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6311'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6312'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6313'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6314'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6315'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6316'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6317'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6318'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6319'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6320'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6321'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6322'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6323'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6324'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6325'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6326'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6327'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6328'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6329'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6330'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6331'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6332'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6333'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6334'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6335'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6336'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6337'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6338'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6339'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6340'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6341'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6342'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6343'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6344'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6345'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6346'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6349'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6350'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6351'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6352'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6353'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6354'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6355'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6356'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6357'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6358'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6359'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '6360'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7001'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7002'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7003'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7004'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7005'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7006'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7007'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7008'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7009'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7010'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7011'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7012'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7013'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7014'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7015'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7016'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7017'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7018'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7019'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7020'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7021'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7022'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7023'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7024'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7025'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7026'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7027'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7028'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7029'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7030'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7031'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7032'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7033'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7034'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7035'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7036'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7037'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7038'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7039'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7040'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7041'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7042'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7043'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7044'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7045'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7046'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7047'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7048'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7049'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7050'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7051'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7052'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7053'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7054'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7055'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7056'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7057'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7058'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7059'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7060'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7061'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7062'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7063'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7064'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7065'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7066'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7067'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7068'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7069'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7070'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7071'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7072'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7073'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7074'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7075'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7076'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7077'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7078'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7079'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7080'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7081'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7082'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7083'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7084'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7085'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7086'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7087'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7088'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7089'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7090'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7091'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7092'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7093'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7094'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7095'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7096'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7097'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7098'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7099'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7100'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7101'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7102'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7103'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7104'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7105'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7106'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7107'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7108'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7109'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7110'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7111'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7112'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7113'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7114'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7115'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7116'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7117'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7118'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7119'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7120'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7121'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7122'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7123'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7124'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7125'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7126'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7127'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7128'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7129'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7130'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7131'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7132'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7133'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7134'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7135'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7136'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7137'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7138'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7139'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7140'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7141'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7142'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7143'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7144'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7145'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7146'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7147'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7148'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7149'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7150'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7151'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7152'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7153'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7154'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7155'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7156'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7157'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7158'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7159'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7160'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7161'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7162'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7163'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7164'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7165'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7166'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7167'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7168'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7169'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7170'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7171'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7172'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7173'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7174'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7175'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7176'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7177'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7178'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7179'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7180'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7181'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7182'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7183'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7184'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7185'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7186'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7187'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7188'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7189'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7190'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7191'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7192'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7193'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7194'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7195'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7196'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7197'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7198'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7199'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7200'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7201'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7202'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7203'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7204'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7205'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7206'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7207'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7208'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7209'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7210'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7211'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7212'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7213'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7214'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7215'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7216'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7217'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7218'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7219'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7220'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7221'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7222'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7223'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7224'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7225'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7226'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7227'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7228'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7229'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7230'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7231'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7232'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7233'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7234'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7235'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7236'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7237'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7238'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7239'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7240'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7241'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7242'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7243'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7244'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7245'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7246'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7247'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7248'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7249'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7250'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7251'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7252'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7253'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7254'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7255'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7256'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7257'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7258'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7259'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7260'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7261'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7262'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7263'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7264'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7265'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7266'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7267'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7268'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7269'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7270'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7271'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7272'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7273'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7274'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7275'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7276'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7277'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7278'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7279'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7280'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7281'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7282'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7283'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7284'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7285'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7286'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7287'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7288'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7289'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7290'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7291'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7292'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7293'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7294'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7295'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7296'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7297'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7298'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7299'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7300'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7301'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7302'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7303'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7304'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7305'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7306'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7307'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7308'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7309'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7310'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7311'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7312'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7313'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7314'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7315'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7316'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7317'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7318'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7319'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7320'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7321'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7322'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7323'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7324'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7325'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7326'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7327'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7328'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7329'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7330'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7331'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7332'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7333'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7334'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7335'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7336'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7337'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7338'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7339'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7340'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7341'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7342'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7343'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7344'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7345'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7346'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7347'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7348'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7349'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7350'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7351'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7352'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7353'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7354'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7355'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7356'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7357'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7358'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7359'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7360'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7361'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7362'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7363'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7364'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7365'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7366'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7367'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7368'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7369'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7370'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7371'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7372'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7373'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7374'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7375'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7376'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7377'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7378'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7379'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7380'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7381'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7382'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7383'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7384'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7385'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7386'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7387'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7388'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7389'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7390'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7391'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7392'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7393'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7394'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7395'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7396'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7397'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7398'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7399'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7400'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7401'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7402'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7403'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7404'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7405'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7406'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7407'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7408'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7409'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7410'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7411'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7412'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7413'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7414'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7415'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7416'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7417'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7418'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7419'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7420'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7421'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7422'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7423'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7424'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7425'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7426'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7427'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7428'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7429'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7430'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7431'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '7432'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8001'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8002'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8003'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8004'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8005'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8006'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8007'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8008'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8009'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8010'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8011'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8012'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8013'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8014'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8015'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8016'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8017'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8018'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8019'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8020'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8021'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8022'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8023'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8024'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8025'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8026'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8027'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8028'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8029'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8030'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8031'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8032'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8033'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8034'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8035'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8036'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8037'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8038'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8039'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8040'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8041'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8042'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8043'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8044'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8045'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8046'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8047'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8048'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8049'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8050'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8051'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8052'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8053'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8054'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8055'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8056'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8057'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8058'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8059'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8060'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8061'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8062'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8063'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8064'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8065'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8066'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8067'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8068'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8069'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8070'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8071'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8072'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8073'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8074'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8075'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8076'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8077'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8078'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8079'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8080'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8081'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8082'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8083'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8084'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8085'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8086'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8087'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8088'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8089'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8090'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8091'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8092'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8093'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8094'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8095'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8096'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8097'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8098'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8099'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8100'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8101'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8102'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8103'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8104'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8105'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8106'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8107'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8108'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8109'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8110'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8111'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8112'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8113'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8114'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8115'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8116'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8117'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8118'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8119'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8120'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8121'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8122'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8123'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8124'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8125'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8126'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8127'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8128'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8129'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8130'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8131'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8132'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8133'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8134'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8135'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8136'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8137'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8138'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8139'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8140'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8141'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8142'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8143'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8144'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8145'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8146'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8147'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8148'" "Frequency" 1 0 "Actual" "Line" "YES" 12882355 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8149'" "Frequency" 1 0 "Actual" "Line" "YES"  7829367 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8150'" "Frequency" 1 0 "Actual" "Line" "YES" 10968078 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8151'" "Frequency" 1 0 "Actual" "Line" "YES"  1381823 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8152'" "Frequency" 1 0 "Actual" "Line" "YES"  2192421 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8153'" "Frequency" 1 0 "Actual" "Line" "YES"    32767 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8154'" "Frequency" 1 0 "Actual" "Line" "YES" 10108266 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8155'" "Frequency" 1 0 "Actual" "Line" "YES"  2644401 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8156'" "Frequency" 1 0 "Actual" "Line" "YES"        0 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8157'" "Frequency" 1 0 "Actual" "Line" "YES" 13807212 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8158'" "Frequency" 1 0 "Actual" "Line" "YES"  5987321 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8159'" "Frequency" 1 0 "Actual" "Line" "YES"  3057511 0        1 "Solid" "No"        0 "Arrow"        5        5
"Bus_Frequency" 1 1 "Bus '8160'" "Frequency" 1 0 "Actual" "Line" "YES" 12632256 0        1 "Solid" "No"        0 "Arrow"        5        5
}


