title
Texas2k_series24_case5_2024highrenewables
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   6335 "SAN ANTON~66" 115.0000 " "  0  :  1 1.011185  1.011185  -47.349993    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     1 -1 " "  0  " " 
   6336 "BANDERA 0   " 115.0000 " "  0  :  1 1.009897  1.009897  -46.989853    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 905 "BANDERA"     1 -1 " "  0  " " 
   6337 "SAN ANTON~43" 115.0000 " "  0  :  1 1.017660  1.017660  -48.626897    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 906 "SAN ANTONIO 30"     1 -1 " "  0  " " 
   6338 "ROCKDALE 2 0" 115.0000 " "  0  :  1 1.008166  1.008166  -40.577625    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 907 "ROCKDALE 2"     1 -1 " "  0  " " 
   6339 "CEDAR CREE~7" 115.0000 " "  0  :  1 1.001762  1.001762  -44.099811    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 908 "CEDAR CREEK 2"     1 -1 " "  0  " " 
   6340 "NIXON 0     " 115.0000 " "  0  :  1 1.023791  1.023791  -46.166512    6   24 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 909 "NIXON"     1 -1 " "  0  " " 
   6341 "CHAPPELL H~1" 115.0000 " "  0  :  1 1.017474  1.017474  -47.758103    6   25 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 910 "CHAPPELL HILL"     1 -1 " "  0  " " 
   6342 "ROUND ROCK~9" 500.0000 " "  0  :  1 1.011551  1.011551  -41.941145    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6343 "ROUND ROC~10" 230.0000 " "  0  :  1 1.000282  1.000282  -42.726750    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6344 "ROUND ROC~11" 115.0000 " "  0  :  1 0.996839  0.996839  -43.663302    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     1 -1 " "  0  " " 
   6345 "AUSTIN 14 0 " 115.0000 " "  0  :  1 0.985778  0.985778  -45.396603    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 912 "AUSTIN 14"     1 -1 " "  0  " " 
   6346 "LEMING 0    " 115.0000 " "  0  :  1 1.011522  1.011522  -45.392879    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 360 "LEMING"     1 -1 " "  0  " " 
   6349 "AUSTIN 1 0  " 500.0000 " "  0  :  2 1.040000 1.009007  -41.218632    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6350 "AUSTIN 1 1  " 230.0000 " "  0  :  1 0.997005  0.997005  -41.447508    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6351 "AUSTIN 1 2  " 115.0000 " "  0  :  1 0.990736  0.990736  -43.534165    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     1 -1 " "  0  " " 
   6352 "SAN ANTON~40" 115.0000 " "  0  :  1 1.016214  1.016214  -48.735838    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 915 "SAN ANTONIO 28"     1 -1 " "  0  " " 
   6353 "ROUND ROCK~8" 115.0000 " "  0  :  1 0.996074  0.996074  -44.192452    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 916 "ROUND ROCK 2"     1 -1 " "  0  " " 
   6354 "ROUND ROC~12" 230.0000 " "  0  :  1 0.998991  0.998991  -42.845971    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     1 -1 " "  0  " " 
   6355 "ROUND ROC~13" 115.0000 " "  0  :  1 0.996484  0.996484  -43.154884    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     1 -1 " "  0  " " 
   6356 "SAN ANTON~48" 115.0000 " "  0  :  2 1.030000 1.030047  -49.046589    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 918 "SAN ANTONIO 34"     1 -1 " "  0  " " 
   6357 "DEVINE 0    " 115.0000 " "  0  :  1 1.018191  1.018191  -34.453570    6   26 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 919 "DEVINE"     1 -1 " "  0  " " 
   6358 "GEORGETOWN~1" 115.0000 " "  0  :  1 1.030000 1.030000  -44.170524    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 920 "GEORGETOWN 1"     1 -1 " "  0  " " 
   6359 "BURNET 0    " 230.0000 " "  0  :  1 0.958889  0.958889  -34.078469    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     1 -1 " "  0  " " 
   6360 "BURNET 1    " 115.0000 " "  0  :  1 0.905917  0.905917  -27.777026    6   23 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     1 -1 " "  0  " " 
   7001 "INEZ 0      " 115.0000 " "  0  :  1 1.016241  1.016241  -41.841271    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 922 "INEZ"     1 -1 " "  0  " " 
   7002 "PASADENA 2 0" 500.0000 " "  0  :  1 1.028822  1.028822  -49.012704    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7003 "PASADENA 2 1" 230.0000 " "  0  :  1 1.024397  1.024397  -50.447773    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7004 "PASADENA 2 2" 115.0000 " "  0  :  1 1.021782  1.021782  -52.043207    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7005 "PASADENA 2 3"  13.8000 " "  0  :  2 1.040000 1.028822  -49.012704    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7006 "PASADENA 2 4"  13.8000 " "  0  :  2 1.040000 1.028822  -49.012704    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7007 "PASADENA 2 5"  13.8000 " "  0  :  2 1.040000 1.028822  -49.012704    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7008 "PASADENA 2 6"  13.8000 " "  0  :  2 1.040000 1.028822  -49.012704    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7009 "PASADENA 2 7"  13.8000 " "  0  :  2 1.040000 1.040000  -47.696864    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     1 -1 " "  0  " " 
   7010 "PRAIRIE VI~1" 115.0000 " "  0  :  1 1.004350  1.004350  -50.207863    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 924 "PRAIRIE VIEW"     1 -1 " "  0  " " 
   7011 "CONROE 1 0  " 115.0000 " "  0  :  1 1.025420  1.025420  -51.589486    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 925 "CONROE 1"     1 -1 " "  0  " " 
   7012 "SIMONTON 0  " 115.0000 " "  0  :  1 0.994280  0.994280  -49.338686    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 926 "SIMONTON"     1 -1 " "  0  " " 
   7013 "HOUSTON 80 0" 115.0000 " "  0  :  1 1.006245  1.006245  -52.092444    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 927 "HOUSTON 80"     1 -1 " "  0  " " 
   7014 "HOUSTON 1 0 " 115.0000 " "  0  :  1 1.005310  1.005310  -53.009606    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     1 -1 " "  0  " " 
   7015 "HOUSTON 1 1 "  18.0000 " "  0  :  2 1.040000 1.005310  -53.009606    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     1 -1 " "  0  " " 
   7016 "HOUSTON 9 0 " 115.0000 " "  0  :  1 1.012826  1.012826  -52.064103    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     1 -1 " "  0  " " 
   7017 "HOUSTON 73 0" 115.0000 " "  0  :  1 1.011038  1.011038  -52.820259    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 930 "HOUSTON 73"     1 -1 " "  0  " " 
   7018 "NURSERY 0   " 500.0000 " "  0  :  1 1.035207  1.035207  -41.698614    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7019 "NURSERY 1   " 230.0000 " "  0  :  1 1.020608  1.020608  -40.058892    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7020 "NURSERY 2   " 115.0000 " "  0  :  1 1.014474  1.014474  -41.318078    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7021 "NURSERY 3   "  18.0000 " "  0  :  2 1.040000 1.035207  -41.698614    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7022 "NURSERY 4   "  18.0000 " "  0  :  2 1.040000 1.035207  -41.698614    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7023 "NURSERY 5   "  18.0000 " "  0  :  2 1.040000 1.035207  -41.698614    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7024 "NURSERY 6   "  18.0000 " "  0  :  2 1.040000 1.040000  -41.565090    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7025 "NURSERY 7   "  18.0000 " "  0  :  2 1.040000 1.035207  -41.698614    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     1 -1 " "  0  " " 
   7026 "BACLIFF 0   " 115.0000 " "  0  :  1 1.018081  1.018081  -51.519102    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "BACLIFF"     1 -1 " "  0  " " 
   7027 "SPRING 1 0  " 115.0000 " "  0  :  1 1.006534  1.006534  -52.403663    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 933 "SPRING 1"     1 -1 " "  0  " " 
   7028 "HOUSTON 72 0" 115.0000 " "  0  :  1 1.020000 1.020000  -52.873366    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 934 "HOUSTON 72"     1 -1 " "  0  " " 
   7029 "PORT LAVAC~1" 230.0000 " "  0  :  1 1.024339  1.024339  -39.397444    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7030 "PORT LAVAC~2" 115.0000 " "  0  :  1 1.007912  1.007912  -37.041235    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7031 "PORT LAVAC~3"  13.8000 " "  0  :  2 1.040000 1.024163  -36.446420    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7032 "PORT LAVAC~4"  13.8000 " "  0  :  2 1.040000 1.024710  -38.447775    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7033 "PORT LAVAC~5"  13.8000 " "  0  :  2 1.040000 1.024633  -38.519649    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7034 "PORT LAVAC~6"  13.8000 " "  0  :  2 1.040000 1.024339  -39.397444    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     1 -1 " "  0  " " 
   7035 "CONROE 5 0  " 230.0000 " "  0  :  1 1.021710  1.021710  -47.933725    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     1 -1 " "  0  " " 
   7036 "CONROE 5 1  " 115.0000 " "  0  :  1 1.011512  1.011512  -49.659606    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     1 -1 " "  0  " " 
   7037 "SUGAR LAND~5" 500.0000 " "  0  :  1 1.026471  1.026471  -48.654258    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7038 "SUGAR LAND~6" 230.0000 " "  0  :  1 1.017400  1.017400  -49.904955    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7039 "SUGAR LAND~7" 115.0000 " "  0  :  1 1.008276  1.008276  -51.412888    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     1 -1 " "  0  " " 
   7040 "DAYTON 0    " 230.0000 " "  0  :  1 1.024524  1.024524  -49.602375    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     1 -1 " "  0  " " 
   7041 "DAYTON 1    " 115.0000 " "  0  :  1 1.016862  1.016862  -51.215373    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     1 -1 " "  0  " " 
   7042 "VICTORIA 2 0" 500.0000 " "  0  :  1 1.033256  1.033256  -41.304390    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7043 "VICTORIA 2 1" 230.0000 " "  0  :  1 1.023130  1.023130  -40.420261    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7044 "VICTORIA 2 2" 115.0000 " "  0  :  1 1.015605  1.015605  -41.374676    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7045 "VICTORIA 2 3"  20.0000 " "  0  :  2 1.030000 1.033256  -41.304390    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7046 "VICTORIA 2 4"  20.0000 " "  0  :  2 1.030000 1.033256  -41.304390    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     1 -1 " "  0  " " 
   7047 "KATY 1 0    " 500.0000 " "  0  :  1 1.025235  1.025235  -48.450820    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7048 "KATY 1 1    " 230.0000 " "  0  :  1 1.019478  1.019478  -49.715155    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7049 "KATY 1 2    " 115.0000 " "  0  :  1 1.015638  1.015638  -51.598799    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     1 -1 " "  0  " " 
   7050 "MAGNOLIA 2 0" 115.0000 " "  0  :  1 0.998425  0.998425  -51.495972    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 941 "MAGNOLIA 2"     1 -1 " "  0  " " 
   7051 "HOUSTON 29 0" 115.0000 " "  0  :  1 1.010138  1.010138  -53.306495    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 942 "HOUSTON 29"     1 -1 " "  0  " " 
   7052 "MISSOURI C~1" 115.0000 " "  0  :  1 1.009466  1.009466  -51.681977    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 943 "MISSOURI CITY 1"     1 -1 " "  0  " " 
   7053 "RICHMOND 1 0" 115.0000 " "  0  :  2 1.000000 1.016645  -48.626951    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     1 -1 " "  0  " " 
   7054 "HOUSTON 11 0" 115.0000 " "  0  :  1 1.000405  1.000405  -53.638344    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "HOUSTON 11"     1 -1 " "  0  " " 
   7055 "HOUSTON 33 0" 115.0000 " "  0  :  1 1.011333  1.011333  -52.443227    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 946 "HOUSTON 33"     1 -1 " "  0  " " 
   7056 "SPRING 8 0  " 230.0000 " "  0  :  1 1.016540  1.016540  -49.385778    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     1 -1 " "  0  " " 
   7057 "SPRING 8 1  " 115.0000 " "  0  :  1 1.001361  1.001361  -51.639835    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     1 -1 " "  0  " " 
   7058 "POINT COMF~4" 500.0000 " "  0  :  2 1.000000 1.032767  -40.942445    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7059 "POINT COMF~5" 230.0000 " "  0  :  2 1.000000 1.030381  -40.836836    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7060 "POINT COMF~6" 115.0000 " "  0  :  2 1.000000 1.031695  -41.878269    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7061 "POINT COMF~7"  13.8000 " "  0  :  2 1.000000 1.032781  -40.876458    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7062 "POINT COMF~8"  13.8000 " "  0  :  2 1.000000 1.032781  -40.882116    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7063 "POINT COMF~9"  13.8000 " "  0  :  2 1.000000 1.032786  -40.877321    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7064 "POINT COM~10"  13.8000 " "  0  :  2 1.000000 1.032775  -40.892571    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7065 "POINT COM~11"  13.8000 " "  0  :  2 1.000000 1.032782  -40.887613    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7066 "POINT COM~12"  13.8000 " "  0  :  2 1.000000 1.030115  -39.644406    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     1 -1 " "  0  " " 
   7067 "HOUSTON 28 0" 115.0000 " "  0  :  1 0.995919  0.995919  -53.686158    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 949 "HOUSTON 28"     1 -1 " "  0  " " 
   7068 "EL CAMPO 0  " 230.0000 " "  0  :  2 1.000000 1.014136  -43.348386    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     1 -1 " "  0  " " 
   7069 "EL CAMPO 1  " 115.0000 " "  0  :  2 1.000000 1.000513  -42.136609    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     1 -1 " "  0  " " 
   7070 "HOUSTON 12 0" 115.0000 " "  0  :  1 1.007190  1.007190  -52.440974    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 951 "HOUSTON 12"     1 -1 " "  0  " " 
   7071 "PORT O CON~1" 115.0000 " "  0  :  1 1.020012  1.020012  -40.059257    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 952 "PORT O CONNOR"     1 -1 " "  0  " " 
   7072 "DICKINSON 0 " 115.0000 " "  0  :  1 1.013817  1.013817  -51.500976    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 953 "DICKINSON"     1 -1 " "  0  " " 
   7073 "GALVESTON ~1" 230.0000 " "  0  :  1 1.022563  1.022563  -50.109407    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     1 -1 " "  0  " " 
   7074 "GALVESTON ~2" 115.0000 " "  0  :  1 1.018005  1.018005  -51.033115    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     1 -1 " "  0  " " 
   7075 "HOUSTON 10 0" 115.0000 " "  0  :  1 1.030000 1.028317  -52.503828    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "HOUSTON 10"     1 -1 " "  0  " " 
   7076 "BAYTOWN 2 0 " 500.0000 " "  0  :  1 1.033075  1.033075  -48.495493    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7077 "BAYTOWN 2 1 " 230.0000 " "  0  :  1 1.030611  1.030611  -48.918426    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7078 "BAYTOWN 2 2 " 115.0000 " "  0  :  1 1.024858  1.024858  -50.284048    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7079 "BAYTOWN 2 3 "  13.8000 " "  0  :  2 1.040000 1.033075  -48.495493    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7080 "BAYTOWN 2 4 "  13.8000 " "  0  :  2 1.040000 1.033075  -48.495493    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7081 "BAYTOWN 2 5 "  13.8000 " "  0  :  2 1.040000 1.033075  -48.495493    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7082 "BAYTOWN 2 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -47.865000    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     1 -1 " "  0  " " 
   7083 "LEAGUE CIT~1" 230.0000 " "  0  :  1 1.021974  1.021974  -49.844041    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     1 -1 " "  0  " " 
   7084 "LEAGUE CIT~2" 115.0000 " "  0  :  1 1.013655  1.013655  -51.138403    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     1 -1 " "  0  " " 
   7085 "LIVERPOOL 0 " 115.0000 " "  0  :  1 1.010210  1.010210  -50.290160    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "LIVERPOOL"     1 -1 " "  0  " " 
   7086 "HOUSTON 16 0" 115.0000 " "  0  :  1 1.004945  1.004945  -52.907189    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 959 "HOUSTON 16"     1 -1 " "  0  " " 
   7087 "SUGAR LAND~1" 115.0000 " "  0  :  1 1.011955  1.011955  -51.786635    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 960 "SUGAR LAND 1"     1 -1 " "  0  " " 
   7088 "RICHMOND 2 0" 115.0000 " "  0  :  1 0.996596  0.996596  -49.637145    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "RICHMOND 2"     1 -1 " "  0  " " 
   7089 "HOUSTON 82 0" 115.0000 " "  0  :  1 1.030000 1.029808  -53.295246    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 962 "HOUSTON 82"     1 -1 " "  0  " " 
   7090 "PINEHURST 0 " 115.0000 " "  0  :  1 0.999613  0.999613  -51.199121    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 963 "PINEHURST"     1 -1 " "  0  " " 
   7091 "PEARLAND 2 0" 115.0000 " "  0  :  1 1.030000 1.030000  -53.921481    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 964 "PEARLAND 2"     1 -1 " "  0  " " 
   7092 "HOUSTON 47 0" 115.0000 " "  0  :  1 1.005904  1.005904  -52.973115    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 965 "HOUSTON 47"     1 -1 " "  0  " " 
   7093 "HOUSTON 79 0" 115.0000 " "  0  :  1 1.002432  1.002432  -52.953041    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 966 "HOUSTON 79"     1 -1 " "  0  " " 
   7094 "HOUSTON 49 0" 115.0000 " "  0  :  1 1.019909  1.019909  -53.652045    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 967 "HOUSTON 49"     1 -1 " "  0  " " 
   7095 "WADSWORTH 0 " 500.0000 " "  0  :  2 1.000000 1.019284  -39.057321    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7096 "WADSWORTH 1 " 230.0000 " "  0  :  2 1.000000 1.020985  -40.689512    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7097 "WADSWORTH 2 " 115.0000 " "  0  :  2 1.000000 1.013752  -40.466449    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7098 "WADSWORTH 3 "  13.8000 " "  0  :  2 1.000000 1.000000  -15.551945    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7099 "WADSWORTH 4 "  13.8000 " "  0  :  2 1.000000 1.000000  -30.560650    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     1 -1 " "  0  " " 
   7100 "HOUSTON 18 0" 115.0000 " "  0  :  1 1.006566  1.006566  -52.650306    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 969 "HOUSTON 18"     1 -1 " "  0  " " 
   7101 "HOUSTON 88 0" 115.0000 " "  0  :  1 1.007402  1.007402  -52.088929    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 970 "HOUSTON 88"     1 -1 " "  0  " " 
   7102 "TOMBALL 1 0 " 115.0000 " "  0  :  1 0.996952  0.996952  -52.445010    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 971 "TOMBALL 1"     1 -1 " "  0  " " 
   7103 "HOUSTON 22 0" 115.0000 " "  0  :  1 1.006762  1.006762  -52.737172    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 972 "HOUSTON 22"     1 -1 " "  0  " " 
   7104 "DEER PARK 0 " 500.0000 " "  0  :  1 1.028777  1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7105 "DEER PARK 1 " 230.0000 " "  0  :  1 1.023457  1.023457  -50.079660    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7106 "DEER PARK 2 " 115.0000 " "  0  :  1 1.021799  1.021799  -51.775996    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7107 "DEER PARK 3 "  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7108 "DEER PARK 4 "  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7109 "DEER PARK 5 "  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7110 "DEER PARK 6 "  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7111 "DEER PARK 7 "  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7112 "DEER PARK 8 "  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7113 "DEER PARK 9 "  24.0000 " "  0  :  2 1.040000 1.040000  -47.061496    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7114 "DEER PARK 10"  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7115 "DEER PARK 11"  24.0000 " "  0  :  2 1.040000 1.028777  -49.048145    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     1 -1 " "  0  " " 
   7116 "WALLIS 0    " 115.0000 " "  0  :  1 0.995790  0.995790  -48.373708    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 974 "WALLIS"     1 -1 " "  0  " " 
   7117 "HOUSTON 67 0" 115.0000 " "  0  :  1 1.006357  1.006357  -52.415962    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 975 "HOUSTON 67"     1 -1 " "  0  " " 
   7118 "SPRING 4 0  " 115.0000 " "  0  :  1 0.997558  0.997558  -52.505890    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 976 "SPRING 4"     1 -1 " "  0  " " 
   7119 "SOUTH HOUS~1" 115.0000 " "  0  :  1 1.006732  1.006732  -52.687665    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 977 "SOUTH HOUSTON"     1 -1 " "  0  " " 
   7120 "HOUSTON 3 0 " 115.0000 " "  0  :  1 1.001425  1.001425  -53.128617    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7121 "HOUSTON 3 1 "  18.0000 " "  0  :  2 1.040000 1.001425  -53.128617    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7122 "HOUSTON 3 2 "  18.0000 " "  0  :  2 1.040000 1.001425  -53.128617    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     1 -1 " "  0  " " 
   7123 "SEADRIFT 0  " 115.0000 " "  0  :  2 1.000000 1.021944  -39.634427    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 979 "SEADRIFT"     1 -1 " "  0  " " 
   7124 "HOUSTON 34 0" 115.0000 " "  0  :  1 1.005431  1.005431  -52.998001    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 980 "HOUSTON 34"     1 -1 " "  0  " " 
   7125 "SUGAR LAND~2" 500.0000 " "  0  :  1 1.025903  1.025903  -48.931932    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7126 "SUGAR LAND~3" 230.0000 " "  0  :  1 1.017794  1.017794  -50.075292    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7127 "SUGAR LAND~4" 115.0000 " "  0  :  1 1.014463  1.014463  -51.137700    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     1 -1 " "  0  " " 
   7128 "CONROE 7 0  " 115.0000 " "  0  :  1 1.011316  1.011316  -49.283652    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 982 "CONROE 7"     1 -1 " "  0  " " 
   7129 "LOLITA 0    " 115.0000 " "  0  :  1 1.029145  1.029145  -42.968987    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "LOLITA"     1 -1 " "  0  " " 
   7130 "LAPORTE 0   " 500.0000 " "  0  :  1 1.028640  1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7131 "LAPORTE 1   " 230.0000 " "  0  :  1 1.021447  1.021447  -50.061275    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7132 "LAPORTE 2   " 115.0000 " "  0  :  1 1.011661  1.011661  -51.497550    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7133 "LAPORTE 3   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7134 "LAPORTE 4   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7135 "LAPORTE 5   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7136 "LAPORTE 6   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7137 "LAPORTE 7   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7138 "LAPORTE 8   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7139 "LAPORTE 9   "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7140 "LAPORTE 10  "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7141 "LAPORTE 11  "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7142 "LAPORTE 12  "  13.8000 " "  0  :  2 1.000000 1.028640  -49.102270    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     1 -1 " "  0  " " 
   7143 "NEW CANEY 0 " 115.0000 " "  0  :  1 1.009817  1.009817  -53.214794    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 985 "NEW CANEY"     1 -1 " "  0  " " 
   7144 "HOUSTON 14 0" 115.0000 " "  0  :  1 1.008138  1.008138  -52.401784    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 986 "HOUSTON 14"     1 -1 " "  0  " " 
   7145 "HOUSTON 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -54.042899    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     1 -1 " "  0  " " 
   7146 "HOUSTON 2 1 "  13.8000 " "  0  :  2 1.010000 1.030000  -54.042899    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     1 -1 " "  0  " " 
   7147 "HOUSTON 78 0" 115.0000 " "  0  :  1 1.012957  1.012957  -52.547783    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 988 "HOUSTON 78"     1 -1 " "  0  " " 
   7148 "HOUSTON 40 0" 115.0000 " "  0  :  1 1.002751  1.002751  -53.330107    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 989 "HOUSTON 40"     1 -1 " "  0  " " 
   7149 "BLOOMINGTO~1" 115.0000 " "  0  :  1 1.014998  1.014998  -41.663103    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "BLOOMINGTON"     1 -1 " "  0  " " 
   7150 "WILLIS 2 0  " 230.0000 " "  0  :  1 1.030000 1.030000  -46.606663    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     1 -1 " "  0  " " 
   7151 "WILLIS 2 1  " 115.0000 " "  0  :  1 1.027212  1.027212  -48.044189    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     1 -1 " "  0  " " 
   7152 "HOUSTON 51 0" 115.0000 " "  0  :  1 1.007500  1.007500  -52.786375    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 992 "HOUSTON 51"     1 -1 " "  0  " " 
   7153 "PALACIOS 0  " 115.0000 " "  0  :  1 1.010718  1.010718  -40.480423    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 993 "PALACIOS"     1 -1 " "  0  " " 
   7154 "CONROE 4 0  " 115.0000 " "  0  :  1 1.011982  1.011982  -52.370684    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 994 "CONROE 4"     1 -1 " "  0  " " 
   7155 "HOUSTON 52 0" 115.0000 " "  0  :  1 1.000865  1.000865  -52.968484    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 995 "HOUSTON 52"     1 -1 " "  0  " " 
   7156 "SPRING 2 0  " 230.0000 " "  0  :  1 1.014224  1.014224  -50.437528    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     1 -1 " "  0  " " 
   7157 "SPRING 2 1  " 115.0000 " "  0  :  1 1.008220  1.008220  -51.920764    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     1 -1 " "  0  " " 
   7158 "KINGWOOD 1 0" 115.0000 " "  0  :  1 0.999068  0.999068  -53.199775    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 997 "KINGWOOD 1"     1 -1 " "  0  " " 
   7159 "HOUSTON 5 0 " 500.0000 " "  0  :  1 1.025551  1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7160 "HOUSTON 5 1 " 230.0000 " "  0  :  1 1.019568  1.019568  -49.482275    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7161 "HOUSTON 5 2 " 115.0000 " "  0  :  1 1.012752  1.012752  -51.221813    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7162 "HOUSTON 5 3 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7163 "HOUSTON 5 4 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7164 "HOUSTON 5 5 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7165 "HOUSTON 5 6 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7166 "HOUSTON 5 7 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7167 "HOUSTON 5 8 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7168 "HOUSTON 5 9 "  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7169 "HOUSTON 5 10"  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7170 "HOUSTON 5 11"  18.0000 " "  0  :  2 1.040000 1.025551  -47.965859    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     1 -1 " "  0  " " 
   7171 "TEXAS CITY~1" 230.0000 " "  0  :  1 1.022242  1.022242  -50.009207    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     1 -1 " "  0  " " 
   7172 "TEXAS CITY~2" 115.0000 " "  0  :  1 1.022352  1.022352  -50.675933    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     1 -1 " "  0  " " 
   7173 "KINGWOOD 2 0" 115.0000 " "  0  :  1 0.998109  0.998109  -53.641802    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1000 "KINGWOOD 2"     1 -1 " "  0  " " 
   7174 "HOUSTON 8 0 " 115.0000 " "  0  :  1 1.004076  1.004076  -52.552168    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1001 "HOUSTON 8"     1 -1 " "  0  " " 
   7175 "SPRING 7 0  " 500.0000 " "  0  :  1 1.025622  1.025622  -47.447545    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7176 "SPRING 7 1  " 230.0000 " "  0  :  1 1.017700  1.017700  -49.385729    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7177 "SPRING 7 2  " 115.0000 " "  0  :  1 1.000926  1.000926  -52.024788    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     1 -1 " "  0  " " 
   7178 "HOUSTON 41 0" 115.0000 " "  0  :  1 0.999752  0.999752  -53.352827    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1003 "HOUSTON 41"     1 -1 " "  0  " " 
   7179 "FRESNO 0    " 115.0000 " "  0  :  1 1.004206  1.004206  -52.262378    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1004 "FRESNO"     1 -1 " "  0  " " 
   7180 "HOUSTON 48 0" 115.0000 " "  0  :  1 1.006750  1.006750  -53.094001    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1005 "HOUSTON 48"     1 -1 " "  0  " " 
   7181 "HOUSTON 58 0" 115.0000 " "  0  :  1 1.000641  1.000641  -53.199010    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1006 "HOUSTON 58"     1 -1 " "  0  " " 
   7182 "PATTISON 0  " 115.0000 " "  0  :  1 1.006187  1.006187  -48.303800    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1007 "PATTISON"     1 -1 " "  0  " " 
   7183 "HOUSTON 77 0" 115.0000 " "  0  :  1 1.030000 1.030000  -53.252734    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1008 "HOUSTON 77"     1 -1 " "  0  " " 
   7184 "MISSOURI C~2" 230.0000 " "  0  :  1 1.020420  1.020420  -49.317997    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     1 -1 " "  0  " " 
   7185 "MISSOURI C~3" 115.0000 " "  0  :  1 1.012310  1.012310  -50.363477    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     1 -1 " "  0  " " 
   7186 "HOUSTON 4 0 " 500.0000 " "  0  :  1 1.023803  1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7187 "HOUSTON 4 1 " 230.0000 " "  0  :  1 1.017879  1.017879  -50.404155    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7188 "HOUSTON 4 2 " 115.0000 " "  0  :  1 1.012095  1.012095  -52.082518    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7189 "HOUSTON 4 3 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7190 "HOUSTON 4 4 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7191 "HOUSTON 4 5 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7192 "HOUSTON 4 6 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7193 "HOUSTON 4 7 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7194 "HOUSTON 4 8 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7195 "HOUSTON 4 9 "  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7196 "HOUSTON 4 10"  13.8000 " "  0  :  2 1.030000 1.023803  -48.709198    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7197 "HOUSTON 4 11"  13.8000 " "  0  :  2 1.030000 1.030000  -48.195225    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     1 -1 " "  0  " " 
   7198 "TOMBALL 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -51.783822    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1011 "TOMBALL 2"     1 -1 " "  0  " " 
   7199 "CYPRESS 1 0 " 500.0000 " "  0  :  1 1.026186  1.026186  -47.800897    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7200 "CYPRESS 1 1 " 230.0000 " "  0  :  1 1.019338  1.019338  -49.646760    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7201 "CYPRESS 1 2 " 115.0000 " "  0  :  1 1.018040  1.018040  -51.208266    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     1 -1 " "  0  " " 
   7202 "HEMPSTEAD 0 " 115.0000 " "  0  :  1 1.005553  1.005553  -49.688707    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "HEMPSTEAD"     1 -1 " "  0  " " 
   7203 "WEST COLUM~1" 115.0000 " "  0  :  1 1.007552  1.007552  -47.187296    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "WEST COLUMBIA"     1 -1 " "  0  " " 
   7204 "BAYTOWN 1 0 " 500.0000 " "  0  :  1 1.032595  1.032595  -48.739437    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7205 "BAYTOWN 1 1 " 230.0000 " "  0  :  1 1.027862  1.027862  -49.413256    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7206 "BAYTOWN 1 2 " 115.0000 " "  0  :  1 1.027915  1.027915  -50.384584    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7207 "BAYTOWN 1 3 "  18.0000 " "  0  :  2 1.040000 1.032595  -48.739437    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7208 "BAYTOWN 1 4 "  18.0000 " "  0  :  2 1.040000 1.040000  -48.475576    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7209 "BAYTOWN 1 5 "  18.0000 " "  0  :  2 1.040000 1.032595  -48.739437    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7210 "BAYTOWN 1 6 "  18.0000 " "  0  :  2 1.040000 1.032595  -48.739437    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7211 "BAYTOWN 1 7 "  18.0000 " "  0  :  2 1.040000 1.032595  -48.739437    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7212 "BAYTOWN 1 8 "  18.0000 " "  0  :  2 1.040000 1.032595  -48.739437    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     1 -1 " "  0  " " 
   7213 "SANTA FE 1 0" 115.0000 " "  0  :  1 1.024267  1.024267  -49.685218    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1016 "SANTA FE 1"     1 -1 " "  0  " " 
   7214 "HOUSTON 27 0" 115.0000 " "  0  :  1 1.003206  1.003206  -52.901637    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1017 "HOUSTON 27"     1 -1 " "  0  " " 
   7215 "SPRING 5 0  " 115.0000 " "  0  :  1 1.001300  1.001300  -51.775774    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1018 "SPRING 5"     1 -1 " "  0  " " 
   7216 "HOUSTON 46 0" 115.0000 " "  0  :  1 1.003816  1.003816  -53.137735    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1019 "HOUSTON 46"     1 -1 " "  0  " " 
   7217 "HOUSTON 23 0" 115.0000 " "  0  :  1 1.007551  1.007551  -53.230851    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1020 "HOUSTON 23"     1 -1 " "  0  " " 
   7218 "MONTGOMERY 0" 115.0000 " "  0  :  1 0.998807  0.998807  -50.564377    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1021 "MONTGOMERY"     1 -1 " "  0  " " 
   7219 "HUNGERFORD 0" 115.0000 " "  0  :  1 1.019774  1.019774  -44.368372    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "HUNGERFORD"     1 -1 " "  0  " " 
   7220 "HOUSTON 84 0" 115.0000 " "  0  :  1 1.005175  1.005175  -52.831519    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1023 "HOUSTON 84"     1 -1 " "  0  " " 
   7221 "HOUSTON 83 0" 115.0000 " "  0  :  1 1.004538  1.004538  -52.704206    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1024 "HOUSTON 83"     1 -1 " "  0  " " 
   7222 "HOUSTON 24 0" 115.0000 " "  0  :  1 1.004694  1.004694  -52.894479    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1025 "HOUSTON 24"     1 -1 " "  0  " " 
   7223 "HOUSTON 76 0" 115.0000 " "  0  :  1 1.006856  1.006856  -52.130682    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1026 "HOUSTON 76"     1 -1 " "  0  " " 
   7224 "HOUSTON 43 0" 115.0000 " "  0  :  1 1.003478  1.003478  -53.150115    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1027 "HOUSTON 43"     1 -1 " "  0  " " 
   7225 "HOUSTON 81 0" 115.0000 " "  0  :  1 1.001404  1.001404  -53.077308    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1028 "HOUSTON 81"     1 -1 " "  0  " " 
   7226 "HOUSTON 35 0" 115.0000 " "  0  :  1 1.010411  1.010411  -53.146166    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1029 "HOUSTON 35"     1 -1 " "  0  " " 
   7227 "HOUSTON 90 0" 500.0000 " "  0  :  1 1.028066  1.028066  -48.189497    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7228 "HOUSTON 90 1" 230.0000 " "  0  :  1 1.018203  1.018203  -49.937659    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7229 "HOUSTON 90 2" 115.0000 " "  0  :  1 1.013420  1.013420  -51.121838    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     1 -1 " "  0  " " 
   7230 "BEASLEY 0   " 115.0000 " "  0  :  1 1.023884  1.023884  -46.146430    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1031 "BEASLEY"     1 -1 " "  0  " " 
   7231 "HOUSTON 7 0 " 115.0000 " "  0  :  1 1.009028  1.009028  -52.208986    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1032 "HOUSTON 7"     1 -1 " "  0  " " 
   7232 "LA MARQUE 0 " 115.0000 " "  0  :  1 1.024804  1.024804  -50.846235    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     1 -1 " "  0  " " 
   7233 "WALLER 0    " 115.0000 " "  0  :  1 1.003842  1.003842  -50.838018    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1034 "WALLER"     1 -1 " "  0  " " 
   7234 "PORTER 0    " 115.0000 " "  0  :  1 1.008042  1.008042  -53.112794    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1035 "PORTER"     1 -1 " "  0  " " 
   7235 "CYPRESS 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -52.677054    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1036 "CYPRESS 2"     1 -1 " "  0  " " 
   7236 "HOUSTON 30 0" 115.0000 " "  0  :  1 1.030000 1.030000  -53.089372    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1037 "HOUSTON 30"     1 -1 " "  0  " " 
   7237 "FULSHEAR 0  " 115.0000 " "  0  :  1 1.007781  1.007781  -46.991095    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1038 "FULSHEAR"     1 -1 " "  0  " " 
   7238 "LIBERTY 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -52.072953    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1039 "LIBERTY"     1 -1 " "  0  " " 
   7239 "WINNIE 0    " 115.0000 " "  0  :  1 1.013624  1.013624  -51.785785    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1040 "WINNIE"     1 -1 " "  0  " " 
   7240 "HOUSTON 63 0" 115.0000 " "  0  :  1 1.011498  1.011498  -53.190191    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1041 "HOUSTON 63"     1 -1 " "  0  " " 
   7241 "HOUSTON 70 0" 115.0000 " "  0  :  1 1.002839  1.002839  -53.145261    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1042 "HOUSTON 70"     1 -1 " "  0  " " 
   7242 "HOUSTON 55 0" 115.0000 " "  0  :  1 1.002441  1.002441  -52.682918    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1043 "HOUSTON 55"     1 -1 " "  0  " " 
   7243 "CROSBY 0    " 115.0000 " "  0  :  1 1.009043  1.009043  -53.092187    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "CROSBY"     1 -1 " "  0  " " 
   7244 "MANVEL 0    " 115.0000 " "  0  :  1 1.005737  1.005737  -51.737835    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "MANVEL"     1 -1 " "  0  " " 
   7245 "HOUSTON 54 0" 115.0000 " "  0  :  1 1.008290  1.008290  -53.314254    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1046 "HOUSTON 54"     1 -1 " "  0  " " 
   7246 "HOUSTON 89 0" 115.0000 " "  0  :  1 0.996798  0.996798  -52.818497    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1047 "HOUSTON 89"     1 -1 " "  0  " " 
   7247 "DAMON 0     " 115.0000 " "  0  :  1 1.008448  1.008448  -47.024047    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "DAMON"     1 -1 " "  0  " " 
   7248 "HOUSTON 74 0" 115.0000 " "  0  :  1 1.000544  1.000544  -53.291380    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1049 "HOUSTON 74"     1 -1 " "  0  " " 
   7249 "HOUSTON 26 0" 115.0000 " "  0  :  1 1.004451  1.004451  -53.120113    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1050 "HOUSTON 26"     1 -1 " "  0  " " 
   7250 "HOUSTON 32 0" 115.0000 " "  0  :  1 1.013914  1.013914  -52.832987    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1051 "HOUSTON 32"     1 -1 " "  0  " " 
   7251 "HOCKLEY 0   " 115.0000 " "  0  :  1 1.005072  1.005072  -51.906393    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1052 "HOCKLEY"     1 -1 " "  0  " " 
   7252 "ANGLETON 0  " 230.0000 " "  0  :  1 1.022193  1.022193  -48.044667    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     1 -1 " "  0  " " 
   7253 "ANGLETON 1  " 115.0000 " "  0  :  1 1.015189  1.015189  -48.956502    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     1 -1 " "  0  " " 
   7254 "CONROE 3 0  " 115.0000 " "  0  :  1 1.023919  1.023919  -49.779297    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "CONROE 3"     1 -1 " "  0  " " 
   7255 "HOUSTON 39 0" 115.0000 " "  0  :  1 1.010389  1.010389  -52.335217    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1055 "HOUSTON 39"     1 -1 " "  0  " " 
   7256 "HOUSTON 59 0" 115.0000 " "  0  :  1 1.006042  1.006042  -52.119034    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1056 "HOUSTON 59"     1 -1 " "  0  " " 
   7257 "PEARLAND 1 0" 115.0000 " "  0  :  1 1.003973  1.003973  -52.246790    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1057 "PEARLAND 1"     1 -1 " "  0  " " 
   7258 "HOUSTON 56 0" 115.0000 " "  0  :  1 1.006322  1.006322  -52.750752    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1058 "HOUSTON 56"     1 -1 " "  0  " " 
   7259 "HOUSTON 13 0" 115.0000 " "  0  :  1 1.012631  1.012631  -53.136201    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1059 "HOUSTON 13"     1 -1 " "  0  " " 
   7260 "CHANNELVI~15" 115.0000 " "  0  :  1 1.011053  1.011053  -52.273797    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1060 "CHANNELVIEW 2"     1 -1 " "  0  " " 
   7261 "BAY CITY 0  " 230.0000 " "  0  :  1 1.024078  1.024078  -43.289625    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     1 -1 " "  0  " " 
   7262 "BAY CITY 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -44.326952    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     1 -1 " "  0  " " 
   7263 "PASADENA 3 0" 500.0000 " "  0  :  1 1.029225  1.029225  -49.079928    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7264 "PASADENA 3 1" 230.0000 " "  0  :  1 1.024916  1.024916  -49.807779    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7265 "PASADENA 3 2" 115.0000 " "  0  :  1 1.013175  1.013175  -51.669771    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7266 "PASADENA 3 3"  13.8000 " "  0  :  2 1.010000 1.029225  -49.079928    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7267 "PASADENA 3 4"  13.8000 " "  0  :  2 1.010000 1.024923  -47.776517    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7268 "PASADENA 3 5"  13.8000 " "  0  :  2 1.010000 1.029225  -49.079928    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7269 "PASADENA 3 6"  13.8000 " "  0  :  2 1.010000 1.029225  -49.079928    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7270 "PASADENA 3 7"  13.8000 " "  0  :  2 1.010000 1.029225  -49.079928    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     1 -1 " "  0  " " 
   7271 "BROOKSHIRE 0" 115.0000 " "  0  :  1 1.004735  1.004735  -50.950075    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1063 "BROOKSHIRE"     1 -1 " "  0  " " 
   7272 "HOUSTON 25 0" 115.0000 " "  0  :  1 1.005733  1.005733  -52.666509    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1064 "HOUSTON 25"     1 -1 " "  0  " " 
   7273 "TEXAS CITY~3" 115.0000 " "  0  :  1 1.030000 1.030000  -50.926038    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1065 "TEXAS CITY 2"     1 -1 " "  0  " " 
   7274 "VICTORIA 3 0" 230.0000 " "  0  :  1 1.015939  1.015939  -37.883251    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     1 -1 " "  0  " " 
   7275 "VICTORIA 3 1" 115.0000 " "  0  :  1 1.010873  1.010873  -38.067056    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     1 -1 " "  0  " " 
   7276 "HOUSTON 36 0" 115.0000 " "  0  :  1 1.030000 1.028712  -53.498348    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1067 "HOUSTON 36"     1 -1 " "  0  " " 
   7277 "GANADO 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -43.318082    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "GANADO"     1 -1 " "  0  " " 
   7278 "MONT BELVI~1" 230.0000 " "  0  :  1 1.021742  1.021742  -50.101908    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7279 "MONT BELVI~2" 115.0000 " "  0  :  1 1.020590  1.020590  -50.811125    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7280 "MONT BELVI~3"  13.8000 " "  0  :  2 1.040000 1.021742  -50.101908    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7281 "MONT BELVI~4"  13.8000 " "  0  :  2 1.040000 1.021742  -50.101908    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     1 -1 " "  0  " " 
   7282 "BAYTOWN 3 0 " 230.0000 " "  0  :  1 1.025729  1.025729  -49.433474    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7283 "BAYTOWN 3 1 " 115.0000 " "  0  :  1 1.012958  1.012958  -51.116066    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7284 "BAYTOWN 3 2 "  13.2000 " "  0  :  2 1.040000 1.025729  -49.433474    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7285 "BAYTOWN 3 3 "  13.2000 " "  0  :  2 1.040000 1.025845  -48.398475    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7286 "BAYTOWN 3 4 "  13.2000 " "  0  :  2 1.040000 1.025970  -47.051566    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7287 "BAYTOWN 3 5 "  13.2000 " "  0  :  2 1.040000 1.025743  -47.371374    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7288 "BAYTOWN 3 6 "  13.2000 " "  0  :  2 1.040000 1.025942  -47.237661    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7289 "BAYTOWN 3 7 "  13.2000 " "  0  :  2 1.040000 1.025952  -47.796216    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     1 -1 " "  0  " " 
   7290 "SPRING 6 0  " 115.0000 " "  0  :  1 0.998795  0.998795  -52.578557    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1071 "SPRING 6"     1 -1 " "  0  " " 
   7291 "HUMBLE 2 0  " 115.0000 " "  0  :  1 0.993687  0.993687  -53.502105    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1072 "HUMBLE 2"     1 -1 " "  0  " " 
   7292 "HOUSTON 69 0" 115.0000 " "  0  :  1 1.010671  1.010671  -51.666800    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     1 -1 " "  0  " " 
   7293 "SANTA FE 2 0" 115.0000 " "  0  :  1 1.018529  1.018529  -50.171223    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1074 "SANTA FE 2"     1 -1 " "  0  " " 
   7294 "PORT BOLIV~1" 115.0000 " "  0  :  1 1.030000 1.030000  -50.891400    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1075 "PORT BOLIVAR"     1 -1 " "  0  " " 
   7295 "HOUSTON 42 0" 115.0000 " "  0  :  1 1.001595  1.001595  -52.738996    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1076 "HOUSTON 42"     1 -1 " "  0  " " 
   7296 "HOUSTON 85 0" 115.0000 " "  0  :  1 1.000338  1.000338  -53.305606    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1077 "HOUSTON 85"     1 -1 " "  0  " " 
   7297 "HOUSTON 50 0" 115.0000 " "  0  :  1 1.000535  1.000535  -52.825982    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1078 "HOUSTON 50"     1 -1 " "  0  " " 
   7298 "HOUSTON 62 0" 115.0000 " "  0  :  1 1.004802  1.004802  -53.253088    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1079 "HOUSTON 62"     1 -1 " "  0  " " 
   7299 "EAGLE LAKE 0" 115.0000 " "  0  :  1 1.010710  1.010710  -43.681216    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1080 "EAGLE LAKE"     1 -1 " "  0  " " 
   7300 "CONROE 2 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -52.501165    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1081 "CONROE 2"     1 -1 " "  0  " " 
   7301 "WEBSTER 0   " 115.0000 " "  0  :  1 1.001109  1.001109  -52.817807    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1082 "WEBSTER"     1 -1 " "  0  " " 
   7302 "SWEENY 0    " 115.0000 " "  0  :  1 1.016541  1.016541  -45.675465    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1083 "SWEENY"     1 -1 " "  0  " " 
   7303 "BLESSING 0  " 115.0000 " "  0  :  1 1.023851  1.023851  -43.811346    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "BLESSING"     1 -1 " "  0  " " 
   7304 "WHARTON 1 0 " 500.0000 " "  0  :  1 1.025475  1.025475  -42.600311    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7305 "WHARTON 1 1 " 230.0000 " "  0  :  1 1.023278  1.023278  -44.015907    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7306 "WHARTON 1 2 " 115.0000 " "  0  :  1 1.019113  1.019113  -42.236780    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7307 "WHARTON 1 3 "  24.0000 " "  0  :  2 1.040000 1.035906  -41.925501    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7308 "WHARTON 1 4 "  24.0000 " "  0  :  2 1.040000 1.025475  -42.600311    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7309 "WHARTON 1 5 "  24.0000 " "  0  :  2 1.040000 1.025475  -42.600311    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7310 "WHARTON 1 6 "  24.0000 " "  0  :  2 1.040000 1.025475  -42.600311    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7311 "WHARTON 1 7 "  24.0000 " "  0  :  2 1.040000 1.025475  -42.600311    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     1 -1 " "  0  " " 
   7312 "LAKE JACKS~1" 230.0000 " "  0  :  1 1.027231  1.027231  -47.324681    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     1 -1 " "  0  " " 
   7313 "LAKE JACKS~2" 115.0000 " "  0  :  1 1.012404  1.012404  -48.442535    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     1 -1 " "  0  " " 
   7314 "BELLVILLE 0 " 115.0000 " "  0  :  1 0.998003  0.998003  -48.275805    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1087 "BELLVILLE"     1 -1 " "  0  " " 
   7315 "KATY 4 0    " 115.0000 " "  0  :  1 1.016996  1.016996  -51.951460    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1088 "KATY 4"     1 -1 " "  0  " " 
   7316 "HOUSTON 38 0" 115.0000 " "  0  :  1 1.001629  1.001629  -52.689969    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1089 "HOUSTON 38"     1 -1 " "  0  " " 
   7317 "FRIENDSWOO~1" 115.0000 " "  0  :  1 1.009130  1.009130  -51.340735    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1090 "FRIENDSWOOD"     1 -1 " "  0  " " 
   7318 "HOUSTON 17 0" 115.0000 " "  0  :  1 1.000005  1.000005  -53.113608    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1091 "HOUSTON 17"     1 -1 " "  0  " " 
   7319 "HOUSTON 66 0" 115.0000 " "  0  :  1 1.000913  1.000913  -52.294735    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1092 "HOUSTON 66"     1 -1 " "  0  " " 
   7320 "FREEPORT 1 0" 500.0000 " "  0  :  1 1.037626  1.037626  -46.297473    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7321 "FREEPORT 1 1" 230.0000 " "  0  :  1 1.032263  1.032263  -46.508584    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7322 "FREEPORT 1 2" 115.0000 " "  0  :  1 1.030534  1.030534  -43.130631    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7323 "FREEPORT 1 3"  13.8000 " "  0  :  2 1.020000 1.037626  -46.297473    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7324 "FREEPORT 1 4"  13.8000 " "  0  :  2 1.020000 1.037626  -46.297473    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7325 "FREEPORT 1 5"  13.8000 " "  0  :  2 1.020000 1.033794  -45.985534    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7326 "FREEPORT 1 6"  13.8000 " "  0  :  2 1.020000 1.035770  -46.145546    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     1 -1 " "  0  " " 
   7327 "NEWGULF 0   " 230.0000 " "  0  :  1 1.025081  1.025081  -45.268961    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7328 "NEWGULF 1   " 115.0000 " "  0  :  1 1.020227  1.020227  -45.901806    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7329 "NEWGULF 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -45.165322    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     1 -1 " "  0  " " 
   7330 "HOUSTON 60 0" 115.0000 " "  0  :  1 1.005321  1.005321  -53.050134    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1095 "HOUSTON 60"     1 -1 " "  0  " " 
   7331 "PASADENA 1 0" 500.0000 " "  0  :  1 1.028638  1.028638  -48.928802    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7332 "PASADENA 1 1" 230.0000 " "  0  :  1 1.021414  1.021414  -50.181682    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7333 "PASADENA 1 2" 115.0000 " "  0  :  1 1.011686  1.011686  -51.921329    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7334 "PASADENA 1 3"  20.0000 " "  0  :  2 1.040000 1.028638  -48.928802    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7335 "PASADENA 1 4"  20.0000 " "  0  :  2 1.040000 1.040000  -48.835978    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     1 -1 " "  0  " " 
   7336 "STAFFORD 0  " 115.0000 " "  0  :  1 1.011846  1.011846  -52.215372    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1097 "STAFFORD"     1 -1 " "  0  " " 
   7337 "EDNA 0      " 115.0000 " "  0  :  1 1.018513  1.018513  -43.082320    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1098 "EDNA"     1 -1 " "  0  " " 
   7338 "HOUSTON 21 0" 115.0000 " "  0  :  1 1.004884  1.004884  -53.029536    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1099 "HOUSTON 21"     1 -1 " "  0  " " 
   7339 "NEEDVILLE 0 " 115.0000 " "  0  :  1 1.011424  1.011424  -46.643506    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "NEEDVILLE"     1 -1 " "  0  " " 
   7340 "SEALY 0     " 115.0000 " "  0  :  2 1.000000 0.997589  -49.641843    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1101 "SEALY"     1 -1 " "  0  " " 
   7341 "KATY 3 0    " 500.0000 " "  0  :  1 1.021598  1.021598  -46.863957    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7342 "KATY 3 1    " 230.0000 " "  0  :  1 1.016599  1.016599  -49.429489    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7343 "KATY 3 2    " 115.0000 " "  0  :  1 0.992802  0.992802  -50.446388    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     1 -1 " "  0  " " 
   7344 "HOUSTON 37 0" 115.0000 " "  0  :  1 0.999004  0.999004  -53.497772    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1103 "HOUSTON 37"     1 -1 " "  0  " " 
   7345 "HOUSTON 19 0" 115.0000 " "  0  :  1 1.006727  1.006727  -52.863962    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1104 "HOUSTON 19"     1 -1 " "  0  " " 
   7346 "THOMPSONS 0 " 500.0000 " "  0  :  1 1.026789  1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7347 "THOMPSONS 1 " 230.0000 " "  0  :  1 1.021887  1.021887  -49.104016    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7348 "THOMPSONS 2 " 115.0000 " "  0  :  1 1.017879  1.017879  -48.764577    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7349 "THOMPSONS 3 "  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7350 "THOMPSONS 4 "  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7351 "THOMPSONS 5 "  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7352 "THOMPSONS 6 "  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7353 "THOMPSONS 7 "  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7354 "THOMPSONS 8 "  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7355 "THOMPSONS 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -47.064755    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7356 "THOMPSONS 10"  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7357 "THOMPSONS 11"  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7358 "THOMPSONS 12"  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7359 "THOMPSONS 13"  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7360 "THOMPSONS 14"  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7361 "THOMPSONS 15"  13.8000 " "  0  :  2 1.040000 1.026789  -48.717091    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     1 -1 " "  0  " " 
   7362 "HOUSTON 61 0" 115.0000 " "  0  :  1 1.002259  1.002259  -53.201368    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1106 "HOUSTON 61"     1 -1 " "  0  " " 
   7363 "GALVESTON ~4" 115.0000 " "  0  :  1 1.022472  1.022472  -48.035448    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1107 "GALVESTON 3"     1 -1 " "  0  " " 
   7364 "EAST BERNA~1" 115.0000 " "  0  :  1 1.006475  1.006475  -46.052403    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1108 "EAST BERNARD"     1 -1 " "  0  " " 
   7365 "HOUSTON 20 0" 115.0000 " "  0  :  1 1.008685  1.008685  -53.112849    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1109 "HOUSTON 20"     1 -1 " "  0  " " 
   7366 "CHANNELVIE~1" 500.0000 " "  0  :  1 1.028325  1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7367 "CHANNELVIE~2" 230.0000 " "  0  :  1 1.022114  1.022114  -49.989343    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7368 "CHANNELVIE~7" 115.0000 " "  0  :  1 1.014404  1.014404  -51.782371    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7369 "CHANNELVIE~8"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7370 "CHANNELVIE~9"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7371 "CHANNELVI~10"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7372 "CHANNELVI~11"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7373 "CHANNELVI~12"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7374 "CHANNELVI~13"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7375 "CHANNELVI~14"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7376 "CHANNELVIE~3"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7377 "CHANNELVIE~4"  18.0000 " "  0  :  2 1.040000 1.028325  -49.046149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7378 "CHANNELVIE~5"  18.0000 " "  0  :  2 1.040000 1.040000  -47.621149    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7379 "CHANNELVIE~6"  18.0000 " "  0  :  2 1.040000 1.040000  -47.730046    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     1 -1 " "  0  " " 
   7380 "FREEPORT 3 0" 115.0000 " "  0  :  2 1.000000 1.035015  -41.944218    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "FREEPORT 3"     1 -1 " "  0  " " 
   7381 "HOUSTON 15 0" 115.0000 " "  0  :  1 1.009423  1.009423  -53.472621    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1112 "HOUSTON 15"     1 -1 " "  0  " " 
   7382 "HOUSTON 31 0" 115.0000 " "  0  :  1 1.002864  1.002864  -53.130709    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1113 "HOUSTON 31"     1 -1 " "  0  " " 
   7383 "ROSHARON 0  " 115.0000 " "  0  :  1 1.004629  1.004629  -51.468119    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "ROSHARON"     1 -1 " "  0  " " 
   7384 "HOUSTON 44 0" 115.0000 " "  0  :  1 1.002033  1.002033  -53.093457    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1115 "HOUSTON 44"     1 -1 " "  0  " " 
   7385 "HOUSTON 75 0" 115.0000 " "  0  :  1 1.004223  1.004223  -53.190521    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1116 "HOUSTON 75"     1 -1 " "  0  " " 
   7386 "HOUSTON 71 0" 115.0000 " "  0  :  1 1.005323  1.005323  -52.956870    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1117 "HOUSTON 71"     1 -1 " "  0  " " 
   7387 "HUMBLE 1 0  " 115.0000 " "  0  :  1 1.000835  1.000835  -53.758888    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1118 "HUMBLE 1"     1 -1 " "  0  " " 
   7388 "HOUSTON 68 0" 115.0000 " "  0  :  1 1.012056  1.012056  -53.406103    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1119 "HOUSTON 68"     1 -1 " "  0  " " 
   7389 "WILLIS 1 0  " 500.0000 " "  0  :  0 1.040000 1.040000  -43.294999    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7390 "WILLIS 1 1  " 230.0000 " "  0  :  1 1.030807  1.030807  -46.128979    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7391 "WILLIS 1 2  " 115.0000 " "  0  :  1 1.018878  1.018878  -48.037578    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     1 -1 " "  0  " " 
   7392 "BAYTOWN 4 0 " 115.0000 " "  0  :  1 1.020206  1.020206  -51.539716    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1121 "BAYTOWN 4"     1 -1 " "  0  " " 
   7393 "VAN VLECK 0 " 115.0000 " "  0  :  1 1.011567  1.011567  -46.165752    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     1 -1 " "  0  " " 
   7394 "HUFFMAN 0   " 115.0000 " "  0  :  1 1.002561  1.002561  -52.772955    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "HUFFMAN"     1 -1 " "  0  " " 
   7395 "HOUSTON 53 0" 115.0000 " "  0  :  1 1.009467  1.009467  -53.090582    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1124 "HOUSTON 53"     1 -1 " "  0  " " 
   7396 "HOUSTON 91 0" 115.0000 " "  0  :  1 1.003989  1.003989  -52.340034    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1125 "HOUSTON 91"     1 -1 " "  0  " " 
   7397 "ROSENBERG 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -48.043142    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "ROSENBERG"     1 -1 " "  0  " " 
   7398 "PASADENA 5 0" 115.0000 " "  0  :  1 1.011458  1.011458  -52.520927    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1127 "PASADENA 5"     1 -1 " "  0  " " 
   7399 "HOUSTON 45 0" 115.0000 " "  0  :  1 1.009213  1.009213  -52.582152    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1128 "HOUSTON 45"     1 -1 " "  0  " " 
   7400 "HOUSTON 6 0 " 500.0000 " "  0  :  2 1.000000 1.027602  -49.046950    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7401 "HOUSTON 6 1 " 230.0000 " "  0  :  1 1.022663  1.022663  -49.919030    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7402 "HOUSTON 6 2 " 115.0000 " "  0  :  1 1.016125  1.016125  -51.535633    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     1 -1 " "  0  " " 
   7403 "PASADENA 4 0" 115.0000 " "  0  :  1 1.009854  1.009854  -52.440549    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1130 "PASADENA 4"     1 -1 " "  0  " " 
   7404 "HOUSTON 57 0" 115.0000 " "  0  :  1 1.000086  1.000086  -53.299569    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1131 "HOUSTON 57"     1 -1 " "  0  " " 
   7405 "GALVESTON ~3" 115.0000 " "  0  :  1 1.019124  1.019124  -51.184010    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1132 "GALVESTON 2"     1 -1 " "  0  " " 
   7406 "POINT COMF~1" 500.0000 " "  0  :  2 1.040000 1.034060  -41.019425    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7407 "POINT COMF~2" 230.0000 " "  0  :  1 1.029809  1.029809  -40.736011    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7408 "POINT COMF~3" 115.0000 " "  0  :  1 1.015570  1.015570  -41.251094    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     1 -1 " "  0  " " 
   7409 "KATY 2 0    " 230.0000 " "  0  :  1 1.015860  1.015860  -49.899500    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     1 -1 " "  0  " " 
   7410 "KATY 2 1    " 115.0000 " "  0  :  1 1.006149  1.006149  -51.738721    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     1 -1 " "  0  " " 
   7411 "SPRING 3 0  " 115.0000 " "  0  :  1 1.004197  1.004197  -52.398734    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1135 "SPRING 3"     1 -1 " "  0  " " 
   7412 "DANBURY 0   " 115.0000 " "  0  :  1 1.011608  1.011608  -49.862878    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1136 "DANBURY"     1 -1 " "  0  " " 
   7413 "WHARTON 2 0 " 115.0000 " "  0  :  2 1.000000 1.019818  -41.358431    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1137 "WHARTON 2"     1 -1 " "  0  " " 
   7414 "VICTORIA 1 0" 500.0000 " "  0  :  2 1.030000 1.035487  -41.535445    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7415 "VICTORIA 1 1" 230.0000 " "  0  :  1 1.025624  1.025624  -40.091223    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7416 "VICTORIA 1 2" 115.0000 " "  0  :  1 1.021077  1.021077  -40.979243    7    6 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     1 -1 " "  0  " " 
   7417 "HOUSTON 64 0" 115.0000 " "  0  :  1 1.012795  1.012795  -52.924913    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1139 "HOUSTON 64"     1 -1 " "  0  " " 
   7418 "HOUSTON 65 0" 115.0000 " "  0  :  1 1.013453  1.013453  -52.763004    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1140 "HOUSTON 65"     1 -1 " "  0  " " 
   7419 "LA PORTE 0  " 115.0000 " "  0  :  2 1.000000 1.009386  -51.849198    7    4 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     1 -1 " "  0  " " 
   7420 "MAGNOLIA 1 0" 230.0000 " "  0  :  1 1.016424  1.016424  -49.332501    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     1 -1 " "  0  " " 
   7421 "MAGNOLIA 1 1" 115.0000 " "  0  :  1 1.001097  1.001097  -50.894300    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     1 -1 " "  0  " " 
   7422 "ALVIN 0     " 500.0000 " "  0  :  2 1.040000 1.040000  -46.377492    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7423 "ALVIN 1     " 230.0000 " "  0  :  1 1.026976  1.026976  -48.769669    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7424 "ALVIN 2     " 115.0000 " "  0  :  1 1.015909  1.015909  -50.430999    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     1 -1 " "  0  " " 
   7425 "HOUSTON 86 0" 115.0000 " "  0  :  1 1.000093  1.000093  -52.610531    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1144 "HOUSTON 86"     1 -1 " "  0  " " 
   7426 "BRAZORIA 0  " 115.0000 " "  0  :  1 1.005842  1.005842  -46.617112    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "BRAZORIA"     1 -1 " "  0  " " 
   7427 "HOUSTON 87 0" 115.0000 " "  0  :  1 1.002909  1.002909  -53.314490    7    3 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1146 "HOUSTON 87"     1 -1 " "  0  " " 
   7428 "FREEPORT 2 0" 500.0000 " "  0  :  2 1.040000 1.038031  -47.971655    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7429 "FREEPORT 2 1" 230.0000 " "  0  :  1 1.029480  1.029480  -47.217690    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7430 "FREEPORT 2 2" 115.0000 " "  0  :  1 1.013754  1.013754  -48.415159    7    2 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     1 -1 " "  0  " " 
   7431 "CONROE 6 0  " 115.0000 " "  0  :  1 1.006721  1.006721  -50.850321    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1148 "CONROE 6"     1 -1 " "  0  " " 
   7432 "MADISONVIL~1" 115.0000 " "  0  :  1 1.017574  1.017574  -43.279438    7    5 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1149 "MADISONVILLE"     1 -1 " "  0  " " 
   8001 "NORMANGEE 0 " 115.0000 " "  0  :  1 1.024842  1.024842  -40.342605    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1150 "NORMANGEE"     1 -1 " "  0  " " 
   8002 "ARP 0       " 115.0000 " "  0  :  1 1.020076  1.020076  -38.819530    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1151 "ARP"     1 -1 " "  0  " " 
   8003 "CENTERVILL~1" 115.0000 " "  0  :  1 1.030000 1.030000  -41.888536    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1152 "CENTERVILLE"     1 -1 " "  0  " " 
   8004 "LUFKIN 3 0  " 230.0000 " "  0  :  1 1.029767  1.029767  -41.234545    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     1 -1 " "  0  " " 
   8005 "LUFKIN 3 1  " 115.0000 " "  0  :  1 1.030000 1.030000  -41.580235    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     1 -1 " "  0  " " 
   8006 "FLINT 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -37.661217    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1154 "FLINT"     1 -1 " "  0  " " 
   8007 "BULLARD 0   " 115.0000 " "  0  :  1 1.017665  1.017665  -37.761427    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1155 "BULLARD"     1 -1 " "  0  " " 
   8008 "CHANDLER 0  " 115.0000 " "  0  :  1 1.006108  1.006108  -37.657754    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1156 "CHANDLER"     1 -1 " "  0  " " 
   8009 "PLANTERSVI~1" 115.0000 " "  0  :  1 1.009120  1.009120  -49.390491    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "PLANTERSVILLE"     1 -1 " "  0  " " 
   8010 "MARQUEZ 0   " 115.0000 " "  0  :  1 1.023043  1.023043  -39.082831    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1158 "MARQUEZ"     1 -1 " "  0  " " 
   8011 "TENNESSEE ~1" 115.0000 " "  0  :  1 1.006440  1.006440  -35.063162    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1159 "TENNESSEE COLONY"     1 -1 " "  0  " " 
   8012 "ANDERSON 0  " 115.0000 " "  0  :  2 1.000000 1.025032  -45.481238    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1160 "ANDERSON"     1 -1 " "  0  " " 
   8013 "MINEOLA 0   " 115.0000 " "  0  :  1 1.030000 1.025947  -37.481474    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1161 "MINEOLA"     1 -1 " "  0  " " 
   8014 "LOVELADY 0  " 115.0000 " "  0  :  1 1.012370  1.012370  -43.531066    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1162 "LOVELADY"     1 -1 " "  0  " " 
   8015 "HUNTINGTON 0" 115.0000 " "  0  :  1 1.017090  1.017090  -42.396570    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1163 "HUNTINGTON"     1 -1 " "  0  " " 
   8016 "BRYAN 4 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -44.886870    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1164 "BRYAN 4"     1 -1 " "  0  " " 
   8017 "FRANKSTON 0 " 115.0000 " "  0  :  1 1.011419  1.011419  -37.567504    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1165 "FRANKSTON"     1 -1 " "  0  " " 
   8018 "TYLER 4 0   " 230.0000 " "  0  :  1 1.029924  1.029924  -35.993534    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     1 -1 " "  0  " " 
   8019 "TYLER 4 1   " 115.0000 " "  0  :  1 1.030000 1.030000  -37.678623    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     1 -1 " "  0  " " 
   8020 "BEN WHEELE~1" 115.0000 " "  0  :  1 1.007983  1.007983  -36.708997    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1167 "BEN WHEELER"     1 -1 " "  0  " " 
   8021 "GARRISON 0  " 115.0000 " "  0  :  1 1.031491  1.031491  -39.223387    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1168 "GARRISON"     1 -1 " "  0  " " 
   8022 "ETOILE 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -41.003534    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1169 "ETOILE"     1 -1 " "  0  " " 
   8023 "LUFKIN 1 0  " 115.0000 " "  0  :  1 1.025908  1.025908  -41.815820    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     1 -1 " "  0  " " 
   8024 "LUFKIN 1 1  "  13.8000 " "  0  :  2 1.040000 1.027679  -38.442508    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     1 -1 " "  0  " " 
   8025 "PALESTINE ~1" 115.0000 " "  0  :  1 1.030000 1.030000  -40.396353    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1171 "PALESTINE 1"     1 -1 " "  0  " " 
   8026 "LINDALE 0   " 115.0000 " "  0  :  1 1.011863  1.011863  -38.297941    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1172 "LINDALE"     1 -1 " "  0  " " 
   8027 "WHITEHOUSE 0" 115.0000 " "  0  :  1 1.023999  1.023999  -37.891178    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1173 "WHITEHOUSE"     1 -1 " "  0  " " 
   8028 "OVERTON 0   " 115.0000 " "  0  :  1 1.013484  1.013484  -39.280462    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1174 "OVERTON"     1 -1 " "  0  " " 
   8029 "GRAND SALI~1" 115.0000 " "  0  :  1 1.006593  1.006593  -36.731358    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1175 "GRAND SALINE"     1 -1 " "  0  " " 
   8030 "SHIRO 0     " 500.0000 " "  0  :  1 1.036442  1.036442  -42.543042    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8031 "SHIRO 1     " 230.0000 " "  0  :  1 1.033778  1.033778  -43.577841    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8032 "SHIRO 2     " 115.0000 " "  0  :  1 1.026603  1.026603  -44.983701    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8033 "SHIRO 3     "  13.8000 " "  0  :  2 1.040000 1.036442  -42.543042    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8034 "SHIRO 4     "  13.8000 " "  0  :  2 1.040000 1.036442  -42.543042    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8035 "SHIRO 5     "  13.8000 " "  0  :  2 1.040000 1.036442  -42.543042    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8036 "SHIRO 6     "  13.8000 " "  0  :  2 1.040000 1.036442  -42.543042    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     1 -1 " "  0  " " 
   8037 "MIDWAY 0    " 115.0000 " "  0  :  1 1.014262  1.014262  -43.480054    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1177 "MIDWAY"     1 -1 " "  0  " " 
   8038 "SULPHUR SP~1" 115.0000 " "  0  :  1 1.026200  1.026200  -26.703983    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1178 "SULPHUR SPRINGS"     1 -1 " "  0  " " 
   8039 "VAN 0       " 115.0000 " "  0  :  1 1.017098  1.017098  -37.914524    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1179 "VAN"     1 -1 " "  0  " " 
   8040 "MURCHISON 0 " 115.0000 " "  0  :  1 1.002110  1.002110  -36.706138    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1180 "MURCHISON"     1 -1 " "  0  " " 
   8041 "NACOGDOCHE~2" 115.0000 " "  0  :  1 1.030000 1.030000  -41.178646    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1181 "NACOGDOCHES 2"     1 -1 " "  0  " " 
   8042 "DIBOLL 0    " 115.0000 " "  0  :  1 1.012744  1.012744  -42.939308    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1182 "DIBOLL"     1 -1 " "  0  " " 
   8043 "FAIRFIELD ~1" 500.0000 " "  0  :  1 1.022947  1.022947  -33.636259    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8044 "FAIRFIELD ~2" 230.0000 " "  0  :  1 1.020929  1.020929  -34.008160    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8045 "FAIRFIELD ~3" 115.0000 " "  0  :  1 1.011921  1.011921  -34.493271    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8046 "FAIRFIELD ~4"  18.0000 " "  0  :  2 1.010000 1.022947  -33.636259    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8047 "FAIRFIELD ~5"  18.0000 " "  0  :  2 1.010000 1.022947  -33.636259    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8048 "FAIRFIELD ~6"  18.0000 " "  0  :  2 1.040000 1.022947  -33.636259    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8049 "FAIRFIELD ~7"  18.0000 " "  0  :  2 1.010000 1.021361  -33.237005    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8050 "FAIRFIELD ~8"  18.0000 " "  0  :  2 1.010000 1.022947  -33.636259    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8051 "FAIRFIELD ~9"  18.0000 " "  0  :  2 1.010000 1.022947  -33.636259    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     1 -1 " "  0  " " 
   8052 "TYLER 8 0   " 115.0000 " "  0  :  1 1.023581  1.023581  -37.853920    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1184 "TYLER 8"     1 -1 " "  0  " " 
   8053 "ATHENS 1 0  " 115.0000 " "  0  :  1 1.005819  1.005819  -36.504276    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1185 "ATHENS 1"     1 -1 " "  0  " " 
   8054 "BUFFALO 0   " 115.0000 " "  0  :  1 1.005477  1.005477  -39.634817    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1186 "BUFFALO"     1 -1 " "  0  " " 
   8055 "RUSK 0      " 115.0000 " "  0  :  1 1.027047  1.027047  -39.079376    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1187 "RUSK"     1 -1 " "  0  " " 
   8056 "WINONA 0    " 115.0000 " "  0  :  1 1.026893  1.026893  -38.500432    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1188 "WINONA"     1 -1 " "  0  " " 
   8057 "FAIRFIELD~10" 500.0000 " "  0  :  1 1.032893  1.032893  -33.176521    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8058 "FAIRFIELD~11" 230.0000 " "  0  :  1 1.028673  1.028673  -34.436719    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8059 "FAIRFIELD~12" 115.0000 " "  0  :  1 1.021376  1.021376  -35.285003    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8060 "FAIRFIELD~13"  13.8000 " "  0  :  2 1.000000 1.032893  -33.176521    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8061 "FAIRFIELD~14"  13.8000 " "  0  :  2 1.000000 1.032893  -33.176521    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     1 -1 " "  0  " " 
   8062 "CUSHING 2 0 " 115.0000 " "  0  :  1 1.031914  1.031914  -37.561465    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1190 "CUSHING 2"     1 -1 " "  0  " " 
   8063 "NACOGDOCHE~3" 115.0000 " "  0  :  1 1.017329  1.017329  -42.382463    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1191 "NACOGDOCHES 3"     1 -1 " "  0  " " 
   8064 "FAIRFIELD~15" 115.0000 " "  0  :  1 1.018421  1.018421  -35.510148    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1192 "FAIRFIELD 3"     1 -1 " "  0  " " 
   8065 "TRINIDAD 2 0" 115.0000 " "  0  :  1 1.009156  1.009156  -35.693078    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "TRINIDAD 2"     1 -1 " "  0  " " 
   8066 "DIKE 0      " 115.0000 " "  0  :  2 1.000000 1.034110  -24.493921    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1194 "DIKE"     1 -1 " "  0  " " 
   8067 "JEWETT 1 0  " 500.0000 " "  0  :  1 1.021336  1.021336  -35.667171    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8068 "JEWETT 1 1  " 230.0000 " "  0  :  1 1.026550  1.026550  -36.383919    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8069 "JEWETT 1 2  " 115.0000 " "  0  :  1 1.026836  1.026836  -37.418133    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8070 "JEWETT 1 3  "  13.8000 " "  0  :  2 1.000000 1.021336  -35.667171    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8071 "JEWETT 1 4  "  13.8000 " "  0  :  2 1.000000 1.009662  -35.409339    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     1 -1 " "  0  " " 
   8072 "PALESTINE ~2" 115.0000 " "  0  :  1 0.997205  0.997205  -36.205193    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1196 "PALESTINE 2"     1 -1 " "  0  " " 
   8073 "EMORY 0     " 115.0000 " "  0  :  1 1.012812  1.012812  -36.212511    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1197 "EMORY"     1 -1 " "  0  " " 
   8074 "MT. ENTERP~1" 500.0000 " "  0  :  1 1.040271  1.040271  -31.452375    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8075 "MT. ENTERP~2" 230.0000 " "  0  :  1 1.039322  1.039322  -33.409137    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8076 "MT. ENTERP~3" 115.0000 " "  0  :  1 1.037003  1.037003  -36.079890    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8077 "MT. ENTERP~4"  13.8000 " "  0  :  2 1.030000 1.040271  -31.452375    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8078 "MT. ENTERP~5"  13.8000 " "  0  :  2 1.030000 1.040271  -31.452375    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8079 "MT. ENTERP~6"  13.8000 " "  0  :  2 1.030000 1.036481  -31.142546    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8080 "MT. ENTERP~7"  13.8000 " "  0  :  2 1.030000 1.035897  -31.095507    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     1 -1 " "  0  " " 
   8081 "TYLER 9 0   " 115.0000 " "  0  :  1 1.014209  1.014209  -37.926962    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1199 "TYLER 9"     1 -1 " "  0  " " 
   8082 "FRANKLIN 0  " 500.0000 " "  0  :  1 1.033733  1.033733  -38.878205    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8083 "FRANKLIN 1  " 230.0000 " "  0  :  1 1.028116  1.028116  -37.859194    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8084 "FRANKLIN 2  " 161.0000 " "  0  :  1 1.012862  1.012862  -36.563936    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8085 "FRANKLIN 3  " 161.0000 " "  0  :  1 1.013793  1.013793  -36.983031    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8086 "FRANKLIN 4  " 115.0000 " "  0  :  1 1.016717  1.016717  -38.094186    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8087 "FRANKLIN 5  "  18.0000 " "  0  :  2 1.040000 1.033733  -38.878205    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8088 "FRANKLIN 6  "  18.0000 " "  0  :  2 1.040000 1.040000  -38.752255    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     1 -1 " "  0  " " 
   8089 "TYLER 3 0   " 115.0000 " "  0  :  1 1.025519  1.025519  -38.180220    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1201 "TYLER 3"     1 -1 " "  0  " " 
   8090 "ELKHART 0   " 115.0000 " "  0  :  1 1.018604  1.018604  -41.464063    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "ELKHART"     1 -1 " "  0  " " 
   8091 "WORTHAM 0   " 115.0000 " "  0  :  2 1.000000 1.000000  -31.465103    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1203 "WORTHAM"     1 -1 " "  0  " " 
   8092 "OAKWOOD 0   " 115.0000 " "  0  :  1 1.010032  1.010032  -40.419832    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1204 "OAKWOOD"     1 -1 " "  0  " " 
   8093 "COOKVILLE 0 " 115.0000 " "  0  :  1 1.027681  1.027681  -27.984283    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1205 "COOKVILLE"     1 -1 " "  0  " " 
   8094 "COLLEGE ST~1" 230.0000 " "  0  :  1 1.016998  1.016998  -44.187217    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     1 -1 " "  0  " " 
   8095 "COLLEGE ST~2" 115.0000 " "  0  :  1 1.006300  1.006300  -45.434619    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     1 -1 " "  0  " " 
   8096 "EDGEWOOD 0  " 115.0000 " "  0  :  1 1.014197  1.014197  -32.618154    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1207 "EDGEWOOD"     1 -1 " "  0  " " 
   8097 "CUSHING 1 0 " 230.0000 " "  0  :  1 1.035547  1.035547  -35.498997    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8098 "CUSHING 1 1 " 115.0000 " "  0  :  1 1.032052  1.032052  -37.547250    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8099 "CUSHING 1 2 "  13.8000 " "  0  :  2 1.040000 1.034945  -31.060783    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     1 -1 " "  0  " " 
   8100 "TYLER 2 0   " 115.0000 " "  0  :  1 1.024500  1.024500  -38.368401    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1209 "TYLER 2"     1 -1 " "  0  " " 
   8101 "ALTO 0      " 115.0000 " "  0  :  1 1.016918  1.016918  -42.496987    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1210 "ALTO"     1 -1 " "  0  " " 
   8102 "CALVERT 0   " 115.0000 " "  0  :  1 1.017586  1.017586  -38.969834    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1211 "CALVERT"     1 -1 " "  0  " " 
   8103 "JEWETT 2 0  " 115.0000 " "  0  :  1 1.023821  1.023821  -38.319467    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1212 "JEWETT 2"     1 -1 " "  0  " " 
   8104 "NAVASOTA 0  " 115.0000 " "  0  :  1 1.018112  1.018112  -47.792369    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1213 "NAVASOTA"     1 -1 " "  0  " " 
   8105 "MOUNT PLEA~7" 230.0000 " "  0  :  1 1.030700  1.030700  -28.360931    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     1 -1 " "  0  " " 
   8106 "MOUNT PLEA~8" 115.0000 " "  0  :  1 1.018995  1.018995  -28.176748    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     1 -1 " "  0  " " 
   8107 "SCROGGINS 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -31.441810    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1215 "SCROGGINS"     1 -1 " "  0  " " 
   8108 "WILLS POIN~1" 115.0000 " "  0  :  1 1.014793  1.014793  -35.767129    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1216 "WILLS POINT"     1 -1 " "  0  " " 
   8109 "ATHENS 2 0  " 115.0000 " "  0  :  1 0.995936  0.995936  -35.865646    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1217 "ATHENS 2"     1 -1 " "  0  " " 
   8110 "POINT 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -30.462902    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1218 "POINT"     1 -1 " "  0  " " 
   8111 "LUFKIN 2 0  " 115.0000 " "  0  :  1 1.019584  1.019584  -42.459568    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1219 "LUFKIN 2"     1 -1 " "  0  " " 
   8112 "JACKSONVIL~1" 500.0000 " "  0  :  1 1.037686  1.037686  -34.743708    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8113 "JACKSONVIL~2" 230.0000 " "  0  :  1 1.036223  1.036223  -35.248876    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8114 "JACKSONVIL~3" 115.0000 " "  0  :  1 1.032532  1.032532  -36.476517    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8115 "JACKSONVIL~4"  13.8000 " "  0  :  2 1.040000 1.037686  -34.743708    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8116 "JACKSONVIL~5"  13.8000 " "  0  :  2 1.040000 1.037686  -34.743708    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8117 "JACKSONVIL~6"  13.8000 " "  0  :  2 1.040000 1.040000  -34.650073    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     1 -1 " "  0  " " 
   8118 "CROCKETT 0  " 115.0000 " "  0  :  1 1.014169  1.014169  -43.253543    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1221 "CROCKETT"     1 -1 " "  0  " " 
   8119 "HENDERSON ~1" 115.0000 " "  0  :  1 1.033606  1.033606  -37.450104    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1222 "HENDERSON 1"     1 -1 " "  0  " " 
   8120 "BRYAN 3 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -45.828037    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "BRYAN 3"     1 -1 " "  0  " " 
   8121 "JACKSONVIL~7" 115.0000 " "  0  :  1 1.024256  1.024256  -39.052795    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1224 "JACKSONVILLE 2"     1 -1 " "  0  " " 
   8122 "BRYAN 5 0   " 115.0000 " "  0  :  1 1.024703  1.024703  -45.610829    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1225 "BRYAN 5"     1 -1 " "  0  " " 
   8123 "MALAKOFF 0  " 115.0000 " "  0  :  1 1.002243  1.002243  -35.804254    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1226 "MALAKOFF"     1 -1 " "  0  " " 
   8124 "CUMBY 0     " 115.0000 " "  0  :  1 1.027218  1.027218  -29.158553    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1227 "CUMBY"     1 -1 " "  0  " " 
   8125 "NACOGDOCHE~1" 115.0000 " "  0  :  1 1.030000 1.024278  -43.095716    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1228 "NACOGDOCHES 1"     1 -1 " "  0  " " 
   8126 "MOUNT PLEA~1" 500.0000 " "  0  :  1 1.035861  1.035861  -27.996801    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8127 "MOUNT PLEA~2" 230.0000 " "  0  :  1 1.035239  1.035239  -28.465745    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8128 "MOUNT PLEA~3" 115.0000 " "  0  :  1 1.034044  1.034044  -29.111936    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8129 "MOUNT PLEA~4"  18.0000 " "  0  :  2 1.030000 1.035861  -27.996801    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8130 "MOUNT PLEA~5"  18.0000 " "  0  :  2 1.030000 1.035861  -27.996801    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8131 "MOUNT PLEA~6"  18.0000 " "  0  :  2 1.030000 1.031143  -26.970353    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     1 -1 " "  0  " " 
   8132 "TEAGUE 0    " 115.0000 " "  0  :  1 1.003954  1.003954  -38.404230    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1230 "TEAGUE"     1 -1 " "  0  " " 
   8133 "TYLER 7 0   " 230.0000 " "  0  :  1 1.030748  1.030748  -35.986236    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     1 -1 " "  0  " " 
   8134 "TYLER 7 1   " 115.0000 " "  0  :  1 1.026932  1.026932  -37.175930    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     1 -1 " "  0  " " 
   8135 "TYLER 6 0   " 115.0000 " "  0  :  1 1.026018  1.026018  -37.943521    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1232 "TYLER 6"     1 -1 " "  0  " " 
   8136 "YANTIS 0    " 115.0000 " "  0  :  1 1.021137  1.021137  -35.654040    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1233 "YANTIS"     1 -1 " "  0  " " 
   8137 "POLLOK 0    " 115.0000 " "  0  :  1 1.019360  1.019360  -42.314259    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1234 "POLLOK"     1 -1 " "  0  " " 
   8138 "TYLER 1 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -38.746909    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1235 "TYLER 1"     1 -1 " "  0  " " 
   8139 "COLLEGE ST~3" 230.0000 " "  0  :  1 1.014706  1.014706  -44.463690    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     1 -1 " "  0  " " 
   8140 "COLLEGE ST~4" 115.0000 " "  0  :  1 1.007896  1.007896  -45.530038    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     1 -1 " "  0  " " 
   8141 "HEARNE 0    " 115.0000 " "  0  :  1 1.024216  1.024216  -45.446263    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1237 "HEARNE"     1 -1 " "  0  " " 
   8142 "MOUNT VERN~1" 115.0000 " "  0  :  1 1.025912  1.025912  -25.958509    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "MOUNT VERNON"     1 -1 " "  0  " " 
   8143 "IOLA 0      " 115.0000 " "  0  :  1 1.025484  1.025484  -45.614131    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "IOLA"     1 -1 " "  0  " " 
   8144 "STREETMAN 0 " 115.0000 " "  0  :  1 1.012542  1.012542  -35.997716    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1240 "STREETMAN"     1 -1 " "  0  " " 
   8145 "COMO 0      " 115.0000 " "  0  :  1 1.022443  1.022443  -34.740132    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1241 "COMO"     1 -1 " "  0  " " 
   8146 "HENDERSON ~2" 115.0000 " "  0  :  1 1.011213  1.011213  -39.619204    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1242 "HENDERSON 2"     1 -1 " "  0  " " 
   8147 "TRINIDAD 1 0" 230.0000 " "  0  :  2 1.030000 1.023077  -34.553349    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8148 "TRINIDAD 1 1" 161.0000 " "  0  :  1 1.017524  1.017524  -34.666575    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8149 "TRINIDAD 1 2" 115.0000 " "  0  :  1 1.008639  1.008639  -35.640271    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     1 -1 " "  0  " " 
   8150 "ZAVALLA 0   " 115.0000 " "  0  :  1 1.018781  1.018781  -42.050716    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1244 "ZAVALLA"     1 -1 " "  0  " " 
   8151 "GRAPELAND 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -42.077637    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1245 "GRAPELAND"     1 -1 " "  0  " " 
   8152 "BRYAN 2 0   " 115.0000 " "  0  :  2 1.000000 1.027362  -44.386384    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1246 "BRYAN 2"     1 -1 " "  0  " " 
   8153 "CANTON 0    " 115.0000 " "  0  :  1 1.009176  1.009176  -35.518536    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1247 "CANTON"     1 -1 " "  0  " " 
   8154 "TYLER 5 0   " 115.0000 " "  0  :  1 1.016093  1.016093  -38.032754    8    8 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1248 "TYLER 5"     1 -1 " "  0  " " 
   8155 "BREMOND 0   " 500.0000 " "  0  :  2 1.000000 1.031243  -38.710944    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8156 "BREMOND 1   " 230.0000 " "  0  :  1 1.029265  1.029265  -40.136323    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8157 "BREMOND 2   " 115.0000 " "  0  :  1 1.017784  1.017784  -39.296029    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     1 -1 " "  0  " " 
   8158 "BRYAN 1 0   " 500.0000 " "  0  :  2 1.000000 1.032564  -40.506111    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
   8159 "BRYAN 1 1   " 230.0000 " "  0  :  1 1.030000 1.030000  -42.049691    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
   8160 "BRYAN 1 2   " 115.0000 " "  0  :  1 1.026547  1.026547  -43.626413    8    7 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     1 -1 " "  0  " " 
branch data  [ 2663]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "2 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "2 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1002 "PRESIDIO 2 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.077760  0.466930  0.063360   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030000  0.055000  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    3133 "SNYDER 2 0  " 230.00  "10"   1 " "  :  1  0.004200  0.030000  0.055000  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~8" 115.00    1061 "BIG SPRIN~10" 115.00  "1 "   1 " "  :  1  0.005990  0.024840  0.004220  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~8" 115.00    1061 "BIG SPRIN~10" 115.00  "10"   1 " "  :  1  0.005990  0.024840  0.004220  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1007 "VAN HORN 0  " 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.062240  0.373750  0.050720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "10"   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "20"   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "30"   1 " "  :  1  0.045010  0.110020  0.014410   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.008300  0.036280  0.005530  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "10"   1 " "  :  1  0.008300  0.036280  0.005530  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1002 "PRESIDIO 2 0" 115.00  "1 "   1 " "  :  1  0.055520  0.135700  0.017770   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.047030  0.282430  0.038330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.061600  0.369900  0.050200   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "10"   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "20"   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "1 "   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "10"   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1047 "MONAHANS 1 0" 115.00  "1 "   1 " "  :  1  0.035660  0.147940  0.025100  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1047 "MONAHANS 1 0" 115.00  "10"   1 " "  :  1  0.035660  0.147940  0.025100  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1083 "FORT STOCK~4" 115.00  "1 "   1 " "  :  1  0.041050  0.182930  0.026820  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1083 "FORT STOCK~4" 115.00  "10"   1 " "  :  1  0.041050  0.182930  0.026820  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "1 "   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "10"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "20"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "30"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "40"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "50"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "60"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~6" 115.00  "70"   1 " "  :  1  0.018280  0.109760  0.014890   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1017 "ODESSA 4 0  " 115.00    1029 "MIDLAND 3 0 " 115.00  "1 "   1 " "  :  1  0.032440  0.141880  0.021610  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "10"   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "20"   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "1 "   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "10"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "20"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "30"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "40"   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.015220  0.037200  0.004870  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "10"   1 " "  :  1  0.015220  0.037200  0.004870  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1084 "BIG SPRING~3" 115.00  "1 "   1 " "  :  1  0.030000  0.160000  0.025000  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1084 "BIG SPRING~3" 115.00  "10"   1 " "  :  1  0.030000  0.160000  0.025000  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "1 "   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "10"   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "20"   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.009960  0.069380  0.011340  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3130 "SAN ANGELO~3" 115.00  "10"   1 " "  :  1  0.009960  0.069380  0.011340  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1003 "O DONNELL ~1" 115.00  "1 "   1 " "  :  1  0.004850  0.020120  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1003 "O DONNELL ~1" 115.00  "10"   1 " "  :  1  0.004850  0.020120  0.003410  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1028 "COAHOMA 0   " 115.00  "1 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~3" 115.00    1028 "COAHOMA 0   " 115.00  "2 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "1 "   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "10"   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "20"   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "10"   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "20"   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "1 "   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "10"   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1005 "BIG SPRING~8" 115.00  "20"   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "10"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "20"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "30"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~14" 115.00    1020 "BIG SPRING~1" 115.00  "40"   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.025050  0.109570  0.016690  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "1 "   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "10"   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "20"   1 " "  :  1  0.004280  0.018750  0.002860  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.020540  0.117330  0.017630  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1030 "ALPINE 0    " 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.074040  0.422850  0.063540   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "10"   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "20"   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.019560  0.117460  0.015940   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1036 "CRANE 0     " 115.00  "10"   1 " "  :  1  0.019560  0.117460  0.015940   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "10"   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "20"   1 " "  :  1  0.003000  0.031000  0.059000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013900  0.136000  0.262000  647.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    3050 "DEL RIO 0   " 230.00  "10"   1 " "  :  1  0.013900  0.136000  0.262000  647.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "10"   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "20"   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1017 "ODESSA 4 0  " 115.00  "30"   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "10"   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "10"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "20"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "30"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "40"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "50"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "60"   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.029910  0.133290  0.019550  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1090 "GOLDSMITH 0 " 115.00  "10"   1 " "  :  1  0.029910  0.133290  0.019550  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1067 "BIG SPRIN~13" 115.00  "1 "   1 " "  :  1  0.003930  0.017220  0.002620  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.038570  0.171920  0.025210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "10"   1 " "  :  1  0.038570  0.171920  0.025210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005450  0.037940  0.006200  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "10"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "20"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "30"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "40"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "50"   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "10"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "20"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "30"   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.022020  0.096330  0.014670  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "1 "   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "10"   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1003 "O DONNELL ~1" 115.00  "20"   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1089 "LAMESA 0    " 115.00  "1 "   1 " "  :  1  0.049820  0.121790  0.015950   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1027 "MIDLAND 2 0 " 115.00  "1 "   1 " "  :  1  0.031210  0.076300  0.009990  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1027 "MIDLAND 2 0 " 115.00  "10"   1 " "  :  1  0.031210  0.076300  0.009990  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1061 "BIG SPRIN~10" 115.00  "1 "   1 " "  :  1  0.022670  0.129460  0.019450  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1061 "BIG SPRIN~10" 115.00  "10"   1 " "  :  1  0.022670  0.129460  0.019450  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1065 "BIG SPRING~4" 115.00  "1 "   1 " "  :  1  0.022690  0.129620  0.019480  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "2 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~10" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.054000  0.180000  0.028000  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~10" 115.00    3042 "SILVER 1    " 115.00  "10"   1 " "  :  1  0.054000  0.180000  0.028000  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~4" 115.00    1041 "FORSAN 0    " 115.00  "1 "   1 " "  :  1  0.003860  0.022030  0.003310   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "1 "   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "10"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "20"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "30"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "40"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "50"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "60"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1005 "BIG SPRING~8" 115.00  "70"   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "1 "   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "10"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "20"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "30"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "40"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "50"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "60"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "70"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~13" 115.00    1034 "BIG SPRING~6" 115.00  "80"   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1068 "MIDLAND 1 0 " 115.00    1016 "GARDEN CIT~1" 115.00  "1 "   1 " "  :  1  0.027730  0.158370  0.023800   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "1 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "2 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "ODESSA 1 0  " 115.00    1019 "MIDLAND 4 0 " 115.00  "2 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1079 "ODESSA 1 8  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.050000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "10"   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.011150  0.049690  0.007290  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1038 "FORT STOCK~1" 115.00  "10"   1 " "  :  1  0.011150  0.049690  0.007290  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.021370  0.095200  0.013960  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~3" 115.00    1069 "IRAAN 1 0   " 115.00  "10"   1 " "  :  1  0.021370  0.095200  0.013960  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.065370  0.373340  0.056100   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "10"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "20"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~4" 115.00    1038 "FORT STOCK~1" 115.00  "30"   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.010560  0.063370  0.008600  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.020490  0.091310  0.013390  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1085 "KERMIT 0    " 115.00    1086 "PECOS 0     " 115.00  "1 "   1 " "  :  1  0.033920  0.148380  0.022600  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1086 "PECOS 0     " 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.079000  0.193110  0.025290   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1087 "SHEFFIELD 0 " 115.00    1046 "OZONA 0     " 115.00  "1 "   1 " "  :  1  0.032620  0.142690  0.021730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1087 "SHEFFIELD 0 " 115.00    1046 "OZONA 0     " 115.00  "10"   1 " "  :  1  0.032620  0.142690  0.021730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.020650  0.117930  0.017720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1068 "MIDLAND 1 0 " 115.00  "1 "   1 " "  :  1  0.029620  0.169210  0.025430   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1068 "MIDLAND 1 0 " 115.00  "10"   1 " "  :  1  0.029620  0.169210  0.025430   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1089 "LAMESA 0    " 115.00    1054 "STANTON 0   " 115.00  "1 "   1 " "  :  1  0.087370  0.213570  0.027960   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.020180  0.137860  0.023460  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1091 "RALLS 2 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.021930  0.096670  0.045000  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2002 "SAVOY 0     " 500.00    2101 "SHERMAN 1 0 " 500.00  "1 "   1 " "  :  1  0.000310  0.003700  0.245730 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.001300  0.009900  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.008880  0.052070  0.026000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2122 "TELEPHONE 0 " 161.00  "1 "   1 " "  :  1  0.008610  0.036610  0.018310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2008 "MEMPHIS 0   " 161.00    2052 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.018770  0.082710  0.038500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "1 "   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "10"   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "20"   1 " "  :  1  0.012240  0.071760  0.035830  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "1 "   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "10"   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~5" 161.00  "20"   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2079 "PADUCAH 0   " 161.00  "1 "   1 " "  :  1  0.020610  0.090830  0.042280  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.024610  0.104670  0.052350  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "1 "   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "10"   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2041 "PANHANDLE ~5" 161.00  "20"   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2052 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.020080  0.088510  0.041200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2123 "PANHANDLE ~1" 161.00  "1 "   1 " "  :  1  0.009950  0.042300  0.021150  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~3" 161.00    2123 "PANHANDLE ~1" 161.00  "10"   1 " "  :  1  0.009950  0.042300  0.021150  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2008 "MEMPHIS 0   " 161.00  "1 "   1 " "  :  1  0.022530  0.099310  0.046230  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2029 "SILVERTON 0 " 161.00  "1 "   1 " "  :  1  0.018590  0.079080  0.039550  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2015 "FORESTBURG 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.008620  0.037990  0.017690  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~7" 500.00    2096 "RALLS 1 0   " 500.00  "1 "   1 " "  :  1  0.002530  0.030680  2.038360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~7" 500.00    2127 "MIAMI 0     " 500.00  "1 "   1 " "  :  1  0.000890  0.010810  0.718460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2018 "PANHANDLE ~8" 161.00    2093 "PANHANDLE~10" 161.00  "1 "   1 " "  :  1  0.011630  0.051250  0.023860  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2021 "PARIS 2 0   " 500.00    2002 "SAVOY 0     " 500.00  "1 "   1 " "  :  1  0.000970  0.011750  0.780320 2295.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.008390  0.036970  0.017210  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.022070  0.093910  0.046970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA F~10" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002300  0.010160  0.004730  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.009550  0.040620  0.020320  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2090 "ANNONA 0    " 161.00  "1 "   1 " "  :  1  0.016920  0.074550  0.034700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~9" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.003630  0.021290  0.010630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~9" 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.010260  0.045200  0.021040  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "10"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "20"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "30"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "40"   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2030 "BONHAM 0    " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.011800  0.051990  0.024200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.023980  0.105670  0.049190  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2087 "SPUR 0      " 161.00  "1 "   1 " "  :  1  0.021770  0.092590  0.046310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2032 "ARTHUR CIT~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.010970  0.048340  0.022500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "LEONARD 0   " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.009250  0.039350  0.019680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2034 "GORDONVILL~1" 161.00    2043 "SADLER 0    " 161.00  "1 "   1 " "  :  1  0.004390  0.018670  0.009340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.014110  0.082720  0.041310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.018630  0.105280  0.056630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002160  0.009200  0.004600  300.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2055 "WICHITA FA~2" 161.00  "10"   1 " "  :  1  0.002160  0.009200  0.004600  300.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2082 "WICHITA FA~5" 161.00  "1 "   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~13" 161.00    2082 "WICHITA FA~5" 161.00  "10"   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2037 "LINDSAY 0   " 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.004150  0.024340  0.012160  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2038 "ECTOR 0     " 161.00    2003 "SAVOY 1     " 161.00  "1 "   1 " "  :  1  0.003530  0.020670  0.010320  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    2086 "MONTAGUE 0  " 161.00  "1 "   1 " "  :  1  0.008450  0.037250  0.017340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.003710  0.021730  0.010850  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2040 "CLARKSVILL~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.023350  0.099320  0.049670  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~5" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.013600  0.057860  0.028930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "SADLER 0    " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.005930  0.026140  0.012170  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2044 "WHITESBORO 0" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.014650  0.064530  0.030040  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2045 "SHEPPARD A~1" 161.00    2020 "WICHITA F~12" 161.00  "1 "   1 " "  :  1  0.000970  0.005480  0.002950  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2046 "POTTSBORO 0 " 161.00    2034 "GORDONVILL~1" 161.00  "1 "   1 " "  :  1  0.004680  0.019930  0.009970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00    2061 "VERNON 1 0  " 161.00  "1 "   1 " "  :  1  0.009120  0.053490  0.026710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00    2061 "VERNON 1 0  " 161.00  "10"   1 " "  :  1  0.009120  0.053490  0.026710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2050 "PATTONVILL~1" 161.00    5268 "COMMERCE 0  " 161.00  "1 "   1 " "  :  1  0.012730  0.054120  0.027070  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "HENRIETTA 0 " 161.00    2112 "PETROLIA 0  " 161.00  "1 "   1 " "  :  1  0.008730  0.049340  0.026540  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2053 "BOWIE 0     " 161.00    5362 "BRIDGEPORT 1" 161.00  "1 "   1 " "  :  1  0.011180  0.065520  0.032720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "WICHITA FA~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000800  0.009710  0.645070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2020 "WICHITA F~12" 161.00  "1 "   1 " "  :  1  0.001020  0.007440  0.004220  409.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2058 "WHITE DEER 0" 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.024750  0.105260  0.052640  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2060 "ROXTON 0    " 161.00    2064 "SUMNER 0    " 161.00  "1 "   1 " "  :  1  0.006080  0.035620  0.017790  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00    2010 "VERNON 2 0  " 161.00  "1 "   1 " "  :  1  0.024390  0.107480  0.050030  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00    2010 "VERNON 2 0  " 161.00  "10"   1 " "  :  1  0.024390  0.107480  0.050030  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2063 "DENISON 2 0 " 161.00    2046 "POTTSBORO 0 " 161.00  "1 "   1 " "  :  1  0.003630  0.020510  0.011030  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2064 "SUMNER 0    " 161.00    2022 "PARIS 2 1   " 161.00  "1 "   1 " "  :  1  0.005580  0.031560  0.016970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2065 "GAINESVILL~1" 161.00    2044 "WHITESBORO 0" 161.00  "1 "   1 " "  :  1  0.010210  0.044970  0.020930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2067 "WICHITA F~11" 161.00    2025 "WICHITA F~10" 161.00  "1 "   1 " "  :  1  0.003170  0.014000  0.006510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2067 "WICHITA F~11" 161.00  "1 "   1 " "  :  1  0.009950  0.058320  0.029120  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2088 "ARCHER 1 0  " 161.00  "1 "   1 " "  :  1  0.001350  0.007920  0.003960  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.008400  0.037050  0.017250  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2072 "COLLINSVIL~1" 161.00  "1 "   1 " "  :  1  0.005570  0.032670  0.016310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    5074 "PROSPER 0   " 161.00  "1 "   1 " "  :  1  0.010200  0.044930  0.020920  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "ARCHER 2 0  " 161.00    5237 "OLNEY 1 1   " 161.00  "1 "   1 " "  :  1  0.007270  0.030950  0.015480  245.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2072 "COLLINSVIL~1" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.008400  0.049250  0.024600  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.010870  0.063710  0.031810  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "10"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "20"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "30"   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2110 "MUENSTER 2 0" 161.00  "1 "   1 " "  :  1  0.002180  0.012780  0.006380  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2133 "SAINT JO 0  " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2079 "PADUCAH 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.029440  0.129730  0.060390  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2080 "NOCONA 0    " 161.00    2051 "HENRIETTA 0 " 161.00  "1 "   1 " "  :  1  0.006910  0.039040  0.021000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2038 "ECTOR 0     " 161.00  "1 "   1 " "  :  1  0.006390  0.037480  0.018710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.012570  0.053490  0.026750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2086 "MONTAGUE 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.013380  0.058960  0.027450  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00    2073 "JAYTON 0    " 161.00  "1 "   1 " "  :  1  0.019080  0.084090  0.039140  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2088 "ARCHER 1 0  " 161.00    2070 "ARCHER 2 0  " 161.00  "1 "   1 " "  :  1  0.002350  0.013760  0.006870  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2050 "PATTONVILL~1" 161.00  "1 "   1 " "  :  1  0.023770  0.104750  0.048760  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2121 "BAGWELL 0   " 161.00  "1 "   1 " "  :  1  0.017630  0.075000  0.037510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.003760  0.022030  0.011000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2063 "DENISON 2 0 " 161.00  "1 "   1 " "  :  1  0.004090  0.023970  0.011970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~10" 161.00    2012 "PANHANDLE ~3" 161.00  "1 "   1 " "  :  1  0.010290  0.045360  0.021110  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2096 "RALLS 1 0   " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.000000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.005460  0.056790  0.193510  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    3096 "FLUVANNA 2 0" 230.00  "10"   1 " "  :  1  0.005460  0.056790  0.193510  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "10"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "20"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "30"   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2101 "SHERMAN 1 0 " 500.00    5083 "MCKINNEY 3 0" 500.00  "1 "   1 " "  :  1  0.000590  0.007210  0.478760 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2102 "SHERMAN 1 1 " 161.00    2107 "SHERMAN 2 0 " 161.00  "1 "   1 " "  :  1  0.001560  0.011390  0.006460  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2106 "WHITEWRIGH~1" 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.004240  0.018030  0.009020  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2107 "SHERMAN 2 0 " 161.00    2125 "TIOGA 0     " 161.00  "1 "   1 " "  :  1  0.010900  0.063930  0.031920  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2109 "BURKBURNET~1" 161.00    2009 "IOWA PARK 0 " 161.00  "1 "   1 " "  :  1  0.007250  0.030840  0.015420  250.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2110 "MUENSTER 2 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "1 "   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "10"   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "20"   1 " "  :  1  0.013190  0.058110  0.027050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "1 "   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "10"   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "20"   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2112 "PETROLIA 0  " 161.00    2028 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  310.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    2021 "PARIS 2 0   " 500.00  "1 "   1 " "  :  1  0.000100  0.001240  0.082070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    8126 "MOUNT PLEA~1" 500.00  "1 "   1 " "  :  1  0.000580  0.011980  0.835330 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2121 "BAGWELL 0   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.008940  0.039380  0.018330  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2030 "BONHAM 0    " 161.00  "1 "   1 " "  :  1  0.007370  0.043200  0.021570  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2032 "ARTHUR CIT~1" 161.00  "1 "   1 " "  :  1  0.014140  0.062320  0.029010  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "PANHANDLE ~1" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.005240  0.023100  0.010750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2124 "VAN ALSTYN~1" 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.004850  0.028420  0.014190  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5078 "AUBREY 0    " 161.00  "1 "   1 " "  :  1  0.009810  0.043230  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5215 "PILOT POIN~1" 161.00  "1 "   1 " "  :  1  0.003410  0.019990  0.009980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.007120  0.040250  0.021650  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    5220 "SANGER 0    " 161.00  "1 "   1 " "  :  1  0.003800  0.022260  0.011120  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2011 "PANHANDLE ~2" 500.00  "1 "   1 " "  :  1  0.001080  0.013070  0.868270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2054 "WICHITA FA~1" 500.00  "1 "   1 " "  :  1  0.033000  0.043000  2.300000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.010000  0.100000  3.000000 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2128 "MIAMI 1     " 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.012070  0.053180  0.024750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    2033 "LEONARD 0   " 161.00  "1 "   1 " "  :  1  0.005220  0.022980  0.010700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    5141 "ANNA 0      " 161.00  "1 "   1 " "  :  1  0.004460  0.026170  0.013070  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00    2108 "ROCHESTER 0 " 161.00  "1 "   1 " "  :  1  0.009450  0.040220  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2133 "SAINT JO 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.012360  0.072440  0.036180  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3001 "KERRVILLE 0 " 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.006530  0.063780  0.122720  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.012830  0.073270  0.011010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "1 "   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "10"   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "20"   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~4" 115.00    3103 "SWEETWATER~6" 115.00  "30"   1 " "  :  1  0.010710  0.044410  0.007540  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3005 "LEAKEY 0    " 115.00    3052 "HUNT 0      " 115.00  "1 "   1 " "  :  1  0.072860  0.178110  0.023320   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3006 "HAMLIN 0    " 115.00    3049 "ANSON 0     " 115.00  "1 "   1 " "  :  1  0.017840  0.079500  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3013 "ABILENE 4 0 " 115.00  "1 "   1 " "  :  1  0.028200  0.123340  0.018780  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.008690  0.038730  0.005680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.015710  0.089710  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3145 "TRENT 2 0   " 115.00  "10"   1 " "  :  1  0.015710  0.089710  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "10"   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "20"   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "1 "   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "10"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "20"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "30"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "40"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "50"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "60"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "70"   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3010 "CAMP WOOD 0 " 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.027040  0.162390  0.022040   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3012 "WILLOW CIT~1" 115.00  "1 "   1 " "  :  1  0.018140  0.103600  0.015570   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.024090  0.137600  0.020680   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3012 "WILLOW CIT~1" 115.00    6226 "BLANCO 0    " 115.00  "1 "   1 " "  :  1  0.018150  0.103690  0.015580   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3013 "ABILENE 4 0 " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.008330  0.050000  0.006790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "10"   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3121 "ROSCOE 1 0  " 115.00  "1 "   1 " "  :  1  0.005270  0.031620  0.004290   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3127 "SWEETWATER~2" 115.00  "1 "   1 " "  :  1  0.011480  0.065600  0.009860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.007520  0.045130  0.006120   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "10"   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "20"   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "1 "   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "10"   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~6" 115.00  "20"   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.037650  0.092030  0.012050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013950  0.136380  0.262400  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.088900  0.171040  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    6211 "MARBLE FAL~5" 230.00  "1 "   1 " "  :  1  0.014000  0.140000  0.260000  650.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    6211 "MARBLE FAL~5" 230.00  "10"   1 " "  :  1  0.014000  0.140000  0.260000  650.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "1 "   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "10"   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "20"   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3067 "TRENT 1 0   " 115.00  "1 "   1 " "  :  1  0.097260  0.237740  0.031130   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "10"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "20"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "30"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "40"   1 " "  :  1  0.035090  0.210730  0.028600   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "10"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "20"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "30"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "40"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "50"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "60"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "70"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "80"   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "10"   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "20"   1 " "  :  1  0.040100  0.166370  0.028230  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "10"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "20"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "30"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "40"   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3026 "ABILENE 2 0 " 230.00    5395 "ALBANY 1 1  " 230.00  "1 "   1 " "  :  1  0.002270  0.016250  0.029630  443.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.024670  0.059260  0.008040  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3029 "LOMETA 0    " 115.00    5241 "GOLDTHWAIT~3" 115.00  "1 "   1 " "  :  1  0.012320  0.051130  0.008680  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3029 "LOMETA 0    " 115.00    5241 "GOLDTHWAIT~3" 115.00  "10"   1 " "  :  1  0.012320  0.051130  0.008680  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.008850  0.050570  0.007600  190.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00    3072 "MILES 0     " 115.00  "10"   1 " "  :  1  0.008850  0.050570  0.007600  190.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.037310  0.091210  0.011940  150.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.020730  0.090670  0.013810  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "10"   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "20"   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "10"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "20"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "30"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "40"   1 " "  :  1  0.066110  0.161580  0.021160   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "1 "   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "10"   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "20"   1 " "  :  1  0.055820  0.136430  0.017860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "10"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "20"   1 " "  :  1  0.083170  0.203300  0.026620   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3036 "RICHLAND S~1" 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.034340  0.196120  0.029470   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3037 "ROSCOE 2 0  " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.008950  0.087460  0.168280  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3080 "HERMLEIGH 2 " 115.00  "1 "   1 " "  :  1  0.007680  0.043840  0.006590   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "10"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "20"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "30"   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "10"   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "20"   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.021460  0.095620  0.014020  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "1 "   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "10"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "20"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "30"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "40"   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.013690  0.045000  0.004460  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3064 "ROSCOE 4 0  " 115.00  "10"   1 " "  :  1  0.013690  0.045000  0.004460  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "2 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "10"   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "2 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "3 "   1 " "  :  1  0.001100  0.013000  0.630000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3021 "LUEDERS 0   " 115.00  "1 "   1 " "  :  1  0.010860  0.075650  0.012370  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3021 "LUEDERS 0   " 115.00  "10"   1 " "  :  1  0.010860  0.075650  0.012370  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "1 "   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "10"   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3023 "STAMFORD 0  " 115.00  "20"   1 " "  :  1  0.016560  0.073800  0.010820  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "1 "   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "10"   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "20"   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3093 "ROCKSPRING~1" 115.00  "1 "   1 " "  :  1  0.037270  0.223820  0.030370   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.016290  0.097790  0.013270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "10"   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "2 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3031 "TUSCOLA 0   " 115.00  "1 "   1 " "  :  1  0.032880  0.080370  0.010520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3058 "STERLING C~1" 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000 1000.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3111 "STERLING C~7" 115.00  "1 "   1 " "  :  1  0.019120  0.046720  0.006120  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3064 "ROSCOE 4 0  " 115.00    3141 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.012180  0.050510  0.008570  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "10"   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.011750  0.067120  0.010090   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "10"   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "20"   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3141 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.011750  0.052340  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3141 "SWEETWATER~3" 115.00  "10"   1 " "  :  1  0.011750  0.052340  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.015990  0.091320  0.013720   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.013540  0.033110  0.004340   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.005690  0.025350  0.003720  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "10"   1 " "  :  1  0.005690  0.025350  0.003720  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3072 "MILES 0     " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.022060  0.091530  0.015530  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.016570  0.099530  0.013510   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    4002 "LAUGHLIN A~1" 115.00  "1 "   1 " "  :  1  0.032860  0.187690  0.028200   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00    3138 "MENARD 0    " 115.00  "1 "   1 " "  :  1  0.074700  0.182590  0.023910   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00    3138 "MENARD 0    " 115.00  "10"   1 " "  :  1  0.074700  0.182590  0.023910   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.005910  0.033770  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.015230  0.067860  0.009950  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "10"   1 " "  :  1  0.015230  0.067860  0.009950  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3037 "ROSCOE 2 0  " 230.00  "1 "   1 " "  :  1  0.001250  0.012230  0.023540  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "10"   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "20"   1 " "  :  1  0.004200  0.030030  0.054750  523.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003130  0.030620  0.058910  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3046 "ROSCOE 5 0  " 230.00  "10"   1 " "  :  1  0.003130  0.030620  0.058910  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.001520  0.014900  0.028670  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "10"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "20"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "30"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "40"   1 " "  :  1  0.012330  0.070390  0.010580   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "1 "   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "10"   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3038 "ROSCOE 2 1  " 115.00  "20"   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.006900  0.016870  0.002210   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3089 "ABILENE 1 1 " 161.00    5334 "CLYDE 0     " 161.00  "1 "   1 " "  :  1  0.009400  0.055120  0.027520  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.011640  0.027960  0.003790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "10"   1 " "  :  1  0.011640  0.027960  0.003790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3093 "ROCKSPRING~1" 115.00    3010 "CAMP WOOD 0 " 115.00  "1 "   1 " "  :  1  0.023250  0.139600  0.018940   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "1 "   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "10"   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3032 "ABILENE 7 0 " 115.00  "20"   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.018690  0.083290  0.012210  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3100 "HAWLEY 0    " 115.00  "10"   1 " "  :  1  0.018690  0.083290  0.012210  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "10"   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "20"   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3102 "ABILENE 3 0 " 115.00    3091 "ABILENE 1 3 " 115.00  "1 "   1 " "  :  1  0.004020  0.024160  0.003280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3102 "ABILENE 3 0 " 115.00    3091 "ABILENE 1 3 " 115.00  "10"   1 " "  :  1  0.004020  0.024160  0.003280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "10"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "20"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "30"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "40"   1 " "  :  1  0.013950  0.079660  0.011970   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    3147 "LAMPASAS 0  " 115.00  "1 "   1 " "  :  1  0.034320  0.083890  0.010980   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    3147 "LAMPASAS 0  " 115.00  "10"   1 " "  :  1  0.034320  0.083890  0.010980   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    6065 "BERTRAM 0   " 115.00  "1 "   1 " "  :  1  0.020340  0.116190  0.017460   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "1 "   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "10"   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00    3097 "FLUVANNA 2 1" 115.00  "20"   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3111 "STERLING C~7" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.010810  0.048160  0.007060  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "2 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3030 "SAN ANGELO~1" 115.00  "1 "   1 " "  :  1  0.026460  0.109770  0.018630  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3115 "ROTAN 0     " 115.00    2074 "JAYTON 1    " 115.00  "1 "   1 " "  :  1  0.005200  0.029720  0.004470  221.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.021150  0.087730  0.014890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3136 "SNYDER 2 3  " 115.00  "1 "   1 " "  :  1  0.011680  0.070150  0.009520  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.009540  0.039560  0.006710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "10"   1 " "  :  1  0.009540  0.039560  0.006710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.029360  0.130850  0.019190  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3145 "TRENT 2 0   " 115.00  "10"   1 " "  :  1  0.029360  0.130850  0.019190  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "1 "   1 " "  :  1  0.012120  0.069210  0.010400   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "10"   1 " "  :  1  0.012120  0.069210  0.010400   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3125 "ABILENE 5 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.016200  0.070860  0.010790  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3125 "ABILENE 5 0 " 115.00    3100 "HAWLEY 0    " 115.00  "10"   1 " "  :  1  0.016200  0.070860  0.010790  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3005 "LEAKEY 0    " 115.00  "1 "   1 " "  :  1  0.022100  0.132720  0.018010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3123 "UVALDE 0    " 115.00  "1 "   1 " "  :  1  0.059360  0.145110  0.019000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    6059 "D HANIS 0   " 115.00  "1 "   1 " "  :  1  0.042410  0.101870  0.013820   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00    3047 "ROSCOE 5 1  " 115.00  "1 "   1 " "  :  1  0.021160  0.051730  0.006770  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00    3047 "ROSCOE 5 1  " 115.00  "10"   1 " "  :  1  0.021160  0.051730  0.006770  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3130 "SAN ANGELO~3" 115.00    1044 "BIG LAKE 0  " 115.00  "1 "   1 " "  :  1  0.027310  0.190290  0.031110  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    9  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3075 "MASON 0     " 115.00  "1 "   1 " "  :  1  0.075820  0.185320  0.024270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3075 "MASON 0     " 115.00  "10"   1 " "  :  1  0.075820  0.185320  0.024270   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "1 "   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "10"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "20"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "30"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "40"   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3133 "SNYDER 2 0  " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.003800  0.027180  0.049550  443.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "10"   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "20"   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00    3033 "SNYDER 1 0  " 115.00  "1 "   1 " "  :  1  0.006960  0.016720  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00    3033 "SNYDER 1 0  " 115.00  "10"   1 " "  :  1  0.006960  0.016720  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.008240  0.036050  0.005490  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3083 "MERKEL 1 1  " 115.00  "10"   1 " "  :  1  0.008240  0.036050  0.005490  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.018000  0.043990  0.005760  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.025340  0.144710  0.021750   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3142 "GOODFELLOW~1" 115.00  "10"   1 " "  :  1  0.025340  0.144710  0.021750   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3146 "JUNCTION 0  " 115.00  "1 "   1 " "  :  1  0.036740  0.160700  0.024470  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3016 "BLACKWELL 0 " 115.00  "1 "   1 " "  :  1  0.029270  0.121430  0.020610  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.019220  0.085630  0.012560  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3140 "GOLDSBORO 0 " 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.027800  0.123890  0.018170  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "1 "   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "10"   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3003 "SWEETWATER~4" 115.00  "20"   1 " "  :  1  0.002480  0.010850  0.001650  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "1 "   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "10"   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3141 "SWEETWATER~3" 115.00    3127 "SWEETWATER~2" 115.00  "20"   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "10"   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "20"   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "30"   1 " "  :  1  0.019580  0.111840  0.016810   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "10"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "20"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "30"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "40"   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "1 "   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "10"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "20"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "30"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "40"   1 " "  :  1  0.044630  0.109090  0.014280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3145 "TRENT 2 0   " 115.00    3006 "HAMLIN 0    " 115.00  "1 "   1 " "  :  1  0.017210  0.071390  0.012110  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3146 "JUNCTION 0  " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.035390  0.146830  0.024920  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3147 "LAMPASAS 0  " 115.00    3029 "LOMETA 0    " 115.00  "1 "   1 " "  :  1  0.011870  0.067810  0.010190  250.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4002 "LAUGHLIN A~1" 115.00    3119 "BRACKETTVI~1" 115.00  "1 "   1 " "  :  1  0.022150  0.133020  0.018050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4003 "EDINBURG 3 0" 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.012090  0.078090  0.014900  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4011 "HEBBRONVIL~1" 115.00  "1 "   1 " "  :  1  0.026900  0.117660  0.017920  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4197 "OILTON 2    " 115.00  "1 "   1 " "  :  1  0.006240  0.043440  0.007100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4027 "MCALLEN 3 0 " 115.00  "1 "   1 " "  :  1  0.003480  0.020890  0.002840  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4034 "HIDALGO 0   " 115.00  "1 "   1 " "  :  1  0.008730  0.038920  0.005710  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.004690  0.020910  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4008 "POTEET 0    " 115.00    6112 "NATALIA 0   " 115.00  "1 "   1 " "  :  1  0.013630  0.077820  0.011690   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4008 "POTEET 0    " 115.00    6346 "LEMING 0    " 115.00  "1 "   1 " "  :  1  0.011740  0.052290  0.007670  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4011 "HEBBRONVIL~1" 115.00    4185 "ZAPATA 0    " 115.00  "1 "   1 " "  :  1  0.031120  0.136150  0.020730  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.024850  0.141920  0.021330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4121 "SANTA MARI~1" 115.00  "1 "   1 " "  :  1  0.012960  0.077810  0.010560   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.025020  0.111520  0.016350  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4089 "SANTA ROSA~1" 115.00  "1 "   1 " "  :  1  0.014370  0.092810  0.017710  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.003120  0.017840  0.002680   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.016650  0.162720  0.313090  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    3050 "DEL RIO 0   " 230.00  "10"   1 " "  :  1  0.016650  0.162720  0.313090  548.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    4004 "LAREDO 7 0  " 230.00  "1 "   1 " "  :  1  0.006000  0.060000  0.115000  548.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    4131 "PEARSALL 0  " 230.00  "1 "   1 " "  :  1  0.016690  0.119260  0.217440  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4016 "CHARLOTTE 0 " 115.00    4023 "MOORE 0     " 115.00  "1 "   1 " "  :  1  0.012280  0.073740  0.010010   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4017 "CORPUS CH~24" 115.00    4087 "CORPUS CH~25" 115.00  "1 "   1 " "  :  1  0.005680  0.025310  0.003710  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4017 "CORPUS CH~24" 115.00    4123 "CORPUS CH~27" 115.00  "1 "   1 " "  :  1  0.004920  0.034260  0.005600  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4018 "WOODSBORO 0 " 115.00    4037 "SINTON 0    " 115.00  "1 "   1 " "  :  1  0.013710  0.061070  0.008960  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.009190  0.062760  0.010680  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4067 "HARLINGEN ~1" 115.00  "2 "   1 " "  :  1  0.009190  0.062760  0.010680  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4121 "SANTA MARI~1" 115.00  "1 "   1 " "  :  1  0.020260  0.049520  0.006480   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4020 "CORPUS CH~13" 115.00    4123 "CORPUS CH~27" 115.00  "1 "   1 " "  :  1  0.008030  0.035770  0.005250  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4167 "HARGILL 0   " 115.00  "1 "   1 " "  :  1  0.009650  0.042990  0.006300  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4022 "ENCINAL 0   " 115.00    4005 "LAREDO 7 1  " 115.00  "1 "   1 " "  :  1  0.027340  0.113430  0.019250  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4117 "JOURDANTON 0" 115.00  "1 "   1 " "  :  1  0.003070  0.019810  0.003780  260.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4088 "PHARR 0     " 115.00  "1 "   1 " "  :  1  0.002760  0.018830  0.003200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4088 "PHARR 0     " 115.00  "2 "   1 " "  :  1  0.002760  0.018830  0.003200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7043 "VICTORIA 2 1" 230.00  "1 "   1 " "  :  1  0.002860  0.020450  0.037280  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.000280  0.002950  0.010060  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "2 "   1 " "  :  1  0.000280  0.002950  0.010060  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    6253 "YORKTOWN 0  " 115.00  "1 "   1 " "  :  1  0.012010  0.077600  0.014800  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00    4043 "FALCON HEI~5" 115.00  "1 "   1 " "  :  1  0.041210  0.180280  0.027460  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.003600  0.016000  0.003000  150.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "10"   1 " "  :  1  0.003600  0.016000  0.003000  150.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4147 "LAREDO 4 1  " 115.00  "1 "   1 " "  :  1  0.009840  0.068540  0.011200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4147 "LAREDO 4 1  " 115.00  "2 "   1 " "  :  1  0.009840  0.068540  0.011200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4190 "LAREDO 5 0  " 115.00  "1 "   1 " "  :  1  0.003970  0.016480  0.002800  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4012 "PROGRESO 0  " 115.00  "1 "   1 " "  :  1  0.016250  0.097590  0.013240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4154 "PENITAS 0   " 115.00  "1 "   1 " "  :  1  0.015060  0.102890  0.017510  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4035 "CORPUS CH~15" 115.00    4150 "CORPUS CH~12" 115.00  "1 "   1 " "  :  1  0.024310  0.059420  0.007780   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4036 "CRYSTAL CI~1" 115.00    4189 "CARRIZO SP~1" 115.00  "1 "   1 " "  :  1  0.059010  0.144240  0.018890   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00    4054 "SKIDMORE 0  " 115.00  "1 "   1 " "  :  1  0.009750  0.058540  0.007940   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4125 "PETTUS 0    " 115.00  "1 "   1 " "  :  1  0.016350  0.093410  0.014040   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4125 "PETTUS 0    " 115.00  "10"   1 " "  :  1  0.016350  0.093410  0.014040   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4178 "GOLIAD 0    " 115.00  "1 "   1 " "  :  1  0.031810  0.077750  0.010180   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4178 "GOLIAD 0    " 115.00  "10"   1 " "  :  1  0.031810  0.077750  0.010180   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "2 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "3 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4043 "FALCON HEI~5" 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.012180  0.054280  0.007960  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4044 "FALCON HEI~1" 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.002640  0.018040  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4044 "FALCON HEI~1" 115.00    4119 "ROMA 0      " 115.00  "10"   1 " "  :  1  0.002640  0.018040  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4154 "PENITAS 0   " 115.00  "1 "   1 " "  :  1  0.004080  0.027840  0.004740  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.003350  0.023320  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4155 "SULLIVAN C~1" 115.00  "2 "   1 " "  :  1  0.003350  0.023320  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4049 "SEBASTIAN ~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.003790  0.026430  0.004320  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4049 "SEBASTIAN ~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "2 "   1 " "  :  1  0.003790  0.026430  0.004320  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4020 "CORPUS CH~13" 115.00  "1 "   1 " "  :  1  0.016020  0.109450  0.018620  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4020 "CORPUS CH~13" 115.00  "2 "   1 " "  :  1  0.016020  0.109450  0.018620  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4032 "KINGSVILLE 0" 115.00  "1 "   1 " "  :  1  0.021090  0.051540  0.006750   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4152 "ARMSTRONG ~2" 115.00  "1 "   1 " "  :  1  0.009100  0.062130  0.010570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4152 "ARMSTRONG ~2" 115.00  "2 "   1 " "  :  1  0.009100  0.062130  0.010570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4191 "RAYMONDVIL~1" 115.00  "1 "   1 " "  :  1  0.022890  0.147830  0.028200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4191 "RAYMONDVIL~1" 115.00  "2 "   1 " "  :  1  0.022890  0.147830  0.028200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4054 "SKIDMORE 0  " 115.00    4038 "BEEVILLE 0  " 115.00  "1 "   1 " "  :  1  0.010930  0.065610  0.008900   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4078 "CORPUS CH~28" 115.00  "1 "   1 " "  :  1  0.004540  0.031040  0.005280  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4078 "CORPUS CH~28" 115.00  "2 "   1 " "  :  1  0.004540  0.031040  0.005280  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4109 "CORPUS CHR~8" 115.00  "1 "   1 " "  :  1  0.011410  0.049910  0.007600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.003700  0.025770  0.004210  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~29" 115.00    4145 "PORTLAND 0  " 115.00  "2 "   1 " "  :  1  0.003700  0.025770  0.004210  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4056 "GREGORY 0   " 230.00    4158 "CORPUS CHR~1" 230.00  "1 "   1 " "  :  1  0.001240  0.012870  0.043870  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4056 "GREGORY 0   " 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.001170  0.011460  0.022040  647.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.005630  0.039240  0.006410  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "2 "   1 " "  :  1  0.005630  0.039240  0.006410  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4035 "CORPUS CH~15" 115.00  "1 "   1 " "  :  1  0.005060  0.020990  0.003560  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.009460  0.064590  0.010990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4099 "ODEM 0      " 115.00  "2 "   1 " "  :  1  0.009460  0.064590  0.010990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4104 "TAFT 2 0    " 115.00  "1 "   1 " "  :  1  0.006220  0.040170  0.007660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~16" 115.00    4104 "TAFT 2 0    " 115.00  "2 "   1 " "  :  1  0.006220  0.040170  0.007660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4068 "ELSA 0      " 115.00  "1 "   1 " "  :  1  0.013000  0.057970  0.008500  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "1 "   1 " "  :  1  0.003160  0.020430  0.003900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "2 "   1 " "  :  1  0.003160  0.020430  0.003900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4068 "ELSA 0      " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.009730  0.055550  0.008350   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4068 "ELSA 0      " 115.00    4186 "SANTA ROS~11" 115.00  "1 "   1 " "  :  1  0.018550  0.082680  0.012120  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~14" 115.00    4064 "CORPUS CH~16" 115.00  "1 "   1 " "  :  1  0.009890  0.023760  0.003220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~14" 115.00    4072 "CORPUS CHR~7" 115.00  "1 "   1 " "  :  1  0.006810  0.038920  0.005850   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~3" 230.00    4183 "SAN PERLIT~1" 230.00  "1 "   1 " "  :  1  0.002000  0.020000  0.070000  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~3" 230.00    4192 "BROWNSVILL~1" 230.00  "1 "   1 " "  :  1  0.001370  0.014210  0.048430  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~3" 230.00    4192 "BROWNSVILL~1" 230.00  "2 "   1 " "  :  1  0.001370  0.014210  0.048430  750.0    0.0    0.0    0.0 0.000    0.0 /
