title
Texas2k_series24_case5_2024highrenewables
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4156 "CORPUS CH~26" 115.00  "1 "   1 " "  :  1  0.006710  0.027800  0.004720  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.002840  0.019810  0.003240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4168 "CORPUS CH~11" 115.00  "2 "   1 " "  :  1  0.002840  0.019810  0.003240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4039 "MISSION 4 0 " 230.00  "1 "   1 " "  :  1  0.000220  0.002240  0.007640  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4039 "MISSION 4 0 " 230.00  "2 "   1 " "  :  1  0.000220  0.002240  0.007640  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4041 "SAN JUAN 0  " 230.00  "1 "   1 " "  :  1  0.001900  0.019710  0.067170  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4041 "SAN JUAN 0  " 230.00  "2 "   1 " "  :  1  0.001900  0.019710  0.067170  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4183 "SAN PERLIT~1" 230.00  "1 "   1 " "  :  1  0.010150  0.072480  0.132140  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "3 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4078 "CORPUS CH~28" 115.00    4180 "PORT ARANS~1" 115.00  "1 "   1 " "  :  1  0.015690  0.089590  0.013460   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "3 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "1 "   1 " "  :  1  0.003380  0.023080  0.003930  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "2 "   1 " "  :  1  0.003380  0.023080  0.003930  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4080 "CORPUS CH~18" 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.004840  0.050330  0.171510  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4080 "CORPUS CH~18" 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.004090  0.039940  0.076860  647.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4081 "CORPUS CH~19" 115.00    4017 "CORPUS CH~24" 115.00  "1 "   1 " "  :  1  0.002170  0.015150  0.002480  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4081 "CORPUS CH~19" 115.00    4017 "CORPUS CH~24" 115.00  "2 "   1 " "  :  1  0.002170  0.015150  0.002480  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4049 "SEBASTIAN ~2" 115.00  "1 "   1 " "  :  1  0.009270  0.040530  0.006170  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4106 "PORT ISABE~1" 115.00  "1 "   1 " "  :  1  0.021920  0.095920  0.014610  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4088 "PHARR 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "1 "   1 " "  :  1  0.003120  0.020150  0.003840  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4088 "PHARR 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "2 "   1 " "  :  1  0.003120  0.020150  0.003840  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4021 "EDCOUCH 0   " 115.00  "1 "   1 " "  :  1  0.012190  0.053290  0.008120  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.016370  0.067930  0.011530  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4194 "SEBASTIAN ~1" 115.00  "10"   1 " "  :  1  0.016370  0.067930  0.011530  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4099 "ODEM 0      " 115.00    4037 "SINTON 0    " 115.00  "1 "   1 " "  :  1  0.016170  0.070750  0.010770  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4100 "CORPUS CH~10" 115.00    4120 "CORPUS CHR~9" 115.00  "1 "   1 " "  :  1  0.001860  0.007730  0.001310  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.006340  0.043340  0.007370  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00    4171 "SAN BENITO 0" 115.00  "2 "   1 " "  :  1  0.006340  0.043340  0.007370  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00    4003 "EDINBURG 3 0" 115.00  "1 "   1 " "  :  1  0.008380  0.054140  0.010330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00    4003 "EDINBURG 3 0" 115.00  "2 "   1 " "  :  1  0.008380  0.054140  0.010330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4106 "PORT ISABE~1" 115.00    4071 "BROWNSVILL~4" 115.00  "1 "   1 " "  :  1  0.009000  0.040100  0.005880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4013 "EDINBURG 2 0" 115.00  "1 "   1 " "  :  1  0.026230  0.064130  0.008400   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "1 "   1 " "  :  1  0.002980  0.019250  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "2 "   1 " "  :  1  0.002980  0.019250  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4108 "INGLESIDE 0 " 115.00    4057 "GREGORY 1   " 115.00  "1 "   1 " "  :  1  0.002710  0.017480  0.003340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4108 "INGLESIDE 0 " 115.00    4057 "GREGORY 1   " 115.00  "2 "   1 " "  :  1  0.002710  0.017480  0.003340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4109 "CORPUS CHR~8" 115.00    4156 "CORPUS CH~26" 115.00  "1 "   1 " "  :  1  0.003730  0.021270  0.003200   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4110 "LOS FRESNO~1" 115.00    4086 "RIO HONDO 0 " 115.00  "1 "   1 " "  :  1  0.016410  0.071790  0.010930  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4110 "LOS FRESNO~1" 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.028860  0.119740  0.020320  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4111 "HARLINGEN ~2" 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.003460  0.023620  0.004020  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4112 "RIVIERA 0   " 115.00    4141 "SARITA 1 1  " 115.00  "1 "   1 " "  :  1  0.006600  0.045990  0.007520  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4112 "RIVIERA 0   " 115.00    4141 "SARITA 1 1  " 115.00  "2 "   1 " "  :  1  0.006600  0.045990  0.007520  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4113 "LAREDO 1 0  " 230.00    4004 "LAREDO 7 0  " 230.00  "1 "   1 " "  :  1  0.004560  0.032550  0.059340  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4114 "LAREDO 1 1  " 115.00    4005 "LAREDO 7 1  " 115.00  "1 "   1 " "  :  1  0.019890  0.113620  0.017070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4117 "JOURDANTON 0" 115.00    4016 "CHARLOTTE 0 " 115.00  "1 "   1 " "  :  1  0.017090  0.070900  0.012030  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4117 "JOURDANTON 0" 115.00    4172 "PLEASANTON 0" 115.00  "1 "   1 " "  :  1  0.014890  0.061760  0.010480  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4120 "CORPUS CHR~9" 115.00    4078 "CORPUS CH~28" 115.00  "1 "   1 " "  :  1  0.003250  0.019490  0.002650  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4122 "MCALLEN 1 0 " 115.00    4157 "MISSION 2 0 " 115.00  "1 "   1 " "  :  1  0.003130  0.021830  0.003570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4122 "MCALLEN 1 0 " 115.00    4157 "MISSION 2 0 " 115.00  "2 "   1 " "  :  1  0.003130  0.021830  0.003570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4123 "CORPUS CH~27" 115.00    4180 "PORT ARANS~1" 115.00  "1 "   1 " "  :  1  0.016370  0.098260  0.013330   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4124 "FALFURRIAS 0" 115.00    4112 "RIVIERA 0   " 115.00  "1 "   1 " "  :  1  0.019320  0.131960  0.022450  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4124 "FALFURRIAS 0" 115.00    4112 "RIVIERA 0   " 115.00  "2 "   1 " "  :  1  0.019320  0.131960  0.022450  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~5" 115.00    4102 "OLMITO 0    " 115.00  "1 "   1 " "  :  1  0.004110  0.026520  0.005060  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~5" 115.00    4102 "OLMITO 0    " 115.00  "2 "   1 " "  :  1  0.004110  0.026520  0.005060  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4127 "ALICE 0     " 115.00    4051 "BISHOP 0    " 115.00  "1 "   1 " "  :  1  0.015540  0.088760  0.013340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4003 "EDINBURG 3 0" 115.00  "1 "   1 " "  :  1  0.012960  0.090280  0.014760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4003 "EDINBURG 3 0" 115.00  "10"   1 " "  :  1  0.012960  0.090280  0.014760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4124 "FALFURRIAS 0" 115.00  "1 "   1 " "  :  1  0.020440  0.132010  0.025180  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4124 "FALFURRIAS 0" 115.00  "2 "   1 " "  :  1  0.020440  0.132010  0.025180  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4129 "PREMONT 0   " 115.00    4130 "FREER 0     " 115.00  "1 "   1 " "  :  1  0.037480  0.090020  0.012220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4129 "PREMONT 0   " 115.00    4176 "BRUNI 1 0   " 115.00  "1 "   1 " "  :  1  0.023590  0.141660  0.019220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4130 "FREER 0     " 115.00    4179 "SAN DIEGO 0 " 115.00  "1 "   1 " "  :  1  0.013860  0.079160  0.011900   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    4024 "CHRISTINE 0 " 230.00  "1 "   1 " "  :  1  0.006110  0.059740  0.114950  647.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    6308 "HONDO 0     " 230.00  "1 "   1 " "  :  1  0.007390  0.052810  0.096280  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4036 "CRYSTAL CI~1" 115.00  "1 "   1 " "  :  1  0.034550  0.153960  0.022580  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4143 "DILLEY 0    " 115.00  "1 "   1 " "  :  1  0.020060  0.083240  0.014130  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4118 "GEORGE WES~1" 115.00  "1 "   1 " "  :  1  0.014700  0.083950  0.012620   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4144 "ORANGE GRO~1" 115.00  "1 "   1 " "  :  1  0.008820  0.050380  0.007570   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4169 "MATHIS 0    " 115.00  "1 "   1 " "  :  1  0.011440  0.050020  0.007620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4080 "CORPUS CH~18" 230.00  "1 "   1 " "  :  1  0.004210  0.043770  0.149170  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.004110  0.029360  0.053530  443.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4196 "OILTON 1    " 230.00  "1 "   1 " "  :  1  0.016390  0.117060  0.213420  523.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4032 "KINGSVILLE 0" 115.00  "1 "   1 " "  :  1  0.019310  0.086050  0.012620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4165 "SARITA 2 0  " 115.00  "1 "   1 " "  :  1  0.019750  0.081940  0.013900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4144 "ORANGE GRO~1" 115.00    4127 "ALICE 0     " 115.00  "1 "   1 " "  :  1  0.021010  0.126160  0.017120   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4145 "PORTLAND 0  " 115.00    4104 "TAFT 2 0    " 115.00  "1 "   1 " "  :  1  0.012940  0.031090  0.004220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4145 "PORTLAND 0  " 115.00    4104 "TAFT 2 0    " 115.00  "10"   1 " "  :  1  0.012940  0.031090  0.004220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4073 "MISSION 1 0 " 230.00  "1 "   1 " "  :  1  0.006000  0.060000  0.115000  548.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4113 "LAREDO 1 0  " 230.00  "1 "   1 " "  :  1  0.002500  0.024480  0.047110  548.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4196 "OILTON 1    " 230.00  "1 "   1 " "  :  1  0.002410  0.025060  0.085400  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4196 "OILTON 1    " 230.00  "2 "   1 " "  :  1  0.002410  0.025060  0.085400  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4147 "LAREDO 4 1  " 115.00    4031 "SAN YGNACI~1" 115.00  "1 "   1 " "  :  1  0.020530  0.089800  0.013680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4148 "THREE RIVE~1" 115.00    4118 "GEORGE WES~1" 115.00  "1 "   1 " "  :  1  0.024600  0.140510  0.021110   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4148 "THREE RIVE~1" 115.00    4179 "SAN DIEGO 0 " 115.00  "1 "   1 " "  :  1  0.031490  0.189100  0.025660   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4149 "ROCKPORT 0  " 115.00    4018 "WOODSBORO 0 " 115.00  "1 "   1 " "  :  1  0.014720  0.065610  0.009620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4149 "ROCKPORT 0  " 115.00    4182 "TAFT 1 1    " 115.00  "1 "   1 " "  :  1  0.007740  0.052860  0.008990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4020 "CORPUS CH~13" 115.00  "1 "   1 " "  :  1  0.004180  0.029120  0.004760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4020 "CORPUS CH~13" 115.00  "2 "   1 " "  :  1  0.004180  0.029120  0.004760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.002160  0.013930  0.002660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~12" 115.00    4100 "CORPUS CH~10" 115.00  "2 "   1 " "  :  1  0.002160  0.013930  0.002660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4151 "ARMSTRONG ~1" 230.00    4158 "CORPUS CHR~1" 230.00  "1 "   1 " "  :  1  0.006090  0.063340  0.215830  750.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00    4009 "SARITA 3 0  " 115.00  "1 "   1 " "  :  1  0.005420  0.034980  0.006670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00    4009 "SARITA 3 0  " 115.00  "2 "   1 " "  :  1  0.005420  0.034980  0.006670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4155 "SULLIVAN C~1" 115.00    4074 "MISSION 1 1 " 115.00  "1 "   1 " "  :  1  0.010130  0.057860  0.008690  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4156 "CORPUS CH~26" 115.00    4087 "CORPUS CH~25" 115.00  "1 "   1 " "  :  1  0.005630  0.024630  0.003750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "2 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "3 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "4 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.024530  0.167600  0.028510  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.004120  0.026610  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00    4009 "SARITA 3 0  " 115.00  "1 "   1 " "  :  1  0.003150  0.020320  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00    4009 "SARITA 3 0  " 115.00  "2 "   1 " "  :  1  0.003150  0.020320  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "2 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "3 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4169 "MATHIS 0    " 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.009150  0.062500  0.010630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4169 "MATHIS 0    " 115.00    4099 "ODEM 0      " 115.00  "2 "   1 " "  :  1  0.009150  0.062500  0.010630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4170 "ARANSAS PA~1" 115.00    4108 "INGLESIDE 0 " 115.00  "1 "   1 " "  :  1  0.008180  0.035800  0.005450  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4172 "PLEASANTON 0" 115.00    6346 "LEMING 0    " 115.00  "1 "   1 " "  :  1  0.011890  0.052020  0.007920  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4173 "REFUGIO 0   " 115.00    4149 "ROCKPORT 0  " 115.00  "1 "   1 " "  :  1  0.026120  0.116410  0.017070  170.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4175 "LAREDO 2 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.019310  0.080130  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4175 "LAREDO 2 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "10"   1 " "  :  1  0.019310  0.080130  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4175 "LAREDO 2 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "20"   1 " "  :  1  0.019310  0.080130  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4176 "BRUNI 1 0   " 115.00    4175 "LAREDO 2 0  " 115.00  "1 "   1 " "  :  1  0.021940  0.095980  0.014620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4178 "GOLIAD 0    " 115.00    6253 "YORKTOWN 0  " 115.00  "1 "   1 " "  :  1  0.026560  0.116180  0.017690  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4180 "PORT ARANS~1" 115.00    4170 "ARANSAS PA~1" 115.00  "1 "   1 " "  :  1  0.008150  0.035670  0.005430  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4183 "SAN PERLIT~1" 230.00    4080 "CORPUS CH~18" 230.00  "1 "   1 " "  :  1  0.002000  0.020000  0.070000  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   21  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "10"   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "2 "   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4185 "ZAPATA 0    " 115.00    4044 "FALCON HEI~1" 115.00  "1 "   1 " "  :  1  0.031170  0.138910  0.020370  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4186 "SANTA ROS~11" 115.00    4111 "HARLINGEN ~2" 115.00  "1 "   1 " "  :  1  0.008610  0.038400  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4186 "SANTA ROS~11" 115.00    4167 "HARGILL 0   " 115.00  "1 "   1 " "  :  1  0.014530  0.063590  0.009680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4187 "COTULLA 0   " 115.00    4022 "ENCINAL 0   " 115.00  "1 "   1 " "  :  1  0.025010  0.103760  0.017610  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4187 "COTULLA 0   " 115.00    4189 "CARRIZO SP~1" 115.00  "1 "   1 " "  :  1  0.028990  0.126820  0.019310  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4188 "QUEMADO 0   " 115.00    3119 "BRACKETTVI~1" 115.00  "1 "   1 " "  :  1  0.027000  0.154200  0.023170   98.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4188 "QUEMADO 0   " 115.00    4015 "EAGLE PASS 1" 115.00  "1 "   1 " "  :  1  0.035380  0.212430  0.028830   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4189 "CARRIZO SP~1" 115.00    4143 "DILLEY 0    " 115.00  "1 "   1 " "  :  1  0.027610  0.114550  0.019440  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4190 "LAREDO 5 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "1 "   1 " "  :  1  0.002370  0.016160  0.002750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4190 "LAREDO 5 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "2 "   1 " "  :  1  0.002370  0.016160  0.002750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00    4184 "SAN PERLIT~2" 115.00  "1 "   1 " "  :  1  0.012230  0.083580  0.014220  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00    4184 "SAN PERLIT~2" 115.00  "2 "   1 " "  :  1  0.012230  0.083580  0.014220  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4192 "BROWNSVILL~1" 230.00    4073 "MISSION 1 0 " 230.00  "1 "   1 " "  :  1  0.006200  0.064490  0.219750  820.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~5" 115.00  "1 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~5" 115.00  "2 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~5" 115.00  "3 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "2 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "3 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4   19  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4195 "OILTON 0    " 500.00    6239 "ELMENDORF 0 " 500.00  "1 "   1 " "  :  1  0.002650  0.032100  2.132310 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.020220  0.090110  0.013210  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5181 "GARLAND 2 0 " 161.00  "1 "   1 " "  :  1  0.002330  0.010260  0.004780  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.004550  0.019360  0.009680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5004 "KERENS 0    " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.007570  0.042760  0.023000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5005 "LIPAN 0     " 161.00    5435 "SANTO 0     " 161.00  "1 "   1 " "  :  1  0.007390  0.032560  0.015150  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "1 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "3 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5294 "DALLAS 12 0 " 161.00  "1 "   1 " "  :  1  0.004950  0.021070  0.010540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5007 "DENTON 4 0  " 161.00    5012 "DENTON 5 0  " 161.00  "1 "   1 " "  :  1  0.001100  0.006450  0.003220  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5096 "PLANO 1 0   " 161.00  "1 "   1 " "  :  1  0.001270  0.009690  0.005090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5096 "PLANO 1 0   " 161.00  "2 "   1 " "  :  1  0.001270  0.009690  0.005090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5011 "THORNTON 0  " 161.00    5054 "GROESBECK 0 " 161.00  "1 "   1 " "  :  1  0.007460  0.043710  0.021830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5012 "DENTON 5 0  " 161.00    5017 "PONDER 0    " 161.00  "1 "   1 " "  :  1  0.006630  0.029200  0.013590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00    5101 "COMANCHE 0  " 161.00  "1 "   1 " "  :  1  0.007980  0.033940  0.016970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00    5226 "ZEPHYR 0    " 161.00  "1 "   1 " "  :  1  0.007450  0.032830  0.015280  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00    2015 "FORESTBURG 0" 161.00  "1 "   1 " "  :  1  0.009610  0.042370  0.019720  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.005560  0.032570  0.016260  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.000440  0.005340  0.354610 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000570  0.006860  0.455850 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5017 "PONDER 0    " 161.00    5315 "DENTON 6 0  " 161.00  "1 "   1 " "  :  1  0.005230  0.022250  0.011130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5063 "ARLINGTON ~1" 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.000000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000370  0.007530  0.525030 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5236 "OLNEY 1 0   " 500.00  "2 "   1 " "  :  1  0.000370  0.007530  0.525030 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000340  0.006950  0.484790 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5019 "JACKSBORO ~2" 161.00    5176 "GRAFORD 0   " 161.00  "1 "   1 " "  :  1  0.005610  0.032880  0.016420  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000290  0.006000  0.418360 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000560  0.011390  0.794670 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5441 "FORT WORT~13" 161.00  "1 "   1 " "  :  1  0.003410  0.025940  0.013620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5441 "FORT WORT~13" 161.00  "2 "   1 " "  :  1  0.003410  0.025940  0.013620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5024 "GATESVILLE~4" 161.00    5182 "GATESVILLE~2" 161.00  "1 "   1 " "  :  1  0.003000  0.013230  0.006160  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5025 "CLEBURNE 2 0" 161.00    5473 "NEMO 0      " 161.00  "1 "   1 " "  :  1  0.003220  0.023570  0.013360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5025 "CLEBURNE 2 0" 161.00    5473 "NEMO 0      " 161.00  "2 "   1 " "  :  1  0.003220  0.023570  0.013360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5104 "FORT WORT~28" 161.00  "1 "   1 " "  :  1  0.001400  0.010630  0.005580  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5104 "FORT WORT~28" 161.00  "2 "   1 " "  :  1  0.001400  0.010630  0.005580  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5375 "FORT WORTH~5" 161.00  "1 "   1 " "  :  1  0.001360  0.007980  0.003990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5098 "FORT WORT~17" 161.00  "1 "   1 " "  :  1  0.002940  0.016590  0.008930  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5469 "FORT WORT~11" 161.00  "1 "   1 " "  :  1  0.001570  0.011960  0.006280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5469 "FORT WORT~11" 161.00  "2 "   1 " "  :  1  0.001570  0.011960  0.006280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~16" 161.00    5481 "FORT WORT~21" 161.00  "1 "   1 " "  :  1  0.002060  0.015640  0.008210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5028 "FORT WORTH~1" 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.001650  0.009660  0.004820  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5028 "FORT WORTH~1" 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.003940  0.017360  0.008080  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5029 "TROY 0      " 161.00    5142 "MOODY 0     " 161.00  "1 "   1 " "  :  1  0.004770  0.026990  0.014520  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5030 "SPRINGTOWN 0" 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.003260  0.024800  0.013020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5031 "PRINCETON 0 " 161.00    5296 "MCKINNEY 1 1" 161.00  "1 "   1 " "  :  1  0.003450  0.020200  0.010090  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5090 "DALLAS 15 0 " 161.00  "1 "   1 " "  :  1  0.003040  0.017180  0.009240  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.002300  0.017510  0.009190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5228 "DALLAS 14 0 " 161.00  "2 "   1 " "  :  1  0.002300  0.017510  0.009190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5047 "MANSFIELD 0 " 500.00  "1 "   1 " "  :  1  0.000400  0.008140  0.567600 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000180  0.003670  0.255930 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000060  0.001150  0.080360 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "1 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "2 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "3 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5043 "ROYSE CITY 0" 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.005980  0.035040  0.017500  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5043 "ROYSE CITY 0" 161.00    5284 "QUINLAN 0   " 161.00  "1 "   1 " "  :  1  0.007580  0.044450  0.022200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5153 "PARADISE 0  " 161.00  "1 "   1 " "  :  1  0.003100  0.023600  0.012390  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5153 "PARADISE 0  " 161.00  "2 "   1 " "  :  1  0.003100  0.023600  0.012390  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001270  0.015390  1.022130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00    5120 "BROWNWOOD 0 " 500.00  "2 "   1 " "  :  1  0.001270  0.015390  1.022130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5179 "CORSICANA ~2" 500.00  "1 "   1 " "  :  1  0.000540  0.010970  0.765120 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5260 "GLEN ROSE ~1" 500.00  "1 "   1 " "  :  1  0.000780  0.009440  0.627040 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5444 "MIDLOTHIAN~1" 500.00  "1 "   1 " "  :  1  0.000190  0.002350  0.156010 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    2113 "PARIS 1 0   " 500.00  "1 "   1 " "  :  1  0.000530  0.010870  0.758210 2768.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000590  0.007130  0.473540 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000700  0.008500  0.564600 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    8074 "MT. ENTERP~1" 500.00  "1 "   1 " "  :  1  0.001420  0.029030  2.024970 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    8038 "SULPHUR SP~1" 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    8124 "CUMBY 0     " 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    8  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "1 "   1 " "  :  1  0.001180  0.008950  0.004700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "2 "   1 " "  :  1  0.001180  0.008950  0.004700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5054 "GROESBECK 0 " 161.00    5223 "MEXIA 0     " 161.00  "1 "   1 " "  :  1  0.005430  0.030690  0.016510  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5055 "GRAHAM 0    " 500.00    5018 "JACKSBORO ~1" 500.00  "1 "   1 " "  :  1  0.000340  0.004140  0.275230 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5055 "GRAHAM 0    " 500.00    5196 "BRYSON 1 0  " 500.00  "1 "   1 " "  :  1  0.000340  0.004100  0.275000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5059 "MABANK 2 0  " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.005070  0.028680  0.015430  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5060 "MABANK 2 1  " 115.00    8065 "TRINIDAD 2 0" 115.00  "1 "   1 " "  :  1  0.007190  0.041060  0.006170   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5015 "KELLER 2 0  " 500.00  "1 "   1 " "  :  1  0.000280  0.003360  0.223270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000780  0.009500  0.630800 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000500  0.010160  0.708380 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "1 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "2 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "3 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON~14" 161.00  "4 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5070 "DALLAS 41 0 " 161.00    5128 "DALLAS 33 0 " 161.00  "1 "   1 " "  :  1  0.002040  0.009020  0.004200  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5071 "WACO 3 0    " 161.00    5359 "RIESEL 1 1  " 161.00  "1 "   1 " "  :  1  0.004590  0.034880  0.018310  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5147 "PLANO 6 0   " 161.00  "1 "   1 " "  :  1  0.004300  0.032720  0.017180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5267 "MC GREGOR 0 " 161.00  "1 "   1 " "  :  1  0.021940  0.093330  0.046680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.024490  0.107910  0.050230  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5138 "WACO 1 1    " 161.00  "1 "   1 " "  :  1  0.001810  0.013790  0.007240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5138 "WACO 1 1    " 161.00  "2 "   1 " "  :  1  0.001810  0.013790  0.007240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5080 "LORENA 0    " 161.00    5328 "RIESEL 2 0  " 161.00  "1 "   1 " "  :  1  0.008660  0.038170  0.017770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5081 "FORT HOOD 0 " 161.00    5163 "NOLANVILLE 0" 161.00  "1 "   1 " "  :  1  0.005160  0.030240  0.015100  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5081 "FORT HOOD 0 " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.006800  0.039000  0.005000  221.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON~13" 161.00    5086 "ARLINGTON~17" 161.00  "1 "   1 " "  :  1  0.002190  0.012830  0.006410  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON~13" 161.00    5330 "ARLINGTON~12" 161.00  "1 "   1 " "  :  1  0.002140  0.012530  0.006250  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON~13" 161.00    5440 "ARLINGTON~11" 161.00  "1 "   1 " "  :  1  0.001070  0.006050  0.003260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5295 "MCKINNEY 1 0" 500.00  "1 "   1 " "  :  1  0.000070  0.001340  0.093710 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5322 "DALLAS 2 0  " 500.00  "1 "   1 " "  :  1  0.000700  0.008530  0.566460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000200  0.002370  0.157140 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5468 "DALLAS 37 0 " 161.00  "1 "   1 " "  :  1  0.001810  0.007970  0.003710  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~17" 161.00    5177 "ARLINGTON~16" 161.00  "1 "   1 " "  :  1  0.002880  0.016290  0.008760  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~17" 161.00    5210 "BEDFORD 2 0 " 161.00  "1 "   1 " "  :  1  0.005270  0.023230  0.010810  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~17" 161.00    5447 "ARLINGTON ~9" 161.00  "1 "   1 " "  :  1  0.004510  0.019170  0.009590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5345 "HILLSBORO 0 " 161.00  "1 "   1 " "  :  1  0.005690  0.032170  0.017310  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5345 "HILLSBORO 0 " 161.00  "10"   1 " "  :  1  0.005690  0.032170  0.017310  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5348 "ITASCA 0    " 161.00  "1 "   1 " "  :  1  0.004800  0.028140  0.014050  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5290 "WHITNEY 0   " 161.00  "1 "   1 " "  :  1  0.003280  0.018510  0.009960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5393 "CHINA SPRI~1" 161.00  "1 "   1 " "  :  1  0.006140  0.036020  0.017990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5122 "DALLAS 6 0  " 161.00  "1 "   1 " "  :  1  0.002770  0.012200  0.005680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5230 "DALLAS 28 0 " 161.00  "1 "   1 " "  :  1  0.001890  0.008340  0.003880  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001670  0.009800  0.004890  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5091 "FROST 0     " 161.00    5257 "ITALY 0     " 161.00  "1 "   1 " "  :  1  0.004940  0.028940  0.014450  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5092 "GRANDVIEW 0 " 161.00    5186 "VENUS 0     " 161.00  "1 "   1 " "  :  1  0.005390  0.031620  0.015790  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5291 "FORT WORT~18" 161.00  "1 "   1 " "  :  1  0.002990  0.017540  0.008760  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5434 "NEWARK 0    " 161.00  "1 "   1 " "  :  1  0.001500  0.011410  0.005990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5434 "NEWARK 0    " 161.00  "2 "   1 " "  :  1  0.001500  0.011410  0.005990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5094 "BARDWELL 0  " 161.00    5381 "ENNIS 1     " 161.00  "1 "   1 " "  :  1  0.003290  0.025000  0.013120  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5096 "PLANO 1 0   " 161.00    5412 "WYLIE 0     " 161.00  "1 "   1 " "  :  1  0.002340  0.013730  0.006860  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5028 "FORT WORTH~1" 161.00  "1 "   1 " "  :  1  0.000960  0.007030  0.003990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5028 "FORT WORTH~1" 161.00  "2 "   1 " "  :  1  0.000960  0.007030  0.003990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5125 "ARLINGTON~14" 161.00  "1 "   1 " "  :  1  0.000780  0.005690  0.003220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5125 "ARLINGTON~14" 161.00  "2 "   1 " "  :  1  0.000780  0.005690  0.003220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5098 "FORT WORT~17" 161.00    5453 "CLEBURNE 1 0" 161.00  "1 "   1 " "  :  1  0.005290  0.040260  0.021140  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5098 "FORT WORT~17" 161.00    5475 "ALVARADO 0  " 161.00  "1 "   1 " "  :  1  0.011910  0.050660  0.025330  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5099 "FLOWER MOU~2" 161.00    5195 "ARGYLE 0    " 161.00  "1 "   1 " "  :  1  0.003080  0.017400  0.009360  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5099 "FLOWER MOU~2" 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.002660  0.015610  0.007790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "1 "   1 " "  :  1  0.000560  0.004260  0.002240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "2 "   1 " "  :  1  0.000560  0.004260  0.002240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5102 "RICHARDSON~2" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000230  0.002770  0.184140 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "1 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "3 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "4 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "5 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5130 "PLANO 5 0   " 161.00  "1 "   1 " "  :  1  0.001170  0.008560  0.004850  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5130 "PLANO 5 0   " 161.00  "2 "   1 " "  :  1  0.001170  0.008560  0.004850  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~28" 161.00    5199 "FORT WORTH~4" 161.00  "1 "   1 " "  :  1  0.005030  0.028430  0.015290  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~28" 161.00    5480 "BURLESON 1  " 161.00  "1 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~28" 161.00    5480 "BURLESON 1  " 161.00  "2 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~28" 161.00    5480 "BURLESON 1  " 161.00  "3 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~28" 161.00    5480 "BURLESON 1  " 161.00  "4 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5105 "IRVING 1 0  " 161.00    5148 "IRVING 5 0  " 161.00  "1 "   1 " "  :  1  0.002120  0.009000  0.004500  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5105 "IRVING 1 0  " 161.00    5253 "FLOWER MOU~1" 161.00  "1 "   1 " "  :  1  0.006040  0.026640  0.012400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5105 "IRVING 1 0  " 161.00    5422 "LEWSIVILLE 0" 161.00  "1 "   1 " "  :  1  0.003540  0.020740  0.010360  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5266 "CEDAR HILL 0" 161.00  "1 "   1 " "  :  1  0.001440  0.010980  0.005770  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5266 "CEDAR HILL 0" 161.00  "2 "   1 " "  :  1  0.001440  0.010980  0.005770  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "1 "   1 " "  :  1  0.001060  0.008090  0.004250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "2 "   1 " "  :  1  0.001060  0.008090  0.004250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5109 "LANCASTER ~1" 161.00    5333 "RED OAK 0   " 161.00  "1 "   1 " "  :  1  0.002130  0.012470  0.006230  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5110 "PALO PINTO~8" 161.00    5200 "MINERAL WE~1" 161.00  "1 "   1 " "  :  1  0.004500  0.026380  0.013170  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5111 "ADDISON 0   " 161.00    5289 "DALLAS 26 0 " 161.00  "1 "   1 " "  :  1  0.000890  0.006520  0.003700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5111 "ADDISON 0   " 161.00    5289 "DALLAS 26 0 " 161.00  "2 "   1 " "  :  1  0.000890  0.006520  0.003700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5111 "ADDISON 0   " 161.00    5372 "DALLAS 31 0 " 161.00  "1 "   1 " "  :  1  0.001190  0.007000  0.003500  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5112 "HICO 0      " 161.00    5133 "TOLAR 0     " 161.00  "1 "   1 " "  :  1  0.017140  0.072890  0.036450  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5112 "HICO 0      " 161.00    5246 "GLEN ROSE ~5" 161.00  "1 "   1 " "  :  1  0.010380  0.044150  0.022080  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5113 "KRUM 0      " 161.00    5195 "ARGYLE 0    " 161.00  "1 "   1 " "  :  1  0.006740  0.039500  0.019720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5113 "KRUM 0      " 161.00    5218 "JUSTIN 0    " 161.00  "1 "   1 " "  :  1  0.008580  0.037800  0.017590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5114 "KAUFMAN 0   " 161.00    5222 "MABANK 1 0  " 161.00  "1 "   1 " "  :  1  0.005130  0.037550  0.021280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5115 "CADDO MILL~1" 161.00    5421 "JOSEPHINE 0 " 161.00  "1 "   1 " "  :  1  0.002500  0.014130  0.007600  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5072 "DALLAS 19 0 " 161.00  "1 "   1 " "  :  1  0.001080  0.007900  0.004480  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.001080  0.007900  0.004480  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.001990  0.015140  0.007950  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5224 "CARROLLTON~2" 161.00  "2 "   1 " "  :  1  0.001990  0.015140  0.007950  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5117 "FORT WORT~25" 161.00    5216 "FORT WORT~26" 161.00  "1 "   1 " "  :  1  0.001570  0.006950  0.003230  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5117 "FORT WORT~25" 161.00    5409 "ARLINGTON ~8" 161.00  "1 "   1 " "  :  1  0.002920  0.012880  0.005990  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5118 "BAIRD 0     " 161.00    5456 "GORMAN 0    " 161.00  "1 "   1 " "  :  1  0.009880  0.057910  0.028920  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5119 "PERRIN 0    " 161.00    5205 "POOLVILLE 1 " 161.00  "1 "   1 " "  :  1  0.006040  0.026580  0.012370  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   1 " "  :  1  0.000870  0.010490  0.696660 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00    5239 "GOLDTHWAIT~1" 500.00  "10"   1 " "  :  1  0.000870  0.010490  0.696660 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5121 "BROWNWOOD 1 " 161.00    5073 "BANGS 0     " 161.00  "1 "   1 " "  :  1  0.005160  0.022720  0.010580  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5122 "DALLAS 6 0  " 161.00    5252 "DALLAS 22 0 " 161.00  "1 "   1 " "  :  1  0.004600  0.019580  0.009790  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5122 "DALLAS 6 0  " 161.00    5308 "SUNNYVALE 0 " 161.00  "1 "   1 " "  :  1  0.004690  0.027520  0.013740  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5125 "ARLINGTON~14" 161.00    5330 "ARLINGTON~12" 161.00  "1 "   1 " "  :  1  0.000870  0.006400  0.003620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5125 "ARLINGTON~14" 161.00    5330 "ARLINGTON~12" 161.00  "2 "   1 " "  :  1  0.000870  0.006400  0.003620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5126 "DALLAS 8 0  " 161.00    5252 "DALLAS 22 0 " 161.00  "1 "   1 " "  :  1  0.002300  0.009780  0.004890  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5126 "DALLAS 8 0  " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.003990  0.017550  0.008170  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5126 "DALLAS 8 0  " 161.00    5386 "RICHARDSON~1" 161.00  "1 "   1 " "  :  1  0.002590  0.019690  0.010340  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5127 "JONESBORO 0 " 161.00    5231 "HAMILTON 0  " 161.00  "1 "   1 " "  :  1  0.015850  0.067410  0.033710  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5214 "DALLAS 32 0 " 161.00  "1 "   1 " "  :  1  0.001430  0.008400  0.004200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.001660  0.009740  0.004860  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5129 "GOLDTHWAIT~6" 161.00    5240 "GOLDTHWAIT~2" 161.00  "1 "   1 " "  :  1  0.011960  0.052720  0.024540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5129 "GOLDTHWAIT~6" 161.00    5240 "GOLDTHWAIT~2" 161.00  "10"   1 " "  :  1  0.011960  0.052720  0.024540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5131 "BELTON 0    " 500.00    5279 "TEMPLE 1 0  " 500.00  "1 "   1 " "  :  1  0.000220  0.002710  0.180300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5131 "BELTON 0    " 500.00    5410 "KILLEEN 3 0 " 500.00  "1 "   1 " "  :  1  0.000180  0.003650  0.254340 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5131 "BELTON 0    " 500.00    6107 "ROCKDALE 1 0" 500.00  "1 "   1 " "  :  1  0.000510  0.010380  0.724290 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5133 "TOLAR 0     " 161.00    5005 "LIPAN 0     " 161.00  "1 "   1 " "  :  1  0.008460  0.035980  0.018000  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5134 "BRECKENRID~1" 161.00    5008 "ALBANY 2 0  " 161.00  "1 "   1 " "  :  1  0.010090  0.057060  0.030690  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5135 "EASTLAND 0  " 161.00    5264 "DE LEON 0   " 161.00  "1 "   1 " "  :  1  0.007510  0.042440  0.022830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5136 "COOPER 0    " 161.00    2060 "ROXTON 0    " 161.00  "1 "   1 " "  :  1  0.004210  0.024680  0.012320  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5136 "COOPER 0    " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.005580  0.031520  0.016950  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5137 "WACO 1 0    " 500.00    5388 "WACO 2 0    " 500.00  "1 "   1 " "  :  1  0.000210  0.002530  0.167930 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5137 "WACO 1 0    " 500.00    5451 "COPPERAS C~1" 500.00  "1 "   1 " "  :  1  0.001140  0.013830  0.918630 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5138 "WACO 1 1    " 161.00    5071 "WACO 3 0    " 161.00  "1 "   1 " "  :  1  0.003700  0.021680  0.010830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5139 "DALLAS 42 0 " 161.00    5183 "CARROLLTON~3" 161.00  "1 "   1 " "  :  1  0.001870  0.008250  0.003840  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5139 "DALLAS 42 0 " 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.008260  0.036380  0.016940  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5140 "GATESVILLE~1" 161.00    5024 "GATESVILLE~4" 161.00  "1 "   1 " "  :  1  0.003810  0.016790  0.007810  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5140 "GATESVILLE~1" 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.001430  0.006330  0.002950  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5141 "ANNA 0      " 161.00    5408 "FARMERSVIL~1" 161.00  "1 "   1 " "  :  1  0.007020  0.030940  0.014400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5142 "MOODY 0     " 161.00    5080 "LORENA 0    " 161.00  "1 "   1 " "  :  1  0.005530  0.031270  0.016820  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5142 "MOODY 0     " 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.016380  0.072170  0.033590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~12" 161.00    5064 "ARLINGTON ~2" 161.00  "1 "   1 " "  :  1  0.000840  0.006420  0.003370  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~12" 161.00    5064 "ARLINGTON ~2" 161.00  "2 "   1 " "  :  1  0.000840  0.006420  0.003370  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~12" 161.00    5064 "ARLINGTON ~2" 161.00  "3 "   1 " "  :  1  0.000840  0.006420  0.003370  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~12" 161.00    5216 "FORT WORT~26" 161.00  "1 "   1 " "  :  1  0.003110  0.018260  0.009120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5144 "WACO 6 0    " 161.00    5314 "VALLEY MIL~1" 161.00  "1 "   1 " "  :  1  0.011780  0.050110  0.025060  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5251 "GRAND PRAI~2" 161.00  "1 "   1 " "  :  1  0.001250  0.009170  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5251 "GRAND PRAI~2" 161.00  "2 "   1 " "  :  1  0.001250  0.009170  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5323 "DALLAS 2 1  " 161.00  "1 "   1 " "  :  1  0.001330  0.009730  0.005510  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5323 "DALLAS 2 1  " 161.00  "2 "   1 " "  :  1  0.001330  0.009730  0.005510  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5323 "DALLAS 2 1  " 161.00  "3 "   1 " "  :  1  0.001330  0.009730  0.005510  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5149 "DALLAS 7 0  " 161.00  "1 "   1 " "  :  1  0.004820  0.028260  0.014110  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.000960  0.007300  0.003830  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "2 "   1 " "  :  1  0.000960  0.007300  0.003830  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5412 "WYLIE 0     " 161.00  "1 "   1 " "  :  1  0.002620  0.015340  0.007660  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5147 "PLANO 6 0   " 161.00    5188 "CARROLLTON~1" 161.00  "1 "   1 " "  :  1  0.003080  0.013120  0.006560  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5147 "PLANO 6 0   " 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.003620  0.021240  0.010610  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5148 "IRVING 5 0  " 161.00    5335 "IRVING 2 0  " 161.00  "1 "   1 " "  :  1  0.002220  0.009450  0.004730  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5148 "IRVING 5 0  " 161.00    5457 "COLLEYVILL~1" 161.00  "1 "   1 " "  :  1  0.006120  0.026010  0.013010  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5149 "DALLAS 7 0  " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.002800  0.012330  0.005740  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5150 "BRYSON 2 0  " 161.00    5432 "WEATHERFOR~3" 161.00  "1 "   1 " "  :  1  0.015160  0.115310  0.060540  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5154 "RIO VISTA 0 " 161.00    5151 "MORGAN 0    " 161.00  "1 "   1 " "  :  1  0.007780  0.034300  0.015970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5154 "RIO VISTA 0 " 161.00    5247 "KOPPERL 0   " 161.00  "1 "   1 " "  :  1  0.007200  0.031740  0.014770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5155 "STRAWN 0    " 161.00    5134 "BRECKENRID~1" 161.00  "1 "   1 " "  :  1  0.006700  0.039300  0.019620  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5155 "STRAWN 0    " 161.00    5135 "EASTLAND 0  " 161.00  "1 "   1 " "  :  1  0.009050  0.053040  0.026480  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5156 "May-00      " 161.00    5013 "EARLY 0     " 161.00  "1 "   1 " "  :  1  0.006450  0.028410  0.013220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5156 "May-00      " 161.00    5013 "EARLY 0     " 161.00  "10"   1 " "  :  1  0.006450  0.028410  0.013220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5157 "DESOTO 0    " 161.00    5085 "DALLAS 38 0 " 161.00  "1 "   1 " "  :  1  0.002290  0.012930  0.006950  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5157 "DESOTO 0    " 161.00    5194 "DUNCANVILL~1" 161.00  "1 "   1 " "  :  1  0.003460  0.014720  0.007360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5159 "ROSEBUD 0   " 161.00    5123 "MARLIN 0    " 161.00  "1 "   1 " "  :  1  0.007990  0.035210  0.016390  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5160 "DENTON 2 0  " 161.00    5078 "AUBREY 0    " 161.00  "1 "   1 " "  :  1  0.003990  0.017570  0.008180  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5181 "GARLAND 2 0 " 161.00  "1 "   1 " "  :  1  0.005450  0.024010  0.011180  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.004010  0.017050  0.008530  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5356 "GARLAND 3 0 " 161.00  "1 "   1 " "  :  1  0.004870  0.028560  0.014260  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5162 "AXTELL 0    " 161.00    5211 "HUBBARD 0   " 161.00  "1 "   1 " "  :  1  0.010660  0.046960  0.021860  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5162 "AXTELL 0    " 161.00    5437 "ELM MOTT 0  " 161.00  "1 "   1 " "  :  1  0.005050  0.022260  0.010360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5132 "BELTON 1    " 161.00  "1 "   1 " "  :  1  0.003180  0.018660  0.009320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5235 "SALADO 0    " 161.00  "1 "   1 " "  :  1  0.007090  0.030190  0.015100  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5164 "DENTON 1 0  " 500.00    5204 "POOLVILLE 0 " 500.00  "1 "   1 " "  :  1  0.000570  0.011640  0.812140 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5164 "DENTON 1 0  " 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000180  0.003640  0.254160 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5165 "DENTON 1 1  " 161.00    5007 "DENTON 4 0  " 161.00  "1 "   1 " "  :  1  0.000880  0.006480  0.003670  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5165 "DENTON 1 1  " 161.00    5160 "DENTON 2 0  " 161.00  "1 "   1 " "  :  1  0.001510  0.008880  0.004430  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5203 "DALLAS 35 0 " 161.00  "1 "   1 " "  :  1  0.006320  0.027870  0.012970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5245 "GRAPEVINE 0 " 161.00  "1 "   1 " "  :  1  0.008210  0.036160  0.016830  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001620  0.009480  0.004730  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5169 "DUBLIN 1 0  " 161.00    5135 "EASTLAND 0  " 161.00  "1 "   1 " "  :  1  0.010550  0.044860  0.022440  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5171 "MERTENS 0   " 161.00    5091 "FROST 0     " 161.00  "1 "   1 " "  :  1  0.003110  0.018230  0.009100  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5171 "MERTENS 0   " 161.00    5174 "MALONE 0    " 161.00  "1 "   1 " "  :  1  0.004110  0.024090  0.012030  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5053 "PLANO 4 0   " 161.00  "1 "   1 " "  :  1  0.000880  0.006470  0.003670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5053 "PLANO 4 0   " 161.00  "2 "   1 " "  :  1  0.000880  0.006470  0.003670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5130 "PLANO 5 0   " 161.00  "1 "   1 " "  :  1  0.000950  0.006930  0.003930  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5130 "PLANO 5 0   " 161.00  "2 "   1 " "  :  1  0.000950  0.006930  0.003930  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5203 "DALLAS 35 0 " 161.00  "1 "   1 " "  :  1  0.003750  0.021990  0.010980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5165 "DENTON 1 1  " 161.00  "1 "   1 " "  :  1  0.001260  0.009580  0.005030  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5165 "DENTON 1 1  " 161.00  "2 "   1 " "  :  1  0.001260  0.009580  0.005030  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5165 "DENTON 1 1  " 161.00  "3 "   1 " "  :  1  0.001260  0.009580  0.005030  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5370 "LEWISVILLE~4" 161.00  "1 "   1 " "  :  1  0.001920  0.014570  0.007650  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5370 "LEWISVILLE~4" 161.00  "2 "   1 " "  :  1  0.001920  0.014570  0.007650  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5176 "GRAFORD 0   " 161.00    5110 "PALO PINTO~8" 161.00  "1 "   1 " "  :  1  0.005030  0.028410  0.015280  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5177 "ARLINGTON~16" 161.00    5186 "VENUS 0     " 161.00  "1 "   1 " "  :  1  0.005550  0.040690  0.023050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5177 "ARLINGTON~16" 161.00    5186 "VENUS 0     " 161.00  "2 "   1 " "  :  1  0.005550  0.040690  0.023050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5177 "ARLINGTON~16" 161.00    5287 "ARLINGTON~10" 161.00  "1 "   1 " "  :  1  0.004830  0.020540  0.010270  360.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5178 "ROCKWALL 1 0" 161.00    5354 "MESQUITE 1 0" 161.00  "1 "   1 " "  :  1  0.007690  0.032720  0.016360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5179 "CORSICANA ~2" 500.00    5380 "ENNIS 0     " 500.00  "1 "   1 " "  :  1  0.000180  0.004000  0.347420 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5179 "CORSICANA ~2" 500.00    8043 "FAIRFIELD ~1" 500.00  "1 "   1 " "  :  1  0.000390  0.007980  0.556580 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5179 "CORSICANA ~2" 500.00    8057 "FAIRFIELD~10" 500.00  "1 "   1 " "  :  1  0.000450  0.009230  0.643620 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5180 "CORSICANA ~3" 161.00    5485 "BLOOMING G~1" 161.00  "1 "   1 " "  :  1  0.002610  0.019830  0.010410  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5181 "GARLAND 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.001340  0.009790  0.005550  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5181 "GARLAND 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "2 "   1 " "  :  1  0.001340  0.009790  0.005550  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5182 "GATESVILLE~2" 161.00    5314 "VALLEY MIL~1" 161.00  "1 "   1 " "  :  1  0.012530  0.055220  0.025700  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5183 "CARROLLTON~3" 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.001470  0.008310  0.004470  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5184 "FORT WORT~19" 161.00    5373 "HALTOM CIT~1" 161.00  "1 "   1 " "  :  1  0.006810  0.028960  0.014480  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5185 "RHOME 0     " 161.00    5044 "BOYD 0      " 161.00  "1 "   1 " "  :  1  0.003200  0.024310  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5185 "RHOME 0     " 161.00    5044 "BOYD 0      " 161.00  "2 "   1 " "  :  1  0.003200  0.024310  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5185 "RHOME 0     " 161.00    5218 "JUSTIN 0    " 161.00  "1 "   1 " "  :  1  0.003520  0.020660  0.010320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5186 "VENUS 0     " 161.00    5355 "MAYPEARL 0  " 161.00  "1 "   1 " "  :  1  0.003410  0.024950  0.014140  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5186 "VENUS 0     " 161.00    5355 "MAYPEARL 0  " 161.00  "2 "   1 " "  :  1  0.003410  0.024950  0.014140  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5187 "OLNEY 2 0   " 161.00    5056 "GRAHAM 1    " 161.00  "1 "   1 " "  :  1  0.013550  0.057650  0.028830  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5187 "OLNEY 2 0   " 161.00    5056 "GRAHAM 1    " 161.00  "10"   1 " "  :  1  0.013550  0.057650  0.028830  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5187 "OLNEY 2 0   " 161.00    5056 "GRAHAM 1    " 161.00  "20"   1 " "  :  1  0.013550  0.057650  0.028830  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5188 "CARROLLTON~1" 161.00    5203 "DALLAS 35 0 " 161.00  "1 "   1 " "  :  1  0.001990  0.011220  0.006040  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5188 "CARROLLTON~1" 161.00    5234 "FRISCO 1 0  " 161.00  "1 "   1 " "  :  1  0.003440  0.026180  0.013740  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5188 "CARROLLTON~1" 161.00    5253 "FLOWER MOU~1" 161.00  "1 "   1 " "  :  1  0.007390  0.031430  0.015720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5230 "DALLAS 28 0 " 161.00  "1 "   1 " "  :  1  0.000770  0.004510  0.002250  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.000790  0.003460  0.001610  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "1 "   1 " "  :  1  0.001010  0.007660  0.004020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "2 "   1 " "  :  1  0.001010  0.007660  0.004020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5190 "GORDON 0    " 161.00    5255 "MILLSAP 0   " 161.00  "1 "   1 " "  :  1  0.010630  0.062310  0.031110  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5190 "GORDON 0    " 161.00    5264 "DE LEON 0   " 161.00  "1 "   1 " "  :  1  0.011770  0.069020  0.034460  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5190 "GORDON 0    " 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.012560  0.095560  0.050170  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5112 "HICO 0      " 161.00  "1 "   1 " "  :  1  0.008000  0.034020  0.017010  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5127 "JONESBORO 0 " 161.00  "1 "   1 " "  :  1  0.007910  0.034870  0.016230  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5151 "MORGAN 0    " 161.00  "1 "   1 " "  :  1  0.008000  0.035260  0.016410  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5407 "CLIFTON 2 0 " 161.00  "1 "   1 " "  :  1  0.008060  0.035510  0.016530  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5192 "KILLEEN 4 0 " 500.00    5279 "TEMPLE 1 0  " 500.00  "1 "   1 " "  :  1  0.000780  0.009410  0.624870 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5330 "ARLINGTON~12" 161.00  "1 "   1 " "  :  1  0.005900  0.034590  0.017280  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5376 "DALLAS 43 0 " 161.00  "1 "   1 " "  :  1  0.000670  0.005100  0.002680  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.002050  0.012020  0.006000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5195 "ARGYLE 0    " 161.00    5175 "DENTON 3 0  " 161.00  "1 "   1 " "  :  1  0.002540  0.014330  0.007710  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5196 "BRYSON 1 0  " 500.00    5204 "POOLVILLE 0 " 500.00  "1 "   1 " "  :  1  0.000580  0.007080  0.470320 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5197 "BRYSON 1 1  " 161.00    5056 "GRAHAM 1    " 161.00  "1 "   1 " "  :  1  0.007500  0.043970  0.021960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5197 "BRYSON 1 1  " 161.00    5150 "BRYSON 2 0  " 161.00  "1 "   1 " "  :  1  0.001860  0.013640  0.007730  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5375 "FORT WORTH~5" 161.00  "1 "   1 " "  :  1  0.003800  0.016190  0.008100  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5438 "FORT WORTH~9" 161.00  "1 "   1 " "  :  1  0.001040  0.005890  0.003170  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5202 "RICE 0      " 161.00    5381 "ENNIS 1     " 161.00  "1 "   1 " "  :  1  0.009040  0.038480  0.019240  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5203 "DALLAS 35 0 " 161.00    5111 "ADDISON 0   " 161.00  "1 "   1 " "  :  1  0.001350  0.007920  0.003960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5204 "POOLVILLE 0 " 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000750  0.009060  0.601780 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5205 "POOLVILLE 1 " 161.00    5153 "PARADISE 0  " 161.00  "1 "   1 " "  :  1  0.004180  0.031770  0.016680  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5205 "POOLVILLE 1 " 161.00    5153 "PARADISE 0  " 161.00  "2 "   1 " "  :  1  0.004180  0.031770  0.016680  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5209 "WALNUT SPR~1" 161.00    5246 "GLEN ROSE ~5" 161.00  "1 "   1 " "  :  1  0.006350  0.027970  0.013020  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5210 "BEDFORD 2 0 " 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.001990  0.011640  0.005810  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5210 "BEDFORD 2 0 " 161.00    5428 "HURST 0     " 161.00  "1 "   1 " "  :  1  0.001120  0.006340  0.003410  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5211 "HUBBARD 0   " 161.00    5275 "DAWSON 0    " 161.00  "1 "   1 " "  :  1  0.006130  0.027040  0.012590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5211 "HUBBARD 0   " 161.00    5327 "MOUNT CALM 0" 161.00  "1 "   1 " "  :  1  0.004150  0.023480  0.012630  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5212 "FERRIS 0    " 161.00    5256 "FORRESTON 0 " 161.00  "1 "   1 " "  :  1  0.006340  0.048210  0.025310  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5213 "GARLAND 4 0 " 161.00    5003 "GARLAND 5 0 " 161.00  "1 "   1 " "  :  1  0.001270  0.007200  0.003870  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5213 "GARLAND 4 0 " 161.00    5250 "DALLAS 5 0  " 161.00  "1 "   1 " "  :  1  0.003030  0.022230  0.012590  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5214 "DALLAS 32 0 " 161.00    5032 "DALLAS 27 0 " 161.00  "1 "   1 " "  :  1  0.002200  0.009690  0.004510  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5214 "DALLAS 32 0 " 161.00    5229 "DALLAS 13 0 " 161.00  "1 "   1 " "  :  1  0.003740  0.016470  0.007670  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5215 "PILOT POIN~1" 161.00    5277 "LITTLE ELM 0" 161.00  "1 "   1 " "  :  1  0.006710  0.039310  0.019630  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5216 "FORT WORT~26" 161.00    5442 "FORT WORT~27" 161.00  "1 "   1 " "  :  1  0.000870  0.005080  0.002540  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5216 "FORT WORT~26" 161.00    5443 "FORT WORTH~3" 161.00  "1 "   1 " "  :  1  0.001940  0.008520  0.003970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5310 "FORT WORT~24" 161.00  "1 "   1 " "  :  1  0.001710  0.007550  0.003510  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5310 "FORT WORT~24" 161.00  "2 "   1 " "  :  1  0.001710  0.007550  0.003510  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5433 "FORT WORT~23" 161.00  "1 "   1 " "  :  1  0.004380  0.019310  0.008990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5218 "JUSTIN 0    " 161.00    5017 "PONDER 0    " 161.00  "1 "   1 " "  :  1  0.004800  0.020410  0.010210  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5219 "SCURRY 0    " 161.00    5114 "KAUFMAN 0   " 161.00  "1 "   1 " "  :  1  0.008830  0.038930  0.018120  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5219 "SCURRY 0    " 161.00    5371 "SEAGOVILLE 0" 161.00  "1 "   1 " "  :  1  0.007810  0.033250  0.016630  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5220 "SANGER 0    " 161.00    5113 "KRUM 0      " 161.00  "1 "   1 " "  :  1  0.005670  0.024100  0.012050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5221 "KILLEEN 1 0 " 161.00    5081 "FORT HOOD 0 " 161.00  "1 "   1 " "  :  1  0.005170  0.022800  0.010610  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5221 "KILLEEN 1 0 " 161.00    5411 "KILLEEN 3 1 " 161.00  "1 "   1 " "  :  1  0.008030  0.035360  0.016460  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5222 "MABANK 1 0  " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.004040  0.030700  0.016120  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5222 "MABANK 1 0  " 161.00    5426 "KEMP 0      " 161.00  "2 "   1 " "  :  1  0.004040  0.030700  0.016120  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5223 "MEXIA 0     " 161.00    5275 "DAWSON 0    " 161.00  "1 "   1 " "  :  1  0.009110  0.053410  0.026670  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5225 "NEVADA 0    " 161.00    5259 "LAVON 0     " 161.00  "1 "   1 " "  :  1  0.002430  0.014240  0.007110  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5226 "ZEPHYR 0    " 161.00    5129 "GOLDTHWAIT~6" 161.00  "1 "   1 " "  :  1  0.009640  0.042490  0.019780  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5227 "TERRELL 2 0 " 161.00    5076 "TERRELL 1 0 " 161.00  "1 "   1 " "  :  1  0.005330  0.022680  0.011340  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5227 "TERRELL 2 0 " 161.00    5114 "KAUFMAN 0   " 161.00  "1 "   1 " "  :  1  0.005000  0.038030  0.019970  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5227 "TERRELL 2 0 " 161.00    5354 "MESQUITE 1 0" 161.00  "1 "   1 " "  :  1  0.007530  0.044120  0.022030  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5229 "DALLAS 13 0 " 161.00    5100 "DALLAS 11 0 " 161.00  "1 "   1 " "  :  1  0.000570  0.004140  0.002350  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5229 "DALLAS 13 0 " 161.00    5100 "DALLAS 11 0 " 161.00  "2 "   1 " "  :  1  0.000570  0.004140  0.002350  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5229 "DALLAS 13 0 " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.002700  0.015820  0.007900  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5230 "DALLAS 28 0 " 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.005680  0.024170  0.012090  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5231 "HAMILTON 0  " 161.00    5101 "COMANCHE 0  " 161.00  "1 "   1 " "  :  1  0.019680  0.086740  0.040380  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5232 "ARLINGTON~15" 161.00    5251 "GRAND PRAI~2" 161.00  "1 "   1 " "  :  1  0.006340  0.027920  0.013000  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5232 "ARLINGTON~15" 161.00    5442 "FORT WORT~27" 161.00  "1 "   1 " "  :  1  0.006170  0.027160  0.012640  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5233 "EULESS 1 0  " 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.005320  0.023430  0.010910  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5234 "FRISCO 1 0  " 161.00    5296 "MCKINNEY 1 1" 161.00  "1 "   1 " "  :  1  0.004080  0.031020  0.016280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5234 "FRISCO 1 0  " 161.00    5296 "MCKINNEY 1 1" 161.00  "2 "   1 " "  :  1  0.004080  0.031020  0.016280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5235 "SALADO 0    " 161.00    5271 "BARTLETT 0  " 161.00  "1 "   1 " "  :  1  0.014010  0.061750  0.028750  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5236 "OLNEY 1 0   " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.001220  0.014850  0.986240 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5239 "GOLDTHWAIT~1" 500.00    6210 "MARBLE FAL~4" 500.00  "1 "   1 " "  :  1  0.001190  0.014470  0.961160 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5244 "FORT WORT~15" 161.00    5306 "ALEDO 2 0   " 161.00  "1 "   1 " "  :  1  0.007070  0.041430  0.020690  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5244 "FORT WORT~15" 161.00    5442 "FORT WORT~27" 161.00  "1 "   1 " "  :  1  0.005080  0.021580  0.010790  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5245 "GRAPEVINE 0 " 161.00    5254 "ROANOKE 0   " 161.00  "1 "   1 " "  :  1  0.007310  0.032190  0.014980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5245 "GRAPEVINE 0 " 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.003450  0.014690  0.007340  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5247 "KOPPERL 0   " 161.00    5209 "WALNUT SPR~1" 161.00  "1 "   1 " "  :  1  0.006640  0.029270  0.013620  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5428 "HURST 0     " 161.00  "1 "   1 " "  :  1  0.001900  0.011120  0.005550  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5457 "COLLEYVILL~1" 161.00  "1 "   1 " "  :  1  0.001980  0.008750  0.004070  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5483 "NORTH RICH~1" 161.00  "1 "   1 " "  :  1  0.003480  0.015310  0.007130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5249 "FORT WORT~22" 161.00    5022 "ALEDO 1 1   " 161.00  "1 "   1 " "  :  1  0.001730  0.013140  0.006900  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5249 "FORT WORT~22" 161.00    5022 "ALEDO 1 1   " 161.00  "2 "   1 " "  :  1  0.001730  0.013140  0.006900  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5100 "DALLAS 11 0 " 161.00  "1 "   1 " "  :  1  0.001240  0.009100  0.005160  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5100 "DALLAS 11 0 " 161.00  "2 "   1 " "  :  1  0.001240  0.009100  0.005160  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5100 "DALLAS 11 0 " 161.00  "3 "   1 " "  :  1  0.001240  0.009100  0.005160  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "1 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "2 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "3 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "4 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5251 "GRAND PRAI~2" 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.001290  0.009450  0.005360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5251 "GRAND PRAI~2" 161.00    5478 "IRVING 3 0  " 161.00  "2 "   1 " "  :  1  0.001290  0.009450  0.005360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5252 "DALLAS 22 0 " 161.00    5340 "DALLAS 29 0 " 161.00  "1 "   1 " "  :  1  0.005580  0.023700  0.011850  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5252 "DALLAS 22 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.001330  0.005850  0.002720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5332 "FORT WORTH~8" 161.00  "1 "   1 " "  :  1  0.007650  0.033730  0.015700  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5420 "FORT WORTH~2" 161.00  "1 "   1 " "  :  1  0.002020  0.015330  0.008050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5420 "FORT WORTH~2" 161.00  "2 "   1 " "  :  1  0.002020  0.015330  0.008050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5457 "COLLEYVILL~1" 161.00  "1 "   1 " "  :  1  0.006340  0.027920  0.012990  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5255 "MILLSAP 0   " 161.00    5200 "MINERAL WE~1" 161.00  "1 "   1 " "  :  1  0.005060  0.029640  0.014800  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5256 "FORRESTON 0 " 161.00    5427 "WAXAHACHIE~2" 161.00  "1 "   1 " "  :  1  0.004740  0.027770  0.013870  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5257 "ITALY 0     " 161.00    5087 "MILFORD 0   " 161.00  "1 "   1 " "  :  1  0.005960  0.026260  0.012220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5257 "ITALY 0     " 161.00    5256 "FORRESTON 0 " 161.00  "1 "   1 " "  :  1  0.002070  0.011700  0.006290  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5258 "FORNEY 0    " 161.00    5178 "ROCKWALL 1 0" 161.00  "1 "   1 " "  :  1  0.005170  0.022810  0.010620  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5259 "LAVON 0     " 161.00    5412 "WYLIE 0     " 161.00  "1 "   1 " "  :  1  0.002330  0.013650  0.006810  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5260 "GLEN ROSE ~1" 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.000500  0.006030  0.400750 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5260 "GLEN ROSE ~1" 500.00    5045 "STEPHENVIL~1" 500.00  "10"   1 " "  :  1  0.000500  0.006030  0.400750 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5261 "GLEN ROSE ~2" 161.00    5246 "GLEN ROSE ~5" 161.00  "1 "   1 " "  :  1  0.003100  0.018170  0.009070  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5264 "DE LEON 0   " 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.006640  0.037540  0.020190  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5016 "KELLER 2 1  " 161.00  "1 "   1 " "  :  1  0.001280  0.009720  0.005110  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5016 "KELLER 2 1  " 161.00  "2 "   1 " "  :  1  0.001280  0.009720  0.005110  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5016 "KELLER 2 1  " 161.00  "3 "   1 " "  :  1  0.001280  0.009720  0.005110  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5267 "MC GREGOR 0 " 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.008680  0.038230  0.017790  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5268 "COMMERCE 0  " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.007910  0.033650  0.016830  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5270 "WEST 0      " 161.00    5389 "WACO 2 1    " 161.00  "1 "   1 " "  :  1  0.007930  0.046460  0.023200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5270 "WEST 0      " 161.00    5437 "ELM MOTT 0  " 161.00  "1 "   1 " "  :  1  0.008850  0.037620  0.018820  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5270 "WEST 0      " 161.00    5474 "ABBOTT 0    " 161.00  "1 "   1 " "  :  1  0.005130  0.030040  0.015000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5271 "BARTLETT 0  " 161.00    5159 "ROSEBUD 0   " 161.00  "1 "   1 " "  :  1  0.019470  0.085780  0.039930  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5271 "BARTLETT 0  " 161.00    5390 "ROGERS 0    " 161.00  "1 "   1 " "  :  1  0.007590  0.033460  0.015570  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5273 "COPPELL 0   " 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.006490  0.027630  0.013820  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5273 "COPPELL 0   " 161.00    5422 "LEWSIVILLE 0" 161.00  "1 "   1 " "  :  1  0.002040  0.011950  0.005970  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5109 "LANCASTER ~1" 161.00  "1 "   1 " "  :  1  0.002680  0.015160  0.008150  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5329 "DALLAS 17 0 " 161.00  "1 "   1 " "  :  1  0.004780  0.028010  0.013990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5374 "BALCH SPRI~1" 161.00  "1 "   1 " "  :  1  0.005680  0.024180  0.012090  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5275 "DAWSON 0    " 161.00    5476 "CORSICANA ~1" 161.00  "1 "   1 " "  :  1  0.010750  0.063000  0.031460  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5276 "MART 0      " 161.00    5201 "COOLIDGE 0  " 161.00  "1 "   1 " "  :  1  0.003650  0.021420  0.010700  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5277 "LITTLE ELM 0" 161.00    5095 "LAKE DALLA~1" 161.00  "1 "   1 " "  :  1  0.003800  0.016760  0.007800  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5277 "LITTLE ELM 0" 161.00    5315 "DENTON 6 0  " 161.00  "1 "   1 " "  :  1  0.009530  0.041990  0.019550  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5279 "TEMPLE 1 0  " 500.00    5358 "RIESEL 1 0  " 500.00  "1 "   1 " "  :  1  0.000740  0.009010  0.598300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5280 "TEMPLE 1 1  " 161.00    5278 "TEMPLE 2 0  " 161.00  "1 "   1 " "  :  1  0.002020  0.011840  0.005910  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5280 "TEMPLE 1 1  " 161.00    5461 "TEMPLE 3 0  " 161.00  "1 "   1 " "  :  1  0.002460  0.018710  0.009820  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5284 "QUINLAN 0   " 161.00    5454 "GREENVILLE~5" 161.00  "1 "   1 " "  :  1  0.003770  0.027590  0.015640  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5285 "CHICO 0     " 161.00    2039 "SUNSET 0    " 161.00  "1 "   1 " "  :  1  0.005690  0.033340  0.016650  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5285 "CHICO 0     " 161.00    2053 "BOWIE 0     " 161.00  "1 "   1 " "  :  1  0.007570  0.042800  0.023020  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00    5046 "STEPHENVIL~2" 161.00  "1 "   1 " "  :  1  0.011500  0.050690  0.023600  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00    5112 "HICO 0      " 161.00  "1 "   1 " "  :  1  0.018000  0.078000  0.012000  150.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00    5231 "HAMILTON 0  " 161.00  "1 "   1 " "  :  1  0.019450  0.085720  0.039900  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5287 "ARLINGTON~10" 161.00    5266 "CEDAR HILL 0" 161.00  "1 "   1 " "  :  1  0.002200  0.012870  0.006430  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5006 "DALLAS 24 0 " 161.00  "1 "   1 " "  :  1  0.000650  0.004980  0.002620  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5006 "DALLAS 24 0 " 161.00  "2 "   1 " "  :  1  0.000650  0.004980  0.002620  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.000480  0.003670  0.001920  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "2 "   1 " "  :  1  0.000480  0.003670  0.001920  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5290 "WHITNEY 0   " 161.00    5154 "RIO VISTA 0 " 161.00  "1 "   1 " "  :  1  0.005450  0.031960  0.015960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5290 "WHITNEY 0   " 161.00    5345 "HILLSBORO 0 " 161.00  "1 "   1 " "  :  1  0.006130  0.035930  0.017940  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5291 "FORT WORT~18" 161.00    5292 "FORT WORT~20" 161.00  "1 "   1 " "  :  1  0.002670  0.015630  0.007800  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5291 "FORT WORT~18" 161.00    5438 "FORT WORTH~9" 161.00  "1 "   1 " "  :  1  0.006990  0.030840  0.014360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5292 "FORT WORT~20" 161.00    5249 "FORT WORT~22" 161.00  "1 "   1 " "  :  1  0.001800  0.013700  0.007200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5292 "FORT WORT~20" 161.00    5249 "FORT WORT~22" 161.00  "2 "   1 " "  :  1  0.001800  0.013700  0.007200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5292 "FORT WORT~20" 161.00    5312 "AZLE 0      " 161.00  "1 "   1 " "  :  1  0.004000  0.017040  0.008520  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5338 "GRANBURY 3 0" 161.00  "1 "   1 " "  :  1  0.004040  0.030720  0.016130  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5338 "GRANBURY 3 0" 161.00  "2 "   1 " "  :  1  0.004040  0.030720  0.016130  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5402 "GRANBURY 2 1" 161.00  "1 "   1 " "  :  1  0.003550  0.026030  0.014750  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5402 "GRANBURY 2 1" 161.00  "2 "   1 " "  :  1  0.003550  0.026030  0.014750  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5294 "DALLAS 12 0 " 161.00    5009 "DALLAS 21 0 " 161.00  "1 "   1 " "  :  1  0.001750  0.007690  0.003580  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5294 "DALLAS 12 0 " 161.00    5149 "DALLAS 7 0  " 161.00  "1 "   1 " "  :  1  0.001160  0.006790  0.003390  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5295 "MCKINNEY 1 0" 500.00    5444 "MIDLOTHIAN~1" 500.00  "1 "   1 " "  :  1  0.000690  0.014040  0.978940 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5296 "MCKINNEY 1 1" 161.00    5400 "MCKINNEY 2 0" 161.00  "1 "   1 " "  :  1  0.002140  0.015660  0.008870  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5304 "ALLEN 1 0   " 500.00    5295 "MCKINNEY 1 0" 500.00  "1 "   1 " "  :  1  0.000110  0.001340  0.089280 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5096 "PLANO 1 0   " 161.00  "1 "   1 " "  :  1  0.001760  0.012890  0.007300  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5096 "PLANO 1 0   " 161.00  "2 "   1 " "  :  1  0.001760  0.012890  0.007300  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5096 "PLANO 1 0   " 161.00  "3 "   1 " "  :  1  0.001760  0.012890  0.007300  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5306 "ALEDO 2 0   " 161.00    5022 "ALEDO 1 1   " 161.00  "1 "   1 " "  :  1  0.002630  0.020000  0.010500  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5306 "ALEDO 2 0   " 161.00    5022 "ALEDO 1 1   " 161.00  "2 "   1 " "  :  1  0.002630  0.020000  0.010500  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5306 "ALEDO 2 0   " 161.00    5172 "WEATHERFOR~1" 161.00  "1 "   1 " "  :  1  0.004380  0.024760  0.013320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5307 "THE COLONY 0" 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.001710  0.013030  0.006840  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5307 "THE COLONY 0" 161.00    5341 "LEWISVILLE~1" 161.00  "1 "   1 " "  :  1  0.001110  0.008470  0.004450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5307 "THE COLONY 0" 161.00    5341 "LEWISVILLE~1" 161.00  "2 "   1 " "  :  1  0.001110  0.008470  0.004450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5308 "SUNNYVALE 0 " 161.00    5178 "ROCKWALL 1 0" 161.00  "1 "   1 " "  :  1  0.003660  0.021470  0.010720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5308 "SUNNYVALE 0 " 161.00    5258 "FORNEY 0    " 161.00  "1 "   1 " "  :  1  0.003320  0.019470  0.009720  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~24" 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.005960  0.026260  0.012220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~24" 161.00    5379 "FORT WORT~29" 161.00  "1 "   1 " "  :  1  0.001620  0.007120  0.003310  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~24" 161.00    5438 "FORT WORTH~9" 161.00  "1 "   1 " "  :  1  0.004210  0.024680  0.012320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5311 "DALLAS 30 0 " 161.00    5009 "DALLAS 21 0 " 161.00  "1 "   1 " "  :  1  0.001600  0.007040  0.003280  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5312 "AZLE 0      " 161.00    5030 "SPRINGTOWN 0" 161.00  "1 "   1 " "  :  1  0.004230  0.024780  0.012370  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5313 "HUTCHINS 0  " 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.001550  0.011830  0.006210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5313 "HUTCHINS 0  " 161.00    5228 "DALLAS 14 0 " 161.00  "2 "   1 " "  :  1  0.001550  0.011830  0.006210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5313 "HUTCHINS 0  " 161.00    5228 "DALLAS 14 0 " 161.00  "3 "   1 " "  :  1  0.001550  0.011830  0.006210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5314 "VALLEY MIL~1" 161.00    5127 "JONESBORO 0 " 161.00  "1 "   1 " "  :  1  0.013010  0.057290  0.026670  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5158 "MESQUITE 2 0" 161.00  "1 "   1 " "  :  1  0.001210  0.008900  0.005040  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5158 "MESQUITE 2 0" 161.00  "2 "   1 " "  :  1  0.001210  0.008900  0.005040  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5161 "DALLAS 4 0  " 161.00  "1 "   1 " "  :  1  0.001440  0.008460  0.004220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5354 "MESQUITE 1 0" 161.00  "1 "   1 " "  :  1  0.005170  0.022780  0.010610  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5317 "GRANBURY 1 0" 500.00    5260 "GLEN ROSE ~1" 500.00  "1 "   1 " "  :  1  0.000040  0.000880  0.076080 4352.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5322 "DALLAS 2 0  " 500.00    5063 "ARLINGTON ~1" 500.00  "1 "   1 " "  :  1  0.000260  0.003140  0.208580 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5322 "DALLAS 2 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000310  0.003760  0.249690 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5323 "DALLAS 2 1  " 161.00    5425 "DALLAS 40 0 " 161.00  "1 "   1 " "  :  1  0.002650  0.020180  0.010590  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5323 "DALLAS 2 1  " 161.00    5425 "DALLAS 40 0 " 161.00  "2 "   1 " "  :  1  0.002650  0.020180  0.010590  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5327 "MOUNT CALM 0" 161.00    5201 "COOLIDGE 0  " 161.00  "1 "   1 " "  :  1  0.004940  0.027920  0.015020  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5329 "DALLAS 17 0 " 161.00    5032 "DALLAS 27 0 " 161.00  "1 "   1 " "  :  1  0.001880  0.008290  0.003860  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5330 "ARLINGTON~12" 161.00    5433 "FORT WORT~23" 161.00  "1 "   1 " "  :  1  0.002930  0.022260  0.011690  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5332 "FORT WORTH~8" 161.00    5093 "HASLET 0    " 161.00  "1 "   1 " "  :  1  0.003710  0.021750  0.010860  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5333 "RED OAK 0   " 161.00    5157 "DESOTO 0    " 161.00  "1 "   1 " "  :  1  0.002360  0.017920  0.009410  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5333 "RED OAK 0   " 161.00    5157 "DESOTO 0    " 161.00  "2 "   1 " "  :  1  0.002360  0.017920  0.009410  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5333 "RED OAK 0   " 161.00    5212 "FERRIS 0    " 161.00  "1 "   1 " "  :  1  0.003520  0.026790  0.014070  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5334 "CLYDE 0     " 161.00    5118 "BAIRD 0     " 161.00  "1 "   1 " "  :  1  0.013280  0.056460  0.028240  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5334 "CLYDE 0     " 161.00    5484 "CROSS PLAI~1" 161.00  "1 "   1 " "  :  1  0.011110  0.065110  0.032510  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5335 "IRVING 2 0  " 161.00    5372 "DALLAS 31 0 " 161.00  "1 "   1 " "  :  1  0.004580  0.020190  0.009400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5335 "IRVING 2 0  " 161.00    5425 "DALLAS 40 0 " 161.00  "1 "   1 " "  :  1  0.002320  0.016970  0.009610  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5336 "ROWLETT 1 0 " 161.00    5146 "ROWLETT 2 0 " 161.00  "1 "   1 " "  :  1  0.001050  0.007970  0.004180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5336 "ROWLETT 1 0 " 161.00    5146 "ROWLETT 2 0 " 161.00  "2 "   1 " "  :  1  0.001050  0.007970  0.004180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5336 "ROWLETT 1 0 " 161.00    5146 "ROWLETT 2 0 " 161.00  "3 "   1 " "  :  1  0.001050  0.007970  0.004180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5337 "JACKSBORO ~4" 161.00    5119 "PERRIN 0    " 161.00  "1 "   1 " "  :  1  0.011030  0.046910  0.023460  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5337 "JACKSBORO ~4" 161.00    5197 "BRYSON 1 1  " 161.00  "1 "   1 " "  :  1  0.007020  0.030930  0.014400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5340 "DALLAS 29 0 " 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.004370  0.025590  0.012780  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5340 "DALLAS 29 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.000820  0.003480  0.001740  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5095 "LAKE DALLA~1" 161.00  "1 "   1 " "  :  1  0.002570  0.011340  0.005280  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "1 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "2 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "3 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "4 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5344 "DALLAS 36 0 " 161.00    5139 "DALLAS 42 0 " 161.00  "1 "   1 " "  :  1  0.001780  0.007850  0.003650  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5344 "DALLAS 36 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.003850  0.016950  0.007890  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5441 "FORT WORT~13" 161.00  "1 "   1 " "  :  1  0.001680  0.012770  0.006700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5441 "FORT WORT~13" 161.00  "2 "   1 " "  :  1  0.001680  0.012770  0.006700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5347 "CISCO 0     " 161.00    5008 "ALBANY 2 0  " 161.00  "1 "   1 " "  :  1  0.011470  0.050550  0.023530  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5347 "CISCO 0     " 161.00    5118 "BAIRD 0     " 161.00  "1 "   1 " "  :  1  0.010230  0.043520  0.021770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5348 "ITASCA 0    " 161.00    5355 "MAYPEARL 0  " 161.00  "1 "   1 " "  :  1  0.008100  0.035700  0.016620  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5349 "LANCASTER ~2" 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.001300  0.009880  0.005190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5349 "LANCASTER ~2" 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.002350  0.013260  0.007130  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5350 "GARLAND 1 0 " 500.00    5448 "GRAND PRAI~3" 500.00  "1 "   1 " "  :  1  0.000610  0.007340  0.487620 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5350 "GARLAND 1 0 " 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000530  0.006450  0.428600 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5308 "SUNNYVALE 0 " 161.00  "1 "   1 " "  :  1  0.001600  0.011740  0.006650  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5308 "SUNNYVALE 0 " 161.00  "2 "   1 " "  :  1  0.001600  0.011740  0.006650  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5336 "ROWLETT 1 0 " 161.00  "1 "   1 " "  :  1  0.001180  0.008990  0.004720  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5336 "ROWLETT 1 0 " 161.00  "2 "   1 " "  :  1  0.001180  0.008990  0.004720  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5336 "ROWLETT 1 0 " 161.00  "3 "   1 " "  :  1  0.001180  0.008990  0.004720  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5431 "ROCKWALL 2 0" 161.00  "1 "   1 " "  :  1  0.004630  0.027140  0.013550  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5353 "DUNCANVILL~2" 161.00    5468 "DALLAS 37 0 " 161.00  "1 "   1 " "  :  1  0.001840  0.014020  0.007360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5355 "MAYPEARL 0  " 161.00    5445 "MIDLOTHIAN~2" 161.00  "1 "   1 " "  :  1  0.003320  0.025260  0.013260  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5355 "MAYPEARL 0  " 161.00    5445 "MIDLOTHIAN~2" 161.00  "2 "   1 " "  :  1  0.003320  0.025260  0.013260  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5356 "GARLAND 3 0 " 161.00    5431 "ROCKWALL 2 0" 161.00  "1 "   1 " "  :  1  0.005710  0.032300  0.017370  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5084 "MCKINNEY 3 1" 161.00  "1 "   1 " "  :  1  0.001490  0.011340  0.005960  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5084 "MCKINNEY 3 1" 161.00  "2 "   1 " "  :  1  0.001490  0.011340  0.005960  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5084 "MCKINNEY 3 1" 161.00  "3 "   1 " "  :  1  0.001490  0.011340  0.005960  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5386 "RICHARDSON~1" 161.00  "1 "   1 " "  :  1  0.003240  0.023750  0.013460  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5358 "RIESEL 1 0  " 500.00    5179 "CORSICANA ~2" 500.00  "1 "   1 " "  :  1  0.000530  0.010930  0.762320 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5359 "RIESEL 1 1  " 161.00    5276 "MART 0      " 161.00  "1 "   1 " "  :  1  0.005420  0.030620  0.016470  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5361 "BRIDGEPORT 0" 500.00    5015 "KELLER 2 0  " 500.00  "1 "   1 " "  :  1  0.000440  0.005300  0.354600 4352.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5361 "BRIDGEPORT 0" 500.00    5204 "POOLVILLE 0 " 500.00  "1 "   1 " "  :  1  0.000110  0.002340  0.163420 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5370 "LEWISVILLE~4" 161.00    5253 "FLOWER MOU~1" 161.00  "1 "   1 " "  :  1  0.001260  0.009560  0.005020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5370 "LEWISVILLE~4" 161.00    5253 "FLOWER MOU~1" 161.00  "2 "   1 " "  :  1  0.001260  0.009560  0.005020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5371 "SEAGOVILLE 0" 161.00    5034 "DALLAS 1 1  " 161.00  "1 "   1 " "  :  1  0.003300  0.019340  0.009660  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5372 "DALLAS 31 0 " 161.00    5344 "DALLAS 36 0 " 161.00  "1 "   1 " "  :  1  0.001860  0.008210  0.003820  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5373 "HALTOM CIT~1" 161.00    5433 "FORT WORT~23" 161.00  "1 "   1 " "  :  1  0.002400  0.014070  0.007020  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5374 "BALCH SPRI~1" 161.00    5158 "MESQUITE 2 0" 161.00  "1 "   1 " "  :  1  0.001430  0.010440  0.005920  500.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5374 "BALCH SPRI~1" 161.00    5158 "MESQUITE 2 0" 161.00  "2 "   1 " "  :  1  0.001430  0.010440  0.005920  500.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5375 "FORT WORTH~5" 161.00    5346 "FORT WORTH~7" 161.00  "1 "   1 " "  :  1  0.001030  0.006050  0.003020  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5323 "DALLAS 2 1  " 161.00  "1 "   1 " "  :  1  0.001210  0.008870  0.005030  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5323 "DALLAS 2 1  " 161.00  "2 "   1 " "  :  1  0.001210  0.008870  0.005030  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "1 "   1 " "  :  1  0.001000  0.007000  0.005000  350.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "2 "   1 " "  :  1  0.001000  0.007000  0.005000  350.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5377 "KILLEEN 2 0 " 161.00    5477 "HARKER HEI~1" 161.00  "1 "   1 " "  :  1  0.003280  0.019250  0.009610  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5378 "WACO 5 0    " 161.00    5079 "WACO 4 0    " 161.00  "1 "   1 " "  :  1  0.001520  0.008910  0.004450  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5379 "FORT WORT~29" 161.00    5442 "FORT WORT~27" 161.00  "1 "   1 " "  :  1  0.003830  0.022480  0.011220  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5380 "ENNIS 0     " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000260  0.005900  0.512660 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5381 "ENNIS 1     " 161.00    5439 "WAXAHACHIE~1" 161.00  "1 "   1 " "  :  1  0.002750  0.020930  0.010990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5381 "ENNIS 1     " 161.00    5439 "WAXAHACHIE~1" 161.00  "2 "   1 " "  :  1  0.002750  0.020930  0.010990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5384 "DALLAS 3 0  " 500.00    5102 "RICHARDSON~2" 500.00  "1 "   1 " "  :  1  0.000390  0.004700  0.312160 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5374 "BALCH SPRI~1" 161.00  "1 "   1 " "  :  1  0.001280  0.009390  0.005320  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5374 "BALCH SPRI~1" 161.00  "2 "   1 " "  :  1  0.001280  0.009390  0.005320  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5374 "BALCH SPRI~1" 161.00  "3 "   1 " "  :  1  0.001280  0.009390  0.005320  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5386 "RICHARDSON~1" 161.00    5010 "PLANO 2 0   " 161.00  "1 "   1 " "  :  1  0.001060  0.008030  0.004220  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5386 "RICHARDSON~1" 161.00    5010 "PLANO 2 0   " 161.00  "2 "   1 " "  :  1  0.001060  0.008030  0.004220  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5386 "RICHARDSON~1" 161.00    5356 "GARLAND 3 0 " 161.00  "1 "   1 " "  :  1  0.001000  0.005670  0.003050  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5387 "FORT WORT~14" 161.00    5184 "FORT WORT~19" 161.00  "1 "   1 " "  :  1  0.001930  0.011320  0.005650  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5387 "FORT WORT~14" 161.00    5429 "FORT WORT~10" 161.00  "1 "   1 " "  :  1  0.003620  0.015970  0.007430  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5388 "WACO 2 0    " 500.00    5317 "GRANBURY 1 0" 500.00  "1 "   1 " "  :  1  0.001280  0.015480  1.028240 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5388 "WACO 2 0    " 500.00    8067 "JEWETT 1 0  " 500.00  "1 "   1 " "  :  1  0.000620  0.012670  0.883500 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5389 "WACO 2 1    " 161.00    5144 "WACO 6 0    " 161.00  "1 "   1 " "  :  1  0.004730  0.020840  0.009700  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5389 "WACO 2 1    " 161.00    5393 "CHINA SPRI~1" 161.00  "1 "   1 " "  :  1  0.007090  0.041530  0.020740  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5390 "ROGERS 0    " 161.00    5278 "TEMPLE 2 0  " 161.00  "1 "   1 " "  :  1  0.006460  0.028480  0.013260  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5390 "ROGERS 0    " 161.00    5458 "HOLLAND 0   " 161.00  "1 "   1 " "  :  1  0.006690  0.029480  0.013720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5394 "ALBANY 1 0  " 500.00    5021 "ALEDO 1 0   " 500.00  "1 "   1 " "  :  1  0.003000  0.030000  2.000000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5395 "ALBANY 1 1  " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.002370  0.024600  0.083830  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5395 "ALBANY 1 1  " 230.00    3088 "ABILENE 1 0 " 230.00  "10"   1 " "  :  1  0.002370  0.024600  0.083830  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5395 "ALBANY 1 1  " 230.00    3088 "ABILENE 1 0 " 230.00  "2 "   1 " "  :  1  0.002370  0.024600  0.083830  750.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5396 "ALBANY 1 2  " 161.00    5008 "ALBANY 2 0  " 161.00  "1 "   1 " "  :  1  0.003970  0.029090  0.016480  400.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    3021 "LUEDERS 0   " 115.00  "1 "   1 " "  :  1  0.020820  0.092770  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    3021 "LUEDERS 0   " 115.00  "10"   1 " "  :  1  0.020820  0.092770  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    3021 "LUEDERS 0   " 115.00  "20"   1 " "  :  1  0.020820  0.092770  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    3021 "LUEDERS 0   " 115.00  "30"   1 " "  :  1  0.020820  0.092770  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    3021 "LUEDERS 0   " 115.00  "40"   1 " "  :  1  0.020820  0.092770  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   27  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5400 "MCKINNEY 2 0" 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.004730  0.027740  0.013850  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5401 "GRANBURY 2 0" 500.00    5317 "GRANBURY 1 0" 500.00  "1 "   1 " "  :  1  0.000050  0.001110  0.096780 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5401 "GRANBURY 2 0" 500.00    5317 "GRANBURY 1 0" 500.00  "2 "   1 " "  :  1  0.000050  0.001110  0.096780 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5407 "CLIFTON 2 0 " 161.00    5151 "MORGAN 0    " 161.00  "1 "   1 " "  :  1  0.008140  0.034650  0.017330  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5407 "CLIFTON 2 0 " 161.00    5470 "WOODWAY 0   " 161.00  "1 "   1 " "  :  1  0.017790  0.078380  0.036480  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5408 "FARMERSVIL~1" 161.00    5031 "PRINCETON 0 " 161.00  "1 "   1 " "  :  1  0.005130  0.022630  0.010540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5408 "FARMERSVIL~1" 161.00    5421 "JOSEPHINE 0 " 161.00  "1 "   1 " "  :  1  0.005430  0.023920  0.011130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5409 "ARLINGTON ~8" 161.00    5447 "ARLINGTON ~9" 161.00  "1 "   1 " "  :  1  0.001890  0.010680  0.005740  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5410 "KILLEEN 3 0 " 500.00    5451 "COPPERAS C~1" 500.00  "1 "   1 " "  :  1  0.000400  0.004900  0.325550 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5411 "KILLEEN 3 1 " 161.00    5235 "SALADO 0    " 161.00  "1 "   1 " "  :  1  0.007170  0.030520  0.015260  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5411 "KILLEEN 3 1 " 161.00    5477 "HARKER HEI~1" 161.00  "1 "   1 " "  :  1  0.003310  0.019420  0.009700  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5413 "PALO PINTO~1" 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.000550  0.006720  0.446700 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5414 "PALO PINTO~2" 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.010490  0.044620  0.022310  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5420 "FORT WORTH~2" 161.00    5016 "KELLER 2 1  " 161.00  "1 "   1 " "  :  1  0.001350  0.010280  0.005400  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5420 "FORT WORTH~2" 161.00    5016 "KELLER 2 1  " 161.00  "2 "   1 " "  :  1  0.001350  0.010280  0.005400  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5421 "JOSEPHINE 0 " 161.00    5225 "NEVADA 0    " 161.00  "1 "   1 " "  :  1  0.001830  0.013400  0.007590  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5422 "LEWSIVILLE 0" 161.00    5341 "LEWISVILLE~1" 161.00  "1 "   1 " "  :  1  0.001260  0.009250  0.005240  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5422 "LEWSIVILLE 0" 161.00    5341 "LEWISVILLE~1" 161.00  "2 "   1 " "  :  1  0.001260  0.009250  0.005240  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5425 "DALLAS 40 0 " 161.00    5070 "DALLAS 41 0 " 161.00  "1 "   1 " "  :  1  0.001110  0.006510  0.003250  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5426 "KEMP 0      " 161.00    5202 "RICE 0      " 161.00  "1 "   1 " "  :  1  0.011260  0.049620  0.023100  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00    5269 "MIDLOTHIAN~3" 161.00  "1 "   1 " "  :  1  0.003250  0.023780  0.013470  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00    5333 "RED OAK 0   " 161.00  "1 "   1 " "  :  1  0.004780  0.036360  0.019090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00    5333 "RED OAK 0   " 161.00  "2 "   1 " "  :  1  0.004780  0.036360  0.019090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5428 "HURST 0     " 161.00    5143 "FORT WORT~12" 161.00  "1 "   1 " "  :  1  0.001070  0.008110  0.004260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5428 "HURST 0     " 161.00    5143 "FORT WORT~12" 161.00  "2 "   1 " "  :  1  0.001070  0.008110  0.004260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5429 "FORT WORT~10" 161.00    5291 "FORT WORT~18" 161.00  "1 "   1 " "  :  1  0.005440  0.024000  0.011170  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5429 "FORT WORT~10" 161.00    5332 "FORT WORTH~8" 161.00  "1 "   1 " "  :  1  0.003130  0.013790  0.006420  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5430 "WEATHERFOR~2" 161.00    5172 "WEATHERFOR~1" 161.00  "1 "   1 " "  :  1  0.002490  0.014610  0.007300  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5432 "WEATHERFOR~3" 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.003430  0.026080  0.013690  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5434 "NEWARK 0    " 161.00    5185 "RHOME 0     " 161.00  "1 "   1 " "  :  1  0.002420  0.018430  0.009670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5434 "NEWARK 0    " 161.00    5185 "RHOME 0     " 161.00  "2 "   1 " "  :  1  0.002420  0.018430  0.009670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5435 "SANTO 0     " 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.011930  0.050760  0.025380  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   12  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5439 "WAXAHACHIE~1" 161.00    5256 "FORRESTON 0 " 161.00  "1 "   1 " "  :  1  0.003700  0.028130  0.014770  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5440 "ARLINGTON~11" 161.00    5232 "ARLINGTON~15" 161.00  "1 "   1 " "  :  1  0.002560  0.010880  0.005440  300.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5443 "FORT WORTH~3" 161.00    5346 "FORT WORTH~7" 161.00  "1 "   1 " "  :  1  0.000700  0.005120  0.002900  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5443 "FORT WORTH~3" 161.00    5346 "FORT WORTH~7" 161.00  "2 "   1 " "  :  1  0.000700  0.005120  0.002900  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5443 "FORT WORTH~3" 161.00    5469 "FORT WORT~11" 161.00  "1 "   1 " "  :  1  0.002050  0.009020  0.004200  380.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5445 "MIDLOTHIAN~2" 161.00    5269 "MIDLOTHIAN~3" 161.00  "1 "   1 " "  :  1  0.001700  0.012480  0.007070  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5445 "MIDLOTHIAN~2" 161.00    5269 "MIDLOTHIAN~3" 161.00  "2 "   1 " "  :  1  0.001700  0.012480  0.007070  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5446 "HEWITT 0    " 161.00    5328 "RIESEL 2 0  " 161.00  "1 "   1 " "  :  1  0.008710  0.037040  0.018520  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5447 "ARLINGTON ~9" 161.00    5104 "FORT WORT~28" 161.00  "1 "   1 " "  :  1  0.001350  0.010260  0.005390  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5447 "ARLINGTON ~9" 161.00    5104 "FORT WORT~28" 161.00  "2 "   1 " "  :  1  0.001350  0.010260  0.005390  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5448 "GRAND PRAI~3" 500.00    5322 "DALLAS 2 0  " 500.00  "1 "   1 " "  :  1  0.000140  0.001640  0.109120 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5448 "GRAND PRAI~3" 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000390  0.004710  0.313030 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5108 "DALLAS 44 0 " 161.00  "1 "   1 " "  :  1  0.001500  0.011020  0.006250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5108 "DALLAS 44 0 " 161.00  "2 "   1 " "  :  1  0.001500  0.011020  0.006250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5108 "DALLAS 44 0 " 161.00  "3 "   1 " "  :  1  0.001500  0.011020  0.006250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5450 "MELISSA 0   " 161.00    2124 "VAN ALSTYN~1" 161.00  "1 "   1 " "  :  1  0.005190  0.029330  0.015780  251.0    0.0    0.0    0.0 0.000    0.0 /
   2   11  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5450 "MELISSA 0   " 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.007790  0.034340  0.015990  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5451 "COPPERAS C~1" 500.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   1 " "  :  1  0.000650  0.007910  0.525690 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5452 "COPPERAS C~2" 161.00    5024 "GATESVILLE~4" 161.00  "1 "   1 " "  :  1  0.009230  0.052170  0.028060  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5453 "CLEBURNE 1 0" 161.00    5025 "CLEBURNE 2 0" 161.00  "1 "   1 " "  :  1  0.004950  0.037680  0.019780  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5453 "CLEBURNE 1 0" 161.00    5025 "CLEBURNE 2 0" 161.00  "2 "   1 " "  :  1  0.004950  0.037680  0.019780  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5453 "CLEBURNE 1 0" 161.00    5092 "GRANDVIEW 0 " 161.00  "1 "   1 " "  :  1  0.008490  0.036110  0.018060  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00    5050 "GREENVILLE~2" 161.00  "1 "   1 " "  :  1  0.002790  0.021250  0.011160  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00    5050 "GREENVILLE~2" 161.00  "2 "   1 " "  :  1  0.002790  0.021250  0.011160  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00    5115 "CADDO MILL~1" 161.00  "1 "   1 " "  :  1  0.003970  0.023260  0.011610  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5456 "GORMAN 0    " 161.00    5156 "May-00      " 161.00  "1 "   1 " "  :  1  0.006590  0.038660  0.019300  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5459 "HOLLAND 1   " 115.00    5391 "ROGERS 1    " 115.00  "1 "   1 " "  :  1  0.009120  0.052060  0.007820   98.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5459 "HOLLAND 1   " 115.00    6325 "BUCKHOLTS 0 " 115.00  "1 "   1 " "  :  1  0.016690  0.074350  0.010900  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5461 "TEMPLE 3 0  " 161.00    5029 "TROY 0      " 161.00  "1 "   1 " "  :  1  0.003760  0.022020  0.010990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5463 "IRVING 4 0  " 161.00    5148 "IRVING 5 0  " 161.00  "1 "   1 " "  :  1  0.002590  0.011440  0.005320  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5463 "IRVING 4 0  " 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.001060  0.006010  0.003230  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5464 "FRISCO 2 0  " 500.00    5102 "RICHARDSON~2" 500.00  "1 "   1 " "  :  1  0.000280  0.003390  0.224980 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5467 "DALLAS 25 0 " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.001080  0.004760  0.002220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5467 "DALLAS 25 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.001660  0.009710  0.004850  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5468 "DALLAS 37 0 " 161.00    5214 "DALLAS 32 0 " 161.00  "1 "   1 " "  :  1  0.000750  0.005700  0.002990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5469 "FORT WORT~11" 161.00    5387 "FORT WORT~14" 161.00  "1 "   1 " "  :  1  0.000950  0.007220  0.003790  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00    5267 "MC GREGOR 0 " 161.00  "1 "   1 " "  :  1  0.012290  0.054150  0.025210  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00    5378 "WACO 5 0    " 161.00  "1 "   1 " "  :  1  0.002670  0.011790  0.005490  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00    5446 "HEWITT 0    " 161.00  "1 "   1 " "  :  1  0.004450  0.019610  0.009130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5471 "MINGUS 0    " 161.00    5169 "DUBLIN 1 0  " 161.00  "1 "   1 " "  :  1  0.005980  0.026350  0.012260  187.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00    2108 "ROCHESTER 0 " 161.00  "1 "   1 " "  :  1  0.016190  0.071380  0.033230  187.0    0.0    0.0    0.0 0.000    0.0 /
   2   10  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5473 "NEMO 0      " 161.00    5318 "GRANBURY 1 1" 161.00  "1 "   1 " "  :  1  0.002420  0.018440  0.009680  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5473 "NEMO 0      " 161.00    5318 "GRANBURY 1 1" 161.00  "2 "   1 " "  :  1  0.002420  0.018440  0.009680  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5474 "ABBOTT 0    " 161.00    5174 "MALONE 0    " 161.00  "1 "   1 " "  :  1  0.005470  0.030940  0.016640  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5475 "ALVARADO 0  " 161.00    5092 "GRANDVIEW 0 " 161.00  "1 "   1 " "  :  1  0.004720  0.026650  0.014340  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5476 "CORSICANA ~1" 161.00    5004 "KERENS 0    " 161.00  "1 "   1 " "  :  1  0.004000  0.022600  0.012160  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5479 "BURLESON 0  " 500.00    5021 "ALEDO 1 0   " 500.00  "1 "   1 " "  :  1  0.000210  0.004350  0.303170 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "1 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "2 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "3 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "4 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5481 "FORT WORT~21" 161.00    5338 "GRANBURY 3 0" 161.00  "1 "   1 " "  :  1  0.003370  0.025610  0.013450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5481 "FORT WORT~21" 161.00    5338 "GRANBURY 3 0" 161.00  "2 "   1 " "  :  1  0.003370  0.025610  0.013450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   18  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5482 "DALLAS 23 0 " 161.00    5009 "DALLAS 21 0 " 161.00  "1 "   1 " "  :  1  0.001390  0.006100  0.002840  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   16  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5217 "NORTH RICH~2" 161.00  "1 "   1 " "  :  1  0.001260  0.009220  0.005220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5217 "NORTH RICH~2" 161.00  "2 "   1 " "  :  1  0.001260  0.009220  0.005220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5265 "KELLER 1 0  " 161.00  "1 "   1 " "  :  1  0.001030  0.007850  0.004120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5265 "KELLER 1 0  " 161.00  "2 "   1 " "  :  1  0.001030  0.007850  0.004120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5265 "KELLER 1 0  " 161.00  "3 "   1 " "  :  1  0.001030  0.007850  0.004120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5   17  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5484 "CROSS PLAI~1" 161.00    5073 "BANGS 0     " 161.00  "1 "   1 " "  :  1  0.011100  0.065050  0.032480  251.0    0.0    0.0    0.0 0.000    0.0 /
   5   15  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5485 "BLOOMING G~1" 161.00    5094 "BARDWELL 0  " 161.00  "1 "   1 " "  :  1  0.002370  0.017990  0.009450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5   14  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6001 "CONVERSE 0  " 115.00    6281 "UNIVERSAL ~1" 115.00  "1 "   1 " "  :  1  0.002580  0.014730  0.002210  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6001 "CONVERSE 0  " 115.00    6283 "SAINT HEDW~1" 115.00  "1 "   1 " "  :  1  0.014620  0.035760  0.004680   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6001 "CONVERSE 0  " 115.00    6312 "SAN ANTON~80" 115.00  "1 "   1 " "  :  1  0.007770  0.034620  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~63" 115.00    6060 "SAN ANTON~36" 115.00  "1 "   1 " "  :  1  0.009910  0.059490  0.008070   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~63" 115.00    6291 "SAN ANTON~61" 115.00  "1 "   1 " "  :  1  0.001990  0.012850  0.002450  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~63" 115.00    6291 "SAN ANTON~61" 115.00  "2 "   1 " "  :  1  0.001990  0.012850  0.002450  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~63" 115.00    6332 "HELOTES 0   " 115.00  "1 "   1 " "  :  1  0.007460  0.033260  0.004880  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6003 "BASTROP 0   " 500.00    6107 "ROCKDALE 1 0" 500.00  "1 "   1 " "  :  1  0.000650  0.007910  0.525800 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00    6117 "SMITHVILLE 0" 115.00  "1 "   1 " "  :  1  0.007720  0.049840  0.009510  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00    6117 "SMITHVILLE 0" 115.00  "2 "   1 " "  :  1  0.007720  0.049840  0.009510  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6011 "MARION 2 0  " 115.00    6068 "MARION 1 2  " 115.00  "1 "   1 " "  :  1  0.004330  0.030130  0.004930  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6012 "PAIGE 0     " 115.00    6005 "BASTROP 2   " 115.00  "1 "   1 " "  :  1  0.008330  0.056900  0.009680  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6012 "PAIGE 0     " 115.00    6005 "BASTROP 2   " 115.00  "2 "   1 " "  :  1  0.008330  0.056900  0.009680  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~59" 115.00    6128 "SAN ANTON~49" 115.00  "1 "   1 " "  :  1  0.005500  0.033000  0.004480   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~59" 115.00    6168 "SAN ANTON~62" 115.00  "1 "   1 " "  :  1  0.003980  0.017400  0.002650  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~59" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.008200  0.046810  0.007030   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6014 "WAELDER 0   " 115.00    6096 "LULING 0    " 115.00  "1 "   1 " "  :  1  0.023670  0.057850  0.007580   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6014 "WAELDER 0   " 115.00    6139 "RED ROCK 0  " 115.00  "1 "   1 " "  :  1  0.009750  0.058510  0.007940   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6015 "ATASCOSA 0  " 115.00    4174 "LYTLE 0     " 115.00  "1 "   1 " "  :  1  0.007220  0.029950  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6015 "ATASCOSA 0  " 115.00    6112 "NATALIA 0   " 115.00  "1 "   1 " "  :  1  0.019900  0.048630  0.006370   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~57" 115.00    6168 "SAN ANTON~62" 115.00  "1 "   1 " "  :  1  0.003780  0.026300  0.004300  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~57" 115.00    6168 "SAN ANTON~62" 115.00  "2 "   1 " "  :  1  0.003780  0.026300  0.004300  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~57" 115.00    6356 "SAN ANTON~48" 115.00  "1 "   1 " "  :  1  0.003150  0.013060  0.002220  400.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6017 "CIBOLO 0    " 115.00    6159 "SCHERTZ 0   " 115.00  "1 "   1 " "  :  1  0.002330  0.015930  0.002710  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6017 "CIBOLO 0    " 115.00    6159 "SCHERTZ 0   " 115.00  "2 "   1 " "  :  1  0.002330  0.015930  0.002710  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6017 "CIBOLO 0    " 115.00    6159 "SCHERTZ 0   " 115.00  "3 "   1 " "  :  1  0.002330  0.015930  0.002710  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "1 "   1 " "  :  1  0.002610  0.016870  0.003220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "2 "   1 " "  :  1  0.002610  0.016870  0.003220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "3 "   1 " "  :  1  0.002610  0.016870  0.003220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6113 "AUSTIN 20 0 " 115.00  "1 "   1 " "  :  1  0.001540  0.009950  0.001900  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6113 "AUSTIN 20 0 " 115.00  "2 "   1 " "  :  1  0.001540  0.009950  0.001900  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6306 "AUSTIN 11 0 " 115.00  "1 "   1 " "  :  1  0.010580  0.025860  0.003390   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.005380  0.036720  0.006250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "2 "   1 " "  :  1  0.005380  0.036720  0.006250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6020 "HORSESHOE ~1" 115.00    6212 "MARBLE FAL~6" 115.00  "1 "   1 " "  :  1  0.003520  0.014600  0.002480  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6020 "HORSESHOE ~1" 115.00    6212 "MARBLE FAL~6" 115.00  "10"   1 " "  :  1  0.003520  0.014600  0.002480  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6020 "HORSESHOE ~1" 115.00    6252 "JOHNSON CI~1" 115.00  "1 "   1 " "  :  1  0.010820  0.044870  0.007610  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6021 "LEANDER 1 0 " 500.00    6210 "MARBLE FAL~4" 500.00  "1 "   1 " "  :  1  0.000530  0.006430  0.426980 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6022 "LEANDER 1 1 " 230.00    6350 "AUSTIN 1 1  " 230.00  "1 "   1 " "  :  1  0.002570  0.018370  0.033490  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6023 "LEANDER 1 2 " 115.00    6262 "LIBERTY HI~1" 115.00  "1 "   1 " "  :  1  0.006660  0.046390  0.007580  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6023 "LEANDER 1 2 " 115.00    6262 "LIBERTY HI~1" 115.00  "2 "   1 " "  :  1  0.006660  0.046390  0.007580  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6181 "MANOR 0     " 115.00  "1 "   1 " "  :  1  0.012050  0.053720  0.007880  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.004000  0.024030  0.003260  300.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6330 "AUSTIN 9 0  " 115.00  "1 "   1 " "  :  1  0.007750  0.046530  0.006310  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6025 "SAN ANTON~44" 115.00    6060 "SAN ANTON~36" 115.00  "1 "   1 " "  :  1  0.007240  0.041340  0.006210  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6025 "SAN ANTON~44" 115.00    6337 "SAN ANTON~43" 115.00  "1 "   1 " "  :  1  0.003730  0.025980  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6025 "SAN ANTON~44" 115.00    6337 "SAN ANTON~43" 115.00  "2 "   1 " "  :  1  0.003730  0.025980  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6026 "SAN ANTON~68" 115.00    6013 "SAN ANTON~59" 115.00  "1 "   1 " "  :  1  0.005180  0.033460  0.006380  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6026 "SAN ANTON~68" 115.00    6182 "SAN ANTON~54" 115.00  "1 "   1 " "  :  1  0.005980  0.040880  0.006950  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6012 "PAIGE 0     " 115.00  "1 "   1 " "  :  1  0.006460  0.045030  0.007360  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6012 "PAIGE 0     " 115.00  "2 "   1 " "  :  1  0.006460  0.045030  0.007360  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6181 "MANOR 0     " 115.00  "1 "   1 " "  :  1  0.007090  0.049400  0.008080  300.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "1 "   1 " "  :  1  0.002610  0.018160  0.002970  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "2 "   1 " "  :  1  0.002610  0.018160  0.002970  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.009800  0.055960  0.008410   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6029 "RUNGE 0     " 115.00    6221 "FALLS CITY 0" 115.00  "1 "   1 " "  :  1  0.026780  0.111070  0.018850  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6030 "YOAKUM 0    " 230.00    6172 "CUERO 2 0   " 230.00  "1 "   1 " "  :  1  0.003070  0.021950  0.040020  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6030 "YOAKUM 0    " 230.00    6188 "COLUMBUS 0  " 230.00  "1 "   1 " "  :  1  0.011070  0.079110  0.144240  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6030 "YOAKUM 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.007900  0.056460  0.102940  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6032 "AUSTIN 37 0 " 115.00    6207 "LEANDER 2 0 " 115.00  "1 "   1 " "  :  1  0.010920  0.045280  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6032 "AUSTIN 37 0 " 115.00    6207 "LEANDER 2 0 " 115.00  "10"   1 " "  :  1  0.010920  0.045280  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6033 "PFLUGERVIL~1" 500.00    6342 "ROUND ROCK~9" 500.00  "1 "   1 " "  :  1  0.000110  0.001350  0.089600 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6119 "CEDAR PARK 1" 230.00  "1 "   1 " "  :  1  0.003070  0.021940  0.040000  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6255 "AUSTIN 2 1  " 230.00  "1 "   1 " "  :  1  0.003380  0.024130  0.044000  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6343 "ROUND ROC~10" 230.00  "1 "   1 " "  :  1  0.000820  0.007980  0.015350  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6035 "PFLUGERVIL~3" 115.00    6306 "AUSTIN 11 0 " 115.00  "1 "   1 " "  :  1  0.009180  0.052410  0.007870   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTON~12" 230.00    6067 "MARION 1 1  " 230.00  "1 "   1 " "  :  1  0.001720  0.017890  0.060950  750.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTON~12" 230.00    6142 "SAN ANTONI~2" 230.00  "1 "   1 " "  :  1  0.001230  0.012750  0.043440  750.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTON~12" 230.00    6142 "SAN ANTONI~2" 230.00  "2 "   1 " "  :  1  0.001230  0.012750  0.043440  750.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTON~12" 230.00    6334 "SAN ANTON~65" 230.00  "1 "   1 " "  :  1  0.003520  0.025150  0.045860  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6038 "AUSTIN 3 0  " 500.00    6066 "MARION 1 0  " 500.00  "1 "   1 " "  :  1  0.001050  0.012780  0.849020 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6019 "AUSTIN 25 0 " 115.00  "1 "   1 " "  :  1  0.000800  0.005180  0.000990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6019 "AUSTIN 25 0 " 115.00  "2 "   1 " "  :  1  0.000800  0.005180  0.000990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6019 "AUSTIN 25 0 " 115.00  "3 "   1 " "  :  1  0.000800  0.005180  0.000990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6224 "AUSTIN 23 0 " 115.00  "1 "   1 " "  :  1  0.009270  0.038460  0.006530  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6043 "SAN ANTON~67" 115.00    6236 "SAN ANTON~72" 115.00  "1 "   1 " "  :  1  0.003900  0.026650  0.004530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6043 "SAN ANTON~67" 115.00    6236 "SAN ANTON~72" 115.00  "2 "   1 " "  :  1  0.003900  0.026650  0.004530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~20" 115.00    6203 "SAN ANTON~18" 115.00  "1 "   1 " "  :  1  0.006170  0.026960  0.004110  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~20" 115.00    6284 "SAN ANTON~17" 115.00  "1 "   1 " "  :  1  0.005930  0.025960  0.003950  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~20" 115.00    6323 "SAN ANTON~41" 115.00  "1 "   1 " "  :  1  0.002100  0.014320  0.002440  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~20" 115.00    6323 "SAN ANTON~41" 115.00  "2 "   1 " "  :  1  0.002100  0.014320  0.002440  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6045 "SAN ANTON~21" 500.00    6234 "SAN ANTON~70" 500.00  "1 "   1 " "  :  1  0.000310  0.003700  0.246130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6046 "SAN ANTON~22" 230.00    6285 "BOERNE 2 0  " 230.00  "1 "   1 " "  :  1  0.002960  0.028910  0.055620  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6047 "SAN ANTON~23" 115.00    6150 "SAN ANTON~50" 115.00  "1 "   1 " "  :  1  0.003350  0.023370  0.003820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6047 "SAN ANTON~23" 115.00    6150 "SAN ANTON~50" 115.00  "2 "   1 " "  :  1  0.003350  0.023370  0.003820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6055 "BERGHEIM 0  " 115.00    6286 "BOERNE 2 1  " 115.00  "1 "   1 " "  :  1  0.008820  0.050400  0.007570   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6056 "NEW BRAUNF~9" 500.00    6066 "MARION 1 0  " 500.00  "1 "   1 " "  :  1  0.000140  0.001650  0.109730 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6057 "NEW BRAUN~10" 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.006280  0.061390  0.118120  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6058 "NEW BRAUN~11" 115.00    6124 "NEW BRAUN~12" 115.00  "1 "   1 " "  :  1  0.006130  0.042690  0.006980  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6058 "NEW BRAUN~11" 115.00    6124 "NEW BRAUN~12" 115.00  "2 "   1 " "  :  1  0.006130  0.042690  0.006980  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6058 "NEW BRAUN~11" 115.00    6124 "NEW BRAUN~12" 115.00  "3 "   1 " "  :  1  0.006130  0.042690  0.006980  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6060 "SAN ANTON~36" 115.00    6157 "BOERNE 1 0  " 115.00  "1 "   1 " "  :  1  0.009690  0.055350  0.008320  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "1 "   1 " "  :  1  0.004460  0.030490  0.005190  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "2 "   1 " "  :  1  0.004460  0.030490  0.005190  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.009590  0.023450  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6224 "AUSTIN 23 0 " 115.00  "1 "   1 " "  :  1  0.012570  0.030740  0.004030   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6063 "BRENHAM 1   " 230.00    6192 "CALDWELL 0  " 230.00  "1 "   1 " "  :  1  0.004190  0.040910  0.078720  647.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6064 "BRENHAM 2   " 115.00    6341 "CHAPPELL H~1" 115.00  "1 "   1 " "  :  1  0.013420  0.058690  0.008940  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6065 "BERTRAM 0   " 115.00    6262 "LIBERTY HI~1" 115.00  "1 "   1 " "  :  1  0.007810  0.044610  0.006700   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6066 "MARION 1 0  " 500.00    6045 "SAN ANTON~21" 500.00  "1 "   1 " "  :  1  0.000590  0.007140  0.474360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6067 "MARION 1 1  " 230.00    6057 "NEW BRAUN~10" 230.00  "1 "   1 " "  :  1  0.001000  0.009770  0.018790  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6017 "CIBOLO 0    " 115.00  "1 "   1 " "  :  1  0.004270  0.027590  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6017 "CIBOLO 0    " 115.00  "2 "   1 " "  :  1  0.004270  0.027590  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6017 "CIBOLO 0    " 115.00  "3 "   1 " "  :  1  0.004270  0.027590  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6075 "LA GRANGE 0 " 500.00    6062 "BRENHAM 0   " 500.00  "1 "   1 " "  :  1  0.000600  0.007260  0.482420 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6075 "LA GRANGE 0 " 500.00    6101 "WINCHESTER 0" 500.00  "1 "   1 " "  :  1  0.000340  0.004130  0.274290 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6077 "LA GRANGE 2 " 115.00    6135 "FAYETTEVIL~1" 115.00  "1 "   1 " "  :  1  0.011140  0.046210  0.007840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6077 "LA GRANGE 2 " 115.00    6311 "NEW ULM 0   " 115.00  "1 "   1 " "  :  1  0.010330  0.046050  0.006750  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6081 "MARBLE FAL~1" 115.00    6156 "MARBLE FA~11" 115.00  "1 "   1 " "  :  1  0.004120  0.018380  0.002700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6084 "ROUND ROCK~1" 115.00    6136 "GEORGETOWN~2" 115.00  "1 "   1 " "  :  1  0.005360  0.036590  0.006220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6084 "ROUND ROCK~1" 115.00    6355 "ROUND ROC~13" 115.00  "1 "   1 " "  :  1  0.003170  0.013860  0.002110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6091 "WIMBERLEY 0 " 115.00    6176 "AUSTIN 39 0 " 115.00  "1 "   1 " "  :  1  0.019650  0.048040  0.006290  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6092 "GONZALES 0  " 115.00    6340 "NIXON 0     " 115.00  "1 "   1 " "  :  1  0.021230  0.092890  0.014150  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6093 "SAN ANTON~11" 115.00    6191 "SAN ANTON~42" 115.00  "1 "   1 " "  :  1  0.005370  0.022290  0.003780  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6037 "SAN ANTON~13" 115.00  "1 "   1 " "  :  1  0.002280  0.015550  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6037 "SAN ANTON~13" 115.00  "2 "   1 " "  :  1  0.002280  0.015550  0.002640  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6093 "SAN ANTON~11" 115.00  "1 "   1 " "  :  1  0.010770  0.025880  0.003510   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6352 "SAN ANTON~40" 115.00  "1 "   1 " "  :  1  0.003120  0.021710  0.003550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTON~15" 115.00    6352 "SAN ANTON~40" 115.00  "2 "   1 " "  :  1  0.003120  0.021710  0.003550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~8" 115.00  "1 "   1 " "  :  1  0.004420  0.030180  0.005140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~8" 115.00  "2 "   1 " "  :  1  0.004420  0.030180  0.005140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6358 "GEORGETOWN~1" 115.00  "1 "   1 " "  :  1  0.009760  0.040480  0.006870  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6096 "LULING 0    " 115.00    6202 "MARTINDALE 0" 115.00  "1 "   1 " "  :  1  0.017740  0.101290  0.015220   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6096 "LULING 0    " 115.00    6340 "NIXON 0     " 115.00  "1 "   1 " "  :  1  0.022710  0.136340  0.018500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~32" 115.00    6220 "SAN ANTON~14" 115.00  "1 "   1 " "  :  1  0.003660  0.025000  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~32" 115.00    6220 "SAN ANTON~14" 115.00  "2 "   1 " "  :  1  0.003660  0.025000  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~32" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.010440  0.045690  0.006960  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6123 "AUSTIN 5 0  " 115.00  "1 "   1 " "  :  1  0.003170  0.020480  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6123 "AUSTIN 5 0  " 115.00  "2 "   1 " "  :  1  0.003170  0.020480  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6208 "AUSTIN 15 0 " 115.00  "1 "   1 " "  :  1  0.006910  0.016910  0.002210   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.005520  0.024150  0.003680  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~16" 115.00    6204 "SAN ANTON~35" 115.00  "1 "   1 " "  :  1  0.002660  0.015190  0.002280   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~16" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.003100  0.017690  0.002660   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~16" 115.00    6310 "SAN ANTON~56" 115.00  "1 "   1 " "  :  1  0.006670  0.027670  0.004700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6100 "ADKINS 0    " 115.00    6128 "SAN ANTON~49" 115.00  "1 "   1 " "  :  1  0.016710  0.100340  0.013620   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6101 "WINCHESTER 0" 500.00    6003 "BASTROP 0   " 500.00  "1 "   1 " "  :  1  0.000500  0.005000  0.330000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6102 "WINCHESTER 1" 230.00    6004 "BASTROP 1   " 230.00  "1 "   1 " "  :  1  0.001970  0.020500  0.069860 1400.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6102 "WINCHESTER 1" 230.00    6076 "LA GRANGE 1 " 230.00  "1 "   1 " "  :  1  0.003510  0.025070  0.045710  850.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6117 "SMITHVILLE 0" 115.00  "1 "   1 " "  :  1  0.008620  0.060050  0.009820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6117 "SMITHVILLE 0" 115.00  "2 "   1 " "  :  1  0.008620  0.060050  0.009820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6183 "GIDDINGS 0  " 115.00  "1 "   1 " "  :  1  0.011770  0.051490  0.007840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    6033 "PFLUGERVIL~1" 500.00  "1 "   1 " "  :  1  0.000390  0.008030  0.560390 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    6062 "BRENHAM 0   " 500.00  "1 "   1 " "  :  1  0.001000  0.010000  0.330000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    8082 "FRANKLIN 0  " 500.00  "1 "   1 " "  :  1  0.001130  0.013680  0.909090 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6034 "PFLUGERVIL~2" 230.00  "1 "   1 " "  :  1  0.004980  0.048650  0.093600  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6192 "CALDWELL 0  " 230.00  "1 "   1 " "  :  1  0.004930  0.035240  0.064260  523.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6112 "NATALIA 0   " 115.00    4023 "MOORE 0     " 115.00  "1 "   1 " "  :  1  0.041520  0.101490  0.013290   98.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.000780  0.005010  0.000960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "2 "   1 " "  :  1  0.000780  0.005010  0.000960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6345 "AUSTIN 14 0 " 115.00  "1 "   1 " "  :  1  0.002580  0.011290  0.001720  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6114 "SAN ANTON~60" 115.00    6204 "SAN ANTON~35" 115.00  "1 "   1 " "  :  1  0.010290  0.045850  0.006720  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6114 "SAN ANTON~60" 115.00    6261 "LACKLAND A~1" 115.00  "1 "   1 " "  :  1  0.005160  0.030970  0.004200   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~69" 115.00    6191 "SAN ANTON~42" 115.00  "1 "   1 " "  :  1  0.008500  0.037180  0.005660  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~69" 115.00    6225 "SAN ANTON~39" 115.00  "1 "   1 " "  :  1  0.009500  0.057070  0.007740   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~69" 115.00    6250 "SAN ANTON~78" 115.00  "1 "   1 " "  :  1  0.003130  0.013940  0.002040  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6116 "TAYLOR 0    " 115.00    6095 "HUTTO 0     " 115.00  "1 "   1 " "  :  1  0.027120  0.066280  0.008680   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6021 "LEANDER 1 0 " 500.00  "1 "   1 " "  :  1  0.000130  0.001610  0.106990 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6349 "AUSTIN 1 0  " 500.00  "1 "   1 " "  :  1  0.000090  0.001820  0.127270 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6119 "CEDAR PARK 1" 230.00    6354 "ROUND ROC~12" 230.00  "1 "   1 " "  :  1  0.000950  0.009250  0.017790  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6023 "LEANDER 1 2 " 115.00  "1 "   1 " "  :  1  0.007760  0.033920  0.005170  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~37" 115.00    6025 "SAN ANTON~44" 115.00  "1 "   1 " "  :  1  0.003990  0.022770  0.003420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~37" 115.00    6174 "SAN ANTON~10" 115.00  "1 "   1 " "  :  1  0.005870  0.033510  0.005040   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~37" 115.00    6179 "SAN ANTON~58" 115.00  "1 "   1 " "  :  1  0.023900  0.058420  0.007650   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6122 "HALLETTSVI~1" 115.00    6327 "WEIMAR 0    " 115.00  "1 "   1 " "  :  1  0.031090  0.076020  0.009950   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6123 "AUSTIN 5 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "1 "   1 " "  :  1  0.004730  0.030560  0.005830  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6123 "AUSTIN 5 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "2 "   1 " "  :  1  0.004730  0.030560  0.005830  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6124 "NEW BRAUN~12" 115.00    6131 "SPRING BRA~1" 115.00  "1 "   1 " "  :  1  0.018420  0.076440  0.012970  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6124 "NEW BRAUN~12" 115.00    6314 "BULVERDE 0  " 115.00  "1 "   1 " "  :  1  0.019060  0.083380  0.012700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6125 "SUTHERLAND~1" 115.00    6322 "FLORESVILL~2" 115.00  "1 "   1 " "  :  1  0.018450  0.080690  0.012290  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6028 "AUSTIN 31 0 " 115.00  "1 "   1 " "  :  1  0.002390  0.016620  0.002720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6028 "AUSTIN 31 0 " 115.00  "2 "   1 " "  :  1  0.002390  0.016620  0.002720  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6130 "MANCHACA 0  " 115.00  "1 "   1 " "  :  1  0.003940  0.017550  0.002570  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6176 "AUSTIN 39 0 " 115.00  "1 "   1 " "  :  1  0.007180  0.050040  0.008180  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6176 "AUSTIN 39 0 " 115.00  "2 "   1 " "  :  1  0.007180  0.050040  0.008180  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6126 "AUSTIN 34 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.009180  0.055100  0.007480   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6127 "CAMERON 0   " 115.00    6237 "BURLINGTON 0" 115.00  "1 "   1 " "  :  1  0.014410  0.082330  0.012370   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6127 "CAMERON 0   " 115.00    8102 "CALVERT 0   " 115.00  "1 "   1 " "  :  1  0.035120  0.085850  0.011240   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    7  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6128 "SAN ANTON~49" 115.00    6276 "VON ORMY 0  " 115.00  "1 "   1 " "  :  1  0.016190  0.039570  0.005180  200.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6129 "MEDINA 0    " 115.00    6309 "HONDO 1     " 115.00  "1 "   1 " "  :  1  0.024520  0.107240  0.016330  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6129 "MEDINA 0    " 115.00    6336 "BANDERA 0   " 115.00  "1 "   1 " "  :  1  0.012510  0.075130  0.010200   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6130 "MANCHACA 0  " 115.00    6230 "SAN MARCOS 2" 115.00  "1 "   1 " "  :  1  0.004100  0.035000  0.005800  230.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6130 "MANCHACA 0  " 115.00    6231 "BUDA 0      " 115.00  "1 "   1 " "  :  1  0.005250  0.023390  0.003430  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6131 "SPRING BRA~1" 115.00    6251 "CANYON LAK~1" 115.00  "1 "   1 " "  :  1  0.025790  0.063050  0.008260   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6132 "AUSTIN 19 0 " 115.00    6137 "AUSTIN 35 0 " 115.00  "1 "   1 " "  :  1  0.009310  0.055920  0.007590   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6133 "FLATONIA 0  " 115.00    6014 "WAELDER 0   " 115.00  "1 "   1 " "  :  1  0.010590  0.046360  0.007060  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6134 "GRANGER 0   " 115.00    6140 "JARRELL 0   " 115.00  "1 "   1 " "  :  1  0.011020  0.048180  0.007340  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6134 "GRANGER 0   " 115.00    6358 "GEORGETOWN~1" 115.00  "1 "   1 " "  :  1  0.015290  0.066880  0.010190  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00    6184 "AUSTIN 32 0 " 115.00  "1 "   1 " "  :  1  0.018010  0.043260  0.005870   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00    6217 "AUSTIN 36 0 " 115.00  "1 "   1 " "  :  1  0.007790  0.019060  0.002500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6138 "PIPE CREEK 0" 115.00    6286 "BOERNE 2 1  " 115.00  "1 "   1 " "  :  1  0.020510  0.091400  0.013400  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6139 "RED ROCK 0  " 115.00    6339 "CEDAR CREE~7" 115.00  "1 "   1 " "  :  1  0.017810  0.101720  0.015280   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6140 "JARRELL 0   " 115.00    5459 "HOLLAND 1   " 115.00  "1 "   1 " "  :  1  0.010420  0.046440  0.006810  149.0    0.0    0.0    0.0 0.000    0.0 /
   5   13  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6141 "SAN ANTONI~1" 500.00    6161 "SEGUIN 1 0  " 500.00  "1 "   1 " "  :  1  0.000520  0.006270  0.416300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6141 "SAN ANTONI~1" 500.00    6197 "SAN ANTON~51" 500.00  "1 "   1 " "  :  1  0.000140  0.003180  0.275730 4352.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6142 "SAN ANTONI~2" 230.00    6162 "SEGUIN 1 1  " 230.00  "1 "   1 " "  :  1  0.005330  0.038050  0.069370  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6284 "SAN ANTON~17" 115.00  "1 "   1 " "  :  1  0.006130  0.042730  0.006990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6143 "SAN ANTONI~3" 115.00    6284 "SAN ANTON~17" 115.00  "2 "   1 " "  :  1  0.006130  0.042730  0.006990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6150 "SAN ANTON~50" 115.00    6356 "SAN ANTON~48" 115.00  "1 "   1 " "  :  1  0.004080  0.026340  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6150 "SAN ANTON~50" 115.00    6356 "SAN ANTON~48" 115.00  "2 "   1 " "  :  1  0.004080  0.026340  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6151 "SCHULENBUR~1" 115.00    6311 "NEW ULM 0   " 115.00  "1 "   1 " "  :  1  0.020530  0.091480  0.013410  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6152 "SAN ANTON~33" 230.00    6177 "SAN ANTON~73" 230.00  "1 "   1 " "  :  1  0.005040  0.036000  0.065630  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6152 "SAN ANTON~33" 230.00    6198 "SAN ANTON~52" 230.00  "1 "   1 " "  :  1  0.002480  0.024290  0.046730  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6153 "SAN ANTON~34" 115.00    6324 "SAN ANTON~79" 115.00  "1 "   1 " "  :  1  0.006120  0.041800  0.007110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6153 "SAN ANTON~34" 115.00    6324 "SAN ANTON~79" 115.00  "2 "   1 " "  :  1  0.006120  0.041800  0.007110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6155 "SAN ANTON~38" 115.00    4008 "POTEET 0    " 115.00  "1 "   1 " "  :  1  0.014820  0.066050  0.009680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4   20  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6155 "SAN ANTON~38" 115.00    6284 "SAN ANTON~17" 115.00  "1 "   1 " "  :  1  0.009730  0.055590  0.008350   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "1 "   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "10"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "20"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "30"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "40"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    3104 "BUCHANAN D~1" 115.00  "50"   1 " "  :  1  0.017850  0.079530  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3   28  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    6282 "SPICEWOOD 0 " 115.00  "1 "   1 " "  :  1  0.008730  0.059610  0.010140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6156 "MARBLE FA~11" 115.00    6282 "SPICEWOOD 0 " 115.00  "10"   1 " "  :  1  0.008730  0.059610  0.010140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6157 "BOERNE 1 0  " 115.00    6138 "PIPE CREEK 0" 115.00  "1 "   1 " "  :  1  0.037620  0.091960  0.012040   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6158 "WASHINGTON 0" 115.00    6341 "CHAPPELL H~1" 115.00  "1 "   1 " "  :  1  0.028160  0.068840  0.009010   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6159 "SCHERTZ 0   " 115.00    6115 "SAN ANTON~69" 115.00  "1 "   1 " "  :  1  0.004320  0.029540  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6159 "SCHERTZ 0   " 115.00    6115 "SAN ANTON~69" 115.00  "2 "   1 " "  :  1  0.004320  0.029540  0.005030  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6018 "AUSTIN 6 0  " 115.00  "1 "   1 " "  :  1  0.001760  0.012010  0.002040  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6018 "AUSTIN 6 0  " 115.00  "2 "   1 " "  :  1  0.001760  0.012010  0.002040  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6018 "AUSTIN 6 0  " 115.00  "3 "   1 " "  :  1  0.001760  0.012010  0.002040  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.002160  0.014790  0.002520  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6175 "AUSTIN 16 0 " 115.00  "2 "   1 " "  :  1  0.002160  0.014790  0.002520  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6233 "AUSTIN 4 0  " 115.00  "1 "   1 " "  :  1  0.005260  0.023420  0.003430  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6160 "AUSTIN 8 0  " 115.00    6330 "AUSTIN 9 0  " 115.00  "1 "   1 " "  :  1  0.007190  0.031460  0.004790  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6161 "SEGUIN 1 0  " 500.00    6056 "NEW BRAUNF~9" 500.00  "1 "   1 " "  :  1  0.000110  0.002270  0.158270 3146.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6161 "SEGUIN 1 0  " 500.00    7018 "NURSERY 0   " 500.00  "1 "   1 " "  :  1  0.000840  0.017120  1.194210 3146.0    0.0    0.0    0.0 0.000    0.0 /
   7    6  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6162 "SEGUIN 1 1  " 230.00    6277 "KYLE 0      " 230.00  "1 "   1 " "  :  1  0.005060  0.036140  0.065900  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6163 "SEGUIN 1 2  " 115.00    6011 "MARION 2 0  " 115.00  "1 "   1 " "  :  1  0.003290  0.021280  0.004060  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6168 "SAN ANTON~62" 115.00    6209 "MICO 0      " 115.00  "1 "   1 " "  :  1  0.018040  0.074820  0.012700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6168 "SAN ANTON~62" 115.00    6261 "LACKLAND A~1" 115.00  "1 "   1 " "  :  1  0.002950  0.007220  0.000940   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6169 "SAN ANTON~75" 500.00    6239 "ELMENDORF 0 " 500.00  "1 "   1 " "  :  1  0.000650  0.007820  0.519360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6170 "SAN ANTON~76" 230.00    6235 "SAN ANTON~71" 230.00  "1 "   1 " "  :  1  0.001500  0.014640  0.028160  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6170 "SAN ANTON~76" 230.00    6334 "SAN ANTON~65" 230.00  "1 "   1 " "  :  1  0.003570  0.025520  0.046520  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6173 "CUERO 2 1   " 115.00    6031 "YOAKUM 1    " 115.00  "1 "   1 " "  :  1  0.033530  0.081970  0.010730   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6173 "CUERO 2 1   " 115.00    6265 "CUERO 1 0   " 115.00  "1 "   1 " "  :  1  0.003450  0.014290  0.002420  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   24  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6203 "SAN ANTON~18" 115.00  "1 "   1 " "  :  1  0.008290  0.020250  0.002650  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6250 "SAN ANTON~78" 115.00  "1 "   1 " "  :  1  0.002580  0.014760  0.002220   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6320 "SAN ANTON~81" 115.00  "1 "   1 " "  :  1  0.003720  0.024040  0.004590  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6174 "SAN ANTON~10" 115.00    6320 "SAN ANTON~81" 115.00  "2 "   1 " "  :  1  0.003720  0.024040  0.004590  221.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00    6132 "AUSTIN 19 0 " 115.00  "1 "   1 " "  :  1  0.003410  0.014910  0.002270  250.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00    6194 "AUSTIN 18 0 " 115.00  "1 "   1 " "  :  1  0.012970  0.053810  0.009130  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.011810  0.028870  0.003780   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6176 "AUSTIN 39 0 " 115.00    6154 "DRIPPING S~1" 115.00  "1 "   1 " "  :  1  0.011880  0.049280  0.008360  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6177 "SAN ANTON~73" 230.00    6287 "SAN ANTON~45" 230.00  "1 "   1 " "  :  1  0.003170  0.022660  0.041320  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6177 "SAN ANTON~73" 230.00    6299 "NEW BRAUNF~2" 230.00  "1 "   1 " "  :  1  0.006820  0.066650  0.128250  548.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6177 "SAN ANTON~73" 230.00    6308 "HONDO 0     " 230.00  "1 "   1 " "  :  1  0.005460  0.039010  0.071120  443.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6178 "SAN ANTON~74" 115.00    6209 "MICO 0      " 115.00  "1 "   1 " "  :  1  0.009150  0.040790  0.005980  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6180 "LA VERNIA 0 " 115.00    6100 "ADKINS 0    " 115.00  "1 "   1 " "  :  1  0.009560  0.041800  0.006370  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6180 "LA VERNIA 0 " 115.00    6125 "SUTHERLAND~1" 115.00  "1 "   1 " "  :  1  0.005990  0.024820  0.004210  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   22  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6181 "MANOR 0     " 115.00    6116 "TAYLOR 0    " 115.00  "1 "   1 " "  :  1  0.011190  0.063920  0.009610   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6182 "SAN ANTON~54" 115.00    6201 "SAN ANTON~47" 115.00  "1 "   1 " "  :  1  0.004970  0.021720  0.003310  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   26  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6183 "GIDDINGS 0  " 115.00    6206 "LEXINGTON 0 " 115.00  "1 "   1 " "  :  1  0.012890  0.073630  0.011060   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   25  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6184 "AUSTIN 32 0 " 115.00    6185 "AUSTIN 38 0 " 115.00  "1 "   1 " "  :  1  0.012580  0.030770  0.004030   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6184 "AUSTIN 32 0 " 115.00    6205 "AUSTIN 29 0 " 115.00  "1 "   1 " "  :  1  0.009040  0.040290  0.005910  149.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6184 "AUSTIN 32 0 " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.023230  0.056780  0.007440   98.0    0.0    0.0    0.0 0.000    0.0 /
   6   23  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6185 "AUSTIN 38 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.014160  0.034610  0.004530   98.0    0.0    0.0    0.0 0.000    0.0 /
