title
Texas2k_series24_case5_2024highrenewables
This is a synthetic power system model that does NOT represent the actual grid. 
It was developed at Texas A&M University and contains no CEII.
[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye,
 "Grid Structural Characteristics as Validation Criteria for Synthetic Networks,"
 IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
[2] J. Baek and A. B. Birchfield, “A tuning method for exciters and governors 
 in realistic synthetic grids with dynamics,” 2023 North American Power 
 Symposium (NAPS), Asheville, NC, USA, Oct. 2023, pp. 1-6.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1093.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6146 "SAN ANTONI~6"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.722000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1090.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6147 "SAN ANTONI~7"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 1.493000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1332.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6148 "SAN ANTONI~8"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.300000E-04 9.140000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1248.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6149 "SAN ANTONI~9"  13.80    6141 "SAN ANTONI~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.000000E-05 4.740000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1255.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6153 "SAN ANTON~34" 115.00    6152 "SAN ANTON~33" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 2.860000E-03 1.099300E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6162 "SEGUIN 1 1  " 230.00    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.685000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1132.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6163 "SEGUIN 1 2  " 115.00    6162 "SEGUIN 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.090000E-03 4.275000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6164 "SEGUIN 1 3  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.200000E-04 1.652000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  880.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6165 "SEGUIN 1 4  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.400000E-04 1.841000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  879.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6166 "SEGUIN 1 5  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.100000E-04 7.750000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  880.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6167 "SEGUIN 1 6  "  13.80    6161 "SEGUIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 1.447000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  883.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6170 "SAN ANTON~76" 230.00    6169 "SAN ANTON~75" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 2.700000E-04 1.779000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1108.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6171 "SAN ANTON~77" 115.00    6170 "SAN ANTON~76" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.700000E-04 3.437000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  297.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6173 "CUERO 2 1   " 115.00    6172 "CUERO 2 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 1.300000E-03 5.717000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  137.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6178 "SAN ANTON~74" 115.00    6177 "SAN ANTON~73" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.200000E-04 4.251000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6178 "SAN ANTON~74" 115.00    6177 "SAN ANTON~73" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.200000E-04 4.251000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6189 "COLUMBUS 1  " 115.00    6188 "COLUMBUS 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 2.270000E-03 6.067000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  178.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6193 "CALDWELL 1  " 115.00    6192 "CALDWELL 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   25 100.000000 1.130000E-03 6.451000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  125.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6198 "SAN ANTON~52" 230.00    6197 "SAN ANTON~51" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 1.500000E-04 1.413000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1372.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6198 "SAN ANTON~52" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.800000E-04 1.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6198 "SAN ANTON~52" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.800000E-04 1.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6199 "SAN ANTON~53" 115.00    6198 "SAN ANTON~52" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 4.800000E-04 1.693000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6211 "MARBLE FAL~5" 230.00    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 3.000000E-04 1.639000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  978.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6212 "MARBLE FAL~6" 115.00    6211 "MARBLE FAL~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 8.300000E-04 3.328000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  381.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6213 "MARBLE FAL~7"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 6.600000E-04 4.478000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  363.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6214 "MARBLE FAL~8"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.400000E-04 2.757000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  718.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6215 "MARBLE FAL~9"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.000000E-04 7.100000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  721.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6216 "MARBLE FA~10"  13.80    6210 "MARBLE FAL~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.100000E-04 1.596000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  710.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6223 "AUSTIN 27 1 " 115.00    6222 "AUSTIN 27 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 1.710000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6223 "AUSTIN 27 1 " 115.00    6222 "AUSTIN 27 0 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 1.710000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6223 "AUSTIN 27 1 " 115.00    6222 "AUSTIN 27 0 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 1.710000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  457.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6229 "SAN MARCOS 1" 230.00    6228 "SAN MARCOS 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.100000E-04 1.313000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1208.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6230 "SAN MARCOS 2" 115.00    6229 "SAN MARCOS 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 6.100000E-04 3.602000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6230 "SAN MARCOS 2" 115.00    6229 "SAN MARCOS 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 6.100000E-04 3.602000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6235 "SAN ANTON~71" 230.00    6234 "SAN ANTON~70" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 6.000000E-05 4.750000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6235 "SAN ANTON~71" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 7.500000E-04 2.962000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  406.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6236 "SAN ANTON~72" 115.00    6235 "SAN ANTON~71" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 7.500000E-04 2.962000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  406.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6240 "ELMENDORF 1 " 230.00    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.800000E-04 1.264000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1194.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6241 "ELMENDORF 2 " 115.00    6240 "ELMENDORF 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.110000E-03 5.088000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6241 "ELMENDORF 2 " 115.00    6240 "ELMENDORF 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.110000E-03 5.088000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6242 "ELMENDORF 3 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.000000E-04 4.713000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  380.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6243 "ELMENDORF 4 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.934000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  690.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6244 "ELMENDORF 5 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.400000E-04 1.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  957.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6245 "ELMENDORF 6 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.100000E-04 1.383000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  965.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6246 "ELMENDORF 7 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.100000E-04 7.110000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  967.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6247 "ELMENDORF 8 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.400000E-04 8.670000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  694.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6248 "ELMENDORF 9 "  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.800000E-04 1.749000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  689.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6249 "ELMENDORF 10"  13.80    6239 "ELMENDORF 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 4.600000E-04 2.531000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  685.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6255 "AUSTIN 2 1  " 230.00    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.000000E-05 4.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6256 "AUSTIN 2 2  " 115.00    6255 "AUSTIN 2 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 8.500000E-04 4.835000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6256 "AUSTIN 2 2  " 115.00    6255 "AUSTIN 2 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 8.500000E-04 4.835000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6257 "AUSTIN 2 3  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.100000E-04 1.147000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  726.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6258 "AUSTIN 2 4  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 3.700000E-04 2.186000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  731.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6259 "AUSTIN 2 5  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.400000E-04 2.142000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  333.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6260 "AUSTIN 2 6  "  13.80    6254 "AUSTIN 2 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.800000E-04 1.038000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  914.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6264 "KENEDY 1    " 115.00    6263 "KENEDY 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.100000E-04 3.319000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  120.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6264 "KENEDY 1    " 115.00    6263 "KENEDY 0    " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.100000E-04 3.319000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  120.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6266 "CUERO 1 1   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 7.030000E-03 2.405200E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   29.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6267 "CUERO 1 2   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 1.927000E-02 5.517900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   35.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6268 "CUERO 1 3   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.220000E-03 1.740700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   30.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6269 "CUERO 1 4   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 2.070000E-02 5.901100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   32.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6270 "CUERO 1 5   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 1.825000E-02 3.242400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   47.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6271 "CUERO 1 6   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 3.360000E-03 1.392000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   42.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6272 "CUERO 1 7   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 4.550000E-03 1.905400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   35.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6273 "CUERO 1 8   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 8.630000E-03 2.621600E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   32.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6274 "CUERO 1 9   "  13.80    6265 "CUERO 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   24 100.000000 9.020000E-03 4.175000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   39.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6278 "KYLE 1      " 115.00    6277 "KYLE 0      " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 4.600000E-04 2.831000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  331.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6280 "SEGUIN 2 1  " 115.00    6279 "SEGUIN 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.060000E-03 3.718000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6280 "SEGUIN 2 1  " 115.00    6279 "SEGUIN 2 0  " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.060000E-03 3.718000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6286 "BOERNE 2 1  " 115.00    6285 "BOERNE 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 3.200000E-04 2.360000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  311.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6287 "SAN ANTON~45" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.800000E-04 3.855000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6288 "SAN ANTON~46" 115.00    6287 "SAN ANTON~45" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 5.800000E-04 3.855000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6293 "CEDAR CREE~2" 230.00    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.000000E-04 1.411000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1210.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6294 "CEDAR CREE~3" 115.00    6293 "CEDAR CREE~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.800000E-04 2.427000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  217.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6294 "CEDAR CREE~3" 115.00    6293 "CEDAR CREE~2" 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 5.800000E-04 2.427000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  217.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6295 "CEDAR CREE~4"  13.80    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.700000E-04 8.960000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  756.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6296 "CEDAR CREE~5"  13.80    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.300000E-04 7.660000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  762.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6297 "CEDAR CREE~6"  13.80    6292 "CEDAR CREE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.900000E-04 2.084000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  765.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6299 "NEW BRAUNF~2" 230.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.000000E-04 1.939000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  994.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6300 "NEW BRAUNF~3" 115.00    6299 "NEW BRAUNF~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.890000E-03 6.692000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  181.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6301 "NEW BRAUNF~4"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.500000E-04 2.541000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  225.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6302 "NEW BRAUNF~5"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.900000E-04 2.162000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  897.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6303 "NEW BRAUNF~6"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.000000E-04 7.330000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  887.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6304 "NEW BRAUNF~7"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 2.600000E-04 1.816000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  896.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6305 "NEW BRAUNF~8"  22.00    6298 "NEW BRAUNF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 3.700000E-04 2.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  904.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6309 "HONDO 1     " 115.00    6308 "HONDO 0     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.600000E-04 6.271000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6309 "HONDO 1     " 115.00    6308 "HONDO 0     " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 8.600000E-04 6.271000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6316 "GEORGETOWN~4" 161.00    6315 "GEORGETOWN~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.430000E-03 7.650000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  251.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6317 "GEORGETOWN~5" 161.00    6316 "GEORGETOWN~4" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.810000E-03 6.783000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  189.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6318 "GEORGETOWN~6" 161.00    6317 "GEORGETOWN~5" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.920000E-03 8.014000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  198.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6319 "GEORGETOWN~7" 115.00    6318 "GEORGETOWN~6" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.210000E-03 5.812000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6322 "FLORESVILL~2" 115.00    6321 "FLORESVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   22 100.000000 1.140000E-03 3.057000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  249.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6334 "SAN ANTON~65" 230.00    6333 "SAN ANTON~64" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 3.300000E-04 1.665000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1094.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6335 "SAN ANTON~66" 115.00    6334 "SAN ANTON~65" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 6.300000E-04 3.435000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  271.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6335 "SAN ANTON~66" 115.00    6334 "SAN ANTON~65" 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   26 100.000000 6.300000E-04 3.435000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  271.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6343 "ROUND ROC~10" 230.00    6342 "ROUND ROCK~9" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.500000E-04 1.679000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1137.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6344 "ROUND ROC~11" 115.00    6343 "ROUND ROC~10" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.800000E-04 1.611000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6344 "ROUND ROC~11" 115.00    6343 "ROUND ROC~10" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.800000E-04 1.611000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6350 "AUSTIN 1 1  " 230.00    6349 "AUSTIN 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.900000E-04 1.229000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1150.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6351 "AUSTIN 1 2  " 115.00    6350 "AUSTIN 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.790000E-03 6.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6351 "AUSTIN 1 2  " 115.00    6350 "AUSTIN 1 1  " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.790000E-03 6.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6351 "AUSTIN 1 2  " 115.00    6350 "AUSTIN 1 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 1.790000E-03 6.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6355 "ROUND ROC~13" 115.00    6354 "ROUND ROC~12" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 7.600000E-04 2.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  193.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6355 "ROUND ROC~13" 115.00    6354 "ROUND ROC~12" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 7.600000E-04 2.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  193.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   6360 "BURNET 1    " 115.00    6359 "BURNET 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6   23 100.000000 2.880000E-03 1.086200E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  136.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7003 "PASADENA 2 1" 230.00    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.200000E-04 1.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1299.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7003 "PASADENA 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.000000E-04 3.512000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  386.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7003 "PASADENA 2 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.000000E-04 3.512000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  386.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7004 "PASADENA 2 2" 115.00    7003 "PASADENA 2 1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.000000E-04 3.512000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  386.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7005 "PASADENA 2 3"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.100000E-04 2.493000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  630.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7006 "PASADENA 2 4"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.200000E-04 1.417000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  626.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7007 "PASADENA 2 5"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.400000E-04 2.135000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  639.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7008 "PASADENA 2 6"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.500000E-04 2.245000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  629.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7009 "PASADENA 2 7"  13.80    7002 "PASADENA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 2.499000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  625.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7015 "HOUSTON 1 1 "  18.00    7014 "HOUSTON 1 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.810000E-03 2.166500E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   43.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7019 "NURSERY 1   " 230.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 9.500000E-04 4.341000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  383.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7020 "NURSERY 2   " 115.00    7019 "NURSERY 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 7.600000E-04 4.319000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  244.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7021 "NURSERY 3   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 6.900000E-04 5.321000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  311.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7022 "NURSERY 4   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 7.000000E-04 5.667000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  328.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7023 "NURSERY 5   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 5.600000E-04 3.486000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  326.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7024 "NURSERY 6   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.900000E-04 1.166000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  456.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7025 "NURSERY 7   "  18.00    7018 "NURSERY 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 9.400000E-04 7.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  223.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7030 "PORT LAVAC~2" 115.00    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.150000E-03 8.558000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  126.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7031 "PORT LAVAC~3"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 4.160000E-03 1.856000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  107.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7032 "PORT LAVAC~4"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 6.980000E-03 2.319600E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   73.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7033 "PORT LAVAC~5"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 5.660000E-03 2.143900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   84.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7034 "PORT LAVAC~6"  13.80    7029 "PORT LAVAC~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 4.620000E-03 3.060300E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   63.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7036 "CONROE 5 1  " 115.00    7035 "CONROE 5 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.039000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  368.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7038 "SUGAR LAND~6" 230.00    7037 "SUGAR LAND~5" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 9.950000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1055.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7038 "SUGAR LAND~6" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.400000E-04 2.618000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7039 "SUGAR LAND~7" 115.00    7038 "SUGAR LAND~6" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.400000E-04 2.618000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  420.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7041 "DAYTON 1    " 115.00    7040 "DAYTON 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.900000E-04 3.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  337.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7041 "DAYTON 1    " 115.00    7040 "DAYTON 0    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.900000E-04 3.362000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  337.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7043 "VICTORIA 2 1" 230.00    7042 "VICTORIA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 8.000000E-05 9.080000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1048.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7044 "VICTORIA 2 2" 115.00    7043 "VICTORIA 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.240000E-03 5.616000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  137.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7044 "VICTORIA 2 2" 115.00    7043 "VICTORIA 2 1" 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.240000E-03 5.616000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  137.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7045 "VICTORIA 2 3"  20.00    7042 "VICTORIA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.900000E-04 1.951000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  729.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7046 "VICTORIA 2 4"  20.00    7042 "VICTORIA 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.300000E-04 9.000000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  716.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7048 "KATY 1 1    " 230.00    7047 "KATY 1 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.100000E-04 8.190000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1125.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7049 "KATY 1 2    " 115.00    7048 "KATY 1 1    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.800000E-04 2.653000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  466.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7049 "KATY 1 2    " 115.00    7048 "KATY 1 1    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.800000E-04 2.653000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  466.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7057 "SPRING 8 1  " 115.00    7056 "SPRING 8 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.610000E-03 4.976000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7059 "POINT COMF~5" 230.00    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.000000E-04 1.603000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  605.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7060 "POINT COMF~6" 115.00    7059 "POINT COMF~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.680000E-03 5.948000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  188.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7061 "POINT COMF~7"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.000000E-04 2.449000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  535.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7062 "POINT COMF~8"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.000000E-04 2.239000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  531.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7063 "POINT COMF~9"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.900000E-04 2.417000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  527.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7064 "POINT COM~10"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.700000E-04 1.851000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  530.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7065 "POINT COM~11"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.100000E-04 2.035000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  520.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7066 "POINT COM~12"  13.80    7058 "POINT COMF~4" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 3.000000E-04 2.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  542.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7069 "EL CAMPO 1  " 115.00    7068 "EL CAMPO 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.300000E-03 7.154000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7074 "GALVESTON ~2" 115.00    7073 "GALVESTON ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 6.200000E-04 3.776000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  185.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7077 "BAYTOWN 2 1 " 230.00    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.000000E-05 4.590000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1233.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7077 "BAYTOWN 2 1 " 230.00    7076 "BAYTOWN 2 0 " 500.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.000000E-05 4.590000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1233.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7078 "BAYTOWN 2 2 " 115.00    7077 "BAYTOWN 2 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.100000E-03 4.562000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  220.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7078 "BAYTOWN 2 2 " 115.00    7077 "BAYTOWN 2 1 " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.100000E-03 4.562000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  220.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7079 "BAYTOWN 2 3 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.400000E-04 1.675000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  855.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7080 "BAYTOWN 2 4 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.700000E-04 2.147000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  857.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7081 "BAYTOWN 2 5 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.000000E-04 2.166000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  863.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7082 "BAYTOWN 2 6 "  13.80    7076 "BAYTOWN 2 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.800000E-04 1.719000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  847.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7084 "LEAGUE CIT~2" 115.00    7083 "LEAGUE CIT~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.003000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  355.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7084 "LEAGUE CIT~2" 115.00    7083 "LEAGUE CIT~1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.003000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  355.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7096 "WADSWORTH 1 " 230.00    7095 "WADSWORTH 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.200000E-04 1.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  846.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7097 "WADSWORTH 2 " 115.00    7096 "WADSWORTH 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 9.700000E-04 5.173000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7098 "WADSWORTH 3 "  13.80    7095 "WADSWORTH 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.800000E-04 2.986000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7099 "WADSWORTH 4 "  13.80    7095 "WADSWORTH 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.200000E-04 1.103000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7105 "DEER PARK 1 " 230.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.200000E-04 1.194000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1312.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7106 "DEER PARK 2 " 115.00    7105 "DEER PARK 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.100000E-04 3.345000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  354.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7106 "DEER PARK 2 " 115.00    7105 "DEER PARK 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.100000E-04 3.345000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  354.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7107 "DEER PARK 3 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.600000E-04 1.012000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  592.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7108 "DEER PARK 4 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 6.600000E-04 4.540000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  335.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7109 "DEER PARK 5 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.800000E-04 3.767000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  339.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7110 "DEER PARK 6 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.800000E-04 1.895000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  731.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7111 "DEER PARK 7 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.000000E-04 1.942000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  743.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7112 "DEER PARK 8 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.600000E-04 1.175000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  740.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7113 "DEER PARK 9 "  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.100000E-04 2.270000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  748.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7114 "DEER PARK 10"  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.800000E-04 1.098000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  752.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7115 "DEER PARK 11"  24.00    7104 "DEER PARK 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.600000E-04 1.098000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  744.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7121 "HOUSTON 3 1 "  18.00    7120 "HOUSTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 9.400000E-03 1.852900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   41.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7122 "HOUSTON 3 2 "  18.00    7120 "HOUSTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.620000E-03 1.929800E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   46.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7125 "SUGAR LAND~2" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.100000E-04 1.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1358.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7126 "SUGAR LAND~3" 230.00    7125 "SUGAR LAND~2" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.100000E-04 1.326000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1358.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7127 "SUGAR LAND~4" 115.00    7126 "SUGAR LAND~3" 230.00  "4 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7131 "LAPORTE 1   " 230.00    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.000000E-04 1.434000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1373.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7132 "LAPORTE 2   " 115.00    7131 "LAPORTE 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.090000E-03 3.352000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  446.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7132 "LAPORTE 2   " 115.00    7131 "LAPORTE 1   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.090000E-03 3.352000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  446.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7133 "LAPORTE 3   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.600000E-04 5.358000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  295.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7134 "LAPORTE 4   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.000000E-04 1.347000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  776.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7135 "LAPORTE 5   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.400000E-04 1.692000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  767.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7136 "LAPORTE 6   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.500000E-04 1.860000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  768.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7137 "LAPORTE 7   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.300000E-04 1.928000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  781.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7138 "LAPORTE 8   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.000000E-04 6.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1053.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7139 "LAPORTE 9   "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.000000E-03 4.660000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  357.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7140 "LAPORTE 10  "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.300000E-04 3.937000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7141 "LAPORTE 11  "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.700000E-04 2.584000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  368.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7142 "LAPORTE 12  "  13.80    7130 "LAPORTE 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.500000E-04 3.413000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  363.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7146 "HOUSTON 2 1 "  13.80    7145 "HOUSTON 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.560000E-03 2.128500E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   25.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7151 "WILLIS 2 1  " 115.00    7150 "WILLIS 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.281000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  151.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7151 "WILLIS 2 1  " 115.00    7150 "WILLIS 2 0  " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.281000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  151.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7156 "SPRING 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.246000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  424.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7156 "SPRING 2 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.246000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  424.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7157 "SPRING 2 1  " 115.00    7156 "SPRING 2 0  " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 3.600000E-04 2.246000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  424.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7160 "HOUSTON 5 1 " 230.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.000000E-04 5.040000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1310.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7160 "HOUSTON 5 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.700000E-04 2.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7160 "HOUSTON 5 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.700000E-04 2.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7160 "HOUSTON 5 1 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.700000E-04 2.002000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7292 "HOUSTON 69 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.430000E-03 9.990000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 1.630000E-03  221.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7161 "HOUSTON 5 2 " 115.00    7292 "HOUSTON 69 0" 115.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.430000E-03 9.990000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 115.000000  0.000000  0.000000 0.000000E+00 1.630000E-03  221.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7162 "HOUSTON 5 3 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.200000E-04 1.603000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7163 "HOUSTON 5 4 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.400000E-04 2.489000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  498.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7164 "HOUSTON 5 5 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.700000E-04 1.804000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  498.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7165 "HOUSTON 5 6 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.700000E-04 1.624000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  512.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7166 "HOUSTON 5 7 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 2.910000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  507.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7167 "HOUSTON 5 8 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.000000E-04 3.535000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7168 "HOUSTON 5 9 "  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 2.347000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  418.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7169 "HOUSTON 5 10"  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 1.916000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  416.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7170 "HOUSTON 5 11"  18.00    7159 "HOUSTON 5 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 1.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1042.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7172 "TEXAS CITY~2" 115.00    7171 "TEXAS CITY~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.700000E-04 1.742000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  352.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7175 "SPRING 7 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.900000E-04 1.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1292.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7176 "SPRING 7 1  " 230.00    7175 "SPRING 7 0  " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.900000E-04 1.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1292.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7176 "SPRING 7 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7176 "SPRING 7 1  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7177 "SPRING 7 2  " 115.00    7176 "SPRING 7 1  " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.050000E-03 4.490000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  439.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7185 "MISSOURI C~3" 115.00    7184 "MISSOURI C~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 7.400000E-04 3.210000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7185 "MISSOURI C~3" 115.00    7184 "MISSOURI C~2" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 7.400000E-04 3.210000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7185 "MISSOURI C~3" 115.00    7184 "MISSOURI C~2" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 7.400000E-04 3.210000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7187 "HOUSTON 4 1 " 230.00    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.070000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7187 "HOUSTON 4 1 " 230.00    7186 "HOUSTON 4 0 " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.070000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.500000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.700000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7188 "HOUSTON 4 2 " 115.00    7187 "HOUSTON 4 1 " 230.00  "4 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.700000E-04 1.839000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7189 "HOUSTON 4 3 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.200000E-04 4.222000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  264.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7190 "HOUSTON 4 4 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.600000E-04 5.343000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  337.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7191 "HOUSTON 4 5 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.300000E-04 3.094000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  258.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7192 "HOUSTON 4 6 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.000000E-04 3.659000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  312.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7193 "HOUSTON 4 7 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.600000E-04 2.713000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  256.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7194 "HOUSTON 4 8 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.000000E-04 1.508000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  861.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7195 "HOUSTON 4 9 "  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.900000E-04 1.748000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  863.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7196 "HOUSTON 4 10"  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.300000E-04 9.400000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  866.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7197 "HOUSTON 4 11"  13.80    7186 "HOUSTON 4 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.000000E-05 6.040000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  867.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7200 "CYPRESS 1 1 " 230.00    7199 "CYPRESS 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 2.000000E-04 1.412000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1344.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7201 "CYPRESS 1 2 " 115.00    7200 "CYPRESS 1 1 " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 6.000000E-04 3.834000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7205 "BAYTOWN 1 1 " 230.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.400000E-04 1.015000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1324.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7206 "BAYTOWN 1 2 " 115.00    7205 "BAYTOWN 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.290000E-03 9.203000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  181.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7207 "BAYTOWN 1 3 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.900000E-04 2.463000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  243.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7208 "BAYTOWN 1 4 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 9.230000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1265.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7209 "BAYTOWN 1 5 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.000000E-05 6.390000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7210 "BAYTOWN 1 6 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.700000E-04 2.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  664.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7211 "BAYTOWN 1 7 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.500000E-04 1.573000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  656.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7212 "BAYTOWN 1 8 "  18.00    7204 "BAYTOWN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.900000E-04 2.557000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  669.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7228 "HOUSTON 90 1" 230.00    7227 "HOUSTON 90 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.600000E-04 1.098000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1259.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7229 "HOUSTON 90 2" 115.00    7228 "HOUSTON 90 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 1.801000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7229 "HOUSTON 90 2" 115.00    7228 "HOUSTON 90 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 1.801000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7229 "HOUSTON 90 2" 115.00    7228 "HOUSTON 90 1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 4.300000E-04 1.801000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  467.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7253 "ANGLETON 1  " 115.00    7252 "ANGLETON 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 9.000000E-04 3.239000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  198.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7253 "ANGLETON 1  " 115.00    7252 "ANGLETON 0  " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 9.000000E-04 3.239000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  198.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7262 "BAY CITY 1  " 115.00    7261 "BAY CITY 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.900000E-04 2.478000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  305.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7264 "PASADENA 3 1" 230.00    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 8.190000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1362.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7264 "PASADENA 3 1" 230.00    7263 "PASADENA 3 0" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 8.190000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1362.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7264 "PASADENA 3 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.230000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  461.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7265 "PASADENA 3 2" 115.00    7264 "PASADENA 3 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.230000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  461.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7266 "PASADENA 3 3"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.300000E-04 7.710000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  983.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7267 "PASADENA 3 4"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 6.900000E-04 4.478000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  443.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7268 "PASADENA 3 5"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.000000E-04 1.399000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  438.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7269 "PASADENA 3 6"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.800000E-04 4.031000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  440.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7270 "PASADENA 3 7"  13.80    7263 "PASADENA 3 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.900000E-04 1.203000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  701.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7275 "VICTORIA 3 1" 115.00    7274 "VICTORIA 3 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.480000E-03 1.253800E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7279 "MONT BELVI~2" 115.00    7278 "MONT BELVI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.310000E-03 7.995000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7280 "MONT BELVI~3"  13.80    7278 "MONT BELVI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.750000E-03 1.048400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   87.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7281 "MONT BELVI~4"  13.80    7278 "MONT BELVI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.690000E-03 1.286900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   91.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7283 "BAYTOWN 3 1 " 115.00    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.540000E-03 7.063000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7283 "BAYTOWN 3 1 " 115.00    7282 "BAYTOWN 3 0 " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.540000E-03 7.063000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7284 "BAYTOWN 3 2 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 7.030000E-03 2.625700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   70.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7285 "BAYTOWN 3 3 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.370000E-03 8.957000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7286 "BAYTOWN 3 4 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.450000E-03 2.061100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7287 "BAYTOWN 3 5 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.280000E-03 1.784100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   91.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7288 "BAYTOWN 3 6 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.670000E-03 1.900100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7289 "BAYTOWN 3 7 "  13.20    7282 "BAYTOWN 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.550000E-03 7.083000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  124.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7305 "WHARTON 1 1 " 230.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.700000E-04 1.241000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7306 "WHARTON 1 2 " 115.00    7305 "WHARTON 1 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 7.800000E-04 4.744000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  305.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7307 "WHARTON 1 3 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.500000E-04 2.169000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  473.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7308 "WHARTON 1 4 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.100000E-04 2.062000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7309 "WHARTON 1 5 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.600000E-04 4.001000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  454.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7310 "WHARTON 1 6 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.300000E-04 3.797000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  464.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7311 "WHARTON 1 7 "  24.00    7304 "WHARTON 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.900000E-04 1.172000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  729.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7313 "LAKE JACKS~2" 115.00    7312 "LAKE JACKS~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 9.700000E-04 6.614000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  168.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7321 "FREEPORT 1 1" 230.00    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.300000E-04 1.682000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1000.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7322 "FREEPORT 1 2" 115.00    7321 "FREEPORT 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.980000E-03 7.214000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  128.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7323 "FREEPORT 1 3"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 3.600000E-04 2.134000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  584.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7324 "FREEPORT 1 4"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 3.200000E-04 2.884000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  577.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7325 "FREEPORT 1 5"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 3.000000E-04 2.899000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  581.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7326 "FREEPORT 1 6"  13.80    7320 "FREEPORT 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.700000E-04 1.413000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  568.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7328 "NEWGULF 1   " 115.00    7327 "NEWGULF 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.610000E-03 4.271000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  172.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7329 "NEWGULF 2   "  13.80    7327 "NEWGULF 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.040000E-03 4.807000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7332 "PASADENA 1 1" 230.00    7331 "PASADENA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.400000E-04 1.699000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1122.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7333 "PASADENA 1 2" 115.00    7332 "PASADENA 1 1" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 9.300000E-04 3.886000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7334 "PASADENA 1 3"  20.00    7331 "PASADENA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.300000E-04 4.140000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  244.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7335 "PASADENA 1 4"  20.00    7331 "PASADENA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.700000E-04 9.300000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1106.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7342 "KATY 3 1    " 230.00    7341 "KATY 3 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.700000E-04 1.252000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1311.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7343 "KATY 3 2    " 115.00    7342 "KATY 3 1    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.850000E-03 8.320000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7343 "KATY 3 2    " 115.00    7342 "KATY 3 1    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.850000E-03 8.320000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.860000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1271.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7347 "THOMPSONS 1 " 230.00    7346 "THOMPSONS 0 " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.400000E-04 9.860000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1271.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7348 "THOMPSONS 2 " 115.00    7347 "THOMPSONS 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.200000E-04 2.698000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  407.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7348 "THOMPSONS 2 " 115.00    7347 "THOMPSONS 1 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.200000E-04 2.698000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  407.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7349 "THOMPSONS 3 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 8.000000E-05 5.630000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1019.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7350 "THOMPSONS 4 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.200000E-04 1.346000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1021.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7351 "THOMPSONS 5 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.100000E-04 1.784000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1018.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7352 "THOMPSONS 6 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.400000E-04 1.655000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1025.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7353 "THOMPSONS 7 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.900000E-04 1.203000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1225.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7354 "THOMPSONS 8 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.000000E-05 6.710000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1222.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7355 "THOMPSONS 9 "  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.000000E-05 6.770000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1218.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7356 "THOMPSONS 10"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.200000E-04 6.090000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1219.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7357 "THOMPSONS 11"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 6.600000E-04 4.067000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  287.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7358 "THOMPSONS 12"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 3.000000E-04 2.129000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  835.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7359 "THOMPSONS 13"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 1.300000E-04 9.060000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  846.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7360 "THOMPSONS 14"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.100000E-04 1.514000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  845.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7361 "THOMPSONS 15"  13.80    7346 "THOMPSONS 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 2.600000E-04 2.464000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  471.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7367 "CHANNELVIE~2" 230.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.100000E-04 1.366000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1249.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7367 "CHANNELVIE~2" 230.00    7366 "CHANNELVIE~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 2.100000E-04 1.366000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1249.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7367 "CHANNELVIE~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.600000E-04 3.726000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  392.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7367 "CHANNELVIE~2" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.600000E-04 3.726000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  392.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7368 "CHANNELVIE~7" 115.00    7367 "CHANNELVIE~2" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 8.600000E-04 3.726000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  392.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7369 "CHANNELVIE~8"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 5.300000E-04 3.243000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  494.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7370 "CHANNELVIE~9"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 6.500000E-04 4.118000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  480.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7371 "CHANNELVI~10"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 3.404000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  469.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7372 "CHANNELVI~11"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 3.162000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  485.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7373 "CHANNELVI~12"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.000000E-04 1.184000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7374 "CHANNELVI~13"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.000000E-04 2.550000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  487.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7375 "CHANNELVI~14"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.500000E-04 2.708000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  712.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7376 "CHANNELVIE~3"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.500000E-04 2.498000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  713.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7377 "CHANNELVIE~4"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.100000E-04 1.898000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  705.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7378 "CHANNELVIE~5"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.600000E-04 2.384000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  694.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7379 "CHANNELVIE~6"  18.00    7366 "CHANNELVIE~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 3.100000E-04 2.202000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  700.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7390 "WILLIS 1 1  " 230.00    7389 "WILLIS 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.900000E-04 1.131000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1278.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7391 "WILLIS 1 2  " 115.00    7390 "WILLIS 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.480000E-03 4.400000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  127.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7401 "HOUSTON 6 1 " 230.00    7400 "HOUSTON 6 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 1.100000E-04 7.860000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1297.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7402 "HOUSTON 6 2 " 115.00    7401 "HOUSTON 6 1 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    4 100.000000 4.900000E-04 3.223000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  423.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7407 "POINT COMF~2" 230.00    7406 "POINT COMF~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 2.000000E-04 1.441000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1026.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7408 "POINT COMF~3" 115.00    7407 "POINT COMF~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.180000E-03 8.057000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00    7409 "KATY 2 0    " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    3 100.000000 5.400000E-04 3.923000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7415 "VICTORIA 1 1" 230.00    7414 "VICTORIA 1 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 4.000000E-04 4.372000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  239.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7416 "VICTORIA 1 2" 115.00    7415 "VICTORIA 1 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    6 100.000000 1.280000E-03 9.703000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  109.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7421 "MAGNOLIA 1 1" 115.00    7420 "MAGNOLIA 1 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.060000E-03 6.841000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7421 "MAGNOLIA 1 1" 115.00    7420 "MAGNOLIA 1 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    5 100.000000 1.060000E-03 6.841000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7423 "ALVIN 1     " 230.00    7422 "ALVIN 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.400000E-04 8.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "10"   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7423 "ALVIN 1     " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 1.050000E-03 4.353000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7429 "FREEPORT 2 1" 230.00    7428 "FREEPORT 2 0" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.600000E-04 1.258000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  927.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   7430 "FREEPORT 2 2" 115.00    7429 "FREEPORT 2 1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    2 100.000000 2.140000E-03 8.887000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  133.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8004 "LUFKIN 3 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8004 "LUFKIN 3 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  459.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8018 "TYLER 4 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.150000E-03 3.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8018 "TYLER 4 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.150000E-03 3.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8024 "LUFKIN 1 1  "  13.80    8023 "LUFKIN 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.105000E-02 1.879900E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   47.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8031 "SHIRO 1     " 230.00    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.000000E-05 8.280000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1036.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8032 "SHIRO 2     " 115.00    8031 "SHIRO 1     " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.900000E-04 3.425000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8033 "SHIRO 3     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.900000E-04 2.168000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  826.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8034 "SHIRO 4     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.721000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8035 "SHIRO 5     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.536000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  830.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8036 "SHIRO 6     "  13.80    8030 "SHIRO 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.615000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  820.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8044 "FAIRFIELD ~2" 230.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.000000E-05 8.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1072.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8044 "FAIRFIELD ~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.200000E-04 2.402000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  388.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8046 "FAIRFIELD ~4"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 1.356000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  606.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8047 "FAIRFIELD ~5"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.100000E-04 1.156000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  613.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8048 "FAIRFIELD ~6"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 5.500000E-04 2.691000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  598.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8049 "FAIRFIELD ~7"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.700000E-04 9.030000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  608.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8050 "FAIRFIELD ~8"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.200000E-04 1.820000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  618.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8051 "FAIRFIELD ~9"  18.00    8043 "FAIRFIELD ~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 8.310000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  608.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.900000E-04 2.064000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  491.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8059 "FAIRFIELD~12" 115.00    8058 "FAIRFIELD~11" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.910000E-03 6.531000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8060 "FAIRFIELD~13"  13.80    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 9.770000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1157.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8061 "FAIRFIELD~14"  13.80    8057 "FAIRFIELD~10" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.900000E-04 1.179000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1152.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8068 "JEWETT 1 1  " 230.00    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.500000E-04 3.434000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  285.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8069 "JEWETT 1 2  " 115.00    8068 "JEWETT 1 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.400000E-04 5.407000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8070 "JEWETT 1 3  "  13.80    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.600000E-04 1.452000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1325.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8071 "JEWETT 1 4  "  13.80    8067 "JEWETT 1 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.400000E-04 1.049000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1314.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.800000E-04 2.981000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8074 "MT. ENTERP~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.800000E-04 2.981000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  550.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8076 "MT. ENTERP~3" 115.00    8075 "MT. ENTERP~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.900000E-04 4.033000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  320.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8077 "MT. ENTERP~4"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.600000E-04 1.864000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  806.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8078 "MT. ENTERP~5"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.900000E-04 1.964000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8079 "MT. ENTERP~6"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.000000E-04 1.530000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  818.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8080 "MT. ENTERP~7"  13.80    8074 "MT. ENTERP~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.200000E-04 1.762000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  814.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.100000E-04 1.574000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1134.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8084 "FRANKLIN 2  " 161.00    8083 "FRANKLIN 1  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.360000E-03 6.305000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8085 "FRANKLIN 3  " 161.00    8084 "FRANKLIN 2  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 9.200000E-04 2.498000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  231.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8086 "FRANKLIN 4  " 115.00    8085 "FRANKLIN 3  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.840000E-03 6.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8087 "FRANKLIN 5  "  18.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-05 8.880000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1315.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8088 "FRANKLIN 6  "  18.00    8082 "FRANKLIN 0  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-05 5.910000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1307.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8095 "COLLEGE ST~2" 115.00    8094 "COLLEGE ST~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.100000E-04 3.017000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  317.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8098 "CUSHING 1 1 " 115.00    8097 "CUSHING 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 3.730000E-03 1.005100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  117.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8099 "CUSHING 1 2 "  13.80    8097 "CUSHING 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 3.030000E-03 9.700000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8106 "MOUNT PLEA~8" 115.00    8105 "MOUNT PLEA~7" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.800000E-04 5.869000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8113 "JACKSONVIL~2" 230.00    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 9.000000E-05 4.810000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1290.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8114 "JACKSONVIL~3" 115.00    8113 "JACKSONVIL~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.700000E-04 3.155000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8115 "JACKSONVIL~4"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 7.100000E-04 4.514000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  273.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8116 "JACKSONVIL~5"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.400000E-04 1.298000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1026.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8117 "JACKSONVIL~6"  13.80    8112 "JACKSONVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.500000E-04 1.118000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1034.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.100000E-04 7.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1175.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8126 "MOUNT PLEA~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.100000E-04 7.970000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1175.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8128 "MOUNT PLEA~3" 115.00    8127 "MOUNT PLEA~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 4.000000E-04 2.178000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  286.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8129 "MOUNT PLEA~4"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 8.000000E-05 4.870000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8130 "MOUNT PLEA~5"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 2.600000E-04 1.215000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1192.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8131 "MOUNT PLEA~6"  18.00    8126 "MOUNT PLEA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 1.000000E-04 6.210000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1173.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8134 "TYLER 7 1   " 115.00    8133 "TYLER 7 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 6.700000E-04 3.526000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8134 "TYLER 7 1   " 115.00    8133 "TYLER 7 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    8 100.000000 6.700000E-04 3.526000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8140 "COLLEGE ST~4" 115.00    8139 "COLLEGE ST~3" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 3.700000E-04 2.517000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  365.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    8147 "TRINIDAD 1 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.900000E-04 3.635000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  201.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    8147 "TRINIDAD 1 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 4.900000E-04 3.635000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  201.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8149 "TRINIDAD 1 2" 115.00    8148 "TRINIDAD 1 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 2.590000E-03 6.860000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  254.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8156 "BREMOND 1   " 230.00    8155 "BREMOND 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 7.700000E-04 4.753000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8157 "BREMOND 2   " 115.00    8156 "BREMOND 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-03 6.678000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  240.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8159 "BRYAN 1 1   " 230.00    8158 "BRYAN 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 1.300000E-04 1.364000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1204.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8160 "BRYAN 1 2   " 115.00    8159 "BRYAN 1 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-04 5.008000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   8160 "BRYAN 1 2   " 115.00    8159 "BRYAN 1 1   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    8    7 100.000000 8.000000E-04 5.008000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
generator data  [ 743]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
   1004 "O DONNELL ~2" 230.00 "1 "  " " :  1    1004 "O DONNELL ~2" 230.00  1.000000  1.000000   1    9 158.249998 210.999990  63.300002 19.370677 44.940001 -30.379999 253.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1006 "BIG SPRING~9"  13.80 "1 "  " " :  1    1006 "BIG SPRING~9"  13.80  1.000000  1.000000   1    9  25.729999  34.299999  10.290000  1.780397  7.310000 -4.940000  41.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1007 "VAN HORN 0  " 115.00 "1 "  " " :  1    1007 "VAN HORN 0  " 115.00  1.000000  1.000000   1    9 144.395995 481.320000   0.000000  0.000000  0.000000  0.000000 601.6500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1009 "IRAAN 2 1   "  13.80 "1 "  " " :  1    1009 "IRAAN 2 1   "  13.80  1.000000  1.000000   1    9  61.870003  82.499999  24.750000 -11.880000 17.569999 -11.880000  99.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1011 "PRESIDIO 1 1"  22.00 "1 "  " " :  1    1011 "PRESIDIO 1 1"  22.00  1.000000  1.000000   1    9  10.000000  10.000000   3.000000  0.000000  0.000000  0.000000  12.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1016 "GARDEN CIT~1" 115.00 "1 "  " " :  1    1016 "GARDEN CIT~1" 115.00  1.000000  1.000000   1    9 292.980003 976.599979   0.000000 -45.404917 381.179070 -381.179070 1220.7500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1016 "GARDEN CIT~1" 115.00 "2 "  " " :  1    1016 "GARDEN CIT~1" 115.00  1.000000  1.000000   1    9  89.999998 300.000000   0.000000 -45.404917 117.093718 -117.093718 375.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1021 "BIG SPRING~2"  13.80 "1 "  " " :  1    1021 "BIG SPRING~2"  13.80  1.000000  1.000000   1    9 149.629998 199.500000  59.850001 -2.329283 42.490000 -28.729999 239.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1022 "O DONNELL ~3" 115.00 "1 "  " " :  1    1022 "O DONNELL ~3" 115.00  1.000000  1.000000   1    9  79.860002 266.199994   0.000000  0.000000  0.000000  0.000000 332.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "O DONNELL ~4"  13.80 "1 "  " " :  1    1023 "O DONNELL ~4"  13.80  1.000000  1.000000   1    9 135.000002 179.999995  54.000002 18.420444 38.339999 -25.920001 216.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "O DONNELL ~4"  13.80 "2 "  " " :  1    1023 "O DONNELL ~4"  13.80  1.000000  1.000000   1    9  79.860002 266.199994   0.000000  0.000000  0.000000  0.000000 332.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1026 "BIG SPRIN~15"  13.80 "1 "  " " :  1    1026 "BIG SPRIN~15"  13.80  1.000000  1.000000   1    9  93.150002 124.199998  37.259999  1.600661 26.449999 -17.880000 149.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00 "1 "  " " :  1    1027 "MIDLAND 2 0 " 115.00  1.000000  1.000000   1    9   1.080000   3.600000   0.000000 -1.405125  1.405125 -1.405125   4.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1028 "COAHOMA 0   " 115.00 "1 "  " " :  1    1028 "COAHOMA 0   " 115.00  1.000000  1.000000   1    9 169.169998 563.899994   0.000000 -52.266419 220.097136 -220.097136 704.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00 "1 "  " " :  1    1029 "MIDLAND 3 0 " 115.00  1.000000  1.000000   1    9  42.089999 140.300000   0.000000 -21.534930 54.760826 -54.760826 175.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1030 "ALPINE 0    " 115.00 "1 "  " " :  1    1030 "ALPINE 0    " 115.00  1.000000  1.000000   1    9  15.000001  50.000000   0.000000  0.000000  0.000000  0.000000  62.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00 "1 "  " " :  1    1032 "MCCAMEY 1 0 " 115.00  1.000000  1.000000   1    9 139.425004 464.750004   0.000000  0.000000  0.000000  0.000000 580.9375 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00 "1 "  " " :  1    1033 "MCCAMEY 1 1 " 230.00  1.000000  1.000000   1    9 208.500004 277.999997  83.399999 53.322834 59.210002 -40.030000 333.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00 "2 "  " " :  1    1033 "MCCAMEY 1 1 " 230.00  1.000000  1.000000   1    9 139.425004 464.750004   0.000000  0.000000  0.000000  0.000000 580.9375 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1035 "BIG SPRING~7"  13.80 "1 "  " " :  1    1035 "BIG SPRING~7"  13.80  1.000000  1.000000   1    9  67.500001  89.999998  27.000001 -4.808035 19.170000 -12.960000 108.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1036 "CRANE 0     " 115.00 "1 "  " " :  1    1036 "CRANE 0     " 115.00  1.000000  1.000000   1    9  78.600001 261.999989   0.000000  0.000000  0.000000  0.000000 327.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1037 "ODESSA 5 0  " 115.00 "1 "  " " :  1    1037 "ODESSA 5 0  " 115.00  1.000000  1.000000   1    9  54.000002 179.999995   0.000000  0.000000  0.000000  0.000000 225.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1039 "FORT STOCK~2"  22.00 "1 "  " " :  1    1039 "FORT STOCK~2"  22.00  1.000000  1.000000   1    9 110.630000 147.500002  44.250000 -21.240000 31.420001 -21.240000 177.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1040 "ANDREWS 0   " 115.00 "1 "  " " :  1    1040 "ANDREWS 0   " 115.00  1.000000  1.000000   1    9  48.210001 160.699999   0.000000 -26.829758 62.723202 -62.723202 200.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1040 "ANDREWS 0   " 115.00 "2 "  " " :  1    1040 "ANDREWS 0   " 115.00  1.000000  1.000000   1    9 325.169992 1083.899975   0.000000  0.000000  0.000000  0.000000 1354.8750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1042 "FORSAN 1    "  13.80 "1 "  " " :  0    1042 "FORSAN 1    "  13.80  1.000000  1.000000   1    9   0.000000 121.899998  36.570001  0.000000 25.960001 -17.550001 146.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1043 "FORSAN 2    "  13.80 "1 "  " " :  1    1043 "FORSAN 2    "  13.80  1.000000  1.000000   1    9  44.100001  58.800000  17.640001 -6.085378 12.520000 -8.470000  70.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1044 "BIG LAKE 0  " 115.00 "1 "  " " :  1    1044 "BIG LAKE 0  " 115.00  1.000000  1.000000   1    9  90.719998 302.399993   0.000000 -3.498774 118.030465 -118.030465 378.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1046 "OZONA 0     " 115.00 "1 "  " " :  1    1046 "OZONA 0     " 115.00  1.000000  1.000000   1    9 457.350016 1524.499989   0.000000 -112.456608 595.031214 -595.031214 1905.6250 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1048 "MONAHANS 1 1"  18.00 "1 "  " " :  0    1048 "MONAHANS 1 1"  18.00  1.000000  1.000000   1    9   0.000000 325.200009  97.560000  0.000000 165.530002 -36.100000 390.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1049 "MONAHANS 1 2"  18.00 "1 "  " " :  0    1049 "MONAHANS 1 2"  18.00  1.000000  1.000000   1    9   0.000000 325.200009  97.560000  0.000000 165.530002 -36.100000 390.2400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1050 "MONAHANS 1 3"  18.00 "1 "  " " :  1    1050 "MONAHANS 1 3"  18.00  1.000000  1.000000   1    9  41.635275  89.399999   0.000000 15.460414 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1051 "MONAHANS 1 4"  18.00 "1 "  " " :  0    1051 "MONAHANS 1 4"  18.00  1.000000  1.000000   1    9  27.190000  89.399999  26.820001  6.113633 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1052 "MONAHANS 1 5"  18.00 "1 "  " " :  0    1052 "MONAHANS 1 5"  18.00  1.000000  1.000000   1    9  27.190000  89.399999  26.820001  9.913702 45.500001 -9.920000 107.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1053 "MONAHANS 1 6" 230.00 "1 "  " " :  0    1053 "MONAHANS 1 6" 230.00  1.000000  1.000000   1    9   0.000000 178.799999  53.640002  0.000000 91.009998 -19.850001 214.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1055 "ODONNELL 0  " 115.00 "1 "  " " :  1    1055 "ODONNELL 0  " 115.00  1.000000  1.000000   1    9  74.220002 247.399998   0.000000  0.531750 96.563280 -96.563280 309.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1057 "LENORAH 1   "  18.00 "1 "  " " :  0    1057 "LENORAH 1   "  18.00  1.000000  1.000000   1    9   0.000000 120.000005  36.000001  0.000000 25.560001 -17.280000 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1059 "IRAAN 3 1   "  22.00 "1 "  " " :  0    1059 "IRAAN 3 1   "  22.00  1.000000  1.000000   1    9   0.000000   5.600000   1.680000  0.000000  2.850000 -0.620000   6.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1060 "IRAAN 3 2   "  22.00 "1 "  " " :  0    1060 "IRAAN 3 2   "  22.00  1.000000  1.000000   1    9   0.000000   2.000000   0.600000  0.000000  1.020000 -0.220000   2.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1061 "BIG SPRIN~10" 115.00 "1 "  " " :  1    1061 "BIG SPRIN~10" 115.00  1.000000  1.000000   1    9  35.001001 116.666663   0.000000 -30.625236 45.536444 -45.536444 145.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1062 "BIG SPRIN~11"  13.80 "1 "  " " :  0    1062 "BIG SPRIN~11"  13.80  1.000000  1.000000   1    9   0.000000   1.500000   0.450000  0.000000  0.000000  0.000000   1.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1062 "BIG SPRIN~11"  13.80 "2 "  " " :  1    1062 "BIG SPRIN~11"  13.80  1.000000  1.000000   1    9  35.001001 116.666663   0.000000  8.364530 45.536444 -45.536444 145.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1063 "BIG SPRIN~12"  13.80 "1 "  " " :  0    1063 "BIG SPRIN~12"  13.80  1.000000  1.000000   1    9   0.000000 229.999995  69.000000  0.000000  0.000000  0.000000 276.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1063 "BIG SPRIN~12"  13.80 "2 "  " " :  1    1063 "BIG SPRIN~12"  13.80  1.000000  1.000000   1    9  35.001001 116.666663   0.000000  8.411606 45.536444 -45.536444 145.8333 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1066 "BIG SPRING~5"  13.80 "1 "  " " :  1    1066 "BIG SPRING~5"  13.80  1.000000  1.000000   1    9 106.879997 142.499995  42.750001 -10.147770 30.350000 -20.520000 171.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1070 "IRAAN 1 1   "  13.80 "1 "  " " :  1    1070 "IRAAN 1 1   "  13.80  1.000000  1.000000   1    9 120.379996 160.500002  48.150000 34.189999 34.189999 -23.109999 192.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1072 "ODESSA 1 1  "  18.00 "1 "  " " :  1    1072 "ODESSA 1 1  "  18.00  1.000000  1.000000   1    9  74.545640 192.130005   0.000000 83.319467 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1073 "ODESSA 1 2  "  18.00 "1 "  " " :  1    1073 "ODESSA 1 2  "  18.00  1.000000  1.000000   1    9  74.545640 192.130005   0.000000 51.431835 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1074 "ODESSA 1 3  "  18.00 "1 "  " " :  0    1074 "ODESSA 1 3  "  18.00  1.000000  1.000000   1    9 160.364997 192.130005  57.639998 42.658341 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1075 "ODESSA 1 4  "  18.00 "1 "  " " :  0    1075 "ODESSA 1 4  "  18.00  1.000000  1.000000   1    9 160.364997 192.130005  57.639998 54.031688 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1076 "ODESSA 1 5  "  18.00 "1 "  " " :  0    1076 "ODESSA 1 5  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  0.000000 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1077 "ODESSA 1 6  "  18.00 "1 "  " " :  0    1077 "ODESSA 1 6  "  18.00  1.000000  1.000000   1    9   0.000000 192.130005  57.639998  0.000000 97.799999 -21.330000 230.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1078 "ODESSA 1 7  "  18.00 "1 "  " " :  0    1078 "ODESSA 1 7  "  18.00  1.000000  1.000000   1    9 160.364997  95.499998  28.650001 28.511897 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1079 "ODESSA 1 8  " 500.00 "1 "  " " :  0    1079 "ODESSA 1 8  " 500.00  1.000000  1.000000   1    9 160.364997  95.499998  28.650001 48.609999 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1080 "ODESSA 1 9  "  18.00 "1 "  " " :  0    1080 "ODESSA 1 9  "  18.00  1.000000  1.000000   1    9 160.364997  95.499998  28.650001 25.985700 48.609999 -10.600000 114.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1081 "ODESSA 1 10 " 230.00 "1 "  " " :  0    1081 "ODESSA 1 10 " 230.00  1.000000  1.000000   1    9   0.000000 286.500001  85.949999  0.000000 145.829999 -31.799999 343.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1082 "FORT STOCK~3" 115.00 "1 "  " " :  1    1082 "FORT STOCK~3" 115.00  1.000000  1.000000   1    9 112.500000 150.000000  44.999999 -21.600001 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1083 "FORT STOCK~4" 115.00 "1 "  " " :  1    1083 "FORT STOCK~4" 115.00  1.000000  1.000000   1    9  57.510000 191.700006   0.000000 -74.822885 74.822885 -74.822885 239.6250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1083 "FORT STOCK~4" 115.00 "2 "  " " :  1    1083 "FORT STOCK~4" 115.00  1.000000  1.000000   1    9 478.695011 1595.650005   0.000000  0.000000  0.000000  0.000000 1994.5625 0.000 0.002 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1084 "BIG SPRING~3" 115.00 "1 "  " " :  1    1084 "BIG SPRING~3" 115.00  1.000000  1.000000   1    9  86.619997 115.499997  34.650001 24.600001 24.600001 -16.630000 138.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1085 "KERMIT 0    " 115.00 "1 "  " " :  1    1085 "KERMIT 0    " 115.00  1.000000  1.000000   1    9  45.780000 152.600002   0.000000 -11.704051 59.561670 -59.561670 190.7500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1085 "KERMIT 0    " 115.00 "2 "  " " :  1    1085 "KERMIT 0    " 115.00  1.000000  1.000000   1    9  75.897002 252.990007   0.000000  0.000000  0.000000  0.000000 316.2375 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1086 "PECOS 0     " 115.00 "1 "  " " :  1    1086 "PECOS 0     " 115.00  1.000000  1.000000   1    9  30.000001 100.000000   0.000000  0.000000  0.000000  0.000000 125.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00 "1 "  " " :  1    1088 "MCCAMEY 2 0 " 115.00  1.000000  1.000000   1    9  56.250000  75.000000  22.499999  2.489556 15.970001 -10.800000  90.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1089 "LAMESA 0    " 115.00 "1 "  " " :  1    1089 "LAMESA 0    " 115.00  1.000000  1.000000   1    9  63.360000 211.199999   0.000000 -27.139091 82.433975 -82.433975 264.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1089 "LAMESA 0    " 115.00 "2 "  " " :  1    1089 "LAMESA 0    " 115.00  1.000000  1.000000   1    9  45.480001 151.600003   0.000000  0.000000  0.000000  0.000000 189.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "1 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    9  48.929018 152.499998  45.750001 32.480001 32.480001 -21.960001 183.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "2 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    9  11.550453  36.000001  10.800000  7.670000  7.670000 -5.180000  43.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2004 "SAVOY 2     "  13.80 "1 "  " " :  0    2004 "SAVOY 2     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2005 "SAVOY 3     "  13.80 "1 "  " " :  0    2005 "SAVOY 3     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2006 "SAVOY 4     "  13.80 "1 "  " " :  0    2006 "SAVOY 4     "  13.80  1.000000  1.000000   2   11   0.000000 391.799998 117.540002  0.000000 199.430001 -43.489999 470.1600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2008 "MEMPHIS 0   " 161.00 "1 "  " " :  1    2008 "MEMPHIS 0   " 161.00  1.000000  1.000000   2   10  72.000003 240.000010   0.000000  0.000000  0.000000  0.000000 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2010 "VERNON 2 0  " 161.00 "1 "  " " :  1    2010 "VERNON 2 0  " 161.00  1.000000  1.000000   2   10 105.089998 350.300002   0.000000 -88.381982 136.726427 -136.726427 437.8750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2011 "PANHANDLE ~2" 500.00 "1 "  " " :  1    2011 "PANHANDLE ~2" 500.00  1.000000  1.000000   2   10   5.751000  19.166666   0.000000 -7.480987  7.480987 -7.480987  23.9583 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2012 "PANHANDLE ~3" 161.00 "1 "  " " :  1    2012 "PANHANDLE ~3" 161.00  1.000000  1.000000   2   10   5.751000  19.166666   0.000000  7.480987  7.480987 -7.480987  23.9583 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 1  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2013 "PANHANDLE ~4"  18.00 "1 "  " " :  1    2013 "PANHANDLE ~4"  18.00  1.000000  1.000000   2   10 150.450003 200.600004  60.180002 -28.889999 42.730001 -28.889999 240.7200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2013 "PANHANDLE ~4"  18.00 "2 "  " " :  1    2013 "PANHANDLE ~4"  18.00  1.000000  1.000000   2   10   5.751000  19.166666   0.000000 -7.480987  7.480987 -7.480987  23.9583 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2016 "SHERMAN 3 0 " 161.00 "1 "  " " :  1    2016 "SHERMAN 3 0 " 161.00  1.000000  1.000000   2   11   6.090000  20.299999   0.000000  0.000000  0.000000  0.000000  25.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "PANHANDLE ~9"  20.00 "1 "  " " :  0    2019 "PANHANDLE ~9"  20.00  1.000000  1.000000   2   10   0.000000 218.000007  65.399998  0.000000 46.430001 -31.389999 261.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2023 "PARIS 2 2   "  13.80 "1 "  " " :  0    2023 "PARIS 2 2   "  13.80  1.000000  1.000000   2   11  25.340000  83.329999  25.000000 -9.250000 42.420000 -9.250000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2024 "PARIS 2 3   "  13.80 "1 "  " " :  0    2024 "PARIS 2 3   "  13.80  1.000000  1.000000   2   11   4.823856 166.670001   0.000000 -18.500000 84.829998 -18.500000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2029 "SILVERTON 0 " 161.00 "1 "  " " :  1    2029 "SILVERTON 0 " 161.00  1.000000  1.000000   2   10  44.970000 149.899995   0.000000 -19.370174 58.507824 -58.507824 187.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2029 "SILVERTON 0 " 161.00 "2 "  " " :  1    2029 "SILVERTON 0 " 161.00  1.000000  1.000000   2   10 288.509989 961.699963   0.000000 -19.370174 375.363421 -375.363421 1202.1250 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2029 "SILVERTON 0 " 161.00 "3 "  " " :  1    2029 "SILVERTON 0 " 161.00  1.000000  1.000000   2   10 150.600004 501.999998   0.000000  0.000000  0.000000  0.000000 627.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2035 "KNOX CITY 0 " 161.00 "1 "  " " :  1    2035 "KNOX CITY 0 " 161.00  1.000000  1.000000   2   10 241.319990 804.399967   0.000000 -8.861027 313.967276 -313.967276 1005.5000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2041 "PANHANDLE ~5" 161.00 "1 "  " " :  1    2041 "PANHANDLE ~5" 161.00  1.000000  1.000000   2   10  63.015002 210.050011   0.000000 -31.734303 81.985116 -81.985116 262.5625 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2041 "PANHANDLE ~5" 161.00 "2 "  " " :  1    2041 "PANHANDLE ~5" 161.00  1.000000  1.000000   2   10  84.764999 282.550001   0.000000 -31.734303 110.282767 -110.282767 353.1875 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2041 "PANHANDLE ~5" 161.00 "3 "  " " :  1    2041 "PANHANDLE ~5" 161.00  1.000000  1.000000   2   10  34.560001 115.199995   0.000000 -31.734303 44.963986 -44.963986 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "1 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  59.700000  79.600000  23.880000  9.869823 16.949999 -11.460000  95.5200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "2 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  63.015002 210.050011   0.000000  9.869823 81.985116 -81.985116 262.5625 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "3 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  84.764999 282.550001   0.000000  9.869823 110.282767 -110.282767 353.1875 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~6"  18.00 "4 "  " " :  1    2042 "PANHANDLE ~6"  18.00  1.000000  1.000000   2   10  34.560001 115.199995   0.000000  9.869823 44.963986 -44.963986 144.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2048 "CROSBYTON 0 " 161.00 "1 "  " " :  1    2048 "CROSBYTON 0 " 161.00  1.000000  1.000000   2   10  74.190003 247.300005   0.000000 -5.159493 96.524251 -96.524251 309.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2049 "ELECTRA 0   " 161.00 "1 "  " " :  1    2049 "ELECTRA 0   " 161.00  1.000000  1.000000   2   10 326.970005 1089.900017   0.000000 16.438548 425.401449 -425.401449 1362.3750 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2051 "HENRIETTA 0 " 161.00 "1 "  " " :  1    2051 "HENRIETTA 0 " 161.00  1.000000  1.000000   2   11  61.229998 204.099989   0.000000 21.634598 79.662758 -79.662758 255.1250 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2056 "WICHITA FA~3"  18.00 "1 "  " " :  0    2056 "WICHITA FA~3"  18.00  1.000000  1.000000   2   11   0.000000   6.000000   1.800000  0.000000  2.800000 -0.730000   7.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2057 "WICHITA FA~4"  18.00 "1 "  " " :  1    2057 "WICHITA FA~4"  18.00  1.000000  1.000000   2   11  33.264235 719.999981   0.000000 62.321073 335.520005 -87.840003 864.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2059 "WHITE DEER 1"  13.80 "1 "  " " :  1    2059 "WHITE DEER 1"  13.80  1.000000  1.000000   2   10  60.000002  80.000001  23.999999 -2.343941 17.039999 -11.520000  96.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2062 "VERNON 1 1  "  18.00 "1 "  " " :  1    2062 "VERNON 1 1  "  18.00  1.000000  1.000000   2   10 101.549995 135.399997  40.619999 28.839999 28.839999 -19.499999 162.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2065 "GAINESVILL~1" 161.00 "1 "  " " :  1    2065 "GAINESVILL~1" 161.00  1.000000  1.000000   2   11  94.410002 314.700007   0.000000 -122.831309 122.831309 -122.831309 393.3750 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2065 "GAINESVILL~1" 161.00 "2 "  " " :  1    2065 "GAINESVILL~1" 161.00  1.000000  1.000000   2   11  19.499999  64.999998   0.000000  0.000000  0.000000  0.000000  81.2500 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2071 "ARCHER 2 1  "  18.00 "1 "  " " :  1    2071 "ARCHER 2 1  "  18.00  1.000000  1.000000   2   11 112.500000 150.000000  44.999999 11.264987 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2076 "JAYTON 3    "  24.00 "1 "  " " :  1    2076 "JAYTON 3    "  24.00  1.000000  1.000000   2   10  22.499999  30.000001   9.000000  6.390000  6.390000 -4.320000  36.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2078 "MUENSTER 1 1"  13.80 "1 "  " " :  1    2078 "MUENSTER 1 1"  13.80  1.000000  1.000000   2   11  84.380001 112.500000  33.750001  5.395192 23.960000 -16.200000 135.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2081 "DODD CITY 0 " 161.00 "1 "  " " :  1    2081 "DODD CITY 0 " 161.00  1.000000  1.000000   2   11  65.880001 219.600010   0.000000  0.000000  0.000000  0.000000 274.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2083 "WICHITA FA~6"  20.00 "1 "  " " :  0    2083 "WICHITA FA~6"  20.00  1.000000  1.000000   2   11   7.930000  20.000000   6.000000 10.180000 10.180000 -2.220000  24.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2084 "WICHITA FA~7"  20.00 "1 "  " " :  0    2084 "WICHITA FA~7"  20.00  1.000000  1.000000   2   11   0.000000  20.000000   6.000000  0.000000 10.180000 -2.220000  24.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2085 "WICHITA FA~8"  20.00 "1 "  " " :  0    2085 "WICHITA FA~8"  20.00  1.000000  1.000000   2   11   0.000000  40.000001  12.000000  0.000000 20.360000 -4.440000  48.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2087 "SPUR 0      " 161.00 "1 "  " " :  1    2087 "SPUR 0      " 161.00  1.000000  1.000000   2   10   9.000000  30.000001   0.000000 -11.709371 11.709371 -11.709371  37.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2087 "SPUR 0      " 161.00 "2 "  " " :  1    2087 "SPUR 0      " 161.00  1.000000  1.000000   2   10 136.764002 455.880022   0.000000  0.000000  0.000000  0.000000 569.8500 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  31   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2089 "ARCHER 1 1  "  24.00 "1 "  " " :  1    2089 "ARCHER 1 1  "  24.00  1.000000  1.000000   2   11  50.700003  67.600000  20.280001  6.385911 14.399999 -9.730000  81.1200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
